<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Introduction · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 1 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch01-introduction/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 1</div><h1>Introduction</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 1 · 21 source pages · 6 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 1.</b> explosive atmosphere · explosion triangle · firedamp (methane) · flameproof enclosure · intrinsically safe circuit · area classification · Directives 76/117/EEC and 94/9/EC · CENELEC · Distinctive Community Mark · approved (notified) body · Certificate of Conformity · gas groups IIA/IIB/IIC · temperature classes T1-T6 · HOTL · CE mark · BS/EN/ISO 9002 and 9003.<h2>Introduction <span class="en">Introduction</span></h2><p class="lead">Explosion protection for electrical installations · historic incidents · UK and EU legislation · certification · marking · future directions.</p><p>Where combustible or flammable materials are stored or processed, there is in most circumstances a possibility that they may leak or otherwise produce what may be described as an explosive atmosphere in conjunction with the oxygen present in air. This is true for gases, vapours, mists and dusts. Because electricity is widely used in industries and other places where such explosive atmospheres can occur, the propensity of electrical energy to create sparking or hot surfaces presents a possibility that the explosive atmosphere may be ignited, with resultant fire or explosion.</p><p>This hazard has been recognised for many decades, almost since electricity was introduced into mining and other industries. The precautions taken to overcome this problem date, in their basic inception, to the turn of the twentieth century and before.</p><p>There is no way in which explosions can be totally prevented in industries where explosive atmospheres can occur, as all human endeavour is fallible. It is necessary to develop our operations to a degree where such explosions are so rare that their risk is far outweighed by the benefits of the processes in which they may occur.</p><p>The coalmining industry illustrates this balance: the overall risks associated with working underground, of which explosions are one constituent, have been seen as justifiable on the basis of society's need for fuel. The risks are minimised as far as possible, but only to a level consistent with the need to win coal, and accidents still occur. What remains true is that the risk of these accidents has been reduced to a level acceptable to our society and particularly to those working in the industry.</p><p>That is not to say that when a risk is identified by an incident nothing is done. We always learn from these and invariably they result in changes to our operating systems and equipment in order to minimise the risk of a repeat. Notwithstanding all of our efforts, however, accidents of significant proportion still occur with a degree of regularity which causes us all concern.</p><h3>Examples of historic incidents <span class="en">Examples of historic incidents</span></h3><p>The following are examples of the more significant incidents occurring in the UK. Although they were not necessarily caused by electricity, in at least one of the cases there was a suspicion of electrical initiation, and electricity, as has already been indicated, is seen as an obvious igniting agent.</p><ul><li><b>Senghennyd colliery - 1913.</b> An underground firedamp (methane) explosion caused a roof fall which cut off over 400 miners from a shaft in a burning section of the colliery. Most of them died from the resulting suffocation.</li><li><b>Flixborough - 1974.</b> A modification to a process plant, said by the accident report not to have been properly considered, was identified as causing a major release of flammable gas resulting in an immense aerial explosion. Loss of life on the plant was mercifully low (probably because it was Saturday) but damage to the plant and surrounding residential and other properties was significant.</li><li><b>Piper Alpha - 1988.</b> This oil platform was effectively destroyed by a gas explosion which resulted from a major release of gas suggested to be due to erroneous process operation. The initial and subsequent explosions and fire effectively prevented controlled evacuation of the platform and heavy loss of life was caused.</li><li><b>Texaco Pembroke refinery - 1994.</b> A major vapour explosion occurred leading to a major fire which was extremely difficult to extinguish. The refinery burned for a considerable time with consequent adverse effects on the local environment. Casualties were light but the refinery suffered considerable damage.</li></ul><p>The above examples clearly demonstrate the dangers present, particularly in locations where escape of personnel is difficult. It is essential, therefore, that all involved have an understanding of the technology used to minimise the risk of explosion.</p><p>Even where incidents have been taken into account in design, accidents of significant proportion still occur, and each in its turn usually results in changes to operating systems and equipment so as to minimise the chance of a repeat.</p><h3>Technological approach <span class="en">Technological approach</span></h3><p>The objective of the technology associated with the use of electrical equipment in potentially explosive atmospheres is to reduce the risk of an explosion to an acceptable level. To have an explosion three elements are necessary, namely fuel, oxygen and a source of ignition (see Fig. 1.1).</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 360" role="img" aria-label="Tam giác nổ đảo với Nhiên liệu, Oxy, Nguồn đánh lửa và Vụ nổ ở giữa"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tam giác nổ / Explosion triangle — Ba yếu tố cần có / Three required elements</text><polygon points="200,78 480,78 340,268" fill="none" stroke="#2a2a2a" stroke-width="5.0"/><line x1="246" y1="108" x2="306" y2="152" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><line x1="434" y1="108" x2="374" y2="152" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><line x1="340" y1="250" x2="340" y2="208" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><text x="340" y="184" text-anchor="middle" style="font:11.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vụ nổ / Explosion</text><text x="196" y="48" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nhiên liệu / Fuel</text><text x="196" y="60" text-anchor="end" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">(khí, hơi, sương mù hoặc bụi dễ cháy)</text><text x="196" y="71" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(flammable gas, vapour, mist or dust)</text><text x="484" y="48" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Oxy / Oxygen</text><text x="484" y="60" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">(không khí / air)</text><text x="340" y="292" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nguồn đánh lửa / Ignition source</text><text x="340" y="304" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">(sự vận hành hoặc sai vận hành của thiết bị điện)</text><text x="340" y="315" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(operation or maloperation of electrical equipment)</text><text x="340" y="344" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-1 · Tam giác nổ / Figure 1-1 · Explosion triangle</text></svg><figcaption class="figcap">Figure 1-1 · The explosion triangle: Fuel (flammable gas, vapour, mist or dust), Oxygen (air) and an Ignition source (operation or maloperation of electrical equipment) coincide to cause an explosion</figcaption></figure><p>Oxygen is present in air to a sufficient extent to support combustion and cannot normally be excluded, which leaves only the fuel and ignition sources as elements to which influence can be applied. This has formed the basis for technology since the turn of the twentieth century when the problem was first identified in the mining industry.</p><p>While in other areas of risk the approach is often based much more heavily on statistical analysis than is the case here, the approach in respect of explosive atmospheres is well established and accepted, having been in use since the early 1900s. The presence of many subjective areas which make statistical analysis difficult has also limited the statistical approach, although there have been many attempts to apply such an approach. Thus current and foreseeable future technology is based upon that currently used, and there is no indication of a radical change to readdress the technology on a statistical basis as is done, for example, in the nuclear industry.</p><p>A typical attempt to analyse the statistical level of security achieved in relation to gas, vapour and mist releases is that in a paper by W. A. Hicks and K. J. Brown at the 1971 Institution of Electrical Engineers Conference, which identified the risk of ignition as between 10<sup>-5</sup> and 10<sup>-14</sup>. Many others however have produced different figures as the assumptions made in respect of the subjective elements of the technology vary.</p><p>The technology is currently based upon the identification of the risk of an explosive atmosphere being present in a particular place coupled with the identification of the likelihood of electrical equipment within the explosive atmosphere malfunctioning in a way which would cause it to become a source of ignition coincident with the presence of that explosive atmosphere.</p><p>The objectives are not just to identify these coincidences but to utilise the information so obtained to influence the design of particular process plants and similar operational situations in a way so as to minimise the risk of creation of an explosive atmosphere, and hence the risk of an explosion due to electrical installations.</p><p>To this end, the generality of the approach is to seek out situations where an explosive atmosphere is normally present of necessity due to the process involved, situations where the likelihood of its presence is high, and situations where the likelihood of its presence is low but identifiable. In this scenario catastrophe does not play a part and although it is necessary to plan for catastrophe such plans are by and large outside the scope of this technology.</p><p>In addition this technology should not be used in isolation but as part of an overall safety strategy for a location where the problem occurs. Having identified the possible presence of an explosive atmosphere it is then part of the technology to identify those electrical installations which really need to be present rather than those which convenience would make desirable, and ensure that these are protected in a way which makes the overall risk of an explosion sufficiently low.</p><h3>History of development <span class="en">History of development</span></h3><p>The use of electrical equipment in explosive atmospheres was originally the province of the mining industry and, although the technology was used in surface industry, significant developments in this latter area are more contemporary being to a large extent post war.</p><p>While the present approach is to minimise the chance of a release of flammable material, or where a release occurs to minimise the build up of the material in the atmosphere, it is probably somewhat surprising that in early coal production the method used to deal with releases of methane (firedamp) was to deliberately burn off the explosive atmosphere.</p><p>This was done by a specifically designated miner called the 'firelighter'. The method used took advantage of the fact that methane is lighter than air (relative density is around 0.55) and thus methane/air mixtures collected preferentially near the roof of the workings. Warning was given by changes in colour of the flames of the lamps used by miners and the workings were then cleared.</p><p>A torch was inserted into the methane air cloud, igniting it and burning off the methane. The technique fell into disrepute for obvious reasons and was replaced by the introduction of the use of ventilation to restrict the possibility of explosive atmospheres forming and the employment of a safety lamp (Fig. 1.2) to minimise the risk of ignition.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 396" role="img" aria-label="Đèn Davy có vòng treo, ngọn lửa, lưới lửa và bình dầu; methane vào được nhưng không đánh lửa bên ngoài"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nguyên lý đèn Davy / Principle of Davy Lamp</text><text x="340" y="33" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Methane vào được nhưng không cháy lan ra ngoài / Methane enters but cannot ignite outside</text><circle cx="340" cy="52" r="11" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="340" cy="52" r="6" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="316,84 364,84 374,150 306,150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><rect x="306" y="150" width="68" height="150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><line x1="306" y1="150" x2="374" y2="150" stroke="#2a2a2a" stroke-width="1.6"/><rect x="312" y="176" width="56" height="90" fill="#fbfaf7" stroke="#888" stroke-width="1.0"/><line x1="319" y1="176" x2="319" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="326" y1="176" x2="326" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="333" y1="176" x2="333" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="340" y1="176" x2="340" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="347" y1="176" x2="347" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="354" y1="176" x2="354" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="361" y1="176" x2="361" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="183" x2="368" y2="183" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="190" x2="368" y2="190" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="197" x2="368" y2="197" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="204" x2="368" y2="204" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="211" x2="368" y2="211" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="218" x2="368" y2="218" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="225" x2="368" y2="225" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="232" x2="368" y2="232" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="239" x2="368" y2="239" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="246" x2="368" y2="246" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="253" x2="368" y2="253" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="260" x2="368" y2="260" stroke="#b9b0a0" stroke-width="0.5"/><path d="M340,184 C328,200 326,214 333,226 C336,232 344,232 347,226 C354,214 352,200 340,184 Z" fill="#f4d03f" stroke="#2a2a2a" stroke-width="1.4"/><path d="M340,200 C335,209 334,217 338,223 C340,226 342,226 344,223 C348,217 345,209 340,200 Z" fill="#fbfaf7" stroke="#888" stroke-width="0.9"/><line x1="306" y1="272" x2="374" y2="264" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="290" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Dầu / Oil</text><text x="272" y="196" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ngọn lửa / Flame</text><text x="272" y="208" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(nến hoặc dầu/bấc)</text><text x="272" y="219" text-anchor="end" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(candle or oil/wick)</text><line x1="276" y1="212" x2="326" y2="208" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="412" y="178" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Lưới lửa / Gauze flame trap</text><text x="412" y="190" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(không cản methane vào, nhưng ngăn</text><text x="412" y="201" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">đánh lửa methane/khí ngoài đèn)</text><text x="412" y="213" text-anchor="start" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">(does not prevent methane access but</text><text x="412" y="224" text-anchor="start" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">prevents ignition outside the lamp)</text><line x1="406" y1="234" x2="368" y2="224" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="250" y="316" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Bình dầu / Oil reservoir</text><line x1="256" y1="312" x2="312" y2="286" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="340" y="380" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-2 · Nguyên lý đèn Davy / Figure 1-2 · Principle of Davy Lamp</text></svg><figcaption class="figcap">Figure 1-2 · Principle of the Davy lamp: the flame is enclosed by a fine gauze trap; methane can reach the flame but ignition of the methane/air outside the lamp is prevented</figcaption></figure><p>The introduction of electricity in the latter part of the nineteenth century and the early part of the twentieth century led to significant other risks being identified. Initially electricity was utilised for lighting and motive force.</p><p>The lighting was typically provided by incandescent filament lamps, none of the more sophisticated lamps having been developed at the time, and the motive force usually by either dc or wound rotor ac machines which were initially typical of the motors available. Both lighting and machines required control equipment (often as simple as a switch) but this equipment also introduced risks associated with hot surfaces and sparks, together with the possibility of the presence of both methane and coal dust.</p><p>The solutions to these problems in relation to gas, vapour and mist releases were developed in both the UK and Germany along very similar lines and in very similar time scales. In Germany the organisation principally involved was what is now known as the Berggewerkschaftlichen Versuchsstrecke (BVS) and Dr Ing. Carl Beyling of that organisation was awarded the Gold Medal of the UK Institution of Mining Engineers in 1938 for his work in this area.</p><p>In the UK a similar but governmental organisation had significant involvement in similar developments. This is now as the Health and Safety Laboratory of the Health and Safety Executive but is better known by its earlier title of the Safety in Mines Research Establishment.</p><p>The initial technique for protection of electrical equipment was what we now know as flameproof enclosure and intended for high-power electrical equipment where the level of electrical energy necessary for equipment operation was always sufficient to initiate ignition if released in a spark or as heat. This was well developed as early as 1905.</p><p>It was rapidly followed by a second technique, now known as the intrinsically safe circuit. This second technique was developed for mine signalling systems and relied upon the fact that intelligence could be transmitted by very small amounts of electrical energy which, if released, was not sufficient to ignite any expected explosive atmosphere. The advantage of this latter technique was in the flexibility which it offered as large heavy protective enclosures were not necessary.</p><p>Initially these two techniques were developed for the mining industry where methane was the most sensitive flammable material present but as the techniques began to be applied to surface industry two significant differences in approach became rapidly apparent. First it was recognised that releases of flammable material were normally from installed equipment and more predictable in quantity and frequency, and second the recognition that far from dealing with one gas and one dust, as in mining, surface industry was dealing with a myriad of different materials each with its own characteristics.</p><p>This recognition led to development of the technique of area classification to define the risks of explosive atmospheres occurring in specific locations and the development of additional types of protection to more readily reflect the varying levels of hazard which could be identified. It is these two factors that led to the current UK and international industrial practice which this book seeks to describe.</p><h3>UK legislation <span class="en">UK legislation</span></h3><p>The basic historic UK legislation covering the use of electrical equipment in explosive atmospheres is that included in the Electricity Regulations of the Factories Acts. Regulation 27 of these regulations states:</p><div class="pullquote"><p>All conductors and apparatus exposed to the weather, wet, corrosion, inflammable surroundings or explosive atmosphere, or used in any process or for any special purpose other than for lighting or power, shall be so constructed or protected, and such special precautions shall be taken as may be necessary adequately to prevent danger in view of such exposure or use.</p><span class="src">Regulation 27, Electricity Regulations (Factories Acts)</span></div><p>This regulation clearly states the objective to be achieved but does not define the method of its achievement. While one may be concerned at this, its intent is to allow the widest possible range of approaches to the achievement of the required level of security and thus to give the maximum freedom of operation to industry, while at the same time laying upon that industry the requirement to achieve an adequate level of security in its operation.</p><p>Regulation 27 remained in force, even after the enactment of the Health and Safety at Work Act 1974, until replaced by Regulation 6 of the 1989 Electricity at Work Regulations. Regulation 6 states:</p><div class="pullquote"><p>Electrical equipment which may reasonably foreseeably be exposed to:-<br>(a) mechanical damage;<br>(b) the effects of weather, natural hazards, temperature or pressure;<br>(c) the effects of wet, dirty, dusty or corrosive conditions; or<br>(d) any flammable or explosive substance, including dusts, vapours or gases,<br>shall be of such construction or as necessary protected as to prevent, so far as is reasonably practicable, danger arising from such exposure.</p><span class="src">Regulation 6, Electricity at Work Regulations 1989</span></div><p>The four categories of exposure are set out explicitly as:</p><ul><li>(a) mechanical damage, such as impact or vibration;</li><li>(b) the effects of weather, natural hazards, temperature or pressure;</li><li>(c) the effects of wet, dirty, dusty or corrosive conditions;</li><li>(d) any flammable or explosive substance, including dusts, vapours and gases.</li></ul><p>The tenor of this new regulation, now current, is very much the same as its predecessor. The objective to be achieved is specified and within that objective maximum freedom is given to industry in methods of its achievement.</p><p>The above method of legislating, while common in the UK, contrasts significantly with legislation in countries such as Germany where legislation tends to be more specific, giving much more detail in respect of the precautions to be adopted. There is, however, little or no evidence available to suggest that one or the other approach produces a better result as far as safety is concerned. Thus, the UK approach has much to commend it providing as it does maximum flexibility but, conversely, practitioners in the UK must be fully competent to deal with the flexibility permitted.</p><p>In respect of dusts, a further regulation exists in the Factories Acts which reflects the different nature of such materials, in that when a dust is released it does not disperse as is the case with gases, vapours and mists but settles and forms a layer which can be re-formed as a cloud at any time by any sort of physical intervention. The regulation in question is Regulation 31(1) which states:</p><div class="pullquote"><p>When, in connection with any grinding, sieving, or other process giving rise to dust, there may escape dust of such a character and to such an extent as to be liable to explode on ignition, all practicable steps shall be taken to prevent such an explosion by enclosure of the plant used in the process, and by removal or prevention of accumulation of any dust that may escape in spite of the enclosure, and by exclusion or effective enclosure of possible sources of ignition.</p><span class="src">Regulation 31(1), Factories Acts</span></div><p>While not specifically referring to electrical equipment, this regulation includes it as a possible source of ignition and identifies the method of protection as effective enclosure. This is possible as dust is nothing like as penetrative as gas, vapour or mist and can effectively be excluded with much less difficulty.</p><p>To underpin these regulations and give guidance, many British Standards and Codes containing details of acceptable methods of compliance and third-party certification facilities have been developed to give purchasers of electrical equipment confidence. These certification schemes do not, however, extend to installation and use.</p><p>In the past, when equipment construction Standards were limited and lacked detail, a great deal of expertise was necessary within the certification bodies as it was they who had to interpret what general statements within Standards actually meant. Thus, it was not surprising that the certification body in the UK was associated with the Health and Safety Executive and the Safety in Mines Research Establishment organisations which made great contributions to the more detailed technological base currently available.</p><p>Now, with much more detailed requirements, this relationship, while remaining useful, is no longer necessary. The contribution of organisations such as the Safety in Mines Research Establishment, and the Electrical Research Association (now ERA Technology Ltd), the latter through its industry sponsored project work, to the detail existing in current Standards and Codes cannot however be overstated.</p><p>In addition to the above organisations, which were principally associated with the construction of equipment, a great deal of work was done by industry in general and organisations such as The Institute of Petroleum which produced a model code of safe practice for the oil industry.</p><p>Industry, unlike the governmental organisations, concentrated much of its work on the matters associated with how hazardous areas were formed and matters associated with installation and maintenance. Individual companies also made significant contributions and, as an example of this, the RoSPA/ICI Code of Practice covering use of electrical equipment in explosive atmospheres in the chemical industry is probably one of the finest documents of its type ever produced.</p><h3>European legislation <span class="en">European legislation</span></h3><p>With the accession of the UK to the EU it became subject to EU legislation in this field. The first such legislation produced was the Explosive Atmospheres Directive 1975, also cited as 1975/76/117/EEC or Directive 76/117/EEC of 18 December 1975. This Directive was limited to equipment for gas, vapour and mist risks and was what is described as an optional Directive, solely concerned with barriers to trade.</p><p>It did not dictate what must be used in explosive atmospheres but merely identified equipment which could not be defined by individual member states as unsuitable for use in their country. The Directive referred to all constituent parts of electrical installations capable of use in potentially explosive atmospheres, other than mines, and its Article 4 set the scene as follows:</p><div class="pullquote"><p>Member States may not, on grounds of safety requirements for the design and manufacture of electrical equipment for use in Potentially Explosive Atmosphere, prohibit the sale or free movement or the use, for its proper purpose of the electrical equipment (covered by the Directive).</p><span class="src">Article 4, Directive 76/117/EEC (1975)</span></div><p>While this clearly prevented individual member countries from insisting that all equipment used must comply with individual national requirements, it did not prevent equipment complying with national requirements from use in addition to that complying with the Directive even though these could differ.</p><p>The 1975 Directive also had to define what was required of equipment to comply with it, and this led to considerable emphasis on the work of the European Committee for Electrical Standardization (CENELEC) which produced a range of very detailed Standards describing the construction of suitable electrical equipment (the EN 50--- range of European Standards).</p><p>These Standards were then given legal status by being referred to in Supplementary Directives or the EU Journal. To ensure that equipment did indeed comply the basic Directive recognised the Distinctive Community Mark (Fig. 1.3) which could only be affixed to equipment in compliance with the Standards referred to in the Supplementary arrangements and required that this compliance be attested by a Certificate of Conformity or Inspection Certificate issued by an approved body.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 376" role="img" aria-label="Hình lục giác đậm chứa ký hiệu Ex cách điệu, tức Dấu nhận diện Cộng đồng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Dấu nhận diện Cộng đồng / Distinctive Community Mark</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thiết bị được chứng nhận mới được mang dấu này / Only certified equipment may bear the mark</text><polygon points="460,200 400,303.92 280,303.92 220,200 280,96.08 400,96.08" fill="none" stroke="#2a2a2a" stroke-width="10"/><path d="M332,150 C285,150 266,172 266,200 C266,228 285,250 332,250" fill="none" stroke="#2a2a2a" stroke-width="13"/><line x1="270" y1="200" x2="318" y2="200" stroke="#2a2a2a" stroke-width="13"/><line x1="362" y1="158" x2="414" y2="242" stroke="#2a2a2a" stroke-width="12"/><line x1="414" y1="158" x2="362" y2="242" stroke="#2a2a2a" stroke-width="12"/><text x="340" y="340" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ex = Môi trường nổ / Explosive Atmospheres</text><text x="340" y="356" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-3 · Dấu Ex / Figure 1-3 · The Ex mark</text></svg><figcaption class="figcap">Figure 1-3 · The Distinctive Community Mark: a thick hexagon enclosing a stylised Ex symbol, used only on certified equipment</figcaption></figure><p>The Certificate of Conformity was for equipment which complied with one of the recognised CENELEC Standards referred to in the Supplementary Directives, and the Inspection Certificate for equipment which did not comply but was considered by the approved body to be of at least equivalent safety. In this latter case, however, all of the approved bodies in all member states had to agree on equivalence and thus, although this route allowed some flexibility, it was seldom used due to its expensive and time consuming nature.</p><p>The Explosive Atmospheres Directive 1975 remained in force until 1996 when it was superseded by a new Directive on the subject, Directive 94/9/EC. The new Directive followed the EU 'new approach' in which the technical requirements were included within the Directive, rather than by reference to Standards.</p><p>Unlike its predecessor, in this Directive there was a mandatory requirement that after a certain cut-off date all equipment put into use must of necessity comply with it and, unlike its predecessor, included dusts - bringing equipment for use in dust risks into the certification net set up by its predecessor. Article 2 of this Directive states:</p><div class="pullquote"><p>Member States shall take all appropriate measures to ensure that the equipment, protective systems and devices to which this Directive applies may be placed on the market and put into service only if, when properly installed and maintained and used for their intended purpose, they do not endanger the health and safety of persons and, where appropriate, domestic animals or property.</p><span class="src">Article 2, Directive 94/9/EC (1994)</span></div><p>As the essential requirements for health and safety are included in this Directive it effectively excludes all other equipment. The exclusion of non-complying equipment (including that complying with the 1976 Directive) will come into force in on 30 June 2003.</p><p>European Standards are no longer referred to in the new Directive but will be identified in the EU Journal as acceptable as a means of compliance with the Directive (but not, as before, the only means of compliance). In addition non-electrical equipment and systems have been brought into the scope of the new Directive.</p><p>Both of the Directives are brought into effect in Great Britain by the Explosive Atmosphere (Certification) Regulations 1990 and in Northern Ireland by similar legislation.</p><p>The EU Directives and National Implementation legislation referred to above refer only to the construction of equipment and not to its installation and use which is still a matter for National Law. A Directive is in discussion within the EU however which will address matters of installation and use; reference 14 records the proposal 6430/92 EN.</p><p>This Directive is still at a relatively early stage but its implications are far reaching. It formalises the requirements on employers to identify hazardous areas (with notices), to classify such areas and to consult with and inform employees. It also formalises the requirement for the use of experts (properly trained and experienced personnel) in the workplace to oversee installations.</p><p>While much of what is included is correct and is commonsense, it adds a degree of formality not hitherto seen in the UK and thus, when promulgated, may have a significant effect on UK industry. Having said that, much of what is in the proposed Directive is in accordance with the recommendations and guidance in this book and other guides.</p><h3>Certification <span class="en">Certification</span></h3><p>As has been stated there is no specific requirement for certification in respect of equipment used in hazardous areas in the UK, other than that associated with the EU Directives associated with construction and marketing of equipment and ensuing National Law. Certification has, however, become accepted as the norm, at least in the more hazardous of the affected areas and is an important aspect of the technology.</p><p>It must be noted however that over the years the vision of certification has changed from that of inspection by a body expert in hazardous area technology, such as the Safety in Mines Research Establishment and its associates, against not very specific standards, to inspection by a competent test laboratory against very detailed standards not requiring anything like the previous level of expertise.</p><p>Within the EU there are now some 17 approved bodies for such certification, including the non-EU European and Scandinavian countries with whom the EU has agreements. As far as EU legislation is concerned, these are all equivalent and a certificate from any one of them is sufficient to demonstrate that the equipment satisfies the requirements of the appropriate European Standard.</p><p>Equipment which is certified by any one of these 17 approved bodies is normally identified by the manufacturer by marking the apparatus with the Distinctive Community Mark in addition to any marking associated with the certification.</p><p>The 17 approved bodies, grouped by country, are:</p><ul><li><b>Belgium (EU)</b> - Institut Scientifique de Service Public (ISSEP).</li><li><b>Denmark (EU)</b> - Danmarks Elektriske Materielkontrol (DEMKO).</li><li><b>Germany (EU)</b> - Physikalisch-Technische Bundesanstalt (PTB); Bergbau-Versuchsstrecke (BVS).</li><li><b>Spain (EU)</b> - Laboratorio Oficial Jose Maria Madariaga (LOM).</li><li><b>France (EU)</b> - Institut National de l'Environnement Industriel et des Risques (INERIS); Laboratoire Central des Industries Electriques (LCIE).</li><li><b>Italy (EU)</b> - Centro Elettrotecnico Sperimentale Italiano (CESI).</li><li><b>Netherlands (EU)</b> - NV KEMA.</li><li><b>Great Britain (EU)</b> - Electrical Equipment Certification Service (EECS, formerly BASEEFA); Sira Certification Service (SCS).</li><li><b>Northern Ireland (EU)</b> - Industrial Science Centre (no initials are given).</li><li><b>Finland (EU)</b> - Technical Research Centre of Finland (VTT).</li><li><b>Norway (non-EU)</b> - Norges Elektriske Materiellkontroll (NEMKO).</li><li><b>Austria (EU)</b> - Bundesversuchs-und-Forschungsanstalt Arsenal (BVFA); TUV Austria.</li><li><b>Sweden (EU)</b> - Swedish National Testing and Research Institute (SP).</li></ul><p>It will be noted that in the case of the Industrial Science Centre in Northern Ireland no set of initials is given after the title. This is significant as the initials are those which appear on the certificates issued by the approved bodies. The reason for this lies in the slightly unusual nature of the relationship between Great Britain and Northern Ireland in that British legislation in this area does not apply to Northern Ireland, which results in the need for an approved body in Northern Ireland even though that organisation has no plans to issue any certificates and it certainly does not at present.</p><p>It might also be thought odd that the Safety in Mines Research Establishment or its successor, the Health and Safety Laboratory, is not present despite its long history of expertise in this area. This is because it was part of the British Civil Service (Government Service). The current Government associated body is the Electrical Equipment Certification Service which comes from the same roots and has access to the same expertise as did the Safety in Mines Research Establishment.</p><p>Some of the listed bodies have logos and these are shown in Fig. 1.4 to assist in their recognition.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 396" role="img" aria-label="Bốn dấu chứng nhận: EECS BASEEFA, sira viền UKAS số 011, SCS và PTB dạng tròn"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Các dấu chứng nhận điển hình / Typical certification logos</text><text x="340" y="33" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">EECS/BASEEFA · sira/SCS · PTB — các ví dụ từ Chương 1 / examples from Chapter 1</text><rect x="24" y="44" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="32" y="58" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">EECS / BASEEFA</text><text x="324" y="58" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">EECS / BASEEFA</text><polygon points="60,84 132,84 132,126 96,150 60,126" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><text x="96" y="126" text-anchor="middle" style="font:26px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="148" y="104" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị điện</text><text x="148" y="116" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dịch vụ chứng nhận</text><text x="148" y="132" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Electrical Equipment</text><text x="148" y="144" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Certification Service</text><text x="96" y="168" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EECS / BASEEFA</text><rect x="348" y="44" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="356" y="58" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">SCS / sira</text><text x="648" y="58" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">sira Certification Service</text><text x="364" y="108" text-anchor="start" style="font:30px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">sira</text><text x="366" y="128" text-anchor="start" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Certification Service</text><text x="366" y="143" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Dịch vụ chứng nhận</text><text x="366" y="168" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">SCS</text><rect x="520" y="64" width="124" height="110" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="572,74 576,68 580,72 584,68 588,74" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="530,92 550,120 632,80" fill="none" stroke="#2a2a2a" stroke-width="7"/><text x="582" y="132" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#888;">Công nhận quốc gia</text><text x="582" y="140" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">NATIONAL ACCREDITATION</text><text x="582" y="148" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">OF CERTIFICATION BODIES</text><text x="582" y="164" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Reg. No. / Số ĐK 011</text><rect x="24" y="204" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="32" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">PTB</text><text x="324" y="218" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">PTB</text><circle cx="96" cy="282" r="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><text x="96" y="292" text-anchor="middle" style="font:28px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="96" y="340" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">PTB</text><text x="156" y="272" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Physikalisch-Technische</text><text x="156" y="283" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bundesanstalt</text><text x="156" y="304" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Viện Vật lý - Kỹ thuật</text><text x="156" y="315" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Liên bang Đức</text><text x="156" y="332" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Cơ quan chứng nhận của Đức</text><rect x="348" y="204" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="356" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các tổ chức chứng nhận</text><text x="648" y="218" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Certification bodies</text><text x="362" y="240" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chứng nhận kết cấu thiết bị,</text><text x="362" y="252" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">không phải cách lắp đặt.</text><text x="362" y="268" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Certifies construction, not installation.</text><text x="362" y="296" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EECS · sira/SCS · PTB · DEMKO · KEMA · TÜV</text><text x="362" y="314" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Các tổ chức được phê chuẩn / Approved bodies</text><text x="362" y="332" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chỉ dẫn không thay thế tiêu chuẩn / Guidance only</text><text x="340" y="382" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-4 · Các dấu chứng nhận điển hình / Figure 1-4 · Typical certification logos</text></svg><figcaption class="figcap">Figure 1-4 · Typical certification logos: EECS/BASEEFA, sira Certification Service with the UKAS-style check and registration number 011, SCS, and the round Ex mark of PTB</figcaption></figure><p>The certificates issued by all of these approved bodies have exactly the same format which assists in their usage whatever their source. They identify the equipment certified, together with its certification code (described later) and the manufacturer. An example of a typical certificate is given in Fig. 1.5.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 560" role="img" aria-label="Mẫu chứng nhận phù hợp gồm chín trường, mang các mã BAS No. Ex 96D9999 và EEx d IIB T4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="24" y="30" width="632" height="490" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><rect x="30" y="36" width="620" height="478" fill="none" stroke="#999999" stroke-width="0.6"/><ellipse cx="110" cy="68" rx="40" ry="17" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><text x="110" y="65" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">Ex</text><text x="110" y="76" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">BASEEFA</text><text x="60" y="98" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">EECS · Dịch vụ chứng nhận thiết bị điện</text><polygon points="616,68 605,87.05 583,87.05 572,68 583,48.95 605,48.95" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><text x="594" y="72" text-anchor="middle" style="font:12px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="340" y="64" text-anchor="middle" style="font:12px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Certificate of Conformity</text><text x="340" y="80" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#888;">Chứng nhận phù hợp</text><line x1="40" y1="106" x2="640" y2="106" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="50" cy="125" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="129" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><text x="66" y="124" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số chứng nhận</text><text x="66" y="134" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Certificate No.</text><text x="228" y="130" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">BAS No. Ex 96D9999</text><line x1="42" y1="142" x2="638" y2="142" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="165" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="169" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><text x="66" y="164" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Thiết bị</text><text x="66" y="174" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Apparatus</text><text x="228" y="170" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">CONTROL CONSOLE TYPE ABC.123</text><line x1="42" y1="182" x2="638" y2="182" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="205" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><text x="66" y="204" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Nhà sản xuất</text><text x="66" y="214" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer</text><text x="228" y="210" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A. MANUFACTURER LTD</text><line x1="42" y1="222" x2="638" y2="222" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="245" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="249" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><text x="66" y="244" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Tiêu chuẩn 1</text><text x="66" y="254" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Standard 1</text><text x="228" y="250" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EN50014 (1977) + Amd 1 to 5</text><line x1="42" y1="262" x2="638" y2="262" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="285" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="289" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">5</text><text x="66" y="284" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Tiêu chuẩn 2</text><text x="66" y="294" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Standard 2</text><text x="228" y="290" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EN50018 (1977) + Amd 1 to 3</text><line x1="42" y1="302" x2="638" y2="302" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="325" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="329" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">6</text><text x="66" y="324" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Báo cáo thử nghiệm</text><text x="66" y="334" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Test report</text><text x="228" y="330" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">report 96(C)9999 dated 27 February 1996</text><line x1="42" y1="342" x2="638" y2="342" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="365" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="369" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">7</text><text x="66" y="364" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Ký hiệu bảo vệ</text><text x="66" y="374" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Marking</text><text x="228" y="370" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EEx d IIB T4</text><line x1="42" y1="382" x2="638" y2="382" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="405" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="409" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">8</text><text x="66" y="404" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số hồ sơ</text><text x="66" y="414" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">File number</text><text x="228" y="410" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">File No. EECS 9999/01/001</text><line x1="42" y1="422" x2="638" y2="422" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="445" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="449" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">9</text><text x="66" y="444" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số trang</text><text x="66" y="454" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Sheet</text><text x="228" y="450" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Sheet 1 of 2</text><line x1="42" y1="462" x2="638" y2="462" stroke="#dddddd" stroke-width="0.5"/><line x1="42" y1="462" x2="638" y2="462" stroke="#2a2a2a" stroke-width="0.8"/><ellipse cx="76" cy="486" rx="26" ry="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><text x="76" y="490" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">Ex</text><text x="340" y="478" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dịch vụ chứng nhận thiết bị điện / Electrical Equipment Certification Service</text><text x="340" y="492" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">EECS · 27 February 1996 · I M Cleare, Director</text><circle cx="606" cy="486" r="11" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="606" y="490" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;font-weight:600;">CE</text><text x="340" y="546" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-5 · Ví dụ chứng nhận thiết bị / Figure 1-5 · Example of equipment certificate</text></svg><figcaption class="figcap">Figure 1-5 · Example equipment certificate with nine fields: BAS No. Ex 96D9999, CONTROL CONSOLE TYPE ABC.123, A. MANUFACTURER LTD, EN50014 (1977) and EN50018 (1977), report 96(C)9999 dated 27 February 1996, marking EEx d IIB T4, File No. EECS 9999/01/001 and Sheet 1 of 2</figcaption></figure><p>What should be noted is the limit of the certificate. It only specifies the equipment as being in accordance with the detailed construction requirements in the specified Standard and does not address installation which will vary depending upon the country of installation. Therefore care needs to be taken in careful consideration of the way in which equipment is installed, so as to ensure that the safety elements included in its construction are not negated by its method of installation.</p><p>The listed approved bodies meet regularly in a working group titled Heads of Test Houses Liaison Committee (HOTL) which was set up by the Commission of the EU. The object of this group is to ensure that all approved bodies use the Standards in the same way and present their certificates in the same way. It is not intended to be a body for the deciding of the meaning of unclear parts of the Standards although it, of necessity, becomes involved in such activity.</p><p>The clarification and interpretation of Standards is for the Standards' writing bodies (CENELEC in this case) but such bodies are by their nature cumbersome and thus queries on Standards can take considerable time to resolve. Because of the commercial nature of the use of certification HOTL performs a valuable role in providing speedy temporary clarification pending the decision of the Standards writing body and to this end HOTL members notify that body of all temporary clarifications which they have adopted.</p><p>The Standards writing body may then endorse or override them as it wishes, in its own good time. This does not normally represent any problem for the holder of a certificate based on an HOTL clarification later overturned by the Standards writing body because, unless a prima-facie danger is identified in relation to the HOTL decision, the certificate would be allowed to stand, although members of HOTL would automatically adopt the official clarification as soon as it was available for future certification.</p><p>Many of the approved bodies issue certificates to equipment complying with their own or national Standards in addition to equipment complying with the European Standards referred to in the Directive. These are not covered by the Directive and their acceptance is a matter for the individual user. This is likewise true of certificates issued by bodies not approved by the EU even though they may be national bodies and likewise acceptance is a matter for the individual.</p><p>Where these latter certificates are in relation to the European Standards then it is only the expertise of the non-approved certification body which must be considered but in other cases (e.g. Factory Mutual Research Corporation and Underwriters Laboratories in the USA) the Standards to which the equipment is certified (or listed which is what the activity is called in the USA) differ significantly, and the effect of this must also be considered.</p><h3>Certificate and labelling information <span class="en">Certificate and labelling information</span></h3><p>There is no real short cut to identification of suitable equipment as the schedules issued with certificates of conformity and inspection certificates contain information which is necessary to the user. These should always be made available to the purchasers of certified equipment and there is a legal obligation upon suppliers to do this insofar as safety is dependent upon such information. There is, however, a standard coding which appears on both certificate and label usually and this is as follows.</p><p><b>Certifying body reference.</b> This appears usually as a set of initials and these are those shown in brackets in Section 1.5 of this chapter (e.g. PTB, LCIE, EECS or SCS).</p><p><b>Certificate number.</b> This appears as follows:</p><p><b>Ex 96 D 2 123 (X)</b></p><p>The various parts of this Code have the following meanings:</p><ul><li>Ex - explosion protected equipment.</li><li>96 - the last two digits of the year of issue.</li><li>D - amendment status of the Standard used for certification.</li><li>2 - principal method of protection: 1 = flameproof or pressurized (see Chapters 10 and 11); 2 = intrinsic safety (see Chapter 13); 3 = increased safety (see Chapter 12); 4 = type N (n) apparatus (see Chapter 14); 5 = special protection (apparatus which does not wholly comply with one of the Standards but is considered as suitable); 6 = battery operated vehicles (usually using more than one type of protection); 7 = oil immersed or powder filled (see Chapter 9).</li><li>123 - serial number of the certificate within the year.</li><li>X - indicates that there are special (unusual) installation conditions associated with the equipment and these will be specified on the certificate. If U appears instead of X or no suffix, it means that the equipment is considered to be a component and cannot be used unless incorporated in other equipment and further certified.</li></ul><p><b>Protection coding.</b> This normally appears in the following form:</p><p><b>EEx d IIC T4</b></p><p>The meaning of these symbols is as follows:</p><ul><li>E - indicates that the equipment complies with a European Standard. The symbol will not be present if such is not the case.</li><li>Ex - indicates explosion protected equipment.</li><li>d - indicates the type of protection used: o = oil immersion (see Chapter 9); p = pressurization (see Chapter 11); q = powder filling (see Chapter 9); d = flameproof enclosure (see Chapter 10); e = increased safety (see Chapter 12); i = intrinsic safety (see Chapter 13, usually with a further suffix such as ia or ib); m = encapsulation (see Chapter 9); n = type n equipment (see Chapter 14), sometimes appearing as N to indicate a UK national Standard rather than a European Standard.</li><li>IIC - indicates the explosive atmosphere in which the apparatus was tested for spark ignition: IIA - equipment is tested in an ideal mixture of propane and air; IIB - equipment is tested in an ideal mixture of ethylene and air; IIC - equipment is tested in an ideal mixture of hydrogen and air. Where the equipment is to a type of protection where sparking is prevented the letter will be omitted and only II will appear as sub-grouping is not necessary.</li><li>T4 - indicates the maximum temperature achieved by any ignition capable part of the equipment and indicates that no part of the equipment will exceed T1 450 °C, T2 300 °C, T3 200 °C, T4 135 °C, T5 100 °C or T6 85 °C.</li></ul><p>An ambient temperature of 40 °C is assumed unless otherwise stated on the label and certificate.</p><p>Historically, there have been other methods of coding in Europe and remain different methods in the USA. These are shown in Tables 1.1 and 1.2. It must however be noted that because of slightly differing information forming the basis for these that the relationship between the systems is only approximate.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Current European</th><th>Historic GB - Flame proof</th><th>Historic GB - Intrinsic Safety</th><th>German</th><th>USA</th></tr></thead><tbody><tr><td>sub-group IIA</td><td>Group II</td><td>class 2c</td><td>class 1</td><td>Group D</td></tr><tr><td>sub-group IIB</td><td>Group III</td><td>class 2d</td><td>class 2</td><td>Group C</td></tr><tr><td>sub-group IIC</td><td>Group IV</td><td>class 2e and 2f</td><td>class 3a and 3n</td><td>Group B and A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 1.1. Relationship of grouping and classification systems.</p><p><small>Notes: 1. UK Flameproof Group IV excludes acetylene, which was treated separately. 2. UK intrinsic safety class 2e did not include acetylene, but 2f did. 3. German class 3a excludes acetylene, as does USA Group B and UK Class 2e; acetylene is included in German class 3n, USA Group A and UK Class 2. 4. In the USA the following groups are also present: E - conducting dusts; F - nonconducting dusts; G - flour and grain dust. 5. To add further complexity, USA apparatus is classed as to its intended use: Class A for gases and vapours, Class B for dusts and Class C for fibres and flyings.</small></p><p>The temperature classification systems are related as shown in Table 1.2. Again, the relationship is only approximate.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>European and UK</th><th>German</th><th>USA</th></tr></thead><tbody><tr><td>T1</td><td>G1</td><td>T1</td></tr><tr><td>T2</td><td>G2</td><td>T2</td></tr><tr><td>-</td><td>-</td><td>T2A (280 °C)</td></tr><tr><td>-</td><td>-</td><td>T2B (260 °C)</td></tr><tr><td>-</td><td>-</td><td>T2C (230 °C)</td></tr><tr><td>-</td><td>-</td><td>T2D (215 °C)</td></tr><tr><td>T3</td><td>G3</td><td>T3</td></tr><tr><td>-</td><td>-</td><td>T3A (180 °C)</td></tr><tr><td>-</td><td>-</td><td>T3B (165 °C)</td></tr><tr><td>-</td><td>-</td><td>T3C (160 °C)</td></tr><tr><td>T4</td><td>G4</td><td>T4</td></tr><tr><td>-</td><td>-</td><td>T4A (120 °C)</td></tr><tr><td>T5</td><td>G5</td><td>T5</td></tr><tr><td>T6</td><td>T6</td><td>-</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 1.2. Relationship of temperature classification systems.</p><p><small>Note: Prior to the introduction of a separate temperature classification system in the USA, temperature classification was associated with the grouping system as follows: Groups A, B and D were given a maximum temperature of 280 °C; Group C was given a maximum temperature of 180 °C; Groups E and F were given a temperature of 200 °C; and Group G a temperature of 165 °C.</small></p><h3>The future of certification <span class="en">The future of certification</span></h3><p>As has been stated, the situation in regard to certification is significantly affected by the 1990 Directive which came into force early in 1996, Directive 94/9/EC. While this will initially rely on European Standards referred to in the European Journal it is certain that the breadth of the essential requirements contained within the Directive will ultimately be used.</p><p>As these essential requirements are couched in much more general terms than the Standards, then the approved bodies will have to revert to the expert interpretation of more general requirements much as they did before the advent of the more detailed Standards. The level of expertise of the certification bodies will once again, therefore, become of paramount importance.</p><p>To this end the HOTL grouping will assume a much greater significance and it is unlikely that it will contain sufficient expertise without introducing industrial expertise into it. How this can be done without making it as cumbersome as a Standards-making body will no doubt become a matter for considerable debate in the not too distant future.</p><p>The inclusion of non-electrical equipment for which the level of detailed standardization in this area is much lower will mean that the problem of certification to the requirements contained in the new Directive will be apparent much sooner. Not only will the currently approved bodies not have any detailed Standards but they will probably have only limited expertise in the non-electrical areas covered. As a result of this it is likely that a new set of approved bodies will appear separately from those in the electrical sphere.</p><p>Another inclusion in this new Directive is the requirement for a manufacturer or supplier to have a quality management system in most cases and to have that also certified to a set of requirements similar to BS/EN/ISO 9002 (although the requirements are again enshrined in the Directive). This will give more confidence to the user that purchases will accurately reflect the certification but, as the quality management requirements are again extremely subjective, it will cause considerable interpretive problems and is a further need for an expanded HOTL.</p><p>The route to certification under the new Directive is given in Fig. 1.6. When the manufacturer has obtained a type certificate for a product, using the system in Fig. 1.6(a) in accordance with the appropriate EN Standard or the essential requirements of the Directive, the steps illustrated by Fig. 1.6(b) are followed in respect of category 1 and category 2 equipment.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 464" role="img" aria-label="Hai bảng: lộ trình sáu bước theo 76/117/EEC và lộ trình phân loại 1, 2, 3 theo 94/9/EC"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><line x1="348" y1="40" x2="348" y2="432" stroke="#b9b0a0" stroke-width="0.8" stroke-dasharray="3 3"/><text x="175" y="16" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a) Lộ trình chứng nhận / Route to certification</text><text x="175" y="30" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thị 76/117/EEC · Directive 76/117/EEC</text><rect x="40" y="48" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="64" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Thiết kế, chế tạo mẫu thử theo EN</text><text x="175" y="77" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Design and build prototype to EN Standard</text><line x1="175" y1="92" x2="175" y2="102" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="102" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="118" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Gửi hồ sơ cho tổ chức thông báo</text><text x="175" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Apply to approved (notified) body</text><line x1="175" y1="146" x2="175" y2="156" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="156" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức kiểm tra hồ sơ, thử nghiệm</text><text x="175" y="185" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body examines documentation and tests</text><line x1="175" y1="200" x2="175" y2="210" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="210" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức báo cáo các điểm chưa phù hợp</text><text x="175" y="239" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body advises non-compliances</text><line x1="175" y1="254" x2="175" y2="264" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="264" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nhà sản xuất sửa các điểm chưa phù hợp</text><text x="175" y="293" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer corrects non-compliances</text><line x1="175" y1="308" x2="175" y2="318" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="318" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức cấp chứng nhận phù hợp</text><text x="175" y="347" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body issues certificate of conformity</text><rect x="40" y="374" width="270" height="50" fill="#f7f3e8" stroke="#b9b0a0" stroke-width="0.8"/><text x="52" y="387" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: tại Anh, các tổ chức được phê chuẩn</text><text x="52" y="398" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">yêu cầu hệ thống chất lượng đã chứng nhận</text><text x="52" y="409" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">theo BS/EN/ISO 9002. / Note: UK approved bodies</text><text x="52" y="420" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">require a certified quality system to BS/EN/ISO 9002.</text><text x="503" y="16" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b) Lộ trình theo danh mục / Route by category</text><text x="503" y="30" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thị 94/9/EC · Directive 94/9/EC</text><text x="503" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Loại 1 (Vùng 0) / Category 1 (Zone 0)</text><rect x="358" y="58" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="69" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đăng ký tổ chức thông báo</text><text x="422" y="79" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Apply to notified body</text><text x="422" y="89" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">QA system: BS/EN/ISO 9002</text><line x1="422" y1="96" x2="422" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="104" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức chứng nhận hệ thống</text><text x="422" y="125" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body certifies</text><text x="422" y="135" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">the quality system</text><line x1="422" y1="142" x2="422" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="150" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức giám sát hệ thống</text><text x="422" y="171" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body monitors</text><text x="422" y="181" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">system and product</text><rect x="520" y="58" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="69" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tự chịu trách nhiệm về</text><text x="584" y="79" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Own-responsibility</text><text x="584" y="89" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">quality system</text><line x1="584" y1="96" x2="584" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="520" y="104" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức kiểm tra, thử</text><text x="584" y="125" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body examines</text><text x="584" y="135" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">and tests all equipment</text><text x="503" y="108" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HOẶC</text><text x="503" y="117" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">OR</text><text x="503" y="212" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Loại 2 (Vùng 1) / Category 2 (Zone 1)</text><rect x="358" y="220" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="231" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đăng ký tổ chức thông báo</text><text x="422" y="241" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Apply to notified body</text><text x="422" y="251" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">QA system: BS/EN/ISO 9003</text><line x1="422" y1="258" x2="422" y2="266" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="266" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="277" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức chứng nhận hệ thống</text><text x="422" y="287" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body certifies</text><text x="422" y="297" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">the quality system</text><line x1="422" y1="304" x2="422" y2="312" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="312" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="323" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức giám sát hệ thống</text><text x="422" y="333" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body monitors</text><text x="422" y="343" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">system and product</text><rect x="520" y="220" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="231" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tự chịu trách nhiệm về</text><text x="584" y="241" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Own-responsibility</text><text x="584" y="251" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">quality system</text><line x1="584" y1="258" x2="584" y2="266" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="520" y="266" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="277" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức kiểm tra thiết bị</text><text x="584" y="287" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body examines</text><text x="584" y="297" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">all equipment produced</text><text x="503" y="268" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HOẶC</text><text x="503" y="277" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">OR</text><rect x="358" y="360" width="290" height="64" fill="#f7f3e8" stroke="#b9b0a0" stroke-width="0.8"/><text x="370" y="374" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Loại 3 (Vùng 2): không cần chứng nhận tổ chức thông báo.</text><text x="370" y="386" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Category 3 (Zone 2): no notified-body certification.</text><text x="370" y="398" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhà sản xuất tự khai báo phù hợp + dấu CE.</text><text x="370" y="410" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer declaration of conformity + CE mark.</text><text x="340" y="452" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-6 · Lộ trình chứng nhận / Figure 1-6 · Routes to certification</text></svg><figcaption class="figcap">Figure 1-6 · Routes to certification: (a) Directive 76/117/EEC in six steps from prototype to certificate with a BS/EN/ISO 9002 note; (b) Directive 94/9/EC with category 1 (Zone 0) and category 2 (Zone 1) branches and a category 3 (Zone 2) note on manufacturer declaration plus CE mark</figcaption></figure><p>For category 1 equipment (that intended for Zone 0) a notified body certifies the production quality system to BS/EN/ISO 9002 and monitors the system and product; alternatively the manufacturer operates a quality system of own responsibility and the notified body examines and tests all equipment.</p><p>For category 2 equipment (that intended for Zone 1) a notified body certifies the quality system to BS/EN/ISO 9003 and monitors it; alternatively the manufacturer operates a quality system of own responsibility and the notified body examines all equipment produced.</p><p>For category 3 equipment (that intended for Zone 2) no certification by an approved (notified) body is necessary. The manufacturer confirms compliance by declaration and application of the CE mark.</p><div class="note"><b>About this translation.</b> This is an unofficial study translation. All eight printed sections (1.1-1.8), the two tables with their notes, the six redrawn vector figures and the sixteen numbered references are retained from the source.</div><ol class="ref-list"><li>Hicks, W. F. and Brown, K. J. (1971). Assessment of explosion probability for intrinsically safe apparatus. IEE Conference on electrical safety in hazardous environments, 16-18 March.</li><li>The Electricity (Factories Act) Special Regulations 1908 and 1944.</li><li>The Factories Act 1961.</li><li>The Health and Safety at Work Act 1974.</li><li>Electricity at Work Regulations 1989.</li><li>Institute of Petroleum Area Classification Code for Petroleum Installations (1990).</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>76/117/EEC (1975). Council Directive on the approximation of the laws of Member States concerning electrical equipment for use in potentially explosive atmospheres. 18 December 1975.</li><li>Comite Europeen de Normalisation Electrique (CENELEC), Rue de Stassart 35, B-1050 Brussels.</li><li>Directives supplementary to 76/117/EEC: Council Directive 79/196/EEC; Commission Directive 84/47/EEC; Commission Directive 88/571/EEC; Council Directive 90/487/EEC.</li><li>94/9/EC (1994). Directive of the European Parliament and Council on the approximation of the laws of Member States concerning equipment and protective systems intended for use in potentially explosive atmospheres. 23 March.</li><li>Official Journal of the European Communities.</li><li>The Electrical Equipment for Explosive Atmospheres (Certification) Regulations 1990.</li><li>6430/92 EN. Proposal for a Council Directive concerning minimum requirements for improving the safety and health and protection of workers in potentially explosive atmospheres (Draft document).</li><li>HOTL is a working party set up and funded by the Commission comprising the heads of all Approved (Notified) Bodies and representatives of Directorate General III and Directorate General V of the Commission.</li><li>BS/EN/ISO 9002: (1994) Quality Systems - Specification for production, installation and servicing.</li></ol><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/"><span class="k">← Book contents</span>Electrical Installations in Hazardous Areas</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>