<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Area classification · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 2 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch02-area-classification/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 2</div><h1>Area classification</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 2 · 21 source pages · 6 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 2.</b> area classification · explosive atmosphere · source of release · continuous / primary / secondary grade of release · Zones 0, 1 and 2 · Zones Z and Y · Zones 20, 21 and 22 · lower explosive limit (LEL) · minimum ignition energy · ignition temperature · relative density · explosion triangle · flashpoint · gas subgroups IIA/IIB/IIC · temperature classes T1–T6 · dispersion · LEAC sheet · ventilation · conducting dust · 5 mm dust layer · CAF gasket · inert blanketing · all-welded pipe · BS/CP 1003 · BS 5345 · IEC 1241-3<h2>Area classification <span class="en">Area classification</span></h2><p class="lead">Philosophy, objectives and procedures</p><p>The basic objective of area classification (be it for gas, vapour, mist or dust risks) is to identify the possibility of an explosive atmosphere existing in a given location and, more importantly, to influence the design of any plant or facility to minimize such risks. To this end, it is a tool to be used together with the operational requirements in the design of any plant, process or facility, and the result will invariably be a compromise between convenience of operation and security against explosion. This balance must take account of certain situations which are generally not permissible, such as the continuous presence of an explosive atmosphere in an unrestricted area, and the limits placed on the acceptability of any situation where an explosive atmosphere may be present. This chapter seeks to identify the principles upon which area classification is based, the part played by those involved in design or operation, and the procedures needed to identify hazardous areas.</p><h3>2.1 Basic properties of flammable and combustible materials <span class="en">2.1 Basic properties of flammable and combustible materials</span></h3><p>The materials with which we are concerned are gases, vapour mists and dusts. Each behaves in a different way and this affects the classification process.</p><h4>2.1.1 Flammable gases <span class="en">2.1.1 Flammable gases</span></h4><p>A gas is a material whose normal state at ambient temperatures and pressures is as a vapour. Such materials cannot be liquefied at ambient temperature by pressure alone and must also be cooled. They are therefore not likely to be present as a liquid and, if they are, they will rapidly vaporize once released. Area classification is a measure of the area contaminated by their release and is unlikely to be greatly influenced by any residual effect after the release ceases, provided there is sufficient ventilation for their removal.</p><p>The features of primary importance for electrical installations are: relative density in respect of air, which determines dispersion when no other influences are present (a gas released at high speed disperses according to the energy of release rather than wind and density); minimum ignition energy, the minimum energy released as an arc or spark that will ignite the most easily ignitable gas/air mixture; maximum experimental safe gap, which defines the burning characteristics of the ideal gas/air mixture insofar as its ability to burn through small gaps is concerned; and ignition temperature, the minimum temperature at which the ideal gas/air mixture spontaneously ignites.</p><p>As soon as it is released a gas mixes with air, either by the energy of its own rapidity of release or by turbulent air movement. Where release is at low velocity and air movement is small (as in badly ventilated buildings), mixing is less efficient and the mixture varies from place to place, giving large and unpredictable hazardous areas.</p><h4>2.1.2 Flammable vapours <span class="en">2.1.2 Flammable vapours</span></h4><p>Flammable vapours are very similar to gases in that they are in the vapour phase; the difference is that they can be liquefied by pressure alone. A flammable vapour may be only the vapour that exists because of a flammable liquid: all such liquids have vapour pressures (partial pressures in air) at temperatures well below their boiling points, and once the percentage of vapour in air created by that vapour pressure exceeds the lower explosive limit, an explosive atmosphere can exist even though the release is a liquid. Persistence after cessation varies significantly: it is low if released as a vapour or from a liquid whose boiling point is well below ambient temperature, and high if released from a liquid surface whose boiling point is above ambient temperature. The criteria and parameters are as described for gas.</p><h4>2.1.3 Flammable mists <span class="en">2.1.3 Flammable mists</span></h4><p>This is an entirely different situation. A mist is created by release at high pressure (mists have been formed by pressures as low as 2 × 10⁵ N/m² gauge) in such a way that very fine liquid droplets are produced. Mists can form explosive atmospheres in mixture with air even if the liquid forming them is considered not to have sufficient vapour pressure to do so. These particles recombine to form a liquid much more readily than gas or vapour, but if very finely divided the mist has a significant existence time and the particles remain suspended in air for a long period. Much less is known about mists in air, but they are normally treated in the same way as gases and vapours for area classification.</p><h4>2.1.4 Flammable liquids <span class="en">2.1.4 Flammable liquids</span></h4><p>This is something of a misnomer, as liquid does not burn. A flammable liquid is one which, at normal ambient temperature and pressure or at the temperature and pressure at which it is handled or stored, has a vapour pressure (partial pressure) sufficient to liberate enough vapour to form an explosive atmosphere.</p><h4>2.1.5 Combustible dusts <span class="en">2.1.5 Combustible dusts</span></h4><p>A combustible dust is a dust which will burn when mixed with air or which, in layer form, will burn if ignited. It should not be confused with an explosive. Dusts need different treatment from gases, vapours and mists: although a release is normally in cloud form, once released the dust does not disperse like a gas/vapour or mist but initially forms a cloud and then settles as a layer. After release only housekeeping can affect the persistence of clouds by disturbing layers.</p><p>The important parameters for dust are: cloud ignition energy, the minimum energy as an arc or spark required to ignite a dust cloud; cloud ignition temperature, the minimum temperature at which an ideal suspension of dust in air will ignite (which can depend on particle size); layer ignition temperature, the minimum temperature at which a layer of specific thickness will ignite and burn; and particle size, which affects ignition capability.</p><h3>2.2 Basis of area classification <span class="en">2.2 Basis of area classification</span></h3><p>Area classification is based upon situations which can occur in practical plant and factory operation producing an explosive atmosphere with a degree of regularity that requires consideration of equipment which may become an ignition source. It does not seek to address explosions in catastrophic failure conditions which, by and large, are not easily predictable. A procedure to deal with catastrophe is nevertheless necessary, even though it is not part of the area classification process.</p><p>Three situations can predictably occur. First, an explosive atmosphere is present for long periods or always as a result of operational necessity: the interiors of vessels or equipment processing gases, vapours, mists or dusts with air, the interiors of stock tanks, silos and mills. Second, explosive atmospheres occur regularly in normal operation: around worn rotating seals, manual loading points, powder bag loading points and paint spraying facilities. Third, they occur rarely and normally result from failure of equipment or procedures: a failed gasket in a process pipe, overflow of a vessel due to failed process control, or powder-handling rooms where dust deposits are agitated into clouds.</p><h3>2.3 General approach to area classification <span class="en">2.3 General approach to area classification</span></h3><p>Modern area classification, unlike its predecessor in BS/CP 1003, is based on identifying individual sources of hazard and their result. BS/CP 1003 relied on a general appraisal of areas at risk and identification of the hazard from that appraisal. This led to variation between organizations, in some cases to over-classification where entire plants were treated as high risk, and, more worryingly, to under-classification where inadequately protected electrical equipment was installed. Older plants classified in that generalized way therefore need reassessment according to modern thinking.</p><p>Identification of sources of hazard is formalized for gases, vapours and mists in BS 5345 Part 2. Although no such formal identification exists for dusts in BS 6467 Part 23, the document likely to succeed it (IEC 1241-3) contains a similar form of identification. Sources of release can therefore be categorized, be they gas, vapour, mist or dust.</p><h3>2.4 Classification of sources of release <span class="en">2.4 Classification of sources of release</span></h3><p><b>Continuous grade of release.</b> A point or location from which flammable gas, vapour, mist or combustible dust may be released continuously or for long periods, so that an explosive atmosphere could be formed during the period of release.</p><p><b>Primary grade of release.</b> A point or location from which such material may be released periodically or occasionally in normal operation, so that an explosive atmosphere could be formed during the period of release.</p><p><b>Secondary grade of release.</b> A point or location at which such material is not expected to be released in normal operation but at which release may be expected infrequently and for short periods, or where dust layers form to an extent that, if disturbed, an explosive atmosphere would be formed.</p><p>These three levels are the basic elements in determining the grade of any particular source. One company code introduced numerical guidance in 1973: continuous release present for more than 1000 hours per year (more than about 10% of the year); primary release present for between 10 and 1000 hours per year (between about 0.1% and 10%); secondary release present for less than 10 hours per year (less than 0.1%). The guidance never achieved sufficient support to be included in any national or international Standard or Code, but it has been widely used since, and, being intended to help identify divisions between release types rather than impose strict numerical boundaries, has become generally accepted if used with care.</p><p>For example, a rotating seal may, according to plant records, leak once in say three years and be identified as secondary from that information. But that may be accidental to those particular circumstances; choose a different three-year period and releases may be much more frequent. The general case, which defines such a source as primary, should therefore be used unless very high confidence exists in the particular situation. Such cases are expected to be extremely rare and a full justification must be produced in all of them.</p><h3>2.5 Hazardous zonal classification <span class="en">2.5 Hazardous zonal classification</span></h3><p>Having identified the types of release expected, it is possible to identify the risk of an explosive atmosphere in a given area. This is determined by the likelihood of release, the nature of the release and the ventilation in the area of release. Except for releases inside vessels, persistence of explosive atmospheres depends significantly on the level of ventilation at the location of release and the dispersion characteristics of the flammable material.</p><h4>2.5.1 Gases, vapours and mists <span class="en">2.5.1 Gases, vapours and mists</span></h4><p><b>Zone 0</b> is a zone in which an explosive gas, vapour, mist/air mixture is continuously present or present for long periods. <b>Zone 1</b> is a zone in which such a mixture is likely to occur in normal operation. <b>Zone 2</b> is a zone in which it is not likely to occur in normal operation and, if it occurs, it will only exist for a short time. These definitions are given in BS 5345 Part 2, with equivalent wording in many other documents. Many countries have national area classification systems, historic or current, related to the internationally recognized system shown in Table 2.1.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>IEC/CENELEC/GB (Note 1)</th><th>German (Note 2)</th><th>French (Note 3)</th><th>USA</th></tr></thead><tbody><tr><td>Zone 0</td><td>Special area in Ex order</td><td>Division 1</td><td>Division 1</td></tr><tr><td>Zone 1</td><td>Normal area in Ex order</td><td>Division 1</td><td>Division 1</td></tr><tr><td>Zone 2</td><td>Hazardous area not within Ex order</td><td>Division 2</td><td>Division 2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 2.1 · Relationships between national area classification systems.</p><p><small><b>Note 1.</b> Although not specifically naming them, it is clear that Germany historically operated a three-level risk system; the IEC/CENELEC/GB system is now used. <b>Note 2.</b> France historically merged Zones 0 and 1 to form a single Division 1; it now uses the IEC/CENELEC/GB system. <b>Note 3.</b> The USA historically operated in the same way as France but has recently begun to use the IEC/CENELEC/GB three-Zone system. The note numbering in the printed table does not fully match the column labels; it is retained for comparison.</small></p><h4>2.5.2 Dusts <span class="en">2.5.2 Dusts</span></h4><p>For dusts the situation is more fluid and the degree of formality is lower; in the UK it has only been effectively addressed in the last 15–20 years. <b>Zone Z</b> is a zone in which combustible dust is, or may be, present as a cloud during normal processing, handling or cleaning in sufficient quantity to produce an explosible concentration in mixture with air. <b>Zone Y</b> is an area not classified as Zone Z in which accumulations or layers of combustible dust may be present under abnormal conditions and give rise to ignitable dust/air mixtures. These definitions are similar to BS 6467 Part 23; despite apparent differences from the gas definitions, allowing for dust behaviour there is an identifiable relationship between Zone 1 and Zone Z, and between Zone 2 and Zone Y.</p><p>IEC 1241-3 will replace these with three definitions: <b>Zone 20</b>, where combustible dust as a cloud is present continuously or frequently in normal operation, or where layers of uncontrollable and excessive thickness can form (for example the inside of processing equipment); <b>Zone 21</b>, not Zone 20, where a dust cloud is likely to occur in normal operation (for example immediately around powder filling or discharging sites); and <b>Zone 22</b>, not Zone 21, where a dust cloud can occur infrequently and persist only briefly, or where dust layers can give rise to an explosive concentration. Historically the approach in Zones 21 and 22 (Z and Y) has been to limit dust layers to less than 5 mm, and electrical equipment is designed assuming a 5 mm layer; IEC 1241-3 also identifies 1 mm as the layer thickness above which an explosive atmosphere is possible.</p><h4>2.5.3 Relationship between sources of release and Zones <span class="en">2.5.3 Relationship between sources of release and Zones</span></h4><p>For gases, vapours and mists where ventilation is good, for example outdoors, a continuous grade of release gives Zone 0, a primary grade gives Zone 1, and a secondary grade gives Zone 2. This relationship ceases to be true as soon as any parameter changes: a primary source may give only Zone 2 if special local ventilation dilutes the release below its explosive concentration at the point of leakage, while a secondary source may give Zone 1 if local ventilation is restricted. For dusts the situation is much more tenuous because layer formation is not really zone specific and classification depends heavily on housekeeping.</p><h3>2.6 Collection of information <span class="en">2.6 Collection of information</span></h3><p>To carry out a formal area classification exercise it is necessary first to collect information on the flammable material, the methods used to contain it and the local ventilation conditions.</p><h4>2.6.1 Information on fuels (gases, vapours and mists) <span class="en">2.6.1 Information on fuels (gases, vapours and mists)</span></h4><p>As a minimum: <b>flashpoint</b>, the temperature at which sufficient vapour is released from a liquid to allow an explosive atmosphere above its surface; <b>ignition temperature</b>, the minimum temperature at atmospheric pressure needed to ignite an ideal mixture, which sets the maximum permitted equipment temperature; <b>flammable range</b>, the percentage range between lower and upper explosive limits, the lower limit normally being the important one because it determines the extent of the explosive atmosphere (Figure 2.1); <b>gas/vapour density</b> relative to air, affecting dispersion; <b>boiling point</b>; <b>molecular weight</b>; <b>latent heat of vaporization</b> and <b>heat capacity</b>, needed for calculation; <b>sub-group</b> IIA, IIB or IIC (unnecessary for classification but important for equipment selection); and <b>surface temperature class</b> T1–T6 based on ignition temperature.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 470" role="img" aria-label="Đồ thị năng lượng đánh lửa theo phần trăm khí trong không khí với đường propan hẹp và đường hydro rộng, có các điểm a và b và bảng giới hạn nổ"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 2.1 · Đặc tính đánh lửa điển hình / Figure 2.1 · Typical ignition characteristics</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Năng lượng đánh lửa nhỏ nhất tại các điểm a và b / Minimum ignition energy at points a and b</text><text x="92" y="46" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#888;">Ignition energy (mJ) / Năng lượng đánh lửa (mJ)</text><line x1="92" y1="58" x2="616" y2="58" stroke="#d7d2c6" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="88" y1="58" x2="92" y2="58" stroke="#2a2a2a" stroke-width="0.9"/><text x="84" y="60.4" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="92" y1="133.33" x2="616" y2="133.33" stroke="#d7d2c6" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="88" y1="133.33" x2="92" y2="133.33" stroke="#2a2a2a" stroke-width="0.9"/><text x="84" y="135.73" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="92" y1="208.67" x2="616" y2="208.67" stroke="#d7d2c6" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="88" y1="208.67" x2="92" y2="208.67" stroke="#2a2a2a" stroke-width="0.9"/><text x="84" y="211.07" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="92" y1="284" x2="616" y2="284" stroke="#d7d2c6" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="88" y1="284" x2="92" y2="284" stroke="#2a2a2a" stroke-width="0.9"/><text x="84" y="286.4" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">0.01</text><line x1="92" y1="284" x2="624" y2="284" stroke="#2a2a2a" stroke-width="1.2"/><line x1="92" y1="284" x2="92" y2="52" stroke="#2a2a2a" stroke-width="1.2"/><line x1="92" y1="284" x2="92" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="92" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="144.4" y1="284" x2="144.4" y2="286" stroke="#2a2a2a" stroke-width="0.6"/><line x1="196.8" y1="284" x2="196.8" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="196.8" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="249.2" y1="284" x2="249.2" y2="286" stroke="#2a2a2a" stroke-width="0.6"/><line x1="301.6" y1="284" x2="301.6" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="301.6" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="354" y1="284" x2="354" y2="286" stroke="#2a2a2a" stroke-width="0.6"/><line x1="406.4" y1="284" x2="406.4" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="406.4" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">60</text><line x1="458.8" y1="284" x2="458.8" y2="286" stroke="#2a2a2a" stroke-width="0.6"/><line x1="511.2" y1="284" x2="511.2" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="511.2" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">80</text><line x1="563.6" y1="284" x2="563.6" y2="286" stroke="#2a2a2a" stroke-width="0.6"/><line x1="616" y1="284" x2="616" y2="288" stroke="#2a2a2a" stroke-width="0.9"/><text x="616" y="298" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">100</text><text x="354" y="314" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Percentage gas in air / Phần trăm khí trong không khí</text><polyline points="114.9,62.1 116.31,66.25 117.72,70.37 119.14,74.45 120.55,78.5 121.96,82.52 123.37,86.5 124.79,90.45 126.2,94.37 127.61,98.25 129.02,102.1 130.44,105.91 131.85,109.69 133.26,113.43 134.68,117.14 136.09,120.81 137.5,124.45 138.91,128.05 140.33,131.61 141.74,135.14 143.15,138.63 144.57,142.09 145.98,145.51 147.39,148.89 148.8,152.23 150.22,155.53 151.63,158.8 153.04,162.03 154.45,165.22 155.87,168.37 157.28,171.48 158.69,174.55 160.11,177.58 161.52,180.57 162.93,183.51 164.34,186.42 165.76,189.29 167.17,192.11 168.58,194.89 170,197.63 171.41,200.32 172.82,202.97 174.23,205.58 175.65,208.14 177.06,210.66 178.47,213.13 179.88,215.55 181.3,217.93 182.71,220.26 184.12,222.53 185.54,224.77 186.95,226.95 188.36,229.08 189.77,231.15 191.19,233.18 192.6,235.15 194.01,237.07 195.43,238.94 196.84,240.74 198.25,242.49 199.66,244.18 201.08,245.81 202.49,247.38 203.9,248.88 205.31,250.32 206.73,251.7 208.14,253 209.55,254.23 210.97,255.38 212.38,256.46 213.79,257.45 215.2,258.36 216.62,259.17 218.03,259.88 219.44,260.48 220.86,260.95 222.27,261.26 223.68,261.31 225.09,261.23 226.51,261.11 227.92,260.96 229.33,260.78 230.75,260.58 232.16,260.35 233.57,260.1 234.98,259.82 236.4,259.53 237.81,259.22 239.22,258.89 240.63,258.54 242.05,258.17 243.46,257.79 244.87,257.39 246.29,256.98 247.7,256.55 249.11,256.11 250.52,255.65 251.94,255.18 253.35,254.69 254.76,254.19 256.18,253.67 257.59,253.15 259,252.61 260.41,252.05 261.83,251.49 263.24,250.91 264.65,250.31 266.06,249.71 267.48,249.1 268.89,248.47 270.3,247.83 271.72,247.18 273.13,246.52 274.54,245.84 275.95,245.16 277.37,244.46 278.78,243.76 280.19,243.04 281.61,242.31 283.02,241.57 284.43,240.83 285.84,240.07 287.26,239.3 288.67,238.52 290.08,237.73 291.49,236.93 292.91,236.12 294.32,235.3 295.73,234.47 297.15,233.63 298.56,232.78 299.97,231.92 301.38,231.05 302.8,230.17 304.21,229.29 305.62,228.39 307.04,227.48 308.45,226.57 309.86,225.64 311.27,224.71 312.69,223.77 314.1,222.82 315.51,221.86 316.92,220.89 318.34,219.91 319.75,218.93 321.16,217.93 322.58,216.93 323.99,215.92 325.4,214.9 326.81,213.87 328.23,212.83 329.64,211.78 331.05,210.73 332.47,209.67 333.88,208.6 335.29,207.52 336.7,206.43 338.12,205.33 339.53,204.23 340.94,203.12 342.36,202 343.77,200.87 345.18,199.74 346.59,198.59 348.01,197.44 349.42,196.28 350.83,195.12 352.24,193.94 353.66,192.76 355.07,191.57 356.48,190.37 357.9,189.17 359.31,187.95 360.72,186.73 362.13,185.5 363.55,184.27 364.96,183.03 366.37,181.78 367.79,180.52 369.2,179.25 370.61,177.98 372.02,176.7 373.44,175.41 374.85,174.12 376.26,172.82 377.67,171.51 379.09,170.19 380.5,168.87 381.91,167.54 383.33,166.2 384.74,164.86 386.15,163.5 387.56,162.14 388.98,160.78 390.39,159.41 391.8,158.03 393.22,156.64 394.63,155.25 396.04,153.85 397.45,152.44 398.87,151.02 400.28,149.6 401.69,148.17 403.1,146.74 404.52,145.3 405.93,143.85 407.34,142.4 408.76,140.93 410.17,139.47 411.58,137.99 412.99,136.51 414.41,135.02 415.82,133.53 417.23,132.02 418.65,130.52 420.06,129 421.47,127.48 422.88,125.95 424.3,124.42 425.71,122.88 427.12,121.33 428.53,119.78 429.95,118.22 431.36,116.65 432.77,115.08 434.19,113.5 435.6,111.91 437.01,110.32 438.42,108.72 439.84,107.12 441.25,105.51 442.66,103.89 444.08,102.27 445.49,100.64 446.9,99 448.31,97.36 449.73,95.71 451.14,94.06 452.55,92.4 453.97,90.73 455.38,89.06 456.79,87.38 458.2,85.7 459.62,84.01 461.03,82.31 462.44,80.61 463.85,78.9 465.27,77.18 466.68,75.46 468.09,73.73 469.51,72 470.92,70.26 472.33,68.52 473.74,66.77 475.16,65.01 476.57,63.25 477.98,61.48 479.4,59.7" fill="none" stroke="#1f5f8b" stroke-width="1.9"/><polyline points="105.54,59.55 105.69,61.39 105.84,63.21 105.99,65.02 106.14,66.83 106.29,68.62 106.43,70.4 106.58,72.17 106.73,73.93 106.88,75.67 107.03,77.41 107.18,79.13 107.33,80.85 107.48,82.55 107.63,84.24 107.78,85.92 107.93,87.59 108.07,89.24 108.22,90.89 108.37,92.52 108.52,94.14 108.67,95.75 108.82,97.35 108.97,98.94 109.12,100.51 109.27,102.07 109.42,103.62 109.57,105.16 109.72,106.69 109.86,108.2 110.01,109.7 110.16,111.19 110.31,112.67 110.46,114.13 110.61,115.58 110.76,117.02 110.91,118.45 111.06,119.86 111.21,121.26 111.36,122.65 111.5,124.02 111.65,125.38 111.8,126.73 111.95,128.06 112.1,129.38 112.25,130.69 112.4,131.99 112.55,133.27 112.7,134.53 112.85,135.79 113,137.02 113.15,138.25 113.29,139.46 113.44,140.65 113.59,141.84 113.74,143 113.89,144.16 114.04,145.29 114.19,146.42 114.34,147.52 114.49,148.62 114.64,149.69 114.79,150.76 114.94,151.8 115.08,152.83 115.23,153.85 115.38,154.84 115.53,155.83 115.68,156.79 115.83,157.74 115.98,158.67 116.13,159.59 116.28,160.48 116.43,161.36 116.58,162.23 116.72,163.07 116.87,163.9 117.02,164.7 117.17,165.49 117.32,166.26 117.47,167.01 117.62,167.74 117.77,168.45 117.92,169.14 118.07,169.81 118.22,170.46 118.37,171.09 118.51,171.69 118.66,172.27 118.81,172.82 118.96,173.36 119.11,173.86 119.26,174.35 119.41,174.8 119.56,175.23 119.71,175.62 119.86,175.99 120.01,176.32 120.15,176.62 120.3,176.88 120.45,177.1 120.6,177.27 120.75,177.38 120.9,177.38 121.05,177.3 121.2,177.16 121.35,176.99 121.5,176.78 121.65,176.55 121.8,176.29 121.94,176.01 122.09,175.7 122.24,175.37 122.39,175.02 122.54,174.64 122.69,174.25 122.84,173.84 122.99,173.41 123.14,172.96 123.29,172.49 123.44,172.01 123.59,171.51 123.73,170.99 123.88,170.46 124.03,169.91 124.18,169.35 124.33,168.77 124.48,168.17 124.63,167.56 124.78,166.94 124.93,166.3 125.08,165.65 125.23,164.98 125.37,164.3 125.52,163.61 125.67,162.9 125.82,162.18 125.97,161.45 126.12,160.71 126.27,159.95 126.42,159.18 126.57,158.39 126.72,157.6 126.87,156.79 127.02,155.97 127.16,155.14 127.31,154.3 127.46,153.44 127.61,152.58 127.76,151.7 127.91,150.81 128.06,149.91 128.21,149 128.36,148.07 128.51,147.14 128.66,146.19 128.8,145.24 128.95,144.27 129.1,143.29 129.25,142.31 129.4,141.31 129.55,140.3 129.7,139.28 129.85,138.25 130,137.21 130.15,136.16 130.3,135.1 130.45,134.03 130.59,132.95 130.74,131.86 130.89,130.76 131.04,129.65 131.19,128.53 131.34,127.4 131.49,126.26 131.64,125.11 131.79,123.95 131.94,122.78 132.09,121.61 132.24,120.42 132.38,119.22 132.53,118.02 132.68,116.8 132.83,115.58 132.98,114.35 133.13,113.11 133.28,111.86 133.43,110.6 133.58,109.33 133.73,108.05 133.88,106.76 134.02,105.47 134.17,104.16 134.32,102.85 134.47,101.53 134.62,100.2 134.77,98.86 134.92,97.51 135.07,96.15 135.22,94.79 135.37,93.41 135.52,92.03 135.67,90.64 135.81,89.24 135.96,87.84 136.11,86.42 136.26,85 136.41,83.56 136.56,82.12 136.71,80.68 136.86,79.22 137.01,77.75 137.16,76.28 137.31,74.8 137.45,73.31 137.6,71.81 137.75,70.31 137.9,68.8 138.05,67.27 138.2,65.75 138.35,64.21 138.5,62.66 138.65,61.11 138.8,59.55" fill="none" stroke="#2a2a2a" stroke-width="1.9"/><text x="140" y="88" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Propan (Propane)</text><text x="492" y="94" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">Hydro (Hydrogen)</text><circle cx="120.82" cy="177.41" r="2.6" fill="#2a2a2a" stroke="#fbfaf7" stroke-width="0.8"/><text x="111.82" y="179.41" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><circle cx="223" cy="261.32" r="2.6" fill="#1f5f8b" stroke="#fbfaf7" stroke-width="0.8"/><text x="232" y="264.32" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">b</text><rect x="150" y="334" width="380" height="76" fill="#fbfaf7" stroke="#888" stroke-width="1.0"/><line x1="270" y1="334" x2="270" y2="410" stroke="#888" stroke-width="0.8"/><line x1="400" y1="334" x2="400" y2="410" stroke="#888" stroke-width="0.8"/><line x1="150" y1="368" x2="530" y2="368" stroke="#888" stroke-width="0.9"/><line x1="150" y1="389" x2="530" y2="389" stroke="#888" stroke-width="0.7"/><text x="210" y="348" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Khí / Gas</text><text x="335" y="347" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Giới hạn nổ dưới (%)</text><text x="335" y="359" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Lower explosive limit (%)</text><text x="465" y="347" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Giới hạn nổ trên (%)</text><text x="465" y="359" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Upper explosive limit (%)</text><text x="210" y="382" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hydro / Hydrogen</text><text x="335" y="382" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">4.1</text><text x="465" y="382" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">74.2</text><text x="210" y="403" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Propan / Propane</text><text x="335" y="403" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2.1</text><text x="465" y="403" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">9.5</text><text x="340" y="424" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Min. ignition energy a = 260 µJ, b = 20 µJ</text><text x="340" y="452" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.1 · Đặc tính đánh lửa điển hình / Figure 2.1 · Typical ignition characteristics</text></svg><figcaption class="figcap">Figure 2-1 · Typical ignition characteristics.</figcaption></figure><p>Figure 2.2 is a typical blank form used to collect the necessary information.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 440" role="img" aria-label="Bảng trống gồm mười một cột về tính chất khí, hơi và sương mù với sáu dòng trống"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="26" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tính chất của vật liệu dễ cháy — Khí/Hơi/Lỏng</text><text x="340" y="42" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Properties of flammable materials — Gas/Vapour/Liquid</text><rect x="22" y="64" width="636" height="316" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="98" y1="64" x2="98" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="150" y1="64" x2="150" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="204" y1="64" x2="204" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="258" y1="64" x2="258" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="320" y1="64" x2="320" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="377" y1="64" x2="377" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="432" y1="64" x2="432" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="478" y1="64" x2="478" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="535" y1="64" x2="535" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="592" y1="64" x2="592" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="140" x2="658" y2="140" stroke="#2a2a2a" stroke-width="0.6"/><line x1="22" y1="180" x2="658" y2="180" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="220" x2="658" y2="220" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="260" x2="658" y2="260" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="300" x2="658" y2="300" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="340" x2="658" y2="340" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="380" x2="658" y2="380" stroke="#9a9a9a" stroke-width="0.6"/><text x="60" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mô tả vật liệu</text><text x="60" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Description of</text><text x="60" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Material)</text><text x="124" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điểm cháy °C</text><text x="124" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Flash point</text><text x="124" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">°C)</text><text x="177" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điểm sôi ban</text><text x="177" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">đầu °C</text><text x="177" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Initial</text><text x="177" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Boiling Point</text><text x="177" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">°C)</text><text x="231" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt độ tự</text><text x="231" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cháy °C</text><text x="231" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Auto-Ignition</text><text x="231" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Temp °C)</text><text x="289" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tỷ trọng khí/hơi</text><text x="289" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Không khí = 1</text><text x="289" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Gas/Vapour</text><text x="289" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Density Air = 1)</text><text x="348.5" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tỷ trọng</text><text x="348.5" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">khí/hơi</text><text x="348.5" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Gas/Vapour</text><text x="348.5" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Density)</text><text x="404.5" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Giới hạn cháy</text><text x="404.5" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">% vol</text><text x="404.5" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Flamm Range</text><text x="404.5" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">% Vol)</text><text x="455" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khối lượng</text><text x="455" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">phân tử</text><text x="455" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Mol. Wt.)</text><text x="506.5" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt ẩn hơi</text><text x="506.5" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">KJ/Kg</text><text x="506.5" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Lt. Ht. of</text><text x="506.5" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vap. KJ/Kg)</text><text x="563.5" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt dung</text><text x="563.5" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">KJ/Kg/K</text><text x="563.5" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Heat. Cap.</text><text x="563.5" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">KJ/Kg/K)</text><text x="625" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhóm/Cấp T</text><text x="625" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">BS 5345</text><text x="625" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Group/T Class</text><text x="625" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">BS 5345)</text><text x="340" y="406" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.2 · Mẫu thu thập thông tin về khí, hơi và sương mù.</text><text x="340" y="422" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 2.2 · Form for collection of information on gases, vapours and mists.</text></svg><figcaption class="figcap">Figure 2-2 · Form for collection of information on gases, vapours and mists.</figcaption></figure><h4>2.6.2 Information on fuels (dusts) <span class="en">2.6.2 Information on fuels (dusts)</span></h4><p>For dusts the requirements differ. It is advisable to exclude dust from equipment which might spark, but both layers of dust on apparatus and dust clouds may be ignited by temperature; ignition by sparks or arcs is uncommon because dust is excluded from the interior of apparatus. Important information is: dust cloud ignition temperature; dust layer ignition temperature for a 5 mm layer; temperature class; conductivity (a dust with resistivity less than 10⁸ Ωm is considered conducting); and decomposition products — whether flammable gases or vapours are produced below the dust's ignition temperature. Figure 2.3 is a typical blank form for this information.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 436" role="img" aria-label="Bảng trống gồm bảy cột về tính chất dễ cháy của bụi với sáu dòng trống"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="26" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tính chất của vật liệu dễ cháy — Bụi</text><text x="340" y="42" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Properties of flammable materials — Dust</text><rect x="22" y="64" width="636" height="306" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="108" y1="64" x2="108" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="236" y1="64" x2="236" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="318" y1="64" x2="318" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="400" y1="64" x2="400" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="504" y1="64" x2="504" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="582" y1="64" x2="582" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="142" x2="658" y2="142" stroke="#2a2a2a" stroke-width="0.6"/><line x1="22" y1="180" x2="658" y2="180" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="218" x2="658" y2="218" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="256" x2="658" y2="256" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="294" x2="658" y2="294" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="332" x2="658" y2="332" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="370" x2="658" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><text x="65" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mô tả vật liệu</text><text x="65" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Description of</text><text x="65" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Materials)</text><text x="172" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bụi dễ cháy ở</text><text x="172" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">nhiệt độ &lt;110 °C</text><text x="172" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">và &gt;110 °C</text><text x="172" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Is Dust Cloud</text><text x="172" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flammable at</text><text x="172" y="120" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt;110 °C and</text><text x="172" y="128.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&gt;110 °C)</text><text x="277" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt độ cháy</text><text x="277" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">đám bụi °C</text><text x="277" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Dust Cloud</text><text x="277" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ignition Temp °C)</text><text x="359" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt độ cháy</text><text x="359" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">lớp bụi °C</text><text x="359" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Dust Layer</text><text x="359" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ignition Temp °C)</text><text x="452" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Có sinh hơi dễ</text><text x="452" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cháy khi phân hủy</text><text x="452" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Are Flammable</text><text x="452" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vapours Evolved</text><text x="452" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">During</text><text x="452" y="120" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Decomposition)</text><text x="543" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bụi có dẫn điện</text><text x="543" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Is Dust Conducting)</text><text x="620" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cấp nhiệt độ</text><text x="620" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">thiết bị T1–T6</text><text x="620" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Apparatus Temp.</text><text x="620" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Class T1–T6)</text><text x="340" y="402" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.3 · Mẫu thu thập thông tin về bụi.</text><text x="340" y="418" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 2.3 · Form for collection of information on dusts.</text></svg><figcaption class="figcap">Figure 2-3 · Form for collection of information on dusts.</figcaption></figure><h4>2.6.3 Information on process conditions <span class="en">2.6.3 Information on process conditions</span></h4><p>Having collected data on the fuel itself, it is necessary to identify how the fuel is contained and the likelihood of release. Typical examples are the <b>containment type</b> (for example a pipe flange), the <b>location</b> on the plant (for example in the tank farm above tank X), the <b>process material</b> handled, the <b>process conditions</b> of temperature and pressure at the possible release point (a material may have a flashpoint above ambient yet ignite if released hot), and the <b>description of containment</b>, for example the type of gasket. From this the grade of the possible source and the extent of any hazardous area can be established. A typical method is a List of Equipment for Area Classification (LEAC) table as in Figure 2.4, which also records the appropriate group IIA, IIB or IIC and temperature class T1–T6 and becomes the basic record of the exercise.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 432" role="img" aria-label="Bảng danh mục thiết bị LEAC trống gồm mười cột và sáu dòng trống"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="26" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Danh mục thiết bị để phân loại khu vực (LEAC)</text><text x="340" y="42" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">List of Equipment for Area Classification (LEAC)</text><rect x="22" y="64" width="636" height="304" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="64" x2="70" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="114" y1="64" x2="114" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="160" y1="64" x2="160" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="226" y1="64" x2="226" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="292" y1="64" x2="292" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="398" y1="64" x2="398" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="468" y1="64" x2="468" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="550" y1="64" x2="550" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="608" y1="64" x2="608" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="140" x2="658" y2="140" stroke="#2a2a2a" stroke-width="0.6"/><line x1="22" y1="178" x2="658" y2="178" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="216" x2="658" y2="216" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="254" x2="658" y2="254" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="292" x2="658" y2="292" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="330" x2="658" y2="330" stroke="#9a9a9a" stroke-width="0.6"/><line x1="22" y1="368" x2="658" y2="368" stroke="#9a9a9a" stroke-width="0.6"/><text x="46" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Số thiết bị</text><text x="46" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Equipment</text><text x="46" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">No.)</text><text x="92" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tên</text><text x="92" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Title)</text><text x="137" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vị trí</text><text x="137" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Location)</text><text x="193" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu công</text><text x="193" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">nghệ xử lý</text><text x="193" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Process</text><text x="193" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Materials</text><text x="193" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Handled)</text><text x="259" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điều kiện:</text><text x="259" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhiệt độ &amp;</text><text x="259" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Áp suất</text><text x="259" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Conditions</text><text x="259" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Temp &amp; Pressure)</text><text x="345" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mô tả sự chứa</text><text x="345" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">đựng vật liệu</text><text x="345" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">công nghệ</text><text x="345" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Description of</text><text x="345" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Process Material</text><text x="345" y="120" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Containment)</text><text x="433" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn nguy hiểm</text><text x="433" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SH0/SH1/SH2</text><text x="433" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hoặc phi NH</text><text x="433" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Source of Hazard</text><text x="433" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SH0/SH1/SH2</text><text x="433" y="120" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">or Non-Haz)</text><text x="509" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng cách ngang</text><text x="509" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">đến ranh giới</text><text x="509" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vùng 1 / Vùng 2</text><text x="509" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Horizontal Dist.</text><text x="509" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">to Zone 1 /</text><text x="509" y="120" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 2 boundary)</text><text x="579" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhóm/Cấp</text><text x="579" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">nhiệt độ TB</text><text x="579" y="94.8" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Apparatus</text><text x="579" y="103.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Group/Temp</text><text x="579" y="111.6" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Class)</text><text x="633" y="78" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú</text><text x="633" y="86.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Remarks)</text><text x="340" y="398" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.4 · Danh mục thiết bị để phân loại khu vực (LEAC).</text><text x="340" y="414" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 2.4 · List of equipment for area classification (LEAC).</text></svg><figcaption class="figcap">Figure 2-4 · List of equipment for area classification (LEAC).</figcaption></figure><h3>2.7 Procedures <span class="en">2.7 Procedures</span></h3><p>Area classification is not simply intended to identify hazardous areas on process plants where design has already been completed using only operational and economic factors; it should be part of the design process and significantly affect it, eliminating hazardous areas as far as possible and leaving only those absolutely necessary at an acceptable level of risk. It should therefore begin as soon as process-line diagrams are available and be constantly refined throughout design.</p><p>Ask first whether the quantity of flammable material is small. In places such as laboratories, security against explosion may be achieved by other means, such as continuously trained staff and special procedures, but such cases are few and must be treated with extreme caution. If an alternative cannot be justified and significant amounts are present, ask whether the material can be released. If it cannot mix with air, inside a vessel or externally, an explosive atmosphere cannot form (an exception is an all-welded pipeline passing through an area). Then determine how release occurs — from a liquid free surface in contact with air, a pipe joint failure or a moving seal — so it can be graded.</p><p>Once the grade (continuous, primary or secondary) is known, ask whether it can be reduced, for example from primary to secondary, aiming for the smallest number of sources at the lowest aggregate grade while the product remains saleable. This flexibility cannot be used to drive a coach and horses through the guide: large unconfined Zones 0 and 1 are generally unacceptable whatever the operational justification, and those who carry out classification bear personal as well as corporate responsibility. Methods of reducing or removing sources include blanketing a vessel vapour space with inert gas (reducing the liquid-surface source from continuous to secondary provided the blanketing has sufficient integrity, though this does not affect any atmospheric vent), using all-welded pipe instead of gaskets or screwed connections, and diluting with copious air at the release point so the mixture is below the lower explosive limit (a very small explosive volume remains at the actual point of release).</p><p>Next quantify the rate of release to determine the amount of explosive atmosphere formed. Outdoors an equilibrium is reached as the release mixes with air, but the primary objective is to minimize the release by improved containment. Typical improvements are spirally supported gaskets instead of standard CAF* gaskets (the traditional unsupported gasket made from compressed asbestos fibre), which do not break transversely; retained 'O' rings, with a similar effect though transverse cracking must be considered; and throttle bushes on rotating seals to limit release on abnormal failure (not for failure considered normal operation, i.e. a primary source). Besides fixed sources such as pipes, pumps and vessels, the exercise must cover the transport of flammable materials, containment and loading/discharging methods, and physical structures: a solid wall may be an effective barrier, but any door in it must be treated as a source of hazard because it communicates with the area beyond. It is not generally acceptable to communicate an explosive atmosphere to neighbouring sites. Figures 2.5 and 2.6 present the procedure in tabular form.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 568" role="img" aria-label="Lưu đồ phân loại khu vực: chất dễ cháy, khả năng thoát ra, cấp độ Vùng 0 Vùng 1 Vùng 2 và xác định phạm vi nguy hiểm"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 2.5 · Quy trình phân loại khu vực / Area classification procedure</text><text x="340" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chương 2 · McMillan, Electrical Installations in Hazardous Areas</text><rect x="30" y="54" width="330" height="56" fill="#fff5e6" stroke="#2a2a2a" stroke-width="1.0"/><text x="195" y="71.3" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Quá trình có chứa nhiều hơn mức tối thiểu quy định</text><text x="195" y="79.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">về chất dễ cháy?</text><text x="195" y="88.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Does the process contain more than a specified minimum</text><text x="195" y="97.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">of flammable material?)</text><rect x="424" y="54" width="230" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="539" y="71.3" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Có thể không cần phân loại khu vực,</text><text x="539" y="79.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">nhưng cần biện pháp phòng ngừa đặc biệt</text><text x="539" y="88.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Area classification may not be necessary</text><text x="539" y="97.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">but special precautions may be needed)</text><line x1="360" y1="82" x2="424" y2="82" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><text x="392" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">NO</text><rect x="30" y="140" width="190" height="38" fill="#fff5e6" stroke="#2a2a2a" stroke-width="1.0"/><text x="125" y="156.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Quá trình có thể thoát ra chất đó?</text><text x="125" y="165.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Can it release it?)</text><rect x="424" y="140" width="190" height="38" fill="#eef6ee" stroke="#2a2a2a" stroke-width="1.0"/><text x="519" y="156.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khu vực không nguy hiểm</text><text x="519" y="165.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Non-hazardous area)</text><line x1="125" y1="110" x2="125" y2="140" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><text x="141" y="128" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">YES</text><line x1="220" y1="159" x2="424" y2="159" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><text x="252" y="151" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">NO</text><rect x="30" y="206" width="250" height="38" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="155" y="222.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định cấp độ thoát ra</text><text x="155" y="231.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Determine the grade of release)</text><line x1="125" y1="178" x2="125" y2="206" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><text x="141" y="195" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">YES</text><line x1="125" y1="244" x2="125" y2="258" stroke="#2a2a2a" stroke-width="1.0"/><line x1="88" y1="258" x2="364" y2="258" stroke="#2a2a2a" stroke-width="1.0"/><line x1="88" y1="258" x2="88" y2="272" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><line x1="226" y1="258" x2="226" y2="272" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><line x1="364" y1="258" x2="364" y2="272" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><rect x="30" y="272" width="116" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="88" y="290.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Liên tục (Vùng 0)</text><text x="88" y="299.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Continuous (Zone 0)</text><rect x="168" y="272" width="116" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="226" y="290.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sơ cấp (Vùng 1)</text><text x="226" y="299.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Primary (Zone 1)</text><rect x="306" y="272" width="116" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="364" y="290.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thứ cấp (Vùng 2)</text><text x="364" y="299.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Secondary (Zone 2)</text><rect x="30" y="344" width="392" height="48" fill="#fff5e6" stroke="#2a2a2a" stroke-width="1.0"/><text x="226" y="365.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Có thể sửa đổi quá trình để giảm cấp độ thoát ra?</text><text x="226" y="374.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Can the process be modified to give a lower grade of release?)</text><line x1="88" y1="314" x2="88" y2="344" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><line x1="226" y1="314" x2="226" y2="344" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><line x1="364" y1="314" x2="364" y2="344" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><rect x="140" y="422" width="240" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="260" y="441.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cần xác định phạm vi khu vực nguy hiểm</text><text x="260" y="450.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Hazardous area extent requires determination)</text><line x1="226" y1="392" x2="226" y2="422" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><text x="242" y="409" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">NO</text><rect x="190" y="496" width="140" height="32" fill="#eef6ee" stroke="#2a2a2a" stroke-width="1.0"/><text x="260" y="509.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">xem Hình 2.6</text><text x="260" y="518.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(see Fig. 2.6)</text><line x1="260" y1="466" x2="260" y2="496" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><line x1="422" y1="368" x2="600" y2="368" stroke="#2a2a2a" stroke-width="1.1"/><line x1="478" y1="368" x2="478" y2="232" stroke="#2a2a2a" stroke-width="1.1"/><line x1="478" y1="232" x2="282" y2="232" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd5)"/><line x1="600" y1="368" x2="600" y2="200" stroke="#2a2a2a" stroke-width="1.0"/><line x1="600" y1="200" x2="519" y2="200" stroke="#2a2a2a" stroke-width="1.0"/><line x1="519" y1="200" x2="519" y2="178" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><text x="432" y="360" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">YES</text><text x="340" y="550" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.5 · Quy trình phân loại khu vực đối với khí quyển nổ / Figure 2.5 · Area classification procedure for explosive atmospheres</text></svg><figcaption class="figcap">Figure 2-5 · Area classification procedure for explosive atmospheres.</figcaption></figure><figure class="figure" id="fig-6"><svg viewBox="0 0 680 434" role="img" aria-label="Lưu đồ xác định phạm vi khu vực nguy hiểm theo tốc độ thoát bình thường và bất thường, khoảng cách dưới LEL"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 2.6 · Phạm vi của các khu vực nguy hiểm / Extent of hazardous areas</text><text x="340" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chương 2 · McMillan, Electrical Installations in Hazardous Areas</text><rect x="250" y="44" width="180" height="48" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="57.3" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định khu vực nguy hiểm</text><text x="340" y="65.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(xem Hình 2.5)</text><text x="340" y="74.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Determination of hazardous areas</text><text x="340" y="83.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(see Fig. 2.5)</text><line x1="340" y1="92" x2="340" y2="126" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="150" y="126" width="270" height="58" fill="#fff5e6" stroke="#2a2a2a" stroke-width="1.0"/><text x="285" y="144.3" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định tốc độ thoát chất dễ cháy trong điều kiện</text><text x="285" y="152.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">bình thường. Có thể giảm tốc độ này?</text><text x="285" y="161.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Determine the rate of release of flammable material</text><text x="285" y="170.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">during normal operation. Can it be reduced?)</text><rect x="440" y="120" width="158" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="519" y="135.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định khoảng cách đến dưới LEL</text><text x="519" y="144.3" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">dựa trên tốc độ thoát và</text><text x="519" y="152.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">các đặc tính khác</text><text x="519" y="161.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Determine the distance to below the LEL</text><text x="519" y="170.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">based upon release rate and other</text><text x="519" y="178.7" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">characteristics)</text><rect x="618" y="141" width="56" height="30" fill="#eef6ee" stroke="#2a2a2a" stroke-width="1.0"/><text x="646" y="153.9" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Phạm vi vùng</text><text x="646" y="162.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Extent of Zone)</text><line x1="420" y1="155" x2="440" y2="155" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><text x="430" y="147" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">NO</text><line x1="598" y1="155" x2="618" y2="155" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="150" y="232" width="270" height="58" fill="#fff5e6" stroke="#2a2a2a" stroke-width="1.0"/><text x="285" y="250.3" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định tốc độ thoát chất dễ cháy trong điều kiện</text><text x="285" y="258.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">bất thường. Có thể giảm tốc độ này?</text><text x="285" y="267.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Determine the rate of release of flammable material</text><text x="285" y="276.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">during abnormal operation. Can it be reduced?)</text><rect x="440" y="226" width="158" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="519" y="241.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Xác định khoảng cách đến dưới LEL</text><text x="519" y="250.3" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">dựa trên tốc độ thoát và</text><text x="519" y="258.9" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">các đặc tính khác</text><text x="519" y="267.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Determine the distance to below the LEL</text><text x="519" y="276.1" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">based upon release rate and other</text><text x="519" y="284.7" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">characteristics)</text><rect x="618" y="247" width="56" height="30" fill="#eef6ee" stroke="#2a2a2a" stroke-width="1.0"/><text x="646" y="259.9" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Phạm vi vùng</text><text x="646" y="268.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Extent of Zone)</text><line x1="285" y1="184" x2="285" y2="232" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><line x1="420" y1="261" x2="440" y2="261" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><text x="430" y="253" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">NO</text><line x1="598" y1="261" x2="618" y2="261" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><line x1="150" y1="155" x2="44" y2="155" stroke="#2a2a2a" stroke-width="1.0"/><line x1="44" y1="155" x2="44" y2="112" stroke="#2a2a2a" stroke-width="1.0"/><line x1="44" y1="112" x2="270" y2="112" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="112" x2="270" y2="126" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="64" y="148" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">YES</text><line x1="150" y1="261" x2="44" y2="261" stroke="#2a2a2a" stroke-width="1.0"/><line x1="44" y1="261" x2="44" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="44" y1="218" x2="270" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="218" x2="270" y2="232" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="64" y="254" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">YES</text><rect x="30" y="322" width="340" height="76" fill="#f7f3e8" stroke="#b9b0a0" stroke-width="0.8"/><text x="44" y="340" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: nếu tốc độ thoát bất thường bằng hoặc nhỏ hơn</text><text x="44" y="351" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">tốc độ thoát bình thường thì không cần Vùng 2.</text><text x="44" y="366" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Note: if the release rate during abnormal operation is</text><text x="44" y="377" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">equal to or less than that in normal operation,</text><text x="44" y="388" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">no Zone 2 is required.</text><polyline points="370,322 370,308 500,308 500,298" fill="none" stroke="#888" stroke-width="0.9" stroke-dasharray="3 3"/><text x="340" y="420" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 2.6 · Phạm vi của các khu vực nguy hiểm / Figure 2.6 · Extent of hazardous areas</text></svg><figcaption class="figcap">Figure 2-6 · Extent of hazardous areas.</figcaption></figure><h3>2.8 Personnel involved <span class="en">2.8 Personnel involved</span></h3><p>Area classification can significantly affect process design and the acceptability of the process, and must be one of the prime parts of design; corrections after design and construction can be very expensive and may challenge the viability of the activity. The procedure should start as soon as possible after inception and be carried out by a formally constituted group: the <b>project manager/works manager</b>, who chairs and gives the necessary seniority and credibility (a delegate must have sufficient seniority and be seen as their representative); the <b>process engineer</b>, usually a chemical engineer expert in material performance and chemical properties; the <b>mechanical/machines engineer</b>, for containment properties and practical modifications; the <b>safety officer</b>, to advise on wider safety including toxicity and to accept the results for the site; the <b>electrical/instrument engineer</b>, to advise on the limitations and reliability of electrical installations in classified areas, since these affect the possibility and severity of release; and the <b>site representative</b>, to identify particular facets of the chosen site.</p><h3>2.9 Results of area classification and frequency of repeats <span class="en">2.9 Results of area classification and frequency of repeats</span></h3><p>The exercise should begin as early as possible during design and be continually refined until construction is complete. Results should be recorded on LEAC sheets and form a dossier, with all necessary supporting information, accessible to or in the custody of those who manage operation. As soon as possible after commencement of operation, and certainly within one year, the classification should be reviewed against practical operating experience; regular reviews should follow. Frequency is experience-based but the interval must never exceed two years. If each review produces significant changes the period should be shortened; if none are found it may be lengthened up to the two-year limit. Any change in process or equipment on site should trigger an immediate review.</p><ol class="ref-list"><li>BS/CP 1003 Electrical Apparatus and Associated Equipment for use in Explosive Atmospheres other than Mining Applications: Part 1 (1964). Choice Installation and Maintenance of Flameproof and Intrinsically Safe Equipment; Part 2 (1966). Methods of Meeting the Explosion Hazard other than by Use of Flameproof and Intrinsically Safe Equipment; Part 3 (1967). Division 2 Areas.</li><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus for use in Potentially Explosive Atmospheres (other than mining operations or explosives processing and manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>IEC 1241-3. Electrical apparatus with protection by enclosure for use in the presence of combustible dusts Part 2 (1988). Guide to Selection, Installation and Maintenance.</li><li>BSI 94/213454 Draft IEC Publication IEC 1241-3. Electrical Apparatus for use in the presence of Combustible Dust. Part 3. Classification of areas where combustible dusts are or may be present.</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installation in Flammable Atmosphere (1973). Group C (Electrical), Volume 1.5.</li><li>CAF — term normally used to describe an unsupported gasket, historically made from compressed asbestos fibre.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 21 printed pages (22–42; printed = PDF − 21), with nine sections, one table, six figures and six references. The six figures were redrawn as vectors: the ignition-curve chart, three blank forms and two flowcharts. Original values are retained: 2 × 10⁵ N/m², 1000 h and 10 h, 10% and 0.1%, 5 mm and 1 mm, 10⁸ Ωm, 4.1/74.2 and 2.1/9.5, 260 µJ and 20 µJ, one year and two years. The note numbering of Table 2.1 does not match its column labels in the printed source; it is retained and flagged in the caption note.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch01-introduction/"><span class="k">← Chapter 1</span>Introduction</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>