<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Area classification practice for gases, vapours and mists in freely ventilated situations · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 3 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch03-area-classification-practice/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 3</div><h1>Area classification practice for gases, vapours and mists in freely ventilated situations</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 3 · 44 source pages · 16 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 3.</b> area classification · source of hazard · source of release · simultaneous release · generalized method · source-of-hazard method · Zones 0, 1 and 2 · explosive atmosphere · freely ventilated · restricted ventilation · flashpoint · boiling point · lower explosive limit (LEL) · relative density · mist · CAF gasket · spirally supported gasket · 'O' ring · compression (olive) joint · bund · pressure relief valve · bursting disc · open drain · tundish · sampling point · BS 5345 Part 2 · RoSPA/ICI · Institute of Petroleum · HS(G)50 · EH 40<h2>3 — Area classification practice for gases, vapours and mists in freely ventilated situations <span class="en">3 — Area classification practice for gases, vapours and mists in freely ventilated situations</span></h2><p class="lead">From principles to hazardous area extents</p><p>Chapter 2 examined the mechanisms of area classification, the constitution of the teams carrying it out and the detail of the information needed to produce a classification. This chapter turns to the actual production of a classification for a particular works or plant, based on the information produced by those exercises and on available knowledge of how flammable gases, vapours and mists behave when released into an atmosphere or other area where sufficient oxygen exists to support combustion.</p><p>A tremendous amount of research has been carried out in a relatively coordinated way on methods of protecting electrical equipment for use in explosive atmospheres; the same cannot be said of work on area classification, which has been less intensive and more fragmented. BS 5345 Part 2 (1983) described the facets and procedures well but had to direct readers to other industrial and similar codes for the detail of extents, because of divergent views between those involved and between industries and companies. The reassuring thing is that adoption of almost any published industry code will produce an acceptably secure classification when applied by personnel knowledgeable in the subject, operating without undue commercial pressure and with full information about the site and the flammable materials involved. Each code, however, rests on a particular approach, and these approaches vary between codes; extreme care is therefore necessary if a plant is classified using information from more than one code. The objective here is to examine the background philosophy, give example extents based upon it, and use the mathematical formulae of Chapter 4 where appropriate.</p><h3>3.1 Containment of flammable materials <span class="en">3.1 Containment of flammable materials</span></h3><p>Flammable materials may be contained in a process plant in a variety of ways; the most obvious is as a gas or vapour, usually at some elevated pressure needed to transport it or for some other process reason. In freely ventilated areas the question is then simply one of determining the release rate and the mechanism by which the gas or vapour mixes with air, usually by virtue of its own motion or by wind effects. Several other ways in which a flammable material may exist make the classification exercise much more complicated.</p><h4>3.1.1 Effects of storage conditions <span class="en">3.1.1 Effects of storage conditions</span></h4><p>The material may, for instance, be contained at high pressure, so that what would be a vapour at normal ambient pressure is actually stored as a liquid. When such a liquid is released the pressure falls and vaporization takes place, much as in a refrigerator. Heat input is needed to effect vaporization (latent heat of vaporization): as the liquid vaporizes its temperature falls until it reaches its boiling point, at which point vaporization ceases until external heat is added. There is therefore an immediate evaporation of a percentage of the liquid, followed by slower evaporation when the residual liquid reaches a heat source. That percentage needs to be defined; a possible calculative method is given in Chapter 4.</p><p>The material may instead be contained at a pressure below its boiling point, and it might be thought that little vapour would be produced on initial release. That is not wholly true: the release orifice may support the formation of mists, finely divided liquid particles which behave like vapours as far as explosive atmospheres are concerned. With small orifices significant mist formation is possible at gauge pressures as low as 2 × 10⁵ N/m²; with larger orifices it is less likely, although part of the liquid release may still emerge as a mist. The mist may be ignitable even if the liquid at the point of release is below its flashpoint, provided it is appropriately mixed with air. Another typical method of producing a mist is a flammable vapour contained as a liquid at pressure: the turbulence created by pressure reduction, coupled with the vaporization already described, produces some mist in addition to the vapour at the point of release. All of this must be taken into account.</p><p>There is also the containment of a flammable liquid above its flashpoint but below its boiling point. Little flammable vapour is produced on release, so jet formation is possible. Unless contained, such jets can travel significant distances before striking the ground or an obstruction, and where they cease to travel a pool will be formed. The pool is controlled in size either by ground contours or by the evaporation rate of the material, and significant hazardous areas can be produced some distance from the source of leakage; in addition there is the risk that the liquid jet may come into contact with a hot surface, exacerbating the situation. All of these matters must be considered.</p><h4>3.1.2 Effect of sunlight on storage vessels <span class="en">3.1.2 Effect of sunlight on storage vessels</span></h4><p>A further problem exists where flammable liquids are contained for significant periods and the containment is in direct sunlight, typically the ordinary stock tank. There is considerable evidence that significant solar gain can occur in such circumstances and that the vapour/air mixture in the tank above the liquid adopts a temperature significantly above ambient, encouraging evaporation. Liquids with flashpoints above ambient, which would not otherwise be considered flammable, may thereby become flammable, and some flammable liquids may reach their boiling points. These matters also require to be taken into account.</p><h4>3.1.3 Oxygen enrichment <span class="en">3.1.3 Oxygen enrichment</span></h4><p>Finally, it must be remembered that area classification is based upon the mixture of a flammable gas, vapour or mist with air at atmospheric pressure; the technology is likewise based upon mixtures of flammable materials with air. The conditions necessary for ignition vary, particularly with increased levels of oxygen such as occur in oxidation processes. Equipment considered suitable for explosive atmospheres, assuming as it does atmospheric pressure and air, may not be suitable in such circumstances. Where such situations arise the classification evaluation must take account of them, and they must be identified as special so that those selecting equipment are aware that normally protected equipment may not be suitable and must be excluded in favour of apparatus shown to be suitable for the specific environment.</p><h4>3.1.4 General consideration of release <span class="en">3.1.4 General consideration of release</span></h4><p>Taking account of the above, it is necessary to consider all points from which flammable material may be released and to identify appropriately the areas contaminated by those releases. Historically this was done by the generalized method of area classification, but since 1970 the more exact and considerably more objective source of hazard method has come to the fore; the examples in this chapter are based on the latter.</p><h3>3.2 Generalized method of area classification <span class="en">3.2 Generalized method of area classification</span></h3><p>The generalized method is the method historically used. Knowledge of plant performance gained over many years has now permitted a more precise method, known as the source of hazard method. That does not mean the generalized method may not be used, but it has become less popular because correct application often gives more extensive hazardous areas than actually exist, increasing operating costs and sometimes causing conflict when regulatory bodies and others perceive Zones 0 and 1 as excessively large; since a principal objective of classification is to influence plant design, this leads to excessive expenditure. Occasionally, if not carefully executed, it can also fail to identify certain hazardous areas adequately, creating unnecessary danger. The generalized method does not require each source of hazard to be uniquely identified; a judgment is made from the presence of flammable materials in a particular area together with general identification of the types of process equipment known to leak. This requires a set of basic yardsticks against which such judgments may be made.</p><h4>3.2.1 Generalized zonal classification specification <span class="en">3.2.1 Generalized zonal classification specification</span></h4><p><b>Zone 0.</b> Zone 0 includes the interiors of closed or ventilated vessels containing flammable liquids or vapours and air. Clearly this applies only to the vapour spaces of closed or ventilated tanks containing flammable liquids, and as these tanks usually contain a varying quantity of liquid the Zone 0 extends to the lowest possible liquid level. A Zone 0 will also occur in the vapour space of an open-topped tank containing a flammable liquid, as will all other places where flammable gas or vapour is normally released.</p><p><b>Zone 1.</b> Zone 1 is any area containing vessels, pumps, compressors, pipe fittings and similar items of equipment which may be considered to leak in normal operation (that is, with some degree of regularity), and any area containing relief valves, vents and similar devices designed to release flammable gases, vapours or liquids in normal operation. Areas containing sample points not specially designed to prevent release in normal operation are also Zone 1, although in the case of sample points the Zone 1 can be limited to the immediate location of the point, particularly if sampling is manual. Finally, areas where releases are so rare as not to be assumed to occur in normal operation will also be identified as Zone 1 if ventilation is restricted, including both indoor areas and other areas where, as a result of containment or airflow restriction, ventilation is considered to be restricted.</p><p><b>Zone 2.</b> Zone 2 is an area containing vessels, pumps, compressors and similar equipment so well maintained that leaks can be assumed to occur only very rarely (in abnormal operation), and relief valves which operate only very rarely (abnormally); vents associated with bursting discs will also normally give rise to Zone 2 in the areas in which they occur. In all these cases the Zone 2 classification is acceptable only provided the areas in question are freely ventilated, that is, equivalent to a normal outdoor situation, so that the released vapour is rapidly dispersed. Less well-ventilated parts of these Zones 2, such as pits and trenches, will be defined as Zone 1. Because of the danger to personnel carrying out sampling, sampling points are normally designed to ensure that any area into which personnel access for sampling is Zone 2.</p><h4>3.2.2 Generalized extents of zones <span class="en">3.2.2 Generalized extents of zones</span></h4><p>The extents of the zones produced by this approach tend to be arbitrary and large. Vessel interiors are well defined, but when the less hazardous areas — particularly Zone 2 — are considered, entire locations have to be classified, and it is not unknown for a whole plant to be classified. Properly used, however, the generalized method must be accepted as valid since it over- rather than under-classifies. Regrettably, there is ample scope for incorrect use, and the areas designated as Zone 1 and Zone 2 often become larger than would be acceptable if the source of hazard method were used, causing considerable loss of credibility when identified by third parties. The method is now seldom used except in very congested parts of plant, and even there only as an adjunct to the source of hazard method.</p><h3>3.3 The source of hazard method of area classification <span class="en">3.3 The source of hazard method of area classification</span></h3><p>The source of hazard method was introduced progressively from around 1970. Before that time the generalized method of Section 3.2 had been used extensively, but there was growing concern in industry that the hazardous areas it described were too large to represent the true picture, particularly Zone 1, which covered significant areas. This raised questions about free access of plant personnel to the zone: the frequency of release of flammables in Zone 1 is significant and, as a significant number of flammables can be toxic or asphyxiant, exposure of personnel may not be considered acceptable. Together with the cost implications, this led to many pressures to restrict the size of these hazardous areas. The generalized method was found not to lend itself to this without introducing significant risk, and attempts to achieve the required reduction led to a bewildering variation of conclusions which threatened confidence in area classification.</p><p>These problems led to a much closer examination of the technology of area classification and hence to the development of the source of hazard method. This method differs sharply from the generalized method: each source of release and the mode of release at that point must be identified, release quantities and dispersal criteria must be established, and from this information the extent of the hazardous area emanating from a particular release is determined. The extent is derived partly from mathematical approaches similar to those explained in Chapter 4, although these are to a degree inexact, as witnessed by the failure of those involved to agree a single mathematical approach, and partly from experimental evidence and observation. Although some controversy remains, most published approaches give relatively similar results and smaller hazardous areas than the generalized method. In over 25 years of use of the source of hazard method there is no evidence that the results achieved have increased the risk of explosion where the technique has been properly applied.</p><p>Another difference brought about by the source of hazard approach is the clear identification, for the first time, that Zone 1 is not automatically surrounded by Zone 2. While this was also true in the generalized method, the fact tended to be obscured by its generality and it became common belief that Zone 1 was always surrounded by Zone 2. The source of hazard method automatically dispels that misunderstanding: to have a hazardous area it is first necessary to identify a source of release which creates it. A leak would therefore have to be identified as possibly behaving in two distinctly different ways in order to produce both a Zone 1 and a Zone 2. This in turn leads to another fact not previously clearly identified, namely that a single source of leakage can behave in different ways in different circumstances. When a source of hazard is identified under this method it is necessary to determine whether it can behave in more than one way and then to identify the hazardous area created by each possible mode of operation.</p><p>While the source of hazard method identifies each source of release and the hazardous area it creates, there remains the problem of multiple sources in the same or close locations. It is clearly not likely that all sources will release at the same time, but in multiple cases some may, and the extent of any hazardous area so produced needs to be identified. In the case of secondary grade sources the release is so infrequent that such sources need not be added in any way, but the same cannot be true of primary grade sources, which release much more frequently. In such cases account must be taken of simultaneous release. With many such sources it would clearly be unreasonable to assume that all release simultaneously, so some sort of guide is necessary. Table 3.1 gives a method of calculating total release from multiple sources when deciding upon ventilation requirements for indoor areas, but it can also be applied with some confidence to multiple sources in any situation. It was first published in 1973 in the RoSPA/ICI Code.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Number of sources of hazard</th><th>Number releasing simultaneously</th></tr></thead><tbody><tr><td>1</td><td>1</td></tr><tr><td>2</td><td>2</td></tr><tr><td>3–5</td><td>3</td></tr><tr><td>6–9</td><td>4</td></tr><tr><td>10–13</td><td>5</td></tr><tr><td>14–18</td><td>6</td></tr><tr><td>19–23</td><td>7</td></tr><tr><td>24–28</td><td>8</td></tr><tr><td>29–33</td><td>9</td></tr><tr><td>34–39</td><td>10</td></tr><tr><td>40–45</td><td>11</td></tr><tr><td>46–51</td><td>12</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 3.1 · Simultaneous release from sources of hazard</p><h4>3.3.1 Types of release <span class="en">3.3.1 Types of release</span></h4><p>In any process there are typical releases which fall into recognizable categories, and most releases normally encountered will fall into one of them. The following six are typical. The source of hazard method nevertheless requires each individual source and its resulting hazardous area to be identified, so these categories are a guide rather than a substitute for that exercise.</p><p><b>Release of gas or vapour under pressure.</b> Most processes put gases and vapours under pressure to transport them, to keep them stable, or to inject them into process vessels. Such a release has a high velocity, normally the speed of sound in the gas or vapour concerned, and it mixes with air through its own turbulence; prevailing wind then has little or no effect outdoors. This remains true unless the jet meets an obstruction, when its velocity falls sharply and the wind becomes the main dispersant. Indoors, or in less well-ventilated situations, dispersion is into a limited volume of air and the effect is cumulative, so that the whole indoor or shielded area can become contaminated. Special precautions are often necessary: extensive local extract ventilation, and excluding pressurized gases and vapours as far as possible from areas where ventilation is restricted.</p><p><b>Release of liquids under pressure.</b> A liquid contained under pressure will often escape as a jet, and the distance the jet travels may partly define the hazardous area. Vaporization at the point of release is minimal while the liquid is below its boiling point at atmospheric pressure, so the main source of vapour is evaporation from the surface of the pool formed by the jet. Because jets travel far, it is often wise to fit a baffle at any possible leak source to prevent jet formation and fix the location of the pool; the pool can also be limited by the design of its location, leading to bunding. Mists may also form: finely divided liquid droplets which behave like a gas or vapour, produced at gauge pressures as low as 2 × 10⁵ N/m². Where mists can form, flashpoint ceases to be a dividing criterion, because mists of liquids below their flashpoints can be ignited.</p><p><b>Release of liquefied gases and vapours.</b> Where gases and vapours are kept liquid by pressure, or by a combination of pressure and temperature, release usually causes part of the material to vaporize instantly. The remainder stays liquid until it can obtain enough heat to become a gas or vapour. There is thus a hazardous area from the gas or vapour formed immediately, plus the pool scenario, and the turbulence of vaporization also creates some mist. The resulting situation is very complex indeed.</p><p><b>Unpressurized releases.</b> Many containers, such as stock tanks, road tankers and paint vats, have an explosive atmosphere in their vapour space, caused by vapour from liquids above their flashpoint but below their boiling point. In normal circumstances these vapours are relatively heavy and do not leave the vapour space in significant quantity while equilibrium is maintained. Such containers are, however, frequently filled, and filling expels the flammable material into the surrounding area, creating a hazardous area.</p><p><b>Communication between physical locations.</b> A hazardous area may be bounded by a wall or similar barrier which effectively sets the zonal limit. Any opening in that wall, such as a door or a cable trunk, must then be considered: it can act as a conduit carrying the explosive atmosphere from one area to another. The only effective treatment is to regard each such opening as a source of hazard in the remote area and classify accordingly.</p><p><b>Pressurized gases and reagents.</b> In many cases gases or reagents used above their flashpoint are brought into, or present in, particular areas for purposes such as analysis. Although not directly related to the process, these flammable materials are equally sources of hazard and must be treated as such. The difficulty is that, if they were not identified when the plant was built, they may be considerably more sensitive than the process materials and the equipment selected for the plant may be unsuitable for them.</p><p>While the source of hazard method requires each source and its hazardous area to be identified, some generalizations are permissible and may simplify classification. They tend to give excessive hazardous areas, but they are more objective than the generalized method and can save significant time and money without endangering security. The nomenclature used for the various grades of hazardous area is shown in Figure 3.1.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 400" role="img" aria-label="Ba hình chữ nhật xếp chồng: lưới ô vuông, chéo chữ thập và chéo đơn, với nhãn Zone 0, Zone 1, Zone 2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.1 · Nhận biết các vùng / Figure 3.1 · Identification of zones</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ba mẫu họa tiết dùng trong toàn chương / The three hatch samples used throughout the chapter</text><rect x="210" y="80" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="170" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="260" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="221" y1="80" x2="221" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="232" y1="80" x2="232" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="243" y1="80" x2="243" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="254" y1="80" x2="254" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="265" y1="80" x2="265" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="276" y1="80" x2="276" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="80" x2="287" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="298" y1="80" x2="298" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="309" y1="80" x2="309" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="320" y1="80" x2="320" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="331" y1="80" x2="331" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="342" y1="80" x2="342" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="353" y1="80" x2="353" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="364" y1="80" x2="364" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="80" x2="375" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="386" y1="80" x2="386" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="397" y1="80" x2="397" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="408" y1="80" x2="408" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="419" y1="80" x2="419" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="91" x2="430" y2="91" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="102" x2="430" y2="102" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="113" x2="430" y2="113" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="124" x2="430" y2="124" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="135" x2="430" y2="135" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="146" x2="430" y2="146" stroke="#9a9a9a" stroke-width="0.6"/><rect x="210" y="170" width="220" height="70" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0"/><rect x="210" y="170" width="220" height="70" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="0"/><rect x="210" y="170" width="220" height="70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="260" width="220" height="70" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.1"/><text x="445" y="120" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 0 / Zone 0</text><text x="445" y="210" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 1 / Zone 1</text><text x="445" y="300" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 2 / Zone 2</text><text x="340" y="360" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưới ô vuông = Vùng 0 · Chéo chữ thập = Vùng 1 · Chéo đơn = Vùng 2</text><text x="340" y="370" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Square grid = Zone 0 · Crosshatch = Zone 1 · Single diagonal = Zone 2</text><text x="340" y="389" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.1 · Nhận biết các vùng / Figure 3.1 · Identification of zones</text></svg><figcaption class="figcap">Figure 3.1 · Identification of zones. Three hatch samples: square grid = Zone 0, crosshatch = Zone 1, single diagonal = Zone 2.</figcaption></figure><h4>3.3.2 Releases from pipe joints <span class="en">3.3.2 Releases from pipe joints</span></h4><p>There are five principal ways of joining two pipes: welding, gasketing, compression (olive) glands, 'O' rings and screwing. A welded joint makes the two sections effectively continuous, and if properly made and checked it is not considered a source of release for area classification purposes. Welds can still rupture, but so rarely that the frequency may be neglected here.</p><p>None of the other joint types is considered unreliable enough to release in normal operation if properly chosen and installed, except where human intervention is likely. Pipe joints in general are not treated as primary grade sources: they generally constitute Zone 2 and are capable of producing secondary grade releases, by a different mechanism in each case. A screwed joint leaks up its threads, releasing relatively small quantities at low velocity, so wind dispersion is the norm. A compression joint gives a small line release past the olive, also at low velocity because of its construction. An 'O' ring leaks only if it cracks; seated in a recess, it has little chance of blowout, so the leak geometry is a crack and the release velocity may be high because there is little to modify the flow.</p><p>Finally, the gasket is the most common pipe joint, with two possibilities. A normal compressed asbestos fibre (CAF) gasket is held by pressure alone, so at all but very low pressures blowout of part of the gasket must be considered, giving a fairly large orifice. The size of the blowout is normally related to the position of the flange bolts, and a typical size can be quoted. To prevent blowout, a spirally supported gasket may be used: a similar material with a spiral metal support wound into it. Blowouts are then effectively prevented, but leakage can still occur between the flange and the gasket through joint stress or relaxation; since gaskets are usually fitted to larger pipes, this leak is larger than for compression fittings.</p><p>Where joints are regularly broken, for example when pipes are spaded off to remove equipment or to allow entry to a vessel, human intervention close to the flange increases the possibility of leakage and must be taken into account. Well over 50 per cent of flammable materials are toxic at levels far below their lower explosive limit (LEL), and creating a significant explosive atmosphere where personnel are present at that moment is unacceptable. The material must therefore be removed from the pipe before the work starts, and the procedure should eliminate significant explosive atmospheres at the moment of breaking. Since such procedures can fail, it is prudent to identify a nominal Zone 1 of 1 m radius around the joint. This applies only to joint breaking on a relatively regular basis, for example possibly more than once a month on average; less frequent breaking falls under the random release scenarios giving Zone 2 dealt with in this chapter.</p><p>Taking these considerations into account, typical leaks covering most normal situations may be defined. In the following examples and tables the assumed release apertures and velocities are: CAF gasket — 4 × 10⁻⁵ m² (25 mm × 1.6 mm), velocity high when unimpeded or low when impeded, based on a piece of gasket ejected between two flange bolts; spirally supported gasket — 2.5 × 10⁻⁶ m² (50 mm × 0.05 mm), high or low velocity, based on relaxation of the joint because parts of the gasket cannot be ejected; 'O' ring — 10⁻⁶ m² (1 mm × 1 mm), high or low velocity, based on a crack in the ring; compression joint — 10⁻⁶ m² (0.1 mm × 10 mm), low velocity, based on relaxation of the metal-to-metal contact with a labyrinthine path around the olive; screwed joint — 5 × 10⁻⁷ m², small and labyrinthine, low velocity, based on exit via the threads.</p><p>Although to a degree arbitrary, these figures are fairly conservative, so they are unlikely to be smaller than what actually happens in practice, and the areas calculated from them will in the great majority of cases be larger than those which occur. If local knowledge provides more accurate figures for the particular situation, the larger values should be used. Although release velocities for gaskets and 'O' rings are given as high, any obstruction within the orifice after its smallest point or close to it will significantly reduce that velocity; unless such obstructions can confidently be ruled out, dispersion by the wind should always be considered.</p><h4>3.3.3 Typical extents of Zone 2 from pipe joint releases <span class="en">3.3.3 Typical extents of Zone 2 from pipe joint releases</span></h4><p><b>Gas or vapour release.</b> The hazardous area typically created by a gas or vapour release is shown in Figure 3.2, and values for its extent at both high and low release velocities are given in Table 3.2. These figures, based on the calculations in Chapter 4, are considered a worst case and will occasionally be larger than would be expected in practice; they may be reduced when suitable evidence justifies a reduction. They are basically radial distances from the outside of the pipe and apply only to gases and vapours of density similar to air (relative density 0.7 to 1.3).</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 360" role="img" aria-label="Hai views của mối nối mặt bích: mặt đầu hình tròn có lỗ ở giữa và mặt cạnh hình nang đứng, đều có gạch chéo đơn, với các kích thước x = d và Flange diameter"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.2 · Phạm vi Vùng 2 (tỷ trọng tương đối 0.7 đến 1.3) / Figure 3.2 · Extent of Zone 2 (relative density 0.7 to 1.3)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view · Mặt cạnh / Side view</text><circle cx="190" cy="180" r="72" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="108" x2="120" y2="108" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="120" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="120" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="252" x2="120" y2="252" stroke="#888" stroke-width="0.8"/><line x1="97" y1="108" x2="103" y2="108" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="111" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="100" y1="160" x2="100" y2="111" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="94" y="137.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="252" x2="103" y2="252" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="249" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="100" y1="249" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="94" y="226.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="190" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 440.0 158.0 A 50.0 50.0 0 0 1 540.0 158.0 L 540.0 202.0 A 50.0 50.0 0 0 1 440.0 202.0 Z" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="440" y1="90" x2="440" y2="110" stroke="#888" stroke-width="0.8"/><line x1="540" y1="90" x2="540" y2="110" stroke="#888" stroke-width="0.8"/><line x1="440" y1="85" x2="440" y2="91" stroke="#888" stroke-width="0.7"/><line x1="540" y1="85" x2="540" y2="91" stroke="#888" stroke-width="0.7"/><line x1="443" y1="88" x2="537" y2="88" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="537" y1="88" x2="443" y2="88" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="490" y="83" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="312" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="340" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.2 · Phạm vi Vùng 2 / Figure 3.2 · Extent of Zone 2 (relative density 0.7 to 1.3)</text></svg><figcaption class="figcap">Figure 3.2 · Extent of Zone 2 (relative density 0.7 to 1.3). The extent is x = d above and below the flange; d is taken from Table 3.2.</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Pressure 10⁵ N/m² / Extent of hazardous area in metres</th><th>1</th><th>2</th><th>3</th><th>4</th></tr></thead><tbody><tr><td>1.35</td><td>3.0</td><td>1.0</td><td>0.5</td><td>0.5</td></tr><tr><td>1.7</td><td>3.5</td><td>1.0</td><td>0.5</td><td>0.5</td></tr><tr><td>2.0</td><td>4.5</td><td>1.0</td><td>1.0</td><td>0.5</td></tr><tr><td>3.0</td><td>5.5</td><td>1.5</td><td>1.0</td><td>1.0</td></tr><tr><td>5.0</td><td>7.0</td><td>2.0</td><td>1.0</td><td>1.0</td></tr><tr><td>10.0</td><td>9.5</td><td>2.5</td><td>1.5</td><td>1.0</td></tr><tr><td>20.0</td><td>13.5</td><td>3.5</td><td>2.5</td><td>1.5</td></tr><tr><td>30.0</td><td>16.5</td><td>4.5</td><td>3.0</td><td>2.0</td></tr><tr><td>50.0</td><td>21.5</td><td>5.5</td><td>3.5</td><td>2.5</td></tr><tr><td>100.0</td><td>31.5</td><td>8.5</td><td>5.0</td><td>3.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 3.2 · Extent of hazardous area – gas release</p><p><small><b>Note 1.</b> Release from CAF gasket · <b>Note 2.</b> Release from spirally supported gasket · <b>Note 3.</b> Release from 'O' ring or compression joint with olive · <b>Note 4.</b> Release from screwed joint.</small></p><p>When the relative density is greater than 1.3, gravity makes the hazardous area biased downwards. Figure 3.3 shows the end and side views: the extent above the joint remains x = d, while below it becomes y = 1.5 d, where d is the extent from Table 3.2.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 425" role="img" aria-label="Mặt đầu và mặt cạnh của mặt bích, vùng gạch chéo đơn lệch xuống dưới với x = d ở trên và y = 1.5 d ở dưới"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="425" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.3 · Phạm vi Vùng 2 (tỷ trọng tương đối &gt; 1.3) / Figure 3.3 · Extent of Zone 2 (relative density &gt; 1.3)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Khí nặng: vùng mở rộng về phía dưới / Heavy gas: the zone is biased downwards</text><path d="M 115.0 168.0 A 75.0 75.0 0 0 1 265.0 168.0 L 265.0 227.0 A 75.0 75.0 0 0 1 115.0 227.0 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="93" x2="118" y2="93" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="118" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="118" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="302" x2="118" y2="302" stroke="#888" stroke-width="0.8"/><line x1="97" y1="93" x2="103" y2="93" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="96" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="100" y1="160" x2="100" y2="96" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="94" y="130.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="302" x2="103" y2="302" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="299" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="100" y1="299" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="94" y="251.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><text x="190" y="320" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 430.0 170.0 A 60.0 60.0 0 0 1 550.0 170.0 L 550.0 225.0 A 60.0 60.0 0 0 1 430.0 225.0 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="430" y1="92" x2="430" y2="112" stroke="#888" stroke-width="0.8"/><line x1="550" y1="92" x2="550" y2="112" stroke="#888" stroke-width="0.8"/><line x1="430" y1="87" x2="430" y2="93" stroke="#888" stroke-width="0.7"/><line x1="550" y1="87" x2="550" y2="93" stroke="#888" stroke-width="0.7"/><line x1="433" y1="90" x2="547" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="547" y1="90" x2="433" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="490" y="85" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="320" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="342" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="408" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.3 · Phạm vi Vùng 2 / Figure 3.3 · Extent of Zone 2 (relative density &gt; 1.3)</text></svg><figcaption class="figcap">Figure 3.3 · Extent of Zone 2 (relative density > 1.3). Heavy gas: x = d above the flange, y = 1.5 d below it.</figcaption></figure><p>For relative density below 0.7 the geometry is the mirror image: Figure 3.4 has y = 1.5 d above the bore and x = d below, with the side view extending much further above the pipe than below.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 425" role="img" aria-label="Mặt đầu và mặt cạnh của mặt bích, vùng gạch chéo đơn lệch lên trên với y = 1.5 d ở trên và x = d ở dưới"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="425" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.4 · Phạm vi Vùng 2 (tỷ trọng tương đối &lt; 0.7) / Figure 3.4 · Extent of Zone 2 (relative density &lt; 0.7)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Khí nhẹ: vùng mở rộng về phía trên / Light gas: the zone is biased upwards</text><path d="M 115.0 133.0 A 75.0 75.0 0 0 1 265.0 133.0 L 265.0 192.0 A 75.0 75.0 0 0 1 115.0 192.0 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="58" x2="118" y2="58" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="118" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="118" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="267" x2="118" y2="267" stroke="#888" stroke-width="0.8"/><line x1="97" y1="58" x2="103" y2="58" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="61" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="100" y1="160" x2="100" y2="61" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="94" y="112.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="267" x2="103" y2="267" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="264" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="100" y1="264" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="94" y="234.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="190" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 430.0 135.0 A 60.0 60.0 0 0 1 550.0 135.0 L 550.0 190.0 A 60.0 60.0 0 0 1 430.0 190.0 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="430" y1="60" x2="430" y2="77" stroke="#888" stroke-width="0.8"/><line x1="550" y1="60" x2="550" y2="77" stroke="#888" stroke-width="0.8"/><line x1="430" y1="55" x2="430" y2="61" stroke="#888" stroke-width="0.7"/><line x1="550" y1="55" x2="550" y2="61" stroke="#888" stroke-width="0.7"/><line x1="433" y1="58" x2="547" y2="58" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="547" y1="58" x2="433" y2="58" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="490" y="53" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="312" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="408" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.4 · Phạm vi Vùng 2 / Figure 3.4 · Extent of Zone 2 (relative density &lt; 0.7)</text></svg><figcaption class="figcap">Figure 3.4 · Extent of Zone 2 (relative density < 0.7). Light gas: y = 1.5 d above the flange, x = d below it.</figcaption></figure><p>Figure 3.5 shows the effect of proximity to the ground, walls and similar surfaces, where air movement is less than in elevated circumstances. The four cases cover heights of 1.5 to 3 m and the case below 1.5 m, with a dashed boundary near the ground. When determining the extent of a hazardous area in a particular case, all of these effects must be taken into account together.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 480" role="img" aria-label="Bốn panel gạch chéo đơn: mặt đầu và mặt cạnh gần mặt đất, có các kích thước x = d, y = 1.5 d, 1.5 - 3 m và &lt; 1.5 m"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.5 · Ảnh hưởng của sự gần mặt đất, tường, v.v / Figure 3.5 · Effect of proximity to ground, walls, etc</text><text x="340" y="34" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Bốn trường hợp: mặt đầu và mặt cạnh, có đường đứt nét gần mặt đất / Four cases: end and side views, with a dashed boundary near the ground</text><path d="M 110.0 215.0 L 110.0 125.0 A 65.0 65.0 0 0 1 240.0 125.0 L 240.0 215.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="215" x2="300" y2="215" stroke="#2a2a2a" stroke-width="1.2"/><line x1="56" y1="221" x2="50" y2="215" stroke="#888" stroke-width="0.6"/><line x1="65" y1="221" x2="59" y2="215" stroke="#888" stroke-width="0.6"/><line x1="74" y1="221" x2="68" y2="215" stroke="#888" stroke-width="0.6"/><line x1="83" y1="221" x2="77" y2="215" stroke="#888" stroke-width="0.6"/><line x1="92" y1="221" x2="86" y2="215" stroke="#888" stroke-width="0.6"/><line x1="101" y1="221" x2="95" y2="215" stroke="#888" stroke-width="0.6"/><line x1="110" y1="221" x2="104" y2="215" stroke="#888" stroke-width="0.6"/><line x1="119" y1="221" x2="113" y2="215" stroke="#888" stroke-width="0.6"/><line x1="128" y1="221" x2="122" y2="215" stroke="#888" stroke-width="0.6"/><line x1="137" y1="221" x2="131" y2="215" stroke="#888" stroke-width="0.6"/><line x1="146" y1="221" x2="140" y2="215" stroke="#888" stroke-width="0.6"/><line x1="155" y1="221" x2="149" y2="215" stroke="#888" stroke-width="0.6"/><line x1="164" y1="221" x2="158" y2="215" stroke="#888" stroke-width="0.6"/><line x1="173" y1="221" x2="167" y2="215" stroke="#888" stroke-width="0.6"/><line x1="182" y1="221" x2="176" y2="215" stroke="#888" stroke-width="0.6"/><line x1="191" y1="221" x2="185" y2="215" stroke="#888" stroke-width="0.6"/><line x1="200" y1="221" x2="194" y2="215" stroke="#888" stroke-width="0.6"/><line x1="209" y1="221" x2="203" y2="215" stroke="#888" stroke-width="0.6"/><line x1="218" y1="221" x2="212" y2="215" stroke="#888" stroke-width="0.6"/><line x1="227" y1="221" x2="221" y2="215" stroke="#888" stroke-width="0.6"/><line x1="236" y1="221" x2="230" y2="215" stroke="#888" stroke-width="0.6"/><line x1="245" y1="221" x2="239" y2="215" stroke="#888" stroke-width="0.6"/><line x1="254" y1="221" x2="248" y2="215" stroke="#888" stroke-width="0.6"/><line x1="263" y1="221" x2="257" y2="215" stroke="#888" stroke-width="0.6"/><line x1="272" y1="221" x2="266" y2="215" stroke="#888" stroke-width="0.6"/><line x1="281" y1="221" x2="275" y2="215" stroke="#888" stroke-width="0.6"/><line x1="290" y1="221" x2="284" y2="215" stroke="#888" stroke-width="0.6"/><line x1="299" y1="221" x2="293" y2="215" stroke="#888" stroke-width="0.6"/><path d="M 110.0 175.0 Q 175.0 220.0 240.0 175.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="110" y1="43" x2="110" y2="49" stroke="#888" stroke-width="0.7"/><line x1="240" y1="43" x2="240" y2="49" stroke="#888" stroke-width="0.7"/><line x1="113" y1="46" x2="237" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="237" y1="46" x2="113" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><line x1="110" y1="49" x2="110" y2="61" stroke="#888" stroke-width="0.8"/><line x1="240" y1="49" x2="240" y2="61" stroke="#888" stroke-width="0.8"/><path d="M 440.0 215.0 L 440.0 125.0 A 65.0 65.0 0 0 1 570.0 125.0 L 570.0 215.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="380" y1="215" x2="630" y2="215" stroke="#2a2a2a" stroke-width="1.2"/><line x1="386" y1="221" x2="380" y2="215" stroke="#888" stroke-width="0.6"/><line x1="395" y1="221" x2="389" y2="215" stroke="#888" stroke-width="0.6"/><line x1="404" y1="221" x2="398" y2="215" stroke="#888" stroke-width="0.6"/><line x1="413" y1="221" x2="407" y2="215" stroke="#888" stroke-width="0.6"/><line x1="422" y1="221" x2="416" y2="215" stroke="#888" stroke-width="0.6"/><line x1="431" y1="221" x2="425" y2="215" stroke="#888" stroke-width="0.6"/><line x1="440" y1="221" x2="434" y2="215" stroke="#888" stroke-width="0.6"/><line x1="449" y1="221" x2="443" y2="215" stroke="#888" stroke-width="0.6"/><line x1="458" y1="221" x2="452" y2="215" stroke="#888" stroke-width="0.6"/><line x1="467" y1="221" x2="461" y2="215" stroke="#888" stroke-width="0.6"/><line x1="476" y1="221" x2="470" y2="215" stroke="#888" stroke-width="0.6"/><line x1="485" y1="221" x2="479" y2="215" stroke="#888" stroke-width="0.6"/><line x1="494" y1="221" x2="488" y2="215" stroke="#888" stroke-width="0.6"/><line x1="503" y1="221" x2="497" y2="215" stroke="#888" stroke-width="0.6"/><line x1="512" y1="221" x2="506" y2="215" stroke="#888" stroke-width="0.6"/><line x1="521" y1="221" x2="515" y2="215" stroke="#888" stroke-width="0.6"/><line x1="530" y1="221" x2="524" y2="215" stroke="#888" stroke-width="0.6"/><line x1="539" y1="221" x2="533" y2="215" stroke="#888" stroke-width="0.6"/><line x1="548" y1="221" x2="542" y2="215" stroke="#888" stroke-width="0.6"/><line x1="557" y1="221" x2="551" y2="215" stroke="#888" stroke-width="0.6"/><line x1="566" y1="221" x2="560" y2="215" stroke="#888" stroke-width="0.6"/><line x1="575" y1="221" x2="569" y2="215" stroke="#888" stroke-width="0.6"/><line x1="584" y1="221" x2="578" y2="215" stroke="#888" stroke-width="0.6"/><line x1="593" y1="221" x2="587" y2="215" stroke="#888" stroke-width="0.6"/><line x1="602" y1="221" x2="596" y2="215" stroke="#888" stroke-width="0.6"/><line x1="611" y1="221" x2="605" y2="215" stroke="#888" stroke-width="0.6"/><line x1="620" y1="221" x2="614" y2="215" stroke="#888" stroke-width="0.6"/><line x1="629" y1="221" x2="623" y2="215" stroke="#888" stroke-width="0.6"/><path d="M 440.0 175.0 Q 505.0 220.0 570.0 175.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="440" y1="43" x2="440" y2="49" stroke="#888" stroke-width="0.7"/><line x1="570" y1="43" x2="570" y2="49" stroke="#888" stroke-width="0.7"/><line x1="443" y1="46" x2="567" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="567" y1="46" x2="443" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="505" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><line x1="440" y1="49" x2="440" y2="61" stroke="#888" stroke-width="0.8"/><line x1="570" y1="49" x2="570" y2="61" stroke="#888" stroke-width="0.8"/><circle cx="175" cy="115" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="175" cy="115" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="405" y="110" width="200" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 405.0 110.0 Q 412.0 120.0 405.0 130.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 605.0 110.0 Q 598.0 120.0 605.0 130.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="500" y="100" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="100" x2="505" y2="140" stroke="#888" stroke-width="0.6"/><path d="M 110.0 410.0 L 110.0 320.0 A 65.0 65.0 0 0 1 240.0 320.0 L 240.0 410.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="410" x2="300" y2="410" stroke="#2a2a2a" stroke-width="1.2"/><line x1="56" y1="416" x2="50" y2="410" stroke="#888" stroke-width="0.6"/><line x1="65" y1="416" x2="59" y2="410" stroke="#888" stroke-width="0.6"/><line x1="74" y1="416" x2="68" y2="410" stroke="#888" stroke-width="0.6"/><line x1="83" y1="416" x2="77" y2="410" stroke="#888" stroke-width="0.6"/><line x1="92" y1="416" x2="86" y2="410" stroke="#888" stroke-width="0.6"/><line x1="101" y1="416" x2="95" y2="410" stroke="#888" stroke-width="0.6"/><line x1="110" y1="416" x2="104" y2="410" stroke="#888" stroke-width="0.6"/><line x1="119" y1="416" x2="113" y2="410" stroke="#888" stroke-width="0.6"/><line x1="128" y1="416" x2="122" y2="410" stroke="#888" stroke-width="0.6"/><line x1="137" y1="416" x2="131" y2="410" stroke="#888" stroke-width="0.6"/><line x1="146" y1="416" x2="140" y2="410" stroke="#888" stroke-width="0.6"/><line x1="155" y1="416" x2="149" y2="410" stroke="#888" stroke-width="0.6"/><line x1="164" y1="416" x2="158" y2="410" stroke="#888" stroke-width="0.6"/><line x1="173" y1="416" x2="167" y2="410" stroke="#888" stroke-width="0.6"/><line x1="182" y1="416" x2="176" y2="410" stroke="#888" stroke-width="0.6"/><line x1="191" y1="416" x2="185" y2="410" stroke="#888" stroke-width="0.6"/><line x1="200" y1="416" x2="194" y2="410" stroke="#888" stroke-width="0.6"/><line x1="209" y1="416" x2="203" y2="410" stroke="#888" stroke-width="0.6"/><line x1="218" y1="416" x2="212" y2="410" stroke="#888" stroke-width="0.6"/><line x1="227" y1="416" x2="221" y2="410" stroke="#888" stroke-width="0.6"/><line x1="236" y1="416" x2="230" y2="410" stroke="#888" stroke-width="0.6"/><line x1="245" y1="416" x2="239" y2="410" stroke="#888" stroke-width="0.6"/><line x1="254" y1="416" x2="248" y2="410" stroke="#888" stroke-width="0.6"/><line x1="263" y1="416" x2="257" y2="410" stroke="#888" stroke-width="0.6"/><line x1="272" y1="416" x2="266" y2="410" stroke="#888" stroke-width="0.6"/><line x1="281" y1="416" x2="275" y2="410" stroke="#888" stroke-width="0.6"/><line x1="290" y1="416" x2="284" y2="410" stroke="#888" stroke-width="0.6"/><line x1="299" y1="416" x2="293" y2="410" stroke="#888" stroke-width="0.6"/><path d="M 110.0 390.0 Q 175.0 412.5 240.0 390.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="110" y1="241" x2="110" y2="247" stroke="#888" stroke-width="0.7"/><line x1="240" y1="241" x2="240" y2="247" stroke="#888" stroke-width="0.7"/><line x1="113" y1="244" x2="237" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="237" y1="244" x2="113" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="239" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><line x1="110" y1="247" x2="110" y2="259" stroke="#888" stroke-width="0.8"/><line x1="240" y1="247" x2="240" y2="259" stroke="#888" stroke-width="0.8"/><path d="M 440.0 410.0 L 440.0 320.0 A 65.0 65.0 0 0 1 570.0 320.0 L 570.0 410.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="380" y1="410" x2="630" y2="410" stroke="#2a2a2a" stroke-width="1.2"/><line x1="386" y1="416" x2="380" y2="410" stroke="#888" stroke-width="0.6"/><line x1="395" y1="416" x2="389" y2="410" stroke="#888" stroke-width="0.6"/><line x1="404" y1="416" x2="398" y2="410" stroke="#888" stroke-width="0.6"/><line x1="413" y1="416" x2="407" y2="410" stroke="#888" stroke-width="0.6"/><line x1="422" y1="416" x2="416" y2="410" stroke="#888" stroke-width="0.6"/><line x1="431" y1="416" x2="425" y2="410" stroke="#888" stroke-width="0.6"/><line x1="440" y1="416" x2="434" y2="410" stroke="#888" stroke-width="0.6"/><line x1="449" y1="416" x2="443" y2="410" stroke="#888" stroke-width="0.6"/><line x1="458" y1="416" x2="452" y2="410" stroke="#888" stroke-width="0.6"/><line x1="467" y1="416" x2="461" y2="410" stroke="#888" stroke-width="0.6"/><line x1="476" y1="416" x2="470" y2="410" stroke="#888" stroke-width="0.6"/><line x1="485" y1="416" x2="479" y2="410" stroke="#888" stroke-width="0.6"/><line x1="494" y1="416" x2="488" y2="410" stroke="#888" stroke-width="0.6"/><line x1="503" y1="416" x2="497" y2="410" stroke="#888" stroke-width="0.6"/><line x1="512" y1="416" x2="506" y2="410" stroke="#888" stroke-width="0.6"/><line x1="521" y1="416" x2="515" y2="410" stroke="#888" stroke-width="0.6"/><line x1="530" y1="416" x2="524" y2="410" stroke="#888" stroke-width="0.6"/><line x1="539" y1="416" x2="533" y2="410" stroke="#888" stroke-width="0.6"/><line x1="548" y1="416" x2="542" y2="410" stroke="#888" stroke-width="0.6"/><line x1="557" y1="416" x2="551" y2="410" stroke="#888" stroke-width="0.6"/><line x1="566" y1="416" x2="560" y2="410" stroke="#888" stroke-width="0.6"/><line x1="575" y1="416" x2="569" y2="410" stroke="#888" stroke-width="0.6"/><line x1="584" y1="416" x2="578" y2="410" stroke="#888" stroke-width="0.6"/><line x1="593" y1="416" x2="587" y2="410" stroke="#888" stroke-width="0.6"/><line x1="602" y1="416" x2="596" y2="410" stroke="#888" stroke-width="0.6"/><line x1="611" y1="416" x2="605" y2="410" stroke="#888" stroke-width="0.6"/><line x1="620" y1="416" x2="614" y2="410" stroke="#888" stroke-width="0.6"/><line x1="629" y1="416" x2="623" y2="410" stroke="#888" stroke-width="0.6"/><path d="M 440.0 390.0 Q 505.0 412.5 570.0 390.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="440" y1="241" x2="440" y2="247" stroke="#888" stroke-width="0.7"/><line x1="570" y1="241" x2="570" y2="247" stroke="#888" stroke-width="0.7"/><line x1="443" y1="244" x2="567" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="567" y1="244" x2="443" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="505" y="239" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><line x1="440" y1="247" x2="440" y2="259" stroke="#888" stroke-width="0.8"/><line x1="570" y1="247" x2="570" y2="259" stroke="#888" stroke-width="0.8"/><circle cx="175" cy="310" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="175" cy="310" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="405" y="305" width="200" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 405.0 305.0 Q 412.0 315.0 405.0 325.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 605.0 305.0 Q 598.0 315.0 605.0 325.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="500" y="295" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="295" x2="505" y2="335" stroke="#888" stroke-width="0.6"/><line x1="70" y1="155" x2="110" y2="155" stroke="#888" stroke-width="0.8"/><line x1="70" y1="215" x2="110" y2="215" stroke="#888" stroke-width="0.8"/><line x1="67" y1="155" x2="73" y2="155" stroke="#888" stroke-width="0.7"/><line x1="67" y1="215" x2="73" y2="215" stroke="#888" stroke-width="0.7"/><line x1="70" y1="158" x2="70" y2="212" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="70" y1="212" x2="70" y2="158" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="64" y="187.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 - 3 m</text><text x="78" y="404" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt; 1.5 m</text><line x1="84" y1="402" x2="138" y2="405" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><text x="505" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="175" y="427" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><text x="505" y="427" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="443" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="465" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.5 · Ảnh hưởng của sự gần mặt đất, tường, v.v / Figure 3.5 · Effect of proximity to ground, walls, etc</text></svg><figcaption class="figcap">Figure 3.5 · Effect of proximity to ground, walls, etc. At heights below 1.5 m the dashed curved boundary lies close to the ground.</figcaption></figure><p><b>Liquid releases.</b> When a liquid is released there is the further problem of jets which can travel significant distances before striking the ground, and of pools from which vapour escapes once the liquid has landed. It is preferable to baffle the joint to prevent jet formation and then to control any pool so as to limit the resulting hazardous area. The preferred arrangement gives a pool of known, controlled dimensions under the pipe, or containment local to the pipe which collects the liquid and transfers it to safe disposal. If the pool is not deliberately contained it will grow until the rate of vaporization from its surface equals the rate of leakage. The pool becomes smaller as the liquid temperature approaches its boiling point, while the hazardous area around it becomes larger because vaporization is faster.</p><p>Tables 3.3 and 3.4 give the pool areas produced by a leak from a CAF gasket or a spirally supported gasket at various pressures upstream of the leak, with columns for vapour pressure as a percentage of atmospheric pressure (<10%, 25%, 50%, 75% and >90%) and areas in m². On a flat surface the pool develops symmetrically, but any slope distorts its shape and hence the hazardous area. Where the dimensions are set by containment, that containment must hold the maximum volume likely to leak in any one incident. The preferred method is therefore to shroud the joint to prevent jets and collect the liquid as near to the pipe as possible for diversion to a collection and disposal system.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Liquid release pressure N/m² — pool area (m²) at percentages of atmospheric pressure</th><th><10%</th><th>25%</th><th>50%</th><th>75%</th><th>>90%</th></tr></thead><tbody><tr><td>1 × 10⁴</td><td>207</td><td>83</td><td>42</td><td>28</td><td>23</td></tr><tr><td>3 × 10⁴</td><td>399</td><td>160</td><td>80</td><td>53</td><td>44</td></tr><tr><td>1 × 10⁵</td><td>765</td><td>306</td><td>173</td><td>102</td><td>85</td></tr><tr><td>3 × 10⁵</td><td>1515</td><td>606</td><td>303</td><td>202</td><td>168</td></tr><tr><td>1 × 10⁶</td><td>2767</td><td>1107</td><td>553</td><td>369</td><td>307</td></tr><tr><td>3 × 10⁶</td><td>5192</td><td>2077</td><td>1040</td><td>692</td><td>577</td></tr><tr><td>1 × 10⁷</td><td>9702</td><td>3881</td><td>1920</td><td>1293</td><td>1078</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 3.3 · Areas of pools formed by leaks from CAF gaskets at various pressures</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Liquid release pressure N/m² — pool area (m²) at percentages of atmospheric pressure</th><th><10%</th><th>25%</th><th>50%</th><th>75%</th><th>>90%</th></tr></thead><tbody><tr><td>1 × 10⁴</td><td>12.0</td><td>4.0</td><td>2.0</td><td>1.5</td><td>1.0</td></tr><tr><td>3 × 10⁴</td><td>21.0</td><td>8.0</td><td>3.5</td><td>2.5</td><td>2.0</td></tr><tr><td>1 × 10⁵</td><td>41.0</td><td>16.5</td><td>7.5</td><td>5.0</td><td>3.5</td></tr><tr><td>3 × 10⁵</td><td>70.0</td><td>28.0</td><td>13.0</td><td>9.0</td><td>6.5</td></tr><tr><td>1 × 10⁶</td><td>144.0</td><td>62.0</td><td>29.0</td><td>19.0</td><td>15.0</td></tr><tr><td>3 × 10⁶</td><td>249.0</td><td>113.0</td><td>53.0</td><td>33.0</td><td>28.0</td></tr><tr><td>1 × 10⁷</td><td>506.0</td><td>243.0</td><td>115.0</td><td>72.0</td><td>60.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 3.4 · Areas of pools produced by liquid leaks from spirally supported gaskets at various pressures</p><p>The hazardous area around a pool depends on the pool geometry and on how close the pool temperature is to the boiling point of the flammable material. Typical extents are given in Table 3.7 (see the source-gap note below). That table is based on the partial pressure developed by the material, which affects the effective lower explosive limit of the mixture leaving the pool edge; beyond the edge the mixture is diluted by wind turbulence and treated as a line source carrying saturated vapour. The wind speed used is 2 m/sec.</p><div class="note"><b>Source gap.</b> Eight pages of the supplied PDF (printed pp. 59–66; PDF pp. 80–87) contain only the literal words 'MISSING PAGE' in both the text layer and the page renders. Consequently the tail of Section 3.3.3, all of Section 3.3.4, most of Section 3.3.5, Figures 3.6–3.8 and Tables 3.5–3.7 cannot be reproduced here. No captions, figures, values or prose for that material have been invented; the chapter resumes with the surviving text of Section 3.3.5 in the next module.</div><div class="note">Section 3.3.5 resumes here, beyond the missing pages, with the surviving text on releases from moving seals.</div><h4>3.3.5 Releases from moving seals <span class="en">3.3.5 Releases from moving seals</span></h4><p><b>Pump with packed gland or mechanical seal.</b> Where the leakage is of compressed gas, a Zone 1 of 1 m radius is present. Zone 2 should be taken from Table 3.2 for a spirally supported gasket, and account should also be taken of the proximity of the ground to the leak (see Figures 3.3 and 3.4).</p><p>Although packed gland seals can be used in all of the situations above, mechanical seals are recommended, particularly for gases and liquids above their atmospheric-pressure boiling points, because of their better wear performance. Throttle bushes are also recommended in these cases to give added confidence in maximum leak rates. Where concentrations of rotating pumps and compressors are present, this situation must be identified and the hazardous areas treated as for valves.</p><p><b>Moving reciprocating seals.</b> Reciprocating compressors and pumps leak around their pistons into a crankcase or the chamber behind the piston. If the crankcase is ventilated, the hazardous area appears at the ventilation exit, which may be some distance from the point of compression, so a further hazardous area may be created elsewhere. In normal operation a Zone 1 of 1 m radius around the point where the leakage reaches the atmosphere is sufficient. For abnormal circumstances, the release at both the normal exhaust point and local to the seal should be treated as for a spirally supported gasket (Table 3.2); because of compressor duty this can produce significant hazardous areas.</p><h3>3.4 Other practical well-ventilated situations <span class="en">3.4 Other practical well-ventilated situations</span></h3><p>The previous sections have discussed the performance of leaking flammable material from the more classic leak sources, such as pipe flanges and pump/compressor seals, but many particular situations require specific consideration.</p><h4>3.4.1 The fixed roof vented stock tank <span class="en">3.4.1 The fixed roof vented stock tank</span></h4><p>This type of tank is extremely common on process plant for storing flammable materials that are normally liquids. Most are in well-ventilated outdoor areas with free vents to let vapour escape during filling and air enter during emptying. In direct sunlight, however, solar gain can occur, especially in the vapour space, and temperatures above the typical ambient maximum of 32 °C can be reached. The extent of this gain is not specified directly, but one company code gives 47.5 °C for small tanks, and the HSE booklet HS(G)50 (1996) defines flammable liquids as those with flashpoints up to 55 °C. It is prudent to adopt the latter as the basis here and not to store any liquid with a boiling point below 55 °C in such tanks.</p><p>Such tanks are normally bunded to contain spillages from gross overfilling or leakage, and the bunding determines the extent of the pool of flammable liquid (unless a single bund surrounds several tanks, in which case normal pool sizing applies). To be effective, the nearest point of the bund should always be more than 1 m from the tank so that liquid leaking from the tank falls into it; the bund should also hold the entire tank contents with a safety factor of about 1.1.</p><p>There are two normal situations to consider, inside the tank and outside it during filling and emptying, together with the abnormal case of overfilling that puts flammable liquid into the bund and may also involve flange leakage nearby. On these assumptions the classification of the tank and its surroundings is as shown in Figure 3.9.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 430" role="img" aria-label="Mặt cắt bể chứa mái cố định: không gian hơi Vùng 0 dạng lưới ô vuông, nắp Vùng 1 ô chéo chữ X quanh ống thông hơi và trong bể chắn, vùng Vùng 2 gạch chéo đơn bao quanh"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.9 · Bể chứa mái cố định / Figure 3.9 · Fixed roof stock tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">a = 3 m, b = 1.5 m, c = 2.5 m</text><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="270" y="190" width="140" height="160" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="279" y1="191" x2="279" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="191" x2="287" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="295" y1="191" x2="295" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="191" x2="303" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="311" y1="191" x2="311" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="319" y1="191" x2="319" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="327" y1="191" x2="327" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="335" y1="191" x2="335" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="191" x2="343" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="351" y1="191" x2="351" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="359" y1="191" x2="359" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="367" y1="191" x2="367" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="191" x2="375" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="383" y1="191" x2="383" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="391" y1="191" x2="391" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="399" y1="191" x2="399" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="407" y1="191" x2="407" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="199" x2="409" y2="199" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="207" x2="409" y2="207" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="215" x2="409" y2="215" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="223" x2="409" y2="223" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="231" x2="409" y2="231" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="239" x2="409" y2="239" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="247" x2="409" y2="247" stroke="#9a9a9a" stroke-width="0.6"/><line x1="274" y1="257" x2="281" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="257" x2="294" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="257" x2="307" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="257" x2="320" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="257" x2="333" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="257" x2="346" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="257" x2="359" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="257" x2="372" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="257" x2="385" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="257" x2="398" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="266" x2="281" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="266" x2="294" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="266" x2="307" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="266" x2="320" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="266" x2="333" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="266" x2="346" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="266" x2="359" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="266" x2="372" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="266" x2="385" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="266" x2="398" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="275" x2="281" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="275" x2="294" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="275" x2="307" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="275" x2="320" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="275" x2="333" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="275" x2="346" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="275" x2="359" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="275" x2="372" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="275" x2="385" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="275" x2="398" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="284" x2="281" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="284" x2="294" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="284" x2="307" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="284" x2="320" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="284" x2="333" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="284" x2="346" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="284" x2="359" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="284" x2="372" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="284" x2="385" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="284" x2="398" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="293" x2="281" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="293" x2="294" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="293" x2="307" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="293" x2="320" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="293" x2="333" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="293" x2="346" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="293" x2="359" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="293" x2="372" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="293" x2="385" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="293" x2="398" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="302" x2="281" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="302" x2="294" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="302" x2="307" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="302" x2="320" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="302" x2="333" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="302" x2="346" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="302" x2="359" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="302" x2="372" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="302" x2="385" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="302" x2="398" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="311" x2="281" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="311" x2="294" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="311" x2="307" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="311" x2="320" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="311" x2="333" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="311" x2="346" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="311" x2="359" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="311" x2="372" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="311" x2="385" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="311" x2="398" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="320" x2="281" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="320" x2="294" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="320" x2="307" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="320" x2="320" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="320" x2="333" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="320" x2="346" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="320" x2="359" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="320" x2="372" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="320" x2="385" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="320" x2="398" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="329" x2="281" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="329" x2="294" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="329" x2="307" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="329" x2="320" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="329" x2="333" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="329" x2="346" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="329" x2="359" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="329" x2="372" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="329" x2="385" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="329" x2="398" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="338" x2="281" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="338" x2="294" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="338" x2="307" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="338" x2="320" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="338" x2="333" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="338" x2="346" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="338" x2="359" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="338" x2="372" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="338" x2="385" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="338" x2="398" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M230,312 H270 V350 H230 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M410,312 H450 V350 H410 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="300" width="4" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="450" y="300" width="4" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="349" y="170" width="9" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="346" y1="170" x2="361" y2="170" stroke="#2a2a2a" stroke-width="1.6"/><line x1="126" y1="350" x2="554" y2="350" stroke="#2a2a2a" stroke-width="1.8"/><line x1="352" y1="190" x2="388" y2="152" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="346" y="194" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="196" y1="246" x2="226" y2="214" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="192" y="250" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="500" y1="334" x2="538" y2="298" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="496" y="340" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="452" y1="318" x2="492" y2="304" stroke="#2a2a2a" stroke-width="0.9"/><text x="496" y="307" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bund / Bể chắn</text><text x="340" y="388" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="412" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.9 · Bể chứa mái cố định. a = 3 m, b = 1.5 m, c = 2.5 m / Figure 3.9 · Fixed roof stock tank. a = 3 m, b = 1.5 m, c = 2.5 m</text></svg><figcaption class="figcap">Figure 3.9 · Fixed roof stock tank. a = 3 m, b = 1.5 m, c = 2.5 m</figcaption></figure><p><b>Zone 0.</b> Because the emptying cycle constantly draws air into the vapour space and mixes it with vapour, an explosive atmosphere is likely to exist somewhere in that space. Since the actual part cannot be defined, the entire vapour space must be classified as Zone 0.</p><p><b>Zone 1.</b> The filling cycle exhausts a mixture of flammable vapour and air from the vent; this vapour is almost certain to be heavier than air, so an explosive atmosphere forms around the vent and tends to travel downwards and outwards along the tank top, possibly overlapping the tank edges. In abnormal circumstances the liquid pool in the bund gives off vapour which, unless the bund is very large and shallow, is impeded from dispersing, so the interior of the bund is also likely to be Zone 1.</p><p><b>Zone 2.</b> If the tank is overfilled, flammable liquid exits the vent, travels down the sides of the tank and collects in the bund. Vaporization from the outside of the tank and from the surface of the pool creates a Zone 2 around the tank and beyond the bund wall. Leakage from the tank and associated pipework also produces a Zone 2, but this is contained within the Zone 2 caused by overfilling.</p><p><b>Limitations and other considerations.</b> In producing Figure 3.9, a tank of some 250 m³ capacity has been used and no pumps or other pressurizing devices have been considered as present within the bund. The water drainage facilities associated with the bund have also not been considered, as they are assumed not to transmit flammable liquid or vapour from the bund; their design should achieve this in any properly designed installation, but if it does not, such possibilities must be considered. Where solar gain brings the contained liquid near its boiling point, a cover should be considered to prevent direct sunlight; this removes solar gain and reduces internal maximum temperatures to around 32 °C. If the cover is flat, the area under it all becomes Zone 1 with a distance of 1 m laterally from the edge of the cover and a similar radial distance from any vents in its top. A cover with sides is not recommended, as it can severely affect ventilation between the tank top and the cover, at worst creating a Zone 0 in that space, particularly if there are no top vents to give a chimney effect.</p><h4>3.4.2 The floating roof tank <span class="en">3.4.2 The floating roof tank</span></h4><p>In these tanks the roof is supported by the liquid within the tank and moves up and down with its level. A seal is provided between the moving roof and the walls of the tank, and vapour can only be present where it, or small quantities of liquid, pass that seal. This is either a situation of normal operation or, where the amount of liquid passing the seal normally gives sufficient vapour to create an explosive atmosphere, a continuous situation. The walls of the tank above the roof may also restrict dispersion and cause the explosive atmosphere to persist, an effect exacerbated where a cover is fitted. The result is shown in Figure 3.10 and is basically as follows.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 430" role="img" aria-label="Mặt cắt bể chứa mái nổi: chất lỏng có nét gạch ngang, mái nổi và phớt làm kín; Vùng 1 ô chéo chữ X phía trên mái và trong bể chắn, không có Vùng 0; Vùng 2 gạch chéo đơn bên ngoài"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.10 · Bể chứa mái nổi / Figure 3.10 · Floating roof stock tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">A = 1.5 m, B = 2.5 m</text><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="270" y="205" width="140" height="125" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="274" y1="216" x2="281" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="216" x2="294" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="216" x2="307" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="216" x2="320" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="216" x2="333" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="216" x2="346" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="216" x2="359" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="216" x2="372" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="216" x2="385" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="216" x2="398" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="225" x2="281" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="225" x2="294" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="225" x2="307" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="225" x2="320" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="225" x2="333" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="225" x2="346" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="225" x2="359" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="225" x2="372" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="225" x2="385" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="225" x2="398" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="234" x2="281" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="234" x2="294" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="234" x2="307" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="234" x2="320" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="234" x2="333" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="234" x2="346" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="234" x2="359" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="234" x2="372" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="234" x2="385" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="234" x2="398" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="243" x2="281" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="243" x2="294" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="243" x2="307" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="243" x2="320" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="243" x2="333" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="243" x2="346" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="243" x2="359" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="243" x2="372" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="243" x2="385" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="243" x2="398" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="252" x2="281" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="252" x2="294" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="252" x2="307" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="252" x2="320" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="252" x2="333" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="252" x2="346" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="252" x2="359" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="252" x2="372" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="252" x2="385" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="252" x2="398" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="261" x2="281" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="261" x2="294" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="261" x2="307" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="261" x2="320" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="261" x2="333" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="261" x2="346" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="261" x2="359" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="261" x2="372" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="261" x2="385" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="261" x2="398" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="270" x2="281" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="270" x2="294" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="270" x2="307" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="270" x2="320" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="270" x2="333" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="270" x2="346" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="270" x2="359" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="270" x2="372" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="270" x2="385" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="270" x2="398" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="279" x2="281" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="279" x2="294" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="279" x2="307" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="279" x2="320" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="279" x2="333" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="279" x2="346" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="279" x2="359" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="279" x2="372" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="279" x2="385" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="279" x2="398" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="288" x2="281" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="288" x2="294" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="288" x2="307" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="288" x2="320" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="288" x2="333" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="288" x2="346" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="288" x2="359" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="288" x2="372" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="288" x2="385" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="288" x2="398" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="297" x2="281" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="297" x2="294" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="297" x2="307" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="297" x2="320" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="297" x2="333" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="297" x2="346" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="297" x2="359" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="297" x2="372" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="297" x2="385" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="297" x2="398" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="306" x2="281" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="306" x2="294" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="306" x2="307" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="306" x2="320" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="306" x2="333" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="306" x2="346" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="306" x2="359" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="306" x2="372" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="306" x2="385" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="306" x2="398" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="315" x2="281" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="315" x2="294" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="315" x2="307" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="315" x2="320" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="315" x2="333" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="315" x2="346" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="315" x2="359" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="315" x2="372" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="315" x2="385" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="315" x2="398" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="324" x2="281" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="324" x2="294" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="324" x2="307" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="324" x2="320" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="324" x2="333" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="324" x2="346" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="324" x2="359" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="324" x2="372" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="324" x2="385" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="324" x2="398" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M230,298 H270 V330 H230 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M410,298 H450 V330 H410 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="286" width="4" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="450" y="286" width="4" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="268" y1="205" x2="412" y2="205" stroke="#2a2a2a" stroke-width="2.4"/><line x1="270" y1="198" x2="270" y2="212" stroke="#2a2a2a" stroke-width="1.2"/><line x1="410" y1="198" x2="410" y2="212" stroke="#2a2a2a" stroke-width="1.2"/><line x1="272" y1="202" x2="272" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="408" y1="202" x2="408" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="126" y1="330" x2="554" y2="330" stroke="#2a2a2a" stroke-width="1.8"/><line x1="230" y1="184" x2="272" y2="204" stroke="#2a2a2a" stroke-width="0.9"/><text x="226" y="187" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seal / Phớt làm kín</text><line x1="466" y1="162" x2="412" y2="203" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="165" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floating roof / Mái nổi</text><line x1="452" y1="318" x2="490" y2="306" stroke="#2a2a2a" stroke-width="0.9"/><text x="494" y="309" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bund / Bể chắn</text><text x="340" y="258" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Chất lỏng / Liquid</text><line x1="394" y1="158" x2="420" y2="130" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><text x="390" y="162" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><line x1="500" y1="300" x2="534" y2="268" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><text x="496" y="306" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="388" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="412" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.10 · Bể chứa mái nổi. A = 1.5 m, B = 2.5 m / Figure 3.10 · Floating roof stock tank. A = 1.5 m, B = 2.5 m</text></svg><figcaption class="figcap">Figure 3.10 · Floating roof stock tank. A = 1.5 m, B = 2.5 m</figcaption></figure><p><b>Zone 0.</b> This does not exist within the tank, unlike the fixed roof case, as the roof is in intimate contact with the stored liquid. Provided the space in the tank above the roof is unimpeded, the retention of flammable vapour is not sufficient to create a Zone 0 in that space, so some advantage over fixed roof tanks is apparent.</p><p><b>Zone 1.</b> The interior of the tank above the roof is Zone 1, extending 1.5 m above and laterally from the edges of the tank. As the vapour is generally heavier than air, Zone 1 can be expected to extend further down the sides of the tank. In abnormal circumstances the tank behaves like a fixed roof tank: liquid overflows into the bund, a pool forms and the vapour space above it contains an explosive atmosphere. Because the bund wall is likely to interfere with ventilation, there will be persistence within the bund and its interior vapour space is Zone 1.</p><p><b>Zone 2.</b> As for the fixed roof tank there is the abnormal possibility of overflow into the bund, so a Zone 2 of 1.5 m from the top of the tank and around its sides will be present; this will not show where Zone 1 exists, as it has a similar extent and is thus masked. A Zone 2 will also exist from the bund limits for a vertical and horizontal distance of 2.5 m, as for the fixed roof tank.</p><p><b>Limitations and other considerations.</b> As for the fixed roof tank, a tank of some 250 m³ capacity has been considered with no pumps or similar equipment contained within the bund. Drainage devices are again assumed not to transmit flammable liquid out of the bund. The effects of a cover will also be similar to those for the fixed roof tank, although a cover is more likely here in view of the construction of the tank.</p><h4>3.4.3 Tanks containing gas, vapour or liquefied vapours <span class="en">3.4.3 Tanks containing gas, vapour or liquefied vapours</span></h4><p>These tanks are normally sealed as the gas, vapour or liquid will be under pressure. Leaks from them should be treated as for leaks from pipe and similar joints, since even if it is liquid that is released it will rapidly vaporize. Such tanks may, however, be bunded to take care of massive releases which, although outside the scope of area classification (for example catastrophic), may need to be provided for. If such bunds are used then, even if the releases are secondary grade (abnormal), the bunds may create conditions in which the explosive atmosphere persists within them, and their interiors, as for liquid storage tanks, should be considered as Zone 1.</p><p>For low pressure storage, such as gasholders, water seals are often used. Where this is the case, the possibility of gas exiting through the liquid must be considered if the pressure inside the holder is too high, or venting at pressure relief valves provided to prevent overpressurizing. In such circumstances the following classification may be appropriate and is shown diagrammatically in Figure 3.11. There should be no Zone 0 either inside or in the proximity of the storage holder, as this would be tantamount to storing and delivering an explosive atmosphere to a process; in any event the liquid sealing arrangements should achieve the same conditions as in a floating roof tank. Release at pressure relief valves to a limited extent is highly likely in normal operation; this limited release gives rise to a Zone 1, but as the pressure will be very low the Zone 1 will be of limited size. A figure of 3 m is suggested as adequate to cover this eventuality.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 500" role="img" aria-label="Mặt cắt bể chứa khí bịt kín bằng nước: thân bể đặt trong bể nước có nét gạch ngang, van xả áp ở đỉnh, gioăng nước ở hai bên, hai vùng gạch chéo đơn xếp chồng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="500" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.11 · Bể chứa khí bịt kín bằng nước / Figure 3.11 · Water sealed gas storage tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">A = 3 m, B = 10 m, C = 7 m</text><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="340" y="278" width="136" height="82" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><line x1="340" y1="278" x2="476" y2="278" stroke="#2a2a2a" stroke-width="2.0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="url(#h7__sd8)" stroke="#2a2a2a" stroke-width="0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="330" y="360" width="156" height="80" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="339" y1="370" x2="346" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="370" x2="359" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="370" x2="372" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="370" x2="385" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="370" x2="398" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="370" x2="411" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="370" x2="424" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="370" x2="437" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="370" x2="450" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="370" x2="463" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="370" x2="476" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="379" x2="346" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="379" x2="359" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="379" x2="372" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="379" x2="385" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="379" x2="398" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="379" x2="411" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="379" x2="424" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="379" x2="437" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="379" x2="450" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="379" x2="463" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="379" x2="476" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="388" x2="346" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="388" x2="359" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="388" x2="372" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="388" x2="385" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="388" x2="398" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="388" x2="411" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="388" x2="424" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="388" x2="437" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="388" x2="450" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="388" x2="463" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="388" x2="476" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="397" x2="346" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="397" x2="359" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="397" x2="372" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="397" x2="385" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="397" x2="398" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="397" x2="411" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="397" x2="424" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="397" x2="437" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="397" x2="450" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="397" x2="463" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="397" x2="476" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="406" x2="346" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="406" x2="359" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="406" x2="372" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="406" x2="385" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="406" x2="398" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="406" x2="411" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="406" x2="424" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="406" x2="437" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="406" x2="450" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="406" x2="463" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="406" x2="476" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="415" x2="346" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="415" x2="359" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="415" x2="372" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="415" x2="385" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="415" x2="398" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="415" x2="411" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="415" x2="424" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="415" x2="437" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="415" x2="450" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="415" x2="463" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="415" x2="476" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="424" x2="346" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="424" x2="359" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="424" x2="372" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="424" x2="385" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="424" x2="398" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="424" x2="411" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="424" x2="424" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="424" x2="437" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="424" x2="450" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="424" x2="463" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="424" x2="476" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="433" x2="346" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="433" x2="359" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="433" x2="372" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="433" x2="385" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="433" x2="398" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="433" x2="411" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="433" x2="424" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="433" x2="437" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="433" x2="450" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="433" x2="463" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="433" x2="476" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="330" y1="440" x2="486" y2="440" stroke="#2a2a2a" stroke-width="1.6"/><line x1="408" y1="278" x2="408" y2="254" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="398,254 418,254 408,244" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="396" y1="254" x2="420" y2="254" stroke="#2a2a2a" stroke-width="1.2"/><line x1="348" y1="184" x2="402" y2="250" stroke="#2a2a2a" stroke-width="0.9"/><text x="344" y="187" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pressure relief valve / Van xả áp</text><line x1="320" y1="376" x2="342" y2="362" stroke="#2a2a2a" stroke-width="0.9"/><text x="316" y="379" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Water seal / Gioăng nước</text><line x1="492" y1="376" x2="474" y2="362" stroke="#2a2a2a" stroke-width="0.9"/><text x="496" y="379" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Water seal / Gioăng nước</text><text x="408" y="412" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nước / Water</text><line x1="360" y1="180" x2="338" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="364" y="184" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">C</text><line x1="398" y1="244" x2="420" y2="232" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="394" y="248" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><line x1="516" y1="330" x2="550" y2="298" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="512" y="336" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="464" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="484" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.11 · Bể chứa khí bịt kín bằng nước. A = 3 m, B = 10 m, C = 7 m / Figure 3.11 · Water sealed gas storage tank. A = 3 m, B = 10 m, C = 7 m</text></svg><figcaption class="figcap">Figure 3.11 · Water sealed gas storage tank. A = 3 m, B = 10 m, C = 7 m</figcaption></figure><p>In abnormal circumstances, overpressurizing due to overfilling the tank will cause significantly more release at the pressure relief valve and, in addition, releases at the water seal or seals. The area contaminated in these circumstances will be larger, and a hazardous area of 10 m from both of these leakage points is suggested as necessary to cover this eventuality.</p><p><b>Limitations and other considerations.</b> In selecting the above hazardous areas, normal venting is assumed to be from an orifice of around 2 cm² at 10⁴ N/m², the passage through the diaphragm or water seal of the pressure relief valve being considered partial. This is not so in abnormal situations, where full passage through the pressure relief valve, or a significant part of the water seal, is considered.</p><div class="note"><b>Source gap.</b> Tables 3.9 and 3.10 are named here only: their data lie in the missing pages, so no rows are reproduced.</div><h4>3.4.4 Road and rail tanks for flammable liquids <span class="en">3.4.4 Road and rail tanks for flammable liquids</span></h4><p>Liquids are regularly transported by road or rail. In general, the areas through which they pass in transit are not classified because the dwell time is short and any leakage during transit is abnormal, so the likelihood that a given area becomes contaminated with an explosive atmosphere is very low and area classification is not relevant. Care is needed, however: where transport tanks dwell for significant times, or where large numbers of them are stationary for a considerable time, area classification may become relevant. The usual dividing line is between general car parks, where tanks may reside overnight alongside other transporters, and locations specifically designated for tank parking, such as the vicinity of loading stations on airports.</p><p>This approach means that parking areas with general public access are not normally classified, whereas parking areas on sites where the materials are used and which are designated specifically for such tanks are classified. Typical examples are railway sidings dedicated to the marshalling of tanks, specific areas of dockyards dedicated to the location of tanks before loading or unloading, and similar locations in process plant areas. The generalization is not always valid, however: where many tankers regularly park, the division described above becomes harder to justify. Because such parking is uncontrolled, classic area classification cannot be used and the presence of the driver becomes critical. Routes and parking procedures need to be defined to minimize the number of tankers parked in any one location for significant periods, to reduce overnight parking and to ensure that there is no evidence of leakage when the vehicle is left; together these reduce the risk to an acceptable level. Many government regulations apply here, typically The Dangerous Substances (Conveyance by Road in Road Tankers and Tank Containers) Regulations 1981 (SI 1981/1059), which should be consulted.</p><p>Wherever tankers are loaded, off-loaded or parked when loaded in significant numbers, there is little justification for not applying the normal area classification procedures, and the tank and its contents then form a source of release unless particular sources are prevented. For example, release from tank vents may be removed by an extraction system so that no hazardous area forms beyond the immediate vicinity of the vent, but the vent exhaust still needs consideration. In addition, tanker bays used for unloading only will differ from those used for loading because there is little or no release from vents. The following treatment applies to tankers carrying unpressurized flammable liquids below their boiling point.</p><p>These tankers are normally of mostly welded construction, so the sources of release generally needing consideration are: releases from joints used for pipework connection; releases from vents during loading; and releases from flexible pipes used to connect the tanker to fixed plant. The classification below considers only the tanker itself and its immediate coupling; the fixed plant in the loading area must be dealt with separately. <b>Zone 0:</b> the interior of the tanker.</p><p><b>Zone 1.</b> During loading or unloading there is always a danger of a small liquid leak while coupling or uncoupling. This is a primary grade source of release, so a Zone 1 must be defined around the coupling points. Its size is to a degree arbitrary because the amount of manually introduced leakage is unknown, but is not likely to be large: a Zone 1 of 1.5 m above and around the source of leakage, projected down to the ground as shown in Figure 3.12, should cover all eventualities. The downward projection reflects the likelihood that the vapour is heavier than air. In Figure 3.12, a = 1.5 m; b and c depend on the characteristics of the pool formed by any liquid release, and the dotted phi line is the limit of Zone 1 for the off-loading operation.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 556" role="img" aria-label="Mặt bằng và mặt cắt xe bồn: thân xe ô chéo chữ X có bốn nắp thông hơi, cabin bên trái, đầu nối và ống mềm/ống cố định, đường chấm giới hạn Vùng 1 khi dỡ hàng, vùng Vùng 2 gạch chéo đơn bao quanh và các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="556" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.12 · Bốc và dỡ xe bồn đường bộ/đường sắt / Figure 3.12 · Loading and off-loading of road/rail tankers</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng phía trên và mặt cắt phía dưới / Top plan above and bottom elevation below</text><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="198" y="120" width="34" height="42" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M198,120 Q186,141 198,162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="216" y1="120" x2="216" y2="162" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="270" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="332" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="394" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="446" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="352" y="146" width="118" height="46" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="2 3"/><text x="358" y="142" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><text x="462" y="200" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><rect x="452" y="160" width="18" height="12" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="470" y1="166" x2="506" y2="166" stroke="#2a2a2a" stroke-width="0.9"/><text x="510" y="158" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Loading/</text><text x="510" y="170" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">unloading</text><text x="510" y="182" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connections</text><path d="M438,182 H470 V232 H438 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="454,188 448,194 460,200 448,206 460,212 448,218 454,226" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="478" y="204" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flexible</text><text x="478" y="216" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">pipe / Ống mềm</text><rect x="418" y="230" width="52" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="418" y1="233" x2="388" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><text x="384" y="250" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fixed pipes / Ống cố định</text><line x1="254" y1="78" x2="254" y2="96" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd9)"/><text x="260" y="92" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="266" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="352" x2="560" y2="352" stroke="#2a2a2a" stroke-width="1.5"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><path d="M228,330 H412 V366 H228 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="186" y="340" width="42" height="26" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="198" y1="340" x2="198" y2="366" stroke="#2a2a2a" stroke-width="0.9"/><path d="M320,366 H360 V392 H320 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><rect x="300" y="338" width="80" height="54" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="2 3"/><text x="306" y="334" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><text x="374" y="398" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><line x1="500" y1="346" x2="500" y2="310" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd9)"/><line x1="500" y1="310" x2="500" y2="346" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd9)"/><text x="508" y="334" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="340" y1="414" x2="340" y2="428" stroke="#888" stroke-width="0.8"/><line x1="340" y1="424" x2="556" y2="424" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd9)"/><text x="448" y="419" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><text x="120" y="440" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="92" y="456" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1.5 m</text><text x="92" y="468" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = } These depend upon the characteristics of the pool formed by</text><text x="92" y="480" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = } any liquid release</text><text x="92" y="492" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">φ = Limit of Zone 1 for off-loading operation</text><text x="92" y="504" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">b, c = phụ thuộc vào đặc tính của vũng chất lỏng rò rỉ</text><text x="340" y="522" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="542" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.12 · Bốc và dỡ xe bồn đường bộ/đường sắt / Figure 3.12 · Loading and off-loading of road/rail tankers</text></svg><figcaption class="figcap">Figure 3.12 · Loading and off-loading of road/rail tankers</figcaption></figure><p>During off-loading the hazardous area due to the vents does not exist, and the extent of Zone 1 from the coupling is then defined by the dotted lines in Figure 3.12. This Zone 1 extends right under the tanker to allow for the restricted ventilation caused by the tanker's presence. A third primary grade source of release is the flexible coupling pipe, which is subjected to regular movement and can fail in normal operation. Failure is likely to take the form of a small crack and, because the pressure is low (usually just the tank head pressure), the release is small. For this reason the Zone 1 produced is likewise limited to 1.5 m above and around the flexible coupling, projected vertically down to the ground.</p><p><b>Zone 2.</b> This results from abnormal circumstances. The first is overfilling: liquid flows out of the vents, down the sides of the tank and ultimately forms a pool on the ground. The Zone 2 produced above and around the tank by this event is no larger than the Zone 1 from vapour release and will be invisible when road/rail tankers are loaded, but because it is abnormal it cannot be assumed not to exist in the unloading scenario. A Zone 2 of 1.5 m above and around the tank will therefore be present in all circumstances and will be projected vertically down to the ground. The pool of flammable liquid grows until it is contained or until its vaporization rate equals the liquid release rate; the hazardous area created by this pool is Zone 2 and is sized as given in Table 3.7.</p><p>A second abnormal source is rupture of a flexible connecting pipe. Because of the reinforcement in such pipes, total rupture is not expected, so a release similar to that from rupture of a CAF gasket is considered a fair model. The released liquid forms a pool whose dimensions can be determined from Table 3.3, and the extent of the hazardous area around that pool is then determined from Table 3.7. As the pressure is low, mist is unlikely to form and the Zone 2 around the connecting pipe will be minimal; this is academic because the 1.5 m Zone 1 already declared will encompass it. Finally, solar gain in road/rail tankers is highly unlikely unless they are parked for long periods in direct sunlight immediately before unloading. With proper care, only liquids with flashpoints below 32 °C need be considered.</p><p>Tankers containing gases or vapours under pressure, or liquefied gases or vapours (which are of course also under pressure), behave as any other vessel in such circumstances. The principal release mechanisms are: leakage during coupling and uncoupling; leakage due to valve actuator failure; leakage due to failure of fixed pipe joints; and leakage due to failure of flexible couplings. The interior of the tank is considered Zone 0 because, even though air is less likely to enter, there is always the possibility that the tank will regularly be empty and it is better to assume Zone 0 than to define and control such periods. This assumption will not normally be unnecessarily restrictive.</p><p><b>Zone 1</b> results from three primary grade scenarios: two due to failure and one due to manual intervention. The first is the valve stem or actuator; the Zone 1 is based on that for a regularly operated valve, so a Zone 1 is assumed to exist for 1 m above and around the valve. The second is failure of the flexible coupling pipe: the orifice is expected to be small, total vaporization at the point of release can be assumed, and the release is treated as similar to leakage from a screwed joint; the Zone 1 is determined from Table 3.9 and that at ground level from Table 3.10. The third is manual intervention during coupling or uncoupling, expected to be so small that it is covered by the Zone 1 for flexible pipe failure; if the coupling point is remote from the flexible pipe it should be surrounded by a Zone 1 of similar proportions, with Tables 3.9 and 3.10 applying. <b>Zone 2</b> arises from the flexible pipe, couplings, other joints and the valve actuating stem: the valve stem seal is treated as a spirally supported gasket and the flexible joint as a CAF gasket rupture, with extents derived from Tables 3.9 and 3.10. All of the above covers only the tanker and its immediate environs; fixed plant surrounding the tanker must be dealt with separately.</p><h4>3.4.5 Oil/water separators <span class="en">3.4.5 Oil/water separators</span></h4><p>Oil/water separators are open vessels into which a mixture of water and (usually spilled) oils is placed and allowed to dwell for a significant time, so that the water separates from the oil and the one can be disposed of while the other enters the normal drains. Theoretically the vessel normally contains mainly lower volatility oils, since oils of higher volatility will have undergone significant vaporization before the mixture reaches the separator. Where the majority of oils used at a site are of high volatility, this type of separation is not appropriate and another method should be chosen, because the hazardous areas it produces would not be acceptable.</p><p><b>Zone 0</b> is the interior of the separator, but this zone does not extend beyond the extremities of the separator because the oils it contains are of low volatility. It would be unwise to use this type of separator if the oils were of high volatility, and some other approach should be used in those circumstances.</p><p><b>Zone 1</b> occurs where the separator contains oils of higher volatility than normal and, through wind action, a hazardous area exists outside the separator. In these cases the mix of volatility should permit use of the 50 per cent column of Table 3.7, taking the area of the separator as the pool size. Where a significant number of the oils on the plant that may be fed to the separator are of high volatility, the >90 per cent column should be used. The hazardous area is shown in Figure 3.13 for a ground level separator; if the separator is above ground level with its base at or around ground level, Zone 1 merely extends vertically down the separator sides.</p><figure class="figure" id="fig-10"><svg viewBox="0 0 680 578" role="img" aria-label="Mặt bằng và mặt cắt bể tách dầu/nước: lưới ô vuông Vùng 0 ở giữa, dải ô chéo chữ X Vùng 1 quanh bể với mũi tên a, dải gạch chéo đơn Vùng 2 ngoài cùng với mũi tên b, và hố chứa chất lỏng có nét gạch ngang phía dưới mặt đất"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="578" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.13 · Bể tách dầu/nước / Figure 3.13 · Oil/water separator</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = cột 50% của Bảng 3.7, b = cột &gt;90% của Bảng 3.7 / a = 50% column of Table 3.7, b = &gt;90% column of Table 3.7</text><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="url(#h7__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="268" y="112" width="144" height="146" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="278" y1="113" x2="278" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="113" x2="287" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="113" x2="296" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="305" y1="113" x2="305" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="314" y1="113" x2="314" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="323" y1="113" x2="323" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="332" y1="113" x2="332" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="113" x2="341" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="350" y1="113" x2="350" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="359" y1="113" x2="359" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="368" y1="113" x2="368" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="377" y1="113" x2="377" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="386" y1="113" x2="386" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="395" y1="113" x2="395" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="113" x2="404" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="122" x2="411" y2="122" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="131" x2="411" y2="131" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="140" x2="411" y2="140" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="149" x2="411" y2="149" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="158" x2="411" y2="158" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="167" x2="411" y2="167" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="176" x2="411" y2="176" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="185" x2="411" y2="185" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="194" x2="411" y2="194" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="203" x2="411" y2="203" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="212" x2="411" y2="212" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="221" x2="411" y2="221" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="230" x2="411" y2="230" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="239" x2="411" y2="239" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="248" x2="411" y2="248" stroke="#9a9a9a" stroke-width="0.6"/><line x1="255" y1="102" x2="228" y2="75" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="220" y="98" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="414" y1="100" x2="436" y2="84" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="442" y="96" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="326" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="url(#h7__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="404" x2="540" y2="404" stroke="#2a2a2a" stroke-width="1.5"/><rect x="284" y="380" width="112" height="120" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="294" y1="381" x2="294" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="381" x2="303" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="312" y1="381" x2="312" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="321" y1="381" x2="321" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="330" y1="381" x2="330" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="339" y1="381" x2="339" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="348" y1="381" x2="348" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="357" y1="381" x2="357" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="366" y1="381" x2="366" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="381" x2="375" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="384" y1="381" x2="384" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="393" y1="381" x2="393" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="390" x2="395" y2="390" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="399" x2="395" y2="399" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="408" x2="395" y2="408" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="417" x2="395" y2="417" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="426" x2="395" y2="426" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="435" x2="395" y2="435" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="444" x2="395" y2="444" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="453" x2="395" y2="453" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="462" x2="395" y2="462" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="471" x2="395" y2="471" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="480" x2="395" y2="480" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="489" x2="395" y2="489" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="498" x2="395" y2="498" stroke="#9a9a9a" stroke-width="0.6"/><line x1="289" y1="444" x2="296" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="444" x2="309" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="444" x2="322" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="444" x2="335" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="444" x2="348" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="444" x2="361" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="444" x2="374" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="444" x2="387" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="453" x2="296" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="453" x2="309" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="453" x2="322" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="453" x2="335" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="453" x2="348" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="453" x2="361" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="453" x2="374" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="453" x2="387" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="462" x2="296" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="462" x2="309" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="462" x2="322" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="462" x2="335" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="462" x2="348" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="462" x2="361" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="462" x2="374" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="462" x2="387" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="471" x2="296" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="471" x2="309" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="471" x2="322" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="471" x2="335" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="471" x2="348" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="471" x2="361" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="471" x2="374" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="471" x2="387" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="480" x2="296" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="480" x2="309" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="480" x2="322" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="480" x2="335" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="480" x2="348" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="480" x2="361" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="480" x2="374" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="480" x2="387" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="489" x2="296" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="489" x2="309" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="489" x2="322" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="489" x2="335" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="489" x2="348" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="489" x2="361" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="489" x2="374" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="489" x2="387" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><text x="340" y="470" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Liquid / Chất lỏng</text><line x1="232" y1="382" x2="208" y2="360" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="200" y="382" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="396" y1="380" x2="414" y2="370" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="422" y="386" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="520" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="340" y="540" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="562" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.13 · Bể tách dầu/nước. a = cột 50% của Bảng 3.7, b = cột &gt;90% của Bảng 3.7 / Figure 3.13 · Oil/water separator. a = 50% column of Table 3.7, b = &gt;90% column of Table 3.7</text></svg><figcaption class="figcap">Figure 3.13 · Oil/water separator. a = 50% column of Table 3.7, b = >90% column of Table 3.7</figcaption></figure><p><b>Zone 2</b> occurs in abnormal circumstances, such as after a major release of high volatility oil, when a larger hazardous area exists around the separator. Its extent is derived from Table 3.7 using the >90 per cent column. As stated above, this area becomes Zone 1 if a significant number of the oils used on the site are of high volatility; in such cases no Zone 2 is visible because its size is synonymous with that of Zone 1. Figure 3.13 shows a ground level separator; if the ground is at or about the base level of the separator, Zone 2 is projected vertically down the separator side. A wind speed of 2 m/sec is assumed when using Table 3.7.</p><p>Finally, if the separator overflows, a pool of mixed oil and water forms. The associated Zone 2 is derived from Table 3.7 assuming the highest volatility oil is present. Because water is present and may carry the mixture further than oil alone, it is advisable to limit the pool mechanically with containment sized to hold the maximum possible overflow. That containment size should then be used in all circumstances when determining extents from Table 3.7, even where the equilibrium pool size is smaller.</p><h4>3.4.6 Other open vessels <span class="en">3.4.6 Other open vessels</span></h4><p>Open vessels behave in a very similar manner to oil/water separators, except that usually only one flammable material is present. <b>Zone 0</b> is the interior of the vessel. <b>Zone 1</b> is as for an oil/water separator but defined, where appropriate, on the basis of the boiling point of the single flammable liquid. As before, open vessels are not recommended where the boiling point of the contained liquid is less than twice the ambient temperature of the location (in the United Kingdom this effectively means boiling points above 65 °C). This differs from the low volatility criterion used for sampling points in Section 3.4.9, where the boiling point must be at least four times ambient.</p><p>The only situation giving rise to <b>Zone 2</b> is overflow, and the resulting Zone 2 should be defined as for oil/water separators in that circumstance.</p><h4>3.4.7 Open drains <span class="en">3.4.7 Open drains</span></h4><p>Open drainage gullies are often used to collect released flammable liquids so that the dimensions of any pool can be accurately defined and to provide a route for collection and disposal. Unlike oil/water separators, they do not normally contain flammable liquids but may do so in cases of spillage. The presence of such liquids within them is therefore either in normal operation or abnormal only, and because the gullies actually drain the liquid away, overflow is abnormal. This leads to the following hazardous areas.</p><p><b>Zone 0.</b> If the flow into the drain is in normal operation, the interior of the drain is Zone 0 because of the persistence effect introduced by containment within the drain. In other cases no Zone 0 exists; it would not be acceptable for flammable material to discharge continuously into an open drain. If release into the drain is abnormal, a Zone 0 will still exist within the drain at any point where the geometry causes liquid to collect, become static and persist until it has all evaporated.</p><p><b>Zone 1.</b> The drain acts as a long narrow pool and the area around it will from time to time contain an explosive atmosphere through wind action. A Zone 1 exists around the drain (see Figure 3.14) whether release into it is in normal or abnormal operation. This is nominally 1 m; although to a degree arbitrary, it is likely to be larger than any practical distance achieved. Collection of flammable liquids at low spots in the drain is unlikely to affect this extent. In Figure 3.14, a = 1 m.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt cắt và mặt bằng cống hở: mái vòm bán nguyệt ô chéo chữ X trên mặt đất, cống nhỏ có nét gạch ngang bên dưới, mặt bằng là dải cống lưới ô vuông nằm trong nang ô chéo chữ X, với các kích thước a = 1 m"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.14 · Cống hở / Figure 3.14 · Open drains</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m · Vùng 1 ô chéo chữ X quanh cống / a = 1 m · crosshatched Zone 1 around the drain</text><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="url(#h7__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="80" y1="150" x2="500" y2="150" stroke="#2a2a2a" stroke-width="1.5"/><rect x="326" y="150" width="28" height="28" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="330" y1="160" x2="335" y2="160" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="160" x2="344" y2="160" stroke="#2a2a2a" stroke-width="0.7"/><line x1="330" y1="169" x2="335" y2="169" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="169" x2="344" y2="169" stroke="#2a2a2a" stroke-width="0.7"/><line x1="470" y1="76" x2="470" y2="144" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="470" y1="144" x2="470" y2="76" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="424" y1="70" x2="484" y2="70" stroke="#888" stroke-width="0.8"/><line x1="424" y1="150" x2="484" y2="150" stroke="#888" stroke-width="0.8"/><text x="482" y="116" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="198" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Section</text><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="url(#h7__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="328" y="252" width="24" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="338" y1="253" x2="338" y2="443" stroke="#9a9a9a" stroke-width="0.6"/><line x1="347" y1="253" x2="347" y2="443" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="262" x2="351" y2="262" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="271" x2="351" y2="271" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="280" x2="351" y2="280" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="289" x2="351" y2="289" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="298" x2="351" y2="298" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="307" x2="351" y2="307" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="316" x2="351" y2="316" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="325" x2="351" y2="325" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="334" x2="351" y2="334" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="343" x2="351" y2="343" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="352" x2="351" y2="352" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="361" x2="351" y2="361" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="370" x2="351" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="379" x2="351" y2="379" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="388" x2="351" y2="388" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="397" x2="351" y2="397" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="406" x2="351" y2="406" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="415" x2="351" y2="415" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="424" x2="351" y2="424" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="433" x2="351" y2="433" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="442" x2="351" y2="442" stroke="#9a9a9a" stroke-width="0.6"/><line x1="280" y1="502" x2="326" y2="502" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="326" y1="502" x2="280" y2="502" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="274" y1="496" x2="274" y2="508" stroke="#888" stroke-width="0.8"/><line x1="328" y1="496" x2="328" y2="508" stroke="#888" stroke-width="0.8"/><text x="302" y="518" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="408" y1="446" x2="460" y2="446" stroke="#888" stroke-width="0.8"/><line x1="408" y1="472" x2="460" y2="472" stroke="#888" stroke-width="0.8"/><line x1="452" y1="446" x2="452" y2="472" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="452" y1="472" x2="452" y2="446" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><text x="462" y="466" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="536" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><text x="340" y="552" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="570" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.14 · Cống hở. a = 1 m / Figure 3.14 · Open drains. a = 1 m</text></svg><figcaption class="figcap">Figure 3.14 · Open drains. a = 1 m</figcaption></figure><p><b>Zone 2.</b> Normal release into the drain coincident with drain blockage can produce an external pool, which grows until the release stops or the evaporation rate exceeds the release rate. This pool produces a Zone 2 in accordance with Table 3.7, its dimensions being set by containment where this exists or by calculation where no containment exists (see Chapter 4).</p><h4>3.4.8 Trenches <span class="en">3.4.8 Trenches</span></h4><p>Two types of trench are normally encountered. The first contains pipework, with the possibility of leakage inside it from pipe joints or valve seals. Such a leak can occur in normal operation (a primary grade release) or only abnormally (a secondary grade source), and the trench should be treated in the same way as a drain based on the type of leak and the quantity of flammable material leaking, if the leak is liquid. If the release is of gas or vapour, the types and extents of hazardous areas should be those produced by a leak occurring outside the trench, but should extend throughout any length of trench between blockages. Deliberate blockages are normally placed in trenches to prevent flammable materials being transmitted from one part of a plant to another. In these cases the interior of the trench is Zone 1 even if the release is only abnormal, because of the persistence introduced by the trench.</p><p>The second type is not intended to contain any flammable material, such as a trench used for a cable route. Such trenches only matter insofar as they lie in areas defined as hazardous for another reason. The hazardous area inside the trench is then: <b>external Zone 0 → internal Zone 0; external Zone 1 → internal Zone 1; external Zone 2 → internal Zone 1.</b> The upgrade from external Zone 2 to internal Zone 1 allows for persistence within the trench. The hazardous area within the trench again exists for the entire length between blockages. The same relationship holds where flammable liquid leaks into the drain from an external pool; in the case of liquids it is assumed that action is taken within a reasonable time to remove the flammable material from the drain, which is considered essential.</p><div class="note"><b>Source gap.</b> Tables 3.7, 3.9 and 3.10 are named only in this section: their data lie in the missing pages (PDF pp. 80-87), so no rows are reproduced. The 50 per cent and >90 per cent columns of Table 3.7, the 2 m/sec wind assumption, and the values cited from Tables 3.9/3.10 are retained as descriptions from the source, not as tabulated data.</div><h4>3.4.9 Sampling points <span class="en">3.4.9 Sampling points</span></h4><p>The problem with sampling points is that most are manual and, apart from the doubtful wisdom of deliberately creating a significant hazardous area by a routine action, there is the problem that the person taking the sample is inside the hazardous area at the time when flammable materials are present. Since the majority of flammable materials are also toxic (see HSE Guidance Note EH 40), this is not a situation that can be accepted. Sampling arrangements are therefore usually carefully designed to minimize the hazardous area created in normal operation, so that the only significant hazardous area occurs in abnormal operation.</p><p><b>Sampling liquids.</b> Any sampling point used for sampling liquids should be so arranged that any spillages occurring during normal sampling are removed immediately. To do this, the sampling arrangements should incorporate features of the kind achieved by the system shown in Figure 3.15: the tundish or receptor of spillages below the sampling point should transfer any spillage to a closed storage facility and safe disposal system. For liquids of low volatility (suggested to have atmospheric boiling points of at least four times ambient temperature) the effects of gravity will normally be all that is needed to ensure spillage collection in the tundish, but in other cases some form of extract system will be needed to draw spillages into the tundish.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 560" role="img" aria-label="Sơ đồ lấy mẫu chất lỏng: panel trên vùng Vùng 2 gạch chéo đơn quanh van và phễu rót vào dây dẫn tới bình thu mẫu; panel dưới vùng gạch chéo đơn rộng ra đến mặt đất với các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="560" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.15 · Lấy mẫu chất lỏng / Figure 3.15 · Liquid sampling</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m, b = vũng chất lỏng, c = Bảng 3.7 / a = 1 m, b = pool, c = Table 3.7</text><path d="M 210.0 250 L 210.0 115 A 40.0 40.0 0 0 1 290.0 115 L 290.0 250 Z" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="250" x2="400" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><line x1="106" y1="256" x2="100" y2="250" stroke="#888" stroke-width="0.6"/><line x1="115" y1="256" x2="109" y2="250" stroke="#888" stroke-width="0.6"/><line x1="124" y1="256" x2="118" y2="250" stroke="#888" stroke-width="0.6"/><line x1="133" y1="256" x2="127" y2="250" stroke="#888" stroke-width="0.6"/><line x1="142" y1="256" x2="136" y2="250" stroke="#888" stroke-width="0.6"/><line x1="151" y1="256" x2="145" y2="250" stroke="#888" stroke-width="0.6"/><line x1="160" y1="256" x2="154" y2="250" stroke="#888" stroke-width="0.6"/><line x1="169" y1="256" x2="163" y2="250" stroke="#888" stroke-width="0.6"/><line x1="178" y1="256" x2="172" y2="250" stroke="#888" stroke-width="0.6"/><line x1="187" y1="256" x2="181" y2="250" stroke="#888" stroke-width="0.6"/><line x1="196" y1="256" x2="190" y2="250" stroke="#888" stroke-width="0.6"/><line x1="205" y1="256" x2="199" y2="250" stroke="#888" stroke-width="0.6"/><line x1="214" y1="256" x2="208" y2="250" stroke="#888" stroke-width="0.6"/><line x1="223" y1="256" x2="217" y2="250" stroke="#888" stroke-width="0.6"/><line x1="232" y1="256" x2="226" y2="250" stroke="#888" stroke-width="0.6"/><line x1="241" y1="256" x2="235" y2="250" stroke="#888" stroke-width="0.6"/><line x1="250" y1="256" x2="244" y2="250" stroke="#888" stroke-width="0.6"/><line x1="259" y1="256" x2="253" y2="250" stroke="#888" stroke-width="0.6"/><line x1="268" y1="256" x2="262" y2="250" stroke="#888" stroke-width="0.6"/><line x1="277" y1="256" x2="271" y2="250" stroke="#888" stroke-width="0.6"/><line x1="286" y1="256" x2="280" y2="250" stroke="#888" stroke-width="0.6"/><line x1="295" y1="256" x2="289" y2="250" stroke="#888" stroke-width="0.6"/><line x1="304" y1="256" x2="298" y2="250" stroke="#888" stroke-width="0.6"/><line x1="313" y1="256" x2="307" y2="250" stroke="#888" stroke-width="0.6"/><line x1="322" y1="256" x2="316" y2="250" stroke="#888" stroke-width="0.6"/><line x1="331" y1="256" x2="325" y2="250" stroke="#888" stroke-width="0.6"/><line x1="340" y1="256" x2="334" y2="250" stroke="#888" stroke-width="0.6"/><line x1="349" y1="256" x2="343" y2="250" stroke="#888" stroke-width="0.6"/><line x1="358" y1="256" x2="352" y2="250" stroke="#888" stroke-width="0.6"/><line x1="367" y1="256" x2="361" y2="250" stroke="#888" stroke-width="0.6"/><line x1="376" y1="256" x2="370" y2="250" stroke="#888" stroke-width="0.6"/><line x1="385" y1="256" x2="379" y2="250" stroke="#888" stroke-width="0.6"/><line x1="394" y1="256" x2="388" y2="250" stroke="#888" stroke-width="0.6"/><line x1="229" y1="100" x2="235" y2="100" stroke="#888" stroke-width="0.7"/><line x1="229" y1="126" x2="235" y2="126" stroke="#888" stroke-width="0.7"/><line x1="232" y1="103" x2="232" y2="123" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><line x1="232" y1="123" x2="232" y2="103" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="226" y="115.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="170" y="150" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><line x1="250" y1="92" x2="250" y2="166" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="243,121 243,135 250,128" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="257,121 257,135 250,128" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="264" y="132" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Valve</text><line x1="340" y1="95" x2="272" y2="95" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="346" y="99" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample</text><polygon points="232,164 268,164 250,184" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="230" y1="162" x2="270" y2="162" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,184 Q250,206 272,206 L344,206" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="344" y1="206" x2="372" y2="206" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="378" y="210" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To collector</text><text x="250" y="272" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · Thường / Normal operation</text><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="0"/><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="130" y1="470" x2="460" y2="470" stroke="#2a2a2a" stroke-width="1.3"/><line x1="136" y1="476" x2="130" y2="470" stroke="#888" stroke-width="0.6"/><line x1="145" y1="476" x2="139" y2="470" stroke="#888" stroke-width="0.6"/><line x1="154" y1="476" x2="148" y2="470" stroke="#888" stroke-width="0.6"/><line x1="163" y1="476" x2="157" y2="470" stroke="#888" stroke-width="0.6"/><line x1="172" y1="476" x2="166" y2="470" stroke="#888" stroke-width="0.6"/><line x1="181" y1="476" x2="175" y2="470" stroke="#888" stroke-width="0.6"/><line x1="190" y1="476" x2="184" y2="470" stroke="#888" stroke-width="0.6"/><line x1="199" y1="476" x2="193" y2="470" stroke="#888" stroke-width="0.6"/><line x1="208" y1="476" x2="202" y2="470" stroke="#888" stroke-width="0.6"/><line x1="217" y1="476" x2="211" y2="470" stroke="#888" stroke-width="0.6"/><line x1="226" y1="476" x2="220" y2="470" stroke="#888" stroke-width="0.6"/><line x1="235" y1="476" x2="229" y2="470" stroke="#888" stroke-width="0.6"/><line x1="244" y1="476" x2="238" y2="470" stroke="#888" stroke-width="0.6"/><line x1="253" y1="476" x2="247" y2="470" stroke="#888" stroke-width="0.6"/><line x1="262" y1="476" x2="256" y2="470" stroke="#888" stroke-width="0.6"/><line x1="271" y1="476" x2="265" y2="470" stroke="#888" stroke-width="0.6"/><line x1="280" y1="476" x2="274" y2="470" stroke="#888" stroke-width="0.6"/><line x1="289" y1="476" x2="283" y2="470" stroke="#888" stroke-width="0.6"/><line x1="298" y1="476" x2="292" y2="470" stroke="#888" stroke-width="0.6"/><line x1="307" y1="476" x2="301" y2="470" stroke="#888" stroke-width="0.6"/><line x1="316" y1="476" x2="310" y2="470" stroke="#888" stroke-width="0.6"/><line x1="325" y1="476" x2="319" y2="470" stroke="#888" stroke-width="0.6"/><line x1="334" y1="476" x2="328" y2="470" stroke="#888" stroke-width="0.6"/><line x1="343" y1="476" x2="337" y2="470" stroke="#888" stroke-width="0.6"/><line x1="352" y1="476" x2="346" y2="470" stroke="#888" stroke-width="0.6"/><line x1="361" y1="476" x2="355" y2="470" stroke="#888" stroke-width="0.6"/><line x1="370" y1="476" x2="364" y2="470" stroke="#888" stroke-width="0.6"/><line x1="379" y1="476" x2="373" y2="470" stroke="#888" stroke-width="0.6"/><line x1="388" y1="476" x2="382" y2="470" stroke="#888" stroke-width="0.6"/><line x1="397" y1="476" x2="391" y2="470" stroke="#888" stroke-width="0.6"/><line x1="406" y1="476" x2="400" y2="470" stroke="#888" stroke-width="0.6"/><line x1="415" y1="476" x2="409" y2="470" stroke="#888" stroke-width="0.6"/><line x1="424" y1="476" x2="418" y2="470" stroke="#888" stroke-width="0.6"/><line x1="433" y1="476" x2="427" y2="470" stroke="#888" stroke-width="0.6"/><line x1="442" y1="476" x2="436" y2="470" stroke="#888" stroke-width="0.6"/><line x1="451" y1="476" x2="445" y2="470" stroke="#888" stroke-width="0.6"/><line x1="232" y1="316" x2="232" y2="338" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="224" y="332" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="250" y1="322" x2="250" y2="384" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="243,349 243,363 250,356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="257,349 257,363 250,356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="264" y="360" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Valve</text><line x1="350" y1="332" x2="272" y2="332" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="356" y="336" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample</text><polygon points="232,384 268,384 250,404" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="230" y1="382" x2="270" y2="382" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,404 Q250,426 276,426 L394,426" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="394" y1="426" x2="422" y2="426" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="428" y="430" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To collector</text><text x="66" y="340" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><text x="66" y="354" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = pool</text><text x="66" y="368" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = Table 3.7</text><line x1="150" y1="493" x2="150" y2="499" stroke="#888" stroke-width="0.7"/><line x1="394" y1="493" x2="394" y2="499" stroke="#888" stroke-width="0.7"/><line x1="153" y1="496" x2="391" y2="496" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><line x1="391" y1="496" x2="153" y2="496" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="272" y="491" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="418" y1="466" x2="438" y2="466" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="444" y="470" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><text x="340" y="518" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · Bất thường / Abnormal operation</text><text x="340" y="546" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.15 · Lấy mẫu chất lỏng. a = 1 m, b = vũng chất lỏng, c = Bảng 3.7 / Figure 3.15 · Liquid sampling. a = 1 m, b = pool, c = Table 3.7</text></svg><figcaption class="figcap">Figure 3.15 · Liquid sampling. a = 1 m, b = pool, c = Table 3.7</figcaption></figure><p>If these techniques are used, the release of flammable material into the atmosphere around the sampling point in normal operation will be minimal and no significant Zone 1 will exist. There will, however, remain the possibility of significant release in abnormal operation, due for example to failure of the sampling valve, which will release too much liquid for the tundish to deal with, or to blockage of the tundish itself. In both cases there will be significant leakage of flammable liquid and possible splashing around the sampling point. This produces a small Zone 2 around the sampling point and a pool below it which grows until it is contained physically or by the evaporation rate, then creating a hazardous area as defined in Table 3.7. The result given in Figure 3.15 is as follows: there are no Zones 0 and 1, and Zone 2 consists of a sphere of 1 m around the sampling point together with the pool and its surrounding hazardous area. In Figure 3.15, a = 1 m, b = pool and c = Table 3.7.</p><p>Where the flammable material is not toxic, simpler arrangements are possible but are not recommended, as they will probably create larger hazardous areas whose justification is doubtful given how easily the above arrangements can be used. Details of toxicity for the more usual materials are given in HSE Guidance Note EH 40.</p><p><b>Sampling gases and vapours.</b> Sampling gases, vapours and liquefied vapours under pressure can give rise to a hazardous area of significant proportions and cannot be permitted. It is necessary to use the closed in-line sampling system shown in Figure 3.16 and, in some cases, even to allow for evacuation of the spaces between the sample bottle and the fixed valves before disconnection of the bottle. This is likely only with liquefied gases, since otherwise the amount of flammable material stored in the interspace will be small if the system is properly designed. Again the objective is to eliminate any Zone 1 effectively, so that a hazardous area is present only in abnormal operation. Such abnormal situations include valve seal failure, pipe-joint failure and incorrect connection by personnel, the last of which would be expected to be corrected quickly because the sampling personnel are present.</p><figure class="figure" id="fig-13"><svg viewBox="0 0 680 468" role="img" aria-label="Sơ đồ mặt bằng hệ thống lấy mẫu khí kín: đường ống ngang có các van và mối nối, hai vòng ống ở hai đầu đi qua cặp van xuống chai mẫu, toàn bộ nằm trong dải Vùng 2 gạch chéo đơn với các mũi tên a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="468" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.16 · Lấy mẫu khí / Figure 3.16 · Gas sampling</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = Bảng 3.2 cho các mối nối thích hợp / a = Table 3.2 for appropriate joints</text><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0"/><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="155" y="186" width="370" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="208" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="283" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="428" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="503" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="350" cy="191" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="343" y1="184" x2="357" y2="198" stroke="#2a2a2a" stroke-width="0.9"/><line x1="343" y1="198" x2="357" y2="184" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="448,184 448,198 455,191" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="462,184 462,198 455,191" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="330" y="78" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fixed valves</text><line x1="330" y1="82" x2="348" y2="170" stroke="#888" stroke-width="0.8"/><text x="520" y="78" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joints</text><line x1="518" y1="82" x2="505" y2="178" stroke="#888" stroke-width="0.8"/><path d="M155,196 L155,250 Q155,268 176,272 L250,284" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M525,196 L525,250 Q525,268 504,272 L430,284" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="149,209 149,221 155,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="161,209 161,221 155,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="519,209 519,221 525,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="531,209 531,221 525,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="149,232 149,244 155,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="161,232 161,244 155,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="519,232 519,244 525,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="531,232 531,244 525,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="282" width="180" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="326" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample bottle / Chai mẫu</text><line x1="525" y1="238" x2="568" y2="246" stroke="#888" stroke-width="0.8"/><text x="574" y="250" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample bottle</text><text x="574" y="261" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">valves</text><line x1="118" y1="191" x2="140" y2="191" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="110" y="195" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="562" y1="191" x2="540" y2="191" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="570" y="195" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="118" y1="280" x2="140" y2="290" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="110" y="292" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="348" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="60" y="370" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Release from value stems assumed less than joints. If this is not so</text><text x="60" y="382" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">the hazardous area should be adjusted to take account of hazardous areas</text><text x="60" y="394" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">from column 3 of Table 3.2</text><text x="60" y="410" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Lưu ý: Giả thiết rò rỉ từ thân van nhỏ hơn mối nối; nếu không, điều chỉnh khu vực nguy hiểm</text><text x="60" y="422" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">để tính đến các khu vực nguy hiểm từ cột 3 của Bảng 3.2</text><text x="340" y="454" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.16 · Lấy mẫu khí. a = Bảng 3.2 cho các mối nối thích hợp / Figure 3.16 · Gas sampling. a = Table 3.2 for appropriate joints</text></svg><figcaption class="figcap">Figure 3.16 · Gas sampling. a = Table 3.2 for appropriate joints. Note: Release from value stems assumed less than joints. If this is not so the hazardous area should be adjusted to take account of hazardous areas from column 3 of Table 3.2</figcaption></figure><p>The hazardous area would therefore be most likely to arise from pipe-joint or valve failure, both of which are dealt with in sections 3.5.1 and 3.5.2 and in Table 3.2 (a numbering that does not occur in the printed text; see the note below). The result is as follows. There are no Zones 0 and 1. Zone 2 consists of an area in accordance with line 3 of Table 3.2 around the valve stem and an area in accordance with the appropriate column of Table 3.2 around each joint, as shown in Figure 3.16.</p><div class="note"><b>Note to Figure 3.16 (verbatim, typo retained).</b> 'Note: Release from value stems assumed less than joints. If this is not so the hazardous area should be adjusted to take account of hazardous areas from column 3 of Table 3.2'. The printed 'value stems' is a typo for valve stems and is kept. Table 3.2 is named only; its data are outside this source span, so no rows are reproduced.</div><h4>3.4.10 Walls and apertures <span class="en">3.4.10 Walls and apertures</span></h4><p>Where extents of hazardous areas are defined by a wall that contains a door, the door becomes a source of release as far as the non-hazardous side of the wall is concerned and results in a hazardous area as shown in Figure 3.17. Likewise, where a wall is short, the hazardous area extends around it as shown in Figure 3.18. In both cases the extension is based upon the original extent of the hazardous area and the distance between the source of hazard and the wall.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt bằng và mặt cắt của tường có cửa: vùng Vùng 2 gạch chéo đơn quanh nguồn nguy hiểm và chui qua cửa, tường được gạch chéo, các kích thước a, b, c và đường mặt đất"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.17 · Lỗ hổng giữa các không gian / Figure 3.17 · Openings between spaces</text><text x="340" y="34" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a / a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</text><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M170,170 H318 V182 H170 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M170,170 H318 V182 H170 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M170,170 H318 V182 H170 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M362,170 H510 V182 H362 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M362,170 H510 V182 H362 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M362,170 H510 V182 H362 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="520" y="166" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><line x1="510" y1="174" x2="516" y2="171" stroke="#888" stroke-width="0.8"/><line x1="340" y1="188" x2="340" y2="182" stroke="#888" stroke-width="0.8"/><text x="340" y="200" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door / Cửa</text><circle cx="340" cy="235" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="352" y="232" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="352" y="241" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="300" y1="126" x2="272" y2="148" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="264" y="142" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="340" y1="230" x2="340" y2="186" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="334" y="212" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="336" y1="239" x2="228" y2="258" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="276" y="260" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><text x="340" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="460" x2="540" y2="460" stroke="#2a2a2a" stroke-width="1.5"/><path d="M430,358 H440 V398 H430 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M430,358 H440 V398 H430 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M430,358 H440 V398 H430 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M430,424 H440 V460 H430 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M430,424 H440 V460 H430 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M430,424 H440 V460 H430 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="446" y="352" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><line x1="428" y1="410" x2="416" y2="414" stroke="#888" stroke-width="0.8"/><text x="410" y="418" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><circle cx="300" cy="425" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="270" y="408" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="270" y="417" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="298" y1="422" x2="225" y2="362" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="248" y="386" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="446" y1="372" x2="468" y2="352" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="474" y="348" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="300" y1="445" x2="300" y2="451" stroke="#888" stroke-width="0.7"/><line x1="430" y1="445" x2="430" y2="451" stroke="#888" stroke-width="0.7"/><line x1="303" y1="448" x2="427" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="427" y1="448" x2="303" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="365" y="443" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="480" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="80" y="502" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Distance of wall from source of hazard</text><text x="80" y="514" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Extent of hazardous area ignoring wall</text><text x="80" y="526" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = b - a</text><text x="340" y="548" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="568" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.17 · Lỗ hổng giữa các không gian / Figure 3.17 · Openings between spaces</text></svg><figcaption class="figcap">Figure 3.17 · Openings between spaces. a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</figcaption></figure><figure class="figure" id="fig-15"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt bằng và mặt cắt của tường ngắn: đoạn tường ngắn được gạch chéo, dấu nguồn nguy hiểm ở dưới, vùng Vùng 2 gạch chéo đơn quanh cả hai đầu tường và đi qua đỉnh tường, có các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.18 · Khu vực nguy hiểm do tường ngắn / Figure 3.18 · Hazardous areas due to short walls</text><text x="340" y="34" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a / a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</text><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M260,150 H420 V160 H260 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 H420 V160 H260 Z" fill="url(#h7__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 H420 V160 H260 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="157" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><circle cx="340" cy="220" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="352" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="352" y="227" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="280" y1="126" x2="240" y2="146" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="232" y="142" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="340" y1="216" x2="340" y2="164" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="334" y="192" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="336" y1="225" x2="230" y2="255" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="276" y="252" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><text x="340" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="460" x2="540" y2="460" stroke="#2a2a2a" stroke-width="1.5"/><path d="M438,355 H448 V460 H438 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M438,355 H448 V460 H438 Z" fill="url(#h7__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,355 H448 V460 H438 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="456" y="350" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><circle cx="300" cy="430" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="270" y="412" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="270" y="421" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="298" y1="426" x2="225" y2="362" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="248" y="388" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="448" y1="365" x2="470" y2="345" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="476" y="342" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="300" y1="445" x2="300" y2="451" stroke="#888" stroke-width="0.7"/><line x1="438" y1="445" x2="438" y2="451" stroke="#888" stroke-width="0.7"/><line x1="303" y1="448" x2="435" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd15)"/><line x1="435" y1="448" x2="303" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd15)"/><text x="369" y="443" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="480" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="80" y="502" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Distance of wall from source of hazard</text><text x="80" y="514" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Extent of hazardous area ignoring wall</text><text x="80" y="526" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = b - a</text><text x="340" y="548" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="568" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.18 · Khu vực nguy hiểm do tường ngắn / Figure 3.18 · Hazardous areas due to short walls</text></svg><figcaption class="figcap">Figure 3.18 · Hazardous areas due to short walls. a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</figcaption></figure><p>The key to both figures is: a = distance of wall from source of hazard; b = extent of hazardous area ignoring wall; c = b − a, the extension beyond the wall. The extension is thus the original extent reduced by the source-to-wall distance.</p><h4>3.4.11 Vents <span class="en">3.4.11 Vents</span></h4><p>Vents normally operate only in abnormal circumstances, such as the opening of a relief valve or the rupture of a bursting disc. In such cases, relatively large amounts of flammable gas or vapour are released directly to the surrounding atmosphere through a vent or flare stack. This section refers only to such direct situations; in other cases secondary containment is usually the norm and can be dealt with according to earlier sections of this chapter. The flare is assumed not to be ignited, since that possibility exists.</p><p>In the case of a bursting disc there will be no release of flammable material in normal operation, whereas with a relief valve a slight leakage through the seat must be considered possible (this does not include the valve-operating stem, which should be dealt with separately). In the one case a Zone 1 may be present at the vent exit and in the other not. When the valve opens or the bursting disc ruptures, a significant flow of flammable material occurs in both cases, but only in abnormal operation. The small release from valve-seat leakage will drift from the vent outlet, whereas release from valve operation or disc rupture will be a rapid flow. The hazardous area due to the former will therefore be a small sphere, as the drift is dispersed by wind, while that from the latter will be a plume, because the jet turbulence will be mixing. This gives the rather unusual hazardous-area distribution shown in Figure 3.19, where Zone 2 allows for wind distortion of the plume.</p><p>The result is as follows. <b>Zone 0</b> is within the vent stack, but only if a relief valve is used. <b>Zone 1</b> is a sphere of 1 m around the vent outlet in cases where the relief valve is used. <b>Zone 2</b> is a hemisphere superimposed upon the top of the vent in all cases, plus the interior of the vent stack where a bursting disc is used. The printed note to Figure 3.19 states: 'Where release is from a bursting disc Zone 0 inside vent and Zone 1 immediately surrounding the vent, both become Zone 2'. In the figure, a = 1 m and b is calculated from Chapter 4 using the jet-release extent equation and the volume of gas or vapour released.</p><figure class="figure" id="fig-16"><svg viewBox="0 0 680 522" role="img" aria-label="Ống thông hơi đứng đứng có các vách ngang, vòng tròn ô chéo chứa X Vùng 1 quanh miệng và bán cầu Vùng 2 gạch chéo đơn lớn trên đường cơ sở, mũi tên bán kính b và mũi tên cong nhỏ tại chân ống"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="522" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.19 · Xì thải tại miệng thông hơi / Figure 3.19 · Release at vent</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m, b = ...</text><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="0"/><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="80" y1="370" x2="600" y2="370" stroke="#2a2a2a" stroke-width="1.5"/><rect x="332" y="370" width="16" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="332" y1="377" x2="348" y2="377" stroke="#888" stroke-width="0.7"/><line x1="332" y1="384" x2="348" y2="384" stroke="#888" stroke-width="0.7"/><line x1="332" y1="391" x2="348" y2="391" stroke="#888" stroke-width="0.7"/><line x1="332" y1="398" x2="348" y2="398" stroke="#888" stroke-width="0.7"/><line x1="332" y1="405" x2="348" y2="405" stroke="#888" stroke-width="0.7"/><line x1="332" y1="412" x2="348" y2="412" stroke="#888" stroke-width="0.7"/><circle cx="340" cy="370" r="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="362" y="362" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="340" y1="366" x2="180" y2="232" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd16)"/><text x="246" y="292" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><path d="M326,424 Q312,432 326,438" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="438" x2="330" y2="433" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd16)"/><text x="340" y="442" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="60" y="462" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m, b = Calculated from Chapter 4 based on jet-release extent equation</text><text x="60" y="474" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and volume of gas/vapour released.</text><text x="60" y="490" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where release is from a bursting disc Zone 0 inside vent and Zone 1</text><text x="60" y="502" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">immediately surrounding the vent, both become Zone 2</text><text x="340" y="516" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.19 · Xì thải tại miệng thông hơi / Figure 3.19 · Release at vent</text></svg><figcaption class="figcap">Figure 3.19 · Release at vent. a = 1 m, b = Calculated from Chapter 4 based on jet-release extent equation and volume of gas/vapour released. Note: Where release is from a bursting disc Zone 0 inside vent and Zone 1 immediately surrounding the vent, both become Zone 2</figcaption></figure><div class="note"><b>Source gap.</b> Tables 3.2 and 3.7 are named only in this section: their data lie outside this source span (PDF pp. 80-87 are missing from the supplied PDF and contain only the words 'MISSING PAGE'), so no rows are reproduced. Values such as the 1 m sphere, a boiling point of at least four times ambient, and the a, b, c relationships are retained as descriptions from the source.</div><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus for use in Potentially Explosive Atmospheres (other than mining operations or explosives processing and manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>Institute of Petroleum. Model Code of Safe Practice in the Petroleum Industry (1990). Part 15. Area Classification Code for Petroleum Installations.</li><li>HS (G) 50. Health and Safety Executive Booklet. The Storage of Flammable Liquids in Fixed Tanks (up to 10 000 m³ total capacity) (1996).</li><li>The Dangerous Substances (conveyance by road in road tankers and tank containers) Regulations 1981. HMSO (SI 1981/1059).</li><li>EH 40. Guidance Note from the Health and Safety Executive, Occupational Exposure Limits. (Regularly updated.)</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 44 printed pages (43-86; printed = PDF - 21). Eight PDF pages 80-87 (printed 59-66) are literal <i>MISSING PAGE</i> placeholders in the supplied PDF: the tail of 3.3.3, all of 3.3.4, most of 3.3.5, Figures 3.6-3.8 and Tables 3.5-3.10 cannot be recovered. The translation flags the gap and invents no material. The sixteen surviving figures are redrawn as vectors under their printed captions, and the four surviving tables retain the printed values. Some OCR and printed quirks are retained and flagged: "value stems" in the Fig. 3.16 note (meaning valve stems), the cross-reference to "sections 3.5.1 and 3.5.2" (which do not exist), the printed header "40" that is actually page 48, and the Fig. 3.11 caption giving C = 7 m where the text says 10 m (3 m + 7 m). Pressure in N/m² and wind speed in m/sec follow the source.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch02-area-classification/"><span class="k">← Chapter 2</span>Area classification</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>