<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Calculation of release rates and the extents of hazardous areas · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 4 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch04-calculation-of-release-rates-and-extents/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 4</div><h1>Calculation of release rates and the extents of hazardous areas</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 4 · 38 source pages · 3 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 4.</b> release rate · mass release · orifice/nozzle · orifice area · ratio of specific heats · molecular weight · absolute pressure · upstream pressure · critical pressure ratio · molar volume · lower explosive limit (LEL) · hazardous area extent · drift release · jet · obstruction · ground proximity · pool · vaporization · partial pressure · mass-transfer coefficient · Schmidt number · Reynolds number · latent heat · heat capacity · flashing-off · mist · well ventilated · poorly ventilated · air changes per second · ventilation effectiveness · persistence time · Zones 0, 1 and 2 · temperature class · apparatus group · BS 5345 · BS/EN 60079-10<h2>4 — Calculation of release rates and the extents of hazardous areas <span class="en">4 — Calculation of release rates and the extents of hazardous areas</span></h2><p>From assumptions to extents: the mathematical approach to outdoor releases</p><p>Methods for determining release rates and the extents of areas of explosive atmosphere (hazardous areas) created by any given leak or leaks have long been the subject of discussion and are recognised as a difficult area of technology. There are several schools of thought and, as a result, it has proved impossible to settle upon a method which has the full confidence of all relevant interests. This has resulted in the lack of any nationally or internationally agreed method, so those involved are left to select a procedure acceptable to them from a variety of industry-based and other sectorial codes. Several attempts have been made to include bases for calculative procedures in national and international codes, but disagreements as to their accuracy have almost always resulted in a failure to agree on their inclusion. Nonetheless, those involved in the classification of hazardous areas have always had to use some form of estimation or calculation to justify the hazardous areas which they specify in each particular case; and it must be remembered that, provided the methods used produce results similar to those recorded in subjective assessment — which in the past was the only possibility — the use of a limited form of calculation as described in this chapter may be justified.</p><p>As will be seen, this chapter is not concerned with absolute accuracy but merely with a gauging operation, and the assumptions made are all aimed at giving overestimates rather than underestimates. The problem experienced in any method of area classification is the lack of information from experimentation on the mixing of releases with air when such releases are accidental rather than deliberate. This causes problems both in the subjective approach to area classification and in proving that the mathematical approach is totally valid.</p><p>Most of the mathematics which has existed for some time is based upon calculation of fluid flow from orifices specially designed to ensure the maximum flow for minimum effort — situations where flow or mixing is required for operational reasons rather than as a result of an unwanted leak. The last serious attempt to produce a mathematical approach was during the production of BS 5345 Part 2 (1975–82) and, although a relatively comprehensive set of formulae based upon classical theory and experimentation was proposed, those involved did not feel able to recommend the approach in a national document, principally because of the possibility of misuse by those not sufficiently expert or failure of such people to identify the limitations of such formulae. The approach was, however, used in at least one company code and, in general, gave results with a reasonable level of confidence which have since given no indication of inadequacy.</p><p>The latest international code, BS/EN 60079-10, which is expected to replace BS 5345 Part 2 in the relatively near future, has, in common with all its predecessors, failed to effectively approach the determination of outdoor hazardous area extents by mathematical means, although it does contain a basic mathematical relationship. Its subjective approach does, however, give some yardsticks against which mathematically produced solutions can be measured; and as this code has the confidence of most of the world's developed countries, it can serve to support the mathematical approaches included in this chapter. This is helpful because, notwithstanding the difficulty in producing an approach which will satisfy everyone, there remains the necessity to carry out the business of area classification.</p><p>For the above reasons the mathematical approaches described in this chapter are included in this book. The use of these mathematical relationships must, however, be carefully approached and only by those sufficiently expert to identify their limitations. There is no evidence that the calculations described do anything but define hazardous areas at least as large as is necessary when expertly used. This is because they are largely based on ideal releases from nozzles rather than the accidental leaks which occur due to failure of such containment elements as glands and gaskets or, in the case of those in the new IEC document, because of the many safety factors added. The basis for this mathematical approach comes from sources such as Perry and work done by Sutton and Katau based on a combination of fluid dynamics, kinetic theory of gases and practical measurements. Most of these latter formulae were reported in British Standards Institution Draft Document 79/27013 in 1979 and constituted the proposal for a calculative approach which was not adopted as earlier described.</p><h3>4.1 Releases of gas and vapour <span class="en">4.1 Releases of gas and vapour</span></h3><p>The release of gas or vapour from an orifice or nozzle is given by the following equation, which is widely accepted:</p><div class="eq">G = C<sub>d</sub> a P [(δ M/(R T)) (2/(δ+1))<sup>(δ+1)/(δ−1)</sup>]<sup>0.5</sup> kg/s</div><p>where G = mass release, kg/s; a = cross-sectional area of the leak, m²; P = upstream pressure, N/m²; C<sub>d</sub> = coefficient of discharge; δ = ratio of specific heats C<sub>p</sub>/C<sub>v</sub>; M = molecular weight; R = gas constant (8312 m·kg/(kg-mol·K)); T = absolute temperature of the released gas, K.</p><p>The ratio of specific heats (specific heat at constant pressure divided by the specific heat at constant volume) has a value of around 1.4 or less for the vast majority of flammable gases and vapours, as shown by Table 4.1. If the value 1.4 is substituted for δ the mass release equation can be simplified. In addition, the coefficient of discharge C<sub>d</sub> has a maximum value of around 0.8 in ideal circumstances, allowing further simplification, and the final equation becomes:</p><div class="eq"><span class="n">(4.1)</span>G = 0.006 a P (M/T)<sup>0.5</sup> kg/s</div><p>This equation is, however, only valid if the upstream pressure is greater than a specific multiple of the downstream pressure (atmospheric pressure in our case), which multiple is called the critical pressure ratio. This ratio is given by the following equation:</p><div class="eq"><span class="n">(4.2)</span>P/P<sub>a</sub> = [(δ + 1)/2]<sup>δ/(δ−1)</sup></div><p>Using the value of 1.4 for δ the critical ratio is 1.9 and so, rounding up, Equation 4.1 can be assumed to be valid only when the absolute upstream pressure exceeds 2 × 10⁵ N/m². Where this is not so the effects of atmospheric pressure become significant and the mass release equation becomes:</p><div class="eq">G = C<sub>d</sub> a [2 σ (P − P<sub>a</sub>)]<sup>0.5</sup> kg/s</div><p>where σ = density of the gas at atmospheric pressure and release temperature. The density of the gas or vapour can be expressed in terms of the molecular weight and the molar volume (22.4 m³/kg-mol), giving a more recognisable equation as follows:</p><div class="eq"><span class="n">(4.3)</span>G = 3.95 a [M (P − 10<sup>5</sup>)/T]<sup>0.5</sup> kg/s</div><p>The results of Equations 4.1 and 4.3 can, if required, be converted into volume release by use of the following equation:</p><div class="eq">V = V<sub>o</sub> G T/(T<sub>o</sub> M) m<sup>3</sup>/s</div><p>where V<sub>o</sub> = molar volume, 22.4 m³/kg-mol; T<sub>o</sub> = melting point of ice (273 K). This equation simplifies to:</p><div class="eq"><span class="n">(4.4)</span>V = 0.082 G T/M m<sup>3</sup>/s</div><p>Because several assumptions have been made and because of the point of change from one equation to the other (Equation 4.1 to Equation 4.3), the results of the two equations will be seen to vary, but only by less than 5 per cent at the point of changeover, resulting in a small variation in the actual hazardous area defined. The changeover from Equation 4.1 to Equation 4.3 is quite rapid at 2 × 10⁵ N/m² and, because of the small variation produced at critical pressure, utilizing either equation at the pressure related to the critical pressure ratio produces an acceptable result for mass of gas released in view of the type of exercise in which we are involved. It is, however, recommended that Equation 4.3 is used up to and including pressures of 2 × 10⁵ N/m².</p><p>Calculation of the extents of hazardous areas is dependent upon the velocity of air at the point of leakage and the quantity of air which is available; if sufficient air is not available, the leak will steadily increase the amount of flammable gas or vapour in air at any point and progressively increase the extent of the hazardous area throughout the period of leakage until equilibrium is reached. Therefore, the calculative methods described in this chapter (with the exception of those given in 4.4) are generally only valid in areas which are very well ventilated and where a large amount of unconfined air is available. This tends to limit the application of the equations given for calculating the extent of hazardous areas to outdoor areas or other areas with similar levels of ventilation.</p><p>If the release velocity of the flammable gas is high compared to the typical wind or ventilation velocity in the circumstances described above, the release provides all the necessary energy for the mixing needed to achieve the required dilution; but if the release velocity is low, mixing will be due to the local wind conditions. In Europe these are normally considered to be of the order of 0.5–2 m/s. Because of the nature of release the effective cross-sectional area of the gas jet is normally less than the orifice cross-sectional area and the release velocity is higher than might at first be thought; this effect is, of course, taken care of in the derivation of Equations 4.1 and 4.3.</p><p>A further problem is that the gas or vapour expands as soon as it leaves the leak orifice. It can be assumed that at, and above, an upstream pressure equal to the critical pressure the release velocity can be demonstrated to be at least sonic — the velocity of sound in the gas or vapour in question in the prevailing conditions. The gas or vapour will expand almost instantly on release and will leave the release orifice at around the speed of sound, which velocity is given by the following equation:</p><div class="eq">v<sub>s</sub> = [δ R T/M]<sup>0.5</sup> m/s</div><div class="eq"><span class="n">(4.5)</span>v<sub>s</sub> = 108 (T/M)<sup>0.5</sup> m/s</div><p>The distance which the jet of gas or vapour will travel before mixing with air causes the resultant mixture to fall below the lower explosive limit (LEL) in circumstances where the jet is at sonic velocity, and is given by the following equation:</p><div class="eq">X = [2 × 10<sup>4</sup> d/(E M)] × [σ<sub>v</sub>/σ<sub>a</sub>]<sup>0.5</sup> m</div><p>where E = lower explosive limit (LEL), in volume per cent; σ<sub>v</sub> = gas or vapour density at ambient pressure and temperature, kg/m³; σ<sub>a</sub> = density of air at ambient pressure and temperature, kg/m³; d = diameter of the release orifice corrected for pressure drop to ambient at release. Assuming, as previously discussed, sonic velocity, the corrected orifice diameter is given by:</p><div class="eq">d = [4G/(π σ<sub>v</sub> v<sub>s</sub>)]<sup>0.5</sup> m</div><p>Substituting for v<sub>s</sub> from Equation 4.5 and using 1.2 kg/m³ as the density of air at ambient pressure and temperature, the distance to the LEL can be expressed as:</p><div class="eq"><span class="n">(4.6)</span>X = 2.1 × 10<sup>3</sup> [G/(E<sup>2</sup> M<sup>1.5</sup> T<sup>0.5</sup>)]<sup>0.5</sup> m</div><p>The above equation remains valid as long as the jet velocity on release is sufficiently high in relation to the typical wind speed specified earlier (0.5–2 m/s). Where this is not so the flow of gas or vapour ceases to be the dominant factor and its dispersal becomes more and more reliant on the atmospheric conditions local to the release. In the ultimate circumstance where the release has virtually no velocity of its own, it becomes more difficult to calculate dispersal and the extent of the hazardous area is derived from the following empirical formula produced by experimentation:</p><div class="eq"><span class="n">(4.7)</span>X = 10.8 [G T/(M E)]<sup>0.55</sup> m</div><p>This equation can only be used where the upstream pressure is such that the release velocity is not considerably higher than the wind velocity (say more than 20 times) and will not be valid unless that pressure is significantly less than the critical pressure, or the extent of hazardous area produced will be excessively large. The changeover will not be at a specific point but will be progressive, and is difficult to determine as it varies from gas to gas. Fig. 4.1 provides a smoothed changeover between Equations 4.6 and 4.7, giving an acceptable usable solution.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 470" role="img" aria-label="Đồ thị log-log: mức độ phơi nhiễm theo áp suất chênh lệch với bốn đường tăng dần được đánh số 1 đến 4 và chú thích bốn dòng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.1 · Phạm vi vùng nguy hiểm theo áp suất chênh lệch / Figure 4.1 · Extent of hazardous area versus differential pressure</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log; chú thích in trên hình là mục xác thực / Log-log chart; the printed legend is authoritative</text><line x1="84" y1="52" x2="616" y2="52" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="52" x2="84" y2="52" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="54.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="84" y1="67.9" x2="616" y2="67.9" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="67.9" x2="84" y2="67.9" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="70" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">7</text><line x1="84" y1="82.91" x2="616" y2="82.91" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="82.91" x2="84" y2="82.91" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="85.01" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="84" y1="105.68" x2="616" y2="105.68" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="105.68" x2="84" y2="105.68" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="107.78" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="84" y1="123.76" x2="616" y2="123.76" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="123.76" x2="84" y2="123.76" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="125.86" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="84" y1="154.67" x2="616" y2="154.67" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="154.67" x2="84" y2="154.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="156.77" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="84" y1="170.57" x2="616" y2="170.57" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="170.57" x2="84" y2="170.57" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="172.67" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="84" y1="185.57" x2="616" y2="185.57" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="185.57" x2="84" y2="185.57" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="187.67" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="84" y1="208.35" x2="616" y2="208.35" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="208.35" x2="84" y2="208.35" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="210.45" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="84" y1="226.43" x2="616" y2="226.43" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="226.43" x2="84" y2="226.43" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="228.53" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="84" y1="257.33" x2="616" y2="257.33" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="257.33" x2="84" y2="257.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="259.43" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="84" y1="273.24" x2="616" y2="273.24" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="273.24" x2="84" y2="273.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="275.34" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.07</text><line x1="84" y1="288.24" x2="616" y2="288.24" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="288.24" x2="84" y2="288.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="290.34" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.05</text><line x1="84" y1="311.02" x2="616" y2="311.02" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="311.02" x2="84" y2="311.02" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="313.12" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.03</text><line x1="84" y1="329.09" x2="616" y2="329.09" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="329.09" x2="84" y2="329.09" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="331.19" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.02</text><line x1="84" y1="360" x2="616" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="360" x2="84" y2="360" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="362.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.01</text><line x1="40.7" y1="52" x2="40.7" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="40.7" y1="360" x2="40.7" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="40.7" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="84" y1="52" x2="84" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="84" y1="360" x2="84" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="84" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="109.33" y1="52" x2="109.33" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="109.33" y1="360" x2="109.33" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="109.33" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="141.23" y1="52" x2="141.23" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="141.23" y1="360" x2="141.23" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="141.23" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="162.25" y1="52" x2="162.25" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="162.25" y1="360" x2="162.25" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="162.25" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="184.53" y1="52" x2="184.53" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="184.53" y1="360" x2="184.53" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="184.53" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="227.82" y1="52" x2="227.82" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="227.82" y1="360" x2="227.82" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="227.82" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="253.15" y1="52" x2="253.15" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="253.15" y1="360" x2="253.15" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="253.15" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="285.06" y1="52" x2="285.06" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="285.06" y1="360" x2="285.06" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="285.06" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="306.07" y1="52" x2="306.07" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="306.07" y1="360" x2="306.07" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="306.07" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="328.35" y1="52" x2="328.35" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="328.35" y1="360" x2="328.35" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="328.35" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="371.65" y1="52" x2="371.65" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="371.65" y1="360" x2="371.65" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="371.65" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="396.97" y1="52" x2="396.97" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="396.97" y1="360" x2="396.97" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="396.97" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="428.88" y1="52" x2="428.88" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="428.88" y1="360" x2="428.88" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="428.88" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="449.9" y1="52" x2="449.9" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="449.9" y1="360" x2="449.9" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="449.9" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="472.18" y1="52" x2="472.18" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="472.18" y1="360" x2="472.18" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="472.18" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="515.47" y1="52" x2="515.47" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="515.47" y1="360" x2="515.47" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="515.47" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="540.8" y1="52" x2="540.8" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="540.8" y1="360" x2="540.8" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="540.8" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="572.7" y1="52" x2="572.7" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="572.7" y1="360" x2="572.7" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="572.7" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="593.72" y1="52" x2="593.72" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="593.72" y1="360" x2="593.72" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="593.72" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="616" y1="52" x2="616" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="616" y1="360" x2="616" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="616" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">7</tspan></text><line x1="84" y1="52" x2="84" y2="360" stroke="#2a2a2a" stroke-width="1.1"/><line x1="84" y1="360" x2="616" y2="360" stroke="#2a2a2a" stroke-width="1.1"/><text x="91" y="64" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">x = Extent of hazardous area</text><text x="91" y="73" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">as a fraction of that</text><text x="91" y="82" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">produced by wind dispersion at</text><text x="91" y="91" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a release differential pressure</text><text x="91" y="100" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">of 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan></text><polyline points="84,201.48 86.22,201.34 88.43,201.2 90.65,201.07 92.87,200.94 95.08,200.81 97.3,200.69 99.52,200.57 101.73,200.45 103.95,200.33 106.17,200.21 108.38,200.1 110.6,199.98 112.82,199.87 115.03,199.76 117.25,199.64 119.47,199.53 121.68,199.42 123.9,199.31 126.12,199.19 128.33,199.08 130.55,198.97 132.77,198.85 134.98,198.74 137.2,198.62 139.42,198.5 141.63,198.39 143.85,198.26 146.07,198.14 148.28,198.02 150.5,197.89 152.72,197.76 154.93,197.62 157.15,197.49 159.37,197.35 161.58,197.21 163.8,197.06 166.02,196.92 168.23,196.76 170.45,196.61 172.67,196.45 174.88,196.28 177.1,196.12 179.32,195.94 181.53,195.77 183.75,195.59 185.97,195.4 188.18,195.21 190.4,195.01 192.62,194.8 194.83,194.58 197.05,194.36 199.27,194.14 201.48,193.9 203.7,193.66 205.92,193.41 208.13,193.16 210.35,192.9 212.57,192.64 214.78,192.37 217,192.09 219.22,191.81 221.43,191.52 223.65,191.23 225.87,190.93 228.08,190.63 230.3,190.32 232.52,190.01 234.73,189.7 236.95,189.38 239.17,189.05 241.38,188.73 243.6,188.39 245.82,188.06 248.03,187.72 250.25,187.37 252.47,187.03 254.68,186.68 256.9,186.33 259.12,185.97 261.33,185.61 263.55,185.25 265.77,184.88 267.98,184.52 270.2,184.15 272.42,183.77 274.63,183.4 276.85,183.02 279.07,182.65 281.28,182.26 283.5,181.88 285.72,181.5 287.93,181.11 290.15,180.72 292.37,180.34 294.58,179.94 296.8,179.55 299.02,179.16 301.23,178.77 303.45,178.37 305.67,177.97 307.88,177.58 310.1,177.18 312.32,176.78 314.53,176.38 316.75,175.98 318.97,175.58 321.18,175.18 323.4,174.77 325.62,174.37 327.83,173.97 330.05,173.56 332.27,173.15 334.48,172.72 336.7,172.28 338.92,171.84 341.13,171.38 343.35,170.92 345.57,170.45 347.78,169.97 350,169.48 352.22,168.98 354.43,168.47 356.65,167.96 358.87,167.44 361.08,166.91 363.3,166.37 365.52,165.83 367.73,165.28 369.95,164.73 372.17,164.17 374.38,163.6 376.6,163.03 378.82,162.46 381.03,161.87 383.25,161.29 385.47,160.7 387.68,160.1 389.9,159.5 392.12,158.9 394.33,158.29 396.55,157.68 398.77,157.07 400.98,156.45 403.2,155.83 405.42,155.21 407.63,154.58 409.85,153.95 412.07,153.32 414.28,152.69 416.5,152.05 418.72,151.42 420.93,150.78 423.15,150.14 425.37,149.5 427.58,148.85 429.8,148.21 432.02,147.55 434.23,146.87 436.45,146.17 438.67,145.45 440.88,144.72 443.1,143.97 445.32,143.21 447.53,142.43 449.75,141.65 451.97,140.84 454.18,140.03 456.4,139.21 458.62,138.38 460.83,137.53 463.05,136.68 465.27,135.83 467.48,134.96 469.7,134.09 471.92,133.21 474.13,132.33 476.35,131.45 478.57,130.56 480.78,129.67 483,128.77 485.22,127.87 487.43,126.97 489.65,126.07 491.87,125.17 494.08,124.26 496.3,123.36 498.52,122.46 500.73,121.55 502.95,120.65 505.17,119.75 507.38,118.85 509.6,117.95 511.82,117.05 514.03,116.15 516.25,115.25 518.47,114.3 520.68,113.29 522.9,112.22 525.12,111.11 527.33,109.96 529.55,108.78 531.77,107.58 533.98,106.35 536.2,105.1 538.42,103.84 540.63,102.58 542.85,101.31 545.07,100.04 547.28,98.77 549.5,97.5 551.72,96.25 553.93,95 556.15,93.76 558.37,92.54 560.58,91.33 562.8,90.14 565.02,88.96 567.23,87.81 569.45,86.67 571.67,85.55 573.88,84.45 576.1,83.37 578.32,82.32 580.53,81.28 582.75,80.27 584.97,79.28 587.18,78.32 589.4,77.37 591.62,76.45 593.83,75.56 596.05,74.68 598.27,73.84 600.48,73.01 602.7,72.21 604.92,71.43 607.13,70.68 609.35,69.95 611.57,69.24 613.78,68.56 616,67.9" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="62.9" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><polyline points="84,204.1 86.22,203.95 88.43,203.81 90.65,203.67 92.87,203.53 95.08,203.39 97.3,203.26 99.52,203.13 101.73,203 103.95,202.87 106.17,202.74 108.38,202.62 110.6,202.49 112.82,202.37 115.03,202.25 117.25,202.12 119.47,202 121.68,201.88 123.9,201.76 126.12,201.64 128.33,201.51 130.55,201.39 132.77,201.27 134.98,201.14 137.2,201.02 139.42,200.89 141.63,200.76 143.85,200.63 146.07,200.5 148.28,200.37 150.5,200.24 152.72,200.1 154.93,199.96 157.15,199.82 159.37,199.67 161.58,199.53 163.8,199.38 166.02,199.22 168.23,199.07 170.45,198.91 172.67,198.74 174.88,198.58 177.1,198.41 179.32,198.23 181.53,198.06 183.75,197.87 185.97,197.69 188.18,197.5 190.4,197.3 192.62,197.1 194.83,196.9 197.05,196.69 199.27,196.48 201.48,196.26 203.7,196.04 205.92,195.81 208.13,195.58 210.35,195.35 212.57,195.11 214.78,194.87 217,194.63 219.22,194.38 221.43,194.13 223.65,193.87 225.87,193.61 228.08,193.35 230.3,193.09 232.52,192.82 234.73,192.55 236.95,192.27 239.17,191.99 241.38,191.71 243.6,191.43 245.82,191.14 248.03,190.85 250.25,190.56 252.47,190.26 254.68,189.96 256.9,189.66 259.12,189.36 261.33,189.05 263.55,188.74 265.77,188.43 267.98,188.12 270.2,187.81 272.42,187.49 274.63,187.17 276.85,186.85 279.07,186.53 281.28,186.2 283.5,185.88 285.72,185.55 287.93,185.22 290.15,184.88 292.37,184.55 294.58,184.22 296.8,183.88 299.02,183.54 301.23,183.2 303.45,182.86 305.67,182.52 307.88,182.18 310.1,181.83 312.32,181.49 314.53,181.14 316.75,180.79 318.97,180.44 321.18,180.09 323.4,179.74 325.62,179.39 327.83,179.04 330.05,178.68 332.27,178.32 334.48,177.95 336.7,177.57 338.92,177.19 341.13,176.8 343.35,176.4 345.57,175.99 347.78,175.58 350,175.16 352.22,174.74 354.43,174.3 356.65,173.87 358.87,173.42 361.08,172.97 363.3,172.52 365.52,172.06 367.73,171.59 369.95,171.12 372.17,170.64 374.38,170.15 376.6,169.67 378.82,169.17 381.03,168.67 383.25,168.17 385.47,167.66 387.68,167.15 389.9,166.64 392.12,166.12 394.33,165.59 396.55,165.06 398.77,164.53 400.98,164 403.2,163.46 405.42,162.91 407.63,162.37 409.85,161.82 412.07,161.27 414.28,160.71 416.5,160.15 418.72,159.59 420.93,159.03 423.15,158.46 425.37,157.9 427.58,157.33 429.8,156.75 432.02,156.17 434.23,155.56 436.45,154.94 438.67,154.3 440.88,153.65 443.1,152.98 445.32,152.3 447.53,151.6 449.75,150.9 451.97,150.18 454.18,149.45 456.4,148.71 458.62,147.96 460.83,147.21 463.05,146.44 465.27,145.67 467.48,144.89 469.7,144.1 471.92,143.31 474.13,142.51 476.35,141.71 478.57,140.9 480.78,140.09 483,139.28 485.22,138.46 487.43,137.64 489.65,136.82 491.87,135.99 494.08,135.17 496.3,134.34 498.52,133.51 500.73,132.69 502.95,131.86 505.17,131.03 507.38,130.2 509.6,129.37 511.82,128.54 514.03,127.72 516.25,126.89 518.47,126.01 520.68,125.08 522.9,124.11 525.12,123.1 527.33,122.05 529.55,120.98 531.77,119.87 533.98,118.75 536.2,117.62 538.42,116.47 540.63,115.31 542.85,114.15 545.07,112.99 547.28,111.82 549.5,110.66 551.72,109.5 553.93,108.35 556.15,107.21 558.37,106.08 560.58,104.96 562.8,103.86 565.02,102.76 567.23,101.69 569.45,100.63 571.67,99.58 573.88,98.56 576.1,97.55 578.32,96.56 580.53,95.59 582.75,94.64 584.97,93.71 587.18,92.8 589.4,91.91 591.62,91.04 593.83,90.19 596.05,89.37 598.27,88.56 600.48,87.78 602.7,87.02 604.92,86.28 607.13,85.56 609.35,84.86 611.57,84.19 613.78,83.54 616,82.91" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="77.91" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><polyline points="84,208.35 86.22,208.19 88.43,208.03 90.65,207.87 92.87,207.72 95.08,207.57 97.3,207.42 99.52,207.27 101.73,207.13 103.95,206.98 106.17,206.84 108.38,206.7 110.6,206.56 112.82,206.42 115.03,206.29 117.25,206.15 119.47,206.01 121.68,205.88 123.9,205.74 126.12,205.61 128.33,205.47 130.55,205.33 132.77,205.2 134.98,205.06 137.2,204.92 139.42,204.78 141.63,204.64 143.85,204.5 146.07,204.35 148.28,204.21 150.5,204.06 152.72,203.91 154.93,203.76 157.15,203.6 159.37,203.45 161.58,203.29 163.8,203.13 166.02,202.97 168.23,202.8 170.45,202.63 172.67,202.46 174.88,202.28 177.1,202.1 179.32,201.92 181.53,201.73 183.75,201.54 185.97,201.35 188.18,201.15 190.4,200.95 192.62,200.75 194.83,200.54 197.05,200.33 199.27,200.12 201.48,199.9 203.7,199.69 205.92,199.46 208.13,199.24 210.35,199.01 212.57,198.78 214.78,198.55 217,198.31 219.22,198.07 221.43,197.83 223.65,197.59 225.87,197.34 228.08,197.09 230.3,196.84 232.52,196.58 234.73,196.33 236.95,196.07 239.17,195.81 241.38,195.54 243.6,195.28 245.82,195.01 248.03,194.74 250.25,194.47 252.47,194.19 254.68,193.91 256.9,193.64 259.12,193.36 261.33,193.07 263.55,192.79 265.77,192.5 267.98,192.21 270.2,191.92 272.42,191.63 274.63,191.34 276.85,191.05 279.07,190.75 281.28,190.45 283.5,190.15 285.72,189.85 287.93,189.55 290.15,189.24 292.37,188.94 294.58,188.63 296.8,188.32 299.02,188.02 301.23,187.71 303.45,187.39 305.67,187.08 307.88,186.77 310.1,186.45 312.32,186.14 314.53,185.82 316.75,185.5 318.97,185.18 321.18,184.86 323.4,184.54 325.62,184.22 327.83,183.9 330.05,183.57 332.27,183.25 334.48,182.91 336.7,182.57 338.92,182.23 341.13,181.88 343.35,181.53 345.57,181.17 347.78,180.81 350,180.45 352.22,180.08 354.43,179.7 356.65,179.32 358.87,178.93 361.08,178.55 363.3,178.15 365.52,177.75 367.73,177.35 369.95,176.94 372.17,176.53 374.38,176.11 376.6,175.69 378.82,175.27 381.03,174.84 383.25,174.41 385.47,173.97 387.68,173.53 389.9,173.08 392.12,172.63 394.33,172.18 396.55,171.72 398.77,171.26 400.98,170.79 403.2,170.33 405.42,169.85 407.63,169.38 409.85,168.9 412.07,168.42 414.28,167.93 416.5,167.44 418.72,166.95 420.93,166.45 423.15,165.95 425.37,165.45 427.58,164.95 429.8,164.44 432.02,163.92 434.23,163.38 436.45,162.84 438.67,162.27 440.88,161.7 443.1,161.11 445.32,160.52 447.53,159.91 449.75,159.29 451.97,158.66 454.18,158.02 456.4,157.37 458.62,156.71 460.83,156.04 463.05,155.37 465.27,154.69 467.48,154 469.7,153.3 471.92,152.6 474.13,151.89 476.35,151.18 478.57,150.46 480.78,149.74 483,149.01 485.22,148.28 487.43,147.55 489.65,146.81 491.87,146.07 494.08,145.32 496.3,144.58 498.52,143.83 500.73,143.08 502.95,142.32 505.17,141.57 507.38,140.81 509.6,140.06 511.82,139.3 514.03,138.54 516.25,137.78 518.47,136.97 520.68,136.12 522.9,135.22 525.12,134.29 527.33,133.33 529.55,132.33 531.77,131.32 533.98,130.28 536.2,129.22 538.42,128.16 540.63,127.08 542.85,126 545.07,124.91 547.28,123.82 549.5,122.74 551.72,121.65 553.93,120.57 556.15,119.5 558.37,118.44 560.58,117.38 562.8,116.34 565.02,115.31 567.23,114.29 569.45,113.28 571.67,112.29 573.88,111.32 576.1,110.36 578.32,109.42 580.53,108.5 582.75,107.59 584.97,106.7 587.18,105.83 589.4,104.98 591.62,104.15 593.83,103.34 596.05,102.55 598.27,101.77 600.48,101.02 602.7,100.29 604.92,99.58 607.13,98.89 609.35,98.22 611.57,97.57 613.78,96.94 616,96.33" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="91.33" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><polyline points="84,213.05 86.22,213.05 88.43,213.05 90.65,213.05 92.87,213.05 95.08,213.05 97.3,213.05 99.52,213.05 101.73,213.05 103.95,213.05 106.17,213.05 108.38,213.05 110.6,213.05 112.82,213.05 115.03,213.05 117.25,213.05 119.47,213.05 121.68,213.05 123.9,213.05 126.12,213.05 128.33,213.05 130.55,213.05 132.77,213.05 134.98,213.05 137.2,213.05 139.42,213.05 141.63,213.05 143.85,213.05 146.07,213.05 148.28,213.05 150.5,213.05 152.72,213.05 154.93,213.05 157.15,213.05 159.37,213.05 161.58,213.05 163.8,213.05 166.02,213.05 168.23,213.05 170.45,213.05 172.67,213.05 174.88,213.05 177.1,213.05 179.32,213.05 181.53,213.05 183.75,213.05 185.97,213.05 188.18,213.05 190.4,213.05 192.62,213.05 194.83,213.05 197.05,213.05 199.27,213.05 201.48,213.05 203.7,213.05 205.92,213.05 208.13,213.05 210.35,213.05 212.57,213.05 214.78,213.05 217,213.05 219.22,213.05 221.43,213.05 223.65,213.05 225.87,213.05 228.08,213.05 230.3,213.05 232.52,213.05 234.73,213.05 236.95,213.05 239.17,213.05 241.38,213.05 243.6,213.05 245.82,213.05 248.03,213.05 250.25,213.05 252.47,213.05 254.68,213.05 256.9,213.05 259.12,213.05 261.33,213.05 263.55,213.05 265.77,213.05 267.98,213.05 270.2,213.05 272.42,213.05 274.63,213.05 276.85,213.05 279.07,213.05 281.28,213.05 283.5,213.05 285.72,213.05 287.93,213.05 290.15,213.05 292.37,213.05 294.58,213.05 296.8,213.05 299.02,213.05 301.23,213.05 303.45,213.05 305.67,213.05 307.88,213.05 310.1,213.05 312.32,213.05 314.53,213.05 316.75,213.05 318.97,213.05 321.18,213.05 323.4,213.05 325.62,213.05 327.83,213.05 330.05,213.05 332.27,213.05 334.48,213.05 336.7,213.05 338.92,213.05 341.13,213.05 343.35,213.05 345.57,213.05 347.78,213.05 350,213.05 352.22,213.05 354.43,213.05 356.65,213.05 358.87,213.05 361.08,213.05 363.3,213.05 365.52,213.05 367.73,213.05 369.95,213.05 372.17,213.05 374.38,213.05 376.6,213.05 378.82,213.05 381.03,213.05 383.25,213.05 385.47,213.05 387.68,213.05 389.9,213.05 392.12,213.05 394.33,213.05 396.55,213.05 398.77,213.05 400.98,213.05 403.2,213.05 405.42,213.05 407.63,213.05 409.85,213.05 412.07,213.05 414.28,213.05 416.5,213.05 418.72,213.05 420.93,213.05 423.15,213.05 425.37,213.05 427.58,213.05 429.8,213.04 432.02,212.98 434.23,212.86 436.45,212.66 438.67,212.41 440.88,212.11 443.1,211.75 445.32,211.34 447.53,210.89 449.75,210.4 451.97,209.87 454.18,209.31 456.4,208.73 458.62,208.12 460.83,207.49 463.05,206.85 465.27,206.19 467.48,205.53 469.7,204.85 471.92,204.18 474.13,203.43 476.35,202.52 478.57,201.45 480.78,200.25 483,198.93 485.22,197.51 487.43,196.01 489.65,194.44 491.87,192.82 494.08,191.15 496.3,189.46 498.52,187.75 500.73,186.02 502.95,184.3 505.17,182.58 507.38,180.87 509.6,179.17 511.82,177.5 514.03,175.86 516.25,174.24 518.47,172.65 520.68,171.09 522.9,169.57 525.12,168.08 527.33,166.63 529.55,165.22 531.77,163.85 533.98,162.52 536.2,161.23 538.42,159.97 540.63,158.76 542.85,157.59 545.07,156.45 547.28,155.31 549.5,154.15 551.72,152.98 553.93,151.81 556.15,150.63 558.37,149.45 560.58,148.28 562.8,147.11 565.02,145.95 567.23,144.79 569.45,143.65 571.67,142.52 573.88,141.4 576.1,140.29 578.32,139.21 580.53,138.14 582.75,137.08 584.97,136.05 587.18,135.03 589.4,134.04 591.62,133.06 593.83,132.11 596.05,131.17 598.27,130.26 600.48,129.37 602.7,128.5 604.92,127.66 607.13,126.83 609.35,126.03 611.57,125.25 613.78,124.49 616,123.76" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="118.76" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><text x="140" y="292" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 - Curve for wind dispersion at all pressures</text><text x="140" y="303" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 1</text><text x="140" y="314" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 10</text><text x="140" y="325" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 100</text><text x="616" y="388" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Differential pressure</text><text x="616" y="399" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(P<tspan baseline-shift="sub" font-size="0.72em">e</tspan> − P<tspan baseline-shift="sub" font-size="0.72em">a</tspan>)</text><text x="340" y="431" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Văn bản in đảo nhầm đường 2 và 3; chú thích trên hình là mục xác thực / Printed prose swaps curves 2 and 3; the legend is authoritative</text><text x="340" y="454" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.1 · Mức độ phơi nhiễm / Figure 4.1 · Extent of hazardous area</text></svg><figcaption class="figcap">Figure 4.1 · Extent of hazardous area relative to wind dispersion versus differential pressure. The printed prose swaps curves 2 and 3; the printed four-line legend is authoritative.</figcaption></figure><div class="note"><b>Note on the Fig. 4.1 legend.</b> The printed prose on p.102 swaps curves 2 and 3 (assigning molecular weight 10 to curve 2 and molecular weight 1 to curve 3). The legend printed inside the figure is authoritative and has been followed in the redraw: curve 1 gives wind dispersion at all pressures, curve 2 = molecular weight 1, curve 3 = molecular weight 10, curve 4 = molecular weight 100.</div><p>The figure is used as follows: calculate the mass release at the critical pressure, use the result to calculate the extent of the hazardous area with Equation 4.7, then multiply that result by the factor read from Fig. 4.1 for the actual pressure and the gas or vapour in question. It is considered best, although not essential, to use Equation 4.3 for the mass release, because its assumptions give a slightly higher value. Curve 1 gives the ratio of the extent at any pressure up to 10⁷ N/m² to that at the critical pressure where dispersion is by wind, while curves 2, 3 and 4 give the corresponding ratio where dispersion is by the energy of the jet alone, for molecular weights 1, 10 and 100 respectively. These curves use Equations 4.1 and 4.6 above the critical pressure; below it they estimate the mixed effect of partial internal-energy dispersion and partial wind dispersion, and will generally overestimate, particularly for gases and vapours with high molecular weights.</p><p>Table 4.1, the ten-page flammable-materials table from BS 5345 Part 1 (1989), follows and supplies the data required for the calculations above.</p><div class="table-wrap"><table class="tbl"><thead><tr><th><b>1</b> Flammable material</th><th><b>2</b> Formula</th><th><b>3</b> Melting point (°C)</th><th><b>4</b> Boiling point (°C)</th><th><b>5</b> Relative vapour density</th><th><b>6</b> Flash point (°C)</th><th><b>7</b> LFL Vol.%</th><th><b>8</b> UFL Vol.%</th><th><b>9</b> LFL mg/L</th><th><b>10</b> UFL mg/L</th><th><b>11</b> Ignition temperature (°C)</th><th><b>12</b> Minimum igniting current (mA)</th><th><b>13</b> T class of apparatus</th><th><b>14</b> Apparatus group</th></tr></thead><tbody><tr><td>acetaldehyde</td><td>CH3CHO</td><td>-123</td><td>20</td><td>1.52</td><td>-38</td><td>4</td><td>57</td><td>73</td><td>1040</td><td>140</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>acetic acid</td><td>CH3COOH</td><td>17</td><td>118</td><td>2.07</td><td>40</td><td>5.4</td><td>16</td><td>100</td><td>430</td><td>485</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetic anhydride</td><td>(CH3CO)2O</td><td>-73</td><td>140</td><td>3.52</td><td>54</td><td>2.7</td><td>10</td><td>-</td><td>-</td><td>(334)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>acetone</td><td>(CH3)2CO</td><td>-95</td><td>56</td><td>2.0</td><td>-19</td><td>2.15</td><td>13</td><td>60</td><td>310</td><td>535</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetonitrile</td><td>CH3CN</td><td>-45</td><td>82</td><td>1.42</td><td>5</td><td>-</td><td>4.4</td><td>16</td><td>-</td><td>523</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetyl chloride</td><td>CH3COCl</td><td>-112</td><td>51</td><td>2.7</td><td>4</td><td>5.0</td><td>-</td><td>-</td><td>-</td><td>390</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>acetylene (see clause 37)</td><td>CH#CH</td><td>-81</td><td>-84*</td><td>0.9</td><td>-</td><td>1.5</td><td>100</td><td>-</td><td>-</td><td>305</td><td>24</td><td>T2</td><td>IIC</td></tr><tr><td>acrylonitrile</td><td>CH2=CHCN</td><td>-82</td><td>77</td><td>1.83</td><td>-5</td><td>3</td><td>17</td><td>65</td><td>380</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>allyl alcohol</td><td>CH2=CHCH2OH</td><td>-</td><td>-</td><td>-</td><td>21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>allyl chloride</td><td>CH2=CHCH2Cl</td><td>-135</td><td>45</td><td>2.64</td><td>-20</td><td>3.2</td><td>11.2</td><td>105</td><td>360</td><td>485</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>allylene</td><td>CH3C#CH</td><td>-103</td><td>-23</td><td>1.38</td><td>-</td><td>1.7</td><td>-</td><td>28</td><td>-</td><td>-</td><td>-</td><td>T</td><td>IIB</td></tr><tr><td>ammonia</td><td>NH3</td><td>-78</td><td>-33</td><td>0.59</td><td>-</td><td>15</td><td>28</td><td>105</td><td>200</td><td>630</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>amphetamine</td><td>C6H5CH2CH(NH2CH3</td><td>-</td><td>200</td><td>4.67</td><td><100</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>aniline</td><td>C6H5NH2</td><td>-6</td><td>184</td><td>3.22</td><td>75</td><td>1.2</td><td>8.3</td><td>-</td><td>-</td><td>617</td><td>-</td><td>T1</td><td>(IIA)</td></tr><tr><td>benzaldehyde</td><td>C6H5CHO</td><td>-26</td><td>179</td><td>3.66</td><td>65</td><td>1.4</td><td>-</td><td>60</td><td>-</td><td>190</td><td>-</td><td>T4</td><td>(IIA)</td></tr><tr><td>benzene</td><td>C6H6</td><td>-6</td><td>80</td><td>2.7</td><td>-11</td><td>1.2</td><td>8</td><td>39</td><td>270</td><td>560</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>blast furnace gas</td><td>mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>28.0</td><td>70.0</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>blue water gas</td><td>mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>2.5</td><td>-</td><td>230</td><td>-</td><td>265</td><td>-</td><td>T1</td><td>IIC</td></tr><tr><td>1-bromobutane</td><td>CH3(CH2)2CH2Br</td><td>-112</td><td>102</td><td>4.72</td><td><21</td><td>6.7</td><td>11.3</td><td>300</td><td>510</td><td>510</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>bromoethane</td><td>C2H5Br</td><td>-119</td><td>38</td><td>3.75</td><td><-20</td><td>2.1</td><td>12.5</td><td>25</td><td>290</td><td>510</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>buta-1,3-diene</td><td>CH2=CHCH=CH2</td><td>-109</td><td>-4</td><td>1.87</td><td>-</td><td>2.1</td><td>12.5</td><td>25</td><td>290</td><td>430</td><td>65</td><td>T2</td><td>IIA</td></tr><tr><td>butane</td><td>C4H10</td><td>-138</td><td>-1</td><td>2.05</td><td>-60</td><td>1.5</td><td>8.5</td><td>37</td><td>210</td><td>365</td><td>80</td><td>T2</td><td>IIA</td></tr><tr><td>butanone (ethyl methyl ketone)</td><td>C2H5COCH3</td><td>-86</td><td>80</td><td>2.48</td><td>-1</td><td>1.8</td><td>11.5</td><td>50</td><td>350</td><td>505</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>butan-1-ol</td><td>CH3(CH2)2CH2OH</td><td>-89</td><td>118</td><td>2.55</td><td>29</td><td>1.7</td><td>9.0</td><td>43</td><td>350</td><td>340</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>butyl acetate</td><td>CH3COOCH2(CH2)2CH3</td><td>-77</td><td>127</td><td>4.01</td><td>22</td><td>1.4</td><td>8</td><td>58</td><td>360</td><td>370</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>butyl glycolate (butyl hydroxyacetate)</td><td>HOCH2COOC4H9</td><td>-</td><td>356</td><td>4.45</td><td>61</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>butyl styrene</td><td>C6H5C(CH2)3=CH2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>butylamine</td><td>C4H9NH2</td><td>-104</td><td>63</td><td>2.52</td><td>-9</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(312)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>butyldigol</td><td>CH3(CH2)3OCH2CH2OCH2CH2OH</td><td>88</td><td>231</td><td>5.59</td><td>78</td><td>-</td><td>-</td><td>-</td><td>-</td><td>225</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>butyraldehyde</td><td>CH3CH2CH2CHO</td><td>-97</td><td>75</td><td>2.48</td><td><-5</td><td>1.4</td><td>12.5</td><td>42</td><td>380</td><td>230</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>but-1-ene</td><td>CH3=CHCH2CH3</td><td>-185</td><td>-6</td><td>1.95</td><td>-</td><td>1.6</td><td>10</td><td>35</td><td>235</td><td>385</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>but-2-ene‡</td><td>CH3CH=CHCH3</td><td>-</td><td>4</td><td>1.94</td><td>-</td><td>1.7</td><td>9</td><td>-</td><td>-</td><td>(325)</td><td>-</td><td>(T2)</td><td>IIB</td></tr><tr><td>carbon disulphide. (see clause 37)</td><td>CS2</td><td>-112</td><td>46</td><td>2.64</td><td>-20</td><td>1.0</td><td>60</td><td>30</td><td>1900</td><td>102</td><td>-</td><td>T5</td><td>IIC</td></tr><tr><td>carbon monoxide (see 38.2)</td><td>CO</td><td>-205</td><td>-191</td><td>0.97</td><td>-</td><td>12.5</td><td>74.2</td><td>145</td><td>870</td><td>605</td><td>90</td><td>T1</td><td>IIA</td></tr><tr><td>chlorobenzene</td><td>C6H5Cl</td><td>45</td><td>132</td><td>3.88</td><td>28</td><td>1.3</td><td>7.1</td><td>60</td><td>520</td><td>637</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1-chlorobutane</td><td>CH3(CH2)2CH2Cl</td><td>-123</td><td>78</td><td>3.2</td><td><0</td><td>1.8</td><td>10</td><td>65</td><td>390</td><td>(460)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>chloroethane (ethyl chloride)</td><td>C2H5Cl</td><td>-136</td><td>12</td><td>2.22</td><td>-</td><td>3.6</td><td>15.4</td><td>95</td><td>400</td><td>510</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>2-chloroethanol</td><td>CH2ClCH2OH</td><td>-70</td><td>129</td><td>2.78</td><td>55</td><td>5.0</td><td>16</td><td>160</td><td>540</td><td>425</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>chloroethylene (vinyl chloride)</td><td>CH2=CHCl</td><td>-154</td><td>-14</td><td>2.15</td><td>-</td><td>3.8</td><td>29.3</td><td>95</td><td>770</td><td>470</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>chloromethane (methyl chloride)</td><td>CH3Cl</td><td>-98</td><td>-24</td><td>1.78</td><td>-</td><td>10.7</td><td>13.4</td><td>150</td><td>400</td><td>652</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>chloromethyl methyl ether</td><td>CH3OCH2Cl</td><td>-103</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>1-chloropropane (n-chloropropane)</td><td>C3H7Cl</td><td>-123</td><td>37</td><td>2.7</td><td>-18</td><td>2.8</td><td>10.7</td><td>70</td><td>300</td><td>(592)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>2-chloropropane (iso-chloropropane)</td><td>(CH3)2CHCl</td><td>-</td><td>47</td><td>2.7</td><td>-32</td><td>2.6</td><td>11.1</td><td>-</td><td>-</td><td>520</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>alpha-chlorotoluene (benzyl chloride)</td><td>C6H5CH2Cl</td><td>-39</td><td>179</td><td>4.36</td><td>60</td><td>1.2</td><td>-</td><td>55</td><td>-</td><td>585</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1-chloro-2,3-epoxypropane</td><td>OCH2CHCH2Cl</td><td>-57</td><td>116</td><td>3.30</td><td>(40)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>§</td><td>IIA</td></tr><tr><td>coal tar naphtha</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>272</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>coke oven gas (see clause 37)</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>500</td><td>-</td><td>T1</td><td>-</td></tr><tr><td>cresol§</td><td>CH3C6H4OH</td><td>11</td><td>191</td><td>3.73</td><td>81</td><td>1.1</td><td>-</td><td>45</td><td>-</td><td>555</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>crotonaldehyde</td><td>CH3CH=CHCHO</td><td>-75</td><td>102</td><td>2.41</td><td>13</td><td>2.1</td><td>15.5</td><td>-</td><td>-</td><td>(230)</td><td>-</td><td>(T3)</td><td>IIB</td></tr><tr><td>cumene (iso-propylbenzene)</td><td>C6H5CH(CH3)2</td><td>-97</td><td>152</td><td>4.13</td><td>36</td><td>0.88</td><td>6.5</td><td>-</td><td>-</td><td>420</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclobutane</td><td>CH2(CH2)2CH2</td><td>-91</td><td>13</td><td>1.93</td><td>-</td><td>1.8</td><td>-</td><td>42</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>cycloheptane</td><td>CH2(CH2)5CH2</td><td>-</td><td>119</td><td>3.39</td><td><21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>cyclohexane</td><td>CH2(CH2)4CH2</td><td>7</td><td>81</td><td>2.9</td><td>-18</td><td>1.2</td><td>7.8</td><td>40</td><td>290</td><td>259</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>cyclohexanol</td><td>CH2(CH2)4CHOH</td><td>24</td><td>161</td><td>3.45</td><td>68</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>300</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclohexanone</td><td>CH2(CH-2)4CO</td><td>-31</td><td>156</td><td>3.38</td><td>43</td><td>1.4</td><td>9.4</td><td>53</td><td>380</td><td>419</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclohexene</td><td>CH2(CH2)4CH=CH</td><td>-104</td><td>83</td><td>2.83</td><td><-20</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>cyclohexylamine</td><td>CH2(CH2)4CHNH2</td><td>-18</td><td>134</td><td>3.42</td><td>32</td><td>-</td><td>-</td><td>-</td><td>-</td><td>290</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>cyclopentane</td><td>CH2(CH2)3CH2</td><td>-93</td><td>47</td><td>-</td><td>-37</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(380)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>cyclopropane</td><td>CH2CH2CH2</td><td>-127</td><td>-33</td><td>1.45</td><td>-</td><td>2.4</td><td>10.4</td><td>40</td><td>185</td><td>495</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>decahydronaphthalene</td><td>CH2(CH2)3CHCH(CH2)3CH2</td><td>-43</td><td>196</td><td>4.76</td><td>54</td><td>0.7</td><td>4.9</td><td>40</td><td>280</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>decane</td><td>C10H22(approx.)</td><td>-30</td><td>173</td><td>4.9</td><td>96</td><td>0.8</td><td>5.4</td><td>-</td><td>-</td><td>205</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>dibutyl ether</td><td>(C4H9)2O</td><td>-95</td><td>141</td><td>4.48</td><td>25</td><td>1.5</td><td>7.6</td><td>48</td><td>460</td><td>185</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>dichlorobenzene</td><td>C6H4Cl2</td><td>-18</td><td>179</td><td>5.07</td><td>66</td><td>2.2</td><td>9.2</td><td>130</td><td>750</td><td>(640)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>1,1-dichloroethane</td><td>CH3CHCl2</td><td>-98</td><td>57</td><td>3.42</td><td>-10</td><td>5.6</td><td>16</td><td>225</td><td>660</td><td>440</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>1,2-dichloroethane (ethylene dichloride)</td><td>CH2ClCH2Cl</td><td>-36</td><td>84</td><td>3.42</td><td>(5)</td><td>6.2</td><td>15.9</td><td>-</td><td>-</td><td>(413)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,1-dichloroethylene (vinylidene chloride)</td><td>CH2=CCl2</td><td>-</td><td>37</td><td>3.4</td><td>-18</td><td>7.3</td><td>16</td><td>-</td><td>-</td><td>(570)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>1,2-dichloroethylene (1,2-dichloroethene)</td><td>ClCH=CHCl</td><td>-122</td><td>33</td><td>3.55</td><td>-10</td><td>9.7</td><td>12.8</td><td>220</td><td>650</td><td>(440)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,2-dichloropropane</td><td>CH3CHClCH2Cl</td><td><-80</td><td>96</td><td>3.9</td><td>15</td><td>3.4</td><td>14.5</td><td>160</td><td>690</td><td>555</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>diethyl ether</td><td>(C2H5)2O</td><td>-116</td><td>34</td><td>2.55</td><td><-20</td><td>3.4</td><td>14.5</td><td>160</td><td>690</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>diethyl ketone</td><td>C2H5COC2H5</td><td>-</td><td>-</td><td>-</td><td>(55)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyl oxalate</td><td>(COOC2H5)2</td><td>-41</td><td>180</td><td>5.04</td><td>76</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyl sulphate</td><td>(C2H5)2SO4</td><td>-25</td><td>208</td><td>5.31</td><td>104</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethylamine</td><td>(C2H5)2NH</td><td>-50</td><td>56</td><td>2.53</td><td><-20</td><td>1.7</td><td>10.1</td><td>50</td><td>305</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>2-diethylaminoethanol</td><td>(C2H5)2NC2H4OH</td><td>-</td><td>161</td><td>4.04</td><td>(60)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyldichlorosilane</td><td>(C2H5)2SiCl2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIC</td></tr><tr><td>dihexyl ether</td><td>(CH3(CH2)5)2O</td><td>-43</td><td>227</td><td>6.43</td><td>75</td><td>-</td><td>-</td><td>-</td><td>-</td><td>185</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>di-isobutylene</td><td>C2H5CH(CH3)CH(CH3)C2H5</td><td>-106</td><td>105</td><td>3.87</td><td>(2)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(305)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>di-isopropyl ether</td><td>((CH3)2CH)2O</td><td>-86</td><td>69</td><td>3.52</td><td>-28</td><td>1.4</td><td>21</td><td>-</td><td>-</td><td>(416)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>dimethyl ether</td><td>(CH3)2O</td><td>-141</td><td>-25</td><td>1.59</td><td>-</td><td>3.7</td><td>27.0</td><td>38</td><td>520</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>dimethylamine</td><td>(CH3)2NH</td><td>-92</td><td>7</td><td>1.55</td><td>-</td><td>2.8</td><td>14.4</td><td>52</td><td>270</td><td>(400)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>dimethylaniline</td><td>C6H3(CH3)2NH2</td><td>2</td><td>194</td><td>4.17</td><td>63</td><td>1.2</td><td>7.0</td><td>60</td><td>350</td><td>370</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>dimethylformamide (formdimethylamide)</td><td>HCON(CH3)2</td><td>-61</td><td>152</td><td>2.51</td><td>58</td><td>2.2</td><td>15.2</td><td>-</td><td>-</td><td>(440)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,4-dioxane</td><td>OCH2CH2OCH2CH2</td><td>10</td><td>101</td><td>3.03</td><td>11</td><td>1.9</td><td>22.5</td><td>70</td><td>820</td><td>379</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>1,3-dioxolane</td><td>OCH2CH2OCH2</td><td>-26</td><td>74</td><td>2.55</td><td>(2)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>dipentyl ether</td><td>(C5H11)2O</td><td>-69</td><td>170</td><td>5.45</td><td>(57)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>dipropyl ether</td><td>(C3H7)2O</td><td>122</td><td>90</td><td>3.53</td><td><21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>ditertiary butyl peroxide</td><td>(CH3)3COOC(CH3)3</td><td>-</td><td>-</td><td>-</td><td>18</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>1,2-epoxypropane (propylene oxide) (methyl oxirane)</td><td>CH3CHCH2O</td><td>-</td><td>-</td><td>-</td><td>-37</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethane</td><td>CH3CH3</td><td>-183</td><td>-87</td><td>1.04</td><td>-</td><td>3.0</td><td>15.5</td><td>37</td><td>195</td><td>515</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>ethanethiol</td><td>C2H5SH</td><td>-148</td><td>35</td><td>2.11</td><td>-20</td><td>2.8</td><td>18</td><td>70</td><td>460</td><td>295</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethanol (ethyl alcohol)</td><td>C2H5OH</td><td>-144</td><td>78</td><td>1.59</td><td>12</td><td>3.3</td><td>19</td><td>67</td><td>290</td><td>425</td><td>75</td><td>T2</td><td>IIA</td></tr><tr><td>ethanolamine (2-aminoethanol)</td><td>NH2CH2CH2OH</td><td>10</td><td>172</td><td>2.1</td><td>85</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>2-ethoxyethanol</td><td>C2H5OCH2CH2OH</td><td>-</td><td>135</td><td>3.1</td><td>95</td><td>1.8</td><td>15.7</td><td>-</td><td>-</td><td>235</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>ethoxyethyl acetate</td><td>CH3COOCH2CH2OC2H5</td><td>-</td><td>156</td><td>4.6</td><td>47</td><td>-</td><td>-</td><td>-</td><td>-</td><td>380</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl acetate</td><td>CH3COOCH2CH3</td><td>-83</td><td>77</td><td>3.04</td><td>-4</td><td>2.1</td><td>11.5</td><td>75</td><td>420</td><td>460</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>ethyl acetoacetate</td><td>CH3COCH2COOC2H5</td><td>-</td><td>180</td><td>-</td><td>(84)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>295</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>ethyl acetylene</td><td>C2H5C#CH</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethyl acrylate</td><td>CH2=CHCOOC2H5</td><td>>-75</td><td>100</td><td>3.45</td><td>9</td><td>1.8</td><td>-</td><td>74</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethyl benzene</td><td>C2H5C6H5</td><td>-95</td><td>135</td><td>3.66</td><td>15</td><td>1.0</td><td>6.7</td><td>44</td><td>-</td><td>431</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl cyclobutane</td><td>C2H5CHCH2CH2CH2</td><td>-</td><td>-</td><td>2.0</td><td><-16</td><td>1.2</td><td>7.7</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl cyclohexane</td><td>C2H5CH(CH2)4CH2</td><td>-</td><td>131</td><td>3.87</td><td>14</td><td>0.9</td><td>6.6</td><td>-</td><td>-</td><td>262</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl cyclopentane</td><td>C2H5CH(CH2)3CH2</td><td>-</td><td>103</td><td>3.4</td><td>1</td><td>1.1</td><td>6.7</td><td>-</td><td>-</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl formate</td><td>HCOOCH2CH3</td><td>-80</td><td>54</td><td>2.55</td><td><-20</td><td>2.7</td><td>16.5</td><td>80</td><td>500</td><td>440</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl methacrylate</td><td>CH2=CCH3COOC2H5</td><td>-</td><td>240</td><td>3.9</td><td>(20)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>ethyl methyl ether</td><td>CH3OC2H5</td><td>-</td><td>8</td><td>2.087</td><td>-</td><td>2.0</td><td>10.1</td><td>49</td><td>255</td><td>190</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>ethyldigol</td><td>C2H5O(CH2)2O(CH2)2OH</td><td>-</td><td>202</td><td>4.62</td><td>94</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>ethylene</td><td>CH2=CH2</td><td>-169</td><td>-104</td><td>0.97</td><td>-</td><td>2.7</td><td>34</td><td>31</td><td>390</td><td>425</td><td>45</td><td>T2</td><td>IIB</td></tr><tr><td>ethylenediamine (1,2-diaminoethane)</td><td>NH2CH2CH2NH2</td><td>8</td><td>116</td><td>2.07</td><td>34</td><td>-</td><td>-</td><td>-</td><td>-</td><td>385</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethylene oxide (epoxy ethane) (oxirane)</td><td>CH2CH2O</td><td>-</td><td>11</td><td>1.52</td><td>-</td><td>3.7</td><td>100</td><td>55</td><td>1820</td><td>440</td><td>40</td><td>T2</td><td>IIB</td></tr><tr><td>formaldehyde</td><td>HCHO</td><td>-117</td><td>-19</td><td>1.03</td><td>-</td><td>7</td><td>73</td><td>87</td><td>910</td><td>424</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>formic acid</td><td>HCOOH</td><td>-</td><td>101</td><td>1.6</td><td>68</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(520)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>2-furaldehyde (furfuraldehyde)</td><td>OCH=CHCH=CCHO</td><td>-</td><td>161</td><td>3.3</td><td>60</td><td>2.1</td><td>19.3</td><td>-</td><td>-</td><td>315</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>furan</td><td>CH=CHCH-CHO</td><td>-</td><td>-</td><td>-</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>heptane</td><td>C7H16</td><td>-91</td><td>98</td><td>3.46</td><td>-4</td><td>1.1</td><td>6.7</td><td>46</td><td>280</td><td>215</td><td>75</td><td>T3</td><td>IIA</td></tr><tr><td>heptan-1-ol</td><td>C7H15OH</td><td>-34</td><td>176</td><td>4.03</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>heptan-2-one (amyl methyl ketone)</td><td>CH3CO(CH2)4CH3</td><td>-35</td><td>151</td><td>3.94</td><td>(49)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>hept-2-ene (2-heptene)</td><td>CH3(CH2)3CH=CHCH3</td><td>-</td><td>-</td><td>-</td><td><0</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>hexane</td><td>CH3(CH2)4CH3</td><td>-95</td><td>69</td><td>2.97</td><td>-21</td><td>1.2</td><td>7.4</td><td>42</td><td>265</td><td>233</td><td>75</td><td>T3</td><td>IIA</td></tr><tr><td>hexan-2-one (butyl methyl ketone)</td><td>CH3CO(CH2)3CH3</td><td>-56</td><td>28</td><td>3.46</td><td>23</td><td>1.2</td><td>8</td><td>50</td><td>330</td><td>(530)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>hydrogen cyanide</td><td>HCN</td><td>-</td><td>26</td><td>0.90</td><td>-18</td><td>5.6</td><td>40</td><td>-</td><td>-</td><td>(538)</td><td>-</td><td>(T1)</td><td>IIB</td></tr><tr><td>hydrogen sulphide</td><td>H2S</td><td>-86</td><td>-60</td><td>1.19</td><td>-</td><td>4.3</td><td>45.5</td><td>60</td><td>650</td><td>270</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>hydrogen (see clause 37)</td><td>H2</td><td>-259</td><td>-253</td><td>0.07</td><td>-</td><td>4.0</td><td>75.6</td><td>3.3</td><td>64</td><td>560</td><td>21</td><td>T1</td><td>IIC</td></tr><tr><td>4-hydroxy-4-methylpentan-2-one</td><td>CH3COCH2C(CH3)2OH</td><td>-47</td><td>166</td><td>4.0</td><td>58</td><td>1.8</td><td>6.9</td><td>-</td><td>-</td><td>680</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>isopentane (2-methylbutane)</td><td>(CH3)2CHCH2CH3</td><td>-</td><td>-</td><td>-</td><td><-51</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>isopropyl nitrate</td><td>(CH3)2CHONO2</td><td>-</td><td>105</td><td>-</td><td>20</td><td>2</td><td>100</td><td>-</td><td>-</td><td>175</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>iso-octane</td><td>(CH3)2CHCH2C(CH3)3</td><td>-</td><td>-</td><td>-</td><td>-12</td><td>-</td><td>-</td><td>-</td><td>-</td><td>411</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>kerosine</td><td>Mixture</td><td>-</td><td>150</td><td>-</td><td>38</td><td>0.7</td><td>5</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>(RS)-P-mentha-1,8-diene (dipentene)</td><td>C10H16</td><td>-75</td><td>175</td><td>4.66</td><td>42</td><td>0.7</td><td>6.1</td><td>-</td><td>-</td><td>237</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>metaldehyde</td><td>(C2H4O)4</td><td>246¶</td><td>112*</td><td>6.07</td><td>36</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methane (fire-damp) (see 7.4.1)</td><td>CH4</td><td>-182</td><td>-161</td><td>0.55</td><td>-</td><td>5</td><td>15</td><td>-</td><td>-</td><td>595</td><td>85</td><td>T1</td><td>I</td></tr><tr><td>methane (industrial) (see clause 37)</td><td>CH4</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methanol</td><td>CH3OH</td><td>-98</td><td>65</td><td>1.11</td><td>11</td><td>6.7</td><td>36</td><td>73</td><td>350</td><td>455</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>2-methoxyethanol</td><td>CH3OCH2CH2OH</td><td>-86</td><td>124</td><td>2.63</td><td>39</td><td>2.5</td><td>14</td><td>80</td><td>630</td><td>285</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>methyl acetate</td><td>CH3COOCH3</td><td>-99</td><td>57</td><td>2.56</td><td>-10</td><td>3.1</td><td>16</td><td>95</td><td>500</td><td>475</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methyl acetoacetate</td><td>CH3CO2CH2COCH3</td><td>-</td><td>170</td><td>4.0</td><td>67</td><td>-</td><td>-</td><td>-</td><td>-</td><td>280</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl acetylene</td><td>CH3C#CH</td><td>-</td><td>-23</td><td>1.4</td><td>-</td><td>1.7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>methyl acrylate</td><td>CH2=CHCOOCH3</td><td><-75</td><td>80</td><td>3.0</td><td>-3</td><td>2.8</td><td>25</td><td>100</td><td>895</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>methyl cyclohexane</td><td>CH3CH(CH2)4CH2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methyl cyclobutane</td><td>CH3CHCH2CH2CH2</td><td>-127</td><td>101</td><td>3.38</td><td>-4</td><td>1.15</td><td>6.7</td><td>45</td><td>-</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl cyclohexanol</td><td>C7H13OH(isomer not stated)</td><td>-38</td><td>168</td><td>3.95</td><td>68</td><td>-</td><td>-</td><td>-</td><td>-</td><td>295</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl cyclopentane</td><td>CH3CH(CH2)3CH2</td><td>-</td><td>72</td><td>2.9</td><td><-7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methyl formate</td><td>HCOOCH3</td><td>-100</td><td>32</td><td>2.07</td><td><-20</td><td>5</td><td>23</td><td>120</td><td>570</td><td>450</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methyl methacrylate</td><td>CH2=CCH3COOCH3</td><td>-</td><td>-</td><td>-</td><td>(10)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>2-methyl propan-1-ol</td><td>(CH3)2CHCH2OH</td><td>-108</td><td>107</td><td>2.55</td><td>-</td><td>1.7</td><td>10.9</td><td>-</td><td>-</td><td>408</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>(isobutyl alcohol)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>methyl styrene</td><td>C9H10(isomer not stated)</td><td>-</td><td>172</td><td>4.1</td><td>57</td><td>0.7</td><td>-</td><td>-</td><td>(495)</td><td>-</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>methylamine</td><td>CH3NH2</td><td>-92</td><td>-6</td><td>1.07</td><td>-</td><td>5</td><td>20.7</td><td>60</td><td>270</td><td>430</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>4-methylpentan-2-one (isobutyl methyl ketone)</td><td>(CH3)2CHCH2COCH3</td><td>-80</td><td>116</td><td>3.45</td><td>16</td><td>1.4</td><td>7.5</td><td>-</td><td>-</td><td>(459)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>morpholine</td><td>OCH2CH2NHCH2CH2</td><td>-3</td><td>128</td><td>3.0</td><td>(40)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>naphtha</td><td>Mixture</td><td>-</td><td>35</td><td>2.5</td><td>-6</td><td>0.9</td><td>6</td><td>-</td><td>-</td><td>290</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>naphthalene</td><td>C10H8</td><td>80</td><td>218</td><td>4.42</td><td>77</td><td>0.9</td><td>5.9</td><td>45</td><td>320</td><td>528</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>natural gas</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>nitrobenzene</td><td>C6H5NO2</td><td>6</td><td>211</td><td>4.25</td><td>88</td><td>1.8</td><td>-</td><td>90</td><td>-</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>nitroethane</td><td>C2H5NO2</td><td>-90</td><td>115</td><td>2.58</td><td>27</td><td>-</td><td>-</td><td>-</td><td>-</td><td>410</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>nitromethane</td><td>CH3NO2</td><td>-29</td><td>101</td><td>2.11</td><td>36</td><td>-</td><td>-</td><td>-</td><td>-</td><td>415</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>1-nitropropane</td><td>C3H7NO2</td><td>-108</td><td>131</td><td>3.06</td><td>49</td><td>-</td><td>-</td><td>-</td><td>-</td><td>420</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>nonane</td><td>C9H20</td><td>-54</td><td>151</td><td>4.43</td><td>30</td><td>0.8</td><td>5.6</td><td>37</td><td>300</td><td>205</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>nonanol**</td><td>C9H19OH</td><td>-</td><td>178</td><td>4.97</td><td>75</td><td>0.8</td><td>6.1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>n-hexanol††</td><td>C6H13OH</td><td>-45</td><td>157</td><td>3.5</td><td>63</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>octaldehyde</td><td>C7H15CHO</td><td>-</td><td>163</td><td>4.42</td><td>52</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>octane</td><td>CH3(CH2)6CH3</td><td>-56</td><td>126</td><td>3.93</td><td>13</td><td>1.0</td><td>3.2</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>octanol‡‡</td><td>C8H17OH</td><td>-16</td><td>195</td><td>4.5</td><td>81</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>paraformaldehyde</td><td>poly(CH2O)</td><td>-</td><td>25</td><td>-</td><td>70</td><td>-</td><td>-</td><td>-</td><td>-</td><td>300</td><td>-</td><td>‡</td><td>IIB</td></tr><tr><td>paraldehyde (2,4,6-trimethyl-1,3,5-trioxane)</td><td>(CH3CHO)3</td><td>12</td><td>124</td><td>4.56</td><td>17</td><td>1.3</td><td>-</td><td>70</td><td>-</td><td>235</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>pentane (mixed isomers)</td><td>C5H12</td><td>-130</td><td>36</td><td>2.48</td><td><-20</td><td>1.4</td><td>8.0</td><td>41</td><td>240</td><td>285</td><td>73</td><td>T3</td><td>IIA</td></tr><tr><td>pentane-2,4-dione (acetylacetone)</td><td>CH3COCH2COCH3</td><td>-23</td><td>140</td><td>3.5</td><td>34</td><td>1.7</td><td>-</td><td>-</td><td>-</td><td>340</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>pentanol(mixed isomers)</td><td>C5H11OH</td><td>-78</td><td>138</td><td>3.04</td><td>34</td><td>1.2</td><td>10.5</td><td>44</td><td>380</td><td>300</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>pentylacetate</td><td>CH3COOC5H11</td><td>-78</td><td>147</td><td>4.48</td><td>25</td><td>1.0</td><td>7.1</td><td>60</td><td>550</td><td>375</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>petroleum</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td><-20</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>phenol</td><td>C6H5OH</td><td>41</td><td>182</td><td>3.24</td><td>75</td><td>-</td><td>-</td><td>-</td><td>-</td><td>605</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>propane</td><td>CH3CH2CH3</td><td>-188</td><td>-42</td><td>1.56</td><td>-</td><td>2.0</td><td>9.5</td><td>39</td><td>180</td><td>470</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>propanethiol (propyl mercaptan)</td><td>C3H7SH</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>propan-1-ol (propyl alcohol)</td><td>(CH3)2CH2OH</td><td>-126</td><td>97</td><td>2.07</td><td>15</td><td>2.15</td><td>13.5</td><td>50</td><td>340</td><td>405</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>propan-2-ol (isopropyl alcohol)</td><td>(CH3)2CHOH</td><td>-86</td><td>83</td><td>2.07</td><td>12</td><td>2.0</td><td>12</td><td>-</td><td>-</td><td>425</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>propene</td><td>CH2=CHCH3</td><td>-185</td><td>-48</td><td>1.5</td><td>-</td><td>2.0</td><td>11.7</td><td>35</td><td>210</td><td>(455)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>propylacetate</td><td>CH3COOCH2CH2CH3</td><td>-</td><td>-</td><td>-</td><td>14</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>propylamine</td><td>CH3(CH2)2NH2</td><td>-101</td><td>32</td><td>2.04</td><td><-20</td><td>2.0</td><td>10.4</td><td>49</td><td>260</td><td>(320)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>pyridine</td><td>Mixture</td><td>-42</td><td>115</td><td>2.73</td><td>17</td><td>1.8</td><td>12.0</td><td>56</td><td>350</td><td>550</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>p-cymene</td><td>CH3C6H4CH(CH3)2</td><td>-70</td><td>177</td><td>4.62</td><td>47</td><td>0.7</td><td>5.6</td><td>-</td><td>-</td><td>435</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>styrene</td><td>C6H5CH=CH2</td><td>-31</td><td>145</td><td>3.6</td><td>30</td><td>1.1</td><td>8.0</td><td>45</td><td>350</td><td>490</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>tetrafluoroethylene</td><td>CF2=CF2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>tetrahydrofuran</td><td>CH2(CH2)2CH2O</td><td>-108</td><td>64</td><td>2.49</td><td>-17</td><td>2.0</td><td>11.8</td><td>46</td><td>360</td><td>224</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>tetrahydrofurfuryl alcohol</td><td>OCH2CH2CH2CHCH2OH</td><td>-</td><td>178</td><td>3.52</td><td>70</td><td>1.5</td><td>9.7</td><td>60</td><td>410</td><td>280</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>tetrahydrothiophen</td><td>CH2(CH2)2CH2S</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>3a,4,7,7a-tetrahydro-4,7-methanoindene</td><td>CHCH=CHCH2CHCHCH=CHCHCH2</td><td>-</td><td>-</td><td>-</td><td>(32)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>thiophene</td><td>CH=CHCH=CHS</td><td>-</td><td>84</td><td>2.90</td><td>-1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>toluene</td><td>C6H5CH3</td><td>-95</td><td>111</td><td>3.18</td><td>6</td><td>1.2</td><td>7</td><td>46</td><td>270</td><td>535</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>toluidine§§</td><td>CH3C6H4NH2</td><td>-16</td><td>200</td><td>3.7</td><td>85</td><td>-</td><td>-</td><td>-</td><td>-</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>triethylamine</td><td>(C2H5)3N</td><td>-115</td><td>89</td><td>3.5</td><td>0</td><td>1.2</td><td>8</td><td>50</td><td>340</td><td>405</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>α, α, α-trifluorotoluene</td><td>C6H5CF3</td><td>-</td><td>102</td><td>5.0</td><td>12</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>trimethylamine</td><td>(CH3)3N</td><td>-117</td><td>3</td><td>2.04</td><td>-</td><td>2.0</td><td>11.6</td><td>49</td><td>285</td><td>(190)</td><td>-</td><td>(T4)</td><td>IIA</td></tr><tr><td>trimethylbenzene</td><td>C6H3(CH3)3</td><td>-45</td><td>165</td><td>4.15</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>470</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1,3,5,-trioxane</td><td>OCH2OCH2OCH2</td><td>62</td><td>115</td><td>3.11</td><td>(45)</td><td>3.6</td><td>29</td><td>135</td><td>1110</td><td>410</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>turpentine</td><td>Mixture</td><td>-</td><td>149</td><td>-</td><td>35</td><td>0.8</td><td>-</td><td>-</td><td>-</td><td>254</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>vinyl acetate</td><td>CH3COOCH=CH2</td><td>-</td><td>-</td><td>-</td><td>-7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>xylene (see clause 37)</td><td>C6H4(CH3)2</td><td>-25</td><td>144</td><td>3.66</td><td>30</td><td>1.0</td><td>6.7</td><td>44</td><td>335</td><td>464</td><td>-</td><td>T1</td><td>IIA</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 4.1 · Data for flammable materials for use with electrical equipment (from BS 5345, Part 1 (1989)). Printed pp. 90-99; row order and all numeric values follow the source table.<br>*Sublimation temperature.<br>†T class data not available. Seek expert advice.<br>‡Applicable to both trans and cis forms.<br>§Data relate only to m-cresol; o- and p- forms are less hazardous.<br>||Data relate to ortho form. N,N-dimethylaniline is slightly more hazardous (lower flash point).<br>¶In an enclosed vessel.<br>**Data relate to the form di-isobutyl carbinol but data for nonan-1-ol are close.<br>††Data relate to hexan-1-ol. Where data are available for other isomers they are similar.<br>‡‡Data relate to octan-1-ol. Data for other isomers give higher flash point.<br>§§Data relate to both ortho and para forms.<br>Classes in brackets have been derived using non standard means.<br>Note: The presence of impurities can affect the various properties.</p><p>The calculated extent is in the direction of the jet, so if the jet direction is known the hazardous area can be defined as in Fig. 4.2. This is only true where the wind does not play a part (above the critical pressure with no obstructions) and where the jet direction can be defined with confidence.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 420" role="img" aria-label="Bản vẽ đường nét: mặt cắt ống hai vòng tròn ở bên trái, hình nêm mở rộng sang phải được đóng bằng cung lồi, hai đường bao trộn bên trong và các số gọi 1, 2, 3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="420" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.2 · Hình học vùng nguy hiểm do phát thải khí / Figure 4.2 · Geometry of gas release formed hazardous area</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đường nét, không gạch chéo; các số 1, 2, 3 là chú giải / Unhatched line drawing; numbers 1, 2, 3 are the printed callouts</text><line x1="166" y1="62" x2="166" y2="98" stroke="#888" stroke-width="0.8"/><line x1="600" y1="62" x2="600" y2="98" stroke="#888" stroke-width="0.8"/><line x1="169" y1="75" x2="597" y2="75" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="597" y1="75" x2="169" y2="75" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="383" y="67" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><line x1="166" y1="206" x2="556" y2="112" stroke="#2a2a2a" stroke-width="1.3"/><line x1="166" y1="238" x2="556" y2="332" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 556 112 C 620 150, 620 294, 556 332" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="168" y1="215" x2="592" y2="196" stroke="#2a2a2a" stroke-width="1.0"/><line x1="168" y1="230" x2="592" y2="250" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="222" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="222" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="178" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pipe or</text><text x="62" y="187" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">similar</text><line x1="112" y1="183" x2="137" y2="210" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="62" y="252" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of release</text><line x1="118" y1="249" x2="146" y2="229" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="118" y="128" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><line x1="122" y1="134" x2="140" y2="207" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="366" y="104" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><line x1="366" y1="110" x2="370" y2="205" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="366" y1="110" x2="366" y2="236" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="380" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.2 · Hình học vùng nguy hiểm do phát thải khí / Figure 4.2 · Geometry of gas release formed hazardous area</text><text x="340" y="399" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">(1) Giãn nở · (2) Vùng trộn rối · (3) Phạm vi vùng nguy hiểm / (1) Expansion · (2) Mixing envelope · (3) Extent of hazardous area</text></svg><figcaption class="figcap">Figure 4.2 · Geometry of gas release formed hazardous area. (1) Rapid gas vapour expansion on release of pressure. (2) Envelope within which explosive atmosphere exists during turbulent mixing with air. (3) Extent of hazardous area (normally added to pipe or similar radius to give sphere radius due to varying orientation of leak)</figcaption></figure><p>Because of the unknown factors likely to come into play, it is, however, felt that unless a high degree of confidence exists, the hazardous area should always be a sphere of radius equal to the distance to the lower explosive limit, centred on the leak.</p><p>A further problem occurs where the release is at a pressure above the critical pressure and an obstruction is present at a distance less than the distance to the lower explosive limit determined from Equation 4.6. A composite solution is then necessary. Since the relationship between distance from the release and concentration is linear (see Equation 4.6), Equation 4.8 can be used to determine the percentage of flammable gas or vapour in the mixture at the point of obstruction. (This is, of course, only necessary at pressures above the critical pressure.)</p><div class="eq"><span class="n">(4.8)</span>B = 100 − L[(100 − LEL)/X] %</div><p>where B = percentage of gas or vapour in air; L = distance to obstruction, m; X = distance to the lower explosive limit, m.</p><p>As the volume ratio is now known, a new effective molecular weight can be calculated for the mixture as follows:</p><div class="eq"><span class="n">(4.9)</span>M(Mixture) = [M(Gas) × %(Gas)/100] + [M(Air) × %(Air)/100]</div><p>For this calculation the molecular weight of air can be taken as 29.</p><p>A figure for G of the mixture can now be calculated using the original released mass of gas plus the mass of air included in the mixture at the point of obstruction.</p><div class="eq">V(Gas) = 0.082 G T/M(Gas) m³/s</div><div class="eq"><span class="n">(4.10)</span>V(Mixture) = V(Gas) × [100/% Gas in Mixture] m<sup>3</sup></div><div class="eq"><span class="n">(4.11)</span>G(Mixture) = V(Mixture) × 12.19 M(Mixture)/T kg</div><p>It is now necessary to calculate a new lower explosive limit for the mixture, which can be done simply by the following calculation:</p><div class="eq"><span class="n">(4.12)</span>LEL(Mixture) = LEL(Gas) × [100/% Gas in Mixture] %</div><p>These new figures can then be inserted in Equation 4.7 and a distance to the edge of the hazardous area calculated. This distance, added to the distance between the point of release and the obstruction, will define the extent of the hazardous area in the direction of the obstruction.</p><p>A further problem occurs when the release is close to the ground, as the dispersion is affected. There are no mathematical procedures for determining the effects of this, but the following are typical of the procedures adopted.</p><p>First, whatever the release pressure (above or below that defined by the critical pressure ratio), provided that the lower limit of explosive atmosphere is less than 3 m from the ground then Equation 4.7 should be used in all cases for the extent of the hazardous area and the horizontal limits should be projected to the ground (Chapter 3 deals with the results of this in more detail).</p><p>Second, where the lower extremity of the explosive atmosphere is within 1.5 m of the ground the drift release equation (Equation 4.7) should be used and, again, the extremities of the explosive atmosphere projected to ground level, but in this case the ground footprint should be multiplied by 1.5 (Chapter 3 deals with the results of this in more detail).</p><p>Third, where the lower extremity of the explosive atmosphere touches the ground the extent of the hazardous area should be that produced when the result of the drift equation (Equation 4.7) is multiplied by 1.5 to take account of the distorting effect of the ground upon dispersion of gas in all directions (Chapter 3 deals with the results of this in more detail).</p><p>The above gives a calculative approach which will effectively deal with all normal circumstances where gas or vapour is released, provided that the gas or vapour does not have a density dramatically different from air. In the case of sonic releases which are unimpeded, and therefore utilize Equations 4.1 and 4.6, density will not have a significant effect in any normal circumstance (including hydrogen), as the energy in the released gas by virtue of its velocity will overcome any significant effect of density differences. Where releases become subsonic (typically where Equations 4.3 and 4.7 are relevant), differences of density will become increasingly relevant.</p><p>It is difficult to determine the exact effect of these, but as a rule of thumb the vertical extents of explosive atmosphere should be doubled wherever the density is more than 1.5 times the density of air, or less than 0.7 times the density of air. This will mean, for instance, doubling the upward extent for such gases as hydrogen and doubling the downward direction for such gases as pentane — indeed this latter will apply for most of the hydrocarbon gases.</p><h4>4.1.1 Examples of gas and vapour release <span class="en">4.1.1 Examples of gas and vapour release</span></h4><p><b>Example 1.</b> A pipe flange gasket fails, producing an orifice of 4 × 10⁻⁵ m². The contained gas is ethylene (M = 28) and the pressure inside the pipe is 4 × 10⁵ N/m². Ambient temperature is 22 °C, and the contained gas is at ambient temperature. Assuming the jet direction cannot be defined with confidence, what will be the hazardous area surrounding the pipe joint? The lower explosive limit of ethylene in air at 22 °C and atmospheric pressure is 2.7 per cent.</p><p>The release pressure is in excess of critical pressure, so Equation 4.1 applies:</p><div class="eq">G = 0.006 × 4 × 10<sup>−5</sup> × 3 × 10<sup>5</sup> (28/295)<sup>0.5</sup> kg/s = 0.03 kg/s</div><p>Dispersal is by jet energy, so the distance to the lower explosive limit is (Equation 4.6):</p><div class="eq">X = 2.1 × 10<sup>3</sup> (0.03/2.7<sup>2</sup> × 28<sup>1.5</sup> × 295<sup>0.5</sup>)<sup>0.5</sup> m = 2.7 m</div><p>The hazardous area will be a sphere extending 2.7 m from the source of release in all directions.</p><div class="note"><b>Inconsistency in Example 1 (source value).</b> The example states a pipe pressure of 4 × 10⁵ N/m² but substitutes 3 × 10⁵ N/m²; only 4 × 10⁵ reproduces the printed 0.03 kg/s. Both values are retained exactly as printed.</div><p><b>Example 2.</b> An obstruction is present at a horizontal distance of 1 m from the leak location described in Example 1. What will the extent of the hazardous area be? The mass release remains at 0.03 kg/s as in the first example, and it is necessary to calculate the amount of gas in the mixture at the obstruction as follows:</p><p>Using Equation 4.8:</p><div class="eq">B = 100 − (100 − 2.7) × 1/2.7 = 64 %</div><p>The volume release rate of gas at the point of leakage is (Equation 4.4):</p><div class="eq">V = 0.082 × 0.03 × 295/28 = 0.026 m³/s</div><p>The volume of the gas/air mixture at the point of obstruction is (Equation 4.10):</p><div class="eq">V<sub>m</sub> = 0.026 × 100/57.7 = 0.04 m³/s</div><p>The molecular weight of the mixture at the point of obstruction needs now to be calculated as follows (Equation 4.9):</p><div class="eq">M<sub>m</sub> = [28 × (64/100)] + [27 × (36/100)] = 27.6</div><p>Rearranging Equation 4.4 as Equation 4.10, the mass of mixture at the point of obstruction is as follows:</p><div class="eq">G<sub>m</sub> = 0.04 × 12.19 × 27.6/295 = 0.04 kg/s</div><p>In addition, the new lower explosive limit needs to be calculated as follows (Equation 4.12):</p><div class="eq">LEL<sub>m</sub> = 2.7 × (100/57.7) = 4.68 %</div><p>The foregoing figures can now be inserted into Equation 4.7 to give the extent of the hazardous area beyond the obstruction:</p><div class="eq">X<sub>m</sub> = 10.8 (0.046 × 295/27.6 × 4.21)<sup>0.55</sup> m = 3.3 m</div><p>The hazardous area in the direction of the obstruction will, therefore, extend to 4.3 m from the source of leakage (= 1 + 3.3), and vertically upwards and downwards from the obstruction for 3.3 m if this is larger than the vertical extent derived from the basic release ignoring the effect of the obstruction (see Equation 4.7). No adjustment for relative density is necessary, but any effects due to ground proximity need to be taken into account.</p><div class="note"><b>Inconsistency in Example 2 (printed values).</b> Equation 4.8 gives B = 64 %, but the steps for V<sub>m</sub> and LEL<sub>m</sub> use 57.7 % (100/57.7); Equation 4.11 gives G<sub>m</sub> = 0.04 kg/s but the substitution into Equation 4.7 uses 0.046 kg/s. The printed answer also mixes 3.3 m (the extent beyond the obstruction and the vertical extent) with the total of 4.3 m (= 1 + 3.3) toward the obstruction.</div><h3>4.2 Release of liquid below its atmospheric boiling point <span class="en">4.2 Release of liquid below its atmospheric boiling point</span></h3><p>A liquid released below its atmospheric boiling point from an orifice takes the form of a jet, or of a mist where the upstream pressure is sufficiently high. The classic formula for flow from an orifice or nozzle is:</p><div class="eq">G = C a [2 σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> kg/s</div><p>where G = mass release, kg/s; a = orifice area, m²; P = upstream pressure, N/m²; C = discharge coefficient; σ<sub>l</sub> = liquid density at atmospheric conditions, kg/m³. As before, C has a maximum value of around 0.8, so the equation becomes:</p><div class="eq"><span class="n">(4.13)</span>G = 1.13 a [σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> kg/s</div><p>If no mist forms, no significant hazardous area surrounds the leak (unless the liquid is further contained around the point of leakage). A liquid jet exits the orifice and forms a pool where it reaches the floor or ground. The time taken for the jet to reach the ground can be calculated using Newton's laws of motion. For a jet released at an angle Φ above the horizontal, using v = u + a t with the final vertical velocity zero at the apex:</p><p>Here Φ is the angle of release above the horizontal, g = 9.81 m/s² is the acceleration due to gravity and t<sub>1</sub> is the time to the apex of the jet:</p><div class="eq">v sin Φ − g t<sub>1</sub> = 0</div><div class="eq">t<sub>1</sub> = v sin Φ/g</div><p>Using v² = u² + 2gS, where S is the vertical distance to the apex above the release point:</p><div class="eq">(v sin Φ)<sup>2</sup> − 2 g S = 0</div><div class="eq">S = (v sin Φ)<sup>2</sup>/2g</div><p>If the initial release is at height h, the total height becomes [h + (v sin Φ)²/2g]; from S = u t + 0.5 g t² with u = 0:</p><div class="eq">[h + (v sin Φ)<sup>2</sup>/2g] = 0.5 g t<sub>2</sub><sup>2</sup></div><div class="eq">t = [(2gh + v<sup>2</sup> sin<sup>2</sup>Φ)<sup>0.5</sup> + v sin Φ]/g</div><p>With the horizontal velocity component v cos Φ, and neglecting the friction of the air through which the jet moves, the distance travelled is:</p><div class="eq"><span class="n">(4.14)</span>X = v cos Φ [(2gh + v<sup>2</sup> sin<sup>2</sup>Φ)<sup>0.5</sup> + v sin Φ]/g m</div><p>Where the jet is horizontal, sin Φ = 0 and cos Φ = 1, which simplifies the equation to:</p><div class="eq"><span class="n">(4.15)</span>X = (2 v<sup>2</sup> h/g)<sup>0.5</sup> m</div><p>It is recommended that this simplified equation be used wherever the jet release direction is not specified: the equations are idealized, an actual release is unlikely to be ideal, and the result is only an estimate. Because of turbulence in a jet which is not an ideal orifice, the horizontal figure will in most cases be larger than what practically occurs. Where this is not so, Equation 4.14 should be differentiated for a maximum and the angle giving that maximum introduced into Equation 4.14.</p><p>Where the jet is directed at an angle below the horizontal, the equation changes to:</p><div class="eq"><span class="n">(4.16)</span>X = v cos Φ [(v sin Φ − 2gh)<sup>0.5</sup> − v sin Φ]/g m</div><p>From Equation 4.13 divided by σ<sub>l</sub> a, the release velocity is:</p><div class="eq"><span class="n">(4.17)</span>Velocity = 1.13 [(P − 10<sup>5</sup>)/σ<sub>l</sub>]<sup>0.5</sup> m/s</div><p>At the point where the jet lands a pool forms and, if not physically contained, grows until the evaporation rate from its surface equals the release rate from the leak orifice. The evaporation rate from a pool is given by:</p><div class="eq"><span class="n">(4.18)</span>G = A k<sub>g</sub> Δp M kg/s</div><p>where G = vaporization rate, kg/s; A = pool area, m²; Δp = partial pressure of vapour over the liquid as a fraction of atmospheric pressure; k<sub>g</sub> = overall mass-transfer coefficient. Using Equation 4.4 to convert to a volume vaporization rate:</p><div class="eq"><span class="n">(4.19)</span>Q = 8.2 A k<sub>g</sub> Δp T/10<sup>2</sup> m<sup>3</sup>/s</div><p>The partial pressure of vapour above a liquid is also known as its vapour pressure; below boiling point it is a fraction of atmospheric pressure, which also indicates the ratio of vapour to air. Where this is not known, an estimate can often be made using Table 4.2, which gives vapour (partial) pressure as a fraction of atmospheric pressure:</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Liquid boiling point (°C)</th><th>T<sub>a</sub> = 32 °C</th><th>T<sub>a</sub> = 40 °C</th><th>T<sub>a</sub> = 60 °C</th><th>T<sub>a</sub> = 80 °C</th><th>T<sub>a</sub> = 100 °C</th></tr></thead><tbody><tr><td>35 °C</td><td>0.96</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>40 °C</td><td>0.76</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>50 °C</td><td>0.54</td><td>0.72</td><td>1</td><td>1</td><td>1</td></tr><tr><td>60 °C</td><td>0.38</td><td>0.56</td><td>1</td><td>1</td><td>1</td></tr><tr><td>70 °C</td><td>0.26</td><td>0.42</td><td>0.72</td><td>1</td><td>1</td></tr><tr><td>80 °C</td><td>0.18</td><td>0.3</td><td>0.56</td><td>1</td><td>1</td></tr><tr><td>90 °C</td><td>0.13</td><td>0.2</td><td>0.42</td><td>0.72</td><td>1</td></tr><tr><td>100 °C</td><td>0.092</td><td>0.14</td><td>0.3</td><td>0.56</td><td>1</td></tr><tr><td>110 °C</td><td>0.062</td><td>0.1</td><td>0.2</td><td>0.42</td><td>0.72</td></tr><tr><td>120 °C</td><td>0.042</td><td>0.072</td><td>0.14</td><td>0.3</td><td>0.56</td></tr><tr><td>130 °C</td><td>0.028</td><td>0.058</td><td>0.1</td><td>0.2</td><td>0.42</td></tr><tr><td>140 °C</td><td>0.018</td><td>0.027</td><td>0.072</td><td>0.14</td><td>0.3</td></tr><tr><td>150 °C</td><td>0.01</td><td>0.018</td><td>0.058</td><td>0.1</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 4.2 · Vapour (partial) pressure of liquids at various ambient temperatures</p><div class="note"><b>Note 1.</b> The values in the table are approximate only. <b>Note 2.</b> T<sub>a</sub> is ambient temperature. <b>Note 3.</b> Figures are typical for hydrocarbons. Other materials are likely to be lower in general.</div><div class="note"><b>Partial-pressure note.</b> These figures are derived from a monograph by Lippincott and Lyman. If the partial pressure is known, however, it should be used, as the simplification gives answers higher than the actual figure, in accordance with the estimation procedure used throughout this book.</div><p>The mass-transfer coefficient k<sub>g</sub> can be found from the following formula, where β is the Schmidt number (kinematic viscosity divided by the diffusivity of the vapour in air), R is the Reynolds number and G<sub>m</sub> is the mass flow of air, kg-mol/s:</p><div class="eq"><span class="n">(4.20)</span>k<sub>g</sub> = 3.6 × 10<sup>−2</sup> G<sub>m</sub>/(β<sup>0.67</sup> R<sup>0.2</sup> M)</div><p>The classic formula for Reynolds number is R = v d σ/τ, where v is the air velocity, d the characteristic dimension, σ the density of air and τ the absolute viscosity of air:</p><div class="eq">R = v d σ/τ</div><p>Using the kinematic viscosity ν&#770; (m²/s) this simplifies to:</p><div class="eq">R = v d/ν&#770;</div><p>Taking the wind velocity as 2 m/s and the kinematic viscosity of air as 1.5 × 10<sup>−5</sup> m²/s:</p><div class="eq"><span class="n">(4.21)</span>R = 1.33 d 10<sup>5</sup></div><div class="note"><b>Numbering note.</b> The printed text passes directly from Equation 4.21 to Equation 4.23; no Equation 4.22 appears in the source. The gap is preserved here and no equation has been invented to fill it.</div><p>As R is the only parameter subject to significant change with pool size, k<sub>g</sub> = 2 × 10<sup>−3</sup>/R<sup>0.2</sup>, and the mass of vapour released from the pool using Equation 4.18 is:</p><div class="eq">K<sub>g</sub> = 2 × 10<sup>−3</sup>/R<sup>0.2</sup></div><div class="eq">G = 2 × 10<sup>−3</sup> A Δp M/R<sup>0.2</sup> kg/s</div><p>Figure 4.3 gives values of R<sup>0.2</sup> for various pool sizes, which is how R<sup>0.2</sup> is read for the pool in question. This must equal the release rate of liquid from Equation 4.13 if the pool size is not restricted physically:</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 515" role="img" aria-label="Đồ thị R mũ 0,2 theo diện tích vũng: trục tung tuyến tính 0 đến 40, trục hoành logarit 0,1 đến 10000, một đường tăng dần"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="515" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.3 · Số Reynolds R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> theo diện tích vũng / Figure 4.3 · Reynolds Number R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> against pool area</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trục hoành logarit, trục tung tuyến tính 0 đến 40 / Logarithmic abscissa, linear ordinate 0 to 40</text><line x1="84" y1="420" x2="616" y2="420" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="422.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="84" y1="411" x2="616" y2="411" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="402" x2="616" y2="402" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="393" x2="616" y2="393" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="384" x2="616" y2="384" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="375" x2="616" y2="375" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="366" x2="616" y2="366" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="357" x2="616" y2="357" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="348" x2="616" y2="348" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="339" x2="616" y2="339" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="330" x2="616" y2="330" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="332.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="84" y1="321" x2="616" y2="321" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="312" x2="616" y2="312" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="303" x2="616" y2="303" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="294" x2="616" y2="294" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="285" x2="616" y2="285" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="276" x2="616" y2="276" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="267" x2="616" y2="267" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="258" x2="616" y2="258" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="249" x2="616" y2="249" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="240" x2="616" y2="240" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="242.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="84" y1="231" x2="616" y2="231" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="222" x2="616" y2="222" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="213" x2="616" y2="213" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="204" x2="616" y2="204" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="195" x2="616" y2="195" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="186" x2="616" y2="186" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="177" x2="616" y2="177" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="168" x2="616" y2="168" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="159" x2="616" y2="159" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="150" x2="616" y2="150" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="152.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="84" y1="141" x2="616" y2="141" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="132" x2="616" y2="132" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="123" x2="616" y2="123" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="114" x2="616" y2="114" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="105" x2="616" y2="105" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="96" x2="616" y2="96" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="87" x2="616" y2="87" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="78" x2="616" y2="78" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="69" x2="616" y2="69" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="60" x2="616" y2="60" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="62.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="84" y1="60" x2="84" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="84" y1="420" x2="84" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="84" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="116.03" y1="60" x2="116.03" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="116.03" y1="420" x2="116.03" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="116.03" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="134.77" y1="60" x2="134.77" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="134.77" y1="420" x2="134.77" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="134.77" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="148.06" y1="60" x2="148.06" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="148.06" y1="420" x2="148.06" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="148.06" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.4</text><line x1="158.37" y1="60" x2="158.37" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="158.37" y1="420" x2="158.37" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="158.37" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="166.8" y1="60" x2="166.8" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="166.8" y1="420" x2="166.8" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="166.8" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="190.4" y1="60" x2="190.4" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="190.4" y1="420" x2="190.4" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="190.4" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="222.43" y1="60" x2="222.43" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="222.43" y1="420" x2="222.43" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="222.43" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="241.17" y1="60" x2="241.17" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="241.17" y1="420" x2="241.17" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="241.17" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="254.46" y1="60" x2="254.46" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="254.46" y1="420" x2="254.46" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="254.46" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="264.77" y1="60" x2="264.77" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="264.77" y1="420" x2="264.77" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="264.77" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="273.2" y1="60" x2="273.2" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="273.2" y1="420" x2="273.2" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="273.2" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">6</text><line x1="296.8" y1="60" x2="296.8" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="296.8" y1="420" x2="296.8" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="296.8" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="403.2" y1="60" x2="403.2" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="403.2" y1="420" x2="403.2" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="403.2" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="509.6" y1="60" x2="509.6" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="509.6" y1="420" x2="509.6" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="509.6" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="616" y1="60" x2="616" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="616" y1="420" x2="616" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="616" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">10000</text><line x1="116.03" y1="60" x2="116.03" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="134.77" y1="60" x2="134.77" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="148.06" y1="60" x2="148.06" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="158.37" y1="60" x2="158.37" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="166.8" y1="60" x2="166.8" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="173.92" y1="60" x2="173.92" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="180.09" y1="60" x2="180.09" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="185.53" y1="60" x2="185.53" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="222.43" y1="60" x2="222.43" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="241.17" y1="60" x2="241.17" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="254.46" y1="60" x2="254.46" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="264.77" y1="60" x2="264.77" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="273.2" y1="60" x2="273.2" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="280.32" y1="60" x2="280.32" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="286.49" y1="60" x2="286.49" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="291.93" y1="60" x2="291.93" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="328.83" y1="60" x2="328.83" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="347.57" y1="60" x2="347.57" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="360.86" y1="60" x2="360.86" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="371.17" y1="60" x2="371.17" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="379.6" y1="60" x2="379.6" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="386.72" y1="60" x2="386.72" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="392.89" y1="60" x2="392.89" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="398.33" y1="60" x2="398.33" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="435.23" y1="60" x2="435.23" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="453.97" y1="60" x2="453.97" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="467.26" y1="60" x2="467.26" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="477.57" y1="60" x2="477.57" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="486" y1="60" x2="486" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="493.12" y1="60" x2="493.12" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="499.29" y1="60" x2="499.29" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="504.73" y1="60" x2="504.73" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="541.63" y1="60" x2="541.63" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="560.37" y1="60" x2="560.37" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="573.66" y1="60" x2="573.66" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="583.97" y1="60" x2="583.97" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="592.4" y1="60" x2="592.4" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="599.52" y1="60" x2="599.52" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="605.69" y1="60" x2="605.69" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="611.13" y1="60" x2="611.13" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="84" y1="60" x2="84" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="84" y1="420" x2="616" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><text x="90" y="50" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan></text><text x="616" y="458" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pool size (m<tspan baseline-shift="super" font-size="0.72em">2</tspan>)</text><polyline points="84,348 85.77,347.7 87.55,347.41 89.32,347.11 91.09,346.82 92.87,346.54 94.64,346.25 96.41,345.97 98.19,345.69 99.96,345.41 101.73,345.14 103.51,344.86 105.28,344.59 107.05,344.32 108.83,344.05 110.6,343.78 112.37,343.51 114.15,343.25 115.92,342.98 117.69,342.71 119.47,342.44 121.24,342.18 123.01,341.91 124.79,341.64 126.56,341.38 128.33,341.11 130.11,340.84 131.88,340.57 133.65,340.3 135.43,340.02 137.2,339.75 138.97,339.47 140.75,339.2 142.52,338.92 144.29,338.63 146.07,338.35 147.84,338.06 149.61,337.77 151.39,337.48 153.16,337.19 154.93,336.89 156.71,336.59 158.48,336.28 160.25,335.97 162.03,335.66 163.8,335.34 165.57,335.02 167.35,334.7 169.12,334.37 170.89,334.03 172.67,333.69 174.44,333.35 176.21,333 177.99,332.65 179.76,332.29 181.53,331.92 183.31,331.55 185.08,331.17 186.85,330.79 188.63,330.4 190.4,330 192.17,329.59 193.95,329.18 195.72,328.75 197.49,328.31 199.27,327.87 201.04,327.41 202.81,326.94 204.59,326.46 206.36,325.98 208.13,325.48 209.91,324.98 211.68,324.46 213.45,323.94 215.23,323.41 217,322.88 218.77,322.33 220.55,321.78 222.32,321.22 224.09,320.65 225.87,320.07 227.64,319.49 229.41,318.91 231.19,318.31 232.96,317.71 234.73,317.11 236.51,316.5 238.28,315.88 240.05,315.26 241.83,314.63 243.6,314 245.37,313.36 247.15,312.72 248.92,312.08 250.69,311.43 252.47,310.78 254.24,310.13 256.01,309.47 257.79,308.81 259.56,308.15 261.33,307.48 263.11,306.81 264.88,306.14 266.65,305.47 268.43,304.8 270.2,304.12 271.97,303.45 273.75,302.77 275.52,302.1 277.29,301.42 279.07,300.74 280.84,300.06 282.61,299.39 284.39,298.71 286.16,298.03 287.93,297.36 289.71,296.68 291.48,296.01 293.25,295.34 295.03,294.67 296.8,294 298.57,293.33 300.35,292.64 302.12,291.95 303.89,291.25 305.67,290.53 307.44,289.81 309.21,289.08 310.99,288.34 312.76,287.6 314.53,286.84 316.31,286.08 318.08,285.31 319.85,284.54 321.63,283.76 323.4,282.97 325.17,282.18 326.95,281.39 328.72,280.59 330.49,279.79 332.27,278.98 334.04,278.17 335.81,277.36 337.59,276.55 339.36,275.74 341.13,274.92 342.91,274.11 344.68,273.29 346.45,272.47 348.23,271.66 350,270.84 351.77,270.03 353.55,269.22 355.32,268.41 357.09,267.61 358.87,266.8 360.64,266 362.41,265.21 364.19,264.42 365.96,263.63 367.73,262.85 369.51,262.08 371.28,261.31 373.05,260.55 374.83,259.79 376.6,259.04 378.37,258.3 380.15,257.57 381.92,256.85 383.69,256.13 385.47,255.43 387.24,254.74 389.01,254.05 390.79,253.38 392.56,252.71 394.33,252.06 396.11,251.43 397.88,250.8 399.65,250.19 401.43,249.59 403.2,249 404.97,248.44 406.75,247.9 408.52,247.38 410.29,246.88 412.07,246.4 413.84,245.94 415.61,245.48 417.39,245.02 419.16,244.57 420.93,244.12 422.71,243.66 424.48,243.19 426.25,242.71 428.03,242.21 429.8,241.7 431.57,241.16 433.35,240.59 435.12,240 436.89,239.38 438.67,238.73 440.44,238.06 442.21,237.36 443.99,236.64 445.76,235.91 447.53,235.15 449.31,234.37 451.08,233.58 452.85,232.76 454.63,231.94 456.4,231.09 458.17,230.24 459.95,229.37 461.72,228.49 463.49,227.6 465.27,226.7 467.04,225.79 468.81,224.87 470.59,223.94 472.36,223.01 474.13,222.08 475.91,221.14 477.68,220.2 479.45,219.26 481.23,218.32 483,217.37 484.77,216.43 486.55,215.49 488.32,214.56 490.09,213.63 491.87,212.71 493.64,211.79 495.41,210.88 497.19,209.98 498.96,209.09 500.73,208.21 502.51,207.34 504.28,206.48 506.05,205.64 507.83,204.81 509.6,204 511.37,203.2 513.15,202.4 514.92,201.61 516.69,200.81 518.47,200.03 520.24,199.24 522.01,198.46 523.79,197.68 525.56,196.9 527.33,196.13 529.11,195.36 530.88,194.59 532.65,193.83 534.43,193.06 536.2,192.3 537.97,191.54 539.75,190.79 541.52,190.03 543.29,189.28 545.07,188.53 546.84,187.78 548.61,187.03 550.39,186.29 552.16,185.54 553.93,184.8 555.71,184.06 557.48,183.32 559.25,182.58 561.03,181.84 562.8,181.1 564.57,180.37 566.35,179.63 568.12,178.89 569.89,178.16 571.67,177.43 573.44,176.69 575.21,175.96 576.99,175.23 578.76,174.5 580.53,173.76 582.31,173.03 584.08,172.3 585.85,171.57 587.63,170.83 589.4,170.1 591.17,169.37 592.95,168.63 594.72,167.9 596.49,167.16 598.27,166.43 600.04,165.69 601.81,164.95 603.59,164.21 605.36,163.47 607.13,162.73 608.91,161.99 610.68,161.24 612.45,160.5 614.23,159.75 616,159" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="190.4" y1="328" x2="190.4" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="222.43" y1="319.18" x2="222.43" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="241.17" y1="312.87" x2="241.17" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><text x="340" y="485" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.3 · Số Reynolds R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> theo diện tích vũng / Figure 4.3 · Reynolds Number R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> against pool area</text><text x="340" y="503" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Đường đơn điệu tăng từ khoảng 8 đến 29 / Single rising curve from about 8 to 29</text></svg><figcaption class="figcap">Figure 4.3 · Reynolds Number R^0.2 against pool area (m²). A single rising curve from about 8 at 0.1 m² to about 29 at 10^4 m².</figcaption></figure><p>The balance between vaporization and liquid release is:</p><div class="eq">1.13 a [σ<sub>l</sub>(P − 10<sup>5</sup>)]<sup>0.5</sup> = 2 × 10<sup>−3</sup> A Δp M/R<sup>0.2</sup> kg/s</div><p>which gives the pool area:</p><div class="eq"><span class="n">(4.23)</span>A = 5.65 × 10<sup>2</sup> a [σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> R<sup>0.2</sup>/( Δp M) m<sup>2</sup></div><p>The equation for the extent of the hazardous area is again empirical:</p><div class="eq"><span class="n">(4.24)</span>X = [625 Q/(LEL(mixture) × source length)]<sup>1.14</sup> m</div><p>From Equation 4.19 the volume release of gas is:</p><div class="eq">Q<sub>g</sub> = 1.64 × 10<sup>−4</sup> A Δp T/R<sup>0.2</sup> m<sup>3</sup>/s</div><p>The total volume of mixture leaving the pool edge, Q<sub>m</sub>, is the volume of air plus the gas volume:</p><div class="eq"><span class="n">(4.25)</span>m = Q<sub>a</sub> + Q<sub>g</sub> m<sup>3</sup>/s</div><p>The percentage gas in the mixture leaving the pool, and the effective lower explosive limit of that mixture, are:</p><div class="eq">Q<sub>g</sub> × 100/(Q<sub>a</sub> + Q<sub>g</sub>) %</div><div class="eq">LEL<sub>m</sub> = LEL<sub>g</sub> (Q<sub>g</sub> + Q<sub>a</sub>)/Q<sub>g</sub> %</div><p>The source length is half the perimeter of the pool, πd/2, or expressed as area 1.77 A<sup>0.5</sup>. Taking the volume of air flowing over the pool as Q<sub>a</sub> as given above and substituting in Equation 4.24:</p><div class="eq">X = [625(Q<sub>a</sub> + Q<sub>g</sub>) Q<sub>g</sub>/(LEL(Q<sub>a</sub> + Q<sub>g</sub>) × 1.77 A<sup>0.5</sup>)]<sup>1.14</sup></div><div class="eq">X = [353 × Q<sub>g</sub>/(LEL × A<sup>0.5</sup>)]<sup>1.14</sup></div><p>Substituting the equation for Q<sub>g</sub>, with 625/1.77 giving 353:</p><div class="eq">X = [353 × 1.64 × 10<sup>−4</sup> × A<sup>0.5</sup> Δp T/(LEL<sub>g</sub> R<sup>0.2</sup>)]<sup>1.14</sup></div><div class="eq"><span class="n">(4.26)</span>X = [5.8 A<sup>0.5</sup> Δp T/(LEL<sub>g</sub> R<sup>0.2</sup>)]<sup>1.14</sup> m</div><p>where LEL<sub>g</sub> = lower explosive limit of the vapour, %; A = pool area, m²; Δp = partial pressure as a fraction of atmosphere; T = temperature, K; R = Reynolds number for airflow. The above equation gives the horizontal extent of hazardous area from the edge of the pool and should also be used for the vertical extent.</p><p>There remains the problem of mist, which is very difficult to quantify. Mists have been shown to form at pressures as low as 3 × 10<sup>5</sup> N/m², so it cannot be assumed that no mist will be formed from any leak of liquid above the critical pressure (2 × 10<sup>5</sup> N/m²). Thus the only method is to assume the worst case unless precautions are taken to avoid mist production: the entire leak should be assumed to evaporate, Equation 4.4 used to determine the vapour equivalent, and Equations 4.6 and 4.7 used to determine the extent of the hazardous area around the point of leakage. This will generally produce a result much more onerous than what will actually occur, but unless clear evidence of the extent of formation of a flammable mist and its ignition limits is available in a particular case, it is hard to see how any alternative action can be taken.</p><div class="note"><b>Source-image note.</b> The exponent in the mist-pressure figure is faint in the page render; the value 3 × 10<sup>5</sup> N/m² is recorded as read here, and the image ambiguity is flagged rather than silently resolved.</div><h4>4.2.1 Example of liquid release below its atmospheric boiling point <span class="en">4.2.1 Example of liquid release below its atmospheric boiling point</span></h4><p><b>Example 3.</b> Acetone is transported in a pipe with normal flanged joints at 22 °C and at a gauge pressure of 10<sup>5</sup> N/m². A failure in one of the flanged joints presents an orifice of 4 × 10<sup>−5</sup> m²; the pipe is some 3 m off the ground. Relevant parameters of acetone are: liquid density 791 kg/m³; vapour density 2.58 kg/m³; boiling point 56 °C; partial pressure at 22 °C of 2.2 × 10<sup>4</sup> N/m² (0.22 atm); molecular weight 58; lower explosive limit (LEL) 2.1 % in air.</p><p>First calculate the rate of liquid release from the leak using Equation 4.13: G = 1.13 × 4 × 10<sup>−5</sup> (791 × 10<sup>5</sup>)<sup>0.5</sup> = <b>0.4 kg/s</b>. In calculating the extents of hazardous areas, the first assumption is that the liquid reaches the ground without evaporation. The velocity of the jet is taken from Equation 4.17 and the distance from Equation 4.15, assuming the leak to be horizontal.</p><p>Velocity of jet = 1.13 (10<sup>5</sup>/791)<sup>0.5</sup> = <b>12.7 m/s</b>. Distance travelled = (2 × 12.7<sup>2</sup> × 3/9.81)<sup>0.5</sup>; Distance = <b>9.93 m (say 10 m)</b>.</p><div class="note"><b>Printed-value note.</b> The distance calculation gives 9.93 m (rounded to 10 m), but the following sentence places the centre of the pool at 9.85 m from the point vertically below the leak. Both figures are retained as printed.</div><p>A pool will form and, unless physically contained, grow until the vaporization from its surface equals the leakage rate from the orifice. Using Equation 4.23 with a trial R<sup>0.2</sup> = 15: A = (5.65 × 10<sup>2</sup> × 4 × 10<sup>−5</sup> [791 × 10<sup>5</sup>]<sup>0.5</sup> × 15)/(0.22 × 58) m². At this pool size Figure 4.3 gives R<sup>0.2</sup> around 19; repeating the calculation gives <b>A = 299 m²</b> and a pool diameter <b>d = 22 m</b>.</p><p>The extent beyond the edge of, and above, the pool is given by Equation 4.26: X = [(5.8 × 10<sup>−2</sup> × 17.3 × 0.22 × 295)/(2.1 × 19)]<sup>1.14</sup> = <b>1.75 m (say 2 m)</b>.</p><p>The second assumption, that the entire release forms a mist, can be ignored here because the driving pressure is so low. There will be no significant hazardous area at the pipe where the leak occurs; from the point on the ground vertically below the leak there will be a hazardous area <b>2 m</b> high to a radius of <b>22 m</b> (10 + 10 + 2) in all directions.</p><p><b>Example 4.</b> With the same transmission system and leak orifice as in Example 3, isoprene is transported at a gauge pressure of 2 × 10<sup>5</sup> N/m² and a temperature of 22 °C. Relevant parameters: liquid density 680 kg/m³; vapour density 3 kg/m³; boiling point 34 °C; partial pressure 7.1 × 10<sup>4</sup> N/m² (0.71 atm); molecular weight 68; LEL 1 % in air.</p><p>The initial approach is the same as in Example 3: determine the mass rate of liquid release using Equation 4.13, G = 1.13 × 4 × 10<sup>−5</sup> [680 × 2 × 10<sup>5</sup>]<sup>0.5</sup> = <b>0.53 kg/s</b>.</p><p>From Equations 4.17 and 4.15: Velocity of jet = 1.13 (10<sup>5</sup>/680)<sup>0.5</sup> = <b>13.7 m/s</b>; Distance travelled = (2 × 13.7<sup>2</sup> × 3/9.81)<sup>0.5</sup> = <b>10.7 m (say 11 m)</b>. The centre of the pool is 11 m from the point on the ground vertically below the leak orifice.</p><p>With R<sup>0.2</sup> = 15, Equation 4.23 gives A = (5.65 × 10<sup>2</sup> × 4 × 10<sup>−5</sup> [680 × 2 × 10<sup>2</sup>]<sup>0.5</sup> × 15)/(0.71 × 68) = <b>81.2 m² (say 82 m²)</b>. At this pool size Figure 4.3 gives R<sup>0.2</sup> around 17; solving again gives <b>A = 93 m²</b>, hence <b>d = 11 m</b>.</p><div class="note"><b>Printed-error note.</b> In the velocity substitution the book writes 10<sup>5</sup> instead of 2 × 10<sup>5</sup> N/m² yet still obtains 13.7 m/s; in the pool-area substitution it prints [680 × 2 × 10<sup>2</sup>]<sup>0.5</sup>, plainly a typo for 10<sup>5</sup>. The printed values are retained.</div><p>Equation 4.26 gives X = [(5.8 × 10<sup>−2</sup> × 9.6 × 0.71 × 295)/(1 × 17)]<sup>1.14</sup> = <b>9 m</b>. Owing to the pool and liquid jet there is a hazardous area 9 m high within a circle of radius 26 m from the point on the ground vertically below the leak orifice.</p><p>Consider now the possibility of a mist comprising all of the released liquid because of the pressure. A velocity of 13.7 m/s is fairly low, so wind will play a large part in dispersion; assume total vaporization and use Equation 4.7: X = 10.8 [0.53 × 295/(68 × 1)]<sup>0.55</sup> = <b>17 m</b>. As the hazardous area touches the ground, multiply by 1.5: <b>X = 26 m</b>.</p><p>The final result is a horizontal radius of <b>26 m</b> to a height of <b>10 m</b>, with a partial sphere of radius 26 m above it; this is a very onerous result but a necessary one in the absence of knowledge of the release orifice geometry.</p><h3>4.3 Release of liquid above its atmospheric boiling point <span class="en">4.3 Release of liquid above its atmospheric boiling point</span></h3><p>This is the final one of the three 'outdoor' scenarios and addresses a situation where the flammable material would be a vapour in normal ambient circumstances but is maintained as a liquid by the containment pressure. On release some of the liquid evaporates and the energy needed for that evaporation so lowers the temperature of the remainder that further evaporation occurs only as it gains heat from its environment. This gain is assumed insignificant during the 'jet' life but rapid as soon as the liquid contacts the ground; because the travel distance to the ground is short, evaporation is taken to be instantaneous on contact.</p><p>The first necessity is to calculate the amount of liquid that flashes off as vapour at the point of release, although this is not normally needed for the hazardous area at the point of release. The flashing fraction is based upon the heat capacity of the material (the heat available before the temperature falls to boiling point), the latent heat of vaporization (the heat required to vaporize it) and the difference between the boiling point and the actual temperature of the liquid:</p><div class="eq"><span class="n">(4.27)</span>Fraction of liquid vaporizing = [(T<sub>1</sub> − T<sub>b</sub>)/δ] C<sub>l</sub></div><p>where T<sub>1</sub> = release temperature of liquid, K; T<sub>b</sub> = boiling point of liquid, K; δ = latent heat of vaporization, kJ/kg; C<sub>l</sub> = liquid heat capacity, kJ/kg/K.</p><p>There is a problem in that mist may be formed by the nature of the release: the hazardous area created by the release is then multiplied by <b>1.5</b> to allow for this, unless that would vaporize the whole of the release, in which case total vaporization is assumed.</p><p>The release is also more complicated because vaporization can take place in the leak path if it is long, reducing the amount of material released. This is said to occur where the length of the leak path exceeds <b>10 times the effective diameter</b> (for a non-circular orifice, diameter = [4 × area/π]<sup>0.5</sup>). At and above this figure the release equation is modified: the form of Equation 4.13 is retained but atmospheric pressure is replaced by P<sub>c</sub> = <b>0.55 × the saturated vapour pressure</b> of the contained liquid at process temperature. This may differ from the actual containment pressure if external pressurization is used, but normally the material is maintained as a liquid by its own vapour pressure. In addition, the density of the released mixture of liquid and vapour is the composite of the two elements of the mixture.</p><div class="eq"><span class="n">(4.28)</span>G = 0.8 A [2 σ<sub>m</sub> (P<sub>1</sub> − P<sub>c</sub>)]<sup>0.5</sup> kg/s</div><p>where A = cross-sectional area of leak, m²; σ<sub>m</sub> = density of released mixture, kg/m³; P<sub>1</sub> = containment pressure, N/m²; P<sub>c</sub> = 0.55 × vapour pressure, N/m².</p><p>To calculate σ<sub>m</sub> it is necessary to investigate the conditions at P<sub>c</sub>, which requires the vapour pressure curve for the material. From this a value is obtained for T<sub>c</sub>, the temperature at which a vapour pressure of P<sub>c</sub> would be exerted. The fraction of the release that emerges as vapour is then:</p><div class="eq"><span class="n">(4.29)</span>M<sub>g</sub> = (T<sub>1</sub> − T<sub>c</sub>) C<sub>l</sub> / L</div><p>where M<sub>g</sub> = fraction of mass release which is vapour; T<sub>1</sub> = process temperature, K; T<sub>c</sub> = temperature giving P<sub>c</sub>, K; C<sub>l</sub> = heat capacity of liquid, kJ/kg/K; L = latent heat of vaporization, kJ/kg.</p><p>This allows the density of the mixture to be calculated:</p><div class="eq"><span class="n">(4.30)</span>σ<sub>m</sub> = 1 / [(M<sub>g</sub>/σ<sub>v</sub>) + ((1 − M<sub>g</sub>)/σ<sub>l</sub>)] kg/m<sup>3</sup></div><p>where σ<sub>m</sub> = density of released mixture; σ<sub>v</sub> = density of vapour at T<sub>1</sub>; σ<sub>l</sub> = density of liquid at T<sub>1</sub>. The results give the velocity of release together with the amount of liquid in the jet. This jet can then be treated using Equations 4.14, 4.15 or 4.16 as appropriate. The amount of liquid reaching the ground is then assumed to evaporate instantly, and the extent of the hazardous area due to this calculated using Equation 4.7, corrected for a low-level point source.</p><h4>4.3.1 Example of liquid release above its atmospheric boiling point <span class="en">4.3.1 Example of liquid release above its atmospheric boiling point</span></h4><p><b>Example 5.</b> Liquid propylene is contained in a vessel at 15 °C and a pressure equal to its own vapour pressure at that temperature. It leaks down a drain line of 0.019 m bore (2.8 × 10<sup>−4</sup> m² area) and 0.3 m length. Basic information: storage pressure (vapour pressure) 8.94 × 10<sup>5</sup> N/m²; process temperature 288 K; material boiling point 225 K; temperature giving P<sub>c</sub> 267 K; latent heat of vaporization 469 kJ/kg; heat capacity of liquid at 288 K 2.26 kJ/kg/K; liquid density 520 kg/m³; vapour density 9.43 kg/m³; molecular weight 42; LEL 2 % in air.</p><p>Since 0.3/0.019 &gt; 10, vaporization will take place within the leak path and the fluid leaking will be a mixture of vapour and liquid. First calculate the fraction vaporizing in the leak path from Equation 4.29: M<sub>g</sub> = (288 − 267) × 2.26/469 = <b>0.1</b>.</p><p>Using this fraction in Equation 4.30: σ<sub>m</sub> = 1/[(0.1/9.43) + (0.9/520)] = <b>81.3 kg/m³</b>.</p><p>The fraction flashing off as vapour inside and just outside the release orifice, from Equation 4.27: (288 − 225) × 2.26/469 = <b>0.304</b>.</p><p>P<sub>c</sub> = 0.55 × 8.94 × 10<sup>5</sup> = <b>4.92 × 10<sup>5</sup> N/m²</b>. Using the mixture density in Equation 4.28: G = 0.8 × 2.8 × 10<sup>−4</sup> [2 × 81.3 (8.94 × 10<sup>5</sup> − 4.92 × 10<sup>5</sup>)]<sup>0.5</sup> = <b>1.81 kg/s</b>.</p><p>The amount appearing as vapour at the outside of the orifice and flashing off immediately afterwards, from Equation 4.27: G<sub>v</sub> = 1.81 (288 − 225) 2.26/469 = <b>0.55 kg/s</b>. The liquid assumed to reach the ground: G<sub>l</sub> = 1.81 − 0.55 = <b>1.26 kg/s</b>.</p><p>The vapour formed at the orifice behaves as a vapour and is jet dispersed according to Equation 4.6: X = 2.1 × 10<sup>3</sup> (0.56/2<sup>2</sup> × 42<sup>1.5</sup> × 288<sup>0.5</sup>)<sup>0.5</sup> = <b>11.5 m (say 12 m)</b>. Due to the nature of the release some mist is assumed and the distance is increased by 50 %: <b>X = 18 m</b>.</p><p>The liquid reaching the ground is assumed to vaporize immediately, so no pool forms; the vapour is wind dispersed using Equation 4.7, with no mist allowance: X = 10.8 (1.29 × 288/(42 × 2))<sup>0.55</sup> = <b>24.5 m</b>.</p><div class="note"><b>Printed-error note.</b> The substitution in Equation 4.6 uses 0.56 kg/s where the calculated vapour rate is 0.55 kg/s; the substitution in Equation 4.7 uses 1.29 kg/s where the calculated liquid rate is 1.26 kg/s. The printed figures are retained.</div><p>The result is a hazardous area extending <b>24.5 m</b> plus the distance travelled by the jet before it reaches the ground in a horizontal plane, and a hazardous area around the source of release extending <b>18 m</b> in all above-horizontal directions, projected vertically down to the ground hazard.</p><h3>4.4 Summary of use of equations <span class="en">4.4 Summary of use of equations</span></h3><p>The foregoing equations are used as follows.</p><h4>4.4.1 Gas and vapour releases <span class="en">4.4.1 Gas and vapour releases</span></h4><p>First determine the mass release of gas or vapour using Equation 4.1 if the release pressure is greater than 2 × 10<sup>5</sup> N/m², and Equation 4.3 otherwise. Then convert this to a volume using Equation 4.4. If the release pressure is greater than 2 × 10<sup>5</sup> N/m² calculate the extent of the hazardous area using Equation 4.6; if it is less than 2 × 10<sup>5</sup> N/m² use Equation 4.7. In all cases multiply the result obtained by 1.5 if the release is within 1.5 m of the ground.</p><p>If the release is at a pressure greater than 2 × 10<sup>5</sup> N/m² but there is an obstruction within the distance calculated using Equation 4.6, calculate the amount of gas in the mixture using Equation 4.8 and then the molecular weight of the mixture using Equation 4.9, taking the molecular weight of air as 29. The total volume of the gas/air mixture at the obstruction follows from Equation 4.10. The lower explosive limit of the mixture when further mixed with air can now be calculated using Equation 4.12, after which the wind-dispersal distance is calculated using Equation 4.7 taking account of ground proximity. This is added to the distance between the release and the obstruction to give the extent of the hazardous area from the release point in the direction of the obstruction.</p><h4>4.4.2 Liquid releases below boiling point <span class="en">4.4.2 Liquid releases below boiling point</span></h4><p>The mass of liquid released is calculated using Equation 4.13. The distance travelled by the jet of liquid is calculated using Equation 4.15 if the release is above the horizontal, or Equation 4.16 if it is below the horizontal; if the release trajectory is not known, use Equation 4.15. In both cases it is necessary to calculate the release velocity using Equation 4.17. Using Equation 4.19 calculate the vaporization rate and then Equation 4.23 will permit calculation of the pool area. Finally, using Equation 4.26, the extent of the hazardous area above and beyond the pool edge can be calculated.</p><p>The hazardous area can then normally be defined as the horizontal distance from the leak to the pool centre, plus the pool radius, plus the extent beyond the pool; vertically it is just the extent beyond the pool. This takes no account of mists: if these are present they should be assumed to be vapour and treated using the procedure in Section 4.4.1.</p><h4>4.4.3 Liquid releases above boiling point <span class="en">4.4.3 Liquid releases above boiling point</span></h4><p>It is first necessary to calculate the amount of liquid vaporizing in the leak path using Equation 4.29 and, from this, the amount of vapour in the emerging mixture using Equation 4.27 and the mixture density of the gas/liquid mixture emerging from the release using Equation 4.30, after which the mass of mixture released can be calculated using Equation 4.28. The mass of vapour immediately outside the leak, due to that released and that flashing off immediately, is calculated using Equation 4.27 again but at atmospheric pressure; the extent of the hazardous area thus formed is calculated using Equation 4.6 taking account of ground proximity. This figure is multiplied by a further factor of 1.5 because of the likelihood of mist formation.</p><p>The remaining liquid is assumed to reach the ground; the point at which it does so is calculated as for liquids below their boiling points, using Equations 4.15 or 4.16 as appropriate. Vaporization is expected immediately contact is made with the ground, and the extent of the hazardous area is calculated as for gas/vapour using Equation 4.7 with the result multiplied by 1.5 because of ground proximity. The hazardous areas are thus around the leak due to vaporization at the leak, and at ground level with an extent from the leak of the distance travelled by the jet plus the radius of the area created by vaporization at ground level. The height of this will be the radius created by ground-level vaporization.</p><h3>4.5 Releases in areas which are not well ventilated <span class="en">4.5 Releases in areas which are not well ventilated</span></h3><p>All of the foregoing calculations depend upon wind reaching all parts at around 2 m/s. In poorly ventilated areas, such as indoors, this wind does not exist in the same form and is replaced by artificial ventilation in most circumstances. In addition, the enclosed volume that limits the natural ventilation is not unlimited. Thus all of the foregoing calculations must be considered suspect unless the ventilation in all nooks and crannies of the enclosure can be considered equivalent to natural ventilation. In BS/EN 60079-10<sup>3</sup>, which will replace BS 5345 Part 2, there is an attempt to define more globally the extents of and persistence of explosive atmospheres; the following equations are based upon that.</p><p>The minimum flow of air needed to dilute a given release of flammable material to below its lower explosive limit is given by Equation 4.31 as printed: Q<sub>a</sub> = 0.12 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/T<sub>o</sub> × M × LEL m<sup>3</sup>/s, where Q<sub>a</sub> is the theoretical minimum air flow rate required (m³/s), T<sub>a</sub> is ambient temperature (K), G<sub>f</sub> is the maximum mass release rate of flammable material (kg/s), M is molecular weight and LEL is the lower explosive limit (% v/v).</p><div class="eq"><span class="n">(4.31)</span>Q<sub>a</sub> = 0.12 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/T<sub>o</sub> × M × LEL m<sup>3</sup>/s</div><p>This simplifies to Q<sub>a</sub> = 0.03 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/M × LEL m<sup>3</sup>/s, the form used in Example 6.</p><div class="note"><b>Equation 4.31 caveat.</b> The grouping and units are reproduced as printed: the full form carries T<sub>a</sub><sup>2</sup>/T<sub>o</sub> and a factor M × LEL with the unit m³/s. Example 6 instead evaluates 0.03 × 0.475 × 295²/(28 × 2.7), that is with LEL in the denominator, so the printed grouping is ambiguous. Neither form has been silently corrected.</div><p>If Q<sub>a</sub> can be related to the number of air changes around the source of release (i.e. the airflow velocity), a further calculation determines the size of the explosive atmosphere around the gas cloud: V<sub>m</sub> = Q<sub>a</sub>/C m³. Because of the degree of uncertainty, two safety factors need to be added, one for the uncertainty in LEL and another for the uncertainty in ideal airflow; this gives Equation 4.32.</p><div class="eq"><span class="n">(4.32)</span>V<sub>m</sub> = Q<sub>a</sub> f/(C k) m<sup>3</sup></div><p>Here V<sub>m</sub> is the volume of explosive atmosphere, Q<sub>a</sub> is the airflow at the leak source, C is the number of air changes per second based on airflow around the source of release, and f is the effectiveness of ventilation: f = 1/2–4/5 (1 for ideal airflow, 2–4 for intermediate grades, 5 for the most obstructed airflow). The safety factor applied to the LEL is k = 0.25 for continuous and primary grades of release and k = 0.5 for secondary grades.</p><div class="note"><b>Equation 4.32 caveat.</b> The printed unit for V<sub>m</sub> is m³/s, which is a typo for a volume; the display uses m³ and the discrepancy is recorded here rather than changed silently.</div><p>In the case of an enclosed (defined) area, C can be calculated from Equation 4.33, where V<sub>o</sub> is the volume of the enclosed space.</p><div class="eq"><span class="n">(4.33)</span>C = Q<sub>a</sub>/V<sub>o</sub></div><div class="note"><b>Equation 4.33 caveat.</b> The equation is printed with the unit m³, evidently a typo for an air-change rate; no unit is attached in the display. It relates to defined (enclosed) spaces only.</div><p>For the open-air situation a further equation is derived from Equation 4.32. An unrestricted volume of air outdoors of around 1000 m³ (assumed circular, as that is the worst case) is swept with air in around 6 seconds, giving C = 1/6 = 0.16; hence Equation 4.34.</p><div class="eq"><span class="n">(4.34)</span>V<sub>m</sub> = Q<sub>a</sub>/(0.16 k) m<sup>3</sup></div><p>Due to the nature of airflow in outdoor conditions, Equation 4.34 is likely to give a pessimistic (overlarge) volume of explosive atmosphere. The series also includes Equation 4.35, intended to allow the calculation of dispersion time after the release has stopped, where LEL is the lower explosive limit (%) and UL is the maximum concentration (% v/v).</p><div class="eq"><span class="n">(4.35)</span>t = (f/C) Ln (LEL k/UL) s</div><div class="note"><b>Equation 4.35 caveat.</b> The printed grouping 'Ln (LEL kUL)' is ambiguous; the form shown follows the brief's reading of Example 6, Ln(0.5 × 2.7/100). That logarithm is negative and the book reports its magnitude as 27 s.</div><p>To assist in the use of this equation where ventilation is poor (indoors, where no extra ventilation is added), the text directs the reader to 'Table 4.1', said to be derived from a table in the guide book of the Building Services Institute<sup>7</sup> used to calculate the heating needed for a building from losses due to natural ventilation.</p><div class="note"><b>Table-number anomaly in Section 4.5.</b> No ventilation table is printed in this chapter: Table 4.1 is the ten-page BS 5345 flammable-materials table. The printed cross-reference is kept as a reference only; no ventilation table has been invented or mapped to it.</div><h4>4.5.1 Example of gas release using BS/EN 10079-10<sup>3</sup> formulae <span class="en">4.5.1 Example of gas release using BS/EN 10079-10<sup>3</sup> formulae</span></h4><div class="note"><b>Heading typo.</b> The printed heading reads BS/EN 10079-10<sup>3</sup>; the body text and Reference 3 give BS/EN 60079-10. The printed number is retained in the heading and flagged here.</div><p><b>Example 6.</b> The ethylene release discussed in Example 1 occurs indoors in a building which is well ventilated (f = 1). The text states a mass release rate of 0.55 kg/s; the substitution that follows uses 0.475 kg/s.</p><p>Using Equation 4.31 for the airflow required at the leak: Q<sub>a</sub> = 0.03 × 0.475 × 295²/(28 × 2.7) = <b>16.4 m³/s</b>.</p><p>This value is used in Equation 4.34 to give the maximum volume of flammable atmosphere in the enclosed space, ventilated at the same rate as an open space ventilated by the wind: Q<sub>m</sub> = 16.4/0.16 × 0.5 = <b>205 m³</b>.</p><p>This volume gives a larger overall hazardous area than would actually exist outdoors (estimated at between 20 m and 45 m in the direction of ventilation flow from the leakage source), because the volume is not a sphere. Equation 4.34 therefore applies only to enclosed finite spaces where the ventilation conditions are similar, not to the outdoor situation.</p><p>Applying Equation 4.35 gives the persistence time after the release ends: t = (1/0.16) Ln(0.5 × 2.7/100) = <b>27 s</b>. Again this is a very high figure for an outside location but more realistic indoors, where the overall volume is more limited.</p><div class="note"><b>Printed-error note for Example 6.</b> The stated mass release of 0.55 kg/s conflicts with the 0.475 kg/s substituted (Example 1 itself gave 0.03 kg/s). The volume result is labelled Q<sub>m</sub> in the book but is the quantity V<sub>m</sub> of Equation 4.34; the printed substitution 16.4/0.16 × 0.5 yields 205 m³ only when the denominator is read as 0.16 × 0.5. The logarithm in Equation 4.35 is negative and its magnitude is reported as 27 s. All printed figures are retained.</div><h3>4.6 Conclusion <span class="en">4.6 Conclusion</span></h3><p>This chapter contains a relatively comprehensive set of calculations for determining the extents of hazardous areas. Those concerned with outdoor areas for vapours and for liquids have been extensively used for several years and basically agree with the subjective judgements found in several codes, and thus have some pedigree. The formulae in Section 4.4, however, are newer.</p><p>Until they have been in use for a considerable time and evidence has amassed, they should be used with extreme care. It is suggested that initially they be used as yardstick calculations only (for example, to determine whether the persistence time in a particular circumstance would cause a secondary source of release to produce a Zone 1 indoors). It is stressed that there is no intent to suggest that they are not accurate, but merely that experience must be accumulated by practising engineers. This set of formulae will also be more difficult to use in cases of liquid release, particularly where the liquid is below its boiling point.</p><p>Finally, Table 4.1 is included (Fig. 4.5 from BS 5345 Part 2<sup>1</sup>) and gives some of the information necessary to use the calculative methods in this chapter. The table also includes columns titled 'Group' and 'Temperature Class', which refer to apparatus performance and are described in more detail in Chapter 7; they are listed here to identify the relationship between the explosive atmospheres occurring and the type of apparatus that should be used.</p><div class="note"><b>Table/figure anomaly in Section 4.6.</b> The text cites 'Fig. 4.5 from BS 5345 Part 2' as the source of Table 4.1, but no Figure 4.4 or 4.5 is printed in this chapter. The citation is kept verbatim as a source reference; no such figure has been created.</div><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus for use in Potentially Explosive Atmospheres (other than mining applications or explosives processing or manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>RoSPA/ICI. Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>BS/EN 60079-10. Electrical Apparatus for Explosive Atmospheres / Classification of hazardous areas (1996).</li><li>Chemical Engineers Handbook (Editions 1-6). Latest edition. Edition 6 (1984), R. H. Perry and O. Green.</li><li>BSI 79/27013. BSI Committee GEL/114/5 Draft Document produced in preparation of BS 5345.</li><li>Lipincott, S. B. and Lyman, M. L. (1946). Vapour Pressure/Temperature Monographs. Industrial Engineering and Chemistry (38) 3.</li><li>Chartered Institution of Building Services (1970). Natural Infiltration into Buildings (guide book).</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 38 printed pages (87-124; printed = PDF - 21) and, unlike Chapter 3, contains no <i>MISSING PAGE</i> placeholders. Table 4.1 is a ten-page insert (printed pp. 90-99) with 196 material rows; it was transcribed from the page renders because the PDF text layer scrambles all fourteen columns. The three figures are redrawn under their printed captions. Several printed details are retained with notes: Equation 4.22 is skipped in the sequence (4.21 to 4.23); Figures 4.4 and 4.5 are never printed although the conclusion cites "Fig. 4.5 from BS 5345 Part 2"; Section 4.5 cites "Table 4.1" as a ventilation table that does not exist; the 4.5.1 heading prints BS/EN 10079-10 (elsewhere the source gives 60079-10 and 6079-10). The printed legend in Fig. 4.1 is authoritative, while the prose on printed p.102 swaps curves 2 and 3. Internal numerical inconsistencies in the six worked examples, ambiguous exponent grouping in Eqs. 4.3 and 4.31, and OCR traps such as <i>kg/s⁴</i> (a footnote marker, not a power) are all flagged rather than silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch03-area-classification-practice/"><span class="k">← Chapter 3</span>Area classification practice for gases, vapours and mists in freely ventilated situations</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>