<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Area classification practice for gases, vapours and mists in areas which are not freely ventilated · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 5 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch05-not-freely-ventilated-areas/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 5</div><h1>Area classification practice for gases, vapours and mists in areas which are not freely ventilated</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 5 · 24 source pages · 15 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 5.</b> area classification · restricted ventilation · poorly ventilated · freely ventilated · source of release · hazardous area · hazardous area extent · Zones 0, 1 and 2 · continuous / primary / secondary grade source of release · retention time · forced ventilation · extract ventilation · local ventilation · general ventilation · high integrity ventilation · ventilation effectiveness · air changes per second · louvre · vent · air inlet · ducting · fan · hood · divider / curtain · airlock · gas-tight · self-closing · abut · single / two / three-wall effect · flat roof · hipped (dutch-barn) roof · apex vent · wrap-around · open area · paint-spray booth · paint drying oven · grid/mesh · solvent · mist · vapour · lower explosive limit (LEL) · volume of explosive atmosphere · pre-purge<h2>5 — Area classification practice for gases, vapours and mists in areas which are not freely ventilated <span class="en">5 — Area classification practice for gases, vapours and mists in areas which are not freely ventilated</span></h2><p>In Chapter 3 the effects of releases of flammable materials in freely ventilated areas was considered in much detail. It will be remembered that in such areas there was, theoretically, an unlimited amount of diluting air and much turbulence was produced by normal winds and breezes. While this is useful in the majority of oil-refining installations and other process plants, there are cases where it is necessary to enclose the sources of possible release for operational or other safety reasons. Paint Spraying, for instance, needs a carefully controlled environment and where such things as cyanide are processed it is often necessary to enclose that process as leakage could have catastrophic effects if this were not done. Once a source of release of flammable material is enclosed, however, it is denied the large quantity of diluting air and the natural turbulent conditions present in an outside area, and its dilution and dispersion becomes a more significant problem. Not only is it extremely difficult to introduce sufficient diluting air into an enclosed space to accurately mimic the external situation in all parts of that enclosed space, but it can cause adverse personnel reaction. Typically, in external situations air movement in excess of 1 m/s occurs for much of the time, but in normal indoor conditions an air movement of more than 0.2 m/s is likely to cause discomfort to those normally working indoors. The problem is, therefore, a complex one to approach.</p><p>While places where ventilation is limited tend to be equated with buildings, many places which are not buildings are included in this consideration. Often, such places as tanker loading bays are covered to protect operations from the environment. Where this is done the enclosure is usually just a roof and without walls and in these circumstances, although the ground-level air movement will be similar to that which would be expected in a freely ventilated situation, there will be areas near the roof where ventilation is restricted. There are four scenarios in which natural ventilation must be considered as restricted. In such circumstances the important objective is to ensure that such ventilation as exists is used to best effect, and this means that sources of release need to be identified and ventilation arrangements need to take account of their location so that ventilation is best at points where releases can occur.</p><h3>5.1 Typical areas of restricted ventilation <span class="en">5.1 Typical areas of restricted ventilation</span></h3><p>The following are typical of the areas where ventilation can be expected to be restricted. (restriction will, of course, also appear in other areas).</p><h4>5.1.1 Open areas surrounded by walls <span class="en">5.1.1 Open areas surrounded by walls</span></h4><p>Where walls are present, containing otherwise open areas, then such walls can restrict ventilation. BS 5345, Part 2¹ suggests that to have an open area, a building should have no walls below a significant height (say 3 m) to be assumed to be freely ventilated but a more relaxed approach is used in a Netherlands Directorate General of Labour Guide² which presumes that, provided 50 per cent of a building's walls are open construction, the building is considered as a freely ventilated area if the 50 per cent is evenly distributed over at least three walls and openings are at least 2.5 m high. While differing in approach, both of these statements confirm the fact that walls have an obstructing effect on airflow which must be taken into account.</p><div class="note"><b>Note on the Netherlands guide citation.</b> The body text calls this the 'Netherlands Directorate General of Labour Guide²', while printed reference 2 is worded 'Directorate of Labour (Netherlands)(1980)'. The body wording is preserved as printed and is not aligned with the reference list.</div><h4>5.1.2 Covered areas (dutch-barn type) <span class="en">5.1.2 Covered areas (dutch-barn type)</span></h4><p>In areas, such as tanker loading bays, drum storage areas, and the like, it is often necessary to provide a cover to prevent rain penetration. These covers take the form of either flat roofs (e.g., as in garage forecourts) or hipped roofs (e.g., as those in dutch-barn type construction), the latter often having apex vents. Both of these types of cover have a possibly deleterious effect on airflow, even though there are no walls in such cases. The degree of effect depends upon the flammable gas or vapour being handled and the height of the cover, even though the open wall requirements specified above are met.</p><h4>5.1.3 Above-ground rooms <span class="en">5.1.3 Above-ground rooms</span></h4><p>Above-ground rooms constitute a room which has four walls and a roof with no effective deliberate ventilation. In such cases there will be air movement by natural ventilation via cracks in the structure or around doors and windows, etc. Table 4.2 shows the level of ventilation which may be expected in such cases and this will be seen as airflow equivalent to the volume of the room in around one hour in most cases. This will not mean an air change in the building in one hour as the internal air currents will not be uniform and pockets of the room will require more time to be purged of air. To completely change the air in the room it is expected that several hours will need to elapse and, therefore, the retention time of any flammable gas or vapour will be long.</p><div class="note"><b>Note on the 'Table 4.2' cross-reference.</b> The printed text states: 'Table 4.2 shows the level of ventilation which may be expected'. No ventilation table is printed in Chapter 4 or Chapter 5 (Chapter 4's Table 4.2 is a vapour-pressure table). The printed reference number is preserved verbatim and has not been mapped to any real table.</div><p>This retention time may be sufficiently long to disrupt the source of release/classification of area relationship, certainly in pockets in the room. While this ventilation may be improved by the inclusion of openings in room walls, this is not necessarily as good an option as at first thought. Most such openings are fitted with louvres which are necessary to maintain the integrity of the room in such circumstances. Louvres and similar devices such as meshes have a severely deleterious effect on ventilation. Experiments have shown, for example that strategically placed openings in walls of buildings produce significant airflows (up to 0.3 m/s) up to 10 m from the walls, but the inclusion of louvres has a significant negative effect in that when a louvre is present in an opening which would otherwise produce the airflow described above, no significant airflow is detectable more than 3 m from the walls¹.</p><h4>5.1.4 Below-ground rooms <span class="en">5.1.4 Below-ground rooms</span></h4><p>Below-ground rooms produce the most adverse situation possible because only the entry is above ground there is no possibility of effectively introducing openings, and crack ventilation is effectively absent. The time for the totality of the air in the room to change, while not being infinite, is very long (many hours). Any release in such rooms would be expected to persist for long enough to cause the room to be classified as Zone 0, even if the release was from a secondary source of release.</p><h3>5.2 Effect of walls on hazardous areas <span class="en">5.2 Effect of walls on hazardous areas</span></h3><p>The effect of a wall close to an area which is classified as hazardous will be the same as that of ground proximity, although the density of the flammable material will not have such a marked effect. Neglecting prevailing winds, which has to be the case in general, the presence of a wall will adversely affect the mixing of gas and air, as will any other obstruction. The effects of the presence of a single wall will have the effect of changing the geometry of a hazardous area in the same way as ground proximity (see Figs. 3.4 and 3.5 for details). Where the wall is not of sufficient length or height to completely obstruct the gas/air mixture then the hazardous area will flow around and over it (see Figs. 5.1 and 5.2). The resultant wrap-around hazardous area has been based on the entire leak exiting the edge of the wall.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 650" role="img" aria-label="Mặt cắt đứng và mặt bằng: tường đơn cách nguồn 1,5–3 m, vùng nguy hiểm gạch chéo quấn qua đầu tường, đường nét đứt là phạm vi chưa điều chỉnh, các kích thước a b c d X Y Z L"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="650" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.1 · Ảnh hưởng của tường đơn trong khoảng 1,5–3 m từ nguồn nguy hiểm / Figure 5.1 · Effect of single walls within 1.5–3 m of sources of hazard</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="60" y1="250" x2="620" y2="250" stroke="#2a2a2a" stroke-width="1.2"/><text x="618" y="264" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 96 250 C 96 120 176 70 270 72 C 370 74 455 120 470 206" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 100 248 L 100 168 C 100 115 195 96 285 100 C 375 104 452 126 472 168 C 492 205 466 232 432 226 C 408 222 396 204 396 182 L 396 248 Z" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="356" y="140" width="8" height="110" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="372" y="240" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="150" cy="220" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="62" y="205" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="62" y="214" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="112" y1="211" x2="146" y2="219" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="150" y1="220" x2="108" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="126" y="170" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z</text><line x1="150" y1="216" x2="150" y2="224" stroke="#888" stroke-width="0.7"/><line x1="356" y1="216" x2="356" y2="224" stroke="#888" stroke-width="0.7"/><line x1="151" y1="220" x2="355" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="355" y1="220" x2="151" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="253" y="215" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="146" y1="220" x2="154" y2="220" stroke="#888" stroke-width="0.7"/><line x1="146" y1="250" x2="154" y2="250" stroke="#888" stroke-width="0.7"/><line x1="150" y1="221" x2="150" y2="249" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="150" y1="249" x2="150" y2="221" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="143" y="237.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y</text><line x1="398" y1="100" x2="406" y2="100" stroke="#888" stroke-width="0.7"/><line x1="398" y1="118" x2="406" y2="118" stroke="#888" stroke-width="0.7"/><line x1="402" y1="101" x2="402" y2="117" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="402" y1="117" x2="402" y2="101" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="408" y="111.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="508" y1="205" x2="516" y2="205" stroke="#888" stroke-width="0.7"/><line x1="508" y1="228" x2="516" y2="228" stroke="#888" stroke-width="0.7"/><line x1="512" y1="206" x2="512" y2="227" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="512" y1="227" x2="512" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="518" y="218.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="508" y1="94" x2="516" y2="94" stroke="#888" stroke-width="0.7"/><line x1="508" y1="120" x2="516" y2="120" stroke="#888" stroke-width="0.7"/><line x1="512" y1="95" x2="512" y2="119" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="512" y1="119" x2="512" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="518" y="109.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><circle cx="340" cy="385" r="105" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 268 312 C 300 292 380 292 412 312" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="252" y="316" width="178" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="438" y="326" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="340" cy="360" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="340" y="288" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note</text><line x1="338" y1="292" x2="258" y2="311" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="244" y1="300" x2="252" y2="300" stroke="#888" stroke-width="0.7"/><line x1="244" y1="316" x2="252" y2="316" stroke="#888" stroke-width="0.7"/><line x1="248" y1="301" x2="248" y2="315" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="248" y1="315" x2="248" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="241" y="310.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="252" y1="305" x2="252" y2="313" stroke="#888" stroke-width="0.7"/><line x1="430" y1="305" x2="430" y2="313" stroke="#888" stroke-width="0.7"/><line x1="253" y1="309" x2="429" y2="309" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="429" y1="309" x2="253" y2="309" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="341" y="304" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="252" y1="326" x2="252" y2="334" stroke="#888" stroke-width="0.7"/><line x1="430" y1="326" x2="430" y2="334" stroke="#888" stroke-width="0.7"/><line x1="253" y1="330" x2="429" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="429" y1="330" x2="253" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="341" y="325" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="336" y1="326" x2="344" y2="326" stroke="#888" stroke-width="0.7"/><line x1="336" y1="360" x2="344" y2="360" stroke="#888" stroke-width="0.7"/><line x1="340" y1="327" x2="340" y2="359" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="340" y1="359" x2="340" y2="327" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="346" y="345.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="340" y1="360" x2="250" y2="455" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="288" y="418" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z</text><text x="470" y="440" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="470" y="449" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="466" y1="445" x2="344" y2="362" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="96" y="484" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance wall/source of release (1.5–3 m)</text><text x="96" y="494.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y = Distance source to ground (Z − Y = 1.5–3 m)</text><text x="96" y="504.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z = Extent of hazardous area</text><text x="96" y="514.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Z − X (vertical) or Z − L (horizontal)</text><text x="96" y="524.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = 0.5 Z (for densities greater than 1.3 only)</text><text x="96" y="535" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = 0.5 Z (for densities less than 0.7 only)</text><text x="96" y="545.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = wall length from edges of hazardous area</text><text x="96" y="555.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where d is less than Z it is prudent to continue the hazardous</text><text x="96" y="565.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      area across the rear face of the wall as shown</text><text x="340" y="608" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.1 · Ảnh hưởng của tường đơn trong khoảng 1,5–3 m từ nguồn nguy hiểm / Figure 5.1 · Effect of single walls within 1.5–3 m of sources of hazard</text><text x="340" y="632" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Figure 5.1 · Effect of single walls within 1.5–3 m of sources of hazard. The printed legend is transcribed verbatim.</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 600" role="img" aria-label="Tường đơn đặt rất gần nguồn (dưới 1,5 m); mặt cắt đứng và mặt bằng đều có vùng gạch chéo quấn qua tường, bán kính 1,5 Z và các kích thước a, b, c, L, X"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.2 · Ảnh hưởng của tường đơn trong vòng 1,5 m từ nguồn nguy hiểm / Figure 5.2 · Effect of single walls within 1.5 m of source of hazard</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="60" y1="232" x2="600" y2="232" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="246" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 94 232 C 94 105 180 62 265 68 C 350 74 390 120 392 200" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 98 230 L 98 155 C 98 110 180 90 260 95 C 330 100 380 125 385 165 C 390 195 370 215 345 210 C 325 206 315 190 315 175 L 315 230 Z" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="246" y="120" width="8" height="112" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="261" y="224" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="150" cy="205" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="62" y="188" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="62" y="197" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="112" y1="194" x2="147" y2="204" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="150" y1="205" x2="106" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="120" y="170" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 Z</text><line x1="150" y1="201" x2="150" y2="209" stroke="#888" stroke-width="0.7"/><line x1="250" y1="201" x2="250" y2="209" stroke="#888" stroke-width="0.7"/><line x1="151" y1="205" x2="249" y2="205" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="249" y1="205" x2="151" y2="205" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="200" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="396" y1="68" x2="404" y2="68" stroke="#888" stroke-width="0.7"/><line x1="396" y1="94" x2="404" y2="94" stroke="#888" stroke-width="0.7"/><line x1="400" y1="69" x2="400" y2="93" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="400" y1="93" x2="400" y2="69" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="406" y="83.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><line x1="396" y1="190" x2="404" y2="190" stroke="#888" stroke-width="0.7"/><line x1="396" y1="212" x2="404" y2="212" stroke="#888" stroke-width="0.7"/><line x1="400" y1="191" x2="400" y2="211" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="400" y1="211" x2="400" y2="191" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="406" y="203.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="276" y1="95" x2="284" y2="95" stroke="#888" stroke-width="0.7"/><line x1="276" y1="114" x2="284" y2="114" stroke="#888" stroke-width="0.7"/><line x1="280" y1="96" x2="280" y2="113" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="280" y1="113" x2="280" y2="96" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="286" y="106.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="340" cy="350" r="100" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 292 300 C 310 288 370 288 388 300" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="286" y="298" width="110" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="402" y="308" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="340" cy="350" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="350" x2="252" y2="425" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="286" y="400" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 Z</text><line x1="286" y1="312" x2="286" y2="320" stroke="#888" stroke-width="0.7"/><line x1="396" y1="312" x2="396" y2="320" stroke="#888" stroke-width="0.7"/><line x1="287" y1="316" x2="395" y2="316" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="395" y1="316" x2="287" y2="316" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="341" y="311" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="336" y1="305" x2="344" y2="305" stroke="#888" stroke-width="0.7"/><line x1="336" y1="350" x2="344" y2="350" stroke="#888" stroke-width="0.7"/><line x1="340" y1="306" x2="340" y2="349" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="340" y1="349" x2="340" y2="306" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="346" y="329.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><text x="160" y="372" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="160" y="381" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="212" y1="378" x2="337" y2="352" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="96" y="432" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance wall/source of hazard (&lt; 1.5 m)</text><text x="96" y="442.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y = Distance source to ground (Z − Y = &lt; 1.5 m)</text><text x="96" y="453.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z = Extent of hazardous area (unmodified)</text><text x="96" y="463.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1.5 Z − X</text><text x="96" y="474.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Distortion of hazardous area (densities greater than 1.3 only)</text><text x="96" y="485" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = 0.75 Z (Densities less than 0.7 only)</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.2 · Ảnh hưởng của tường đơn trong vòng 1,5 m từ nguồn nguy hiểm / Figure 5.2 · Effect of single walls within 1.5 m of source of hazard</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Figure 5.2 · Effect of single walls within 1.5 m of source of hazard. The printed `< 1.5 m` glyph is preserved verbatim.</figcaption></figure><p>This approach may be extended to cases where the source of release is contained in an area bounded by two walls or by three walls. Figures 5.3, 5.4 and 5.5 indicate how the hazardous area is affected. Identification of the hazardous area will basically be as in the case of one wall, but it should be noted that unless the walls are extremely long in the case of the two-wall scenario, the hazardous area will always extend at least to the end of both walls. In the three-wall scenario, the extension should be at least as far as the outboard end of both wing walls, with all of the enclosed area forming the hazardous area. Vertical extents should follow the single wall approach.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng gồm hai tường vuông góc, vùng nguy hiểm gạch chéo bọc quanh đầu tường ngang, nguồn ở góc trong và các kích thước E, C, a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.3 · Ảnh hưởng điển hình của hai bức tường (a) / Figure 5.3 · Typical two-wall effect (a)</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 250 330 C 185 330 160 265 165 205 C 170 135 235 92 315 90 L 470 90 L 470 330 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="245" cy="340" r="17" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="90" width="8" height="240" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="250" y="326" width="224" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="482" y="210" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="350" y="347" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="360" cy="275" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="366" y="264" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="366" y="273" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="360" y1="275" x2="182" y2="175" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="258" y="217" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="255" y1="271" x2="255" y2="279" stroke="#888" stroke-width="0.7"/><line x1="360" y1="271" x2="360" y2="279" stroke="#888" stroke-width="0.7"/><line x1="256" y1="275" x2="359" y2="275" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="359" y1="275" x2="256" y2="275" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="307.5" y="270" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="234" y1="346" x2="234" y2="354" stroke="#888" stroke-width="0.7"/><line x1="254" y1="346" x2="254" y2="354" stroke="#888" stroke-width="0.7"/><line x1="235" y1="350" x2="253" y2="350" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="253" y1="350" x2="235" y2="350" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="244" y="360" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="360" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazard taking account of wall proximity,</text><text x="96" y="371.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance source of hazard/wall end</text><text x="96" y="382.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.3 · Ảnh hưởng điển hình của hai bức tường (a) / Figure 5.3 · Typical two-wall effect (a)</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: vùng nguy hiểm gạch chéo bao quanh góc hai tường / Plan: hatched hazardous area wrapping around a two-wall corner</text></svg><figcaption class="figcap">Figure 5.3 · Typical two-wall effect (a).</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng hai tường chữ L, vùng nguy hiểm gạch chéo bọc quanh cả hai đầu tường với các thùy tròn, nguồn gần góc trong và các kích thước E, C, a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.4 · Ảnh hưởng điển hình của hai bức tường (b) / Figure 5.4 · Typical two-wall effect (b)</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 285 320 C 215 318 180 255 185 195 C 190 135 255 92 335 92 C 415 92 470 108 470 120 L 470 320 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="472" cy="116" r="20" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="322" r="20" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="116" width="8" height="204" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="316" width="194" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="482" y="220" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="370" y="339" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="400" cy="270" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="332" y="254" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="332" y="263" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="396" y1="267" x2="202" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="268" y="206" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="396" y1="150" x2="404" y2="150" stroke="#888" stroke-width="0.7"/><line x1="396" y1="270" x2="404" y2="270" stroke="#888" stroke-width="0.7"/><line x1="400" y1="151" x2="400" y2="269" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="400" y1="269" x2="400" y2="151" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="406" y="212.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="492" y1="94" x2="500" y2="94" stroke="#888" stroke-width="0.7"/><line x1="492" y1="114" x2="500" y2="114" stroke="#888" stroke-width="0.7"/><line x1="496" y1="95" x2="496" y2="113" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="496" y1="113" x2="496" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="502" y="106.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="254" y1="300" x2="262" y2="300" stroke="#888" stroke-width="0.7"/><line x1="254" y1="320" x2="262" y2="320" stroke="#888" stroke-width="0.7"/><line x1="258" y1="301" x2="258" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="258" y1="319" x2="258" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="251" y="312.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="360" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area with adjustments for wall proximity,</text><text x="96" y="371.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance source of hazard/wall end</text><text x="96" y="382.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.4 · Ảnh hưởng điển hình của hai bức tường (b) / Figure 5.4 · Typical two-wall effect (b)</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: vùng gạch chéo quấn tròn qua cả hai đầu tường tự do / Plan: hatched area wraps around both free wall ends</text></svg><figcaption class="figcap">Figure 5.4 · Typical two-wall effect (b).</figcaption></figure><p>In all cases this approach will be valid for both primary and secondary sources of release and, in general, the retention of explosive atmosphere will not be sufficient to increase the severity of classification (i.e., Zone 1 from a secondary source of release).</p><div class="note"><b>Figure notation, density rules and source traps (Figs. 5.1–5.4).</b> In Fig. 5.1 (wall 1.5–3 m from the source): X = distance wall/source of release; Y = distance source to ground (Z − Y = 1.5–3 m); Z = extent of hazardous area; a = Z − X vertically or Z − L horizontally; b = 0.5 Z for densities greater than 1.3 × air only; c = 0.5 Z for densities less than 0.7 × air only; d = wall length from edges of hazardous area, and where d is less than Z it is prudent to continue the hazardous area across the rear face of the wall. In Fig. 5.2 (wall < 1.5 m from the source): X = distance wall/source of hazard (< 1.5 m); Y = distance source to ground (Z − Y = < 1.5 m); Z = extent of hazardous area (unmodified); a = 1.5 Z − X; b = distortion of hazardous area (densities greater than 1.3 only); c = 0.75 Z (densities less than 0.7 only). In Figs. 5.3 and 5.4: E = extent of hazard taking account of wall proximity; C = distance source of hazard/wall end; a = E − C. <b>Text-layer trap:</b> the printed legend of Fig. 5.1 reads a = Z − X (vertical) or Z − L (horizontal), but the PDF text layer renders the leading Z of Z − L as the digit 2; the image shows uppercase Z, which is retained here. Fig. 5.2 prints < 1.5 m for X and Y (possibly intended ≤); the printed glyph is retained. The three-wall sentence is printed with the spelling 'extention', given here as 'extension'.</div><figure class="figure" id="fig-5"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng ba tường hình chữ U hở phía trên, vùng nguy hiểm gạch chéo lấp kín bên trong và bo tròn qua hai đầu tường, nguồn ở gần đáy, kích thước a ở hai đầu"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.5 · Ảnh hưởng điển hình của ba bức tường / Figure 5.5 · Typical three-wall effect</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 270 330 L 270 182 C 245 178 235 140 270 132 L 470 132 C 505 140 495 178 470 182 L 470 330 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="266" y="180" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="180" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="270" y="326" width="204" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="322" cy="292" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="334" y="282" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="334" y="291" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="332" y1="289" x2="324" y2="292" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="240" y1="140" x2="248" y2="140" stroke="#888" stroke-width="0.7"/><line x1="240" y1="164" x2="248" y2="164" stroke="#888" stroke-width="0.7"/><line x1="244" y1="141" x2="244" y2="163" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="244" y1="163" x2="244" y2="141" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="237" y="154.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="488" y1="140" x2="496" y2="140" stroke="#888" stroke-width="0.7"/><line x1="488" y1="164" x2="496" y2="164" stroke="#888" stroke-width="0.7"/><line x1="492" y1="141" x2="492" y2="163" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="492" y1="163" x2="492" y2="141" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="498" y="154.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="356" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Taken from Table 3.2 on the basis of maximum release with</text><text x="96" y="367.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      a minimum of 0.5 m</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.5 · Ảnh hưởng điển hình của ba bức tường / Figure 5.5 · Typical three-wall effect</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: ba tường hình chữ U, vùng gạch chéo lấp đầy và quấn qua hai đầu tường / Plan: three U-shaped walls, hatched zone fills and rounds past both wall ends</text></svg><figcaption class="figcap">Figure 5.5 · Typical three-wall effect.</figcaption></figure><h3>5.3 Roofs without walls or associated with one, two or three walls <span class="en">5.3 Roofs without walls or associated with one, two or three walls</span></h3><h4>5.3.1 Roofs without walls <span class="en">5.3.1 Roofs without walls</span></h4><p>There are two scenarios which must be considered here. The first is the flat roof, which is so typical of petrol station canopies, and the second, the hipped roof (dutch-barn construction) which is more common in industrial loading and unloading areas. This latter may be with vents or without vents, although, in most cases, vents are present particularly in cases where the flammable gas or vapour is lighter than air.</p><p>Where no walls are present the effect of a flat roof is dependent upon the proximity of the roof to the edge of the hazardous area which would be created if the release were in free air (see Fig. 5.6). If the roof is more than 5 m beyond the extent of hazardous area predicted by Figs. 3.4 and 3.5 (in Chapter 3) the roof is unlikely to have any effect but in other cases the hazardous area is expected to reach the roof.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 620" role="img" aria-label="Mặt bằng: mái phẳng hình chữ nhật, đường tròn nét đứt E và vùng gạch chéo tràn qua cạnh phải; mặt cắt: mái nằm ngang, vùng gạch chéo chạm mái và bo cao thêm a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="620" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.6 · Ảnh hưởng của mái phẳng trong vòng 5 m từ giới hạn thông gió tự do / Figure 5.6 · Effect of flat roof within 5 m of free ventilation limit</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><rect x="230" y="90" width="240" height="160" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="240" y="84" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><circle cx="400" cy="180" r="85" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 462 118 C 520 120 555 145 555 180 C 555 215 520 240 462 242 C 480 215 480 145 462 118 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="180" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="180" x2="340" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="360" y="148" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="72" x2="400" y2="80" stroke="#888" stroke-width="0.7"/><line x1="470" y1="72" x2="470" y2="80" stroke="#888" stroke-width="0.7"/><line x1="401" y1="76" x2="469" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="469" y1="76" x2="401" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="435" y="71" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="470" y1="72" x2="470" y2="80" stroke="#888" stroke-width="0.7"/><line x1="520" y1="72" x2="520" y2="80" stroke="#888" stroke-width="0.7"/><line x1="471" y1="76" x2="519" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="519" y1="76" x2="471" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="495" y="71" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="120" y="205" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="120" y="214" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="170" y1="211" x2="397" y2="182" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="200" y1="322" x2="560" y2="322" stroke="#2a2a2a" stroke-width="2.4"/><text x="208" y="314" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><line x1="120" y1="490" x2="600" y2="490" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="504" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 200 486 L 200 326 C 200 323 205 322 210 322 L 495 322 C 495 305 500 285 520 285 C 540 285 545 305 545 322 L 560 322 L 560 486 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="400" r="110" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><circle cx="400" cy="400" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="400" x2="322" y2="322" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="348" y="360" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="396" x2="400" y2="404" stroke="#888" stroke-width="0.7"/><line x1="560" y1="396" x2="560" y2="404" stroke="#888" stroke-width="0.7"/><line x1="401" y1="400" x2="559" y2="400" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="559" y1="400" x2="401" y2="400" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="480" y="395" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="518" y1="285" x2="526" y2="285" stroke="#888" stroke-width="0.7"/><line x1="518" y1="320" x2="526" y2="320" stroke="#888" stroke-width="0.7"/><line x1="522" y1="286" x2="522" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="522" y1="319" x2="522" y2="286" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="528" y="304.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="512" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area neglecting effect of roof,</text><text x="96" y="523" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance source of release/wall,</text><text x="96" y="534" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − X</text><text x="340" y="578" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.6 · Ảnh hưởng của mái phẳng trong vòng 5 m từ giới hạn thông gió tự do / Figure 5.6 · Effect of flat roof within 5 m of free ventilation limit of explosive atmosphere</text><text x="340" y="602" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Figure 5.6 · Effect of flat roof within 5 m of free ventilation limit of explosive atmosphere.</figcaption></figure><p>Where a hipped (dutch-barn) type roof is present without walls and if the top of the hazardous area defined in the absence of the roof is within 5 m of the roof, the entire area contained by the roof will become a hazardous area of the same severity, provided that in cases where the flammable material is not heavier than air, vents must be provided in the apex of the roof. Figure 5.7 shows this situation and suggests a notional 1 m of hazardous area around the vents. This latter is difficult to predict but, at 1 m, is felt to be sufficiently large for most normal situations.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 480" role="img" aria-label="Mặt cắt mái hồi hình ngũ giác có lỗ thông hơi ở đỉnh, toàn bộ bên trong được gạch chéo, nguồn và đường tròn đứt E bên dưới, dải kích thước a quanh lỗ thông hơi"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.7 · Ảnh hưởng của mái hồi trong vòng 5 m từ E / Figure 5.7 · Effect of hip roof within 5 m of E</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đứng / Elevation cross-section</text><line x1="150" y1="360" x2="560" y2="360" stroke="#2a2a2a" stroke-width="1.2"/><text x="558" y="374" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 260 358 L 260 240 L 340 150 L 330 132 L 350 132 L 420 240 L 420 358 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="331" y="120" width="18" height="15" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="364" y1="120" x2="372" y2="120" stroke="#888" stroke-width="0.7"/><line x1="364" y1="138" x2="372" y2="138" stroke="#888" stroke-width="0.7"/><line x1="368" y1="121" x2="368" y2="137" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="368" y1="137" x2="368" y2="121" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="374" y="131.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="340" cy="300" r="75" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><circle cx="340" cy="300" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="215" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hip roof</text><line x1="206" y1="212" x2="258" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="148" y="320" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="148" y="329" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="208" y1="326" x2="337" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="340" y1="300" x2="292" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="300" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><text x="96" y="392" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area neglecting roof,</text><text x="96" y="403.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><text x="340" y="438" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.7 · Ảnh hưởng của mái hồi trong vòng 5 m từ E / Figure 5.7 · Effect of hip roof within 5 m of E</text><text x="340" y="462" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt: toàn bộ không gian dưới mái hồi được gạch chéo, lỗ thông hơi ở đỉnh có a = 1 m / Elevation: hatched roof volume, a = 1 m band at the apex vent</text></svg><figcaption class="figcap">Figure 5.7 · Effect of hip roof within 5 m of E.</figcaption></figure><h4>5.3.2 Roofs associated with one wall <span class="en">5.3.2 Roofs associated with one wall</span></h4><p>Where a wall is present in addition to the roof, the situation is further complicated and the hazardous areas described in Fig. 5.1 and 5.2 become modified to give the situation shown in Fig. 5.8. The main thing to notice here is the extension of the hazardous area over the roof for a small distance, given by the difference between the extent of the hazardous area produced when the wall is present and the length of the wall. The length is used in preference to the height as the overlap will only occur if the wall length is less than the horizontal extent of the hazardous area, which is already distorted by being extended up to the roof level. The situation is similar in respect of the situation with a hipped roof, but here the effects shown in Fig. 5.7 must also be taken into account.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 660" role="img" aria-label="Mặt cắt đứng: mái nằm ngang, tường đứng, vùng gạch chéo qua mái một đoạn a và đường đứt nét E; mặt bằng: hình chữ nhật Roof trong vùng gạch chéo, thanh tường, các kích thước a, b và đường chấm dẫn tới F"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="660" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.8 · Ảnh hưởng của mái phủ trên một bức tường / Figure 5.8 · Effects of roof over single wall</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="120" y1="255" x2="620" y2="255" stroke="#2a2a2a" stroke-width="1.2"/><text x="618" y="269" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 172 242 C 175 130 240 68 320 70 C 390 72 445 120 455 200" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 170 255 L 170 120 C 170 92 230 78 300 78 C 380 78 460 94 470 125 L 470 255 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="170" y1="110" x2="520" y2="110" stroke="#2a2a2a" stroke-width="2.4"/><text x="180" y="102" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="416" y="110" width="8" height="145" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="430" y="245" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="250" cy="200" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="192" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="120" y="201" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="172" y1="198" x2="247" y2="202" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="476" y1="78" x2="484" y2="78" stroke="#888" stroke-width="0.7"/><line x1="476" y1="108" x2="484" y2="108" stroke="#888" stroke-width="0.7"/><line x1="480" y1="79" x2="480" y2="107" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="107" x2="480" y2="79" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="486" y="95.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="246" y1="200" x2="254" y2="200" stroke="#888" stroke-width="0.7"/><line x1="246" y1="255" x2="254" y2="255" stroke="#888" stroke-width="0.7"/><line x1="250" y1="201" x2="250" y2="254" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="254" x2="250" y2="201" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="243" y="229.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="250" y1="196" x2="250" y2="204" stroke="#888" stroke-width="0.7"/><line x1="420" y1="196" x2="420" y2="204" stroke="#888" stroke-width="0.7"/><line x1="251" y1="200" x2="419" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="419" y1="200" x2="251" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="335" y="195" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><path d="M 270 470 C 240 470 235 420 245 380 C 255 335 300 312 360 312 C 420 312 480 330 495 365 C 510 400 500 455 470 468 L 270 470 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="290" y="360" width="160" height="95" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="370" y="483" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="290" y="348" width="160" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="456" y="347" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="370" cy="410" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="410" x2="370" y2="300" stroke="#888" stroke-width="0.9" stroke-dasharray="2 3"/><text x="370" y="295" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="300" y1="320" x2="300" y2="328" stroke="#888" stroke-width="0.7"/><line x1="440" y1="320" x2="440" y2="328" stroke="#888" stroke-width="0.7"/><line x1="301" y1="324" x2="439" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="439" y1="324" x2="301" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="370" y="319" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="478" y1="328" x2="486" y2="328" stroke="#888" stroke-width="0.7"/><line x1="478" y1="348" x2="486" y2="348" stroke="#888" stroke-width="0.7"/><line x1="482" y1="329" x2="482" y2="347" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="482" y1="347" x2="482" y2="329" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="488" y="340.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="160" y="414" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="160" y="423" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="212" y1="420" x2="367" y2="412" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="96" y="534" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area taking account of wall</text><text x="96" y="544.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      proximity but in absence of roof</text><text x="96" y="554.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V = Height of source of release</text><text x="96" y="565.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance source/wall</text><text x="96" y="575.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − Y (with a minimum of 0.5 m over roof)</text><text x="96" y="586" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = 2y − 2a</text><text x="96" y="596.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where b is less than E hazardous area extends</text><text x="96" y="606.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      behind and over roof to F</text><text x="340" y="618" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.8 · Ảnh hưởng của mái phủ trên một bức tường / Figure 5.8 · Effects of roof over single wall</text><text x="340" y="642" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Ký hiệu E − Y và 2y − 2a được giữ nguyên dù Y/y không được định nghĩa / E − Y and 2y − 2a preserved although Y/y are undefined</text></svg><figcaption class="figcap">Figure 5.8 · Effects of roof over single wall. The printed legend uses E − Y and 2y − 2a although V is the defined symbol.</figcaption></figure><div class="note"><b>Figure 5.8 legend note.</b> The printed legend defines V = height of source of release but then gives a = E − Y and b = 2y − 2a, with Y and y left undefined (likely misprints for V). The printed symbols are preserved here rather than silently corrected; the minimum extension over the roof is 0.5 m.</div><h4>5.3.2 Roofs associated with two walls <span class="en">5.3.2 Roofs associated with two walls</span></h4><div class="note"><b>Numbering note.</b> On the same printed page (p. 132) the book gives two consecutive sections both numbered 5.3.2: "Roofs associated with one wall" and "Roofs associated with two walls". With the sequence 5.3.1, 5.3.2, 5.3.2, 5.3.4 the second section is logically 5.3.3; both printed numbers are preserved here and are not silently renumbered.</div><p>Where two walls are present, then the entire area covered by the hazardous area shown in Figs. 5.3 and 5.4 will form part of the hazardous area up to the roof and down to the ground (see Fig. 5.9). As for one wall, the extents of hazardous area above the roof line will be determined using Figs. 5.3 and 5.4.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 640" role="img" aria-label="Mặt bằng có mái chữ nhật trong hai tường chữ L, vùng gạch chéo quấn quanh, nguồn góc dưới phải, các kích thước E, C, D và a; mặt cắt có mái đen, tường đứng, vùng gạch chéo và F, C"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="640" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.9 · Ảnh hưởng của mái phủ trên hai bức tường / Figure 5.9 · Effect of roof over two walls</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><path d="M 320 230 C 255 230 235 175 250 125 C 265 80 330 72 390 78 C 460 84 520 100 520 150 C 520 195 485 225 455 230 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="490" cy="108" r="17" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><circle cx="315" cy="232" r="17" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><rect x="330" y="100" width="130" height="130" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="344" y="92" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="456" y="100" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="320" y="226" width="144" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="472" y="178" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="372" y="247" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="440" cy="215" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="468" y="262" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="468" y="271" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="464" y1="260" x2="442" y2="216" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="440" y1="215" x2="258" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="336" y="152" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="436" y1="110" x2="444" y2="110" stroke="#888" stroke-width="0.7"/><line x1="436" y1="215" x2="444" y2="215" stroke="#888" stroke-width="0.7"/><line x1="440" y1="111" x2="440" y2="214" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="440" y1="214" x2="440" y2="111" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="446" y="164.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="440" y1="215" x2="330" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="372" y="158" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="494" y1="88" x2="502" y2="88" stroke="#888" stroke-width="0.7"/><line x1="494" y1="104" x2="502" y2="104" stroke="#888" stroke-width="0.7"/><line x1="498" y1="89" x2="498" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="498" y1="103" x2="498" y2="89" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="504" y="98.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="340" x2="500" y2="340" stroke="#2a2a2a" stroke-width="2.4"/><text x="260" y="332" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="476" y="340" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="492" y="466" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><line x1="140" y1="490" x2="600" y2="490" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="504" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 202 486 L 202 350 C 205 327 250 318 320 318 L 480 318 C 520 318 540 335 540 360 L 540 486 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="420" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="150" y="334" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="150" y="343" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="216" y1="340" x2="398" y2="421" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="400" y1="420" x2="252" y2="342" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="312" y="380" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="200" y1="508" x2="200" y2="516" stroke="#888" stroke-width="0.7"/><line x1="250" y1="508" x2="250" y2="516" stroke="#888" stroke-width="0.7"/><line x1="201" y1="512" x2="249" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="249" y1="512" x2="201" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="225" y="522" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="250" y1="508" x2="250" y2="516" stroke="#888" stroke-width="0.7"/><line x1="400" y1="508" x2="400" y2="516" stroke="#888" stroke-width="0.7"/><line x1="251" y1="512" x2="399" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="399" y1="512" x2="251" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="325" y="522" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="508" y1="318" x2="516" y2="318" stroke="#888" stroke-width="0.7"/><line x1="508" y1="338" x2="516" y2="338" stroke="#888" stroke-width="0.7"/><line x1="512" y1="319" x2="512" y2="337" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="512" y1="337" x2="512" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="518" y="330.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="540" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area taking account of walls if roof is not present</text><text x="96" y="550.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance from source to end wall</text><text x="96" y="561.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Distance from source to furthest corner of roof</text><text x="96" y="572.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = E − D</text><text x="96" y="583.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="598" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.9 · Ảnh hưởng của mái phủ trên hai bức tường / Figure 5.9 · Effect of roof over two walls</text><text x="340" y="622" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Figure 5.9 · Effect of roof over two walls.</figcaption></figure><h4>5.3.4 Roofs associated with three walls <span class="en">5.3.4 Roofs associated with three walls</span></h4><p>Where three walls exist, the situation is entirely different and the area should be treated as a room as described later in this chapter, giving a hazardous area as described in Fig. 5.10, which is based on Table 3.2 in the same way as would be the case for an opening, such as a door in a room.</p><figure class="figure" id="fig-10"><svg viewBox="0 0 680 600" role="img" aria-label="Mặt bằng có ba tường hình chữ U với đầu hở ở phía trên, mái chữ nhật bên trong, vùng gạch chéo tràn qua đầu hở và đầu tường, kích thước a; mặt cắt có mái ngang và vùng gạch chéo bo cao hơn mái"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.10 · Ảnh hưởng của mái lên hệ thống ba bức tường / Figure 5.10 · Effect of roof on three-wall system</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><path d="M 280 240 L 280 182 C 252 176 242 138 278 130 L 462 130 C 498 138 488 176 460 182 L 460 240 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="292" y="158" width="156" height="74" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="474" y="172" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><line x1="472" y1="176" x2="446" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><rect x="276" y="182" width="8" height="58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="456" y="182" width="8" height="58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="236" width="184" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="266" y="200" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="472" y="200" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="372" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="370" y="124" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Open end</text><circle cx="315" cy="226" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="170" y="230" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="170" y="239" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="222" y1="236" x2="313" y2="227" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="478" y1="130" x2="486" y2="130" stroke="#888" stroke-width="0.7"/><line x1="478" y1="148" x2="486" y2="148" stroke="#888" stroke-width="0.7"/><line x1="482" y1="131" x2="482" y2="147" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="482" y1="147" x2="482" y2="131" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="488" y="141.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="310" x2="470" y2="310" stroke="#2a2a2a" stroke-width="2.4"/><text x="260" y="302" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="266" y="310" width="8" height="140" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="446" y="310" width="8" height="140" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="140" y1="450" x2="600" y2="450" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="464" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 250 446 L 250 330 C 250 305 285 286 320 286 L 410 286 C 455 286 470 305 470 330 L 470 446 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="1.3"/><text x="256" y="382" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="462" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="390" cy="415" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="490" y="420" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="490" y="429" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="486" y1="423" x2="392" y2="416" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="234" y1="286" x2="242" y2="286" stroke="#888" stroke-width="0.7"/><line x1="234" y1="308" x2="242" y2="308" stroke="#888" stroke-width="0.7"/><line x1="238" y1="287" x2="238" y2="307" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="238" y1="307" x2="238" y2="287" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="231" y="299.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="482" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Taken from Table 3.2 on the basis of maximum release</text><text x="96" y="493.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      (minimum figure 0.5 m)</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.10 · Ảnh hưởng của mái lên hệ thống ba bức tường / Figure 5.10 · Effect of roof on three-wall system</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Figure 5.10 · Effect of roof on three-wall system.</figcaption></figure><h3>5.4 Rooms above ground <span class="en">5.4 Rooms above ground</span></h3><p>As previously stated, an above-ground room with no attempts made to give ventilation will have a very long retention of any release of flammable material. A method of calculating this is given in Chapter 4 based on a proposed new British Standard³. It is difficult, however, to be sure that all pockets of a room will be swept clear within this specified time by crack ventilation, and retention must be assumed to be capable of removing the source of hazard/classification relationship. It is not considered possible to countenance a room with no specifically included ventilation requirements being used for any purpose which means that it will contain sources of release more onerous than secondary grade sources of release. In such circumstances, the interior area classification will, because of the paucity of ventilation, give an internal classification of Zone 1, which will clearly introduce significant difficulty in the use of the room.</p><p>Any door which enters the room will be considered as a source of release equivalent to the quantity of vapour released within the room and Table 3.2 should be used to determine the extent of the hazardous area outside the room, around the door or other opening. Where liquids above their flashpoints but below their boiling points are contained within the room, drainage should be provided to ensure that a significant pool cannot form, and the external hazardous area should be based on Table 3.8 with a minimum of 0.5 m in cases where no mist is assumed. This latter is a safety factor to take account of unknowns. Where the room contains a liquid contained above its boiling point then the area outside the room (which is a hazardous area) should be based on Table 3.10. These areas outside the room will be Zone 2 in the case of secondary grade sources of release (the only sources of release considered as acceptable in these circumstances) even though the retention problem is likely to lead to the classification of the room as Zone 1.</p><h4>5.4.1 The application of additional general ventilation <span class="en">5.4.1 The application of additional general ventilation</span></h4><p>Where a room contains sources of release then it is almost certain that additional ventilation will be necessary. A room may be provided with additional ventilation in one of three ways.</p><h4>Openings (normally louvered) may be fitted to create more airflow in the building <span class="en">Openings (normally louvered) may be fitted to create more airflow in the building</span></h4><p>Where openings are provided they do increase ventilation, but in no way as significantly as artificial ventilation unless they satisfy the criteria set out earlier in this chapter. Such openings are not in many cases practicable unless louvred, however, as they remove much of the protection from the environment which is often the reason why a room is necessary. The effect of such additional ventilation is to reduce the retention of explosive atmosphere in the building to a level where the source of hazard/classification relationship (i.e. secondary grade source of release gives Zone 2) is maintained. Because of the limited effect which they have, however, they do not allow parts of the building to be delineated as particular risks (e.g., parts Zone 1 and parts Zone 2) and the entire building will adopt the classification produced by the most onerous source of release contained within it. They must also be strategically placed to take maximum account of the internal situation. In buildings where internal activities produce temperature gradients in excess of 3 °C between the interior of the building and the outside air, then significant chimney effects can occur and movement of explosive atmospheres within a building will be affected to some extent by their density relative to air. The results of these considerations generally result in louvred openings being placed at both the top and the bottom of the building.</p><p>In addition, care must be taken to ensure that the effect of any air entering through louvred openings is general, rather than limited, to specific areas as the airflow is not sufficient to ensure that releases do not contaminate all of the building. The layout of equipment within the building is also important as it could produce blindspots. In most cases considerations such as this tend to create a scenario where louvres are necessary all around the building, as shown in Fig. 5.11, at both high and low level which is not always ideal. The result will still usually lead to the entire interior of the building being classified as Zone 1 if a primary grade source of release is present which, because of toxic and asphyxiant considerations, may often mean that access to such buildings is severely restricted.</p><p>To sum up, buildings which merely have openings to allow enhanced natural ventilation without meeting the criteria described in Section 5.1.1 normally require ventilation openings as shown in Fig. 5.11 and, in the main, will only be suitable for secondary grade sources of release. Even in such cases, layout inside the building is of critical importance.</p><p>Where buildings ventilated naturally by openings not complying with the criteria for unrestricted ventilation, provided the ventilation openings have been provided with sufficient thought to internal airflow, secondary grade sources of release within the building will produce a Zone 2 classification and external Zones 2 at the openings, based upon the maximum single secondary grade release and using Table 3.2 as a basis, with a minimum of 0.5 m.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 480" role="img" aria-label="Mặt bằng tòa nhà có bốn lỗ thông hơi V ở bốn góc, mỗi lỗ có thùy nguy hiểm gạch chéo đơn phía ngoài và kích thước a; bên trong có nguồn phát thải và bảng chú thích in"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.11 · Khu vực nguy hiểm trong phòng có lỗ mở / Figure 5.11 · Hazardous area is a room with openings</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng; một nét gạch chéo = khu vực nguy hiểm / Plan view; single hatching = hazardous area</text><line x1="120" y1="330" x2="500" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><text x="500" y="344" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><circle cx="250" cy="130" r="40" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="410" cy="130" r="40" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 210 330 A 40 40 0 0 1 290 330 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 330 A 40 40 0 0 1 450 330 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="130" width="160" height="200" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><line x1="250" y1="130" x2="410" y2="130" stroke="#2a2a2a" stroke-width="2.4"/><line x1="250" y1="130" x2="250" y2="330" stroke="#2a2a2a" stroke-width="2.4"/><line x1="410" y1="130" x2="410" y2="330" stroke="#2a2a2a" stroke-width="2.4"/><text x="258" y="145" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="402" y="145" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="258" y="316" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="402" y="316" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="250" y1="130" x2="222" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="222" y1="102" x2="250" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="232" y="106" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="130" x2="220" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="220" y1="156" x2="250" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="226" y="163" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="410" y1="130" x2="438" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="438" y1="102" x2="410" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="432" y="100" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="330" x2="222" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="222" y1="302" x2="250" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="224" y="296" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="410" y1="330" x2="438" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="438" y1="302" x2="410" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="436" y="296" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="330" cy="228" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="330" y="206" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="330" y="216" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><text x="424" y="232" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><text xml:space="preserve" x="120" y="374" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V = Vents (louvres or otherwise)</text><text xml:space="preserve" x="120" y="387" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Extent of hazardous area (Table 3.2) with a minimum of 0.5 m</text><text xml:space="preserve" x="120" y="400" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hazardous area        Source of release</text><text xml:space="preserve" x="120" y="413" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Not acceptable        – Continuous grade</text><text xml:space="preserve" x="120" y="426" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 1                – Primary grade</text><text xml:space="preserve" x="120" y="439" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 2                – Secondary grade</text><text x="340" y="456" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.11 · Khu vực nguy hiểm trong phòng có lỗ mở / Figure 5.11 · Hazardous area is a room with openings (with or without louvres)</text><text x="340" y="472" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích in được giữ nguyên / Printed legend reproduced verbatim</text></svg><figcaption class="figcap">Figure 5.11 Hazardous area is a room with openings (with or without louvres)</figcaption></figure><p>Where a building (as described above) contains primary grade sources of release, unless local forced ventilation is fitted in a way which removes the release separately, the entire interior of the building will be Zone 1, and a Zone 1 will exist at all ventilation openings based upon the maximum number of primary grade sources of release which are considered as releasing at the same time, based upon Tables 3.1 and 3.2, with a minimum of 0.5 m (not normally acceptable for personnel entry). It is not considered as acceptable to have any continuous grade sources of release releasing into such a building without additional precautions.</p><h4>Buildings provided with forced ventilation <span class="en">Buildings provided with forced ventilation</span></h4><p>General forced ventilation is the most common way in which the building may be scoured with air. The objective is normally to ensure that the building is swept with air while at the same time ensuring that the forced ventilation provided does not create hazardous areas around the building. To do this it is necessary to first determine the maximum release of flammable material from any one secondary grade source of release (it is not considered as necessary to consider more than one secondary grade source of release releasing at any given time) and, if greater, the maximum release from any possible combination of primary grade sources of release considered possible from the application of Table 3.1 (if it is decided that it is acceptable in any given circumstance to have a building which is all Zone 1).</p><p>If it is not considered as acceptable for the entire building to be Zone 1, then each primary grade source of release must have local ventilation applied to remove the material released before it can access the generality of the building. In no circumstances is it considered possible to allow any continuous grade source of release to freely release into the building where only general ventilation is present.</p><p>Having determined the maximum quantity of flammable material released into the building, it is then necessary to ensure that the amount of air supplied by the ventilation system is sufficient to ensure that, if a release occurs when the ventilation is on, the mixture of air and flammable material exhausted from the room is below the lower explosive limit and it is wise to apply a safety factor here. Chapter 4 provides equations which will allow this to be done. When the ventilation has been properly designed it can be accepted that, provided that early repair of the ventilation system is executed so that it is not off for a long time (say repair is to be completed well within a shift), then a secondary grade release will not occur while the ventilation is off and there is little likelihood of the building filling with explosive atmosphere and then exhausting when the ventilation is switched on, creating an explosive atmosphere outside the building. Unfortunately, this does not hold for primary grade sources of release and these must be expected to release at times when the ventilation has failed but, as failure of the ventilation is abnormal, such releases can be considered as secondary grade giving rise to Zone 2 within the building and not Zone 1. There remains, however, the problem that when the ventilation is repaired and switched on, an explosive atmosphere will be exhausted from the building. This, together with the fact that if input forced ventilation is used there will be some leakage of explosive atmosphere from within the building at all openings, demands that any ventilation system used is extract ventilation so that the pressure in the building will be very slightly lower than outside, resulting in release of explosive atmosphere to the outside only at the ventilation exhaust. Figs. 5.12 and 5.13 show how this situation exists in practice.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt cắt tòa nhà có bên trong gạch chéo đơn, nguồn phát thải, ống dẫn mái với quạt và mũi tên thoát khí sang phải; các mũi tên tại khe hở, cửa vào khí và cửa đi đều hướng vào trong"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.12 · Nguồn phát thải cấp phụ với thông gió cưỡng bức / Figure 5.12 · Secondary grade source of release with forced ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; gạch chéo đơn = bên trong tòa nhà / Elevation; single hatching = building interior</text><line x1="150" y1="350" x2="480" y2="350" stroke="#2a2a2a" stroke-width="1.2"/><text x="480" y="364" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="210" y="120" width="220" height="230" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="0"/><line x1="210" y1="120" x2="430" y2="120" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="120" x2="210" y2="300" stroke="#2a2a2a" stroke-width="2.4"/><line x1="430" y1="120" x2="430" y2="350" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="300" x2="188" y2="318" stroke="#2a2a2a" stroke-width="1.4"/><path d="M 350 120 L 350 92 Q 350 78 364 78 L 558 78" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="500" cy="78" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="496" y1="74" x2="504" y2="82" stroke="#2a2a2a" stroke-width="0.9"/><line x1="496" y1="82" x2="504" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><text x="500" y="96" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><line x1="562" y1="78" x2="606" y2="78" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd12)"/><text x="608" y="72" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract airflow</text><text x="608" y="82" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="172" y1="190" x2="206" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="166" y="184" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="466" y1="175" x2="434" y2="175" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="470" y="169" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Crack (Note 1)</text><line x1="466" y1="295" x2="434" y2="295" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="470" y="289" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><line x1="172" y1="322" x2="206" y2="322" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="166" y="316" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><circle cx="320" cy="245" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="320" y="225" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="320" y="235" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><text x="230" y="108" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><text x="340" y="416" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.12 · Nguồn cấp phụ với thông gió cưỡng bức / Figure 5.12 · Secondary grade source with forced ventilation</text><text x="340" y="432" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Mũi tên tại mọi lỗ mở hướng vào trong / Arrows at all apertures point inward</text></svg><figcaption class="figcap">Figure 5.12 Secondary grade source of release with forced ventilation. Notes: (1) Extract ventilation ensures that airflow at all apertures will be into building. (2) Extract airflow sufficient to dilute maximum secondary grade source of release to required fraction of LEL</figcaption></figure><figure class="figure" id="fig-13"><svg viewBox="0 0 680 470" role="img" aria-label="Mặt cắt tòa nhà có bên trong ô chéo chữ thập là Vùng 1, ống dẫn mái với quạt, thùy gạch chéo đơn tại cửa xả mang kích thước a và các thùy tương tự tại cửa vào khí; mũi tên hướng vào trong, có nhãn Door và Ground"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.13 · Nguồn phát thải cấp chính với thông gió hút / Figure 5.13 · Primary grade source of release with extract ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; ô chéo chữ thập = Vùng 1 bên trong, gạch chéo đơn = Vùng 2 / Elevation; cross-hatched interior = Zone 1, single hatch = Zone 2</text><line x1="150" y1="365" x2="470" y2="365" stroke="#2a2a2a" stroke-width="1.2"/><text x="470" y="379" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="200" y="150" width="240" height="215" fill="url(#xh__sd13)" stroke="#2a2a2a" stroke-width="0"/><line x1="200" y1="150" x2="440" y2="150" stroke="#2a2a2a" stroke-width="2.4"/><line x1="200" y1="150" x2="200" y2="320" stroke="#2a2a2a" stroke-width="2.4"/><line x1="440" y1="150" x2="440" y2="365" stroke="#2a2a2a" stroke-width="2.4"/><line x1="200" y1="320" x2="178" y2="338" stroke="#2a2a2a" stroke-width="1.4"/><path d="M 360 150 L 360 122 Q 360 100 382 100 L 517 100" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="505" cy="100" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="501" y1="96" x2="509" y2="104" stroke="#2a2a2a" stroke-width="0.9"/><line x1="501" y1="104" x2="509" y2="96" stroke="#2a2a2a" stroke-width="0.9"/><text x="505" y="116" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><circle cx="545" cy="100" r="28" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="552" y="94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="574" y1="100" x2="630" y2="100" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="602" y="92" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract air</text><text x="578" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><circle cx="200" cy="270" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="188" y="266" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="160" y1="156" x2="196" y2="156" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="154" y="250" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><circle cx="440" cy="250" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="428" y="246" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="480" y1="444" x2="444" y2="444" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="486" y="244" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><circle cx="440" cy="325" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="428" y="321" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="480" y1="444" x2="444" y2="444" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="486" y="319" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><text x="168" y="350" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><text x="190" y="140" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><circle cx="320" cy="260" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="320" y="238" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="320" y="248" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><text xml:space="preserve" x="340" y="404" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Table 3.2 but 0.5 m minimum</text><text x="340" y="446" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.13 · Nguồn cấp chính với thông gió hút / Figure 5.13 · Primary grade source with extract ventilation</text><text x="340" y="462" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Bên trong là Vùng 1; thùy tại cửa xả và lỗ vào là Vùng 2 / Zone 1 inside; discharge and inlet lobes are Zone 2</text></svg><figcaption class="figcap">Figure 5.13 Primary grade source of release with extract ventilation. Notes: (1) Ventilation ensures airflow is into the building in normal operation restricting Zone 1 to inside building. (2) In abnormal circumstances explosive atmosphere may leak from extract vent in addition to building openings</figcaption></figure><p>Where only secondary grade sources of release exist with general extract ventilation, the inside of the building will be Zone 2 and no external hazardous area will exist. Even in these circumstances, however, it is advisable to have an indirectly operated fan with the drive motor outside the ducting and clear of the ducting end, as if the ventilation fails for a long time the fan will be necessary to remove a possible explosive atmosphere from within the building. Although this is so unlikely as not to be within the area classification considerations it is clearly not acceptable to use a source of ignition to try to clear an explosive atmosphere, however unlikely that atmosphere may be.</p><p>Where primary grade sources of release exist without local ventilation, as described earlier, the inside of the building will be Zone 1 and a Zone 2 (based upon Table 3.2 taking account of the maximum release of the source of hazard, but with a minimum of 0.5 m) will exist where the ventilation exhausts into the outside air. In this case, the fan motor will need to be considered as previously to allow for repair delays. This will have already been considered as the fan motor will be in a Zone 2 if in-line.</p><p>As previously, the use of extract ventilation will mean that all leaks of air will be into the building and so no external Zone 1 will occur. Any air inlets, however, will be surrounded by Zone 2 based upon the maximum leakage rate and should be sized in accordance with Table 3.2, with a minimum of 0.5 m.</p><p>Continuous grade sources of release are not considered as acceptable in normal circumstances within this type of building.</p><h4>5.4.2 The application of additional local ventilation <span class="en">5.4.2 The application of additional local ventilation</span></h4><p>Section 5.3.1 describes the situation which arises when general ventilation only is provided for. It is possible to additionally arrange for local ventilation at a single point of release or location to limit the extent of hazardous areas produced by specific sources of release in areas which are not generally freely ventilated; be they unventilated or provided with general natural or forced ventilation. There are two basic ways of doing this.</p><h4>Provision of specific ventilation for individual sources of release <span class="en">Provision of specific ventilation for individual sources of release</span></h4><p>Where a particular source of release is provided with individual ventilation then, provided that such ventilation is properly conceived, the size of the hazardous area around that source may be described, even though the area in which it is sited is not generally freely ventilated (e.g., is in a building). The ventilation provided here must be local to the source of release and must be sized to ensure that the airflow in the area of the release is greater than the release velocity. It must also ensure that the quantity of ventilation air provided is sufficient to dilute the maximum release of the source in question to some fraction of the lower explosive limit of the flammable material released, so as to ensure that the gas vapour/air mixture exhausted from the area is below the lower explosive limit. Chapter 4 provides a method of defining the quantity of air necessary, but determination of the velocity of airflow depends upon detailed knowledge of the geometry around the release and the release velocity. This approach is generally only effective for extract point source ventilation as in other cases the effect of the ventilation would be to push the released gas/vapour into the effectively enclosed area. Also, the nature of secondary grade sources of release, in that they are often large and at high velocity, means that the approach is only effective in limiting Zones 0 and 1 caused by continuous and primary grade sources of release.</p><p>These situations are described in Fig. 5.14. The effects of this ventilation may also be considered when deciding on the additional level of general ventilation necessary for such a location.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 470" role="img" aria-label="Mặt cắt tòa nhà có bên trong gạch chéo đơn, ống dẫn mái với quạt và thùy nguy hiểm tại cửa xả; giữa nhà có chụp hút trên ô vuông chất lỏng ô chéo chữ thập, các thùy (Note 1) ở lỗ mở hai bên và nhãn Continuous grade source of release"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.14 · Ảnh hưởng của thông gió tại chỗ đối với nguồn điểm / Figure 5.14 · Effects of point source ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; gạch chéo đơn = Vùng 2, ô chéo chữ thập = Vùng 0 (Vùng 1) / Elevation; single hatch = Zone 2, cross hatch = Zone 0 (Zone 1)</text><line x1="170" y1="355" x2="500" y2="355" stroke="#2a2a2a" stroke-width="1.2"/><text x="500" y="369" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="210" y="140" width="240" height="215" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><line x1="210" y1="140" x2="450" y2="140" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="140" x2="210" y2="355" stroke="#2a2a2a" stroke-width="2.4"/><line x1="450" y1="140" x2="450" y2="355" stroke="#2a2a2a" stroke-width="2.4"/><path d="M 360 140 L 360 112 Q 360 85 387 85 L 497 85" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="490" cy="85" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="486" y1="81" x2="494" y2="89" stroke="#2a2a2a" stroke-width="0.9"/><line x1="486" y1="89" x2="494" y2="81" stroke="#2a2a2a" stroke-width="0.9"/><text x="405" y="175" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract ventilation</text><circle cx="525" cy="85" r="28" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="560" y="112" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><path d="M 300 278 L 370 278 L 358 252 L 312 252 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="315" y="280" width="40" height="40" fill="url(#xh__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="335" y="307" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Liquid</text><text x="292" y="268" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hood</text><text x="378" y="292" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="340" y1="378" x2="340" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><circle cx="210" cy="285" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="172" y="278" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><circle cx="450" cy="245" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="482" y="239" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><circle cx="450" cy="320" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="482" y="314" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><text x="340" y="385" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Continuous grade</text><text x="340" y="395" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source of release</text><text x="340" y="446" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.14 · Ảnh hưởng của thông gió điểm / Figure 5.14 · Effects of point source ventilation</text><text x="340" y="462" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích (3) in: &quot;is restricted Table 3.2&quot; / Printed note (3) reads: &quot;is restricted Table 3.2&quot;</text></svg><figcaption class="figcap">Figure 5.14 Effects of point source ventilation. Notes: (1) Interior of building and exterior around openings are Zone 2 to take account of ventilation failure. (2) Immediate area around continuous (or primary) grade source of release is Zone 0 (Zone 1). (3) Where source is a point source and ventilation velocity local to it is 2 m/s Zone 0 (Zone 1) is restricted Table 3.2 with a minimum of 0.5 m</figcaption></figure><div class="note"><b>Figure 5.14 caption note.</b> Note (3) is printed as 'is restricted Table 3.2', with a word missing after 'restricted'; the printed phrase is retained in the drawing and is not silently corrected here. The caption also states a local ventilation velocity of 2 m/s and a minimum of 0.5 m.</div><p>Where a continuous grade source of release is present in an area which is not freely ventilated, local extract ventilation (e.g., for an oil/water separator in a building) may be provided locally to the source of release to remove any gas or vapour which is normally released. Unless the source of release has additional modes of release it is, in such cases, reduced, as far as the area in question is concerned, to a secondary grade source of release on the basis that it will release into the area only when the local ventilation fails. This does suppose that the ventilation is quickly repaired if it does fail and here repair within the hour will be necessary. If the source can behave in other modes then these must be separately considered. Where the source of release can be described as a point source then, provided that the airflow around the source as a result of the ventilation is at least 0.5 m/s, the Zone 0 will be less than 0.5 m.</p><p>Where a primary grade source of release is protected by local ventilation, the situation is similar to that existing for a continuous grade source of release except that, because the release is not continuous, the time taken to repair the ventilation may be longer and a period of within one shift (i.e., eight hours) is considered appropriate.</p><p>Where a secondary grade source of release is protected by local ventilation, only the area local to the source of release is considered as Zone 2, as far as that release is concerned. Failure of the ventilation coincident with the actual release of flammable material is considered as not happening within the scope of area classification, provided the ventilation is repaired expeditiously (again, within one shift - eight hours - is appropriate). The Zone 2 is limited to the immediate locale of the source of release if it is the only source of release in the area. It should be stressed, once again, that because of the velocity of release and quantity of material released from most secondary grade sources of release this type of limitation by point source ventilation is not easy or, in some cases, possible.</p><h4>Use of dividers in buildings together with selective ventilation <span class="en">Use of dividers in buildings together with selective ventilation</span></h4><p>Hazardous areas within an area, such as a building, which is not freely ventilated may also be achieved by the use of dividing walls or curtains, with ventilation arranged so that airflow is normally into the space enclosed by the walls or curtains. This technique is often used where manual loading activities are involved and releases in normal operation cannot be excluded.</p><p>It is not considered that such an approach is acceptable for continuous grade sources of release as the entire part of the area enclosed by the walls or curtains will adopt the classification appropriate to the source of release which would be Zone 0 in this case. The approach could, of course, be used where a continuous grade source of release has additional local ventilation as described earlier in this chapter.</p><p>Where a primary grade source of release, inside an area which is not freely ventilated, is further enclosed in walls or curtains in such a way that the ventilation in the enclosed place causes a general inflow of air through all apertures, the classification of the area within the walls or curtains will normally be Zone 1 (if the ventilation within the enclosed area is sufficient - see Chapter 4). However, the effect of the source of release on the area outside the curtains will be that of a secondary grade source of release, giving only Zone 2 in those areas. This, of course, presumes that ventilation failure is corrected within one shift, as before.</p><p>Where a secondary grade source of release, inside an area which is not freely ventilated, is further enclosed in walls or curtains achieving the above objectives, the source of release need not be taken into account in determination of the zonal classification of the remainder of the area, provided that the ventilation is expeditiously repaired after breakdown (say within one shift - eight hours).</p><p>The walls or curtains used for the above purposes should be of gas-tight construction, apart from openings intended to be present, such as doorways, as the amount of air necessary if this were not so would be prohibitive. It is worth noting, however, that vertical overlapping strip curtaining has been used with success in this activity.</p><h3>5.4.3 High integrity ventilation <span class="en">5.4.3 High integrity ventilation</span></h3><p>All of the above is based upon the fact that forced ventilation can fail and that failure is an abnormal effect and, therefore, it is only considered where continuous or primary grade sources of release are involved. The types of failure involved are normally mechanical or electrical failure of the ventilation itself. This problem may be overcome by duplicating the ventilation system so that a failure particular to one will merely bring the standby system into operation. Provided the separation between the two ventilation systems is sufficient (e.g., different mechanical parts and different electrical supplies) then failure of both systems can be neglected as it would require two abnormal events (which need not be considered for area classification purposes). In such cases it is possible to define limits of Zones within the building as the ventilation can be relied upon and tests can be carried out to show the extent of hazardous areas produced by particular releases in cases where no experience exists.</p><p>In such situations there remains the possibility of total electrical failure which is not likely to coincide with a release where secondary grade sources of release are involved, and in cases where continuous grade and primary grade sources of release are involved all electrical equipment will be de-energized by the failure. In such circumstances, provided that residual hot surfaces in equipment are addressed, then a pre-purge of the area before energizing the electrical equipment will ensure that the situation is acceptable. This can be achieved by introducing a delay between restoration of the airflow and energization. The time for this delay will depend upon the geometry of the building but if the building is properly designed to minimize the risk of unventilated pockets, which should be the case, the time should not need to exceed that required for an airflow equivalent to five times the volume of the building to pass through it.</p><p>In such circumstances the extent of any hazardous area can be calculated on the basis of the Equations in Chapter 4. The extents of the hazardous areas produced should be based upon the volume of explosive atmosphere expected.</p><h4>Example <span class="en">Example</span></h4><p><b>Example.</b> A volume of vapour of mass 2.5 × 10<sup>−3</sup> is released by a source of release inside a building which has high integrity ventilation. The material released is at 295 K, has a molecular weight of 50, and a lower explosive limit of 2 per cent.</p><div class="note"><b>Note on the mass unit.</b> The print gives '2.5 × 10<sup>−3</sup>' with no unit stated; from the context this is kg. The printed value is retained and no unit has been assigned silently.</div><p>In an open air situation near the ground the extent of the hazardous area would be given by Equation 4.7 multiplied by 1.5 in accordance with Fig. 3.3. This gives:</p><div class="eq">X = 1.5 × 10.8[GT/ME]<sup>0.55</sup> m</div><div class="eq">X = 16.2[2.5 × 10 − 03 × 295/50 × 2]<sup>0.55</sup> m</div><div class="eq">X = 1.1 (in an open air situation) m</div><p>If we assume the minimum amount of air is used in the ventilation system of the indoor area then Equation 4.31 can be used and the following is the case:</p><div class="eq">Q<sub>a</sub> = 0.03 × 2.5 × 10<sup>−3</sup> × 2952/50 × 2 m<sup>3</sup>/s</div><div class="eq">Q<sub>a</sub> = 0.065 m<sup>3</sup>/s</div><p>If the room is 100 m<sup>3</sup> in volume then the number of air changes per second is 6.5 × 10<sup>−4</sup>. At this low flow there will be badly ventilated parts and so a low airflow efficiency is expected and factor f (see Chapter 4) will be 5 and, if the source of release is a primary grade source of release, then k will be 0.25. If we now use Equation 4.32 from we have the volume of explosive atmosphere:</p><div class="eq">Q = 0.065 × 5/6.5 × 10<sup>−4</sup> × 0.25 m<sup>3</sup></div><div class="eq">Q = 2000 m<sup>3</sup></div><p>This would give a linear extent of hazardous area in the best case of:</p><div class="eq">X = 7.8 m</div><p>Therefore, the extent of the hazardous area is around 8 m if the volume was a sphere but as it will not be due to the directional nature of ventilation it will be considerably larger. In addition the volume of the room would need to be much greater than the explosive atmosphere or it would result in the entire room being a hazardous area.</p><div class="note"><b>Printed-error note for the Example.</b> (i) The first substitution prints '2.5 × 10 − 03', the exponent of 10<sup>−3</sup> having degraded to '− 03'; (ii) the Q<sub>a</sub> line prints '2952' with the 2 set inline instead of as a superscript; (iii) all three displayed lines carry an ambiguous '/' grouping - the results 1.1 m, 0.065 m<sup>3</sup>/s and 2000 m<sup>3</sup> confirm denominators of (50 × 2) and (6.5 × 10<sup>−4</sup> × 0.25); (iv) the sentence 'Equation 4.32 from we have' is preserved verbatim; (v) the volume result is labelled Q although Equation 4.32 gives V<sub>m</sub> - the printed symbol is retained; (vi) the simplified form of Equation 4.31 prints LEL as a multiplier although the calculation uses LEL in the denominator; (vii) the mass is given without a unit (kg is implied); (viii) the intermediate value C = 6.5 × 10<sup>−4</sup> s<sup>−1</sup> appears only in the prose, not as a displayed equation. None of these has been silently corrected.</div><h3>5.5 Rooms below ground <span class="en">5.5 Rooms below ground</span></h3><p>Rooms below ground should be treated as rooms above ground but, as natural ventilation via openings is not possible, only the forced ventilation solutions are possible. Provision of mechanisms to remove the gas vapour/air contents of the room become much more important as there is no other mechanism for changing the air in the room. Unless it is forcibly changed before energization of electrical equipment the risk of explosion is much greater as the persistence of an explosive atmosphere in an underground room with no forced ventilation is theoretically infinite.</p><h3>5.6 Rooms without any internal release but which abut external hazardous areas <span class="en">5.6 Rooms without any internal release but which abut external hazardous areas</span></h3><p>While no opening should exist in the part of a room which is adjacent to an external hazardous area, such an ideal situation is not always possible. Installations, such as cable ducts in walls, can be effectively sealed but it is often necessary to have a door in a wall, the other side of which is a hazardous area. In such circumstances the ideal solution would be to produce a situation where the explosive atmosphere does not access the room, as it is usually required to install electrical equipment which may be a source of ignition. This is not always possible, however, and as a result there are a variety of situations where partial or total invasion of the room by the external hazardous area occurs. The principal situation is where a room has a door or window which opens on to a hazardous area.</p><p>Where a room has an opening which abuts a hazardous area then, even if the opening is a door which is not used normally, the interior of the room must be assumed to be contaminated with the explosive atmosphere from the outside. As the ventilation inside the building is not normally free ventilation, the entire room must normally be assumed to adopt the external classification at least.</p><p>Where a room has a normal door or other opening which abuts a Zone 1 or 2 the entire room should be assumed to be itself a Zone 1 or 2 (i.e., the external classification) at best. If ventilation within the room is unusually poor then the interior would be Zone 1, even if the external classification is Zone 2, but this more severe situation would not be likely in the case of normal above-ground rooms. It is not considered acceptable for any room openings to abut Zone 0 as such zones are normally expected to be contained.</p><p>There are several ways to mitigate the effects described above in the Zone 1 and Zone 2 situations. If, for example, a door is present in a room and is only used in emergencies, then an essentially gas-tight door could be fitted and be made either self closing or to alarm if it is left open. Such doors are assumed not to transmit the hazardous area to the inside of the room. An airlock comprising of two self-closing doors is assumed to have a similar effect, as is a single self-closing gas-tight door coupled with fresh air inlet ventilation into a room which keeps its pressure slightly positive. The argument in this latter case is that even if the door is used regularly there will only be a problem if the ventilation fails and the time for which the door would be open in these circumstances would be unlikely to create a scenario where any significant amount of gas entered the room, bearing in mind that personnel would be aware that the ventilation had failed.</p><p>The ideal solution is to design the process or installation so that all walls, etc., which abut hazardous areas are effectively sealed and this should be possible in the majority of circumstances.</p><h3>5.7 Particular circumstances <span class="en">5.7 Particular circumstances</span></h3><p>Quite often, rooms are employed for particular circumstances where flammable materials are used. Typical of these are the paint-spray booth (and similar rooms where personnel work) and the paint-drying oven.</p><h4>5.7.1 The paint spray booth <span class="en">5.7.1 The paint spray booth</span></h4><p>In a paint-spray booth an operative actually releases a flammable material (the solvent in the paint) as both a vapour and a mist in their work. The booth will obviously become a hazardous area and, as spraying is going on for most of the time, would normally be a Zone 0. The gun is not in the same place all the time and moves during the spraying process which means that no part of the booth will contain an explosive atmosphere for more time than is appropriate to Zone 1 classification. There is also a risk to the operative and both of these problems give rise to a very careful design whereby airflow is carefully controlled to ensure that solvents are swept to the back of the booth and not spread around. This is done by keeping the ventilation velocity relatively high and ventilating by extract via a grid (or similar) at the rear of the booth to even-out airflow. Also, the spraying activity is normally interlocked with the ventilation to ensure that spraying cannot take place unless the ventilation is on. This is normally achieved by creating curtain flow across the aperture of the booth and to arrange activities so that the spraying activity is normally directed to the back of the booth. This coupled with the velocity of airflow which should be more than 0.5 m/s creates a scenario where any Zone 1 is within the booth and for a small distance in front of it. In these circumstances, even with the airflow, it is prudent to classify an area to the front of the booth as Zone 1 for a small distance in front of the booth (say 1 m) and to take account of misdirection of spray, to define a Zone 2 for 3 m in front of the booth.</p><p>Figure 5.15 shows a typical classification for a booth of this type. It should, however, be remembered that other precautions will need to be taken for reasons of toxicity or situations where other sources of release occur (e.g., vehicle petrol tanks). HSE Note PM 25⁴ should be consulted in this regard.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt cắt buồng phun sơn có bên trong ô chéo chữ thập, lưới dọc phía sau đánh dấu A, thùy gạch chéo đơn 3 m và thùy nhỏ 1 m trước cửa mở, ống dẫn ra quạt và thùy gạch chéo 1 m ở đầu ra, có nhãn Spray booth, Ground và chú thích A"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.15 · Buồng phun sơn / Figure 5.15 · The paint-spray booth</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; thùy ngoài gạch chéo đơn = Vùng 2, bên trong ô chéo chữ thập = Vùng 1 / Elevation; outer single hatch = Zone 2, cross hatch = Zone 1</text><line x1="110" y1="340" x2="610" y2="340" stroke="#2a2a2a" stroke-width="1.2"/><text x="610" y="354" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><circle cx="200" cy="150" r="88" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="200" cy="150" r="30" fill="url(#xh__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="150" x2="132" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="132" y1="102" x2="200" y2="150" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="156" y="118" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3 m</text><line x1="200" y1="150" x2="174" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="174" y1="130" x2="200" y2="150" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="176" y="108" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 m</text><polygon points="200,150 430,150 510,340 200,340" fill="url(#xh__sd15)" stroke="#2a2a2a" stroke-width="1.4"/><line x1="430" y1="150" x2="430" y2="340" stroke="#2a2a2a" stroke-width="1.2" stroke-dasharray="3 2"/><text x="430" y="142" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><text x="430" y="354" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><path d="M 470 250 L 470 122 Q 470 95 497 95 L 530 95" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="515" cy="95" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="511" y1="91" x2="519" y2="99" stroke="#2a2a2a" stroke-width="0.9"/><line x1="511" y1="99" x2="519" y2="91" stroke="#2a2a2a" stroke-width="0.9"/><text x="515" y="116" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><circle cx="560" cy="95" r="30" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="560" y1="95" x2="586" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="586" y1="95" x2="560" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="573" y="86" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 m</text><text x="330" y="356" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spray booth</text><text xml:space="preserve" x="340" y="382" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Grid or mesh to increase eveness of airflow</text><text x="340" y="416" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.15 · Buồng phun sơn / Figure 5.15 · The paint-spray booth</text><text x="340" y="432" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích in giữ nguyên chữ &quot;eveness&quot; / Printed &quot;eveness&quot; retained</text></svg><figcaption class="figcap">Figure 5.15 The paint-spray booth</figcaption></figure><div class="note"><b>Figure 5.15 legend note.</b> The printed legend reads 'A = Grid or mesh to increase eveness of airflow', with the misspelling 'eveness' (for 'evenness'); the printed word is retained in the drawing. The figure shows Zone 1 at about 1 m and Zone 2 at 3 m in front of the booth, together with a 1 m zone around the duct outlet.</div><h4>5.7.2 The paint drying oven <span class="en">5.7.2 The paint drying oven</span></h4><p>Painted equipment is often dried in an oven giving a situation where solvents in the paint are evaporated in an enclosed space. What is worse is that the airflow through the oven is recirculated as it is heated to a significant degree and the cost of fresh-air ventilation would be abortive. This situation leads to enhancement of the problem in that the level of flammable material in the drying air grows until an equilibrium is reached because some of it is fed back into the oven and added to that which is evaporating. This effect is mitigated by the fact that much of the solvent produced is evaporated within the spray booth or in transit between the booth and the oven and the interior of the oven may normally be classified as Zone 1. As it is an enclosed space additional precautions are necessary and HSE Note PM 25⁴ should be consulted.</p><p>The exhaust of the oven should be classified as Zone 2 to take account of the fact that the ventilation may have to extract an explosive atmosphere from the oven on start-up, but such classification will be nominal as the solvents in question will have relatively high boiling points. Therefore, on start-up there will be at ambient temperature which will be very much lower. A distance of 3 m around the exit is suggested.</p><p>The oven should also be arranged so that in normal ventilation circumstances air is drawn in through any aperture, such as those used for entry of samples, and then a nominal hazardous area of (say) 3 m should be defined around these apertures to take account of abnormal circumstances.</p><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus in Potentially Explosive Atmospheres (other than mining applications or explosive processing or manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>Directorate of Labour (Netherlands) (1980). Guide to the Classification of hazardous areas in Zones in Relation to the Gas Explosion Hazard and to the Installation and Selection of Electrical Apparatus. First Edition.</li><li>BS/EN 60079-10 (1996). Electrical Apparatus for Explosive Atmospheres. Classification of hazardous areas.</li><li>HSE Guidance Note PM 25. Vehicle Finishing Units: Fire and Explosion Hazards.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 24 printed pages (125-148; printed = PDF - 21) and, unlike Chapter 3, contains no <i>MISSING PAGE</i> placeholders. The source prints fifteen figures (5.1-5.15), no tables and no new numbered equations; the single worked example reuses Eqs. 4.7, 4.31 and 4.32. Several printed details are retained with notes: two consecutive headings are both numbered 5.3.2 (the second is logically 5.3.3); Section 5.1.3 cites "Table 4.2" as a ventilation table that does not exist; the Fig. 5.8 legend defines V but then uses Y/y in `a = E − Y` and `b = 2y − 2a`; Fig. 5.14 note (3) is missing a word ("is restricted Table 3.2"); and Fig. 5.15 prints "eveness". The worked example keeps the degraded `10 − 03`, `2952` for 295², ambiguous division grouping, the "Equation 4.32 from we have" typo, the missing mass unit and Q where Eq. 4.32 has V<sub>m</sub>. References to Figs. 3.3-3.5 and Tables 3.1/3.2/3.8/3.10 retain their printed numbers; no new table or figure is invented.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch04-calculation-of-release-rates-and-extents/"><span class="k">← Chapter 4</span>Calculation of release rates and the extents of hazardous areas</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>