<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Area classification practice for dusts · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 6 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch06-area-classification-practice-for-dusts/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 6</div><h1>Area classification practice for dusts</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 6 · 15 source pages · 3 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 6.</b> combustible dust · flammable dust · dust cloud · dust layer · housekeeping · accumulation · containment · source of release · hazardous area · hazardous area extent · Zones 20, 21 and 22 · continuous / primary / secondary grade source · cloud and layer ignition temperature · ignition energy · smouldering · particle size distribution · median · moisture content · conducting dust · cyclone · bag filter · product hopper · air sealed joint · dust collection drum · hopper / manhole · air purge inwards · extract ventilation · air sealed receptacle · ledges and stanchions · minimum explosive concentration<h2>6 — Area classification practice for dusts <span class="en">6 — Area classification practice for dusts</span></h2><p>In previous chapters the area classification of explosive atmospheres constituted of gases, vapours and mists and air had been discussed together with the legislation which addresses the total problem of explosive atmospheres. Among this legislation are requirements for the handling of combustible dusts (the term combustible is synonymous with the term flammable which is applied to gases, vapours and mists). As discussed in Chapter 1, Regulation 31(1) and 31(2) of the Factories Acts¹ requires certain actions where Combustible Dusts may be present or released.</p><p>First, it requires that processing plant which may produce dust clouds or release dust be enclosed as far as possible to prevent the general development of a dust cloud. This is already done in the case of such things as cyclones, where the dust is contained by the cyclone during processing, but it also requires further action to restrict the travel of any release (in other words it requires positive attempts to be made to contain and define the limits of travel of released dust).</p><p>Second, it requires that, where dust can be released, accumulation of dust in these enclosed areas be limited by housekeeping which removes layers of dust and the like to prevent accumulation over time. It must be remembered that on release dust does not, like gas or vapour, disperse over time but settles as a layer and, to prevent such layers accumulating, dust which settles should be regularly removed either automatically or manually. Sources of ignition should be excluded where dust clouds or layers can occur in such density or thickness to constitute a hazard.</p><p>Third, it requires exclusion or effective enclosure of any source of ignition in an area where, even after taking all of the actions described above, dust clouds or layers may occur and sources of ignition cannot be excluded.</p><div class="note"><b>Note on the 'Factories Acts' citation.</b> The body text uses the plural 'Factories Acts¹' here and in section 6.1, while printed reference 1 is worded in the singular, 'The Factories Act 1961'. The body wording is preserved as printed and is not aligned with the reference list.</div><p>The differences between the performance of gases and dusts cannot be overstressed. In the case of gases, vapours and mists great reliance is placed on providing the most effective means of dispersion possible, while in the case of dusts, housekeeping and containment come to the fore. The one thing that both have in common is the requirement placed upon industry to minimize the risks of release of either, and to approach the protection of the results of release only when the release cannot reasonably be prevented.</p><p>The areas where dust is present, to an extent where ignition could occur, have historically been been classified only where dust could be released from process as Zone Z and Zone Y. The definitions of these two Zones are given in Chapter 2 and clearly address only problems of release in that zone.</p><div class="note"><b>Note on the doubled word in the print.</b> The print reads 'have historically been been classified', with the word 'been' repeated. The wording is preserved verbatim in the English text and noted here; it has not been corrected to 'have historically been classified'.</div><p>Zone Z (by definition) appears similar to Zone 1 for gases and Zone Y to Zone 2. This is further reinforced by the fact that BS 6467, Part 2² excludes the interior of vessels from its scope. This exclusion was clearly based upon the understanding that the inclusion of electrical apparatus inside vessels and silos, etc., was generally only acceptable in special circumstances. There has now been a change of view in this regard as IEC 1241–3³ recognizes three Zones of risk in respect of dusts. These definitions are much more synonymous with those for gases and vapours, giving the relationship shown in Table 6.1.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>BS 5345, Part 2 (1983)<br>Zone</th><th>BS 6467, Part 2 (1988)<br>Zone</th><th>IEC 1241–3 (1994)<br>(Draft)<br>Zone</th></tr></thead><tbody><tr><td>0</td><td></td><td>20</td></tr><tr><td>1</td><td>Z</td><td>21</td></tr><tr><td>2</td><td>Y</td><td>22</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 6.1 Approximate relationship between Zones (Printed p. 150; PDF p. 171).</p><div class="note"><b>Note on the standards designations in Table 6.1.</b> The printed table uses 'BS 5345, Part 2 (1983)', 'BS 6467, Part 2 (1988)' and 'IEC 1241–3 (1994) (Draft)', while the body uses 'BS 6467, Part 2²' and 'IEC 1241–3³' with footnote markers. Each printed form is preserved and has not been harmonised.</div><p>In this chapter the new three-Zone approach will be used as the document referred to is a draft British Standard, is based upon a draft IEC (International Electrotechnical Commission) Standard and will become a British Standard in the near future. In addition, this three-Zone technique has been used in one large company since 1973 with considerable success and, because of its relationship with the gas and vapour classification, the approach appears more logical.</p><p>IEC 1241–3³ also envisages dust releases outside buildings, which is an unusual situation as the effect of the environment is such that areas where dust is handled, stored or processed are normally indoors, or at least protected. The use of materials producing combustible dusts outdoors should be treated with caution. While in some cases (e.g., the outlets of extract ventilation systems where, in abnormal cases, the possibility of dust release cannot be ruled out) the presence of a loading facility (particularly a manual one) where dust is subject to normal exterior air currents provided by wind is difficult to justify as the distribution of any dust release becomes much more difficult to determine. Some external situations may be acceptable but the control which can be exercised within buildings in the case of dust releases is so advantageous it is hard to ignore. Even if outside operations are considered, partial enclosure to give some degree of confidence as to the performance of dust layers and clouds should be addressed.</p><div class="note"><b>Note on the outdoor-release caution.</b> The print allows that the outlets of extract ventilation systems, where the possibility of dust release cannot be ruled out in abnormal cases, may be acceptable, but a manual loading facility exposed to normal wind is difficult to justify because the distribution of any release becomes much harder to determine. The printed sentence is awkward in construction; the sense is preserved as printed and has not been smoothed out.</div><h3>6.1 Properties of dusts <span class="en">6.1 Properties of dusts</span></h3><p>Two properties of dusts are important to area classification and these are the ignition temperature required for a dust cloud and the ignition temperature required for a dust layer. It should be noted that ignition energy is not mentioned. This is not because dusts do not have an ignition energy (see Table 6.2) but because the methods of protection of electrical apparatus in areas made hazardous by dusts rely on adequate exclusion of dust from the electrical parts within the apparatus. Therefore, ignition energy is not a necessary piece of information in general.</p><p>Information on both of these values for a variety of dusts is given in Table 6.2. It should be noted that the layer ignition figures are based upon a layer thickness of 5 mm, as thicker layers are not normally acceptable because they could clearly be in contravention of Section 31 of the Factories Acts¹ and it is required that housekeeping normally maintains layers at smaller thicknesses. If, in a particular case, this is not possible then the figures in Table 6.2 are not appropriate and tests must be carried out to determine the ignition temperature at the relevant thickness.</p><p>In addition, particle size and distribution in dusts, together with moisture content varies and with it both ignition energy and temperature. Table 6.2 is based upon particular particle size make-up of dusts, which is in some cases identified. Once again, if the dust in a particular case, while being included in Table 6.2, has a significantly different constitution then the figures in Table 6.2 may not be accurate and it may be necessary to determine its particular ignition temperature. The figures in Table 6.2, however, are a good yardstick as they are based on relatively fine dusts and may be used with a fair degree of confidence in most practical situations.</p><p>Having stated that ignition energy is not a necessary item of information for dust releases it should not be overlooked that many plants contain both flammable gases/vapours and combustible dusts and protection is necessary against the ignition of both. Also, some dusts may decompose to give off flammable vapours. Where flammable gases/vapours do occur ignition of these may well ignite the dust cloud or layer and protection against both risks must be provided.</p><p>(It is worthy of note that, although the manufacture of explosives is specifically excluded by the majority of the Standards and Codes to which this book refers, both flammable vapours and combustible dusts are present in the early stages of explosives production and the approaches in this book may need to be implemented to prevent the ignition of such vapours and dusts which could otherwise act as triggers for detonation of the explosives.)</p><h4>6.1.1 The ignition of dust clouds <span class="en">6.1.1 The ignition of dust clouds</span></h4><p>When dust is mixed with air to the degree necessary to form an explosive atmosphere, the mixture is very dense and clearly visible. Dust clouds of any size which exhibit this possibility will be rare because of the environmental problems which they may create. The ratio of dust to air is a variable quantity depending upon particle size, etc., and no specific ideal mixture is given, unlike the situation in respect of gases and vapours. It is also not possible to ensure an even concentration of dust throughout the cloud.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Dust</th><th>&lt;500<br>µm</th><th>&lt;125<br>µm</th><th>&lt;71<br>µm</th><th>&lt;32<br>µm</th><th>&lt;20<br>µm</th><th>Median<br>µm</th><th>Ignition temp.<br>of cloud<br>°C</th><th>Ignition temp.<br>of layer<br>°C</th><th>Cloud Ign.<br>energy<br>mj</th><th>Min Explosive<br>conc.<br>g/l</th></tr></thead><tbody><tr class="grp"><td colspan="11">Natural Products</td></tr><tr><td>Wood, Flour</td><td></td><td></td><td>55</td><td>23</td><td></td><td>65</td><td>490</td><td>340</td><td>80</td><td>–</td></tr><tr><td>Cork</td><td></td><td></td><td>83</td><td>19</td><td>7</td><td>42</td><td>470</td><td>300</td><td>–</td><td>–</td></tr><tr><td>Cellulose</td><td></td><td></td><td>75</td><td>31</td><td></td><td>45</td><td>520</td><td>410</td><td>80</td><td>–</td></tr><tr><td>Grain, mixed dust from filter</td><td></td><td></td><td>63</td><td>48</td><td>40</td><td>37</td><td>510</td><td>300</td><td>–</td><td>0.06</td></tr><tr><td>Cocoa/Sugar, mixture of milkshake, most of oil removed</td><td>53</td><td>20</td><td></td><td></td><td></td><td>500</td><td>580</td><td>460</td><td>–</td><td>–</td></tr><tr><td>Milk powder, skimmed, spray dried</td><td></td><td></td><td>35</td><td>18</td><td>11</td><td>90</td><td>540</td><td>340</td><td>–</td><td>–</td></tr><tr><td>Soya meal</td><td></td><td></td><td>85</td><td>63</td><td>50</td><td>20</td><td>620</td><td>280</td><td>100</td><td>–</td></tr><tr><td>Starch, Cornstarch</td><td></td><td></td><td>99</td><td>85</td><td>65</td><td>15</td><td>460</td><td>435</td><td>–</td><td>0.15</td></tr><tr><td>Tea, black, from dust separator</td><td></td><td>64</td><td>48</td><td>26</td><td>16</td><td>76</td><td>510</td><td>300</td><td>–</td><td>–</td></tr><tr><td>Sugar, Milk</td><td></td><td></td><td>98</td><td>64</td><td>32</td><td>27</td><td>490</td><td>460</td><td>48</td><td>0.045</td></tr><tr><td>Caramel, dried</td><td></td><td>93</td><td>46</td><td>16</td><td></td><td>75</td><td>490</td><td>455</td><td>–</td><td>–</td></tr><tr><td>Cocoa Powder</td><td></td><td></td><td></td><td></td><td></td><td></td><td>500</td><td>200</td><td>120</td><td>–</td></tr><tr class="grp"><td colspan="11">Organic products</td></tr><tr><td>Activated charcoal</td><td></td><td></td><td>86</td><td>56</td><td></td><td>29</td><td>660</td><td>400</td><td>–</td><td>–</td></tr><tr><td>Lignite</td><td></td><td></td><td>76</td><td>50</td><td>29</td><td>32</td><td>380</td><td>225</td><td>30</td><td>–</td></tr><tr><td>Bituminous coal medium-volatile</td><td></td><td></td><td>99</td><td>84</td><td>60</td><td>17</td><td>550</td><td>260</td><td>–</td><td>–</td></tr><tr><td>Phenolic resin</td><td></td><td></td><td>98</td><td>93</td><td>80</td><td>11</td><td>530</td><td>No glowing to 450 °C</td><td>–</td><td>0.015</td></tr><tr><td>Synthetic rubber</td><td></td><td>66</td><td>46</td><td>18</td><td>9</td><td>80</td><td>450</td><td>240</td><td>–</td><td>–</td></tr><tr><td>Polyacrylonitrile</td><td></td><td></td><td>99</td><td>66</td><td>38</td><td>25</td><td>540</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Polyethylene, low pressure</td><td></td><td></td><td></td><td>95</td><td>86</td><td>10</td><td>420</td><td>Melts</td><td>–</td><td>0.02</td></tr><tr><td>Polymethacrylate, from filter</td><td></td><td></td><td>90</td><td>70</td><td>48</td><td>21</td><td>550</td><td>Melts</td><td>–</td><td>–</td></tr><tr><td>Polyvinyl acetate, copolymerized</td><td></td><td></td><td>66</td><td>22</td><td>8</td><td>52</td><td>570</td><td>Melts</td><td>–</td><td>–</td></tr><tr><td>Polyvinyl chloride, from cyclone</td><td></td><td>41</td><td>35</td><td></td><td></td><td>98</td><td>700</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Poly Acrilonitrile</td><td></td><td></td><td></td><td></td><td></td><td>540</td><td>400</td><td>–</td><td>20</td><td>–</td></tr><tr><td>Methyl cellulose</td><td></td><td></td><td>45</td><td>12</td><td></td><td>75</td><td>420</td><td>320</td><td>–</td><td>–</td></tr><tr><td>Paraformaldehyde</td><td></td><td></td><td>89</td><td>65</td><td>41</td><td>23</td><td>460</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Calcium stearate</td><td></td><td></td><td>99</td><td>90</td><td>75</td><td>12</td><td>560</td><td>No glowing to 570 °C</td><td>–</td><td>–</td></tr><tr><td>Detergent raw material, based on olefin sulphonate</td><td></td><td>60</td><td>28</td><td></td><td></td><td>105</td><td>390</td><td>No glowing to 590 °C</td><td>–</td><td>–</td></tr><tr><td>Dye, phthalocyanine, blue</td><td></td><td></td><td>98</td><td>86</td><td></td><td>10</td><td>770</td><td>355</td><td>–</td><td>–</td></tr><tr class="grp"><td colspan="11">Metals</td></tr><tr><td>Aluminium, from extraction system</td><td></td><td></td><td>65</td><td>47</td><td>37</td><td>36</td><td>590</td><td>No glowing to 450 °C</td><td>–</td><td>0.03</td></tr><tr><td>Bronze powder (gold bronze)</td><td></td><td></td><td></td><td>97</td><td>60</td><td>18</td><td>390</td><td>260</td><td>–</td><td>–</td></tr><tr><td>Sponge iron</td><td></td><td></td><td>88</td><td>74</td><td>65</td><td>12</td><td>470</td><td>390</td><td>–</td><td>–</td></tr><tr><td>Zinc dust, from separator</td><td></td><td></td><td></td><td></td><td>99</td><td>10</td><td>570</td><td>440</td><td>200</td><td>–</td></tr><tr><td>Lead</td><td></td><td></td><td></td><td></td><td></td><td></td><td>460</td><td>240</td><td>200</td><td>–</td></tr><tr class="grp"><td colspan="11">Inorganic products</td></tr><tr><td>Molybdenum disulphide</td><td></td><td></td><td>92</td><td>75</td><td>53</td><td>19</td><td>520</td><td>320</td><td>–</td><td>–</td></tr><tr><td>Sulphur</td><td></td><td></td><td>96</td><td>70</td><td>51</td><td>20</td><td>280</td><td>–</td><td>–</td><td>–</td></tr><tr><td>Soot, from filter (lampblack)</td><td></td><td></td><td></td><td></td><td></td><td>10</td><td>810</td><td>570</td><td>–</td><td>–</td></tr><tr><td>Sintering powder, from filter</td><td>46</td><td></td><td>66</td><td>37</td><td>20</td><td>44</td><td>520</td><td>380</td><td>–</td><td>–</td></tr><tr><td>Immersion polishing medium</td><td></td><td></td><td></td><td></td><td></td><td>600</td><td>580</td><td>340</td><td>–</td><td>–</td></tr><tr><td>Toner</td><td></td><td></td><td></td><td></td><td>98</td><td>10</td><td>470</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 6.2 Properties of Combustible dusts (part from BS 6467, Part 2 (1988)) — printed pp. 152-153; PDF pp. 173-174.</p><div class="note"><b>Printed conventions retained.</b> The particle-size columns are percentages by mass. The ignition-energy unit is printed in lower case as 'mj'; minimum explosive concentration is printed in g/l, while the prose on printed p.158 gives 50-100 g of dust per m³ of air. Blank median cells, 'Melts', 'No glowing to ... °C', and the two near-duplicate polyacrylonitrile rows are preserved exactly as printed rather than silently reconciled.</div><p>The ignition energy of a dust cloud can be determined by dispersing dust suspended in a cloud, in air inside a tube, and then introducing an ignition source. Some figures for this are given in Table 6.2. Although this has been done for a variety of dusts and figures exist, the information is only of value in respect of electrical equipment which creates arcs or sparks to which the dust cloud has access. That situation is unusual, since the normal approach is to exclude the dust from the interior of the equipment where such arcs or sparks could occur. Historically there has been no internationally recognized test method, and the available information comes from a series of tests which were, nonetheless, carried out by those expert in the field.</p><p>At the time when the dust-cloud ignition temperatures listed in Table 6.2 were produced there was no officially recognized international method for the determination of dust-layer ignition temperature. One of the common historic methods for determining a dust-cloud ignition temperature was, however, to determine the minimum temperature at which a cloud of the dust in air will ignite in a series of tests in a Godbert–Greenwald furnace or similar apparatus. A series of tests is required because of the difficulty of achieving the worst case and a uniform cloud. If one addresses the figures given in Table 6.2 it will be noted that, with the exception of sulphur, for all of the materials included the temperature is around 400 °C or above.</p><p>An International Standard (IEC 1241 – 2⁴) now exists, produced by the International Electrotechnical Commission (IEC) for the standard test methods for these ignitions.</p><div class="note"><b>Printed quirks — standard number and the sulphur exception.</b> The prose prints the standard as 'IEC 1241 – 2⁴', with a spaced en dash before the 2 and a superscript 4 footnote marker; the reference list prints the same document as 'IEC 1241–2' without spaces. Both forms are retained as printed here. The statement that all materials except sulphur ignite at around 400 °C or above is consistent with Table 6.2, where sulphur is the only cloud ignition temperature below 400 °C (280 °C).</div><h4>6.1.2 The ignition of dust layers <span class="en">6.1.2 The ignition of dust layers</span></h4><p>The ignition of dust layers is a complex phenomenon, depending upon the particle size of the layer and the environment in which ignition is to be achieved (for example, whether it has been pre-heated). Again, there was no standard test for this when the figures given in Table 6.2 were produced and, in general, the ignition temperature was obtained by heating a 5 mm layer of dust on a hotplate and determining the temperature at which ignition occurs.</p><p>This is difficult, as dusts tend to smoulder when ignited. While some will continue to burn and progress along the layer away from the source of ignition, others will not and will extinguish as soon as the source of ignition is removed. Notwithstanding this difference, the ignition temperature is considered to be the temperature at which smouldering begins, even if the dust extinguishes on removal of the heat source. It should be noted that the layer ignition temperature is, in most cases, lower than the cloud ignition temperature.</p><p>An International Standard now exists for the method of measuring this parameter – IEC 1241–2⁴.</p><div class="note"><b>Printed quirk — the standard number again.</b> This second footnote-4 citation is printed as 'IEC 1241–2⁴' without the spaces used in the earlier 'IEC 1241 – 2⁴'; both prose forms are kept verbatim, and neither is silently converted to the reference-list form 'IEC 1241–2'. The definition of ignition as the onset of smouldering is also retained even where the dust goes out when the heat source is taken away.</div><h4>6.1.3 Production of flammable gases and vapours by dusts <span class="en">6.1.3 Production of flammable gases and vapours by dusts</span></h4><p>Some dusts, particularly when heated, give off gases and vapours. This action is caused by the dust beginning to decompose, and it is possible that the gases and vapours given off may be flammable. Initially, to determine the situation, the dust in question is heated in a tube with a flame applied above it. If any flammable gases or vapours are emitted during the decomposition of the dust then an ignition will occur. If an ignition is obtained then the released gases and vapours need to be identified and, if the dust can reach the temperature necessary to release them in the practical handling and process situation, then precautions to prevent their ignition have to be taken.</p><h4>6.1.4 Other important dust properties <span class="en">6.1.4 Other important dust properties</span></h4><p>While the objective in constructing electrical equipment for use in dust situations is to exclude the dust from the interior, insofar as is necessary to prevent an ignition, this may not mean total exclusion. The dust may, however, be conducting and, in such cases, must be totally excluded from the apparatus to prevent malfunction.</p><h3>6.2 Area classification for dust releases <span class="en">6.2 Area classification for dust releases</span></h3><p>The method of classifying a hazardous area where dust presence is the problem is little different from that of classification in the case of gases or vapours. It is first necessary to identify the possibility of the presence of a dust cloud or layer from process information or likely release possibilities. These are then graded as sources of release in the same way as for gases and vapours, after which the type and extents of hazardous areas may be identified.</p><h4>6.2.1 Sources of dust release <span class="en">6.2.1 Sources of dust release</span></h4><p>Sources of release of dusts are graded exactly as in the case of gas or vapour release and are classified as follows:</p><p><b>Continuous grade source of release.</b> A continuous Grade Source of Release is one which releases a dust cloud for a large part of the time and, is in definition, synonymous with its gas or vapour counterpart. Typical of such areas are those inside process equipment such as hoppers, silos, etc.</p><p><b>Primary grade source of release.</b> Primary Grade Sources of Release in the case of dusts are those areas where uncontrolled layers or clouds of dust are not normally present but may occur during the normal operation of the plant. Again, these are synonymous in derivation with their gas and vapour counterparts and are not expected to be present for more than 10 per cent of the time. Typical of such releases are the interior of some process vessels and loading points, and access doors to dust processing vessels or transport systems.</p><p><b>Secondary grade sources of release.</b> Secondary Grade Sources of Release are those which are not normally expected to release except in abnormal operation, such as the failure of extract filters and similar situations.</p><div class="note"><b>Printed quirk — 'and, is in definition, synonymous'.</b> The continuous-grade definition is printed exactly as above; the wording is anomalous and is likely to mean 'by definition', but the printed phrase is preserved here rather than silently corrected. The 10 per cent figure for primary grade sources is likewise printed as '10 per cent' and is retained.</div><h4>6.2.2 Definition of Zones <span class="en">6.2.2 Definition of Zones</span></h4><p>Hazardous zones are related to the grade of release in much the same way as in the gas or vapour situation, except that the presence of dust layers can give rise to a more severe classification than would otherwise be the case (see Table 6.3), as, instead of dispersing, the dust settles on the ground. In many ways an indoor situation, where air movement is small, can be advantageous insofar as longevity of dust clouds is concerned. While this appears to be an advantage it is mitigated by the fact that the layer of dust so formed can be disturbed and create a cloud and is, itself, ignition capable.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Grade of source</th><th>Dust clouds</th><th>Dust layers<br>Uncontrolled thickness</th><th>Dust layers<br>Controlled thickness<br>disturbed often</th><th>Dust layers<br>Controlled thickness<br>disturbed rarely</th></tr></thead><tbody><tr><td>continuous</td><td>20</td><td>20</td><td>21</td><td>22</td></tr><tr><td>primary</td><td>21</td><td>20</td><td>21</td><td>22</td></tr><tr><td>secondary</td><td>22</td><td>20</td><td>21</td><td>22</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 6.3 Grade of release/Zone relationship (including effect of layers)<br>(From BS/94/213454 DC⁴)</p><div class="note"><b>Printed quirk — Table 6.3 source note.</b> The printed source note reads '(From BS/94/213454 DC⁴)' with a slash and a superscript 4; reference 3 in the reference list gives '(BS 94/213454 DC)' with a space instead of the slash. Both forms are preserved as printed in their respective places.</div><p><b>Zone 20.</b> A continuous grade source of release will give a Zone 20 from the cloud it creates, be it indoors or outdoors, and only the extent will vary dependent upon its dispersion and settling of the dust to form a layer.</p><p>The layers of dust formed also create the following hazardous areas. An uncontrolled dust layer (i.e., one not contained in depth by housekeeping) will produce a Zone 20. Such layers are normally limited to the inside of vessels, etc., and because they are so thick (in excess of 5 mm) may have properties which are different to those of controlled layers. Such layers would not be acceptable outside containment such as process vessels in view of Section 31 of the Factories Acts¹. A controlled dust layer (i.e., one which is contained in depth to less than 5 mm by housekeeping or other means) formed by a continuous grade source of release will only give a Zone 21 if disturbed often, and only a Zone 22 if rarely disturbed. The problems are principally the clouds produced by the layers when disturbed as the electrical equipment is designed to operate in this depth of dust layer. Where the layer of dust can be controlled to less than 0.5 mm thickness with confidence it is unlikely that there will be enough dust to create an explosive atmosphere and, therefore, no hazardous area is presumed to exist as a result of its presence, as when disturbed it is not capable of the production of an ignitable dust cloud.</p><p>A primary grade source of release will give rise to a Zone 21 if it produces a cloud. The extent of that Zone 21 will depend upon the dispersion of the dust cloud or the settling of the dust to form a layer. As before, the layer will be considered to produce the following Zones. Where an uncontrolled dust layer (one not controlled to less than 5 mm by housekeeping, etc.) is formed the result is a Zone 20 in the area covered by the layer. Where a controlled dust layer whose thickness is controlled to less than 5 mm is formed, but is regularly disturbed, then the result is a Zone 21 in the area around the layer. Where the layer is not regularly disturbed then the hazardous area reduces to Zone 22. Where a dust layer is controlled to less than 0.5 mm no hazardous area is presumed to exist for reasons already described.</p><p>Where the source of release is of secondary grade then any cloud produced will give a Zone 22. As before, in the case of layers produced by this cloud the following is the case. Where an uncontrolled dust layer is formed then, once again, a Zone 20 will exist in the region of the layer. Where the dust layer is controlled by housekeeping or other means to less than 5 mm, a Zone 21 will exist where it is disturbed regularly, and a Zone 22 will be formed where it is only disturbed rarely. Where the thickness of any dust layer produced can be controlled to less than 0.5 mm, then no hazardous area is assumed to exist.</p><p>When considering the possibility of dust layer formation it has to be recognized that it is not necessary to have a dust cloud capable of forming an explosive atmosphere in order to have the possibility of a dust layer capable of forming such an atmosphere or being ignited. As already mentioned, a dust cloud has to be very dense to become an explosive atmosphere (50-100 g of dust per m³ of air on average). Very much lower concentrations are well capable of depositing layers exceeding 5 mm, and hazardous areas due to dust layers may exist even when no dust cloud risk is identified. In addition, in all cases it will be necessary to institute actions to ensure that the dust layers produced in any area do not exceed 5 mm as only in exceptional circumstances will the situation be such that such limitation will be naturally achieved. The limitation of dust layers to less than 0.5 mm is even more unlikely and can only be expected to occur in outdoor areas where ventilation is very good, giving confidence of wind dispersion of any dust produced.</p><div class="note"><b>Note on the printed hyphens.</b> The phrases '50-100 g of dust per m³ of air on average' and, later, '1-1.5 m' are printed with hyphens; both are retained here with hyphens rather than being converted to en dashes.</div><h4>6.2.3 Extents of hazardous areas <span class="en">6.2.3 Extents of hazardous areas</span></h4><p>Where dusts are processed it is likely that there will be a cloud within the processing equipment and, because it will not be possible to determine where in most cases, the entire interior of the equipment will be assumed to be contaminated with the dust cloud. An exception to this would be, for instance, where product particles were being separated from dust received with them by a cyclone (see Fig. 6.1). In such cases, the product stream after separation would probably not be a hazardous area.</p><p>Where dust clouds are formed due to failure of containment or loading or offloading activities, the extent will be small outside any sort of process containment as the density of the cloud would make it impossible for people to work because the cloud will be opaque and it will be difficult to breathe in such a cloud. The process equipment will have been designed to ensure this is not so. In addition, the density of the cloud will rapidly reduce as the mixture of dust and air leaves the point of release due to the addition of air by turbulence, and the settling of the dust which is, heavier than air. This leads to the conclusion that dust clouds caused by release of dusts from process equipment will extend no more than 1-1.5 m from the source of release. once again, because the dust is heavier than air, the hazardous area will have to be assumed to exist below the source of release down to the ground, unless the process design prevents this (for example by drawing into the process any dust released). The projection down to the ground will also only be valid if there is no excessive air movement which could distort it and so loading and unloading points should be protected from excessive air movement, such as wind. Typical examples of loading arrangements and the hazardous areas which they produce are given in Fig. 6.2 and 6.3. (See also Table 6.3.)</p><div class="note"><b>Note on the lowercase 'once'.</b> The sentence 'once again, because the dust is heavier than air...' begins a new sentence with a lowercase 'once' in print. That exact wording and capitalisation are retained in the English prose above and have not been silently corrected.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 520" role="img" aria-label="Mặt cắt phòng có cyclone, hai khớp nối kín khí, phễu và thùng sản phẩm, túi lọc bụi, quạt thổi ra ngoài nhà; ba vùng được gạch lưới, gạch chéo chữ thập và gạch chéo đơn, có chú thích ba ô và các kích thước x, y, z"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd1" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd1" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.1 · Cyclone và túi lọc bụi / Figure 6.1 · Cyclone and bag filter</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt phòng · ba kiểu gạch theo chú thích in / Room section · three hatch patterns from the printed legend</text><line x1="80" y1="70" x2="440" y2="70" stroke="#2a2a2a" stroke-width="6.0"/><rect x="80" y="70" width="7" height="360" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="433" y="70" width="7" height="360" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="58" y1="430" x2="620" y2="430" stroke="#2a2a2a" stroke-width="1.4"/><text x="260" y="62" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><text x="72" y="88" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="448" y="88" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="616" y="444" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><line x1="54" y1="122" x2="128" y2="122" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><rect x="106" y="102" width="54" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 110 108 L 156 108 L 156 146 L 133 190 L 110 146 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><text x="176" y="166" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cyclone</text><line x1="172" y1="164" x2="155" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><polygon points="125,191 133,196 125,201" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="141,191 133,196 141,201" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="176" y="198" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air sealed joint</text><line x1="172" y1="196" x2="141" y2="196" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="110" y="204" width="46" height="64" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 110 268 L 133 298 L 156 268 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="106" y="249" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Product hopper</text><line x1="110" y1="247" x2="134" y2="247" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><polygon points="125,299 133,304 125,309" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="141,299 133,304 141,309" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="176" y="306" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air sealed joint</text><line x1="172" y1="304" x2="141" y2="304" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="112" y="314" width="44" height="114" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="106" y="371" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Product drum</text><line x1="110" y1="369" x2="136" y2="369" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><path d="M 156 115 L 250 115 L 250 224 L 306 224 L 306 230" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="298" y1="224" x2="306" y2="224" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><rect x="262" y="230" width="88" height="88" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="278" y="236" width="56" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="306" y="245.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bag filter</text><line x1="306" y1="230" x2="306" y2="192" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="306" cy="175" r="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="306" cy="175" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="306" y="154" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><path d="M 306 159 L 306 138 L 470 138" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="448" y1="132" x2="456" y2="132" stroke="#888" stroke-width="0.7"/><line x1="448" y1="146" x2="456" y2="146" stroke="#888" stroke-width="0.7"/><line x1="452" y1="133" x2="452" y2="145" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="452" y1="145" x2="452" y2="133" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="458" y="141.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y</text><text x="610" y="101" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Outside of</text><text x="610" y="111" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">building</text><ellipse cx="530" cy="180" rx="95" ry="56" fill="url(#z22__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="440" y1="248" x2="440" y2="256" stroke="#888" stroke-width="0.7"/><line x1="625" y1="248" x2="625" y2="256" stroke="#888" stroke-width="0.7"/><line x1="441" y1="252" x2="624" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="624" y1="252" x2="441" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="532.5" y="247" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">z</text><line x1="306" y1="318" x2="306" y2="346" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="306" cy="326" rx="46" ry="26" fill="url(#z21__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="360" y1="300" x2="368" y2="300" stroke="#888" stroke-width="0.7"/><line x1="360" y1="352" x2="368" y2="352" stroke="#888" stroke-width="0.7"/><line x1="364" y1="301" x2="364" y2="351" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="364" y1="351" x2="364" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="370" y="328.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x</text><rect x="274" y="346" width="64" height="82" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><text x="454" y="386" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dust collection</text><text x="454" y="398" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">drum</text><line x1="450" y1="390" x2="340" y2="390" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="470" y="286" width="182" height="86" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="484" y="298" width="22" height="14" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="309" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 20</text><rect x="484" y="322" width="22" height="14" fill="url(#z21__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="333" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 21</text><rect x="484" y="346" width="22" height="14" fill="url(#z22__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="357" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 22</text><text x="340" y="478" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.1 · Cyclone và túi lọc bụi. x = 1.5 m, y = 1.5 m, z = 2 m / Figure 6.1 · Cyclone and bag filter. x = 1.5 m, y = 1.5 m, z = 2 m</text><text x="340" y="502" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22</text></svg><figcaption class="figcap">Figure 6.1 Cyclone and bag filter. x = 1.5 m, y = 1.5 m, z = 2 m</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 600" role="img" aria-label="Mặt cắt phòng có mái, hai bức tường và sàn; toàn bộ thể tích phòng phía trên sàn được gạch chéo đơn là Vùng 22; phễu bên dưới sàn có nắp cửa nạp, bên trong gạch lưới là Vùng 20, vòm bán nguyệt gạch chéo chữ thập quanh cửa nạp là Vùng 21 với kích thước X"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd2" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd2" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.2 · Phễu nạp liệu trong nhà / Figure 6.2 · Indoor loading hopper</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Không thổi khí vào trong qua cửa nạp · X = 1.5 m / No air purge inwards through manhole · X = 1.5 m</text><rect x="187" y="77" width="306" height="303" fill="url(#z22__sd2)" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="70" x2="500" y2="70" stroke="#2a2a2a" stroke-width="6.0"/><rect x="180" y="70" width="7" height="310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="493" y="70" width="7" height="310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="380" x2="500" y2="380" stroke="#2a2a2a" stroke-width="5.0"/><line x1="183.5" y1="380" x2="183.5" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="496.5" y1="380" x2="496.5" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="176" y1="470" x2="191" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="489" y1="470" x2="504" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="62" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><text x="172" y="190" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="508" y="190" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="172" y="394" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floor</text><rect x="248" y="384" width="184" height="68" fill="url(#z20__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 248 452 L 340 510 L 432 452 Z" fill="url(#z20__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="332,509 340,514 332,519" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="348,509 340,514 348,519" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="519" x2="340" y2="530" stroke="#2a2a2a" stroke-width="1.0"/><text x="444" y="430" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hopper</text><line x1="440" y1="428" x2="430" y2="424" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><rect x="316" y="374" width="48" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 290 380 A 50 50 0 0 1 390 380 Z" fill="url(#z21__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="346" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><rect x="310" y="394" width="60" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="403.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Manhole</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.2 · Phễu nạp liệu trong nhà, không thổi khí vào · X = 1.5 m / Figure 6.2 · Indoor loading hopper, no air purge · X = 1.5 m</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22 / Lỗi in: Zone 2 / Printed typo: Zone 2</text></svg><figcaption class="figcap">Figure 6.2 Manually loaded hopper without air purge inwards through manhole in a building. X = 1.5 m. Notes: (1) The area below loading floor level is not addressed. (2) Where air is drawn into the hopper through the manhole, the dust cloud producing the Zone 21 will not exist provided airflow at manhole mouth is at least 1 m/s inwards. (3) If housekeeping is sufficient to prevent any layers forming the Zone 2 may be limited to 2-2.5 m around the hopper</figcaption></figure><div class="note"><b>Figure 6.2 Note (3) prints 'Zone 2'.</b> Note (3) of the caption reads 'the Zone 2 may be limited to 2-2.5 m around the hopper'. The printed 'Zone 2' is retained verbatim in the drawing and caption; in context it is almost certainly Zone 22. It has not been silently corrected.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 560" role="img" aria-label="Mặt cắt ngoài nhà có đường sàn dày, phễu gạch lưới với cửa nạp và van đáy, vòm bán nguyệt gạch chéo chữ thập quanh cửa nạp mang kích thước X, vùng gạch chéo đơn bán nguyệt lớn trên sàn mang kích thước y"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd3" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd3" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="560" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.3 · Phễu nạp liệu ngoài nhà / Figure 6.3 · Outdoor loading hopper</text><text x="340" y="32" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Không thổi khí vào trong qua cửa nạp · X = 1.5 m, y = 2.5 m / No air purge inwards through manhole · X = 1.5 m, y = 2.5 m</text><line x1="150" y1="360" x2="530" y2="360" stroke="#2a2a2a" stroke-width="2.6"/><path d="M 175 360 A 165 165 0 0 1 505 360 Z" fill="url(#z22__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><text x="200" y="380" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floor</text><line x1="223" y1="243" x2="260" y2="280" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><text x="240" y="266" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y</text><rect x="270" y="364" width="140" height="66" fill="url(#z20__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 270 430 L 340 486 L 410 430 Z" fill="url(#z20__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="332,485 340,490 332,495" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="348,485 340,490 348,495" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="495" x2="340" y2="502" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="402" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hopper</text><line x1="418" y1="400" x2="410" y2="398" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><rect x="318" y="354" width="44" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 288 360 A 52 52 0 0 1 392 360 Z" fill="url(#z21__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="328" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><rect x="310" y="376" width="60" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="385.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Manhole</text><text x="340" y="518" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.3 · Phễu nạp liệu ngoài nhà, không thổi khí vào · X = 1.5 m, y = 2.5 m / Figure 6.3 · Outdoor loading hopper, no air purge · X = 1.5 m, y = 2.5 m</text><text x="340" y="542" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22 / Gió hạn chế Vùng 22 / Wind limits the Zone 22 halo</text></svg><figcaption class="figcap">Figure 6.3 Manually loaded hopper without air purge inwards through manhole outside a building. X = 1.5 m, y = 2.5 m. Notes: (1) The area below the loading floor is not addressed. (2) Where air is drawn into the hopper through the manhole, the dust cloud producing the Zone 21 will not exist provided the airflow at the manhole mouth exceeds 1 m/s</figcaption></figure><p>Layers of dust are formed wherever dust is released, even if that release is not sufficient to produce an explosive dust cloud. The extent and thickness of such layers is, to a degree, dependent upon the level of housekeeping in the area of release, particularly if this is indoors. While the level of housekeeping will always need to be sufficient to ensure that extensive, thick dust layers will not form from releases which occur in normal operation (from primary grade sources of release), only a very high level of such housekeeping can be assumed to have a significant limiting effect upon the extent of hazardous areas from dust-layer formation from secondary grade sources of release. These are usually from rare failures of process equipment containment and are less predictable and usually larger (for example, from the rupture of a bag being brought to the discharge point). For this reason it is not unusual to find the entire area of a building containing dust processing equipment classified as Zone 22.</p><p>In addition, it is quite normal to classify the entire height of such a building as Zone 22, even though the dust layer will only be at floor level. Dust layers can form on beams, stanchions and similar items which produce ledges at higher levels and these must be taken into account, which is why a height limit is often not used. Where dust is stored rather than processed the situation may be different depending upon the method of containment. Where drums and similar containers are used, the likelihood of leakage is small, and coupled with good housekeeping it is not difficult to ensure that dangerous layers of dust do not occur. Where the material is stored in such things as paper sacks this ceases to be true and it is likely that the storage area should be classified as Zone 22.</p><h3>6.3 Practical situations <span class="en">6.3 Practical situations</span></h3><div class="note"><b>Reading note.</b> Section 6.3 (printed pp. 161–163) is a set of three qualitative classification walkthroughs rather than numerical worked examples: no release rates are calculated and no extents are derived by formula. The Zone 20/21/22 assignments below follow the printed reasoning, and each figure is cited by number only.</div><h4>6.3.1 Cyclones and bag filters <span class="en">6.3.1 Cyclones and bag filters</span></h4><p>Figure 6.1 shows a cyclone which is separating the product of a process which is formed of granules from dust of the same material produced by the process. The cyclone and bag filter are in separate small rooms, with the bag filter air exhausting to the outside of the building. The hazardous area situation is as follows.</p><p><b>Zone 20.</b> Both the interior of the cyclone and the bag filter on the powder side of the filter will be Zone 20, because dust is always present in both. As the process works by extracting air, the system is at a pressure slightly lower than that of the atmosphere and leakage from the pipework and the two vessels may be ignored.</p><p><b>Zone 21.</b> As the system works at slightly lower than atmospheric pressure there is no leakage of dust from the system in normal operation. The dust from the filter is, however, discharged into a bag and release is possible in normal operation around the discharge duct. The discharge nozzle is a primary grade source of release and a Zone 21 will exist for a distance of 1 m above and around it and down to floor level.</p><div class="note"><b>Printed-phrase note.</b> The print states that a Zone 21 will exist 'for a distance of 1 m above and around it and down to floor level', that is, '1 m above and around it and down to floor level'. The phrase is retained verbatim; it is a qualitative description in words, not a calculated result.</div><p><b>Zone 22.</b> The release of dust from the discharge duct can produce layers of dust, but in normal operation it is expected that housekeeping will limit the extent of these layers to within the Zone 21. It must occasionally be expected, however, that due to misalignment of the dust receptacle, failure of the receptacle/duct sealing arrangements (usually an air-operated expanding seal) significantly more dust will be released. While this will not greatly affect the extent of the dust cloud for reasons already mentioned, it will increase the amount of dust-forming layers and probably the housekeeping will not be sufficient to limit the extent of the layers in this case. Therefore, a Zone 22 will exist for a larger distance because of these circumstances and, as it will be difficult to define its extent, it will be assumed to cover the entire building. If there were no ledges, etc., in the building it may be possible to assume the Zone 22 is limited in height to 3m or so.</p><div class="note"><b>Printed-phrase note.</b> The print says the Zone 22 might be assumed limited in height 'to 3m or so' — that is, '3 m or so' (about 3 m). The hedge 'or so' is retained verbatim; this is a qualitative estimate, not a precise dimension.</div><h4>6.3.2 Loading hoppers within buildings <span class="en">6.3.2 Loading hoppers within buildings</span></h4><p>It is quite common to use hoppers as a means of loading powders into process and quite often these hoppers will be on upper floors with effective sealing arrangements to prevent spilled dust from accessing the process floors. In these circumstances the following is the Zonal classification of the loading area. (See Fig. 6.2.)</p><p><b>Zone 20.</b> The hopper is normally filled, or partially filled, with feedstock which is loaded into it by discharging containers, such as sacks of raw material. There will normally be thick layers of feedstock and possibly small clouds of the material within the confines of the hopper. For this reason the interior of the hopper will be considered as Zone 20.</p><p><b>Zone 21.</b> The area around the manhole will be contaminated with dust clouds during loading of sacks if extreme care is not exercised and, as it is so likely that this situation will occur, the clouds produced by emptying of sacks, etc., into the hopper will be considered as a primary grade source of release giving a Zone 21 around the charging manhole, extending to 1 m above and around the manhole and down to the top of the manhole or the floor as appropriate. The Zone 21 can effectively be removed by extracting room air into the hopper so that any dust released is effectively sucked into the hopper. In this case, there will be no Zone 21 around the manhole. The minimum airflow considered necessary to achieve this will produce a velocity of 1 m/s at the manhole mouth.</p><div class="note"><b>Printed-phrase note.</b> The print states that the minimum airflow considered necessary 'will produce a velocity of 1 m/s at the manhole mouth', that is, 'velocity of 1 m/s at the manhole mouth'. The phrase is retained verbatim; 1 m/s is given as a velocity at the mouth of the manhole, not as a volumetric flow.</div><p><b>Zone 22.</b> Dust will settle from the cloud but will normally be taken care of by housekeeping. This, however, will not always be so and occasionally there will be spillage from the bags in the room. These situations will constitute secondary grade sources of release, which will give rise to Zone 22 in the room. As before, unless the room is large the Zone 22 will be assumed to extend for the whole area of the room and its height, unless there can be guaranteed to be no ledges at high level in which case a height restriction of 3 m may be appropriate. If the housekeeping is of such a standard that spillages are removed at the time which they occur and the hopper is arranged so that air is extracted from the room into it, then the Zone 22 can be limited to around 2m surrounding the hopper manhole, as dust will only be released from the loading procedure abnormally when the air extract system fails.</p><div class="note"><b>Printed-phrase note.</b> The print says the Zone 22 'can be limited to around 2m surrounding the hopper manhole', that is, 'around 2 m'. The word 'around' is retained verbatim; this is a qualitative estimate, not a precise boundary.</div><h4>6.3.3 Loading hoppers outside buildings <span class="en">6.3.3 Loading hoppers outside buildings</span></h4><p>Where hoppers are in well-ventilated areas (outdoors) the Zones 20 and 21 are as described in Section 6.3.2. The Zone 22 however is different. (See Fig. 6.3.)</p><p><b>Zone 22.</b> The outdoor situation is one in which there is assumed to be significant air movement and this will limit the deposition of dust so that the Zone 22 will have a finite size. Because of the air movement, spillage will be blown away rapidly and housekeeping will cover the unusual situation where it is not. The size of the Zone 22 in these circumstances is unlikely to exceed 3 m in dimension. Care should be taken, however, to identify any places where obstructions, such as walls, could cause build-up of wind-borne dust to allow layers of dangerous thickness.</p><div class="note"><b>Printed-phrase note.</b> The print states that the size of the Zone 22 'is unlikely to exceed 3 m in dimension', that is, 'unlikely to exceed 3 m'. The phrase is retained verbatim; it is a qualitative statement of extent, not a calculated limit.</div><ol class="ref-list"><li>The Factories Act 1961.</li><li>BS 6467 — Electrical Apparatus With Protection by Enclosure for Use in the Presence of Combustible Dust. Part 2 (1988). Guide to Selection, Installation and Maintenance.</li><li>IEC 1241–3 — Electrical Apparatus for Use in the Presence of Combustible Dust. Part 3. Classification of Areas Where Combustible Dusts are or may be Present. (Draft 1994) (BS 94/213454 DC).</li><li>IEC 1241–2 — Electrical Apparatus for Use in the Presence of Combustible Dust. Part 2, Test Methods: Section 1 (1994). Method for the Determination of the Minimum Ignition Temperature of Dust; Section 2 (1993). Method for the Determination of the Ignition Temperature of Dust in Layers; Section 3 (1993). Method for Determination of Minimum Ignition Energy for Dust/Air Mixtures.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 15 printed pages (149-163; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and prints three figures (6.1-6.3), three tables (6.1-6.3), no numbered equations and no worked examples. Every table cell, caption, dimension and standard designation was checked against the page renders because the PDF text layer is garbled (for example 6.7.7 for 6.1.1, IEC 1241-Z4 for IEC 1241 – 2⁴, and BS/94/213454 LX4 for BS/94/213454 DC⁴). Several printed details are retained with notes: "have historically been been classified"; "and, is in definition, synonymous"; plural "Factories Acts" in the body against the singular reference title; the IEC 1241–2 / IEC 1241 – 2⁴ variants; Figure 6.2 note (3) printing "Zone 2"; the mixed case of x/y/z and X/y; the hyphens in "50-100" and "1-1.5"; and the sentence beginning lowercase "once again". Table 6.2 keeps lowercase "mj", g/l units, blank cells, "Melts", "No glowing to ... °C", and two near-duplicate polyacrylonitrile rows. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch05-not-freely-ventilated-areas/"><span class="k">← Chapter 5</span>Area classification practice for gases, vapours and mists in areas which are not freely ventilated</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>