<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Design philosophy for electrical apparatus for explosive atmospheres · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 7 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch07-design-philosophy-for-electrical-apparatus/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 7</div><h1>Design philosophy for electrical apparatus for explosive atmospheres</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 7 · 14 source pages · companion notes</div></div><div class="prose"><b>Key terms in Chapter 7.</b> explosion-protected apparatus · explosive atmosphere · residual risk · protection concept / type of protection · exclusion of the explosive atmosphere · incendive spark · excessively hot · quenching · containment of explosions · energy limitation · oil immersion ‘o’ · encapsulation ‘m’ · pressurization ‘p’ · increased safety ‘e’ · flameproof enclosure ‘d’ · powder filling ‘q’ · intrinsic safety ‘i’ · ‘ia’ / ‘ib’ · special protection ‘s’ · type of protection ‘n’ / ‘N’ · harmonisation of Standards · EU Directive · essential requirements · notified certification body · third-party certification · Distinctive Community Mark · Letters of no Objection · restricted breathing · dust settling · conductivity · combustible dust<h2>7 — Design philosophy for electrical apparatus for explosive atmospheres <span class="en">7 — Design philosophy for electrical apparatus for explosive atmospheres</span></h2><h3>General approach and applicable standards <span class="en">General approach and applicable standards</span></h3><p>The preceding three chapters discuss the various facets of the classification of areas made hazardous by the possible presence of explosive atmospheres of air mixed with gas, vapour, mist or dust. From these, it is possible to identify the areas where the hazard exists, together with the severity of the hazard. It now becomes necessary to address the construction of electrical equipment which should be installed in such areas to minimize the risk of fire or explosion.</p><p>In doing this, it has to be recognized that however well protected electrical equipment may be, there will always be residual risk if it is placed in areas where explosive atmospheres may occur. To this end, the first golden rule is: <i>Only that electrical apparatus which is really necessary should be placed in or communicate with explosive atmospheres.</i></p><div class="note"><b>Note on the italic golden rule.</b> The print sets the sentence 'Only that electrical apparatus which is really necessary should be placed in or communicate with explosive atmospheres.' in italics immediately after the label 'the first golden rule'. Both the label and the italic emphasis are preserved here so that the printed emphasis is reflected; the sentence is not folded into the surrounding ordinary text.</div><p>The necessity of placing electrical equipment in explosive atmospheres has to be determined not only on safety grounds but also on operational and economic grounds. However, the yardstick which should always be applied is that of real benefit and unless such benefit can be recognized the equipment should not be installed.</p><h3>7.1 History <span class="en">7.1 History</span></h3><p>The construction of electrical equipment specifically for use in areas where explosion risks might occur due to clouds of gas, vapour, mist or dust was a problem first addressed in the early part of the twentieth century and initially was aimed at the coal-mining industry. This initial addressing of the problem concentrated upon the problems associated with methane (firedamp) and the problems of coal dust.</p><h4>7.1.1 Gas, vapour and mist risks <span class="en">7.1.1 Gas, vapour and mist risks</span></h4><p>The types of protection envisaged for coal mining were those associated with protection against gas clouds and the levels of overall protection envisaged were those which were suitable for underground areas where men normally worked. They also presumed the equipment to be switched off if any gas was detected. Although it was relatively rare for significant outbursts of firedamp to occur (i.e., those which would engulf the men and the equipment before the latter could be switched off) the difficulty of escape from a mine was significant and a relatively high level of protection was adopted. This level later became the norm for Zone 1 above ground. Therefore the oldest types of protection currently used for electrical equipment in surface industry are those appropriate to Zone 1.</p><p>Surface industry did not, in the early days, consider the installation of electrical equipment in Zone 0, a situation contemporarily familiar to those dealing with dust hazards, and it was only with the rapid development of instrumentation that any such demand became significant. It must be remembered that Zone 0 generally occurs inside such things as process vessels and so, until the demand for automatic process monitoring increased with the development of sophisticated instruments at a much later date, there was no demand for protection suitable for Zone 0. Even now it is generally only necessary to site instrument sensors in Zone 0 and only the type of protection suitable for such devices has been developed for Zone 0.</p><p>The Zone 2 scenario did not exist underground and was very much a surface industry phenomenon. Initially, it was presumed that good quality industrial equipment, which did not spark or get hot in normal operation, was suitable for Zone 2 and little work was done on Standards for Zone 2 equipment until relatively recently; industry being content with a Guide to Selection of Electrical Equipment for Zone 2¹.</p><p>The approach to Zone 2 has become less and less acceptable over the years and although it is still possible to utilize it there are now construction Standards for Zone 2 equipment and EU Directives² are making the old 'Selected Industrial Apparatus' approach less and less acceptable.</p><div class="note"><b>Note on 'Selected Industrial Apparatus'.</b> The print places the phrase 'Selected Industrial Apparatus' in quotation marks to name the older approach of selecting ordinary industrial equipment for Zone 2 rather than using equipment built to an explosion-protection construction Standard. The phrase is retained verbatim in both language bodies and is not replaced by a local equivalent.</div><p>The above explains why, in respect of gas and vapour risks, the Standards for Zone 1 equipment are much more developed than those for Zone 0 or Zone 2 equipment at present, although much is being done to correct this.</p><div class="note"><b>Note on the Zone 1 / Zone 0 / Zone 2 Standards imbalance.</b> The print states that the Standards for Zone 1 equipment are 'much more developed' than those for Zone 0 or Zone 2 equipment 'at present', while adding that much is being done to correct this. This is a point-in-time observation from the 1998 source, not a statement of the current position; the wording is preserved as printed and has not been brought up to date against later Standards.</div><h4>7.1.2 Dust risks <span class="en">7.1.2 Dust risks</span></h4><p>A similar situation exists in respect of equipment for dusts as, historically it has not been considered as acceptable to put equipment inside dust-processing vessels, etc. and the Standards for such equipment did not recognize the interior Zone³. There is now a three-Zone system for dusts and it is expected that the equipment Standards in this area also will develop in the future. (It is worthy of note that one Code used a three-Zone system in the early 1970's⁴ and this gives some idea of the inertia in developing ideas in the explosive atmospheres field.)</p><div class="note"><b>Note on the position of the '1970's⁴' marker.</b> The print places footnote marker ⁴ immediately after '1970's' (after the apostrophe and the s), not after the words 'one Code'. The printed phrase reads 'in the early 1970's⁴'. That position is preserved verbatim in both language bodies; the marker has not been moved after the name of the Code.</div><p>Fortunately, there is now an international three-Zone system for dusts, which is similar to that used for many years for gases, vapours and mists, with similar definitions and it is hoped that some parallelism will now develop in addressing the problems of explosive atmospheres.</p><h3>7.2 Protection of electrical apparatus for gas, vapour and mist risks <span class="en">7.2 Protection of electrical apparatus for gas, vapour and mist risks</span></h3><p>As previously noted, released gas, vapour or mist clouds disperse relatively quickly after release and do not form layers on equipment as dust does. If equipment is protected against condensation, particularly in the case of hot vapours or mists, access of these to the inside of the equipment is not necessarily a problem, provided that the electrical components and circuits within the enclosure do not spark incendively or become excessively hot. If they do spark incendively or become excessively hot then their entry does, of course, have to be prevented unless the results of the resultant ignition can be effectively dealt with. There are thus four basic approaches which can be adopted to prevent uncontrolled ignitions of gas, vapour or mist and air clouds.</p><p>1. The gas, vapour or mist/air cloud can be excluded by mechanical barriers or other equivalent means.</p><p>2. The components of the electrical circuits can be prevented from sparking or becoming sufficiently hot to ignite the gas, vapour or mist/air cloud.</p><p>3. The gas, vapour or mist/air cloud can be permitted to enter the equipment enclosure and ignited, but the ensuing propagation of the explosion outside the enclosure can be prevented by some form of quenching.</p><p>4. The electrical components within the enclosure can be permitted to spark, but the energy fed to the enclosure will be limited to a level which is not capable of igniting the gas, vapour or mist/air cloud.</p><p>The above are the four main approaches to the limitation of explosion risk to an acceptable level. Clearly, they will, in many cases, have significant effect upon the design of the equipment and it should never be forgotten that there will be certain basic requirements for the equipment in a particular location, even if the explosion risk is not taken into account (e.g., equipment sited out of doors will normally need to be weather proof). The operational reliability of the equipment relies upon these basic requirements, which protect it from its general environment and the explosion protection techniques applied to the equipment are normally based upon its operational reliability. This means that, in general, the explosion protection features of equipment will be additional to, and not instead of, the basic operational requirements, such as protection from the environment. Using the four criteria described above, specific types of protection have been developed over the years and are mostly referred to in detailed construction Standards.</p><h4>7.2.1 Exclusion of the explosive atmosphere (criterion a) <span class="en">7.2.1 Exclusion of the explosive atmosphere (criterion a)</span></h4><p>Three methods of satisfying this requirement in the construction of explosion-protected apparatus have been developed and are in general current use. These are immersion of the electrical circuits in oil, encapsulation of the electrical circuits, and pressurization of the enclosure containing the electrical circuits with non-flammable gas.</p><p><b>Oil immersion (symbol ‘o’).</b> In this protection concept (type of protection) the electrical components are immersed in oil within their enclosure, thus preventing access of the explosive atmosphere. It is dealt with in detail in Chapter 9. There are limitations on the type of oil which may be used and requirements to ensure the security of the oil within the enclosure, so that the electrical circuits remain immersed. The technique is considered as suitable for Zone 2 only, at present, within the UK but is used in more hazardous areas in other countries. This is likely to change in the not-too-distant future (see Chapter 9) and will be the protection concept permitted in Zone 1.</p><p><b>Encapsulation (symbol ‘m’).</b> This protection concept is dealt with in detail in Chapter 9. Again, the explosive atmosphere and electrical circuits are separated from one another, this time by encapsulating (potting) material. The types of material used are defined and the encapsulated block is arranged so that surfaces presented to the outside are hard enough to give protection. The technique is considered as suitable for both Zone 1 and 2.</p><p><b>Pressurization (symbol ‘p’).</b> This protection concept is dealt with in detail in Chapter 11. In this technique the explosive atmosphere is kept out of the equipment enclosure by pressure of air or inert gas. Air is normally used as there are asphyxiation problems with inert gas. Because the protection is by a gas (air) it is almost always necessary to provide ancillary equipment to ensure that the air pressure is maintained in spite of small leakages, which are almost certain to occur. Because of this the technique almost always requires a pressure-control system, together with a purge system to ensure that on start-up any internal explosive atmosphere is removed, and this gives added complication which must be set against its added flexibility because of the ease of depressurizing for repair. The technique is considered as suitable for both Zone 1 and 2 or only Zone 2, depending upon the pressure-control systems used.</p><div class="note"><b>Printed quirk — the letter ‘o’, not the digit zero.</b> The oil-immersion symbol is a lowercase letter ‘o’ inside curly quotes; the PDF text layer reads it as the digit zero. The rendered page confirms the letter form. All protection symbols are preserved here with curly single quotes: ‘o’, ‘m’, ‘p’, ‘e’, ‘d’, ‘q’, ‘i’, ‘ia’, ‘ib’, ‘s’.</div><h4>7.2.2 Prevention of sparking (criterion b) <span class="en">7.2.2 Prevention of sparking (criterion b)</span></h4><p>There is only one formal protection concept which is suitable for both Zone 1 and 2 in this area.</p><p><b>Increased safety (symbol ‘e’).</b> This protection concept is dealt with in detail in Chapter 12. The technique accepts that there is ignition-capable energy within the equipment but relies upon the quality of construction to ensure that the energy is not released in a way which could cause ignition. This is achieved by the quality of construction of the equipment. The technique is considered as suitable for both Zone 1 and 2.</p><h4>7.2.3 Containment of explosions (criterion c) <span class="en">7.2.3 Containment of explosions (criterion c)</span></h4><p>There are two protection concepts which use this technique.</p><p><b>Flameproof equipment (symbol ‘d’).</b> This is the oldest protection technique. The explosive atmosphere is permitted to enter the equipment enclosure and to be ignited by the components within. The equipment is, however, provided with a very special strong enclosure which will withstand the internal explosion without sustaining damage and, in addition, will prevent the flames associated with the internal explosion from exiting the enclosure in a way which would permit them to ignite any surrounding explosive atmosphere. The technique is considered as suitable for both Zone 1 and 2.</p><p><b>Powder filling (symbol ‘q’).</b> Here the equipment enclosure is filled with quartz, sand or some similar inert small-grained filling. The technique is an extension of an old technique involving the use of stone chambers to prevent the passage of flame up-ducting. These chambers served to quench the flame, or so it was thought. The filling does not prevent the explosive atmosphere from accessing the equipment and coming into the proximity of a source of ignition. The fine-grained filling, however, serves to quench any ignition, thus preventing an explosion. The technique is considered as suitable for Zone 2 only in the UK, but is used in more hazardous areas in other countries and is expected to be acceptable for use in Zone 1 in the UK in the not-too-distant future (see Chapter 9).</p><div class="note"><b>Printed quirk — the flameproof symbol ‘d’.</b> The PDF text layer renders the heading symbol with a stray capital I before the d, but the rendered page shows the lowercase letter ‘d’ alone. The heading is preserved here as Flameproof equipment (symbol ‘d’). The same page confirms the phrase or so it was thought in the powder-filling paragraph; the wording is retained verbatim.</div><h4>7.2.4 Energy limitation (criterion d) <span class="en">7.2.4 Energy limitation (criterion d)</span></h4><p>There is only one protection concept in this area but it is the protection concept offering the highest level of security.</p><p><b>Intrinsic safety (symbol ‘i’).</b> In this technique the electrical energy fed to the equipment is below that which will cause ignition if released in a spark or as a hot surface, and all energy storage in the equipment is closely controlled to ensure that stored energy is limited. As with pressurization, this equipment relies to a large extent upon other equipment, which feeds it with electricity, and the technique is somewhat complex. It is also limited in its application to instrumentation because of the energy limitations imposed, but within this limitation it is very flexible.</p><p>There are two grades of intrinsic safety, the higher grade ‘ia’ being suitable for Zone 0, Zone 1 and Zone 2, but the lower grade ‘ib’ being limited to Zone 1 and Zone 2.</p><h4>7.2.5 Special situations <span class="en">7.2.5 Special situations</span></h4><p>While the methods of equipment protection given in Sections 7.2.1 to 7.2.4 cover most situations normally encountered, there is an additional type of protection for use where the types already described are not appropriate because of advances in technology or special circumstances.</p><p><b>Special protection (symbol ‘s’).</b> Special protection is not a fixed type of protection, as in the above, but is used to describe equipment which is suitable for use in explosive atmospheres on the basis that its individual type of protection is equivalent to one of the more classic types, although different. Its typical use is to permit advances in technology where such advances do not easily fit into standard types of protection. It has been typically used for encapsulated equipment ‘m’ prior to the publication of the construction Standard for that type of protection, and for sintered flame arresters prior to those being included in type of protection ‘d’ (flameproof enclosure). It has also been used where techniques contrary to existing standards such as bi-pin tubes in type ‘e’ (increased safety) fluorescent fittings are used on the basis of equivalent safety. It can also be used where equipment which has two independent types of protection, each of which is complete in itself (e.g., an increased safety ‘e’ terminal chamber in a flameproof enclosure), is used provided that the two protection concepts are each independent of the other. This latter approach must, however, be treated with caution.</p><p>Type ‘s’ equipment is usable as specified in each particular case, and is only usable in Zone 0 and 1 where this is specifically stated.</p><div class="note"><b>Printed distinctions — Zone suitability by protection concept.</b> The suitability wording is retained exactly: ‘o’ is suitable for Zone 2 only at present in the UK but is expected to become the concept permitted in Zone 1; ‘q’ is likewise Zone 2 only in the UK with Zone 1 expected later; ‘m’, ‘e’ and ‘d’ are suitable for both Zone 1 and 2; ‘p’ is suitable for both Zone 1 and 2 or only Zone 2 depending upon the pressure-control systems used; the higher grade ‘ia’ covers Zone 0, Zone 1 and Zone 2 while the lower grade ‘ib’ is limited to Zone 1 and 2; and ‘s’ is usable as specified in each particular case, being usable in Zone 0 and 1 only where this is specifically stated. These distinctions are printed as given and are not harmonised.</div><h3>7.3 Situation in respect of Zone 2 apparatus <span class="en">7.3 Situation in respect of Zone 2 apparatus</span></h3><p>While the techniques described in Sections 7.2.1 to 7.2.5 are all suitable for, at least, Zone 1 and 2 (with the exception of the current situation in respect of protection concepts ‘o’ and ‘q’) they offer a standard of protection which is higher than is necessary for Zone 2. For this reason a further type of protection has been developed.</p><p><b>Type of protection ‘n’ (historically in the UK, type of protection ‘N’)</b></p><p>This type of protection includes industrial equipment which does not get hot or spark, which was historically selected by users, and adds simplified forms of protection for sparking equipment or that which gets hot, based upon the Zone 1 types of protection. By producing detailed requirements, it removes the doubt which used to exist when only selection by somewhat general criteria was the order of the day, which led to excessive use of Zone 1 equipment in Zone 2, needlessly increasing operational expense.</p><h3>7.4 Protection of electrical apparatus for dust risks <span class="en">7.4 Protection of electrical apparatus for dust risks</span></h3><p>Unlike the situation in respect of gases, vapours and mists, the problems in relation to dusts are the settling properties which dusts have, and their conductivity. If dust enters an equipment enclosure in significant quantities, it will settle on the electrical components and by insulating them could cause excessive heating and, if it is conductive, partial short circuits and similar faults. The objective with dusts, therefore, is always to prevent significant amounts penetrating the enclosure. This leads to a very much simpler situation than that which exists with gases, vapours and mists, as there is effectively only one form of protection, which is to ensure the dust remains on the outside of the enclosure.</p><p>While some equipment constructed for gas/vapour/mist risks is also suitable for dusts, this does not necessarily follow, and it should not be assumed that because equipment is suitable for the one type of medium it is automatically suitable for the other. It is very important to remember this as dust risks and gas/vapour/mist risks often coincide and, in such cases, the electrical equipment must be protected for use in both types of risk, and the elements of this protection may be separate in each case.</p><h3>7.5 Apparatus construction Standards <span class="en">7.5 Apparatus construction Standards</span></h3><p>The harmonization of Standards is of paramount importance for members of the EU as these Standards will be acceptable throughout the EU and, by an agreement between the EU and the European Free Trade Association (EFTA), in EFTA countries also. To this end, those Standards which are harmonized may be called up in EU Directives as Standards with which compliance demonstrates fulfilment of the Directive, provided this is verified by a recognized (notified) certification body. Therefore, the Standards for equipment protection for gas, vapour and mist risks (with the exception of those methods restricted to Zone 2 use only) have been historically referred to in 76/117/EEC² and compliance with them allows the use of the Distinctive Community Mark (see Chapter 1). With the introduction of the newer Directive 94/9/EC⁵, the EEC policy was changed to include essential technical requirements within the Directive.</p><p>These are included in a relatively general form and it is intended to identify the harmonized standards (EN’S) as a method of satisfying the essential requirements, by their approval by publication in the European Journal⁷. Unfortunately, it has been realized that the second editions of these current Standards do not necessarily satisfy the essential requirements and the Standards writing body, the Centre Europeen de Normalization Electrique (CENELEC), has been remitted to produce third editions which do in general, in 1997. This means that the new Directive⁵ cannot be practically introduced until some time in 1997, and in the meantime the older Directive² will remain the only vehicle by which the Distinctive Community Mark can be awarded. Unfortunately, this Directive still refers to the first editions of the harmonized Standards and the second editions, now current, will not permit the use of the mark. Urgent action is being taken to introduce the second editions of the harmonized Standards into 76/117/EEC² but until that time certification in accordance with that Directive will be in line with the first editions.</p><div class="note"><b>Note on ‘European Journal⁷’.</b> The body text prints the italic phrase 'European Journal⁷' with footnote marker ⁷, whereas reference 7 is titled 'Official Journal of the European Communities'. Both printed forms are preserved here and are not reconciled.</div><div class="note"><b>Note on 'in general, in 1997'.</b> The phrase 'third editions which do in general, in 1997' is printed verbatim in the sentence about the CENELEC remit. The wording and the commas are retained rather than being rewritten.</div><div class="note"><b>Note on the CENELEC expansion as printed.</b> The print reads 'Centre Europeen de Normalization Electrique (CENELEC)' — without French accents and with the US spelling 'Normalization'. It is reproduced verbatim and has not been corrected to 'Normalisation'.</div><p>While this seems to be a problem, it is not really, since the second editions do not vary widely from the first, and most equipment manufacturers are ensuring that their equipment will comply with both until the new Directive⁵ comes into force. When this Directive⁵ is enacted the third editions of the harmonized Standards will exist, and any equipment certified after that will comply to the new provisions.</p><h4>7.5.1 Zone 0 and/or Zone 1 compatible apparatus for gases, vapours and mists <span class="en">7.5.1 Zone 0 and/or Zone 1 compatible apparatus for gases, vapours and mists</span></h4><p>As already stated, there is a long world-wide history of utilizing only third-party certified equipment in Zone 0 and 1 and in some countries this is required by law. At the moment this is not the case in the UK, but the new Explosive Atmosphere Directive⁵ from the EU will effectively ensure this by requiring that all equipment marketed in the EU complies with it (the Directive itself requiring third-party type certification as a minimum). While this will cause some restriction in the UK the impact will not be great, as industry in the UK has historically used only third-party certified equipment by choice. Therefore, subject to the resolution of the difficulties already identified in this chapter, the situation will not change greatly.</p><p>What this historic situation has led to is a very high degree of detailed construction Standards which have become more and more international due to the international level of operation of the industry which needs the equipment. The current situation is that the Standards for electrical equipment intended generally for Zone 0 or Zone 1 (or both) are fully harmonized European Standards, and within the next 10 years will become fully harmonized International Standards. There are, however, historic national and European Standards which address this area and equipment is still available complying with these Standards. There is no suggestion that, in general, such equipment is not still safely usable in many circumstances, and the titles of those Standards are referred to in Chapters 8 to 15. Many of those standards are, however, obsolete or withdrawn and they should not be used for construction of new equipment. Where equipment complying with both current and historic Standards is available, the equipment to the current standards is always preferable.</p><p>The relatively large number of methods by which electrical equipment may be protected has meant that a large number of Standards exist, and it has been recognized that many of the requirements of these standards are common. The standardization structure is therefore to have a general Standard and a series of additional Standards which refer to the general Standard for many of their requirements, but contain additional requirements particular to the method used to protect the equipment. These are all European Standards and are structured as follows.</p><p><b>BS/EN 50014 (1993) – General requirements (see Chapter 8)</b></p><p>This is the general or common Standard and contains any requirements which apply to more than one of the specific methods of protection. Its requirements apply to all of the protection concepts (with the current exception of ‘n’), unless they are specifically excluded and should be read in conjunction with all of the following individual protection concept Standards. It is currently at its second edition stage which should supersede the first edition, but equipment certified in accordance with this and one of the subsidiary protection concept Standards cannot, as already described, bear the Distinctive Community Mark referred to in Chapter 1, unless it also satisfies the first edition of the Standard. Therefore, it will not have free access to EU Member States (and EFTA States).</p><p>This, as already identified, is because Directive 76/117/EEC² currently refers to the first edition and the mark is controlled by the Directive, not the Standard. Again, as already identified, work is in hand to modify 76/117/EEC² and it is expected to allow the use of the second editions of this, and its subsidiary Standards, for equipment relating to the Directive in late 1996. A further complication which is preventing the activating of the new Directive⁵ is the fact that there appear to be discrepancies between the second editions of these Standards and the essential requirements given in the new Directive. (As already stated, all new approach Directives carry the essential safety requirements within them, unlike their older counterparts which referred to Standards). This means that third editions of These standards will need to be produced and the production is expected to be complete in late 1997. When published, equipment complying with the third editions of these Standards will be deemed to comply with the Directive and will consequently be able to carry the ‘Distinctive Community Mark’ in accordance with the Directive’s provisions. The need for continuing with the older Directive, 76/117/EEC², will then cease to exist for new equipment, although the older equipment will continue to be acceptable until the beginning of the twenty-first century (see Chapter 1).</p><div class="note"><b>Note on the capital 'These'.</b> The printed sentence 'This means that third editions of These standards will need to be produced' capitalizes 'These' in mid-sentence. That capitalisation is retained verbatim above and has not been silently corrected.</div><div class="note"><b>Reading note.</b> This module continues Section 7.5.1 on printed pp. 173–174 (PDF pp. 194–195) and then renders Section 7.5.2. The construction-Standard blocks are prose headings and paragraphs only; every standard number, year, symbol and chapter cross-reference follows the printed pages.</div><p>This Standard, as already indicated, is supplemented by a series of specific Standards.</p><p><b>BS/EN 50015 (1994) – Oil immersion ‘o’ (see Chapter 9)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and the resolution of those problems is being dealt with in the same way.</p><p><b>BS/EN 50016 (1996) – Pressurized apparatus ‘p’ (see Chapter 11)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and the resolution of those problems is being dealt with in the same way.</p><p><b>BS/EN 50017 (1994) – Powder filling ‘q’ (see Chapter 9)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and the resolution of those problems is being dealt with in the same way.</p><div class="note"><b>Text-layer note.</b> The PDF text layer corrupts the opening words of this paragraph, but the printed page clearly reads 'This is the second edition of this particular Standard'. The page image is authoritative and 'This is' is retained.</div><p><b>BS/EN 50018 (1995) – Flameproof enclosures ‘d’ (see Chapter 10)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and the resolution of those problems is being dealt with in the same way.</p><p><b>BS/EN 50019 (1994) – Increased safety ‘e’ (see Chapter 12)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and the resolution of those problems is being dealt with in the same way.</p><p><b>BS/EN 50020 (1995) – Intrinsic safety ‘i’ (see Chapter 13)</b></p><p>This is the second edition of this particular Standard. It suffers from the same problems in use as BS/EN 50014, second edition, and resolution of those problems are being dealt with in the same way.</p><div class="note"><b>Printed-grammar note.</b> The BS/EN 50020 paragraph differs from the other Standard paragraphs: the print reads 'and resolution of those problems are being dealt with in the same way', omitting 'the' before 'resolution' and using 'are' where the others use 'is'. The phrase 'are being dealt with' is retained verbatim; the Vietnamese rendering uses a number-neutral construction.</div><p><b>EN 50028 (1987) – Encapsulation ‘m’ (see Chapter 9)</b></p><p>This is the first edition of this particular Standard. It is dual numbered and is also known as BS 5501, Part 8 (1987). It is not being rewritten at this time as it is felt to remain current and will not be amended until a third edition is published to comply with the essential requirements of 94/9/EC⁵. This produces a further complication as it refers to the first edition of EN 50014 and should be used with that edition. This is not, however, a major problem as those parts of EN 50014 which apply can be derived from either edition of EN 50014 without problems (see Chapter 9).</p><p><b>EN 50039 (1980) – Intrinsically safe electrical systems ‘i’ (see Chapter 13)</b></p><p>This is the first edition of this particular Standard and is dual numbered as BS 5501, Part 9 (1982). Fortunately it does not directly relate to EN 50014 but is stated to be a supplement to EN 50020 (1977) (BS 5501 part 7 (1977)), the first edition of that Standard. There is no practical problem here and this Standard can equally be used with the second edition of EN 50020 which is current (BS/EN 50020) (see Chapter 13).</p><h4>7.5.2 The marketing situation in respect of European Standards <span class="en">7.5.2 The marketing situation in respect of European Standards</span></h4><p>The value of the European Standards referred to in Section 7.5.1 lies in the fact that equipment which complies with them in their appropriate issue may bear the Distinctive Community Mark and has free access to both the EU and EFTA (European Free Trade Association) States. The problem lies in the difficulty in harmonizing the political (EU) documentation with the standards which are written by a separate technical body (CENELEC). For the time being, equipment must comply with the first editions of these standards to bear the Distinctive Community Mark but will also need to comply with the second editions of the Standards because of the imminent modification of the older Directive². It is likely, for the time being, that equipment will need, to provide maximum flexibility for the manufacturer, to comply with both the first and the second editions.</p><p>In addition, because two of the above Standards are still current in their first editions, the situation appears even more complicated. These two Standards, however, make limited reference to EN 50014 and the change of edition of that Standard will make little practical difference. Also, the ‘n’ Standard is relatively contemporary and will include much of current thinking.</p><p>In addition to the above Standards, a certification Standard was issued for type of protection ‘s’ by one of the UK third-party certification bodies. This may sound odd as, if an item of equipment is special it infers that it is non-standard. These was, however, a good reason for this issue and the Standard is used by both UK third-party certification bodies for the issue of national certificates, as opposed to the European certificates issued for equipment complying with European Standards.</p><div class="note"><b>Printed-phrase note.</b> The print reads 'These was, however, a good reason for this issue' where 'There was' would be expected. The phrase is retained verbatim and not silently corrected.</div><p><b>SFA 3009 (1972) – BASEEFA Standard for type of protection ‘s’ (see Chapter 9)</b></p><p>This Standard included many of the techniques developed, but not included, in formal Standards at the time (e.g., sinters, encapsulation, etc). It has now been largely taken over by the second editions of the European Standards, but equipment certified to its requirements is still available and used in the UK.</p><h4>7.5.3 Zone 2 compatible apparatus for gases, vapours and mists <span class="en">7.5.3 Zone 2 compatible apparatus for gases, vapours and mists</span></h4><p>In the case of Zone 2 apparatus there is no long history of third-party certification as in the more hazardous zones, and industry has historically selected its own using a British Standard Guide¹ for assistance. Within the UK, however, industry has always been slightly uneasy at this and has sought third-party certification for Zone 2 equipment also. Historically, there was no avenue for this and, as no detailed certification requirements existed, it was difficult to arrange one.</p><p>This unhappy situation led to HM Factory Inspectorate issuing 'Letters of no Objection' for some items of equipment, which effectively said that the Factory Inspectorate had no knowledge or evidence to suggest the equipment was unsuitable. This difficult state of affairs led to the production in the UK of a Standard for Type 'N' equipment⁶ to permit formal Certification. The upper case 'N' was chosen because there was an international symbol for this equipment, 'n', and it was hoped that the use of the upper case letter would avoid confusion with the international concept, for which there was no Standard. There still remains only a National Standard for Type 'N' equipment and, unlike the situation in Section 7.4.1 where certification is valid across Europe, type 'N' certificates issued within the UK are valid only in the UK. The Standard in question is:</p><div class="note"><b>Printed cross-reference note.</b> The print reads 'Section 7.4.1' in the comparison about certification valid across Europe. Section 7.4 is 'Protection of electrical apparatus for dust risks'; the intended section is almost certainly 7.5.1. The printed reference is retained, not silently corrected.</div><p><b>BS 6941 (1988) – Electrical apparatus for explosive atmospheres with type of protection 'N' (see Chapter 14)</b></p><p>This Standard covers all of the requirements for all of the methods used for protection of electrical equipment which is intended for Zone 2. It is based upon an international document published by the International Electrotechnical Commission – IEC 79/15 (1987) – but because the UK did not agree with some of the contents of IEC 79/15 there are significant differences.</p><p><b>IEC 79–15 (1987) – Electrical equipment for explosive gas atmospheres Part 15: electrical apparatus with type of protection 'n' (see Chapter 14)</b></p><p>This international document was the subject of considerable controversy as several countries objected to some parts of it. The principal objection of the UK was to the "restricted breathing concept" being used for sparking contacts, and this concept does not appear in BS 6941. Because of these objections it was only possible to issue IEC 79–15 as an IEC Report, not a Standard. This means that it is only a guidance document despite having the appearance of a Standard.</p><div class="note"><b>IEC designation note.</b> The print gives the slash form 'IEC 79/15 (1987)' in the BS 6941 paragraph and the en-dash form 'IEC 79–15 (1987)' in the heading and in the sentence about the IEC Report. The spaced form 'IEC 1241 – 1' on the next printed page is a separate variant. Each form is kept as printed.</div><h4>7.5.4 Electrical apparatus for dust risks <span class="en">7.5.4 Electrical apparatus for dust risks</span></h4><p>The British Standard for dusts based upon the International Standard is not yet published and the current British Standards³ are limited to Zone 21 and 22 (Zone Z and Y). There are currently, therefore, no Standards for the construction of electrical equipment for Zone 20.</p><p>For Zone 21 and 22, equipment construction Standards exist. These mainly cover the degree of enclosure of the equipment, together with additional construction requirements covering such things as strength, etc. In one case, the relevant Standard covers the additional requirements necessary to make equipment constructed for gas/vapour and mist risks suitable for use in the explosive atmospheres of combustible dusts. The relevant Standards follow:</p><p><b>BS 6467 (1985) – Electrical apparatus with protection by enclosure for use in the presence of combustible dusts, Part 1: specification for apparatus (see Chapter 15)</b></p><p>It will be noted that the Standard particularly draws attention to the fact that protection is by enclosure. In addition, the Standard differentiates between equipment suitable for Zone 21 and Zone 22, and that suitable only for Zone 22.</p><div class="note"><b>BS 6467 Part 2 date note.</b> The Chapter 7 reference dates BS 6467 Part 2 (1985), while Chapter 6's reference 2 dates the same Part 2 (1988) and uses different title wording. The two dates are left unreconciled here; the body cites only Part 1 (1985).</div><p><b>BS 7353 (1992) – Guide to the use of electrical apparatus complying with BS 5501 or BS 6941 in the presence of combustible dust (see Chapter 15)</b></p><p>This Standard essentially specifies in what circumstances equipment complying with European Standards (EN's) is suitable for use in explosive atmospheres of combustible dust and air and what extra constructional features are necessary. It refers to these European Standards as BS 5501, as their first editions were given the numbers that follow:</p><p>  <b>BS 5501, Part 1 (1977) – EN 50014, first edition</b></p><p>  <b>BS 5501, Part 2 (1997) – EN 50015, first edition</b></p><p>  <b>BS 5501, Part 3 (1977) – EN 50016, first edition</b></p><p>  <b>BS 5501, Part 4 (1977) – EN 50017, first edition</b></p><p>  <b>BS 5501, Part 5 (1977) – EN 50018, first edition</b></p><p>  <b>BS 5501, Part 6 (1977) – EN 50019, first edition</b></p><p>  <b>BS 5501, Part 7 (1977) – EN 50020, first edition</b></p><p>  <b>BS 5501, Part 8 (1988) – EN 50028, first edition</b></p><p>  <b>BS 5501, Part 9 (1982) – EN 50039, first edition</b></p><div class="note"><b>Part 2 year note.</b> The print gives 'BS 5501, Part 2 (1997) – EN 50015, first edition', while every other Part is 1977 and EN 50015 itself is dated 1994 elsewhere. The transposed year is retained verbatim.</div><p>While, as before, these European Standards are now, or soon will be, replaced by their second editions (which are numbered BS/EN50 and upwards with the exception of BS 5501, Parts 8 and 9), the differences so produced are not likely to be significant and it is likely that in most cases the second editions will, when used with this standard, produce satisfactory results.</p><p><b>IEC 1241 – 1 – Electrical apparatus for use in the presence of combustible dust, Part 1: electrical apparatus protected by enclosure (see Chapter 6)</b></p><p>This is the IEC document which is relevant to dust hazards and is a much newer document. The requirements of this Standard are not dissimilar to BS 6467, Part 1 and at some time in the future it is expected that the two Standards will be harmonized. Until that time, however, it is expected that equipment to either the IEC Standard or BS 6467, Part 1 will be acceptable in the UK. A further Part of IEC 1241 is also envisaged and will address at least some of the matters addressed by BS 7535.</p><div class="note"><b>BS 7535 note (first occurrence).</b> The print says 'BS 7535' here, but the Standard described on the preceding printed page is BS 7353 (1992). The printed number is kept, not corrected.</div><p>Work is in hand on sections to cover intrinsic safety 'i' and pressurization 'p' in dust risks. When they are published, unless the UK votes against them, they are expected to be acceptable in the UK as alternatives to BS 7535.</p><div class="note"><b>BS 7535 note (second occurrence).</b> 'BS 7535' is printed a second time in the final sentence. Both occurrences are preserved as printed; the designation used elsewhere in the chapter is BS 7353 (1992).</div><ol class="ref-list"><li>BS 4137 (1967) Guide to the Selection of Electrical Equipment for use in Division 2 Areas.</li><li>76/117/EEC Council Directive of 18 December 1975 (on the approximation of the laws of Member States concerning electrical equipment for use in Potentially Explosive Atmospheres)</li><li>BS 6467 Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dusts. Part 2 (1985) Guide to Selection, Installation and Maintenance.</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>94/9/EC Directive of the European Parliament and Council of 23 March 1994 (on the approximation of the laws of Member States concerning equipment and protective systems intended for use in Potentially Explosive Atmospheres)</li><li>BS 4683 Electrical Apparatus for Explosive Atmospheres Part 3 (1972). Type of Protection N.</li><li>Official Journal of the European Communities.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 14 printed pages (164-177; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders and is pure prose: no figures, tables, equations or worked examples; the seven printed references are on printed p.177. Every protection symbol, standard number, date, footnote marker and reference entry was checked against the page renders because the PDF text layer is garbled (for example ‘Id’ for ‘d’, BS/EN5O for BS/EN50, and 1970'~~ for 1970's⁴). Several printed details are retained with notes: the italic golden rule; "Selected Industrial Apparatus"; "1970's⁴" with the marker after the s; IEC 79/15 versus IEC 79–15; IEC 1241 – 1; "European Journal⁷" against reference 7's title; "BS 7535" where BS 7353 is intended; "BS 5501, Part 2 (1997)" where the other parts are 1977; the wrong cross-reference "Section 7.4.1"; "third editions of These standards"; "These was, however, a good reason"; the unaccented CENELEC expansion; and BS 6467 Part 2 (1985) here against (1988) in Chapter 6. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch06-area-classification-practice-for-dusts/"><span class="k">← Chapter 6</span>Area classification practice for dusts</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>