<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>General requirements for explosion protected apparatus (gas, vapour and mist risks) · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 8 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch08-general-requirements-for-explosion-protected-apparatus/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 8</div><h1>General requirements for explosion protected apparatus (gas, vapour and mist risks)</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 8 · 31 source pages · 9 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 8.</b> general requirements · explosion protected apparatus · BS/EN 50014 · shall / should / must · definitions · Group I / II · sub-groups IIA / IIB / IIC · minimum ignition energy · MIC ratio · maximum experimental safe gap (MESG) · temperature classes T1–T6 · surface temperature · self-heating · enclosure · impact test · drop test · IP code · residual charge · plastics · temperature index · surface resistance · light metal · magnesium · fasteners · interlocking devices · bushings · cements · connection facilities · protective conductor · cable gland · conduit entry · rotating machine · switchgear · fuse · plug and socket · luminaire · Ex component · EEx code · protection concept symbol · special condition 'X' · component 'U' · ambient temperature Ta / Tamb · purge rate<h2>8 — General requirements for explosion protected apparatus (gas, vapour and mist risks) <span class="en">8 — General requirements for explosion protected apparatus (gas, vapour and mist risks)</span></h2><h3>Apparatus to European Standards <span class="en">Apparatus to European Standards</span></h3><p>Before embarking upon a detailed examination of the general requirements¹ Standard it is necessary to understand the wording used in this and other Standards. First, the Standard does not have the imperative of legislation and cannot dictate what must or must not be done to comply with the law in any country.</p><p>The words which are important in this and other Standards are, first <i>shall</i>, the use of which indicates that a requirement is a necessity as far as the Standard is concerned. If this is not complied with compliance with the Standard cannot be claimed.</p><p>Second, the use of <i>should</i>, which indicates a strong recommendation but allows some flexibility in application of the Standard. In other words, it may be that, occasionally, an alternative approach producing the same effective result will be acceptable. The stress here is on the word <i>occasional</i> as the relaxation is not intended to allow a coach and horses to be driven through the Standard. It should be noted that the word <i>should</i> is only occasionally used in any event.</p><p>The word <i>must</i> is seldom used in Standards but where it does appear it means that a law exists at the time the Standard was written, and an imperative is appropriate. The Standard is not in this case making law but drawing attention to the existence of law.</p><p>Chapter 7 identifies the European Standards which exist for the differing types of explosion protected equipment. It draws attention to the fact that, unlike the preceding National Standards in the UK where all of the requirements were contained within the particular protection concept Standard, the European Standards contain only those requirements specific to the particular protection concept, with the more general requirements (i.e., those which applied to several of the protection concepts) being contained in a general requirements¹ Standard to which the protection concept Standards refer. The requirements of this Standard are then considered to apply to all of the particular protection concept Standards, unless a particular Standard specifically excludes one or more of these general requirements. This approach is considered to minimize the duplication of effort by the Standards writing committees and give a more rational approach. In practice, this approach has been shown to have significant drawbacks, in that any change to the general requirements Standard automatically impinges upon the particular protection concept Standards which are written by different European committees, comprising different sets of people to those involved in the writing of the general requirements Standard. To overcome this, particular protection concept Standards specify a particular issue of the general requirements Standard, but this means that, as the particular protection concept Standards are written in different time frames, it is necessary to have more than one issue of the general requirements Standard valid at any one time. Unless one is very careful, confusion can result. While the situation is less than perfect, it is unlikely to change and whenever a particular protection concept is addressed, it is necessary to ensure that it is addressed with the appropriate issue of the general requirements Standard.</p><p>The latest issue of the general requirements Standard is BS/EN 50014 (second edition) (1993)¹ which applies to all of the protection concepts with the exception of Ex m (BS 5501, Part 8 (1988) – EN 50028 (1987) at present. Its predecessor which applies to Ex m was BS 5501, Part 1 (1977) – EN 50014 (1977), first edition. A further complication is the fact that both of these Standards have been the subject of amendments issued after the publication of the Standards (seven in the case of BS 5501 part 1 (1977) and one in the case of BS/EN 50014 (1993)¹). In general terms, amendments are considered to be part of the standard and thus will apply to all of the protection concept Standards from the date of amendment issue, unless these latter Standards are themselves amended to exclude the amendment to the general requirements Standard. To simplify the situation, therefore, the second edition of the Standard (BS/EN 50014 (1993)¹, including amendment 1) will form the basis of the content of this chapter and differences between it and the first edition (BS 5501, part 1 (1977), including amendments 1 to 7) will be highlighted to cover the situation until Directive 76/117/EEC is amended, as previously discussed.</p><div class="note"><b>Note on 'Ex m' and 'Exm'.</b> The page images print 'Ex m' with a space in both places in this passage ('with the exception of Ex m' and 'applies to Ex m'); the extracted text layer renders the first occurrence as 'Exm'. The printed form with the space is retained in both places here, and the variant is recorded because both spellings appear in the source.</div><h3>8.1 BS/EN 50014 (1993) (including amendment 1 (1994)) <span class="en">8.1 BS/EN 50014 (1993) (including amendment 1 (1994))</span></h3><p>It is better to deal with the amendment to this Standard first to avoid any confusion. It may appear that the necessity to amend a Standard so soon after its publication is worrying, but the amendment was issued only to the English text of the Standard which omitted the limitation of validity of the Standard to the second editions of the protection concept standards only. (All European Standards are written in three languages, English, French and German and in this case the English language text omitted a paragraph present in the French and German texts). It is worthy of note here that EN Standards may appear in other languages but those are national translations and in any dispute as to the meaning of the Standards the English, French and German texts must be referred to for clarification.</p><p>BS/EN 50014 (1993)¹ deals with those matters common to more than one of the protection concepts. Some of its content may not be appropriate to a particular protection concept Standard and, in this case, that Standard will, in its scope where exclusion is total, or in its detailed text where exclusion is only partial, define those parts of BS/EN 50014 (1993)¹ which do not apply.</p><p>The basic matters dealt with in BS/EN 50014 (1993)¹ and its predecessor, BS 5501, part 1 (1977) are as follows:</p><p>1. Definitions of terms used in BS/EN 50014 (1993)¹ and its subsidiary protection concept Standards.</p><p>2. The method by which apparatus is divided into groups and temperature classes for utilization purposes.</p><p>3. Requirements for enclosures.</p><p>4. Requirements for fasteners used for enclosure securing, interlocking devices used to prevent protection being bypassed, bushings used for connections, and cements which may be used in enclosure construction.</p><p>5. Requirements for connection of conductors to the apparatus and for entry of cables to the apparatus.</p><p>6. Requirements which additionally apply to particular types of apparatus such as rotating machines, luminaires, fuses, etc.</p><p>7. Requirements for ex-components, which are components which form part of an apparatus but may be used in several types of apparatus, and be examined for compliance with the appropriate parts of the standard separately to avoid repeat evaluation.</p><p>8. Requirements for marking of complying apparatus to ensure that appropriate information is given to the purchaser.</p><p>It is worthy of note that BS/EN 50014 (1993)¹ draws attention to the fact that apparatus constructors need also to ensure that basic electrical safety requirements are met, and are assumed to guarantee this by application of the marking required by the Standard. (BS 5501, part 1 (1977) required a specific form of declaration for this purpose.)</p><h4>8.1.1 Definitions <span class="en">8.1.1 Definitions</span></h4><p>There are some 25 definitions in the Standard, some dealing with terms such as apparatus and some dealing with the meaning of some of the symbols used in the Standard and its supplementary protection concept Standards. In common with earlier chapters they will be detailed at the end of this book. While in the main, these definitions cover all of the group of Standards, they are not complete but need to be added to by additional definitions in the protection concept Standards (showing the problems associated with limiting the meaning of terms by definition).</p><h4>8.1.2 Division of apparatus into sub-groups and surface temperature classes <span class="en">8.1.2 Division of apparatus into sub-groups and surface temperature classes</span></h4><p>As earlier indicated, electrical apparatus is divided into groups and classes according to its performance with regard to ignition capability. Initially, the apparatus is divided into Group I, which is intended for use in gassy mines (principally but not exclusively coal mines), and Group II which covers apparatus for use in other industries (which in effect means surface industry). This book is concerned with Group II Apparatus and the requirements for Group I will not be further explored.</p><h4>Apparatus sub-grouping <span class="en">Apparatus sub-grouping</span></h4><p>As already stated, apparatus is divided into Group I and Group II. Group II apparatus may be further divided into sub-groups to identify particular factors appropriate to its use. At the moment, only one sub-grouping system is in common use and that is related to the energy which may be released in a spark within an explosive atmosphere, or with the ability of flame to transmit through small gaps and ignite any explosive atmosphere downstream of the gap.</p><p>Intrinsic safety and similar protection concepts do not seek to prevent the release of electrical energy, but only to limit its value to that which cannot cause ignition. Apparatus and systems which are said to be intrinsically safe will be sub-grouped as follows:-</p><p>Sub-group IIA: Apparatus and systems which will not ignite the most easily ignitable mixture of propane/air when tested in accordance with Clause 10.4 of BS/EN 50020 (1993). This test corresponds approximately to an equivalent released energy of 160 µJ from an inductive circuit where energy release is very efficient. Gases, vapours and mists in mixture with air are associated with this sub-group where the minimum current required to cause their ignition (MIC) is more than 0.8 of that needed to ignite the most easily ignitable mixture of laboratory methane and air (laboratory methane is more than 95 per cent pure) in a spark test apparatus (see Annex B of BS/EN 50020 (1993)¹ using the calibration circuit specified in that Annex).</p><p>Sub-group IIB: Apparatus and systems which will not ignite the most easily ignitable mixture of ethylene/air when tested in accordance with Clause 10.4 of BS/EN 50020 (1993). This test corresponds approximately to a released energy of 80 µJ from an inductive circuit where energy release is very efficient. Gases, vapours and mists in mixture with air are associated with this sub-group when their MIC is between 0.45 and 0.8 of that needed to ignite the most easily ignitable mixture of laboratory methane and air when tested in a spark test apparatus (see Annex B of BS/EN 50020 (1993)¹ using the calibration circuit specified in that Annex).</p><p>Sub-group IIC: Apparatus or systems which will not ignite the most easily ignitable mixture of hydrogen/air when tested in accordance with Clause 10.4 of BS/EN 50020 (1993). This test corresponds approximately to a released energy of 40 µJ from an inductive circuit where energy release is very efficient. Gases, vapours and mists in mixture with air are associated with this sub-group when their MIC is less than 0.45 of that necessary to ignite the most easily ignitable mixture of laboratory methane and air when tested in a spark test apparatus (see Annex B of BS/EN 50020 (1993) using the calibration circuit specified in that Annex).</p><p>In the case of sub-group IIC, the statement may sound a little odd as the apparatus or system is tested with hydrogen/air which has an MIC of around 0.45, and more sensitive gas/air mixtures may be ignited by the apparatus. The fact is that hydrogen/air is the most sensitive gas known and more sensitive gas mixtures can only be produced by additional oxygen in the mixture. Such mixtures are outside the scope of this Standard and need to be treated specially.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd1" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.1 · Bình thử khe hở an toàn lớn nhất / Figure 8.1 · MESG test vessel</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Chỉnh khe hở tấm bích · bầu chứa hỗn hợp tính toán / Adjustable flange gap · stoichiometric test mixture</text><rect x="40" y="52" width="250" height="156" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="165" cy="130" r="60" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="165" y1="70" x2="165" y2="44" stroke="#2a2a2a" stroke-width="2.2"/><rect x="155" y="40" width="20" height="14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><line x1="158" y1="41" x2="158" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="163" y1="41" x2="163" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="168" y1="41" x2="168" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="173" y1="41" x2="173" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><rect x="97" y="126" width="9" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="224" y="126" width="9" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="101.5" y1="122" x2="101.5" y2="138" stroke="#2a2a2a" stroke-width="0.9"/><line x1="228.5" y1="122" x2="228.5" y2="138" stroke="#2a2a2a" stroke-width="0.9"/><rect x="160" y="190" width="10" height="18" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="165" y="112" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sphere containing</text><text x="165" y="122" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">stoichiometric mixture</text><text x="165" y="132" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">of test gas and air</text><text x="165" y="142" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">spark ignition source</text><path d="M 165 156 L 165 168 M 159 162 L 171 162 M 161 158 L 169 166 M 169 158 L 161 166" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="52" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Calibrated flange gap adjuster</text><line x1="336" y1="54" x2="176" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Flange width = 25 mm</text><text x="340" y="108" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Flange gap = adjustable</text><line x1="336" y1="106" x2="234" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="152" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Gas surrounding sphere is the most easily</text><text x="340" y="164" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">ignitable mixture of the test gas and air</text><line x1="336" y1="166" x2="286" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="250" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">For full details see IEC 79-1A (1975), Appendix D</text></svg><figcaption class="figcap">Figure 8.1 · Method of determination of maximum experimental safe gap. (For full details see IEC 79-1A (1975), Appendix D)</figcaption></figure><p>Sub-group IIB: Apparatus will not ignite a surrounding explosive atmosphere when filled with, and surrounded by, a mixture of 37 per cent hydrogen in air (equivalent to an MESG of 0.35 mm) at atmospheric pressure. Gases, vapours and mists in mixture with air will be associated with sub-group IIB when their MESG is measured by the method described in IEC 79-1A (see Fig. 8.1) is between 0.5 mm and 0.9 mm. A safety factor is produced by using a more sensitive test gas for the apparatus.</p><p>Sub-group IIC: Apparatus testing is very different here as achieving a safety factor on the test gas is more difficult. The safety factor is achieved by increasing the gaps specified by the manufacturer and then testing with the most sensitive mixtures of both hydrogen and acetylene with air. (These are 28 per cent hydrogen in air and 7.5 per cent acetylene in air.) Gases, vapours and mists in mixture with air will be associated with sub-group IIC when their MESG is measured in accordance with the method described in IEC 79-1A (see Fig. 8.1) at less than 0.5 mm. In this case, the safety factor normally achieved by enlargement of gaps is rather more sensitive than test mixtures.</p><p>Once again, as in the case of intrinsic safety the IIC statement is based upon the fact that hydrogen and acetylene are the two most sensitive gases known and more sensitive mixtures can only be achieved by adding further oxygen, which is outside the scope of this Standard and requires special treatment.</p><p>Fortunately there is a relationship between MIC and MESG and to allocate a gas, vapour or mist to a particular sub-group it is only necessary to carry out either an MIC or an MESG test and not both. This ceases to be true, however, at the upper limits and where both need to be carried out. In such cases the following will be true: where MIC is between 0.8–0.9 mm, MESG will determine the sub-group; where MIC is between 0.45–0.5 mm, MESG will determine the sub-group; where MESG is between 0.5–0.55 mm, the MIC will determine the sub-group.</p><p>These criteria are necessary to ensure that the most sensitive parameter is used to determine the sub-group.</p><p>To assist in sub-grouping gases, vapours and mists which have not been tested, it is often possible to identify them as one of a range of materials of similar structure, in which case it is highly likely that their sub-group will be the same as other gases, vapours and mists within similar materials which have a lower molecular weight. In all cases, however, care must be taken with materials not already allocated to a sub-group to ensure that no special feature of the material may make allocation unacceptable. Ethyl nitrate, for instance, will produce an explosion pressure in excess of any allocated material. There is no guarantee that flameproof apparatus will withstand an internal explosion of this material and special precautions are necessary.</p><p>The system for sub-grouping now used was preceded by different systems intended to achieve the same objective in the UK and other countries. The approximate relationship between the current system and these historic systems is given in Table 8.1.</p><h4>Surface temperature classification <span class="en">Surface temperature classification</span></h4><p>Any unprotected surface to which an explosive atmosphere has access may cause ignition. This means that while for such protection concepts as flameproof enclosure or pressurization, only the external enclosure temperature is important. When intrinsic safety and increased safety are considered, the temperature of internal components becomes important as the explosive atmosphere has access to them and there is no method of preventing flame transmission. For all apparatus surfaces where any ignition caused would produce uncontrolled burning, be they inside or merely on the outer enclosure of the apparatus, it is necessary to identify the attained temperature in the worst case of operation, which includes supply variation (which in the case of mains-fed apparatus is normally plus or minus 10 per cent.)</p><p>This is done by temperature classifying apparatus into six temperature classes on the basis of the maximum temperature it reaches in the extreme of its designed operating conditions (with a safety factor) and associating gases, vapours and mists with those classes on the basis of their ignition temperatures, and giving apparatus a temperature classification. Because of the greater difficulty in causing thermal ignition due to the effects of air movement, etc., the safety factor in this case is smaller than that normally used for grouping. The temperature classes are as follows.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Test gases</th><th>European grouping</th><th>Historic UK groups and classes<br>FLP/GRP and IS/CLS</th><th>German class</th><th>US groups and classes</th></tr></thead><tbody><tr><td>Propane</td><td>IIA</td><td>II / 2c</td><td>1</td><td>Class I²<br>Group D</td></tr><tr><td>Ethylene</td><td>IIB</td><td>III / 2d</td><td>2</td><td>Class I²<br>Group C</td></tr><tr><td>Hydrogen</td><td>IIC</td><td>IV / 2e</td><td>3a</td><td>Class I²<br>Group B</td></tr><tr><td>Acetylene</td><td>IIC</td><td>IV¹ / 2f</td><td>3c</td><td>Class I²<br>Group A</td></tr><tr><td>Carbon disulphide</td><td>IIC</td><td>IV¹ / 2f</td><td>3b</td><td>Not specifically allocated</td></tr><tr><td>All gases</td><td></td><td></td><td>3n</td><td></td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Current european grouping system showing relationship to historic German and UK systems and current USA system</p><div class="note"><p>1 Although Group IV was allocated for these gases the Standard appropriate at the time (BS 229) excluded construction requirements for these gases and thus no equipment exists.</p><p>2 Class I in the USA National Electrical Code was for gases, vapours and mists only. Dusts were Class II, and fibres and flyings Class III.</p></div><div class="note"><b>Note on lower-case 'european' in the Table 8.1 caption.</b> The print reads 'Current european grouping system' with a lower-case 'european'; this is preserved verbatim in the English text and has not been corrected to 'European'.</div><p><b>T1</b></p><p>For T1 the maximum apparatus temperature must not exceed 440 °C. (As temperature classification is normally done at 40 °C ambient temperature, this usually means an elevation due to self heating of 400 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures in excess of 450 °C.</p><p><b>T2</b></p><p>For T2 the maximum apparatus temperature must not exceed 290 °C. (As temperature classification is normally done at 40 °C ambient temperature, this usually means an elevation due to self heating of 250 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures of between 300 °C and 450 °C.</p><p><b>T3</b></p><p>For T3 the maximum apparatus temperature must not exceed 195 °C. (As temperature classification is normally done at a 40 °C ambient temperature, this usually means an elevation due to self heating of 155 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures of between 200 °C and 300 °C.</p><p><b>T4</b></p><p>For T4 the maximum apparatus temperature must not exceed 130 °C. (As temperature classification is normally done at a 40 °C ambient temperature, this usually means an elevation due to self heating of 90 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures of between 135 °C and 200 °C.</p><p><b>T5</b></p><p>For T5 the maximum apparatus temperature must not exceed 95 °C. (As temperature classification is normally done at a 40 °C ambient temperature, this usually means an elevation due to self heating of 55 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures of between 100 °C and 135 °C.</p><p><b>T6</b></p><p>For T6 the maximum apparatus temperature must not exceed 80 °C. (As temperature classification is normally done at a 40 °C ambient temperature, this usually means an elevation due to self heating of 40 °C.) Gases, vapours and mists associated with this temperature class will have ignition temperatures of between 85 °C and 100 °C.</p><p>As indicated, the self elevation of the apparatus permitted in all cases depends upon the ambient temperature at which temperature classification is carried out. If an item of apparatus is temperature classified as T3 at an ambient temperature of 100 °C its permitted self heating will be reduced to 95 °C, as the overall maximum temperature must remain the same.</p><p>It is also recognized that small components can exceed the ignition temperature of a particular gas, vapour or mist without causing ignition, and this has been demonstrated as the case. In general, this difference depends upon factors such as the convection performance of the particular gas, vapour or mist and the configuration of the hot surface. For this reason, there is no general relaxation (except in the case of intrinsic safety, see Chapter 13) and each type of small component must be treated individually. To do this it is necessary to determine the temperature at which the surface in question actually ignites a gas representative of the most sensitive in the temperature class, and then ensure that the surface does not exceed the following temperatures in service:</p><p>T1 – ignition temperature minus 50 °C<br>T2 – ignition temperature minus 50 °C<br>T3 – ignition temperature minus 50 °C<br>T4 – ignition temperature minus 25 °C<br>T5 – ignition temperature minus 25 °C<br>T6 – ignition temperature minus 25 °C</p><p>A system of temperature classification similar in concept to this existed in Germany and the relationship between this and the current system is shown in Table 8.2. In the United States of America there was initially a system whereby apparatus classification (their equivalent of grouping) determined the maximum apparatus temperature (see Table 8.1) but in recent years they have adopted a variation on the European temperature classification system (see Table 8.2).</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Temperature system</th><th>European system (Note 1)</th><th>Historic German system (Note 2)</th><th>US systems – Current (Note 3)</th><th>US systems – Historic (Notes 3 and 4)</th></tr></thead><tbody><tr><td>450 °C</td><td>T1</td><td>G1</td><td>T1 (842 °F)</td><td>Groups A, B, C and D</td></tr><tr><td>300 °C</td><td>T2</td><td>G2</td><td>T2 (572 °F)</td><td>Groups A, B, C and D</td></tr><tr><td></td><td></td><td></td><td>T2A (536 °F)</td><td>Groups A, B, C and D</td></tr><tr><td></td><td></td><td></td><td>T2B (500 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T2C (446 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T2D (419 °F)</td><td>Group C</td></tr><tr><td>200 °C</td><td>T3</td><td>G3</td><td>T3 (392 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T3A (356 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T3B (329 °F)</td><td>–</td></tr><tr><td></td><td></td><td></td><td>T3C (320 °F)</td><td>–</td></tr><tr><td>135 °C</td><td>T4</td><td>G4</td><td>T4 (275 °F)</td><td>–</td></tr><tr><td></td><td></td><td></td><td>T4A (248 °F)</td><td>–</td></tr><tr><td>100 °C</td><td>T5</td><td>G5</td><td>T5 (212 °F)</td><td>–</td></tr><tr><td>85 °C</td><td>T6</td><td></td><td>T6 (185 °F)</td><td>–</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">European temperature classification system and its relationship with German and US systems</p><div class="note"><p>1 The UK did not have a temperature classification system prior to the introduction of the European system.</p><p>2 The historic German system did not have the equivalent of T6.</p><p>3 The USA works on the Fahrenheit scale but the basic T classes are equivalent.</p><p>4 The original US temperature classification was associated with its grouping system whereby the following was the case: Groups A and B were associated with a maximum temperature of 536 °F Group C was associated with a maximum temperature of 356 °F.</p></div><h3>8.1.3 Requirements for enclosures <span class="en">8.1.3 Requirements for enclosures</span></h3><p>In all protection concepts, the enclosure of the apparatus is, to some degree, important to the continued security afforded to the apparatus. It is clearly important that the integrity of the enclosure is maintained and it has to be understood that there are often components within the enclosure which either retain ignition capable electrical charge, or ignition capable temperature after isolation of the apparatus for some identifiable time. For these reasons enclosures are subjected to significant impact and drop tests to ensure that they have sufficient strength for their purpose. They are tested with the contents inside them and the strength of fixings within are also tested at the same time.</p><p>All apparatus is subjected to impact tests at a basic level of 7 joules or, if the apparatus is intended to be installed where impact risks are small, 4 joules. In general, this means the 7 joule approach is used to give maximum flexibility of use, although in such cases as indoor risks in pharmaceutical plants, the reduced level can be of assistance. Guards on parts of the apparatus can also mitigate the impact test requirement and Table 8.3 shows the possible reductions of impact severity.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Mechanical details<br>Risk of mechanical danger</th><th>Impact energy in Joules<br>High</th><th>Impact energy in Joules<br>Low</th></tr></thead><tbody><tr><td>1 Guards, protective covers, fanhoods, cable entries</td><td>7</td><td>4</td></tr><tr><td>2 Plastics enclosures</td><td>7</td><td>4</td></tr><tr><td>3 Light metal or cast metal enclosures</td><td>7</td><td>4</td></tr><tr><td>4 Enclosures of other materials than 3 with wall thickness of less than 1 mm</td><td>7</td><td>4</td></tr><tr><td>5 Light transmitting parts without guard</td><td>4</td><td>2</td></tr><tr><td>6 Light transmitting parts with guard (tested without guard)</td><td>2</td><td>1</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Test Requirements for resistance to impact</p><div class="note"><p>Note: Impact test is normally with a 1 kg mass with a hardened steel 25 cm ball at its impact point. The height for dropping purposes is one tenth of the required impact energy in metres.</p></div><p>In addition, portable apparatus will be subjected to a drop test from a height of 1 m to verify its reliability in service. The tests are normally carried out at normal laboratory temperature as the effects of changes in ambient temperature (normally −20 °C to +40 °C) are not considered significant. If, however, this is not true because of unusual ambient temperature variations or particular features of enclosure material (plastic enclosures are dealt with later in this section) it may be necessary to carry out impact and, if appropriate, drop tests at the limits of ambient temperature envisaged.</p><p>Glass is recognized as a weakness, when used for such things as viewports in enclosures, and is subjected to a thermal shock test by spraying water at a relatively low temperature onto it when it is elevated to its maximum service temperature.</p><p>Several of the protection concepts identify a required enclosure integrity against the ingress of solid or liquid foreign bodies, or both. This is identified as an 'IP' number, such as IP54. The first numeral identifies the protection against solid foreign bodies, such as tools or dust, and the second numeral identifies the protection afforded against liquid ingress. IP specification is derived by testing enclosures in accordance with BS/EN 60529 1991² and Table 8.4 identifies the numerals used in IP rating. Typical IP ratings are:</p><p>IP20: This is considered as sufficient protection to prevent insertion of fingers, etc., and is assumed to prevent electric shock. IP54: This is considered as weather proof for outdoor mounting. All outdoor-mounted apparatus be it for hazardous-area mounting or not should meet at least this criterion. IP65: This is considered to be dust tight. Once again it must be stressed that the enclosure integrity is often identified by the general situation and not by the minimum permitted by the protection concept. For example, outdoor apparatus is almost always IP54 to ensure operational reliability, and apparatus for use in the presence of conducting dusts is likewise almost always required to be IP65.</p><p>As far as residual charge or temperature after isolation is concerned, the only way to overcome this problem if it cannot be avoided by design is to identify the time taken for decay, and label the apparatus with a warning indicating a delay which should be observed before opening. For residual charge, figures are given as follows: Group IIA — The residual charge must not exceed 0.2 mJ when the enclosure is opened; Group IIB — The residual charge must not exceed 0.06 mJ when the enclosure is opened; Group IIC — The residual charge must not exceed 0.02 mJ when the enclosure is opened. These figures allow the calculation of the necessary time to be included on the warning label.</p><p>Where the charge cannot be dissipated in a sensible time, or the temperature likewise is retained for a very long time, an alternative approach is to warn that the enclosure should not be opened unless the area of installation can be specified as gas-free at the time of opening.</p><p>Aluminium alloys and plastics can present significant additional problems when used as enclosure material, both from the strength point of view, and in respect of their ability to become ignition sources. To this end, both are additionally addressed in detail in BS/EN 50014 (1993).</p><h4>Specific requirements for non-metallic (plastic) enclosures <span class="en">Specific requirements for non-metallic (plastic) enclosures</span></h4><p>In order to ensure that the performance of the enclosure is repeatable, the plastic(s) of which the enclosure is made needs to be clearly identified by its complete composition, including fillers etc., and its manufacturer's name. In addition, its surface treatment (e.g., varnish) needs to be specified. To assist in this it is always better to use a plastics formulation which is in-line with International Standards Organization (ISO)³ Standard as, in cases where a manufacturer ceases production of a particular plastic, the search for a substitute will be easier.</p><p>The Temperature Index (TI) (taken from the 20,000 hour point on the thermal endurance graph for the plastic) needs to demonstrate that at 20 °C above the maximum temperature achieved by any part of the enclosure at maximum operating temperature for the apparatus, the plastic has lost less than 50 per cent of its flexing strength to demonstrate that the plastic is of sufficient strength for the purpose. (While demonstration of this for the purposes of BS/EN 50014 (1993) is by the manufacturer of the apparatus specifying the particular value, the older Standard BS 5501, part 1 (1977) required that the entire graph be produced to confirm this situation.) IEC 216-1⁴, IEC 216-2⁵ and ISO 178⁶ or ISO R527⁷ will need to be consulted for the methods of producing this figure.</p><p>In addition to being chosen to comply with this figure, enclosures made of plastics need to be tested for their resistance to heat, cold and, where the enclosure or parts thereof are not protected from normal incident light which is the general situation, their resistance to light. Likewise the impact tests and, if appropriate, drop tests normally carried out at laboratory temperature, will need to be carried out at the maximum and minimum service temperatures, with safety factors of around 10 °C for plastics enclosures.</p><p>Most plastics also have the propensity to hold charge when subjected to friction, such as being rubbed with a dry cloth, and this static charge is often capable of igniting an explosive atmosphere. It is necessary, therefore, to ensure that such the material cannot support such charge or, if its generation is possible, precautions are taken to ensure that it is not generated. In general terms, electrostatic charges only become a problem where an enclosure, which is capable of sustaining such a charge is rubbed with a dry cloth or similar. BS/EN 50014 (1993)¹ identifies these conditions as the only conditions needing to be addressed by limiting the requirements for prevention of, or dealing with, electrostatic charge to plastics surfaces of portable and transportable (non-fixed) apparatus, and apparatus which is likely to be rubbed or cleaned on site. In the latter case, only apparatus in clean rooms or such places as pharmaceutical plants, where cleanliness is of great importance, is likely to be affected. On typical chemical plants or oil refineries, for example, it is more likely that equipment will be hosed down rather than cleaned with dry cloths.</p><p>There are two methods of dealing with plastics enclosures to prevent the build up of ignition-capable electrostatic charge. First, selection of material so that it has a surface resistance of less than 1 GΩ when measured between two 100 mm conducting lines, 10 mm apart, which are painted on the plastics enclosure surface or the surface of a flat plate of the same plastic, or by design of the enclosure such that development of charge is unlikely. Second, by limitation of the surface of the enclosure projected in any direction (any single surface) to the following maximum sizes. For apparatus given Group IIA or IIB, limitation to 100 cm² is necessary unless the plastic surface is surrounded with a conductive frame which is earthed (see Fig. 8.2), when the area of the particular surface can be increased to 400 cm², and for apparatus given Group IIC, limitation to 20 cm² is necessary unless the plastic surface is surrounded with a conducting frame which is earthed (see Fig. 8.2), when the area of the particular surface can be increased to 100 cm².</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd2" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.2 · Vỏ bọc bằng nhựa cách điện / Figure 8.2 · Insulating plastics enclosures</text><text x="172" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Không có khung dẫn điện / No conducting framework</text><line x1="100" y1="82" x2="172" y2="64" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="64" x2="244" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="244" y1="82" x2="172" y2="100" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="100" x2="100" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="100" y1="82" x2="100" y2="150" stroke="#2a2a2a" stroke-width="1.1"/><line x1="100" y1="150" x2="172" y2="168" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="168" x2="172" y2="100" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="100" x2="244" y2="150" stroke="#2a2a2a" stroke-width="1.1"/><line x1="244" y1="150" x2="244" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="64" x2="172" y2="132" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="172" y1="132" x2="100" y2="150" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="172" y1="132" x2="244" y2="150" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><text x="512" y="34" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Có khung dẫn điện tiếp địa hở / Conducting exposed earthed framework</text><line x1="440" y1="82" x2="512" y2="64" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="64" x2="584" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="584" y1="82" x2="512" y2="100" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="100" x2="440" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="440" y1="82" x2="440" y2="150" stroke="#2a2a2a" stroke-width="3.0"/><line x1="440" y1="150" x2="512" y2="168" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="168" x2="512" y2="100" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="100" x2="584" y2="150" stroke="#2a2a2a" stroke-width="3.0"/><line x1="584" y1="150" x2="584" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="64" x2="512" y2="132" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><line x1="512" y1="132" x2="440" y2="150" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><line x1="512" y1="132" x2="584" y2="150" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><text x="20" y="185" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum area of each of six external surfaces</text><text x="360" y="185" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum area of each of six external surfaces</text><text x="20" y="197" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 100 cm²</text><text x="360" y="197" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 400 cm²</text><text x="20" y="209" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 20 cm²</text><text x="360" y="209" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 100 cm²</text><text x="20" y="221" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum volume</text><text x="360" y="221" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum volume</text><text x="20" y="233" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 1000 cm³</text><text x="360" y="233" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 8000 cm³</text><text x="20" y="245" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 90 cm³</text><text x="360" y="245" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 1000 cm³</text><text x="340" y="266" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Diện tích cm² · thể tích cm³ / Area cm² · volume cm³</text></svg><figcaption class="figcap">Figure 8.2 · Insulating plastics enclosures. No conducting framework: area of each surface IIA and IIB 100 cm², IIC 20 cm²; volume IIA and IIB 1000 cm³, IIC 90 cm³. With earthed framework: 400 cm², 100 cm²; 8000 cm³, 1000 cm³</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Number</th><th>First numeral<br>Protection against solids afforded</th><th>Second numeral<br>Against liquids</th></tr></thead><tbody><tr><td>0</td><td>No protection of persons against contact with live or moving parts. No protection of equipment against ingress of solid foreign bodies.</td><td>No protection</td></tr><tr><td>1</td><td>Protection against accidental or inadvertent contact with live or moving parts inside the enclosure by a large surface of the human body, for example, a hand, but not protection against deliberate access to such parts. Protection against ingress of large solid foreign bodies.</td><td>Protection against drops of condensed water. Drops of condensed water falling on the enclosure shall have no harmful effect.</td></tr><tr><td>2</td><td>Protection against contact with live or moving parts inside the enclosure by fingers. Protection against ingress of medium size solid foreign bodies.</td><td>Protection against drops of liquid. Drops of falling liquid shall have no harmful effect when the enclosure is tilted at any angle up to 15° from the vertical.</td></tr><tr><td>3</td><td>Protection against contact with live or moving parts inside the enclosure by tools wires or such objects of thickness greater than 2.5 mm. Protection against ingress of small solid foreign bodies.</td><td>Protection against rain. Water falling in rain at an angle of up to 60° with respect to the vertical shall have no harmful effect.</td></tr><tr><td>4</td><td>Protection against contact with live or moving parts inside the enclosure by tools wires or such objects of thickness greater than 1 mm. Protection against ingress of small solid foreign bodies.</td><td>Protection against splashing. Liquid splashing from any direction shall have no harmful effect.</td></tr><tr><td>5</td><td>Complete protection against contact with live or moving parts inside the enclosure. Protection against harmful deposits of dust. The ingress of dust is not totally prevented, but dust cannot enter in an amount sufficient to interfere with satisfactory operation of the equipment enclosed.</td><td>Protection against water jets. Water projected by a nozzle from any direction under stated conditions shall have no harmful effect.</td></tr><tr><td>6</td><td>Complete protection against contact with live or moving parts inside the enclosure. Protection against ingress of dust.</td><td>Protection against conditions on ships’ decks (deck watertight equipment). Water from heavy seas shall not enter the enclosure under prescribed conditions.</td></tr><tr><td>7</td><td>No prescription.</td><td>Protection against immersion in water. It shall not be possible for water to enter the enclosure under stated conditions of pressure and time.</td></tr><tr><td>8</td><td>No prescription.</td><td>Protection against indefinite immersion in water under specified pressure. It shall not be possible for water to enter the enclosure.</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Degrees of protection of enclosures</p><div class="note"><p>Printed source line: ?om BSKN 60529' . This garbled form is kept verbatim from the extracted text layer; the page image reads from BS/EN 60529. Flagged here, not silently corrected.</p></div><p>The Standard also permits the use of a warning label indicating how charge is to be avoided if the above measures are not possible. Historically, the words 'not possible' have been taken in the UK to mean 'have not been taken' because of the difficulty in defining what is and is not possible. In practice, therefore, the two most common solutions for fixed apparatus have been to either load the plastics material with some conducting medium, such as carbon (although ths can give problems with insulation within the apparatus) or to utilize the warning label. Portable apparatus has tended to rely on an overall cover of non-plastics material, such as leather or, again, loading the plastic with conducting material. BS 5501 part 1 (1977). (The first edition of this Standard did not limit the requirements to non-fixed apparatus and apparatus likely to be cleaned but the introduction of this limitation is unlikely to have significant effect upon design as manufacturers tend to design their apparatus for the widest possible market.</p><p>The final problem with plastic enclosures is the problem which can be associated with using fastening screws (for example, to hold the lid, in place). Plastic being somewhat softer than metal in most cases, it is more subject to thread stripping and where threads for fixing screws, which hold covers in place and other parts likely to be opened in service for adjustment etc., are tapped directly into the plastic, the Standard requires the thread form to be compatible with the plastics material. No further guidance is given but fine or shallow threads should be avoided as these are more likely to strip, particularly if plastic screws are used. Many manufacturers solve this problem by casting into the plastic metal thread bosses and this is probably the best way to solve the problem.</p><h4>Specific requirements for light metal (aluminium and similar) enclosures <span class="en">Specific requirements for light metal (aluminium and similar) enclosures</span></h4><p>While such enclosures offer a similar advantage to plastic enclosures in weight and ease of casting, they mainly exhibit greater strength. They do, however, have similar drawbacks in respect of threads for fastening screws and such threads should be treated in the same way as those for plastics enclosures. There is also a problem associated with so-called thermite sparking, where magnesium content of alloy enclosures is high. This means that where the enclosure comes forcibly into contact with oxidized iron or steel (rust), the resultant spark is enhanced by the presence of the magnesium and the spark is much more powerful and is ignition capable in most cases. To avoid this situation, alloys with more than 6 per cent magnesium are not permitted by the standard.</p><h3>8.7.4 Fasteners, interlocking devices, bushings and cements <span class="en">8.7.4 Fasteners, interlocking devices, bushings and cements</span></h3><div class="note"><b>Note on the printed section number.</b> The heading is printed as '8.7.4'. Since this section sits between 8.1.3 and 8.1.5 and deals with fasteners, interlocking devices, bushings and cements, the number is almost certainly a typographical error for 8.1.4. The printed number 8.7.4 is retained rather than silently corrected.</div><p>Once again the Standard identifies those facets of fasteners, interlocking devices, bushings and cements, the performance of which are important to the protection concept and these apply to all the subsequent individual protection concept Standards, unless the particular protection concept Standard specifically excludes them.</p><h4>Fasteners (including special fasteners) <span class="en">Fasteners (including special fasteners)</span></h4><p>The only general statement made about fasteners which fix parts necessary to maintain the protection concept (apart from the obvious one that the fastener in material and construction must be compatible with the enclosure it fastens) is that such fasteners must be releasable only with the aid of a tool. The term 'tool' is not defined but in a subsequent Clause dealing with interlocking devices, screwdrivers and pliers are specifically defined as not being acceptable as a method of defeating an interlock. Some certification bodies have used this wording or wording of similar import in BS 5501 part 1 (1977) as justifying the non-use of screwdrivers and pliers for fasteners in general, and it is wise to utilize such things as hexagon and socket-headed bolts and screws in this regard, unless prior knowledge of the attitude of the chosen certification body is obtained in advance of completion of the particular apparatus design.</p><p>Some of the protection concept standards call up 'special fasteners' which are intended to give a greater degree of security than the norm. To ensure this, the screws, nuts and threads used are carefully defined, as are the holes, (either clearance or tapped through) which the screws or studs pass. The basic requirements for threads are as: all threads shall be coarse pitch metric in accordance with IS0 262 (1973)⁸; tolerance of fit of threads shall be 6g/6H in accordance with IS0 965 (1980)⁹.</p><p>The heads of screws or the nuts, where studs and nuts are used to secure a cover or similar part essential for the protection concept, are required to be one of the following:</p><p>1. Screws with hexagon heads to IS0 4014 (1988)¹⁰ or IS0 4017 (1988)¹¹. (Note: only the head must comply with the named Standard.)</p><p>2. Hexagon nuts to IS0 4032 (1986)¹².</p><p>3. Cap screws with hexagon socket heads to IS0 4762 (1989)¹³. (Note: only the head must comply with the named Standard.)</p><p>4. Hexagon socket set screws to IS0 4026 (1977)¹⁴, IS0 4027 (1977)¹⁵, IS0 4028 (1977)¹⁶ or IS0 4029 (1977)¹⁷ provided that the set screw does not protrude from the threaded hole in which it is fitted when it is tight.</p><p>In the case of screws with heads, the Standard also requires that the land under the head from the edge of the clearance hole, or the threaded hole in the case of a reduced shank fastener, is no more than that which would occur with a standard screw when the hole was a clearance hole with the maximum tolerance permitted by medium fit H13 as defined in IS0 286-2 (1988)¹⁸.</p><p>BS 5501 part 1 (1977) included a requirement for shrouds on special fasteners (see Fig. 8.3 and 8.4) to make it difficult to gain purchase on them by such things as adjustable wrenches, etc. This requirement has been dropped in the case of BS/EN 50014 (1993)¹, except for mining applications which are not dealt with here.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd3" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.3 · Mũ che điển hình cho bộ phận giữ chặt / Figure 8.3 · Typical shrouds for fasteners</text><polyline points="116,60.29 113.02,58.77 109.89,57.57 106.65,56.7 103.34,56.18 100,56 96.66,56.18 93.35,56.7 90.11,57.57 86.98,58.77 84,60.29 81.19,62.11 78.59,64.22 76.22,66.59 74.11,69.19 72.29,72 70.77,74.98 69.57,78.11 68.7,81.35 68.18,84.66 68,88 68.18,91.34 68.7,94.65 69.57,97.89 70.77,101.02 72.29,104 74.11,106.81 76.22,109.41 78.59,111.78 81.19,113.89 84,115.71 86.98,117.23 90.11,118.43 93.35,119.3 96.66,119.82 100,120 103.34,119.82 106.65,119.3 109.89,118.43 113.02,117.23 116,115.71" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><circle cx="100" cy="88" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="100" cy="88" r="4.5" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="100" y1="88" x2="116" y2="60" stroke="#888" stroke-width="0.9"/><line x1="100" y1="88" x2="116" y2="116" stroke="#888" stroke-width="0.9"/><polyline points="111,107.05 114.14,104.85 116.85,102.14 119.05,99 120.67,95.52 121.67,91.82 122,88 121.67,84.18 120.67,80.48 119.05,77 116.85,73.86 114.14,71.15 111,68.95" fill="none" stroke="#888" stroke-width="0.9"/><text x="128" y="88" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">120° max</text><line x1="48" y1="56" x2="56" y2="56" stroke="#888" stroke-width="0.7"/><line x1="48" y1="72" x2="56" y2="72" stroke="#888" stroke-width="0.7"/><line x1="52" y1="57" x2="52" y2="71" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="52" y1="71" x2="52" y2="57" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="45" y="66.4" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><path d="M 210 112 L 210 88 A 30 30 0 0 1 270 88 L 270 112 Z" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><circle cx="240" cy="90" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="250.5,108.19 253.5,106.09 256.09,103.5 258.19,100.5 259.73,97.18 260.68,93.65 261,90 260.68,86.35 259.73,82.82 258.19,79.5 256.09,76.5 253.5,73.91 250.5,71.81" fill="none" stroke="#888" stroke-width="0.9"/><text x="268" y="90" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">120° max</text><line x1="188" y1="58" x2="196" y2="58" stroke="#888" stroke-width="0.7"/><line x1="188" y1="74" x2="196" y2="74" stroke="#888" stroke-width="0.7"/><line x1="192" y1="59" x2="192" y2="73" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="192" y1="73" x2="192" y2="59" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="185" y="68.4" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><text x="340" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Shroud height at least equal to thickness of</text><text x="340" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">bolt head, screwhead or nut</text><text x="180" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thread size</text><text x="420" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">A in mm (normal)</text><line x1="120" y1="166" x2="560" y2="166" stroke="#2a2a2a" stroke-width="1.0"/><text x="180" y="178" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M5</text><text x="420" y="178" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">9.0</text><text x="180" y="188.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M6</text><text x="420" y="188.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">9.5</text><text x="180" y="198.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M8</text><text x="420" y="198.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">12.0</text><text x="180" y="209.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M10</text><text x="420" y="209.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">14.0</text><text x="180" y="219.6" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M12</text><text x="420" y="219.6" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">17.0</text><text x="180" y="230" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M14</text><text x="420" y="230" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">19.0</text><text x="180" y="240.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M16</text><text x="420" y="240.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">21.0</text><text x="180" y="250.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M20</text><text x="420" y="250.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">24.0</text><text x="180" y="261.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M24</text><text x="420" y="261.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">30.0</text><line x1="120" y1="265" x2="560" y2="265" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 8.3 · Typical shrouds for fasteners. Shroud height A at least equal to bolt head, screwhead or nut thickness; M5 9.0, M6 9.5, M8 12.0, M10 14.0, M12 17.0, M14 19.0, M16 21.0, M20 24.0, M24 30.0 mm</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd4" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.4 · Hốc lõm điển hình để che chắn / Figure 8.4 · Typical recesses for shrouding purposes</text><polygon points="80,44 170,44 170,72 196,72 196,120 80,120" fill="url(#sect__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="250,44 340,44 340,120 224,120 224,72 250,72" fill="url(#sect__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="198" y="76" width="24" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="198" y1="82" x2="222" y2="82" stroke="#888" stroke-width="0.7"/><line x1="198" y1="89" x2="222" y2="89" stroke="#888" stroke-width="0.7"/><line x1="198" y1="96" x2="222" y2="96" stroke="#888" stroke-width="0.7"/><line x1="198" y1="103" x2="222" y2="103" stroke="#888" stroke-width="0.7"/><line x1="198" y1="110" x2="222" y2="110" stroke="#888" stroke-width="0.7"/><rect x="196" y="60" width="28" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="170" y1="32" x2="170" y2="40" stroke="#888" stroke-width="0.7"/><line x1="250" y1="32" x2="250" y2="40" stroke="#888" stroke-width="0.7"/><line x1="171" y1="36" x2="249" y2="36" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="249" y1="36" x2="171" y2="36" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="210" y="32" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="356" y1="44" x2="364" y2="44" stroke="#888" stroke-width="0.7"/><line x1="356" y1="72" x2="364" y2="72" stroke="#888" stroke-width="0.7"/><line x1="360" y1="45" x2="360" y2="71" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="360" y1="71" x2="360" y2="45" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="366" y="60.4" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="150" y="132" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Thread</text><line x1="154" y1="130" x2="205" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="280" y="132" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Clearance hole</text><line x1="276" y1="130" x2="222" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="140" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thread size</text><text x="280" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Clearance hole size (mm)</text><text x="460" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">B (mm)</text><line x1="110" y1="150" x2="560" y2="150" stroke="#2a2a2a" stroke-width="1.0"/><text x="140" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M5</text><text x="280" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">5.5</text><text x="460" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">18</text><text x="140" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M6</text><text x="280" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">6.6</text><text x="460" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">19</text><text x="140" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M8</text><text x="280" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">9.0</text><text x="460" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">24</text><text x="140" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M10</text><text x="280" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">11.0</text><text x="460" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">28</text><text x="140" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M12</text><text x="280" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">14.0</text><text x="460" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">34</text><text x="140" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M14</text><text x="280" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">16.0</text><text x="460" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">38</text><text x="140" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M16</text><text x="280" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">18.0</text><text x="460" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">42</text><text x="140" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M20</text><text x="280" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">22.0</text><text x="460" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">48</text><text x="140" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M24</text><text x="280" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">26.0</text><text x="460" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">60</text><line x1="110" y1="244" x2="560" y2="244" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="258" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">C = at least height of bolthead, screwhead or nut</text></svg><figcaption class="figcap">Figure 8.4 · Typical recesses for shrouding purposes. Table of threads M5 to M24 with clearance holes 5.5 to 26.0 mm and B from 18 to 60 mm; C at least the height of a bolt head</figcaption></figure><div class="note"><b>Note on Figures 8.3 and 8.4.</b> These figures show the shroud and recess requirements taken from the old Standard BS 5501 part 1 (1977); the requirement was dropped from BS/EN 50014 (1993)¹ except for mining applications. They are not current requirements for surface apparatus.</div><p>The objective of all of the above in the case of fasteners is to create a situation where fasteners do not become loose or cannot easily be inadvertently loosened. The difference between normal fasteners and special fasteners is the degree of security which is considered necessary by the particular protection concept standard. It is worthy of note that in more than one case the protection concept Standard requires even a higher level of security as will be seen when the individual protection concepts are discussed.</p><h4>Interlocking devices <span class="en">Interlocking devices</span></h4><p>Interlocking devices, may in some cases, be used instead of high security fasteners in such a way that the interlock isolates the electrical equipment and removes any residual sources of ignition (e.g., stored energy) before the apparatus enclosure can be opened. There is no formal specification for such devices in BS/EN 50014 (1993)¹ except indications to give some idea as to the difficulty which should be encountered by those seeking to circumvent them. The Standard requires that they are to be incapable of being defeated by screwdrivers or pliers. In addition, as no specification for them is given, they may be either mechanical or electrical.</p><p>The requirements are very much more relaxed then those in BS 5501, Part 1 (1977) (the first edition of this Standard) as the requirements there were that the interlock could only be defeated by a tool specifically designed for the purpose and, by inference, it should not be susceptible to being defeated by any tool in the normal range of tools used by personnel.</p><h4>Bushings <span class="en">Bushings</span></h4><p>Insulated bushings are sometimes used for communication between different parts of an enclosure or through a barrier within the enclosure. In these cases, normal industrial practice is used. Sometimes however, the bushing is used as a terminal (connection facility) and it is possible that if a screw connection is made, or if the connection is by a post and nut terminal, a turning moment will be applied to the terminal. The Standard requires that the terminal be secure against this when a specified maximum torque test is applied (see Table 8.5). If the bushing cannot be made secure by tightening then a set screw may be used to prevent turning. Where this set screw is within the enclosure (i.e., not accessible from outside the enclosure) it need not comply with the special fastener requirements.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Diameter of the stem of the bushing<br>(metric thread size)</th><th>Torque<br>Newton metres</th></tr></thead><tbody><tr><td>M4</td><td>2.0</td></tr><tr><td>M5</td><td>3.2</td></tr><tr><td>M6</td><td>5.0</td></tr><tr><td>M8</td><td>10.0</td></tr><tr><td>M10</td><td>16.0</td></tr><tr><td>M12</td><td>25.0</td></tr><tr><td>M16</td><td>50.0</td></tr><tr><td>M20</td><td>85.0</td></tr><tr><td>M24</td><td>130.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Test Torque to be applied to bushings used for connection facilities</p><div class="note"><p>(from BS/EN 50014¹)</p><p>Note: Torque values for sizes other than those specified above may be determined from a graph plotted using these values. In addition, the graph may be extrapolated to allow torque values to be determined for bushings larger than those specified.</p></div><h4>Cements <span class="en">Cements</span></h4><p>Cements are often used for such things as the construction of fabricated enclosures, or securing of such things as bushings. There are no specific requirements for these except that they must remain stable up to 20 °C above their maximum service temperature. This represents a significant relaxation with regard to BS 5501, part 1 (1977) which also required chemical stability and proven resistance to solvents or protection from their effects.</p><p>The current Standard merely requires that the cements be satisfactory in the set of conditions agreed by the manufacturer and user, removing the involvement of the certification body.</p><h3>8.1.5 Connection facilities and cable entries <span class="en">8.1.5 Connection facilities and cable entries</span></h3><p>There are two elements to be considered here. First, the terminals and their terminal box (if one is used) are addressed to ensure that effective connection can be made, and second, the method by which the cable enters the enclosure is addressed. Obviously, neither the connection facilities, connection box, nor the conductor or cable entry mechanisms should adversely affect the protection concept but there are also more general requirements.</p><h4>Connection facilities and terminal compartments <span class="en">Connection facilities and terminal compartments</span></h4><p>The basic requirements in BS/EN 50014 (1993)¹ for connection facilities are fairly straightforward, merely requiring that they allow proper connection of conductors and do this without reducing such things as clearances within the apparatus. While much of the wording used refers to terminal compartments, it is clear that a terminal compartment is not specifically required and the terminals may be in the main enclosure. In this latter case, however, it must be stressed that the arrangement needs to adequately protect the electrical equipment within the enclosure from damage during connection.</p><p>Connection facilities for earthing (bonding conductors) are more specific, requiring that the connection facilities can handle conductors of at least specific maximum sizes (see Table 8.6) and, where the apparatus enclosure is metal, that connection facilities satisfying these requirements appear both inside and outside the enclosure with the outside facility being capable of terminating a 4 mm² conductor as a minimum, if earthing is required.</p><p>Strangely, corrosion and connection of light metal (aluminium) conductors is identified as a problem with earth connections but not for other connections. Clearly other connections should be examined for this problem and, if present, steps should be taken to minimize it.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Cross-sectional area of phase conductors of the installation<br>(mm²)</th><th>Minimum cross-sectional area of corresponding protective conductor<br>(mm²)</th></tr></thead><tbody><tr><td>up to 16</td><td>16</td></tr><tr><td>16 to 35</td><td>16</td></tr><tr><td>over 35</td><td>0.5 × phase conductor</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Minimum cross-sectional area of protective conductor</p><div class="note"></div><h4>Conductor entry (cable or conduit entries) <span class="en">Conductor entry (cable or conduit entries)</span></h4><p>In the UK it is normal to use cables and cable entry devices are the norm. These may form part of the enclosure (typical German practice) or be separate from the enclosure and form a range of standard devices (typical UK practice). The requirements in both cases are effectively the same.</p><p>There should always be sealing between the cable sheath and the gland body (i.e., that part of the gland which is directly fixed to the enclosure) and this may be either by a sealing ring around the cable sheath or by compound filling, in which case the sheath is cut back and the compound seals to both the sheath and conductor insulation (see Fig. 8.5 and 8.6). The Standard also requires that sealing compounds be treated as cements and elastomeric (rather than metal) sealing rings pass an ageing type test. There are also clamping requirements which are intended to ensure the cable is clamped by the sheath or armouring in such a way as to prevent stress on the conductors and lead in requirements to prevent sheath damage if the cable is moved (see Fig. 8.7). BS/EN 50014 (1993)¹ contains a whole range of type tests to ensure that cable entries are basically suitable and this results in a series of standard glands from which the manufacturer or user chooses for his apparatus.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd5" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.5 · Đầu nối ép điển hình cho cáp bọc thép / Figure 8.5 · Typical compression gland for armoured cable</text><rect x="50" y="82" width="420" height="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="50" y="74" width="250" height="32" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><rect x="300" y="74" width="120" height="6" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="0.8"/><rect x="300" y="100" width="120" height="6" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="0.8"/><rect x="270" y="54" width="170" height="20" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="270" y="106" width="170" height="20" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 270 54 l 6 -5 l 6 5 l 6 -5 l 6 5 l 6 -5 l 6 5" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="262" y="50" width="8" height="80" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="302" y="80" width="10" height="20" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="385,74 415,54 427,54 405,82" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="385,106 415,126 427,126 405,98" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="425" y="74" width="15" height="32" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="465" y="76" width="8" height="28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="473" y="58" width="57" height="64" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="478" y1="58" x2="478" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="492" y1="58" x2="492" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="506" y1="58" x2="506" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="520" y1="58" x2="520" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><text x="266" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="266" y1="48" x2="266" y2="50" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="307" y="138" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="307" y1="140" x2="307" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="240" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="240" y1="48" x2="262" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="330" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="330" y1="48" x2="330" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="400" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="48" x2="400" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="360" y="68" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="360" y1="70" x2="360" y2="75" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="432" y="138" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G</text><line x1="432" y1="140" x2="432" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="469" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H</text><line x1="469" y1="48" x2="469" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="500" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J</text><line x1="500" y1="48" x2="500" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="200" y="76" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">K</text><line x1="200" y1="78" x2="200" y2="82" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="180" y="112" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="180" y1="114" x2="180" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="20" y="150" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Sealing washer between enclosure and gland</text><text x="20" y="159.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Sealing ring on cable inner sheath of armoured cable is also</text><text x="27" y="167" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weatherseal for non armoured cable where items F, G, H, and</text><text x="27" y="174.2" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L are not present</text><text x="20" y="184" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Thread for fixing gland to enclosure</text><text x="20" y="193.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Gland body (entry element)</text><text x="20" y="203.6" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Cable seal compression element</text><text x="350" y="150" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Cable armour</text><text x="350" y="159.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Armour clamping</text><text x="350" y="169.6" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = Weather sealing ring</text><text x="350" y="179.4" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J = Weather seal compression element</text><text x="350" y="189.2" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">K = Cable inner sheath or outer sheath for non-armoured cables</text><text x="350" y="199" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Outer sheath of armoured cables</text></svg><figcaption class="figcap">Figure 8.5 · Typical compression gland for armoured cable, letters A to L covering washer, sealing ring, gland body, compression element, armour, armour clamp, weather seal and cable sheaths</figcaption></figure><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd6" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.6 · Chi tiết đầu nối kín bằng hợp chất / Figure 8.6 · Detail of compound sealed gland</text><rect x="400" y="40" width="46" height="100" fill="url(#sect__sd6)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="180" y="62" width="220" height="56" fill="url(#sect__sd6)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="210" y="68" width="110" height="44" fill="url(#comp__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="74" width="120" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="78" x2="210" y2="78" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="88" x2="210" y2="88" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="98" x2="210" y2="98" stroke="#2a2a2a" stroke-width="1.4"/><rect x="200" y="56" width="14" height="68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="250" y="48" width="16" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="310" y="48" width="16" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="392" y="58" width="8" height="64" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="388" y="50" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="388" y1="52" x2="396" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="265" y="72" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="265" y1="74" x2="265" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="258" y="38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="258" y1="40" x2="258" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="350" y="50" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="350" y1="52" x2="350" y2="62" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="190" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="190" y1="50" x2="205" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="130" y="66" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="130" y1="68" x2="130" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="130" y="114" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G</text><line x1="130" y1="116" x2="130" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="20" y="150" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Sealing washer between enclosure and gland</text><text x="20" y="160.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Filling compound</text><text x="20" y="170.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Gland fixing holes</text><text x="20" y="180.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Gland body</text><text x="350" y="150" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Compound retaining element</text><text x="350" y="160.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Insulated cable cores</text><text x="350" y="170.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Cable inner or outer sheath</text><text x="340" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armoured cables will additionally have an armour clamp and</text><text x="340" y="243" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">outer weather seal</text></svg><figcaption class="figcap">Figure 8.6 · Detail of compound sealed gland, letters A to G covering washer, filling compound, fixing holes, gland body, compound retainer, insulated cores and cable sheath; armoured cables also need an armour clamp and weather seal</figcaption></figure><p>Conduit entries are not usual in the UK but may be used. The normally acceptable conduit is solid drawn to ensure protection from the environment, and screwed entry into the apparatus. As the conduit forms part of the earthing or bonding network, inadvertently if not deliberately, its joints and entries should be protected against environmental damage, and the prevention of passage of explosive atmosphere down its inside sealing, by such things as stopping boxes, is required.</p><p>The manufacturer of apparatus normally provides entry holes for cable or conduit, and often more than one to permit flexibility. It is essential that these are closed when not used to protect the enclosure integrity, and plugs for such holes need to be secure. They should only be removable with the aid of a tool with the problems which that creates (see Section 8.5.1).</p><div class="note"><b>Note on the printed cross-reference.</b> The original ends with '(see Section 8.5.1)'; no section 8.5.1 exists in this chapter's structure. The printed reference is retained verbatim rather than silently corrected.</div><h4>8.1.6 Additional requirements for particular types of apparatus <span class="en">8.1.6 Additional requirements for particular types of apparatus</span></h4><p>Certain types of apparatus are considered to have specific problems and there are thus additional requirements for these.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd7" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.7 · Bảo vệ cổng vào cho cáp mềm không bọc thép / Figure 8.7 · Entry protection for flexible cables</text><rect x="40" y="76" width="140" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><rect x="160" y="58" width="120" height="66" fill="url(#sect__sd7)" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="180,76 200,70 200,112 180,106" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="205,70 235,58 235,114 205,112" fill="url(#sect__sd7)" stroke="#2a2a2a" stroke-width="1.2"/><line x1="40" y1="86" x2="280" y2="86" stroke="#2a2a2a" stroke-width="1.2"/><line x1="40" y1="96" x2="280" y2="96" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="188.72,74.1 190.81,77.71 194,80.39 197.92,81.82 202.08,81.82 206,80.39 209.19,77.71 211.28,74.1" fill="none" stroke="#888" stroke-width="0.8"/><text x="196" y="54" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">r</text><text x="220" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="220" y1="50" x2="220" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="190" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="190" y1="134" x2="190" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="250" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="250" y1="50" x2="250" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="100" y="68" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="100" y1="70" x2="100" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><circle cx="500" cy="105" r="56" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><line x1="452" y1="70" x2="510" y2="70" stroke="#2a2a2a" stroke-width="2.0"/><line x1="510" y1="70" x2="510" y2="140" stroke="#2a2a2a" stroke-width="2.0"/><path d="M 488 70 Q 510 70 510 96" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><path d="M 488 96 A 22 22 0 0 1 510 74" fill="none" stroke="#888" stroke-width="0.9"/><text x="520" y="90" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">75°</text><text x="500" y="172" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Detail of rear inner corner of compression element</text><text x="340" y="196" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">A = Gland body    B = Sealing ring    C = Cable seal compression element    D = Cable outer sheath</text><text x="340" y="212" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">r = 0.25 × maximum cable diameter or 3 mm whichever is smaller</text><text x="340" y="234" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.7 · Cổng vào cáp mềm / Figure 8.7 · Flexible cable entry</text></svg><figcaption class="figcap">Figure 8.7 · Entry protection for flexible (non-armoured) cables, letters A to D and the 75 degree rear inner corner of the compression element; r = 0.25 x maximum cable diameter or 3 mm whichever is smaller</figcaption></figure><h4>Rotating machines <span class="en">Rotating machines</span></h4><p>Rotating machines often have external fans for cooling purposes. While these fans do not form part of the basic protection of the machine, not permitting access to the interior of the machine enclosure, they do form rotating parts and can generate friction heating or sparking due to the fan catching on its guard. For this reason BS/EN 50014 (1993)¹ contains requirements for such fans and hoods to prevent them from becoming sources of ignition, or to prevent the loading of the machine beyond its design rating and the ratings considered in its protection concept. These requirements include limitations on materials used, mounting restrictions, and enclosure requirements, most of which are drawn from the basic requirements of the Standard (e.g., limitations on plastics and on magnesium content of light metals).</p><p>The ventilation openings of fans are required to be IP20 on the air inlet side, and IP10 on the outlet side, the latter reduction only being permitted when the geometry of the outlet is such that foreign bodies above 12.5mm in size cannot access the moving parts, either by falling into them (e.g., if the outlet is vertical) or by vibration causing their access to be possible. The IP rating in this case is produced by compliance with a special Standard, BS 4999, part 105 (1988)¹⁹. In addition, running clearances are required to be a minimum of 1/100 of the maximum fan diameter with a maximum figure of 5mm. This maximum figure may be reduced to 1 mm for fans of high machining accuracy and long-term stability.</p><div class="note"><b>Note on the printed IP rating.</b> The printed page gives the outlet-side rating as 'IP10'; the PDF text layer reads 'IPlO'. The printed digits are retained above.</div><h4>Switchgear <span class="en">Switchgear</span></h4><p>Switchgear is a potential source of ignition if failure occurs or if it is operated inadvertently. For these reasons, the Standard contains limitations on the types of switchgear (i.e., no oil-filled switchgear is permitted because of the possibility of discharge of burning oil if the gear fails). In addition, it requires locking capability to prevent inadvertent operation and, in the case of disconnectors, all poles (including the earth) are required to be disconnected to prevent sparking due to circulating earth currents during such activities as maintenance.</p><p>Warning labels are also required for such things as off-load isolators to prevent their operation on-load, which could cause an ignition, and for doors and covers giving access to automatic switchgear, unless those doors or covers are interlocked. Where some parts need to remain energized within cabinets containing switchgear after an interlock has operated, those parts must remain protected by a recognized protection concept or be protected to IP20 (BS/EN 60529²).</p><h4>Fuses <span class="en">Fuses</span></h4><p>Enclosures containing fuses are required to be either interlocked, to prevent opening while the fuses are energized, or are required to be fitted with a warning label to identify the danger of removing fuses live in a hazardous area.</p><h4>Plugs and sockets <span class="en">Plugs and sockets</span></h4><p>In general, plugs and sockets should not be used in a hazardous area but where they are, the ideal situation is one where they are interlocked to ensure that they are de-energized before separation. BS/EN 50014 (1993)¹ recognizes this as not always possible and allows as the alternative a label with a warning against energized separation. If de-energization is not possible, a warning not to separate in a hazardous area is permitted, although this is felt to be of little value for fixed equipment. It does, however, clearly identify the acceptance of energized separation at times when the absence of explosive atmosphere can be guaranteed.</p><p>In addition, it is recognized that a socket can be designed so that during removal of the plug, the arc is in an enclosure which has protection by one of the recognized protection concepts and, after separation, the energized conductors in the socket remain so protected. Typically Ex-d during separation and Ex-e after separation is complete is possible. It should be noted that this relaxation applies to the socket (fixed part of the arrangement) only and not the plug.</p><h4>Luminaires (lighting fittings) <span class="en">Luminaires (lighting fittings)</span></h4><p>BS/EN 50014 (1993)¹ does not permit naked bulbs or tubes in lighting fittings but requires them to be covered by a light transmitting cover. In addition, it requires isolation before opening to relamp, for example, unless the cover operates an interlock isolating the supplies to the luminaire. Where this latter route is chosen, the isolating switch is required to have its own recognized protection concept as it remains live when the rest of the luminaire is isolated, and the spark on isolation together with the contact separation after isolation needs to be secure. Its external terminals also need to remain protected against interference in this state and it must therefore be enclosed to IP20 (EN 60529 (1991)²) standard when the transparent cover is removed.</p><h4>8.1.7 Ex components <span class="en">8.1.7 Ex components</span></h4><p>As an Ex component is not a complete item of apparatus it only needs to satisfy the appropriate requirements of BS/EN 50014 (1993)¹. These vary according to the type of component but the Standard identifies the following as <i>not being applicable to any components</i>: First, the requirements for surface temperature classification. (It must, however, have a maximum operating temperature defined); and Second, the definition of the delay time necessary to ensure that any residual charge or high temperature remaining after isolation is dissipated before opening.</p><p>The other clauses of the Standard apply as appropriate (i.e., the Clauses relating to an apparatus enclosure only apply if the component is an empty enclosure).</p><h4>8.1.8 Marking requirements <span class="en">8.1.8 Marking requirements</span></h4><p>The marking requirements of the Standard include identification of the manufacturer, the certification Code and other relevant information. While a certification mark is not a requirement, unless the apparatus is certified, there are several requirements for intervention of 'the test station' in the marking clause. This means that it is normal to have certification and such a mark will normally be present. Typical of the certification coding are the following.</p><p>EEx: The first 'E' shows compliance with this Standard and one of the subsequent protection concept Standards, and the subsequent 'Ex' identifies the equipment as explosion protected. Although the 'Ex' appears on all explosion protected apparatus the first 'E' only appears on that protected to BS/EN 50014 (1993), its predecessor and its subsidiary protection concept Standards.</p><p>d: The symbol for the protection concept follows the 'EEx', the one shown here being for flameproof enclosure. This symbol will vary depending on the protection concept used as follows:</p><p>o - oil immersion (Chapter 9)<br>p - pressurization (Chapter 11)<br>q - powder filling (Chapter 9)<br>d - flameproof enclosure (Chapter 10)<br>e - increased safety (Chapter 12)<br>ia - intrinsic safety (Chapter 13)<br>ib - intrinsic safety (Chapter 13)<br>m - encapsulation (Chapter 9)</p><div class="note"><b>Note on the text-layer artifact.</b> The PDF text layer renders the running header on printed p.205 as 'General requirements for exptosion protected apparatus'; the printed page reads 'explosion'. The printed spelling is used above.</div><p>II: this shows the apparatus is Group II for surface industry. (Equipment for coal mining use is Group I.) Where surface industry apparatus is sub-grouped, typically because it is intrinsically safe or flameproof, and its performance is different with different gases from the spark ignition or flame transmission point of view, the symbols will be 'IIA', 'IIB' or 'IIC'. (If only Group II is present the apparatus is suitable for all Group II gases, vapours and mists. In some cases the apparatus may be intended for a specific gas or vapour only, and in these cases the group or sub-group marking is not used being replaced by the chemical formula of the gas or vapour in question (e.g., NH3).</p><p>T: T1 to T6 is marked to show the temperature classification of the apparatus. Exceptionally, if the apparatus has a maximum surface temperature less than a particular class maximum, it may be marked, for example 35 °C (T1). If the maximum temperature reached by the equipment is greater than the T1 class limit (1450 °C), then no class limit is shown and the equipment is marked only with the actual maximum temperature reached (e.g. 600 °C). Where the apparatus is marked for use with one particular gas or vapour only, as above, no temperature classification marking will appear.</p><div class="note"><b>Note on the printed T1 limit.</b> The PDF text layer prints '1450 °C' as the T1 class limit; the printed page shows '>450 °C' and the related table gives 450 °C. The printed '1450 °C' is retained verbatim above and flagged here rather than silently corrected.</div><p>Ti: Where an ambient temperature range, other than −20 °C to +40 °C is used the symbol 'Ta' or 'Tamb' may appear, together with the actual ambient temperature range, for example, Ta(−30 °C to +55 °C)</p><p>X: The symbol 'X' appears when there are special conditions necessary for the safe use of the apparatus and these cannot be identified effectively on the apparatus label. This symbol does not appear with the certification code marking (e.g., EEx q II T4) but as after the certificate number or test house reference (e.g., BAS 92 3054X)</p><p>U: This identifies the fact that the equipment in question is an Ex component and cannot alone be used in an explosive atmosphere. Components are also not normally marked with a temperature class as this is determined by its ultimate use. In addition, it is not normal for an 'X' mark to appear on a component as this is concerned with safe use, and as the component cannot be used without further certification or testing it is not appropriate. Typical examples of apparatus marking are given in Fig. 8.8 and 8.9.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd8" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.8 · Ví dụ đánh dấu thiết bị / Figure 8.8 · Example of apparatus marking</text><rect x="110" y="36" width="460" height="82" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><rect x="126" y="46" width="44" height="26" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="400" y="50" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">SWITCH UNIT</text><text x="400" y="62" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">TYPE TB 51</text><text x="400" y="74" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">SERIAL NO 12345</text><text x="340" y="92" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">EExde II T4 (Ta = −10 to +50°C)</text><text x="340" y="110" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">LCHE 95 4720 X</text><text x="148" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="148" y1="32" x2="148" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="470" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="470" y1="32" x2="490" y2="50" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="560" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="560" y1="76" x2="492" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="120" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="120" y1="94" x2="270" y2="92" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="200" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E</text><line x1="200" y1="132" x2="290" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="260" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F</text><line x1="260" y1="132" x2="320" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="320" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">G</text><line x1="320" y1="132" x2="350" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="380" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">H</text><line x1="380" y1="132" x2="380" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="440" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">J</text><line x1="440" y1="132" x2="410" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="20" y="146" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Manufacturers logo for identification</text><text x="20" y="155.7" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Apparatus description and type no.</text><text x="20" y="165.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Apparatus serial or batch no.</text><text x="20" y="175.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Certification Code: note dual protection (EExd) switch with</text><text x="27" y="182.2" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx e connection facilities. Ta: ambient temperature range.</text><text x="27" y="189.3" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Marked only because it is not the normal one used by the</text><text x="27" y="196.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Standard.</text><text x="20" y="206.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Identification of the certification body (test house)</text><text x="350" y="146" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Year of issue of certificate</text><text x="350" y="155.7" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Identification of Principal Protection Concept</text><text x="350" y="165.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = Number of certificate within that year</text><text x="350" y="175.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J = X indicating special conditions for safe use; certificate</text><text x="357" y="182.2" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">must be consulted for these</text></svg><figcaption class="figcap">Figure 8.8 · Example of apparatus marking with EExde II T4 (Ta = −10 to +50°C), letters A to J for logo, description, serial number, certification code, test house, year, principal protection concept, certificate number and special condition X</figcaption></figure><figure class="figure" id="fig-9"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd9" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.9 · Ví dụ ghi nhãn linh kiện / Figure 8.9 · Example of component labelling</text><rect x="110" y="36" width="460" height="84" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="52" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">G. WITHERSPOON plc</text><text x="340" y="68" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">RELAY TYPE E RLLI</text><text x="340" y="88" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">EEx II B</text><circle cx="150" cy="104" r="12" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="150" y="108" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Ex</text><text x="230" y="108" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">96 1026 U</text><text x="250" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="250" y1="32" x2="290" y2="44" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="430" y="68" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="430" y1="70" x2="392" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="240" y="88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="240" y1="90" x2="290" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="110" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="110" y1="106" x2="138" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="210" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E</text><line x1="210" y1="134" x2="235" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="250" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F</text><line x1="250" y1="134" x2="260" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="290" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">G</text><line x1="290" y1="134" x2="285" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="330" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">H</text><line x1="330" y1="134" x2="310" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="20" y="146" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Manufacturers name</text><text x="20" y="156.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Manufacturers type no. (note serial no. not necessary)</text><text x="20" y="166.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Certification Code (note no temperature classification)</text><text x="20" y="176.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Certification body identification logo</text><text x="350" y="146" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Year of certificate issue</text><text x="350" y="156.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Identification of Principal Protection Concept</text><text x="350" y="166.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Number of certificate in year</text><text x="350" y="176.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = U indicates a component</text></svg><figcaption class="figcap">Figure 8.9 · Example of component labelling with U, showing G. WITHERSPOON plc, RELAY TYPE E RLLI, EEx II B and 96 1026 U; letters A to H for manufacturer, type, certification code, logo, year, protection concept, certificate number and U</figcaption></figure><h4>Additional marking <span class="en">Additional marking</span></h4><p>In some cases, such as pressurization 'p' it is necessary to provide additional information, such as the purge rate and time necessary to ensure that the user is aware of the settings which must be applied to the control apparatus. Where possible, this should be marked on the apparatus but if it is not possible, then it must be referred to in the certification/approval documentation. The individual protection concept standard identifies how this information should be provided and how any user needs to be made aware of it. In some cases, specific unusual installation requirements must be met. These must be marked on the apparatus or, if this is not possible, the apparatus must be marked with an 'X' and these conditions referred to in the certification/approval documentation.</p><ol class="ref-list"><li>BS/EN 50014 (1993) Electrical Equipment for Potentially Explosive Atmospheres General Requirements.</li><li>BS/EN 60529 (1991) Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>IS0 — The International Standards Organization (the non-electrical equivalent of CENELEC).</li><li>IEC 216-1 — Guide for the determination of thermal endurance properties of electrical insulating materials. Part 1 (1987) General Guide-lines for Ageing and Evaluation of Test Results.</li><li>IEC 216-2 (1974) — Guide for the Determination of Thermal Endurance Properties of Electrical Insulating Materials.</li><li>BS 2782 (1975) — Methods of Testing Plastics. (IS0 178 (1975)) Part 3. Mechanical Properties.</li><li>IEC R527 (1966) — Plastics — Determination of Tensile Properties.</li><li>BS 3643 (1981) — Metric Screw Threads. IS0 262 (1973) Part 1. Principles and Basic Data.</li><li>BS 3643 (1981) — Metric Screw Threads. (IS0 965-1 (1980)) Part 1. Principles and Basic Data. General Purpose Metric Screw Threads — tolerances. IS0 965-2 (1980) Part 2. Limits of Sizes for General Purpose Bolt and Nut Threads, Medium Quality.</li><li>IS0 4014 (1988) — Hexagon Head Bolts — Product Grades A and B.</li><li>IS0 4017 (1988) — Hexagon Head Screws — Product Grades A and B.</li><li>IS0 4032 (1986) — Hexagon Nuts, Style 1 — Product Grades A and B.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4762 (1989)) Part 1. Specification for Hexagon Socket Head Cap Screws.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes (IS0 4026 (1977)). Part 2. Specification for Hexagon Socket Set Screws with Flat Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — metric Sizes. (IS0 4027 (1977)) Part 3. Specifications for Hexagon Socket Set Screws with Cone Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4028 (1977)) Part 4. Specification for Hexagon Socket Set Screws with Dog Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4029 (1977)) Part 5. Specification for Hexagon Socket Set Screws with Cup Point.</li><li>BS 4500 (1990) — IS0 Limits and Fits. (IS0 286-2 (1988)) Part 1. General tolerances and Deviations. Section 1.2,1990 Tables of Commonly Used Tolerances and Grades and Limit Deviations for Holes and Shafts.</li><li>BS 4999 (1988) — General Requirements for Rotating Electrical Machines. Part 105 Classification of Degrees of Protection Provided by Enclosures for Rotating Machines.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 31 printed pages (178-208; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has nine figures (8.1-8.9), six tables (8.1-8.6), no numbered equations and no worked examples; the 19 printed references are on printed pp.207-208. Every table cell, figure caption, numeric value, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example 'IS0' with a zero, 'II' for '11', 'IP10' for 'IPlO', '1OOmm', 'Mi0' and lost degree signs). Several printed details are retained with notes: the heading '8.7.4' printed for the fasteners section; '1450 °C' printed for the T1 limit; lower-case 'european' in the Table 8.1 caption; the text-layer row-order artifact in Table 8.3 (row 6 is 2/1 J on the printed page); the historic US class marks and German Roman numerals in Table 8.1; '3n'; the cross-reference 'see Section 8.5.1' that does not match the chapter structure; and both 'Exm' and 'Ex m'. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch07-design-philosophy-for-electrical-apparatus/"><span class="k">← Chapter 7</span>Design philosophy for electrical apparatus for explosive atmospheres</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>