<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus using protection concepts encapsulation &#x27;m&#x27;, oil immersion &#x27;o&#x27; and powder filling &#x27;q&#x27; · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 9 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch09-apparatus-using-protection-concepts-encapsulation-oil-immersion-powder-filling/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 9</div><h1>Apparatus using protection concepts encapsulation 'm', oil immersion 'o' and powder filling 'q'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 9 · 17 source pages · 2 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 9.</b> encapsulation 'm' · oil immersion 'o' · powder filling 'q' · explosion protection · protection concept · encapsulating compound · protective fluid · oil level · breathing device · desiccant · vent · separation · peak voltage · creepage distance · CTI · filling material · electrode · insulation · rated voltage · overload · fuse current · temperature testing · temperature cycling · cells and batteries · external connections · IP code · BS/EN 50014 · BS/EN 50015 · BS/EN 50017 · BS 5501<h2>9 — Apparatus using protection concepts encapsulation 'm', oil immersion 'o' and powder filling 'q' <span class="en">9 — Apparatus using protection concepts encapsulation 'm', oil immersion 'o' and powder filling 'q'</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50015 (1994))</b></p><p><b>(BS/EN 50017 (1994))</b></p><p><b>(BS 5501 part 8 (1998))</b></p><div class="note"><b>Note on the printed year on the opener.</b> The chapter opener prints 'BS 5501 part 8 (1998)', whereas reference 3 gives 'BS 5501 ... Part 8 (1988)'. The English text retains the printed 1998; the Vietnamese text uses the 1988 date of reference 3. Both dates are recorded here.</div><p>This is the first of eight chapters dealing with specific protection concepts (types of protection). It will deal with three types of protection which are not yet in common use in the UK, were not developed in the UK, but are included in the protection concepts covered by Directives 76/117/EEC¹ and 94/9/EC.² Although the use of protection concepts ‘o’ and ‘q’ is currently limited to Zone 2 in the UK, it is very likely that they will be permitted in Zone 1 when the Directive concerned with safety at work eventually becomes law. They are permitted in Zone 1 in the countries from which they originated.</p><h3>9.1 Encapsulation – ‘m’ <span class="en">9.1 Encapsulation – ‘m’</span></h3><p><b>BS 5501 part 8 (1988)³</b></p><p><b>(EN 50028 (1987))</b></p><p>The first matter which must be dealt with in this Standard is the fact that it still exists in its first edition and relates to the first edition of EN 50014 which is BS 5501, Part 1 (1977).⁴ It does, however, exclude many parts of that Standard and there is little difference between those that remain and their equivalents in the second edition, BS/EN 50014 (1993).⁵</p><h4>9.1.1 Exclusions from BS 5501, Part 1 (1977) <span class="en">9.1.1 Exclusions from BS 5501, Part 1 (1977)</span></h4><p>The parts which are excluded are:</p><p>1. Requirements for maximum surface temperature in respect of Ex-m components.</p><p>2. Time delays for opening of enclosures (obvious as it is not possible to open encapsulation without destroying it).</p><p>3. Definition of enclosure material for non-metallic enclosures (encapsulation is not, strictly speaking, a non-metallic enclosure although non-metallic in substance).</p><p>4. Encapsulation is not required to be given a temperature index as, although it is non-metallic, it is not a plastic as defined in BS 5501, Part 1 (1977). The encapsulant is, however, required to pass the thermal endurance tests prescribed by that Standard.</p><p>5. The requirements for threaded holes in plastics enclosures do not apply to encapsulation as there are no parts of the encapsulant which can readily be dismantled without destruction of the encapsulant.</p><p>6. Because no parts are intended for removal the requirements for interlocking are excluded, together with those for fasteners.</p><p>7. The requirements for cable and conduit entries are excluded as in this protection concept, the cable is sealed into the encapsulant.</p><p>8. The requirements for switchgear and fuses are also excluded as they mostly address the prevention of access and no access is possible when encapsulated.</p><p>9. The warning label for luminaires is also not necessary as they also cannot be opened if encapsulated.</p><p>10. A group of the tests is excluded as follows:</p><p>(a) it is not necessary to impact test Ex ‘m’ components;</p><p>(b) tests for degree of protection of enclosures are irrelevant;</p><p>(c) tests in explosive mixtures are irrelevant as the explosive mixture does not have access to the electrical circuits;</p><p>(d) tests for cable clamping are not necessary because the end of the cable is sealed in the encapsulant.</p><p>BS 5501, Part 8 (1988) also contains further definitions which supplement those in BS 5501, Part 1 (1977)⁴ and BS/EN 50014 (1993)⁵. These will be included in the list of definitions at the end of this book.</p><h4>9.1.2 Specification of the encapsulation <span class="en">9.1.2 Specification of the encapsulation</span></h4><p>The compound used for encapsulation must be fully defined including its exact material with detail of fillers, other additives and any surface treatment given after encapsulation (e.g., varnishing). Its temperature range needs to be defined together with its maximum continuous operating temperature (which may be higher than the upper range limit as the temperature range is the range through which the material satisfies BS 5501, Part 8 (1988)³). It is helpful if an encapsulating material with an IEC reference number can be used.</p><p>The encapsulant is also tested to confirm its insulating properties and its resistance to water absorption, the latter test only being specified as</p><p>necessary if the encapsulated apparatus is intended for use in a moist environment. In reality the water absorption, test will be necessary in all cases as manufacturers would find the limitations to dry environments very restrictive for general usage purposes.</p><p>Both tests require discs of encapsulant of 50 mm diameter and 3 mm thickness. For the electric strength test the disc has two 30 mm diameter electrodes placed centrally one on each side. The disc is then heated to a temperature equal to the maximum temperature of its specified operating range and 4000 V at nominally 50 Hz is applied between the electrodes. Any flashover or insulation breakdown within 5 minutes means that the encapsulation is not suitable for use in association with BS 5501, Part 8³ (1988).</p><p>For the water absorption test, dry samples are weighed and then immersed in tap water at laboratory temperature (23 °C) for 24 hours. After drying and reweighing, the weight must not have increased by more than 1 per cent.</p><p>Encapsulation may be hard or soft but in the latter case it is likely that it would need to be in a mould which formed part of the apparatus.</p><h4>9.1.3 Types of apparatus for encapsulation <span class="en">9.1.3 Types of apparatus for encapsulation</span></h4><p>Examination of the requirements of BS 5501, Part 8³ (1988) leads immediately to the conclusion that the concept is intended for ‘light current’ electrical equipment and instrumentation only.</p><p>Although the Standard specifically only limits apparatus to that which operates below 11 kV, it also states that apparatus must be capable of operation within the terms of the Standard from a supply of 4000 A Prospective current capability. This prospective is typical of the requirements which were placed on mains-powered instrumentation in the protection concept in BS 5501, Part 7 (1977).⁶ This requirement was reduced to 1500 A in BS/EN 50020 (1995)⁷ (the second edition of the Intrinsic Safety Standard) because of the use of standard IEC fuses to BS/EN 60127, (1991) Parts 1, 2 and 3⁸ of which are identified and deal with miniature fuses. Thus, the requirement is typical of one which is applied to instrumentation and low-power electrical apparatus.</p><div class="note"><b>Note on the year of BS/EN 50020.</b> The printed text reads 'BS/EN 50020 (1995)⁷', whereas reference 7 gives 'BS/EN 50020 (1994)'. The English text retains the printed 1995; the Vietnamese text follows the reference.</div><p>It is highly unlikely that switchgear could satisfy the prospective current limits specified above, or the 4000 A specified in BS 5501, Part 8 (1988) and, in any event, it is not considered likely that switchgear which has to be destroyed to gain access would be economical.</p><p>Luminaires which have to be destroyed to change lamps or tubes would not be economical and only small low-voltage lamps in such things as annunciators are likely to be suitable for protection in accordance with this concept.</p><p>Although the Standard contains requirements for encapsulation of stator windings of rotating machines, the magnetostrictive forces involved do not lend the protection concept to rotating machines of significant size, and other more historically applied techniques are proving adequate.</p><p>Taking the view above then, the requirements of the concept become more understandable and realistic.</p><h3>9.1.4 Encapsulated circuits and components <span class="en">9.1.4 Encapsulated circuits and components</span></h3><p>The Standard permits a wide range of electrical and electronic components to be encapsulated, provided that the operating temperature of such components does not exceed their rating at the maximum ambient temperature envisaged for operation (normally 40 °C). Even components such as relays and switches are permitted, provided that they are themselves enclosed before being encapsulated. In the case of these components, however, the maximum volume of their enclosure is limited to 100 cm² and, if they switch more than 6 A, their enclosure is required to be inorganic to prevent combustion of its material on arcing or sparking. The rating of the components used needs to be sufficient to ensure that they remain within it in case of a single fault elsewhere, or their failure in the worst possible way assumed to be a part of that fault. The types of fault which are considered include, but are not limited to, short or open circuit of any component, or faults in printed circuitry such as open circuit failures or shorts between tracks.</p><p>The apparatus is not permitted anywhere to exceed its specified operating temperature range in normal operation or fault conditions, and this may be ensured by an internal thermal trip provided such a trip is not self-resetting which, in effect, means that if it operated the apparatus would be at the end of its useful life.</p><p>Some components are considered as not subject to faults in the protection concept if operated at less than two third of their voltage and power ratings in normal operation, and less than their voltage and power ratings in a fault condition and these are: carbon or metal film type resistors; wire wound resistors with the wire in a single helical layer; plastic foil, paper and ceramic capacitors.</p><p>In addition, the following components are considered as not subject to fault when they satisfy the requirements applied to them in normal operation and do not exceed their ratings in a single fault situation.</p><p>First, optocouplers supplying isolation between separate circuits if the sum of the voltages of the separated circuits is less than 1000 V rms and the rated voltage of the optocoupler between these circuits is at least 1.5 times that voltage sum.</p><p>Second, transformer and other windings complying with BS 5501, Part 6 (1977)⁹ (this will include its second edition BS/EN 50019 (1994)¹⁰, the requirements of which are not dissimilar). In addition, windings which use wire of less than 0.25mm diameter which are not permitted by BS 5501, Part 6 (1977)⁹ or its successor BS/EN 50019 (1994)¹⁰ are permitted, provided they otherwise comply with those standards and, in addition, are protected against inadmissible internal temperatures by embedded thermal cut-outs or similar devices.</p><p>Third, transformers complying with the requirements for infallible mains transformers in BS 5501, Part 7 (1977)⁶ (and its successor BS/EN 50020 (1994)⁷ which is not dissimilar), except those which have one winding wound over the other and are not separated by an earthed screen (type 2a transformers).</p><h3>9.1.5 The encapsulation process <span class="en">9.1.5 The encapsulation process</span></h3><p>The standard recognizes two types of encapsulation which are, first, embedding, which is the situation where normally the encapsulant is poured over the electrical circuits in a mould which is later removed, leaving the encapsulant as the outer part of the apparatus. (A mould may not be necessary, the important fact being that the encapsulant is the outer part of the apparatus and is in contact with the environment.)</p><p>Second, potting, which is a similar process except that the mould remains adhered to the encapsulant and forms the external surface of the apparatus protecting the encapsulant from the environment. Where the mould does not have a lid, it is acceptable to cover the encapsulant with another encapsulant which adheres to the main encapsulant but protects it from the environment.</p><p>The Standard defines the minimum thickness of encapsulant between conductors and the surface of the encapsulant as 3 mm but reduces this requirement to 1 mm where the encapsulated apparatus has no single surface greater than 2 cm² or is potted in a metallic mould or housing. Where the mould is an insulator there is no minimum limit, provided the mould is at least 1 mm thick. In addition, the thickness of encapsulant round a void, such as a relay box within the encapsulant, is required to be 3 mm unless the void is less than 1 cm³ when the thickness is reducible to 1 mm.</p><p>Anything exiting the encapsulant is a possible route for entry of explosive atmosphere and must be effectively sealed. The Standard suggests that 5 mm of bare conductor within the encapsulant is acceptable to ensure effective sealing of connection cables which exit the encapsulant.</p><p>There are also minimum requirements for separation of bare live parts be they within the same circuit, in two separate circuits or one circuit and the frame (earth) of the apparatus and these are given in Table 9.1. Obviously they only apply, as do all other requirements, where failure will affect the protection concept.</p><h3>9.1.6 Particular component problems <span class="en">9.1.6 Particular component problems</span></h3><p>As in many of the other Standards, certain types of component are singled out as having particular problems insofar as the protection concept is concerned.</p><h4>Fuses <span class="en">Fuses</span></h4><p>To avoid problems with ingress of encapsulant into the fuse cartridge, fuses are required to be enclosed types to BS 4265 (1977) (1984)¹¹ or IEC 269.¹² It is recognized that during rupturing such fuses might exceed the</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Maximum voltage between live parts at maximum rated supply voltage taking account of faults and recognized overloads¹<br>(Volts rms)</th><th>Minimum permissible separation²<br>(mm)</th></tr></thead><tbody><tr><td>380</td><td>1.0</td></tr><tr><td>500</td><td>1.5</td></tr><tr><td>660</td><td>2.0</td></tr><tr><td>1000</td><td>2.5</td></tr><tr><td>1500</td><td>4.0</td></tr><tr><td>3000</td><td>7.0</td></tr><tr><td>6000</td><td>12.0</td></tr><tr><td>10000</td><td>20.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Separation between live parts through encapsulant<br>Minimum distances between bare live parts of the same circuit, different circuits and any circuit and earthed metallic parts</p><div class="note"><p>(From BS 5501, Part 8³)</p><p>1 The voltage in practice may exceed the values above by up to 10% without the necessity to move to the next highest figure.</p><p>2 Where the separation is between two live parts via an interposing isolated conducting part the separation required will be formed by the total of the separations of the two live parts and the interposing part.</p></div><p>limits applied to the apparatus, but provided this does not damage the encapsulant or cause the external encapsulant temperature to exceed the temperature classification, such a situation is acceptable.</p><h4>Cells or batteries <span class="en">Cells or batteries</span></h4><p>Only primary and secondary cells, batteries or accumulators which do not release gas or electrolyte in the normal operating conditions specified by the manufacturer of the cell or battery may be encapsulated. It is, however, recognized that in abnormal circumstances such cells or batteries may release gas (but not electrolyte) and there must be a method of release of the gas which does not defeat the protection concept. This often takes the form of a plug of porous encapsulant or a capillary from the top of the cell or battery to the outside of the encapsulant. It is also necessary to consider any dimension variation due to such things as charging and this is usually accommodated by surrounding the cells or batteries in soft encapsulant before the overall encapsulation is applied. In such cases it is also necessary to carefully define the charging conditions necessary to achieve this objective if the charger is not a component part of the encapsulated apparatus.</p><h3>9.7.7 Type testing <span class="en">9.7.7 Type testing</span></h3><div class="note"><b>Numbering note.</b> The printed text layer gives this heading as '9.7.7 Type testing' while the page render reads '9.1.7'; since this section follows 9.1.6 and belongs to encapsulation, the intended number is almost certainly 9.1.7. The printed form is retained rather than being silently corrected.</div><p>Encapsulated apparatus is subject to type tests to ensure that the protection concept is not breached within the specified operating conditions.</p><p>Temperature testing is carried out to ensure that internal heating does not cause the maximum temperature of the encapsulant, or the maximum operating temperature of the apparatus, to be exceeded.</p><p>The apparatus is also subjected to a temperature cycling test (see Fig. 9.1) to ensure that no deterioration takes place. These tests are carried out at the worst possible input voltage in the range of the apparatus. For mains supplies this is assumed to be plus or minus 10 per cent. There are also electric strength tests between separate circuits, discharge tests at above maximum ambient temperature for cells and batteries, and pull tests on cables which exit the encapsulant to ensure their integrity. These are all detailed in BS 5501, Part 8 (1988)³.</p><h3>9.2 Oil immersion – 'o' <span class="en">9.2 Oil immersion – 'o'</span></h3><p><b>(BS/EN 50015, (1994))¹³</b></p><p>This type of protection is again one where the explosive atmosphere is prevented from accessing the electrical circuits by their immersion in oil. Originally a wide range of apparatus was covered by the Standard including switchgear (see BS 5501, Part 2 (1977))¹⁴ but the second edition, BS/EN 50015 (1994)¹³, limits the protection concept to apparatus which is not capable of causing an ignition of an explosive atmosphere in normal operation (see Chapter 15) and would be usable in Zone 2 without oil immersion. Apparatus in accordance with BS 5501, Part 2 (1977)¹⁴ will not be discussed as no apparatus other than that which would comply with BS/EN 50015 (1994)¹³ has been used in the UK and it is not recommended that any is in the future. If any apparatus is constructed for oil immersion before Directive 76/117/EEC¹ it is recommended that it complies with the requirements in BS/EN 50015 (1994)¹³ in respect of construction of the electrical apparatus itself.</p><h4>9.2.7 Construction of the apparatus <span class="en">9.2.7 Construction of the apparatus</span></h4><div class="note"><b>Note on the printed section number.</b> The printed heading reads '9.2.7'. Since this is the first section of the oil-immersion protection concept, following the opening of 9.2 and preceding section 9.2.2, this is almost certainly a printing error for 9.2.1. The translation retains the printed number 9.2.7 rather than silently correcting it.</div><p>The basic constructional requirements for the apparatus itself do not appear in this Standard. Instead, it refers to apparatus complying with IEC 79-15 (1987)¹⁵ which covers apparatus with type of protection 'n'. This standard is not yet fully accepted in the UK and the constructional requirements should be those given in the UK equivalent which is BS 6941 (1988).¹⁶ In reality, this makes little difference as the differences between the British Standard and the IEC Standard centre around the restrictive breathing concept which does not lend itself to oil immersion in any event. Chapter 15 of this book should be consulted for the basic apparatus construction requirements.</p><h4>9.2.2 Containment of the oil <span class="en">9.2.2 Containment of the oil</span></h4><p>The oil is required to be contained within the apparatus by one of the following two methods. It may be within an apparatus sealed at the manufacturing stage, in which case the enclosure must be capable of withstanding the maximum internal pressure which occurs at maximum temperature with the apparatus in operation and the oil at maximum level. The Standard requires a pressure relief device installed at the time of manufacture which operates at 1.1 times that pressure, and is sealed to prevent interference. Sealing in this context does not necessarily mean fusion-type sealing and gasketted enclosures are acceptable for this purpose. While sealing of enclosures is not specifically identified in BS 5501, Part 2 (1977)¹⁴ as a means of oil containment, the wording in that Standard is sufficiently vague to permit it. Sealed enclosures are subject to overpressure tests at 1.5 times the setting of the pressure relief device and leakage tests at reduced pressure to ensure their strength and sealing capabilities. These tests were not required by BS 5501, Part 2 (1977)¹⁴.</p><p>Alternatively, it must be in an enclosure which has at least an IP rating of IP66 to BS/EN 60529 (1991)¹⁷ (see also Chapter 8). In this case, there must be a device to permit breathing of vapours from the oil without any pressurization of the enclosure and the breathing device will have to have a desiccant to prevent the ingress of water or water vapour which will degrade the oil. The Standard requires the breathing device to achieve at least IP 23 to BS/EN 60529 (1991)¹⁷. While this is a fairly low level of ingress protection, care needs to be taken to ensure that any breathing device is suitable for intended locations of installation. If, for example, the apparatus is in normal outdoor process plant locations hosing of those locations must be expected and the breathing device will need some form of downward facing outlet to stop ingress of water which would overburden the desiccant. A typical arrangement is shown in Fig. 9.1.</p><p>Non-sealed apparatus is required to have a trip which isolates the electrical supply to the apparatus in conditions of fault (internal arcs or excessively high temperatures caused by significant overcurrent due to internal faults) where oil decomposition is likely. Because the circumstances giving rise to this problem are almost certain to produce either transient or continuous overcurrent, an overcurrent trip is the most likely method of achieving this, but it must also be noted that the trip must not be self resetting or capable of being reset remotely. Such a trip must only be capable of being reset locally and manually. Non-sealed enclosures need no leakage test but must be capable of withstanding a pressure test at 1.5 × 10⁵ N/m² absolute to ensure they have sufficient strength. This test was not required by BS 5501, Part 2 (1977)¹⁴.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 9.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a9__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a9s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch9__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="pel9__sd1" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.9" fill="#5f6b73"/><circle cx="5" cy="5" r="0.9" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 9.1 · Thiết bị thở loại trừ nước / Figure 9.1 · Breathing device to exclude water</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đứng · Vertical section · ký hiệu A–E / letters A–E</text><rect x="64" y="50" width="40" height="90" fill="url(#hatch9__sd1)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="64" y="176" width="40" height="72" fill="url(#hatch9__sd1)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="104" y="84" width="8" height="14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="112" y="92" width="6" height="142" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="146" y="92" width="6" height="142" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="108" y="86" width="48" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="108" y="230" width="48" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="118" y="96" width="28" height="134" fill="url(#pel9__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 152 100 L 244 100 Q 264 100 264 120 L 264 210" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><path d="M 152 108 L 244 108 Q 256 108 256 120 L 256 204" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="256" y1="204" x2="264" y2="210" stroke="#2a2a2a" stroke-width="1.2"/><text x="44" y="70" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="48" y1="72" x2="64" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="44" y="168" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="48" y1="170" x2="118" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="128" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="132" y1="64" x2="108" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="188" y="92" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="192" y1="94" x2="152" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><line x1="192" y1="94" x2="152" y2="214" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="300" y="160" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="296" y1="162" x2="264" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="340" y="58" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Enclosure Wall</text><text x="340" y="67.9" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Desiccant</text><text x="340" y="77.8" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Gasket</text><text x="340" y="87.7" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Desiccant holder where all three parts are secured</text><text x="347" y="95" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">together by welding, soldering, cementing or have</text><text x="347" y="102.3" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">interposing gaskets to prevent moisture entry</text><text x="340" y="112.2" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Downward facing vent secured to desiccant holder by</text><text x="347" y="119.5" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">welding, soldering or screwing</text><text x="340" y="158" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Note: The desiccant Holder is fixed to the enclosure</text><text x="340" y="170" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">in a manner acceptable to BS/EN 50015 (1994)</text></svg><figcaption class="figcap">Figure 9.1 · Example of breathing device to exclude Water. A = Enclosure Wall, B = Desiccant, C = Gasket, D = Desiccant holder where all three parts are secured together by welding, soldering, cementing or have interposing gaskets to prevent moisture entry. E = Downward facing vent secured to desiccant holder by welding, soldering or screwing. Note: The desiccant Holder is fixed to the enclosure in a manner acceptable to BS/EN 50015 (1994)</figcaption></figure><p>The printed legend to Fig. 9.1 reads: 'Example of breathing device to exclude Water. A = Enclosure Wall, B = Desiccant, C = Gasket, D = Desiccant holder where all three parts are secured together by welding, soldering, cementing or have interposing gaskets to prevent moisture entry, E = Downward facing vent secured to desiccant holder by welding, soldering or screwing. Note: The desiccant Holder is fixed to the enclosure in a manner acceptable to BS/EN 50015 (1994)'.</p><p>All apparatus, both sealed and non-sealed, needs to have an indicator which identifies the maximum and minimum oil levels acceptable in all normal conditions. In the case of apparatus which is not sealed, this may take the form of a dipstick if it is secured to the apparatus in normal conditions (this means it forms part of the enclosure and satisfies the ingress protection requirements at times when not in use, to check oil levels). Alternatively, it may be a device, such as a sight tube or level windows in the enclosure, in which case the material must not be degraded by the oil in a way that will cause loss of strength or obscuration, and it must be arranged so that, unless it is protected from such things as impact so that damage can be ignored in normal service, its failure will not permit the oil level to fall below the minimum acceptable level.</p><p>All fasteners which are germane to the protection concept need to be protected against accidental removal or loosening by personnel, or such things as vibration. While neither this Standard or its predecessor calls up special fasteners (see BS/EN 50014 (1993)⁵) suggestions are made in BS/EN 50015 (1994)¹³ as to what is acceptable and the following are mentioned: shrouds around boltheads; cementing of threads; fitting of locking washers; and wiring of boltheads. The choice of any of these or equivalents is up to the manufacturer in particular cases, but appropriateness will need to be justified and, in the case of equivalents, equivalence.</p><h4>9.2.3 Requirements for the protective fluid (oil) <span class="en">9.2.3 Requirements for the protective fluid (oil)</span></h4><p>The protective fluid is required to immerse any electrical circuits to a depth of at least 25mm with the oil at its lowest level. Clearly, this 25mm does not apply to separation between those circuits and the enclosure but faults to the enclosure need to be taken into consideration during design to ensure that the enclosure cannot be ruptured by electrical faults.</p><p>BS 5501, Part 2 (1977) limited the oil to that conforming to IEC 296 (1969).¹⁸ This was quite restrictive and to overcome this BS/EN 50015 (1994),¹³ while still permitting oils to the updated IEC Standard (IEC 296 (1982))¹⁹ also permits other oils provided they satisfy the following:</p><p>their fire points must be above 300 °C (IEC 836 (1988), first method);²⁰</p><p>their flash points shall exceed 200 °C (BS 6664, Part 5 (1990), closed cup);²²</p><p>their maximum kinematic viscosity at 25 °C must not exceed 100cSt (ISO 3104 (1976)).²¹</p><p>their electrical breakdown strength must be at least 27kV (BS 5874 (1980)²² or, in the case of silicone fluids, IEC 836 (1988));²⁰</p><p>their volume resistivity must be at least 10¹⁴ Ω at 25 °C (BS 5737 (1979));²³</p><p>their pour point must be −30 °C or lower (BS 2000 Part 15 (1993));²⁴</p><p>their acidity must not exceed 0.03mg KOH/g (IEC 588-2 (1978)).²⁵</p><p>Clearly these are fairly restrictive specifications but the reason for each of them is apparent and they represent a widening of choice, particularly as all that is required is to demonstrate that the specification of the oil used by its manufacturer meets these requirements, rather than have to prove it by test.</p><h4>9.2.4 External connections <span class="en">9.2.4 External connections</span></h4><p>It is highly unlikely that the external connection facilities could practically be immersed in oil and so it must be assumed that they exit the oil. To achieve safety, therefore, they need to be protected by another protection concept (e.g., Increased Safety BS/EN 50019)¹⁰ where the oil immersion is ineffective, which means from the point where they exit the oil-filled enclosure or, if the oil has a free surface within the terminal chamber, from a point 25mm below the oil surface to and beyond the surface.</p><h4>9.2.5 Type testing <span class="en">9.2.5 Type testing</span></h4><p>Specific type testing of oil-immersed apparatus is limited to following testing of enclosures. Sealed Enclosures are subjected to both overpressure and underpressure tests. The overpressure test is intended to identify enclosure strength and consists of an overpressure of at least 1.5 times the pressure setting of the pressure relief device applied to the enclosure, filled with oil for 60 seconds. No significant enclosure damage or distortion is expected. The underpressure test is designed to test the sealing. This consists of filling the enclosure to its maximum level with oil and then reducing the level to the minimum. The reduced pressure must be maintained for at least 24 hours with no variation greater than 5 per cent. Unsealed enclosures are subjected only to the overpressure test which, in this case, is carried out at 1.5 times atmospheric pressure, all other test parameters being the same.</p><h3>9.3 Powder filling – 'q' <span class="en">9.3 Powder filling – 'q'</span></h3><p><b>BS/EN 50017 (1994)²⁶</b></p><p>At first glance, this protection concept is a further method of separating the electrical circuits from the explosive atmosphere by surrounding them with powder. This is not strictly true, however, as unlike such things as oil immersion the explosive atmosphere can penetrate the filling and, theoretically, may be ignited if ignition-capable parts are within the filling. What actually happens here is that the ignition cannot propagate outside the filling material because of the quenching effect produced. In this context the filling material has a somewhat different function and is more critical.</p><h4>9.3.1 The filling material <span class="en">9.3.1 The filling material</span></h4><p>The filling material is limited to quartz or solid glass particles with size limits which will permit it to pass through a metal sieve of 1 mm aperture but not one with an aperture of 0.5mm (see ISO 565 (1990)²⁷). The filling material is also required to have a leakage current of less than 1 µA when 1OOOV dc is applied to an electrode system shown in Fig. 9.2, which is immersed in the filling material so that it is surrounded to a distance of at least 1 cm (see also Section 9.3.5).</p><div class="note"><b>Note on the printed voltage.</b> The original prints '1OOOV dc' (with two capital letter O's) for 1000 V dc; the printed form is retained above.</div><h4>9.3.2 The enclosure <span class="en">9.3.2 The enclosure</span></h4><p>In general terms the enclosures must be mechanically robust but no special tests other than those in BS/EN 50014 (1993)⁵ are considered necessary. The method of enclosure must also be such that no filling escapes and BS/EN 50017 (1994)²⁶ specifies any enclosure aperture as not having any opening more than 0.1 mm less than the minimum filling dimension. IP54 to BS/EN 60529¹⁷ is specified as the minimum ingress protection and, where the enclosure protection exceeds IP55, a breathing device giving IP54 is required. All enclosures are subjected to a type test of 1.5 × 10⁵ N/m² absolute, to ensure their adequate strength but where they do not contain breathing openings and do contain large electrolytic capacitors, for example, (capacitor volumes greater than one eighth of the filling material volume) this pressure test is increased to 15 × 10⁵ N/m² absolute.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 9.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a9__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a9s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch9__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="pel9__sd2" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.9" fill="#5f6b73"/><circle cx="5" cy="5" r="0.9" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 9.2 · Kỹ thuật đo rò rỉ / Figure 9.2 · Leakage measuring technique</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Hai thanh dẫn cách điện · điện cực đồng thau / Two insulated bars · brass electrodes</text><polygon points="70,214 330,126 420,166 160,254" fill="#f0ede5" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="96,180 128,190 268,128 236,118" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="128,190 128,214 268,152 268,128" fill="#f2f0ea" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="96,180 128,190 128,214 96,204" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="156,202 188,212 328,150 296,140" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="188,212 188,236 328,174 328,150" fill="#f2f0ea" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="156,202 188,212 188,236 156,226" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="208,130 240,140 268,128 236,118" fill="#d9c48a" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="268,152 300,162 328,150 296,140" fill="#d9c48a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="130" x2="270" y2="150" stroke="#888" stroke-width="0.7"/><line x1="272" y1="132" x2="272" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="272" y1="148" x2="272" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><rect x="248" y="56" width="8" height="78" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.0"/><rect x="308" y="78" width="8" height="78" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">To measuring instrument</text><line x1="252" y1="54" x2="266" y2="48" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a9__sd2)"/><line x1="312" y1="76" x2="298" y2="48" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a9__sd2)"/><text x="46" y="142" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Insulated conductors</text><line x1="114" y1="146" x2="120" y2="184" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="114" y1="146" x2="176" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><text x="282" y="118" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">0.5 cm</text><text x="372" y="170" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Brass electrodes</text><line x1="368" y1="172" x2="272" y2="134" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="368" y1="172" x2="306" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="82" y1="180" x2="82" y2="204" stroke="#888" stroke-width="0.8"/><line x1="78" y1="180" x2="86" y2="180" stroke="#888" stroke-width="0.8"/><line x1="78" y1="204" x2="86" y2="204" stroke="#888" stroke-width="0.8"/><text x="76" y="196" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">1 cm</text><line x1="96" y1="212" x2="128" y2="222" stroke="#888" stroke-width="0.8"/><line x1="96" y1="208" x2="96" y2="216" stroke="#888" stroke-width="0.8"/><line x1="128" y1="218" x2="128" y2="226" stroke="#888" stroke-width="0.8"/><text x="112" y="234" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">1 cm</text><line x1="158" y1="252" x2="158" y2="260" stroke="#888" stroke-width="0.8"/><line x1="234" y1="252" x2="234" y2="260" stroke="#888" stroke-width="0.8"/><line x1="160" y1="256" x2="232" y2="256" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="232" y1="256" x2="160" y2="256" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><text x="196" y="248" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">5 cm</text><text x="360" y="206" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notes: (1) Electrodes surrounded by filling material</text><text x="360" y="218" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">to a depth of at least 1 cm in all directions</text><text x="360" y="230" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(2) Measuring instrument should apply 1000V dc.</text><text x="360" y="242" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">to electrodes</text></svg><figcaption class="figcap">Figure 9.2 · Leakage Measuring Technique. Notes: (1) Electrodes should be surrounded by filling material with a depth of at least 1 cm in all directions. (2) Measuring instrument should apply 1000V dc. to electrodes</figcaption></figure><p>When filling the enclosure it is necessary to ensure total penetration of the filling material and this may require shaking during filling. The filled enclosure is then not intended to be opened in service and closure should be by welding, soldering or cementing to prevent this.</p><h3>9.3.3 Electrical components and circuits <span class="en">9.3.3 Electrical components and circuits</span></h3><p>The electrical components and circuits inside the filling are required to be separated from the enclosure through the material by the distances shown in Tables 9.2 and 9.3 even when the voltages are derived with any possible overloads and fault conditions, such as component short circuits, open circuits and printed circuit board failures, applied to the electrical circuits. In considering these fault conditions, the following limitations can be applied:</p><p>– transformers, coils and windings complying with BS/EN 50019¹⁰ (1993) are not subject to fault;</p><div class="note"><b>Note on the publication year of BS/EN 50019¹⁰.</b> The prose prints 'BS/EN 50019¹⁰ (1993)' here, whereas reference 10 gives BS/EN 50019 (1994). The printed year is retained in the English text with this note; the standard concerned is the increased-safety 'e' Standard.</div><p>– transformers complying with 8.1 of BS/EN 50020 (1994),⁷ other than type 2a transformers, are not considered as subject to fault;</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Maximum voltage taking account of supply voltage variations, recognized overloads and faults¹<br>(Volts rms ac/dc)</th><th>Minimum separation²<br>(mm)</th></tr></thead><tbody><tr><td>0 to 275</td><td>5</td></tr><tr><td>276 to 420</td><td>6</td></tr><tr><td>421 to 550</td><td>8</td></tr><tr><td>551 to 750</td><td>10</td></tr><tr><td>751 to 1000</td><td>14</td></tr><tr><td>1001 to 3000</td><td>36</td></tr><tr><td>3001 to 6000</td><td>60</td></tr><tr><td>6001 to 10000</td><td>100</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Separations between conducting parts and insulating parts and/or the enclosure through the filling material</p><div class="note"><p>(from BS/EN 50017)</p><p>1 This is the voltage through the filling between electrically conducting parts and insulating parts and/or the inner surface of the enclosure.</p><p>2 This separation applies even when the electrically conducting part is isolated.</p></div><p>– optocouplers and relays which are designed to separate circuits having at least 1.5 times the voltage differential which actually exists, are not subject to fault provided the voltage separated does not exceed 1000 V peak;</p><p>– plastic foil, ceramic and paper capacitors are not considered as subject to short-circuit fault provided they do not operate at more than two thirds of their maximum rated voltage;</p><p>– film type and wire wound (single layer) resistors will only fail to higher resistance.</p><p>In addition, separations in accordance with Table 9.3 are not considered as subject to short circuit failure.</p><p>Components such as relays are permitted within the filling material, provided they have their own enclosure which will withstand faults within them and their internal volume is less than 30 cm³, however, if the internal volume is more than 3 cm³ a 15 mm minimum is applied when Table 9.2 is used. This requirement accepts that the explosive atmosphere can enter the inner void so produced, but an ignition will not cause damage to the apparatus which will produce danger and its flame will likewise be quenched by the filling material.</p><p>As the protection concept recognizes faults, then some form of temperature limitation is often going to be necessary. This can be provided</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Peak Voltage¹<br>(Volts)</th><th>Creepage distance²<br>(mm)</th><th>Minimum CTI value³</th><th>Creepage distance under coating⁴<br>(mm)</th><th>Distance through filling material⁵<br>(mm)</th></tr></thead><tbody><tr><td>10</td><td>1.5</td><td>N/A⁶</td><td>0.6</td><td>1.5</td></tr><tr><td>30</td><td>2.0</td><td>100</td><td>0.7</td><td>1.5</td></tr><tr><td>60</td><td>3.0</td><td>100</td><td>1.0</td><td>1.5</td></tr><tr><td>90</td><td>4.0</td><td>100</td><td>1.3</td><td>2.0</td></tr><tr><td>190</td><td>8.0</td><td>175</td><td>2.6</td><td>3.0</td></tr><tr><td>375</td><td>10.0</td><td>175</td><td>3.3</td><td>3.0</td></tr><tr><td>550</td><td>15.0</td><td>175</td><td>5.0</td><td>3.0</td></tr><tr><td>750</td><td>18.0</td><td>175</td><td>6.0</td><td>5.0</td></tr><tr><td>1000</td><td>25.0</td><td>175</td><td>8.3</td><td>5.0</td></tr><tr><td>1300</td><td>36.0</td><td>175</td><td>12.0</td><td>10.0</td></tr><tr><td>1575</td><td>49.0</td><td>175</td><td>13.3</td><td>10.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Separations of conducting parts within the filling</p><div class="note"><p>(from BS/EN 50017)</p><p>1 This is the maximum peak voltage between any two live parts at maximum rated voltage with recognized overloads and faults. Where energized parts do not have a common reference the sum of the two voltages concerned will be used.</p><p>2 This is the minimum distance along an insulating surface within the filling.</p><p>3 Comparative Tracking Index (CTI) is a measure of the quality of insulation against breakdown by contamination (see BS 5901 (1980). Method of Test for Determining the Comparative and proof Tracking indices of Solid Insulating Materials Under Moist Conditions).</p><p>4 The conformal coating must be such as to totally cover the conducting parts, adhere to both the conducting parts and the insulation, and effectively exclude moisture.</p><p>5 The shortest direct distance through the filling material between two conducting parts.</p><p>6 CTI is not considered relevant below 10 V.</p><p>7 Where voltages between conducting parts are in excess of 1575 V failure is always considered.</p></div><p>by fuses to BS/EN 60127⁸ or IEC 269¹¹² within the filling, or thermal trips provided the latter are not self resetting.</p><p>The Standard also discusses any insulating materials which may be present between the component parts of the apparatus and the enclosure wall in the area defined as filled by Table 9.2 and, with the exception of the insulation of the wiring which exits the filling, for example, to connect to the connection facilities and the filling itself, and requires it to not burn for more than 60 seconds after removal of the flame and resist more than 60 mm of the test piece length being destroyed when tested in accordance with BS 2782, Part 1 (1992).²⁸ This requirement will apply to support members in plastic and such things as bushings.</p><div class="note"><b>Note on the BS 2782²⁸ cross-reference.</b> The prose cites 'BS 2782, Part 1 (1992)²⁸', whereas reference 28 is BS 2782 (1992), Method 140A, on the burning behaviour of horizontal and vertical specimens in contact with a small-flame ignition source. The printed citation is retained here.</div><p>This set of requirements is very different to those in the first edition of the Standard BS 5501, Part 4 (1977).²⁹ In that Standard a very severe test to ensure that ignition could not be transmitted from within the enclosure was included, filling materials were required to be much smaller in size, and clearances between electrical conductors within the filling were much larger. The reason for this is that the requirements of BS/EN 50017 (1994)²⁶ limit the apparatus protected to that which operates at less than 1000 V, 16 A and 1000 VA which limitation is not in its predecessor. The approach has, therefore, been significantly changed. For this reason, it is not recommended that powder-filled apparatus to BS 5501, Part 4 (1977)²⁹ is used in the future.</p><h3>9.3.4 External connections <span class="en">9.3.4 External connections</span></h3><p>Any connection facilities for external circuits cannot be such as to fall within the scope of powder filling, particularly as the filled enclosure is sealed permanently at the manufacturing stage. There will, therefore, be the need to protect terminals and similar facilities by another protection concept (e.g., BS/EN 50019 (1994)¹⁰).</p><h3>9.3.5 Type testing <span class="en">9.3.5 Type testing</span></h3><p>The specific testing of this type of apparatus is limited to; pressure testing of the enclosure; flammability testing of its materials; electric-strength testing of the filling material; and maximum temperature testing of the outside of the apparatus.</p><h4>Pressure testing of the enclosure <span class="en">Pressure testing of the enclosure</span></h4><p>The enclosure is subjected to 1.5 times atmospheric pressure for 1 minute without deformation exceeding 0.5 mm.</p><h4>Flammability testing of enclosure material <span class="en">Flammability testing of enclosure material</span></h4><p>The test is carried out with a bunsen burner in accordance with BS 2782²⁸ and should not result in an average destroyed length of more than 6 cms with burning, not exceeding 60 seconds after removal of the flame. If this test is not possible alternatives are included in BS/EN 50017²⁶.</p><h4>Electric strength testing <span class="en">Electric strength testing</span></h4><p>Using the electrode arrangement in Fig. 9.2, 1000 V dc is applied. With the temperature at 25 ± 2 °C and relative humidity at 45–55 per cent, leakage current should not exceed 10⁻⁶ A.</p><h4>Temperature testing <span class="en">Temperature testing</span></h4><p>The maximum surface temperature of the enclosure should be measured in full load conditions and including all recognized overloads. Where the apparatus is protected by fuses, the temperature will be measured at 1.7 times the fuse-rated current. For other protective devices the current should be the maximum which can continuously flow without operation.</p><ol class="ref-list"><li>76/117/EEC Council Directive of 18 December 1975 on the approximation of the laws of the Member States concerning electrical equipment for use in potentially explosive atmospheres.</li><li>94/9/EC Directive of the European Parliament and Council of 23 March 1994 on the approximation of the laws of Member States concerning equipment and protective systems intended for use in potentially explosive atmospheres.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 8 (1988). Encapsulation 'm'.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1977). General Requirements.</li><li>BS/EN 50014 Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1993). General Requirements.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 7 (1977). Intrinsic Safety 'i'.</li><li>BS/EN 50020 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>BS/EN 60127 (1991) Miniature Fuses. Part 1 Definitions for miniature fuses general requirements for miniature fuse-links. Part 2 Specification for cartridge fuse-links. Part 3 Specification for sub-miniature fuse-links.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 6 (1977). Increased Safety 'e'.</li><li>BS/EN 50019 (1994) Electrical Equipment for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>BS 4265 (1977) (1984) Specification for Cartridge Fuse links for Miniature Fuses.</li><li>IEC 269 Series of Standards for low voltage fuses.</li><li>BS/EN 50015 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Oil Immersion 'o'.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 2 (1977). Oil Immersion 'o'.</li><li>IEC 79-15 Electrical Apparatus for Explosive Gas Atmospheres. Part 15 (1987). Electrical Apparatus with Type of Protection 'n'.</li><li>BS 6941 (1988) Electrical Apparatus for Explosive Atmospheres with Type of Protection 'n'.</li><li>BS/EN 60529 (1991) Specification for Degrees of Protection provided by Enclosures (IP Code).</li><li>IEC 296 (1969) Specification for New Insulating Oils for Transformers and Switchgear.</li><li>IEC 296 (1982) Specification for Unused Mineral Insulating Oils for Transformers and Switchgear.</li><li>IEC 836 (1988) Specifications for Silicone Liquids for Electrical Purposes.</li><li>ISO 3104 (1976) Petroleum Products – Transparent and Opaque Liquids – Determination of Kinematic viscosity and Calculation of Dynamic Viscosity.</li><li>BS 6664 Flashpoint of Petroleum Related Products. Part 5 (1990). Method for determination of flashpoint by Pensky-Martens closed tester.</li><li>BS 5737 (1979) Method for Measurement of Relative Permittivity, Dielectric Dissipation Factor and dc Resistivity of Insulating Oils.</li><li>BS 2000 Methods of Test for Petroleum and its Products. Part 15 (1993). Determination of Pour Point.</li><li>IEC 588-2 Askarels for Transformers and Capacitors. Part 2 (1978). Test Methods.</li><li>BS/EN 50017 (1994) Electrical Equipment for Potentially Explosive Atmospheres. Powder Filling 'q'.</li><li>ISO 565 (1990) Test Sieves – Metal Wire Cloth, Perforated Metal Plate and Electro/Formed Sheet – Nominal Size of Openings.</li><li>BS 2782 (1992) Methods of Testing Plastics. Method 140A – Determination of the Burning Behaviour of Horizontal and Vertical Specimens in contact with a Small-Flame Ignition Source.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 4 (1977). Powder Filling 'q'.</li><li>BS 5784 Method for Determination of Electrical Strength of Insulating Oils (1980) (printed without a reference number).</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 17 printed pages (209-225; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has two figures (9.1-9.2), three tables (9.1-9.3), no numbered equations and no worked examples; the 29 numbered references plus an unnumbered BS 5784 line are on printed pp.224-225. Every table cell, figure caption, voltage/separation value, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example '1OOOV dc', 'BS 550 1', '9.1. 1' and '5001 5'). Several printed details are retained with notes: the heading '9.7.7' for the 9.1 type-testing section (almost certainly 9.1.7) and '9.2.7' for the 9.2 construction section (almost certainly 9.2.1); 'BS 5501 part 8 (1998)' in the opener against (1988) in reference 3; 'BS/EN 50019 (1993)' in prose against (1994) in reference 10; 'BS 2782²⁸' in prose; the 'Desiccant Holder' and 'exclude Water' capitalisation in the Fig. 9.1 caption; and 'N/A⁶' in Table 9.3. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch08-general-requirements-for-explosion-protected-apparatus/"><span class="k">← Chapter 8</span>General requirements for explosion protected apparatus (gas, vapour and mist risks)</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>