<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus using protection concept flameproof enclosure &#x27;d&#x27; · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 10 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch10-apparatus-using-protection-concept-flameproof-enclosure-d/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 10</div><h1>Apparatus using protection concept flameproof enclosure 'd'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 10 · 49 source pages · 29 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 10.</b> flameproof enclosure 'd' · protection concept · MESG · flamepath · flanged joint · threaded joint · cemented joint · spigot joint · labyrinth joint · sleeve and rolling-element bearings · maximum gap · joint length · enclosure volume · sub-groups IIA/IIB/IIC · test pressure · pressure piling · direct and indirect entry · cable gland · gasket · fastener · freestanding flameproof component · BS/EN 50018 · BS 5501 · BS/EN 50014 · IEC 79-1A<h2>10 — Apparatus using protection concept flameproof enclosure 'd' <span class="en">10 — Apparatus using protection concept flameproof enclosure 'd'</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50018 (1995))</b></p><div class="note"><b>Note on the printed chapter opener.</b> The OCR text layer reads '70' for the chapter number and 'BS/EN 5001 8 (1 995)' for the subtitle; the printed page shows chapter 10 and 'BS/EN 50018 (1995)'. The English text follows the printed page.</div><p>Flameproof enclosure is probably the oldest of the protection concepts considered in the UK and Europe as suitable for Zone 1 and less hazardous areas dating back to before the Second World War. There is much controversy as to who ‘invented’ it with both Germany and the UK claiming that accolade. While the truth of the matter is not fully clear, history shows it to have developed in the mining industry and that development was done in both Germany and the UK. The prime movers appear to have been the Bergerwerkshaftlische Versuchstrekke in Germany (now known as BVS and one of the German-recognized certification bodies) and the Safety in Mines Research Establishment in the UK (now known as the Health &amp; Safety Laboratory of the Health and Safety Executive [HSE]), which is associated with the Electrical Equipment Certification Service (EECS/BASEEFA). Dr Ing Carl Beyling produced a document describing the application of what was later to become known as ‘druckfeste kapselung’ (flameproof enclosure) to electric motors in 1908 and was awarded the medal of the UK. Institution of Mining Engineers in 1938 for his work on safety in mines. This gives a lie to any suggestion of rivalry and shows the level of cooperation existing between the UK and Germany during this period. It is also worth noting that the protection concept (type of protection) takes its defining letter ‘d’ from the German title, although this may have its historical roots in compromises reached in the International Standards-making process and historical issues of German Standards than initial ownership.</p><div class="note"><b>Note on the German establishment name.</b> The printed page reads 'Bergerwerkshaftlische Versuchstrekke', an unusual German form; it is retained as printed rather than normalised. The OCR text layer read 'Bergenverkshaftlische Versuchstrekke'.</div><p>It is further worthy of note that flameproof enclosure (called explosion-proof enclosure in the USA) is one of only three protection concepts accepted for Class 1 Division 1 in the USA. This is the equivalent of Zone 0 and 1, as historically the USA did not differentiate between the two. Now, however, in the latest edition of Chapter 5 (Article 500) of the National Electrical Code the USA has begun to accept the European three-Zone system for gases and vapours and is now actively considering other protection concepts currently not acceptable in the USA but used in Europe.</p><p>The development of the ‘flameproof enclosure’ followed very quickly upon the development of usage of electricity in coal mines (industrial problems on the surface not being prime mover during the early years of development) and the recognition that rotating electrical machines (electric motors), which were all dc in the early part of the twentieth century, produced highly ignition-capable sparking in normal operation.</p><p>While it would have been ideal if the explosive atmosphere could be excluded from the interior of electrical equipment, removing the explosion risk, it was rapidly recognized that such an approach was not generally feasible, particularly in the light of the unreliability of equipment at that time. This resulted in the regular opening of apparatus for maintenance, breaking any seal with the attendant difficulty of remaking it with confidence. (This is still, to a degree, the case as it is still considered that to make and break a seal of the desired quality in the field with confidence is generally not possible). In addition, such things as rotating machines and other actuating devices also have shafts and rods which penetrate the enclosure of apparatus making sealing to the required degree and with the required longevity even more difficult.</p><p>Having accepted that the explosive atmosphere could not be excluded and, in general, neither could the ignition source because of the normal sparking which goes on in commutators and switches, the thought patterns turned to a method of allowing the internal explosion of the explosive atmosphere and making arrangements for it not to damage the equipment nor cause ignition of the external explosive atmosphere. Obviously, to withstand an internal explosion without damage the enclosure had to be strong which led to heavy metal enclosures (usually cast). It was discovered that the flamefront caused by the explosion could be rendered harmless by passing it through a small gap, (if the gap size could be guaranteed to have a specific <i>maximum</i> dimension during the explosion) the apparatus so enclosed would not constitute an unacceptable risk, even if the explosive atmosphere did penetrate its enclosure and was ignited internally (see Fig. 10.1). Thus was the concept of Flameproof Enclosure born. It must be noted that there is generally no minimum gap specified as the only gap that matters is that achieved in maximum deviation conditions.</p><p>In the early days, all flameproof enclosures were of metal construction and a myth developed that they had to be to perform their function, as the objective was achieved only by cooling the flame as it exited the enclosure via the gap. This is now known not to be fully true and the effect is accepted as being one of cooling while exiting through the flange gap and, in addition, rapid entrainment on exit from the gap with cool gases surrounding the enclosure (see Fig. 10.1). This is demonstrated by H. Phillips in his paper to the 1971 IEE conference¹ in which he demonstrates a method of the calculation of the Minimum Experimental Safe Gap (MESG) utilizing these two characteristics. Work in Europe, and particularly in Germany, confirmed this in demonstrating that plastic enclosures which, by definition, have less heat capacity than those of metal performed in essentially the same way. As a result of this, plastic enclosures are now accepted alongside their metallic counterparts provided they satisfy the same criteria, particularly as plastics have now been developed which exhibit similar rigidity and strength as metal. This gives the technique much more commercial attractiveness and flexibility.</p><p>The requirements of a Flameproof Enclosure are therefore as follows: it must contain an internal explosion of the worst case explosive atmosphere for which it is designed, without damage; the joints between its parts which access the external atmosphere must be of specified maximum dimensions and its strength must be such that those joints do not widen under conditions of internal explosion of the worst case explosive atmosphere for which it is designed, to a point where the flame is transmitted outside the enclosure and ignites the external atmosphere. In addition, its material of construction must not be damaged by the internal burning associated with an internal explosion of the worst case explosive atmosphere.</p><div class="note"><b>Note on capitalisation.</b> The printed text uses 'Flameproof Enclosure' with capital letters mid-sentence in this passage ('Thus was the concept of Flameproof Enclosure born' and 'The requirements of a Flameproof Enclosure'); the capitals are retained.</div><p>Obviously, the enclosure must not deteriorate in the environment in which it is installed, but this is not a specific explosive atmosphere requirement and is not included in the detail of the flameproof enclosure requirements, but is identified as something the user must consider when selecting equipment for a particular location.</p><h3>10.1 Standards for flameproof apparatus <span class="en">10.1 Standards for flameproof apparatus</span></h3><p>As befits its age, the protection concept has been addressed in several Standards applicable in the UK over the years, and it is probably worthwhile to address these because they identify the development of the technique.</p><p>The first Standard of significance was BS 229² which was first issued in 1926 with revisions in 1929, 1940, 1946 and 1957. This Standard did not require, in common with its contemporary Standards, that the parts of enclosures in direct contact with an external explosive atmosphere be temperature classified as it pre-dated the surface temperature classification system. Users were given no guidance on usage in respect of thermal ignition of an explosive atmosphere.</p><div class="note"><b>Note on printed spellings and footnote markers.</b> The printed word 'significance' was garbled in the OCR text layer; the English text follows the printed page. Superscript footnote numbers are retained as printed (BS 229², BS 4683, Part 2³, BS 5501, Part 5⁵, BS/EN 50018⁶, IEC 79–1⁷, IEC⁸, ISO 468 (1982)¹⁰).</div><p>In addition, it did not permit facilities for external connection to be within the main component enclosing parts of the enclosure, but insisted they be in a separate terminal box (see Section 10.2). It also limited enclosures to those made of metal, required far more severe glanding arrangements (the engaged thread of a gland within the enclosure wall was 18 mm, rather than the now permitted 8 mm (see Section 10.2) and, most importantly, it did not allow flameproof enclosures for use in what is now Group IIC gases, vapours and mists. Therefore, wherever hydrogen or acetylene was present, there was no Standard protection concept for electrical equipment which was, by its operation, ignition capable until pressurization came into use much later. BS 229² equipment is largely now historic and should not be selected for use, although some still exists in older installations.</p><p>BS 229² was effectively replaced in 1971 by BS 4683, Part 2³ which included many of the ideas at that time being developed in Europe and internationally. This Standard was very close to the current European Standards in content. The Standard introduced the concept of non-metallic enclosures, already commonplace in Germany, to the UK, added requirements for Group IIC enclosures (although it still baulked at enclosures for acetylene mixtures) and reduced the gland thread engagement to 8 mm. This Standard was produced shortly before the European standstill agreement which prevented member states from issuing National Standards where CENELEC⁴ was preparing a parallel Standard or it may never have appeared. It was, however, necessary as UK flameproof practice had fallen behind competition in Europe and urgent correction was necessary. This explains the short life of BS 4683, Part 2 which was superseded in the UK by BS 5501, Part 5⁵ in 1977, this being the first edition of the European Standard, EN 50018. This European Standard was very similar in content to BS 4683, Part 2³ as the UK was involved in its production in parallel to the European work, and a good degree of cross fertilization occurred. It is true that differences exist in relationship to testing methods and elsewhere but none of these would lead to a situation where concern would be expressed over the use of BS 4683, Part 2 apparatus, much of which still exists. In accordance with European agreements, however, it is withdrawn and all future equipment will be to the European Standard.</p><p>The European Standard, BS 5501, Part 5⁵ has now been superseded by a second edition and, unlike the first edition, is not given a separate BS number but retains its European number and is titled BS/EN 50018⁶. This second edition was published in 1995 and was very significant in that it permitted breathing and draining devices, which did not comply with the dimensional constructional requirements of the standard and, did not have any measurable dimensions except the external size, in the protection concept for the first time. The significance of this is the introduction for the first time of compliance by test only, rather than by dimensional specification and test. As the second edition of EN 50018 is now current, this chapter will address that Standard. As already stated, however, most of the differences between this and its preceding first edition and, indeed, BS 4683, Part 2³ are relatively small.</p><p>There is a further Standard in existence which is the International Standard, IEC 79–1⁷. This Standard is very similar to BS/EN 50018⁶ but is voluntary only and in Europe it is necessary to comply with the European Standard, so the international document is not so important. An agreement between the European Standards body (CENELEC) and its international equivalent (IEC⁸) requires that the Standards of the two bodies are harmonized and IEC 79–1 and BS/EN 50018⁶ may be expected to come together in the next few years.</p><div class="note"><b>Note on the IEC designation and footnote numbers.</b> The printed 'IEC 79–1' uses a long dash between 79 and 1, as reproduced here. Footnote 9 is not cited anywhere between footnotes 8 and 10 in this part of the chapter; the original numbering is kept and not renumbered.</div><h3>10.2 Construction and testing requirements for flamepaths <span class="en">10.2 Construction and testing requirements for flamepaths</span></h3><p>The detailed requirements for the construction of flameproof enclosures are currently given in BS/EN 50018 (1995). As may be expected, much of the Standard is given over to description of the types of joint between, for example, enclosure and cover and enclosure strength as these are the two factors upon which the protection concept is based. It also contains additional requirements for cable entries, such as glands which also form entries into the enclosure, breathing and draining devices, which are the main change between this Standard and its predecessor, and additional requirements for such things as non-metallic enclosures and lamp caps where these form flameproof joints (e.g., in apparatus to BS/EN 50018⁶).</p><h4>10.2.1 Joints between the interior of flameproof enclosures and the external atmosphere <span class="en">10.2.1 Joints between the interior of flameproof enclosures and the external atmosphere</span></h4><p>There are effectively five types of joint used in flameproof enclosures. In addition, there are requirements for joints used for rotating shafts together with an additional type of joint. These are:</p><p>1. Flat flange joints.</p><p>2. Spigot joints.</p><p>3. Cylindrical joints, operating rod joints and partial cylindrical joints.</p><p>4. Threaded Joints.</p><p>5. Cemented Joints.</p><div class="note"><b>Note on capitalisation in the joint list.</b> The printed list gives 'Threaded Joints.' and 'Cemented Joints.' with a capital J, but 'Flat flange joints.', 'Spigot joints.' and 'Cylindrical joints, operating rod joints and partial cylindrical joints.' with a lowercase j; all are reproduced as printed.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.1 · Nguyên lý hoạt động của vỏ chống cháy / Figure 10.1 · Principle of operation of flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · các mũi tên chỉ ngọn lửa thoát qua khe / Section · arrows show flame escaping through the gaps</text><rect x="250" y="72" width="180" height="14" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="164" width="180" height="14" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="86" width="14" height="78" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="416" y="86" width="14" height="78" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="302,108 314,98 328,106 340,94 352,106 366,100 382,112 372,126 384,138 366,144 354,158 340,148 324,158 312,144 298,138 306,124" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="123" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Internal</text><text x="340" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">explosion</text><rect x="234" y="112" width="16" height="24" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="242" y1="112" x2="242" y2="136" stroke="#2a2a2a" stroke-width="1.0"/><rect x="430" y="112" width="16" height="24" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="438" y1="112" x2="438" y2="136" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 240 116 Q 216 104 204 90" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 238 120 Q 212 114 196 106" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 236 124 Q 208 124 190 124" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 238 128 Q 212 134 196 142" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 240 132 Q 216 144 204 158" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 440 116 Q 464 104 476 90" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 442 120 Q 468 114 484 106" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 444 124 Q 472 124 490 124" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 442 128 Q 468 134 484 142" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 440 132 Q 464 144 476 158" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><text x="140" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Initial cooling</text><text x="140" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">in flanges</text><line x1="146" y1="72" x2="240" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="340" y="196" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><line x1="340" y1="190" x2="340" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="120" y="200" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Further cooling</text><text x="120" y="210" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">due to turbulent</text><text x="120" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">mixing at exit</text><text x="120" y="230" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">from flanges</text><line x1="150" y1="194" x2="210" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="520" y="200" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flame paths</text><text x="520" y="210" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(defined minimum</text><text x="520" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">length and maximum gap)</text><line x1="514" y1="194" x2="436" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/></svg><figcaption class="figcap">Figure 10.1 · Principle of operation of flameproof enclosure</figcaption></figure><h4>Flat flange joints <span class="en">Flat flange joints</span></h4><p>Flat flange joints are the oldest form of joint (together with cylindrical joints) and probably the easiest to construct. Figure 10.2 shows the basic flange-joint configurations. The joints are required to be of certain limiting quality. For example, the two faces of the flange are each required to be no rougher than 6.3 μm in accordance with ISO 468 (1982)¹⁰. This is not a particularly</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.2 · Các mối nối mặt bích điển hình / Figure 10.2 · Typical flanged joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · nắp bậc tạo mê cung / Section · stepped lid forming a labyrinth</text><path d="M 160 92 L 160 68 L 440 68 L 440 92 L 420 92 L 420 112 L 180 112 L 180 92 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="160" y="92" width="20" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="420" y="92" width="20" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 160 192 Q 163.33333333333334 187 166.66666666666666 192 Q 170.0 197 173.33333333333334 192 Q 176.66666666666666 187 180.0 192" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 420 192 Q 423.3333333333333 187 426.6666666666667 192 Q 430.0 197 433.3333333333333 192 Q 436.6666666666667 187 440.0 192" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="300" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Lid</text><text x="300" y="150" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="300" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="520" y="98" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flame path</text><text x="520" y="108" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(flange joint of</text><text x="520" y="118" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">specified 'L' minimum</text><text x="520" y="128" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">length and maximum</text><text x="520" y="138" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">gap)</text><line x1="514" y1="112" x2="424" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd2)"/></svg><figcaption class="figcap">Figure 10.2 · Typical flanged joints</figcaption></figure><p>stringent specification but precludes such things as casting blowholes and deep scores in the surfaces, both of which could assist flame transmission out of the enclosure. The minimum length of joints is also specified, together with the matching maximum gap between flanges, and the current figures for these are given in Table 10.1 which relates to Fig. 10.2.</p><div class="note"><b>Source note on symbols and footnote markers.</b> The print reads '6.3 μm' (micro sign), 'ISO 468 (1982)¹⁰' and superscript footnote markers such as 'BS 5501, Part 5⁵' and 'BS/EN 50018⁶'; the OCR text layer rendered these as '6.3~m', 'IS0' and ordinary characters. The printed forms are kept here.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Volume ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.3</td><td>0.2</td><td>0.1</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>N/P</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>N/P</td><td>0.4</td><td>0.20</td><td>N/P</td></tr><tr><td>≥40.0</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>N/P</td><td>0.4</td><td>0.20</td><td>N/P</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.1 Maximum permitted gaps for flanged joints of various widths<br>Permissible maximum gaps for given enclosure volumes and sub-groups (mm)</p><div class="note"><p>(from BS/EN 50018)</p><p>N/P = Flanged joints are not permitted for this volume of enclosure and this sub-group</p><p>Translator note: the volume headers print the '≤' sign and the row labels print the '≥' sign; the OCR text layer misread them as '5' and '2' respectively.</p><p>Translator note: the source line prints '(from BS/EN 50018)'; the OCR text layer read '(from BS/€N 50028)'.</p><p>Translator note: in the >2000 cm³ group sub-group IIB prints 0.15 at row ≥12.5 and 0.20 at rows ≥25.0 and ≥40.0; retained cell by cell.</p></div><h4>Weather proofing of flat flanged joints <span class="en">Weather proofing of flat flanged joints</span></h4><p>Historically it has been recognized that the introduction of such things as gaskets or ‘o’ rings for weather proofing between the joint surfaces could cause problems, as the gasket or ‘o’ ring could make it impossible to guarantee the maximum gap required, and this led to the virtual prohibition of such weather proofing techniques in flanged joints. This situation was</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.3 · Lắp vòng đệm vào mối nối mặt bích / Figure 10.3 · Fitting of gaskets to flanged joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt góc L · vòng đệm đen / Two L-section details · solid gasket</text><rect x="120" y="112" width="100" height="14" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="196" y="126" width="16" height="74" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 196 200 Q 200.0 195 204.0 200 Q 208.0 205 212.0 200" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="164" y="118" width="10" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="166" y1="93" x2="166" y2="103" stroke="#888" stroke-width="0.7"/><line x1="196" y1="93" x2="196" y2="103" stroke="#888" stroke-width="0.7"/><line x1="166" y1="98" x2="196" y2="98" stroke="#888" stroke-width="0.8"/><line x1="167" y1="98" x2="176" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="195" y1="98" x2="186" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="181" y="91" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="101" y1="112" x2="111" y2="112" stroke="#888" stroke-width="0.7"/><line x1="101" y1="126" x2="111" y2="126" stroke="#888" stroke-width="0.7"/><line x1="106" y1="112" x2="106" y2="126" stroke="#888" stroke-width="0.8"/><line x1="106" y1="113" x2="106" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="106" y1="125" x2="106" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="98" y="121" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">α</text><text x="130" y="170" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="136" y1="166" x2="169" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="270" y="150" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="270" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="180" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket outside flamepath</text><rect x="440" y="112" width="100" height="14" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="516" y="126" width="16" height="74" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 516 200 Q 520.0 195 524.0 200 Q 528.0 205 532.0 200" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="516" y="128" width="10" height="12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="486" y1="93" x2="486" y2="103" stroke="#888" stroke-width="0.7"/><line x1="516" y1="93" x2="516" y2="103" stroke="#888" stroke-width="0.7"/><line x1="486" y1="98" x2="516" y2="98" stroke="#888" stroke-width="0.8"/><line x1="487" y1="98" x2="496" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="515" y1="98" x2="506" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="501" y="91" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="421" y1="112" x2="431" y2="112" stroke="#888" stroke-width="0.7"/><line x1="421" y1="126" x2="431" y2="126" stroke="#888" stroke-width="0.7"/><line x1="426" y1="112" x2="426" y2="126" stroke="#888" stroke-width="0.8"/><line x1="426" y1="113" x2="426" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="426" y1="125" x2="426" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="418" y="121" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">α</text><text x="450" y="170" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="456" y1="166" x2="521" y2="134" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="590" y="150" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="590" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="500" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket inside flamepath</text><text x="340" y="244" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">L = Flamepath (minimum length)</text><text x="340" y="256" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">α = Flamepath (maximum gap) Table 10.2</text></svg><figcaption class="figcap">Figure 10.3 · Fitting of gaskets to flanged joints</figcaption></figure><p>relaxed to a degree in BS 5501, Part 5⁵ (the first edition of the European Standard) by removal of any prohibitive statements and in BS/EN 50018⁶ (the second edition of the European Standard) has been fully removed by the inclusion of guidance on the fitting of gaskets in a way which maintains the joint integrity. This guidance requires a groove to be inserted either inside the actual joint path or outside it and the fitting of an ‘o’ ring or similar style of gasket in that groove (see Fig. 10.3). This widens the flange and makes the enclosure more cumbersome but does overcome the problem of weather proofing the enclosure. It is recommended that the ‘o’ ring-type gasket is always fitted on the outside of the flange as, particularly in the case of metal joints, the flanges are subject to corrosion in the case of installation in outdoor and similar hostile environments, and such corrosion could damage the joint and permit flame transmission.</p><div class="note"><b>Source note on the ‘o’ ring and 'weather proofing'.</b> The print gives ‘o’ ring with a lowercase letter o in curly quotes, not the digit 0; the OCR text layer read ‘0’ ring. The phrase 'weather proofing' is printed as two words throughout, including in the heading.</div><h4>Facilities for fixings for parts of flat flanged enclosures <span class="en">Facilities for fixings for parts of flat flanged enclosures</span></h4><p>It is recognized that the parts of the enclosure forming the joint will require fixing, and if the fixings are outside the flanges the width of the flanges would be significantly increased. To this end, as a result of experimentation over the years, a situation where the holes for fixing may pass through the flange itself has been identified. This is based upon the conclusion that the bolt clearance hole is a passage to the outside environment or the interior of the enclosure and, in common with the other flamepaths, is usually most pronounced during an internal explosion, even after satisfying the dimensional requirements for joints. This enlargement is taken care of by a safety factor test.</p><p>The length of path (see Fig. 10.4 and 10.5) required between the unprotected bolt hole and the interior or exterior of the enclosure (depending upon the enclosure geometry) is defined in Table 10.2. It should be noted that the clearance holes for the fasteners and the threaded holes are required to satisfy certain criteria.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.4 · Ảnh hưởng của lỗ bu lông xuyên qua mặt bích / Figure 10.4 · Effects of boltholes through flanges</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · bu lông và lỗ hở / Two sections · bolt and clearance hole</text><rect x="350" y="60" width="20" height="85" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 350 145 Q 355.0 140 360.0 145 Q 365.0 150 370.0 145" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="96" width="110" height="14" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="77" width="22" height="64" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="68" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="296" y="77" width="14" height="60" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="132" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="240" y1="53" x2="240" y2="63" stroke="#888" stroke-width="0.7"/><line x1="370" y1="53" x2="370" y2="63" stroke="#888" stroke-width="0.7"/><line x1="240" y1="58" x2="370" y2="58" stroke="#888" stroke-width="0.8"/><line x1="241" y1="58" x2="250" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="369" y1="58" x2="360" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="305" y="51" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="310" y1="121" x2="310" y2="131" stroke="#888" stroke-width="0.7"/><line x1="350" y1="121" x2="350" y2="131" stroke="#888" stroke-width="0.7"/><line x1="310" y1="126" x2="350" y2="126" stroke="#888" stroke-width="0.8"/><line x1="311" y1="126" x2="320" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="349" y1="126" x2="340" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="330" y="119" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><text x="150" y="78" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Clearance hole</text><text x="150" y="88" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(see Table 10.3)</text><line x1="180" y1="92" x2="300" y2="105" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="430" y="120" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="430" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><rect x="240" y="170" width="150" height="14" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="184" width="60" height="40" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="296" y="164" width="14" height="50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="214" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="420" y="166" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Clearance holes</text><text x="420" y="176" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(see Table 10.3)</text><line x1="414" y1="178" x2="305" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="414" y1="178" x2="317" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="430" y="204" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="430" y="215" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><line x1="296" y1="231" x2="296" y2="241" stroke="#888" stroke-width="0.7"/><line x1="330" y1="231" x2="330" y2="241" stroke="#888" stroke-width="0.7"/><line x1="296" y1="236" x2="330" y2="236" stroke="#888" stroke-width="0.8"/><line x1="297" y1="236" x2="306" y2="236" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="329" y1="236" x2="320" y2="236" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="313" y="229" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="240" y1="245" x2="240" y2="255" stroke="#888" stroke-width="0.7"/><line x1="360" y1="245" x2="360" y2="255" stroke="#888" stroke-width="0.7"/><line x1="240" y1="250" x2="360" y2="250" stroke="#888" stroke-width="0.8"/><line x1="241" y1="250" x2="250" y2="250" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="359" y1="250" x2="350" y2="250" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="300" y="243" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><text x="520" y="252" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">L = Overall flamepath length (Table 10.1)</text><text x="520" y="264" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">l = Length to Bolthole (Table 10.2)</text></svg><figcaption class="figcap">Figure 10.4 · Effects of boltholes through flanges</figcaption></figure><p>The threads and bolt strengths will be dealt with later in this chapter but the clearance holes should satisfy the requirements of Table 10.3.</p><p>Where the fixing bolts enter the main body of the enclosure from outside there are certain requirements which apply to ensure they do not adversely affect the flameproof properties of the enclosure. The first is that if the thread penetrates the enclosure and therefore becomes a flamepath it must comply with the requirement for threaded joints. To avoid wear, it must also be secured to the enclosure by welding, rivetting or a method of similar security.</p><div class="note"><b>Source note on the figure reference and spelling.</b> The print has 'see Fig. 10.4 and 10.5' with a single 'Fig.' governing both numbers; the wording is kept as printed. The print also has 'rivetting' with double t, and uses 'bolt hole' (two words) in the prose while the figure legends use 'Bolthole' (Fig. 10.4) and 'bolthole' (Fig. 10.5).</div><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.5 · Lỗ ren trong thành vỏ bọc / Figure 10.5 · Threaded holes in enclosures walls</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · vách còn lại sau lỗ ren / Two sections · residual wall</text><rect x="200" y="52" width="220" height="60" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="52" width="18" height="80" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 132 Q 204.5 127 209.0 132 Q 213.5 137 218.0 132" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="58" width="36" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="258" y="66" width="20" height="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="104" width="32" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="246" y="98" width="44" height="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="470" y="58" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Material thickness</text><text x="470" y="68" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">at least in accordance</text><text x="470" y="78" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">with Table 10.4</text><line x1="464" y1="74" x2="274" y2="56" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="330" y="124" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="330" y="135" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="258" y1="117" x2="258" y2="127" stroke="#888" stroke-width="0.7"/><line x1="286" y1="117" x2="286" y2="127" stroke="#888" stroke-width="0.7"/><line x1="258" y1="122" x2="286" y2="122" stroke="#888" stroke-width="0.8"/><line x1="259" y1="122" x2="268" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="122" x2="276" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="272" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="200" y1="135" x2="200" y2="145" stroke="#888" stroke-width="0.7"/><line x1="286" y1="135" x2="286" y2="145" stroke="#888" stroke-width="0.7"/><line x1="200" y1="140" x2="286" y2="140" stroke="#888" stroke-width="0.8"/><line x1="201" y1="140" x2="210" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="140" x2="276" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="243" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><rect x="200" y="158" width="220" height="52" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="158" width="18" height="72" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 230 Q 204.5 225 209.0 230 Q 213.5 235 218.0 230" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="158" width="36" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="258" y="158" width="20" height="36" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="148" width="32" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="270,198 302,198 302,212" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><text x="470" y="170" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Material thickness</text><text x="470" y="180" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">at least in accordance</text><text x="470" y="190" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">with Table 10.4</text><line x1="464" y1="186" x2="292" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="340" y="222" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="340" y="233" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="258" y1="219" x2="258" y2="229" stroke="#888" stroke-width="0.7"/><line x1="286" y1="219" x2="286" y2="229" stroke="#888" stroke-width="0.7"/><line x1="258" y1="224" x2="286" y2="224" stroke="#888" stroke-width="0.8"/><line x1="259" y1="224" x2="268" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="224" x2="276" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="272" y="217" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="200" y1="237" x2="200" y2="247" stroke="#888" stroke-width="0.7"/><line x1="286" y1="237" x2="286" y2="247" stroke="#888" stroke-width="0.7"/><line x1="200" y1="242" x2="286" y2="242" stroke="#888" stroke-width="0.8"/><line x1="201" y1="242" x2="210" y2="242" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="242" x2="276" y2="242" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="243" y="235" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><text x="500" y="256" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">L = Overall flamepath length (Table 10.1)</text><text x="500" y="266" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">l = Length to bolthole (Table 10.2)</text></svg><figcaption class="figcap">Figure 10.5 · Threaded holes in enclosures walls</figcaption></figure><div class="note"><b>Source note on the Fig. 10.3–10.5 legends.</b> The Fig. 10.3 legend uses the Greek letter α for the maximum gap and carries the stray 'Table 10.2' at the end of that legend line exactly as printed. The dimension symbol is lowercase italic 'l', not the digit 1 or the letter I. The Fig. 10.5 caption reads 'enclosures walls' without the apostrophe, as printed.</div><p>Where the threaded hole does not penetrate the enclosure wall the thickness of enclosure material between the threaded hole and the inside of the enclosure where the bolt head is outside the enclosure (see Fig. 10.5) or between the threaded hole, and the outside of the enclosure where the bolt head is inside the enclosure must have at least the thickness given in Table 10.4 to ensure that the enclosure and fixing have adequate strength.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Length of flamepath between<br>enclosure and exterior<br>(l)<br>(mm)</th></tr></thead><tbody><tr><td>< 12.5</td><td>6</td></tr><tr><td>≥12.5 < 25</td><td>8</td></tr><tr><td>≥ 25</td><td>9</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.2 Geometry of joint where bolts pass through it</p><div class="note"><p>See Fig. 10.4 to see geometry of reduced joint width where bolts pass through the flamepath.</p><p>Translator note: the three row labels print '< 12.5', '≥12.5 < 25' and '≥ 25', with unequal spacing around the inequality signs; the second label has no space after '≥'. Retained verbatim.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Thread size<br>(mm)</th><th>Diameter of clearance<br>hole (nominal)<br>(mm)</th></tr></thead><tbody><tr><td>M 4</td><td>4.5</td></tr><tr><td>M 5</td><td>5.5</td></tr><tr><td>M 6</td><td>6.6</td></tr><tr><td>M 8</td><td>9.0</td></tr><tr><td>M 10</td><td>11.0</td></tr><tr><td>M 12</td><td>14.0</td></tr><tr><td>M 14</td><td>16.0</td></tr><tr><td>M 16</td><td>18.0</td></tr><tr><td>M 20</td><td>22.0</td></tr><tr><td>M 24</td><td>26.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.3 Bolt clearance holes which penetrate enclosure flange flamepath</p><div class="note"><p>(from BS/EN 50014)</p><p>Note: For other sizes clearance holes should be in accordance with not worse than a medium tolerance fit of H13 in accordance with BS 4500 (1990).</p><p>Translator note: every thread-size cell prints a space between 'M' and the number, including 'M 4', 'M 5', 'M 6' and 'M 8'; the OCR text layer dropped those four spaces.</p></div><p>Because of the severity of explosions where hydrogen is present there are severe limits on the size of enclosures with plane flanged joints for group IIC apparatus. Enclosures greater than 500 cm³ volume with flanged joints are not permitted with any width of flange, and those over 100 cm³ must have flanges which exceed 9.5 mm in width. Likewise, flanged joints are not permitted for acetylene atmospheres, even though acetylene is nominally in sub-group IIC because of the carbon formation associated with acetylene explosions, and the possibility that this formation will prevent proper seating of the joint when remade. There is also a real possibility of ejection</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Thread size<br>(mm)</th><th>Minimum thickness of wall<br>(T)<br>(mm)</th></tr></thead><tbody><tr><td>M 4</td><td>3.0</td></tr><tr><td>M 5</td><td>3.0</td></tr><tr><td>M 6</td><td>3.0</td></tr><tr><td>M 8</td><td>3.0</td></tr><tr><td>M 10</td><td>3.4</td></tr><tr><td>M 12</td><td>4.0</td></tr><tr><td>M 14</td><td>4.7</td></tr><tr><td>M 16</td><td>5.4</td></tr><tr><td>M 20</td><td>6.7</td></tr><tr><td>M 24</td><td>8.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.4 Minimum thickness of wall between thread and interior of enclosure</p><div class="note"><p>Note: For other diameters above 10 mm use one third of thread diameter for minimum thickness.</p><p>Translator note: the right header prints a capital '(T)' (the OCR text layer read '(0'); the note prints '10 mm' with a space (the OCR text layer read '10mm').</p></div><p>of incandescent carbon particles during an explosion and these may contain sufficient energy to cause ignition.</p><p>Similar, but less onerous, restrictions exist for sub-group IIB and IIA enclosures in that flanges of less than 9.5 mm are not permitted for IIB enclosures exceeding 100 cm³ in volume, and flanges of less than 12.5 cm³ are not permitted for those of more than 500 cm³ although in this case, unlike the situation in sub-group IIC, larger enclosures are permitted and there is no limit on size provided the flange width is not less than 12.5 mm.</p><div class="note"><b>Source note on the printed unit.</b> The passage prints 'flanges of less than 12.5 cm³'; the intended unit in context is evidently mm. The printed 'cm³' is kept in the English text; the Vietnamese follows the intended meaning.</div><h3>2 Spigot joints <span class="en">2 Spigot joints</span></h3><p>Spigot joints are joints in which the critical gap forming the flamepath is contained, either totally within the cylindrical part of the joint ('a' in Fig. 10.6), or where it is partly contained within the cylindrical joint and partly within the plane part, which is similar to a flange (a combination of 'a' and 'b' in Fig. 10.6). Even joints where the flamepath is totally within the cylindrical part of the joint usually have a plane part to provide for the possibility of fixing bolts, even though this may not form part of the critical path (flamepath) through which the burning gases pass in case of an internal explosion. This is not, however, always true as alternative methods may be used to ensure that the joint is stable, for example, the fixing may be by an external clamp or by a thread on the cylindrical part outside, or inside the flamepath. The joint is more simple to manufacture if the flamepath is fully within the cylindrical part of the joint, but this may cause an enclosure to be significantly larger than if the first alternative is adopted.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.6 · Mối nối mở rộng bên trong và bên ngoài / Figure 10.6 · Internal and external spigot joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt gạch chéo · a = chiều dài mở rộng, b = chiều dài mặt bích / a = spigot length, b = flange length</text><rect x="170" y="48" width="280" height="14" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="62" width="14" height="58" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 170 120 Q 173.5 115 177.0 120 Q 180.5 125 184.0 120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="62" width="50" height="10" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="72" width="12" height="38" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="110" width="40" height="10" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="41" x2="170" y2="51" stroke="#888" stroke-width="0.7"/><line x1="228" y1="41" x2="228" y2="51" stroke="#888" stroke-width="0.7"/><line x1="170" y1="46" x2="228" y2="46" stroke="#888" stroke-width="0.8"/><line x1="171" y1="46" x2="180" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="227" y1="46" x2="218" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="199" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="62" x2="147" y2="62" stroke="#888" stroke-width="0.7"/><line x1="137" y1="120" x2="147" y2="120" stroke="#888" stroke-width="0.7"/><line x1="142" y1="62" x2="142" y2="120" stroke="#888" stroke-width="0.8"/><line x1="142" y1="63" x2="142" y2="72" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="142" y1="119" x2="142" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="134" y="93" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="110" y="60" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="116" y1="62" x2="196" y2="66" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="410" y="60" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="406" y1="62" x2="252" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="350" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="350" y="95" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="226" y1="68" x2="234" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="226" y1="82" x2="226" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="340" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Internal spigot</text><rect x="170" y="150" width="280" height="14" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="164" width="16" height="36" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="164" width="14" height="58" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 300 222 Q 303.5 217 307.0 222 Q 310.5 227 314.0 222" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="143" x2="170" y2="153" stroke="#888" stroke-width="0.7"/><line x1="300" y1="143" x2="300" y2="153" stroke="#888" stroke-width="0.7"/><line x1="170" y1="148" x2="300" y2="148" stroke="#888" stroke-width="0.8"/><line x1="171" y1="148" x2="180" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="299" y1="148" x2="290" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="235" y="141" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="164" x2="147" y2="164" stroke="#888" stroke-width="0.7"/><line x1="137" y1="200" x2="147" y2="200" stroke="#888" stroke-width="0.7"/><line x1="142" y1="164" x2="142" y2="200" stroke="#888" stroke-width="0.8"/><line x1="142" y1="165" x2="142" y2="174" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="142" y1="199" x2="142" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="134" y="184" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="410" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="406" y1="160" x2="330" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="110" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="116" y1="160" x2="178" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="350" y="190" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="350" y="201" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="298" y1="166" x2="306" y2="166" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="306" y1="180" x2="306" y2="172" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="340" y="238" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">External spigot</text><text x="340" y="254" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">a = Length of spigot</text><text x="340" y="266" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">b = Length of flange</text></svg><figcaption class="figcap">Figure 10.6 · Internal and external spigot joints</figcaption></figure><p>The overall advantage of spigot joints is the fact that, as this type of joint has a right angle either outside it or inside it, it is much less likely to emit ignition-capable particles and, as a result, there is no specific restriction in the use of such joints in acetylene atmospheres, unlike the situation in respect of their flat flanged counterparts.</p><h4>Composite spigot joints (flamepath partly in the plane part of the joint and partly in the cylindrical part) <span class="en">Composite spigot joints (flamepath partly in the plane part of the joint and partly in the cylindrical part)</span></h4><p>The limits of maximum gap size for various lengths of composite joints, where the flamepath is divided between the plane part and the cylindrical</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>L¹<br>(mm)</th><th>Volume ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume > 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥ 6.0</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 9.5</td><td>0.3</td><td>0.2</td><td>N/P</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 12.5</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥ 25.0</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.20</td><td>0.18</td></tr><tr><td>≥ 40.0</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.5 maximum permitted gaps for composite spigot joints of various widths<br>Permissible maximum gaps for given enclosure volumes and sub-groups (mm)</p><div class="note"><p>(from BS/EN 50018)</p><p>N/P = Spigot joints are not permitted for this enclosure volume and this sub-group.</p><p>Translator note: the caption prints 'maximum' with a lower-case m; the Table 10.6 caption on printed p.241 prints 'Maximum' with a capital M. Reproduced as printed.</p><p>Translator note: the left header carries a superscript 1 on L (L¹); the OCR text layer read it as L'.</p><p>Translator note: decimal places vary cell by cell, for example '0.2' beside '0.20' in the > 2000 cm³ group; retained as printed.</p></div><div class="note"><b>Note on the printed notation.</b> The caption prints 'maximum' with a lowercase m, whereas Table 10.6 prints 'Maximum' with a capital M; the left header of this table prints 'L¹' with a superscript 1, whereas Table 10.6 prints '(L)'. Both printed forms are retained.</div><p>part in various explosive atmospheres and for various sizes of enclosure, are given in Table 10.5. In addition, there are limits to the division of the flamepath between the plane part and the cylindrical part of the joint, in that the plane part of the joint must be at least 3 mm for joints in enclosures for use in sub-groups IIA and IIB, and 6 mm for those for use in sub-group IIC. In addition for joints in enclosures for use in sub-group IIC the cylindrical part of the joint must be at least half the total minimum required length of flamepath. No similar restriction exists for joints in enclosures for sub-group IIA or IIB.</p><p>In these circumstances it is likely that considerable machining difficulties would be encountered in forming the right angles in both the parts of the joint, and ensuring proper mating. For this reason the situation whereby the male right angle has a chamfer or radius on it has been carefully investigated. Such a situation is shown for both internal and external spigot joints in Fig. 10.7 and it has been shown that, provided the chamfer or radius does not have a linear dimension in either the plane of the plane part of the joint and in the cylindrical part of greater than 1 mm and, if a radius is convex rather than concave (resulting in less material removal), the aperture so produced will not cause any significant reduction in the security of joints made up of both plane and spigot portions of the joint. Therefore, provided the remaining parts and cylindrical parts ('a' and 'b' in Fig. 10.7) add up to at least the minimum required joint width specified in Table 10.5, and is divided between the two parts of the joint in accordance with the additional restrictions given in this chapter, the situation is acceptable. It has to be clearly understood, however, that the parts of the joint removed by the radius or chamfer do not form part of the length required ('f' in Fig. 10.7 does not form part of the joint length).</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.7 · Thiết kế thực tế của mối nối mở rộng / Figure 10.7 · Practical execution of spigot joint</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · góc vát hoặc bán kính trên phần male / chamfer or radius on the male right angle</text><rect x="170" y="50" width="280" height="14" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="64" width="14" height="56" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 170 120 Q 173.5 115 177.0 120 Q 180.5 125 184.0 120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="64" width="50" height="10" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="74" width="12" height="36" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="110" width="40" height="10" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="228" y1="64" x2="236" y2="72" stroke="#2a2a2a" stroke-width="1.2"/><line x1="170" y1="43" x2="170" y2="53" stroke="#888" stroke-width="0.7"/><line x1="228" y1="43" x2="228" y2="53" stroke="#888" stroke-width="0.7"/><line x1="170" y1="48" x2="228" y2="48" stroke="#888" stroke-width="0.8"/><line x1="171" y1="48" x2="180" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="227" y1="48" x2="218" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="199" y="41" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="64" x2="147" y2="64" stroke="#888" stroke-width="0.7"/><line x1="137" y1="120" x2="147" y2="120" stroke="#888" stroke-width="0.7"/><line x1="142" y1="64" x2="142" y2="120" stroke="#888" stroke-width="0.8"/><line x1="142" y1="65" x2="142" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="142" y1="119" x2="142" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="134" y="94" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="105" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="111" y1="60" x2="196" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="420" y="44" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Chamfer or radius</text><line x1="416" y1="46" x2="234" y2="66" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="400" y="108" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="396" y1="110" x2="272" y2="94" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="108" y="76" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="112" y1="78" x2="230" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="300" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="298" y1="60" x2="240" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="350" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="350" y="95" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="340" y="134" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Internal spigot</text><rect x="170" y="146" width="280" height="14" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="160" width="16" height="38" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="160" width="14" height="58" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 300 218 Q 303.5 213 307.0 218 Q 310.5 223 314.0 218" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="300" y1="160" x2="292" y2="168" stroke="#2a2a2a" stroke-width="1.2"/><line x1="170" y1="139" x2="170" y2="149" stroke="#888" stroke-width="0.7"/><line x1="300" y1="139" x2="300" y2="149" stroke="#888" stroke-width="0.7"/><line x1="170" y1="144" x2="300" y2="144" stroke="#888" stroke-width="0.8"/><line x1="171" y1="144" x2="180" y2="144" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="299" y1="144" x2="290" y2="144" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="235" y="137" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="160" x2="147" y2="160" stroke="#888" stroke-width="0.7"/><line x1="137" y1="218" x2="147" y2="218" stroke="#888" stroke-width="0.7"/><line x1="142" y1="160" x2="142" y2="218" stroke="#888" stroke-width="0.8"/><line x1="142" y1="161" x2="142" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="142" y1="217" x2="142" y2="208" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="134" y="191" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="410" y="154" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="406" y1="156" x2="330" y2="152" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="420" y="180" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Chamfer or radius</text><line x1="416" y1="182" x2="296" y2="166" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="105" y="178" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="111" y1="180" x2="178" y2="186" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="108" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="112" y1="160" x2="294" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="250" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="248" y1="160" x2="282" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="350" y="192" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="350" y="203" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="340" y="232" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">External spigot</text><text x="80" y="240" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">a = Actual length of cylindrical part to chamfer or radius</text><text x="80" y="247" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">b = Actual length of plane part to chamfer or radius</text><text x="80" y="254" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">f = Maximum encroachment of chamfer or radius into plane and</text><text x="86" y="261" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">cylindrical part (1 mm max) (e.g., in these examples</text><text x="86" y="268" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">width of wall = b+f)</text></svg><figcaption class="figcap">Figure 10.7 · Practical execution of spigot joint</figcaption></figure><p>As stated in the previous paragraph there are additional requirements for the division of the required length of joint between the plane part and the cylindrical part of joints which are as follows: first, the minimum width of the plane part of the joint must be at least 3 mm for sub-groups IIA and IIB and 6 mm for sub-group IIC; and second, the minimum length of the cylindrical part of the joint must be at least half of the minimum length specified in Table 10.5 for enclosures intended for sub-group IIC use. No restriction applies in this respect for enclosures intended for sub-group IIA or IIB use as the requirements for flanged joints and spigot joints are the same.</p><p>As previously stated, there is no specific restriction to the use of these joints in acetylene atmospheres and this has led to restrictions in the minimum length of flamepath permitted in sub-group IIC. The reason for this is the performance of composite (cylindrical part plus plane part) joints of shorter length in acetylene atmospheres and, to a degree, the performance of composite joints of short length in hydrogen atmospheres. Rather than create a very complex situation, therefore, the following restrictions apply:</p><p>No composite joint with a length of less than 12.5 mm is permitted for enclosures for sub-group IIC.</p><p>No composite joint with a length of less than 25 mm is permitted in enclosures with volumes greater than 2000 cm³ for sub-group IIC.</p><p>No composite joint with a length less than 9.5 mm is permitted in enclosures of greater than 100 cm³ volume for sub-group IIA and IIB.</p><p>No composite joint with a length of less than 12.5 mm is permitted in enclosures of greater than 500 cm³ for sub-group IIA and IIB.</p><p>The above requirements are more severe than those applied to spigot joints where all of the flamepath is in the cylindrical part of the joint and which are dealt with in the following text.</p><h4>Spigot joints with all of the flamepath in the cylindrical part of the joint <span class="en">Spigot joints with all of the flamepath in the cylindrical part of the joint</span></h4><p>The requirements for flamepath length are the same as for a composite joint in the case of joints where the entire flamepath is in the cylindrical part of the joint ('a' in Fig. 10.6) and which are used in enclosures for sub-group IIA and IIB, but there are significant relaxations for joints in enclosures for sub-group IIC, as can be seen from Table 10.6 which defines the maximum gaps for this type of joint for various sizes of enclosure and the three subgroups, IIA, IIB and IIC. The reduction of permissible gap for joints of enclosures intended for sub-group IIC use is 0.15 mm for joints where all of the flamepath is within the cylindrical part and the joint length is ≤ 25 mm. (This compares with 0.18 mm for composite joints).</p><p>The other differences are the permissibility of smaller joint lengths in cases where all of the joint is in the cylindrical part and the restrictions in joint length are much more in-line with those of flanged joints, although the spigot joint has the added advantage that it may be used in acetylene</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Volume ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume > 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥ 6.0</td><td>0.3</td><td>0.2</td><td>0.10</td><td>N/P</td><td>N/P</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 9.5</td><td>0.3</td><td>0.2</td><td>0.10</td><td>0.3</td><td>0.2</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 12.5</td><td>0.3</td><td>0.02</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥ 25.0</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.20</td><td>0.15</td></tr><tr><td>≥ 40.0</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.20</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.6 Maximum permitted gaps for simple spigot joints of various widths<br>Permissible maximum gaps for given enclosure volumes and sub-groups (mm)</p><div class="note"><p>(from BS/EN 50018)</p><p>N/P = Spigot joints are not permitted for enclosures of this volume in this sub-group</p><p>Translator note: the caption prints 'Maximum' with a capital M; the Table 10.5 caption on printed p.238 prints 'maximum' with a lower-case m. Reproduced as printed.</p><p>Translator note: the row labels print the '≥' sign; the OCR text layer misreads it as the digit '1'.</p><p>Translator note: the cell at row ≥ 12.5, Volume ≤ 100 cm³, sub-group IIB prints '0.02' (sic; likely 0.2). Retained as printed.</p><p>Translator note: the final cell (row ≥ 40.0, Volume > 2000 cm³, IIC) prints '0.2' while neighbouring cells print '0.20'; decimal places are retained cell by cell.</p></div><div class="note"><b>Note on a printed anomaly.</b> In the row ≥ 12.5, column ≤ 100 cm³ / IIB, the table prints 0.02 [sic], almost certainly a typographical error for 0.2; the figure is retained as printed. The final cell (≥ 40.0, > 2000 cm³, IIC) prints 0.2 rather than 0.20, and the decimal places are retained exactly.</div><p>atmospheres. These restrictions are: first, joints of less than 6 mm length are not permitted in enclosures of more than 100 cm³ for sub-group IIC use. (Composite joints must have a length of 12.5 mm for such use.) and second, joints with lengths of less than 9.5 mm are not permitted in enclosures of greater volume than 500 cm³ for use in IIC atmospheres. (Composite joints must have minimum lengths of 12.5 mm for such use.).</p><p>As can be seen, these restrictions are considerably less than those for composite joints and more in-line with those for flanged joints, except that in this case there is no overall restriction on enclosure size as there is in the case of flanged joints for their flanged counterparts gaskets, or '0' rings may be fitted to make spigot joints weatherproof, provided these do not reduce the length of the flamepath achieved to less than that minimum specified in Table 10.5, and do not cause the spigot part or the flange part of any joint to cease to comply with the minimum lengths specified earlier in this chapter.</p><h4>Gaskets for weatherproofing, efc. [sic], of both types of spigot joint <span class="en">Gaskets for weatherproofing, efc. [sic], of both types of spigot joint</span></h4><div class="note"><b>Note on the printed heading.</b> The printed heading reads 'efc.' [sic], evidently a typographical error for 'etc.'; the printed form is retained. The original also prints '0' ring with the digit-like zero; this is the standard O-ring and the printed form is retained in quotations.</div><p>The use of '0' ring-type gaskets, similar to those used in flat flanged joints, is shown in Fig. 10.8 for an '0' ring in the plane part and the cylindrical part of the joint. In the latter case, both inside the flamepath and outside the flamepath. The '0' ring must always be outside or inside the flamepath, not within it, and as can be seen from Fig. 10.8, the flamepath must be totally within the cylindrical part where the '0' ring is outside the flamepath, but in the cylindrical part of the joint. Where the '0' ring is in the plane part of the joint outside the flamepath, or in the cylindrical part inside the flamepath, composite joints are, of course, possible. The recess must fully accommodate the '0' ring to ensure that the joint is not distorted.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.8 · Bố trí vòng đệm kiểu '0' ring / Figure 10.8 · Arrangement of '0' ring type gasket</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Ba mặt cắt góc L · vòng tròn nhỏ trong rãnh / Three L-sections · small ring in a groove</text><rect x="75" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 150 150 Q 153.5 145 157.0 150 Q 160.5 155 164.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="105" y="72" width="12" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="111" cy="76" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="105" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="109" y1="54" x2="111" y2="72" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="40" y="96" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="96" y1="98" x2="158" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="230" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="230" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="130" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in flange outside flamepath</text><rect x="285" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 360 150 Q 363.5 145 367.0 150 Q 370.5 155 374.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="100" width="14" height="14" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="367" cy="107" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="330" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="334" y1="54" x2="367" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="250" y="124" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="306" y1="126" x2="368" y2="92" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="440" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="440" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="340" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in spigot outside flamepath</text><rect x="495" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="570" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 570 150 Q 573.5 145 577.0 150 Q 580.5 155 584.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="570" y="90" width="14" height="14" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="577" cy="97" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="500" y="52" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="556" y1="54" x2="576" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="470" y="124" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="526" y1="126" x2="577" y2="99" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="640" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="640" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="550" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in spigot inside flamepath</text></svg><figcaption class="figcap">Figure 10.8 · Arrangement of '0' ring type gasket</figcaption></figure><p>This is particularly important in the case of the composite joint, where the '0' ring is in the plane part of the joint. Again, for metallic enclosures the preferred solution for weatherproofing is to have the gasket outside the flamepath to avoid corrosion of the joint which could damage its flameproof properties.</p><p>Flat gaskets are, in this case, also permitted, either inside or outside the flamepath, and their position is shown in Fig. 10.9. In this case, the flamepath must be totally within the cylindrical part of the joint as the gaskets will prevent clear definition of the plane part of the joint. In addition, it will be necessary to ensure that the flamepath in the cylindrical part is always of adequate length, and the only effective way to ensure this is to ensure that the flamepath in the cylindrical part of the joint satisfies the requirements of Table 10.6 before compression of the gasket when the enclosure is fitted with a gasket of maximum dimension.</p><h4>Fixings in the plane parts of composite spigot joints <span class="en">Fixings in the plane parts of composite spigot joints</span></h4><p>The construction of the joints is, however, much more complex particularly where the plane part of the joint forms part of the flamepath (gap) and fixing</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.9 · Bố trí vòng đệm phẳng nén được / Figure 10.9 · Arrangement for flat compressible gaskets</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt gạch chéo · vòng đệm là hình chữ nhật đen / gasket drawn as a solid black rectangle</text><rect x="110" y="70" width="110" height="12" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="82" width="14" height="80" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 162 Q 203.5 157 207.0 162 Q 210.5 167 214.0 162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="74" width="14" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="100" y="54" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="146" y1="56" x2="157" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="60" y="110" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="116" y1="112" x2="208" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="270" y="110" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="270" y="121" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="180" y="182" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket outside flamepath</text><rect x="430" y="70" width="110" height="12" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="82" width="14" height="80" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 520 162 Q 523.5 157 527.0 162 Q 530.5 167 534.0 162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="100" width="14" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="400" y="100" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="456" y1="102" x2="528" y2="94" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="430" y="140" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="474" y1="142" x2="527" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="590" y="110" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="590" y="121" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="500" y="182" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket inside flamepath</text></svg><figcaption class="figcap">Figure 10.9 · Arrangement for flat compressible gaskets</figcaption></figure><figure class="figure" id="fig-10"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.10 · Ảnh hưởng của lỗ bu lông lên mối nối / Figure 10.10 · Effects of boltholes on joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Ba mặt cắt · bu lông xuyên qua phần mặt bích / bolt passing through the plane part</text><rect x="90" y="58" width="120" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="70" width="12" height="40" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="140" y="48" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="146" y="56" width="8" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="47" x2="110" y2="57" stroke="#888" stroke-width="0.7"/><line x1="160" y1="47" x2="160" y2="57" stroke="#888" stroke-width="0.7"/><line x1="110" y1="52" x2="160" y2="52" stroke="#888" stroke-width="0.8"/><line x1="111" y1="52" x2="120" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="159" y1="52" x2="150" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="135" y="45" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="65" y1="72" x2="75" y2="72" stroke="#888" stroke-width="0.7"/><line x1="65" y1="110" x2="75" y2="110" stroke="#888" stroke-width="0.7"/><line x1="70" y1="72" x2="70" y2="110" stroke="#888" stroke-width="0.8"/><line x1="70" y1="73" x2="70" y2="82" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="70" y1="109" x2="70" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="62" y="93" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="58" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="62" y1="54" x2="96" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="58" y="90" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="62" y1="92" x2="104" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="150" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="138" y1="76" x2="145" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="155" y1="76" x2="148" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="188" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="188" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><rect x="370" y="58" width="120" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="370" y="70" width="14" height="50" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="94" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="426" y="58" width="8" height="38" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="390" y1="47" x2="390" y2="57" stroke="#888" stroke-width="0.7"/><line x1="450" y1="47" x2="450" y2="57" stroke="#888" stroke-width="0.7"/><line x1="390" y1="52" x2="450" y2="52" stroke="#888" stroke-width="0.8"/><line x1="391" y1="52" x2="400" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="449" y1="52" x2="440" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="420" y="45" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="465" y1="70" x2="475" y2="70" stroke="#888" stroke-width="0.7"/><line x1="465" y1="110" x2="475" y2="110" stroke="#888" stroke-width="0.7"/><line x1="470" y1="70" x2="470" y2="110" stroke="#888" stroke-width="0.8"/><line x1="470" y1="71" x2="470" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="470" y1="109" x2="470" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="478" y="92" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="386" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="390" y1="70" x2="374" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="410" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="414" y1="70" x2="388" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="390" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="380" y1="76" x2="387" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="397" y1="76" x2="390" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="510" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="510" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><rect x="250" y="146" width="130" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="158" width="14" height="40" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="136" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="326" y="146" width="8" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="135" x2="270" y2="145" stroke="#888" stroke-width="0.7"/><line x1="340" y1="135" x2="340" y2="145" stroke="#888" stroke-width="0.7"/><line x1="270" y1="140" x2="340" y2="140" stroke="#888" stroke-width="0.8"/><line x1="271" y1="140" x2="280" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="339" y1="140" x2="330" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="305" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="235" y1="158" x2="245" y2="158" stroke="#888" stroke-width="0.7"/><line x1="235" y1="196" x2="245" y2="196" stroke="#888" stroke-width="0.7"/><line x1="240" y1="158" x2="240" y2="196" stroke="#888" stroke-width="0.8"/><line x1="240" y1="159" x2="240" y2="168" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="240" y1="195" x2="240" y2="186" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="232" y="179" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="288" y="130" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">c</text><line x1="292" y1="132" x2="312" y2="152" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="230" y="160" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="234" y1="162" x2="304" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="322" y="192" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="316" y1="188" x2="322" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="400" y="180" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="400" y="191" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="80" y="212" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">a = Length of cylindrical part of joint</text><text x="80" y="219" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">b = Length of plane part of joint</text><text x="80" y="226" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">f = Encroachment of chamfer or radius into plane or cylindrical planes</text><text x="80" y="233" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">l = Length of flamepath up to bolt hole (a + c where l is composite of</text><text x="86" y="240" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">plane and cylindrical parts) (l = 0.2 mm max for sub-group IIA and IIB,</text><text x="86" y="247" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">0.1 mm max for sub-group IIC)</text></svg><figcaption class="figcap">Figure 10.10 · Effects of boltholes on joints</figcaption></figure><div class="note"><b>Note on the printed symbol.</b> The original prints the variable as a lowercase l (ell) in the figure legend and in the prose, where the OCR text layer misreads it as '1' or 'i'; the letter l is used here. The legend writes 'l = 0.2 mm max' for sub-groups IIA/IIB and '0.1 mm max' for IIC, although the surrounding prose treats these values as permitted gaps in the cylindrical part.</div><p>bolts pass through it. The passage of the bolt actually divides the flamepath in a similar way to that which occurs with flange joints with an external spigot joint with the bolt head either inside or outside the enclosure (see Fig. 10.10) or an internal spigot where the bolt head is inside the enclosure. In all of these cases it should be noted that the length of path between the bolt clearance hole and the outside of the enclosure, where the bolt head is inside the enclosure and the bolt clearance hole, and the interior of the enclosure where the bolt head is outside the enclosure, is formed totally in the plane part of the joint and thus the requirements of Table 10.2 apply to the minimum value of 'l'.</p><p>In the case of the internal spigot joint where the bolt head is external, however, the situation is very different. Here, the distance 'l' between the interior of the enclosure and the bolt clearance hole is composite, being</p><p>made up of the part of the plane part of the joint and its cylindrical part of the joint. This is further exacerbated where there is a chamfer or radius on the male part of the joint to aid seating of the joint. In this case, as for the flamepath, the distance 'l' is made up of the length of the cylindrical part of the joint ('a' in Fig. 10.10) up to, but not including, the chamfer or radius and the distance between the edge of the chamfer or radius and the bolt clearance hole in the plane part of the joint ('c' in Fig. 10.10).</p><div class="note"><b>Note on an inconsistency in the original.</b> The first paragraph lists an external spigot joint with the bolt head either inside or outside the enclosure, or an internal spigot where the bolt head is inside; the following paragraph then analyses the internal spigot joint where the bolt head is external [sic - the opposite case]. The contradiction in the original is preserved.</div><p>The integrity of spigot joints is based on two criteria. First, the Maximum Experimental Safe Gap (MESG) is larger than the gap permitted as maximum by the Standard, thus permitting the reduction to the bolt clearance hole specified in Table 10.2, and second, the volume created by the chamfer or radius in the male part of a spigot joint while adversely affecting the joint performance will not be added to the reduction of the distance 'l' as it does not form part of that path. Unfortunately, where the bolt head is outside the enclosure in cases where an internal spigot is used, this is not true as the reduced distance 'l' is composite, containing a plane part which is from the bolt clearance hole to the edge of the chamfer or radius, and a cylindrical part which is from the internal edge of the joint to the edge of the chamfer or radius. This gives the worst of both worlds in cases where a chamfer is present and a further restriction is necessary. This is achieved by restriction in the gap permitted in the cylindrical part of the joint to 0.2 mm for joints of enclosures intended for use in sub-group IIA and IIB and 0.1 mm for those intended for use in sub-group IIC.</p><p>joint length 'L', the reduced length 'l' to the bolt clearance hole, and the gap permitted for the plane part of the joint remain unchanged, the latter being as specified in Table 10.5. If the chamfer or radius can be reduced to an encroachment of no more than 0.5 mm, then these figures may be increased to 0.2 mm for Group IIC joints of 25 mm or greater length, and 0.25 mm for such joints of not less than 40 mm length. In cases where no chamfer or radius exists, or where 'l' is achieved completely in the plane part of the joint, these figures for gaps in the cylindrical part of the joint do not apply and the required gaps are those in Table 10.5.</p><p>While this makes the application of spigot joints a little more complex than their flange counterparts, the inclusion of acetylene and the effective reduction in enclosure size which is possible makes this type of joint attractive particularly for instrument applications and the type of joint is becoming more and more popular.</p><p>The above information has all been based upon the spigot joint where of the part of the joint not in the plane part of the joint (which may form the entire flamepath) is cylindrical. There is no reason why this should not be conical, provided that the gap is uniform throughout the conical part of the joint and the conical part of the joint complies with the requirements of length and gap for a normal spigot joint. There are, however, restrictions in the case of sub-group IIC joints and in these cases the taper of the joint (the cone angle) is required not to exceed 5°. While being a special case of a spigot joint, these joints are normally referred to as conical joints.</p><h4>3 Cylindrical joints, operating rod joints, and partial cylindrical joints <span class="en">3 Cylindrical joints, operating rod joints, and partial cylindrical joints</span></h4><p>A basic cylindrical joint is no different to a spigot joint where all of the flamepath is in the cylindrical part of the joint and the limiting dimensions are contained in Table 10.6. These joints are, however, mainly used for operating rods and rotating shafts where eccentricity and wear can become problems. They have, therefore, special requirements applied to them in such circumstances. The requirements for shafts will be dealt with in a later section of this chapter but those for operating rods will be dealt with here.</p><p>It must be stressed, however, that if the two parts of the cylindrical joint are firmly fixed, and the joint does not move or rotate as part of its normal operation, these requirements do not apply and the joint should be treated as a spigot joint with all of the flamepath in the cylindrical part of the joint.</p><p>In cases where the inner part of the joint is an operating rod, whereby eccentricity in assembly or due to movement must be taken into account, the joint gap required must be achieved even when the rod is at one side of the joint (which means that when it is central in the hole then the gap around it must be half of that normally required). In addition, the length of joint must comply with the required length of joint for static cylindrical joints given earlier in this chapter, but must also have a length at least equal to the diameter of the rod itself where this is less than 25 mm. Where the rod is in excess of 25 mm diameter, then the joint length requirements for static cylindrical joints alone apply.</p><p>If the inner part of the joint is an operating rod and the joint is subject to wear during the normal operating life of the enclosure because of the materials of construction and/or the frequency of operation, then the parts of the joint must be replaceable. This can be achieved by, for example, making the outer part of the joint of softer bushing material and making it replaceable. It is recommended that the approach is to take the view that wear is possible unless it can be clearly proved that it is not. In addition, the rod must not be removable from the outside of the enclosure nor must it be capable of moving totally inside the enclosure as either event would remove any flamepath and permit transmission of an explosion. It is likely that in most cases the rod will be secured to the necessary degree by the fixings necessary for its operation inside the enclosure, but if not then it needs to be secured against removal by internal fasteners (e.g., circlips or similar).</p><p>Partial cylindrical joints are permitted where such things as plates are used as covers on hollow cylinders, and an example is shown in Fig. 10.11. This type of joint should be treated exactly as for a flanged joint where gaps, joint lengths, gaskets, and introduction of fixing bolts are concerned but, in this case, a total prohibition of the type of joint for enclosures intended for sub-group IIC is applied so that, unlike the other types of joint, partial cylindrical joints may not be used in enclosures for sub-group IIC. This is probably because of the greater difficulty in achieving the coincidence of radius required between the two parts than is the case with achievement of the necessary flatness for flanged joints.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.11 · Khớp nối hình trụ một phần / Figure 10.11 · Partial cylindrical joint</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt qua thành vỏ / Face view of cover plate</text><polygon points="264.78,143.72 263.89,135.92 262.33,128.23 260.1,120.7 257.22,113.39 253.72,106.37 249.61,99.67 244.94,93.36 239.74,87.48 234.05,82.08 227.9,77.19 221.35,72.85 214.45,69.11 207.25,65.98 199.81,63.49 192.17,61.65 184.41,60.49 176.57,60.01 168.72,60.22 160.92,61.11 153.23,62.67 145.7,64.9 138.39,67.78 131.37,71.28 124.67,75.39 118.36,80.06 112.48,85.26 107.08,90.95 102.19,97.1 97.85,103.65 94.11,110.55 90.98,117.75 88.49,125.19 86.65,132.83 85.49,140.59 101.41,142.26 102.36,135.88 103.87,129.6 105.92,123.48 108.49,117.56 111.57,111.89 115.13,106.5 119.15,101.45 123.6,96.77 128.43,92.49 133.62,88.65 139.12,85.28 144.9,82.4 150.91,80.03 157.1,78.2 163.42,76.91 169.84,76.18 176.29,76.01 182.74,76.41 189.12,77.36 195.4,78.87 201.52,80.92 207.44,83.49 213.11,86.57 218.5,90.13 223.55,94.15 228.23,98.6 232.51,103.43 236.35,108.62 239.72,114.12 242.6,119.9 244.97,125.91 246.8,132.1 248.09,138.42 248.82,144.84" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="271.06,118.79 267.97,110.54 264.18,102.58 259.71,94.99 254.59,87.82 248.87,81.12 242.58,74.94 235.78,69.34 228.52,64.35 220.85,60.01 212.84,56.35 204.53,53.41 196,51.21 187.31,49.75 178.52,49.06 169.71,49.14 160.94,49.98 152.28,51.59 143.79,53.94 135.54,57.03 127.58,60.82 119.99,65.29 112.82,70.41 106.12,76.13 99.94,82.42 94.34,89.22 89.35,96.48 85.01,104.15 81.35,112.16 78.41,120.47 92.76,124.86 95.26,117.78 98.37,110.96 102.07,104.43 106.32,98.24 111.09,92.45 116.35,87.1 122.05,82.23 128.16,77.87 134.63,74.07 141.4,70.84 148.42,68.21 155.65,66.2 163.03,64.84 170.5,64.12 178,64.05 185.48,64.64 192.88,65.88 200.14,67.76 207.22,70.26 214.04,73.37 220.57,77.07 226.76,81.32 232.55,86.09 237.9,91.35 242.77,97.05 247.13,103.16 250.93,109.63 254.16,116.4 256.79,123.42" fill="url(#sect__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Section</text><text x="175" y="125" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Interior of</text><text x="175" y="137" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">enclosure</text><line x1="80" y1="104" x2="80" y2="112" stroke="#888" stroke-width="0.7"/><line x1="98" y1="104" x2="98" y2="112" stroke="#888" stroke-width="0.7"/><line x1="81" y1="108" x2="97" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="97" y1="108" x2="81" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="89" y="104" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="80" y1="112" x2="80" y2="130" stroke="#888" stroke-width="0.7"/><line x1="98" y1="112" x2="98" y2="124" stroke="#888" stroke-width="0.7"/><text x="250" y="60" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cover plate</text><line x1="245" y1="62" x2="238" y2="81" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="38" y="195" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body</text><line x1="72" y1="192" x2="85" y2="153" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><path d="M 350 150 C 350 122 364 105 385 108 C 405 111 412 96 436 100 C 460 104 470 92 496 98 C 522 104 540 94 561 104 C 582 114 602 110 610 128 C 618 146 612 164 605 178 C 598 192 584 194 569 201 C 550 209 531 200 511 205 C 491 210 470 202 450 206 C 430 210 410 200 390 198 C 370 196 352 180 350 150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><rect x="410" y="115" width="140" height="55" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><rect x="430" y="125" width="100" height="35" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><polygon points="544,115 552,115 552,123" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="330" y="92" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body</text><line x1="366" y1="94" x2="382" y2="112" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="650" y="92" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cover plate</text><line x1="644" y1="94" x2="548" y2="117" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="331" y1="130" x2="339" y2="130" stroke="#888" stroke-width="0.7"/><line x1="331" y1="152" x2="339" y2="152" stroke="#888" stroke-width="0.7"/><line x1="335" y1="131" x2="335" y2="151" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="335" y1="151" x2="335" y2="131" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="326" y="143.4" text-anchor="end" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="410" y1="218" x2="410" y2="226" stroke="#888" stroke-width="0.7"/><line x1="430" y1="218" x2="430" y2="226" stroke="#888" stroke-width="0.7"/><line x1="411" y1="222" x2="429" y2="222" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="429" y1="222" x2="411" y2="222" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="420" y="218" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><text x="480" y="252" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Joint width</text></svg><figcaption class="figcap">Figure 10.11 · Partial cylindrical joint</figcaption></figure><p>It is worthy of note that these joints were not specifically identified in BS 5501, Part 5 (the first edition of EN 50018). Their similarity to the flanged joint, however, means that they were probably so treated by at least some of the certification bodies involved and may exist in some apparatus - even that with a volume of less than 500 cm³ intended for sub-group IIC use. The requirement in BS/EN 50018⁶ (1995) (the second edition of EN 50018) represents an additional restriction on the use of such joints. As there has been no official notice that previous practice is unsafe, however, this does not require any retrospective remedial action but it would be wise to favour apparatus to BS/EN 50018⁶ in the future.</p><div class="note"><b>Source note.</b> The print carries superscript ⁶ after 'BS/EN 50018' in both places (reference 6 is BS/EN 50018 (1995)); the marker is retained as printed.</div><p>A capillary can be considered as a cylindrical joint with the inside diameter equal to 0. Therefore, the maximum gaps specified in Table 10.6 will become the maximum internal diameter of the capillary.</p><h4>4 Threaded joints <span class="en">4 Threaded joints</span></h4><p>Joints between parts of flameproof enclosures may also be threaded. Where this is so the threads involved require either to be of specific named types with specific qualities of fit or to be specified, possibly to a lower level of quality, and be subject to additional requirements when testing for flame</p><div class="table-wrap"><table class="tbl"><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Thread pitch</td><td>0.7 mm min to 2 mm max (see note)</td></tr><tr><td>Thread form and fit quality according to ISO 965/1 and ISO 965/3</td><td>Medium or fine tolerance</td></tr><tr><td>No. of threads engaged</td><td>Minimum 5</td></tr><tr><td>Depth of engagement in</td><td></td></tr><tr><td>Enclosure wall:</td><td></td></tr><tr><td>Enclosure Volume ≤ 100 cm³</td><td>At least 5 mm</td></tr><tr><td>Enclosure Volume >100 cm³</td><td>At least 8 mm</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.7 Thread requirements for cylindrical (parallel) threaded joints<br>Cylindrical (parallel) threaded joints</p><div class="note"><p>(from BS/EN 50018)</p><p>Note: If this pitch is exceeded then requirements in addition to this table may be necessary (see text).</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Pitch</td><td>At least 0.9 mm (see notes 1 and 2</td></tr><tr><td>Threads engaged</td><td>5 Nominal (see note 3)</td></tr><tr><td>Threads provided on each part</td><td>At least 6</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.8 Cylindrical (taper) threaded joints<br>Cylindrical (taper) threaded joints</p><div class="note"><p>(from BS/EN 50018)</p><p>1 There is no maximum pitch in this case as the joint is tight fitting.</p><p>2 The cone angle on the taper shall be the same for both parts of the threaded joint.</p><p>3 It is accepted that at the limit of tolerance less than 5 threads may be engaged because the tightness of fit will allow the flameproof properties of the joint to be maintained even in such cases.</p><p>Translator note: the first row prints 'At least 0.9 mm (see notes 1 and 2' with no closing parenthesis; retained verbatim, not repaired.</p></div><p>transmission is carried out. As a result, some specifications can be sacrificed provided that more onerous testing is carried out. The requirements for threaded joints are included in Table 10.7 for parallel threads and Table 10.8 for taper threads. In addition, the following requirements need to be complied with.</p><p>Where these threaded joints are used for lids, doors or the covers of flameproof enclosures, there is always the possibility that they could be loosened by inexperienced personnel and, to avoid this, such joints are required to be secured by fasteners of the same quality and operational requirements as bolts or screws of flanged and spigot joints. The typical way this is done with a cover is to fit a cap screw into the outer part outside</p><p>the thread, so that when it is tightened it impinges on the inner part, again outside the thread, preventing loosening of the joint. The capscrew should be flush with the enclosure outside when tightened to prevent it being removed with pliers, etc.</p><div class="note"><b>Source note.</b> The print uses 'cap screw' in the preceding paragraph and 'capscrew' here; both spellings are retained.</div><p><i>Parallel threads</i></p><p>In respect of parallel threads the following limitations need to be taken into account. First, parallel threads with a pitch of less than 0.7 mm are not permitted because of their fineness which gives rise to shallowness, and the added possibility of stripping or partial stripping in use with resultant damage to their flameproof properties.</p><p>Second, where the threads pitch exceeds 2 mm the combination of coarse pitch and quality of fit may not be sufficient to achieve the necessary flameproof qualities and the apparatus could fail the tests in Table 10.7. In such cases it may be necessary to increase the number of threads engaged to more than five. No specific increase can be given as it will depend upon how much the pitch exceeds 2 mm, but as a starting point it is suggested that an additional thread be added for each 0.5 mm by which the thread pitch exceeds 2 mm. Alternatively, a test could be performed similar to that used for non-standard threads. These alternatives should be discussed with the appropriate certification body before being adopted in any given case.</p><div class="note"><b>Source note.</b> The print reads 'where the threads pitch exceeds 2 mm'; the wording is retained verbatim.</div><p>Third, where threadforms and/or tolerances other than those permitted by Table 10.7 are used, the joints will be subjected to additional requirements which normally take the form of an increase in thread withdrawal for testing over that used for complying threads.</p><p><i>Taper threads</i></p><p>While taper threads should comply with the requirements of Table 10.8 it is recognized that, at their limit of tolerance, the number of threads engaged may be less than five.</p><p><i>Securing of threaded joints</i></p><p>Unlike flanged, spigot and cylindrical joints, it is not usually possible to secure this joint easily, as it needs to rotate in order to ensure it is fully made. It is, however, a screw similar to fastening devices and, provided that it needs a hexagon spanner or hexagon key for its removal, and should not have any protrusions which would make alternative opening possible, then it can be accepted as secured once it is fully screwed home. If there is doubt as to the quality of securing, then a socket-headed cap screw in the cylindrical assembly outside the joint threaded into the outside member of the joint, outside the thread forming the flamepath, will be adequate for securing purposes. This will elongate the cylinder only slightly. In the case of lids, doors and covers the additional screw is always considered</p><p>necessary and it would be wise to utilize this approach in all cases to avoid problems due to differing views.</p><h4>5 Cemented joints <span class="en">5 Cemented joints</span></h4><p>Cemented joints are often used to insert such things as viewing ports into flameproof enclosures and it is often difficult to create a joint complying with joint requirements. In such circumstances, a joint may be made using cement and may be significantly shorter than its normal counterpart, needing only to comply with the length requirements of Table 10.9.</p><p>Where the joint would comply with the requirements for flanged, spigot, cylindrical or threaded joints in the absence of the cement, including the securing needs of such joints, then no special requirements apply other than the leakage test to ensure the completeness of the cement seal, as neither the strength of the joint or its flameproof performance rely on the cement. (It is necessary to ensure that the cement seal allows no jets to cause abnormal flameproof performance and a sealing test is included in BS/EN 50018 (1995). In addition, the strength of the joint must not rely on the cement, and removal and replacement of the joint must be possible without damage to the cement. This can be achieved by making the cemented joint as a cartridge and its insertion into a further joint of more normal design the method of replacement. Where the joint forms part of the enclosure, however, and removal is not intended, then no additional action is necessary.</p><div class="note"><b>Source note.</b> The print reads 'neither the strength of the joint or its flameproof performance rely on the cement'; the non-standard 'or' (for 'nor') is retained verbatim.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Enclosure volume<br>cm³</th><th>Joint length<br>mm</th></tr></thead><tbody><tr><td>Less than 10</td><td>At least 3</td></tr><tr><td>Over 10 and up to 100</td><td>At least 6</td></tr><tr><td>Over 100</td><td>At least 10</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.9 Minimum lengths of cemented joints not complying with joint requirements in the absence of cement<br>Length of cemented joints</p><div class="note"><p>(from BS/EN 50018)</p><p>Translator note: the printed caption is set over four lines; the line breaks are a layout feature of the source and the wording is reproduced verbatim.</p></div><p>Where the joint does not conform to the requirements of other joint types in the absence of the cement, but only to the length requirements of Table 10.9, an arrangement must be in place to ensure that the joint strength does not rely on the cement. Additionally, in these circumstances, the cement must not be damaged by the thermal resistance to heat and cold tests specified in BS/EN 50014 (1994)¹² (see also, Chapter 7).</p><div class="note"><b>Source note.</b> The print carries superscript ¹² after 'BS/EN 50014 (1994)'; the marker is retained as printed.</div><h4>10.2.2 Joints for rotary or longitudinal shafts and operating rods <span class="en">10.2.2 Joints for rotary or longitudinal shafts and operating rods</span></h4><p>Operating rods which pass through the walls of flameproof enclosures move in a longitudinal or rotary direction. In either case, cylindrical joints are appropriate as the use of flanged or spigot joints is not easily applicable. Although one could identify a situation where the use of a simple spigot joint (one where the flamepath is totally in the cylindrical part of the joint) may be possible, the securing of the joint would produce real problems. Where movement is only in the rotary direction it could be argued that a further specialist type of joint is also suitable. This is the labyrinth joint shown in Fig. 10.12. This joint is like a cylindrical joint except that the flamepath is via a set of interleaved cylindrical parts. If this specialist joint is used it would be wise to ensure that any certification body involved would accept it, as the way in which the Standard is written could be taken as excluding it depending upon how it is interpreted.</p><p>Where a cylindrical joint is used in this configuration, it must satisfy special requirements as one part of it moves and some wear must be assumed. While it needs to have a minimum joint length and maximum gap complying with Table 10.6, the length of the joint must also relate to the size of the operating rod which forms the moving part of the joint, and the joint length is, to a degree, determined by the circumference of the rod. It must, in addition to complying with Table 10.6, have a length at least equal to the diameter of the operating rod, up to a rod diameter of 25 mm.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.12 · Hình học của khớp nối mê cung / Figure 10.12 · Geometry of a labyrinth joint</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn ngọn lửa qua các răng xen kẽ / Tortuous flamepath through interleaved teeth</text><rect x="80" y="150" width="520" height="42" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="55" width="42" height="95" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="192" width="42" height="68" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="342" y="100" width="95" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="342" y="192" width="95" height="48" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="268" y="110" width="74" height="38" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="268" y="194" width="74" height="38" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="272" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="284" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="272" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="284" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="296" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="308" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="296" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="308" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="332" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="332" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="62" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body of machine</text><line x1="466" y1="64" x2="332" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="165" y="105" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Labyrinth joint</text><line x1="223" y1="107" x2="285" y2="120" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="480" y="120" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Bearing assembly</text><line x1="476" y1="122" x2="432" y2="128" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="92" y="218" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="216" x2="182" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="92" y="252" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="122" y1="250" x2="200" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/></svg><figcaption class="figcap">Figure 10.12 · Geometry of a labyrinth joint</figcaption></figure><p>Also, where the rod does not have a supporting bearing, other than the fixed part of the joint and significant wear of the joint in normal operation is expected, the fixed part of the joint should form a replaceable bushing so that the joint can be renewed with ease when necessary.</p><p>If the labyrinth-type joint (see Fig. 10.12) is considered to be appropriate a relaxation is permitted and these limits need not be complied with in the case of this joint, provided that it can be shown to be flameproof using the tests in BS/EN 50018, although it would be wise to ensure a joint minimum length and maximum gap in accordance with Table 10.6 with further allowance made for shaft diameter. This relaxation is possible because of the geometry of the joint, which is more likely to prevent flame transmission than its cylindrical counterpart.</p><p>To avoid joint wear in both types of joint, the rod may be fitted with a bearing which does not form part of the joint but keeps the rod away from the joint surface, effectively preventing wear. Two types of bearing are acceptable in principle, the sleeve bearing, where the outer part of the bearing is static, and the rolling element bearing, which introduces rolling elements between the rod and the enclosure. In both cases the minimum radial clearance between the moving part of the joint and the fixed part of the joint should not be less than 0.05 mm taking account of tolerances. In the case of the cylindrical joint the maximum radial clearance must not exceed that specified in Table 10.10 for sleeve bearings, and Table 10.11 for rolling element bearings for the length of joint in question but, as there is a relaxation in the case of the labyrinth joint, in cases where this type of joint is acceptable, no maximum limit of radial clearance is specified. The only requirement is the passing of the flame transmission tests. The use of a sleeve bearing for any joint associated with a rotating electrical machine is limited to sub-group IIA and IIB only.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Volume ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.30</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.30</td><td>0.20</td><td>0.10</td><td>0.3</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.35</td><td>0.25</td><td>0.15</td><td>0.3</td><td>0.20</td><td>0.15</td><td>0.3</td><td>0.20</td><td>0.15</td><td>0.2</td><td>N/P</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.40</td><td>0.30</td><td>0.15</td><td>0.4</td><td>0.25</td><td>0.15</td><td>0.4</td><td>0.25</td><td>0.15</td><td>0.4</td><td>0.20</td><td>0.15</td></tr><tr><td>≥40.0</td><td>0.50</td><td>0.40</td><td>0.20</td><td>0.5</td><td>0.30</td><td>0.20</td><td>0.5</td><td>0.30</td><td>0.20</td><td>0.5</td><td>0.25</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.10 Maximum permissible gaps for cylindrical joints of operating rods and shafts of rotating machines with sleeve bearings<br>Permissible maximum gaps for given enclosure volumes</p><div class="note"><p>(BS/EN 50018)</p><p>N/P = Joints of this width and/or this sub-group are not permitted when sleeve bearings are used.</p><p>Note: Sleeve bearings are not permitted for subgroup IIC rotating electrical machines.</p><p>Translator note: the second volume header prints 'Volume 500 cm³' with no inequality sign, unlike the other three columns; as printed; logically ≤ 500 cm³. Retained verbatim.</p><p>Translator note: decimal places vary cell by cell (0.3 / 0.30 / 0.2 / 0.20) in nominally identical columns; retained verbatim.</p><p>Translator note: the source line prints '(BS/EN 50018)' without 'from', whereas Tables 10.7–10.9 print '(from BS/EN 50018)'; retained as printed.</p><p>Translator note: this note prints 'subgroup IIC' with no hyphen, while Table 10.11 prints 'this sub-group'; retained as printed.</p><p>Translator note: Table 10.11 on printed p.252 states that it is not valid for shafts and rotating machines, while Table 10.10's caption covers both operating rods and shafts of rotating machines with sleeve bearings. Retain the scope distinction: Table 10.11 = operating rods only; Table 10.12 = shafts and rotating machines.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Volume ≤100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.45</td><td>0.30</td><td>0.15</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.45</td><td>0.35</td><td>0.15</td><td>0.40</td><td>0.25</td><td>0.15</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.50</td><td>0.40</td><td>0.25</td><td>0.45</td><td>0.30</td><td>0.25</td><td>0.45</td><td>0.30</td><td>0.25</td><td>0.30</td><td>0.20</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.60</td><td>0.45</td><td>0.25</td><td>0.60</td><td>0.40</td><td>0.25</td><td>0.60</td><td>0.40</td><td>0.25</td><td>0.60</td><td>0.30</td><td>0.25</td></tr><tr><td>≥40.0</td><td>0.75</td><td>0.60</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.11 Maximum permissible gaps for operating rods using rolling element bearings<br>Permissible maximum gaps for given enclosure volumes</p><div class="note"><p>(from BS/EN 50018)</p><p>N/P = Not permitted for joints of this width and/or this sub-group.</p><p>Note: This table is not valid for shafts and rotating machines. For values of gaps for shafts and rotating machines see Table 10.12.</p><p>Translator note: the printed scope restriction is retained here. Table 10.11 applies to operating rods only; shafts of rotating machines with sleeve bearings are covered by Table 10.10 and referred to Table 10.12 for rolling element bearings.</p></div><p>It is possible to use a combination of a cylindrical joint (or labyrinth joint where such a joint is acceptable) and a flanged joint to make a floating joint so that some latitude of lateral movement is permitted (see Fig. 10.13). In such cases, the length of the flange should be at least that required by Table 10.1 plus an amount equal to the maximum lateral movement expected in operation. Such joints should also be secured against rotation and are limited to enclosures intended for use in sub-group IIA and IIB.</p><div class="note"><b>Figure-reference note.</b> Figure reference as printed (apparently swapped in the original): the floating joint is drawn in Fig. 10.14, while 'k' is defined in Fig. 10.13.</div><h4>10.2.3 Joints for shafts and rotating machines <span class="en">10.2.3 Joints for shafts and rotating machines</span></h4><p>A rotating shaft is a special case. Due to the rotation it is often unwise to have the flameproof joint forming the shaft support and a bearing is used.</p><p>This approach is always necessary for rotating electrical machines. With sleeve bearings, the same restrictions apply in the case of cylindrical joints and the joint dimensions must satisfy the requirements of Table 10.10. The joint length must be at least equal to the shaft diameter if that is below 25 mm. It is not, however, necessary to make the joint longer than 25 mm. The minimum radial clearance in the joint must be at least 0.05 mm (see 'k' in Fig. 10.14) and the joints are usable only in enclosures intended for sub-group IIA and IIB. In the case of labyrinth joints (see Fig. 10.12) the same minimum radial clearance is necessary. Joint maximum gap requirements may, in this latter case, be waived as is the case for operating rods if the joint can be shown by test to be flameproof, but all other requirements are as for cylindrical joints.</p><div class="note"><b>Note on figure reference.</b> The print reads "(see 'k' in Fig. 10.14)", but k is drawn in Fig. 10.13; Fig. 10.14 is the floating-shaft-joint figure. Figure reference as printed (apparently swapped in the original).</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.13 · Hình học của khớp nối trục / Figure 10.13 · Geometry of a shaft joint</text><path d="M 250 52 C 285 50 306 65 321 80 C 336 96 331 119 325 140 C 319 166 299 186 270 200 C 240 212 205 205 185 188 C 165 170 160 145 165 120 C 170 95 181 69 206 58 C 221 52 235 52 250 52 Z" fill="url(#sect__sd13)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="135" r="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="135" r="35" fill="url(#sect__sd13)" stroke="#2a2a2a" stroke-width="1.2"/><line x1="200" y1="38" x2="200" y2="46" stroke="#888" stroke-width="0.7"/><line x1="300" y1="38" x2="300" y2="46" stroke="#888" stroke-width="0.7"/><line x1="201" y1="42" x2="299" y2="42" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><line x1="299" y1="42" x2="201" y2="42" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="250" y="38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="200" y1="46" x2="200" y2="86" stroke="#888" stroke-width="0.7"/><line x1="300" y1="46" x2="300" y2="86" stroke="#888" stroke-width="0.7"/><line x1="215" y1="216" x2="215" y2="224" stroke="#888" stroke-width="0.7"/><line x1="285" y1="216" x2="285" y2="224" stroke="#888" stroke-width="0.7"/><line x1="216" y1="220" x2="284" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><line x1="284" y1="220" x2="216" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="250" y="216" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="215" y1="216" x2="215" y2="168" stroke="#888" stroke-width="0.7"/><line x1="285" y1="216" x2="285" y2="168" stroke="#888" stroke-width="0.7"/><line x1="216" y1="171" x2="226" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="203" y="177" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">k</text><line x1="284" y1="171" x2="274" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="297" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">m</text><text x="92" y="110" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="132" y1="112" x2="222" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="360" y="100" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Static part of joint</text><line x1="356" y1="102" x2="306" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="30" y="238" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Shaft diameter</text><text x="30" y="250" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">k = Minimum acceptable radial clearance</text><text x="350" y="238" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">m = Maximum permissible gap for a cylindrical joint</text><text x="350" y="250" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = d + m + k</text></svg><figcaption class="figcap">Figure 10.13 · Geometry of a shaft joint</figcaption></figure><p>As, because of the speed of rotation, wear can be rapid it is also necessary in the case of sleeve bearings to ensure that one part of a cylindrical or labyrinth joint is non-sparking (e.g., leaded brass) to prevent sparking on bearing failure and, where the minimum radial clearance of the joint (0.05mm) is smaller than the running stator rotor clearance of the machine, this joint part needs to be thicker than that running clearance to avoid joint sparking.</p><p>In the case of rolling element bearings, the same rules apply with the exception of the restriction to sub-group IIA and IIB, where machines with rolling element bearings are acceptable and the need to have one part of the joint non-sparking is also waived. The maximum radial joint gap is, however, reduced and must comply with Table 10.12.</p><p>In all cases the rotating shaft may be in a floating joint using both a flat flanged joint and a cylindrical joint (see Fig. 10.14). In no case is a rotating machine with such a joint permissible in sub-group IIC.</p><h4>10.2.4 Bearing greasing arrangements <span class="en">10.2.4 Bearing greasing arrangements</span></h4><p>Where grease grooves are used in shafts to retain grease around the bearing, these should not interfere with the joint. Figure 10.15 shows an acceptable way of their use.</p><div class="note"><b>Note on the source of printed page 254.</b> Fig. 10.14, Table 10.12 and all of Section 10.2.5 occur only in the page image; the OCR text layer for this page is blank. The translation follows the printed page.</div><figure class="figure" id="fig-14"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.14 · Kích thước giới hạn của khớp nối trục / Figure 10.14 · Limiting dimensions for shaft joint of rotating machines</text><rect x="80" y="132" width="520" height="22" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="45" width="80" height="87" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="315" y="62" width="53" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="72" width="40" height="56" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="312" y="124" width="53" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="300" y="154" width="80" height="81" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="315" y="156" width="53" height="64" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="160" width="40" height="55" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="430" y="110" width="60" height="44" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="430" y="175" width="50" height="40" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="36" x2="300" y2="44" stroke="#888" stroke-width="0.7"/><line x1="380" y1="36" x2="380" y2="44" stroke="#888" stroke-width="0.7"/><line x1="301" y1="40" x2="379" y2="40" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="379" y1="40" x2="301" y2="40" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="340" y="36" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><line x1="300" y1="44" x2="300" y2="62" stroke="#888" stroke-width="0.7"/><line x1="380" y1="44" x2="380" y2="62" stroke="#888" stroke-width="0.7"/><line x1="271" y1="160" x2="279" y2="160" stroke="#888" stroke-width="0.7"/><line x1="271" y1="220" x2="279" y2="220" stroke="#888" stroke-width="0.7"/><line x1="275" y1="161" x2="275" y2="219" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="275" y1="219" x2="275" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="267" y="192.4" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="150" y="58" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Cylindrical joint</text><line x1="224" y1="60" x2="358" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="150" y="85" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Floating part</text><line x1="206" y1="87" x2="334" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="150" y="115" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="182" y1="117" x2="250" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="85" y="205" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="202" x2="180" y2="158" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="400" y="50" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Fixed part</text><line x1="396" y1="52" x2="376" y2="62" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="400" y="80" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Flanged joint</text><line x1="440" y1="82" x2="366" y2="127" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="520" y="100" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">Shaft bearing in fixed</text><text x="520" y="110" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">part of enclosure</text><line x1="516" y1="106" x2="480" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="520" y="195" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">Stop preventing</text><text x="520" y="205" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">rotation</text><line x1="516" y1="200" x2="476" y2="195" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="340" y="250" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan> = Cylindrical joint</text><text x="340" y="263" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Flange joint allowing cylindrical joint assembly to float</text></svg><figcaption class="figcap">Figure 10.14 · Limiting dimensions for shaft joint of rotating machines</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Joint width<br>(L)<br>(mm)</th><th>Volume ≤100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume ≤2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Volume >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.30</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.30</td><td>0.23</td><td>0.10</td><td>0.27</td><td>0.17</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.33</td><td>0.27</td><td>0.17</td><td>0.30</td><td>0.20</td><td>0.17</td><td>0.30</td><td>0.20</td><td>0.17</td><td>0.20</td><td>0.13</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.40</td><td>0.30</td><td>0.17</td><td>0.40</td><td>0.27</td><td>0.17</td><td>0.40</td><td>0.27</td><td>0.17</td><td>0.40</td><td>0.20</td><td>0.17</td></tr><tr><td>≥40.0</td><td>0.50</td><td>0.40</td><td>0.20</td><td>0.50</td><td>0.30</td><td>0.20</td><td>0.50</td><td>0.30</td><td>0.20</td><td>0.50</td><td>0.27</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.12 Maximum permissible gaps for shafts and rotating electrical machines using rolling element bearings<br>Permissible maximum gaps for given enclosure volumes</p><div class="note"><p>(from BS/EN 50018)</p><p>N/P = Not permitted for joints of this width and/or sub-group</p><p>Translator note: the N/P definition is printed without a final full stop and without 'this' before 'sub-group', unlike Table 10.11; retained as printed.</p></div><h4>10.2.5 Tests for flameproof joints <span class="en">10.2.5 Tests for flameproof joints</span></h4><p>Testing of flamepaths for flame transmission is dynamic in that it involves filling the enclosure with a specified explosive atmosphere and surrounding it with the same atmosphere. The internal explosive atmosphere is then ignited and non-transmission has to be proved in a number of tests prescribed in BS/EN 50018.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.15 · Khớp nối hình trụ có vòng giữ mỡ / Figure 10.15 · Cylindrical joint with grease retaining rings</text><rect x="80" y="120" width="520" height="45" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="55" width="38" height="65" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="368" y="90" width="60" height="30" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="104" width="14" height="20" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="314" y="104" width="14" height="20" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="330" y="170" width="40" height="18" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="390" y="165" width="70" height="40" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="405" y="205" width="30" height="40" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="330" y1="196" x2="330" y2="204" stroke="#888" stroke-width="0.7"/><line x1="370" y1="196" x2="370" y2="204" stroke="#888" stroke-width="0.7"/><line x1="331" y1="200" x2="369" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="369" y1="200" x2="331" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="350" y="196" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><text x="160" y="68" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Grease retaining rings</text><line x1="228" y1="70" x2="306" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="238" y1="78" x2="322" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="440" y="60" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine body</text><line x1="436" y1="62" x2="350" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="520" y="108" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="516" y1="110" x2="480" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="85" y="200" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="198" x2="180" y2="175" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="200" y="212" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="244" y1="210" x2="338" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="500" y="225" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Bearing assembly</text><line x1="496" y1="227" x2="440" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="340" y="258" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Length of flameproof joint.</text></svg><figcaption class="figcap">Figure 10.15 · Cylindrical joint with grease retaining rings</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Type of threaded joint<br>Test detail</th><th>Sub-group IIA and IIB<br>A</th><th>Sub-group IIA and IIB<br>B</th><th>Sub-group IIC<br>C</th><th>Sub-group IIC<br>D</th></tr></thead><tbody><tr><td>Parallel thread to ISO 965 medium or better fit</td><td>None</td><td>1/3</td><td>1/3</td><td>None</td></tr><tr><td>Other parallel</td><td>1/3</td><td>1/2</td><td>1/2</td><td>1/3</td></tr><tr><td>Taper</td><td>None</td><td>1/3</td><td>1/3</td><td>None</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.13 Reduction in thread length for testing<br>Reduction in engaged thread length by</p><div class="note"><p>(from BS/EN 50018)</p><p>A= Tests with enhanced mixtures</p><p>B = Tests with enhanced gaps</p><p>C= Tests with enhanced gaps</p><p>D= Tests at high Pressure</p><p>Note: Taper threaded joints are tested with minimum hand tightening using threads at extremes of tolerance. Length of engaged thread is achieved by machining off 1/3 engaged threads.</p><p>Translator note: the four definition lines print 'A=', 'B =', 'C=' and 'D=' with inconsistent spacing around the equals sign, and 'D= Tests at high Pressure' has a capital 'P'; all retained as printed.</p></div><p>In this Standard the test is normally carried out with all flamepaths, excluding threaded and cemented joints, set at a figure which is at least 90 per cent of the maximum design figure, taking account of tolerances. Threaded flamepaths are dealt with as detailed in Table 10.13. The explosive atmosphere used to fill and surround the enclosure is then chosen to give</p><p>a safety factor of <1.4 for enclosures for sub-group IIA and IIB (the actual safety factor in each case is defined in BS/EN 50018) and several tests are carried out with internal ignition points chosen to give the worst possible situation taking account of the contents of the enclosure. Alternatively, for sub-group IIA and IIB more onerous mixtures may be used with gaps which are at less than 0.9 times the maximum design gap (details again being given in the Standard), or by specified enlargement of the gap and the use of less onerous test explosive atmospheres.</p><div class="note"><b>Note on safety factor.</b> The print reads a safety factor of <1.4; the OCR text layer reads 11.4, which is wrong. The printed value <1.4 is retained.</div><p>The situation in respect of sub-group IIC is more complex in that the only way to increase test sensitivity would be to enrich the test explosive atmosphere with oxygen and, rather than do this, the tests are carried out with hydrogen or acetylene air mixtures with the flamepaths enlarged to greater than the maximum design gaps or with the test explosive atmosphere at greater than atmospheric pressure. The test requirements in BS/EN 50018 (the second edition of EN 50018) differ significantly from those in BS 5501, Part 5 and are considerably more onerous for sub-group IIA and IIB. It should not be assumed, therefore, that an enclosure which satisfied the requirements of the first edition will necessarily satisfy those of the second. This, again, is a good reason for recommending that equipment to BS/EN 50018 should be chosen in the future.</p><h3>10.3 Construction of flameproof enclosures, entry facilities, fasteners and component parts <span class="en">10.3 Construction of flameproof enclosures, entry facilities, fasteners and component parts</span></h3><h4>10.3.1 Enclosure construction <span class="en">10.3.1 Enclosure construction</span></h4><p>Flameproof enclosures may be constructed of metal or appropriate non-metallic material (usually plastic). Non-metallic enclosures are limited to volumes up to 3000 cm³ if they are totally non-metallic, but where they are basically metallic with the non-metallic parts forming only parts of the enclosure this volume limit does not apply, provided that no non-metallic surface exceeds 500 cm³. This 500 cm² restriction does not apply to light-transmitting parts of luminaires which exceptionally may have non-metallic parts up to 8000 cm² in surface area.</p><div class="note"><b>Note on units.</b> The print reads "no non-metallic surface exceeds 500 cm³. This 500 cm² restriction..."; the cm³ here is almost certainly a misprint for cm², as the next page restates "500 cm²". Both printed forms are retained.</div><p>Where a metallic enclosure is constructed of cast iron, account needs to be taken of the fact that some grades of cast iron are very brittle, and to avoid their use the cast iron is required to comply with, at worst, quality 150 as described in ISO 1851⁴. Brass and aluminium are also among the materials acceptable and construction may be by casting or fabrication with welding of similar types of securing parts of the enclosure together. Where enclosures are fabricated a routine pressure test, waived for enclosures type tested at four times the pressure developed in an internal explosion of the sub-group characteristic gas/air mixture (reference pressure), is always required to ensure the quality of fabrication as the level of confidence in repeatability of welding excellence is not as high as that for casting.</p><p>Non-metallic enclosures may be constructed by moulding or fabrication, with similar methods of securing one part of an enclosure to another but, as already stated, they have a volume limit of 3000 cm³ unless the non-metallic parts form only part of an otherwise metallic enclosure. When this occurs an individual 500 cm² surface area limit is imposed on the non-metallic parts (excepting light transmitting parts of luminaires where the limit is increased to 8000 cm²). After being tested to confirm their capabilities to withstand pressure in common with all flameproof enclosures, non-metallic enclosures having non-metallic or partially non-metallic joint surfaces are subjected to flame erosion tests. In these their flamepaths are subjected to the passage of burning gas by the carrying out of 50 tests, with plane gaps opened to their maximum values, using the explosive test mixture for explosion pressure testing, and to confirm that no significant erosion has taken place. Where the non-metallic parts are of plastics material, flammability tests are also carried out on the material.</p><p>In addition, non-metallic enclosures which have insulating properties can, unlike metal enclosures, be used to directly support conductors of differing voltages. In utilizing this advantage, however, care needs to be taken to ensure the insulation quality of the material, as unlike material chosen for insulation alone, it is chosen principally for its dimensional ability and strength. There are requirements for all apparatus in explosive atmospheres (see Chapter 8) to minimize the risk of static build up. One way of satisfying these is to load the plastic with a conducting material to limit its surface resistivity. Clearly, this will bring its insulating properties into question and it is therefore necessary to ensure that non-metallic enclosures used for such support satisfy the requirements of Table 10.14. The comparative tracking index (CTI) specified in that table is determined in accordance with BS 5901: 1980¹⁵.</p><p>All enclosures, both metallic and non-metallic, are subjected to a hydraulic pressure test at 1.5 times the reference pressure. It is recognized that they may be subject to elastic movement during the explosion (they may temporarily enlarge due to their internal pressure) but no permanent distortion is acceptable and measurements on the enclosure after pressure testing are necessary to confirm this. Permanent distortion is not acceptable either in the enclosure parts themselves (e.g., bowed lids) or in the flamepaths. Elastic expansion of the flamepaths is, of course, taken account of during the flame transmission tests. The reference pressure is obtained by igniting a specific test mixture inside an enclosure with no gaps specially opened, and monitoring the rise and fall of pressure inside the enclosure during the explosion. Several tests are carried out and the worst case pressure taken as the reference pressure. Fig. 10.16 shows a typical pressure rise and decay curve obtained in such tests. There is a problem in cases where the interior of the enclosure is divided into separate parts (see Fig. 10.17) or a component within the enclosure has its own enclosure. An ignition within one enclosure can lead to pre-pressurization of the gas in the other as the shock fronts preceding the flame travel faster than the flame travelling at the speed of sound in the gas. The explosion pressure</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Maximum rms working voltage<br>(U in volts)</th><th>Material Group I</th><th>Material Group II</th><th>Material Group IIIa</th></tr></thead><tbody><tr><td>0 < U ≤ 15</td><td>1.6</td><td>1.6</td><td>1.6</td></tr><tr><td>15 < U ≤ 30</td><td>1.8</td><td>1.8</td><td>1.8</td></tr><tr><td>30 < U ≤ 60</td><td>2.1</td><td>2.6</td><td>3.4</td></tr><tr><td>60 < U ≤ 110</td><td>2.5</td><td>3.2</td><td>4.0</td></tr><tr><td>110 < U ≤ 175</td><td>3.2</td><td>4.0</td><td>5.0</td></tr><tr><td>175 < U ≤ 275</td><td>5.0</td><td>6.3</td><td>8.0</td></tr><tr><td>275 < U ≤ 420</td><td>8.0</td><td>10.0</td><td>12.5</td></tr><tr><td>420 < U ≤ 550</td><td>10.0</td><td>12.5</td><td>16.0</td></tr><tr><td>550 < U ≤ 750</td><td>12.0</td><td>16.0</td><td>20.0</td></tr><tr><td>750 < U ≤ 1100</td><td>20.0</td><td>25.0</td><td>32.0</td></tr><tr><td>1100 < U ≤ 2200</td><td>32.0</td><td>36.0</td><td>40.0</td></tr><tr><td>2200 < U ≤ 3300</td><td>40.0</td><td>45.0</td><td>50.0</td></tr><tr><td>3300 < U ≤ 4200</td><td>50.0</td><td>56.0</td><td>63.0</td></tr><tr><td>4200 < U ≤ 500</td><td>63.0</td><td>71.0</td><td>80.0</td></tr><tr><td>5500 < U ≤ 6600</td><td>80.0</td><td>90.0</td><td>100.0</td></tr><tr><td>6600 < U ≤ 8300</td><td>100.0</td><td>110.0</td><td>125.0</td></tr><tr><td>8300 < U ≤ 11000</td><td>125.0</td><td>140.0</td><td>160.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.14 Creepage distance between bare live parts of flameproof apparatus suppor-<br>ted by non-metallic enclosure<br>Minimum creepage distance (mm)</p><div class="note"><p>(from BS/EN 50019)</p><p>Material Group I = Comparative tracking index (CTI) over 600</p><p>Material Group II = Comparative tracking index at least 400 but less than 600</p><p>Material Group IIIa = Comparative tracking index at least 175 but below 400</p><p>Note: Comparative tracking index in accordance with BS 5901 (1980).</p><p>Translator note: the caption breaks 'supported' as 'suppor-' and 'ted' across two printed lines; retained. The voltage band '4200 < U ≤ 500' is also printed that way (apparently a misprint for 5000) and the next band starts at 5500; retained verbatim.</p></div><p>is a function of the initial pressure at the time of ignition and if this initial pressure is raised, the explosion pressure in the second part of the enclosure is significantly increased and, additionally, the pressure rise time in the second enclosure reduces. This phenomenon is called pressure piling. The evidence of such a phenomenon is the reduction of pressure rise time to less than 5 ms, or erratic maximum pressure values which can be identified by variation of more than a factor of 1.5 in the measured explosion pressures in separate tests. Enclosure and apparatus construction should, as far as possible, be arranged so as to prevent this. The use of enclosures where pressure piling does occur is not, however, precluded.</p><p>In small enclosures it is often very difficult to measure explosion pressure and to determine the pressure to be used in the pressure test. In these cases the values of pressure in Table 10.15 are used.</p><figure class="figure" id="fig-16"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.16 · Biểu đồ áp suất trong vỏ chống cháy / Figure 10.16 · Profile of pressure inside a flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">resulting form an internal explosion / do một vụ nổ bên trong</text><line x1="60" y1="230" x2="610" y2="230" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a6__sd16)"/><line x1="60" y1="230" x2="60" y2="55" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a6__sd16)"/><text x="20" y="150" transform="rotate(-90 20 150)" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a">Differential pressure (N/m²)</text><text x="610" y="247" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Time</text><text x="610" y="258" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(seconds)</text><text x="52" y="244" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><path d="M 60 230 C 120 228 160 210 200 165 C 230 125 260 102 300 100 C 360 98 450 130 590 170" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><line x1="60" y1="150" x2="236" y2="150" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="52" y="153" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">p</text><line x1="200" y1="175" x2="322" y2="68" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="330" y="62" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Maximum rate</text><text x="330" y="72" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">of rise</text><line x1="240" y1="135" x2="240" y2="230" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="60" y1="240" x2="60" y2="245" stroke="#888" stroke-width="0.8"/><line x1="240" y1="240" x2="240" y2="245" stroke="#888" stroke-width="0.8"/><line x1="60" y1="242" x2="240" y2="242" stroke="#888" stroke-width="0.8"/><text x="150" y="255" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">t</text><text x="340" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P = Maximum explosion pressure; t = Pressure rise time</text></svg><figcaption class="figcap">Figure 10.16 · Profile of pressure inside a flameproof enclosure resulting form an internal explosion</figcaption></figure><figure class="figure" id="fig-17"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.17"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd17" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd17" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd17" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.17 · Ảnh hưởng của hiện tượng tích áp / Figure 10.17 · Effects of pressure piling</text><rect x="170" y="60" width="400" height="12" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="203" width="400" height="12" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="60" width="14" height="155" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="556" y="60" width="14" height="155" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="72" width="14" height="58" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="142" width="14" height="61" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="238,100 268,118 306,110 318,140 298,162 276,154 252,176 230,158 222,132" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><text x="270" y="143" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Explosion</text><line x1="325" y1="135" x2="400" y2="135" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd17)"/><line x1="325" y1="145" x2="400" y2="145" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd17)"/><text x="405" y="128" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shock</text><text x="405" y="138" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">fronts</text><text x="170" y="52" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Pressure = p initially</text><line x1="220" y1="54" x2="240" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="430" y="52" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Pressure = p + δp initially</text><line x1="480" y1="54" x2="490" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="90" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Maximum explosion</text><text x="90" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">pressure = P</text><line x1="190" y1="230" x2="205" y2="207" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="250" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Small hole to allow</text><text x="250" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">passage of wires between</text><text x="250" y="252" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosures</text><line x1="340" y1="229" x2="367" y2="138" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="430" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Maximum explosion pressure</text><text x="430" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">typically approaches (p + δp) × P/p</text><line x1="470" y1="229" x2="505" y2="207" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/></svg><figcaption class="figcap">Figure 10.17 · Effects of pressure piling</figcaption></figure><p>A flameproof enclosure may be what is called direct entry or indirect entry (see Fig. 10.18 and 10.19). A direct entry enclosure has the connection facilities (e.g., terminals) for external connection in the same enclosure, as the enclosed apparatus and an indirect entry enclosure has a separate terminal box. This may be connected to the main enclosure by, for example, bushings and has the advantage that entry to the connection facilities does not access the main enclosure and, as the main enclosure may contain</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Enclosure<br>volume<br>(cm³)</th><th>Test pressure<br>(N/m²)<br>Sub-group IIA</th><th>Sub-group IIB</th><th>Sub-group IIC</th></tr></thead><tbody><tr><td>≤10</td><td>1 × 10⁶</td><td>1 × 10⁶</td><td>1 × 10⁶</td></tr><tr><td>>10</td><td>1.5 × 10⁶</td><td>1.5 × 10⁶</td><td>2 × 10⁶</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.15 Test pressure for small enclosures where reference pressure cannot be measured</p><div class="note"><p>(from BS/EN 50018)</p></div><figure class="figure" id="fig-18"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.18"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd18" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd18" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd18" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.18 · Vỏ chống cháy vào gián tiếp / Figure 10.18 · Indirect entry flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Vỏ chính và hộp đấu dây là hai vỏ riêng biệt / Main enclosure and terminal box are separate</text><rect x="90" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="75" width="380" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="202" width="380" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="75" width="70" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="202" width="70" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="546" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="120" width="130" height="55" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="452" y="128" width="38" height="13" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="164" width="38" height="13" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><path d="M 280 138 C 310 134 330 132 452 134" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 280 162 C 310 168 330 170 452 170" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 490 134 C 520 136 528 160 525 208" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 490 170 C 510 174 520 190 525 208" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="525" cy="220" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="525" y1="227" x2="525" y2="250" stroke="#2a2a2a" stroke-width="1.1"/><line x1="529" y1="227" x2="529" y2="250" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 523 256 q 3 -4 6 0 q 3 4 6 0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="200" y="60" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Main enclosure</text><line x1="266" y1="62" x2="300" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="370" y="60" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Bushings</text><line x1="420" y1="62" x2="468" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="570" y="60" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Terminal box</text><line x1="554" y1="62" x2="522" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="215" y="143" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrical</text><text x="215" y="155" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">equipment</text><text x="430" y="250" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable gland</text><line x1="432" y1="248" x2="520" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="560" y="258" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><line x1="556" y1="256" x2="530" y2="248" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/></svg><figcaption class="figcap">Figure 10.18 · Indirect entry flameproof enclosure. Note: The main enclosure and terminal box are entirely separate enclosures</figcaption></figure><p>normally sparking parts, it was felt to be an advantage. In BS 229 enclosures were not permitted to be direct entry and direct entry only became common with the advent of BS 4683, Part 2. As will be seen when installation is discussed, there are differences in permissible installation practices for the two types of enclosure.</p><figure class="figure" id="fig-19"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.19"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd19" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd19" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd19" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.19 · Vỏ chống cháy vào trực tiếp / Figure 10.19 · Direct entry flameproof enclosure</text><rect x="110" y="70" width="14" height="140" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="110" y="70" width="410" height="13" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="110" y="197" width="410" height="13" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="520" y="70" width="18" height="140" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="180" y="115" width="150" height="60" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="330" cy="130" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="330" cy="155" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 330 130 C 360 140 390 180 420 200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 330 155 C 360 165 390 190 420 200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="412" y="200" width="26" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="412,220 438,220 432,232 418,232" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="425" y1="232" x2="425" y2="258" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 423 264 q 3 -4 6 0 q 3 4 6 0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="200" y="58" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><line x1="262" y1="60" x2="300" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="400" y="58" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Terminals</text><line x1="396" y1="60" x2="332" y2="128" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="255" y="140" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrical</text><text x="255" y="152" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">components</text><text x="470" y="224" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Gland</text><line x1="466" y1="226" x2="438" y2="218" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="470" y="256" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><line x1="466" y1="258" x2="428" y2="248" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/></svg><figcaption class="figcap">Figure 10.19 · Direct entry flameproof enclosure</figcaption></figure><h4>10.3.2 Bushings <span class="en">10.3.2 Bushings</span></h4><div class="note"><b>Translator's note.</b> The OCR text reads '70.3.2 Bushings' (digit 1 misread as 7); the printed heading is '10.3.2 Bushings'.</div><p>A bushing is a method of carrying a conductor through the wall of an enclosure or between two enclosures with a common wall. It is normally of insulating material containing one or more conductors. The conductors passing through the bushing are normally not insulated and adhesion of the bushing insulating material to the conductors gives the required seal against flame transmission. The normal construction used is either conductors cemented together and into a metal ring which forms a flamepath with the enclosure wall, or plastic moulded onto the conductors in which case the plastic itself forms the flamepath with the enclosure wall. The bushings are normally subjected to flame erosion tests and their material, if plastic, is subjected to flammability testing.</p><p>All bushings not unique to one flameproof enclosure are also subjected to pressure testing at 30 × 10⁶ N/m² to ensure that no leaks occur along the conductors.</p><h4>10.3.3 Arrangements for entry facilities <span class="en">10.3.3 Arrangements for entry facilities</span></h4><div class="note"><b>Translator's note.</b> The OCR text reads '70.3.3 Arrangements for entry facilities' (digit 1 misread as 7); the printed heading is '10.3.3 Arrangements for entry facilities'.</div><p>The usual method by which cables enter flameproof enclosures is via a cable gland or conduit. The most common method in the UK is a cable gland but the situation is quite the reverse in the USA – a fact which is quite important as flameproof enclosures in the USA are tested with a length of conduit attached, whereas in the UK this is not done. Therefore, the requirements for fitting stopper boxes (described later) are different in the UK to those used in the USA.</p><p>Glands enter the enclosure through its wall and the entry is normally a threaded hole which must satisfy the requirements for a threaded joint with the cable gland or conduit in place. This places significant requirements on the production of such holes and for this reason they are normally machined into the enclosure at the time of manufacture. This causes problems as entries may be required in different places for different applications. To overcome this the manufacturer machines in several holes, some of which are unlikely to be used in particular installations. To overcome this problem a series of closing devices have been develop for unused threaded openings. These devices must be secure and form, with the opening, a threaded flamepath. The acceptable methods of mounting are as follows: first, the closing device must be removable only from the inside of the enclosure. It must be fitted from the inside or secured from the inside after fitting (see Fig. 10.20); second, the closing device may be fitted from the outside but shall only have a narrow shoulder to minimize the possibility of its removal with a wrench, and its installation or removal must be with a hexagon head or socket of the same specification as those used for bolts and screws holding enclosures together (see Fig. 10.21); or third, the closing device must be fitted with a shearing head so that it is permanently installed when the head has been sheared off (see Fig. 10.22).</p><div class="note"><b>Translator's note.</b> The printed text reads 'a series of closing devices have been develop for unused threaded openings' (missing '-ed'); the printed wording is retained here.</div><h4>10.3.4 Fasteners <span class="en">10.3.4 Fasteners</span></h4><p>The fasteners used for flameproof enclosures are almost invariably screws, bolts, or nuts and bolts. These devices have to hold the enclosure together during an explosion but are not usually an integral part of it. These bolts or screws need to comply with the following : first, their threadform, tolerances and heads should comply with those for special fasteners to BS/EN 50014 which are discussed in Chapter 8; second, any screws bolts or nuts used</p><figure class="figure" id="fig-20"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.20"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd20" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd20" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd20" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.20 · Thiết bị đóng cố định từ bên trong / Figure 10.20 · Internally secured closing device</text><rect x="90" y="120" width="500" height="50" fill="url(#sect__sd20)" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 92 120 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 92 170 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 574 120 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 574 170 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="95" width="50" height="130" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 316 95 Q 345 68 374 95 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="337" y="82" width="14" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 320 186 q -12 6 -6 14 q 8 6 6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 186 q 12 6 6 14 q -8 6 -6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 320 196 q -12 6 -6 14 q 8 6 6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 196 q 12 6 6 14 q -8 6 -6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="60" text-anchor="start" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Closing device</text><text x="430" y="70" text-anchor="start" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">(no specific head precautions)</text><line x1="426" y1="66" x2="360" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="180" y="86" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Engaged threads</text><text x="180" y="97" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">and length for</text><text x="180" y="108" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">threaded joint</text><line x1="272" y1="106" x2="322" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="285" y="112" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Outside</text><text x="345" y="220" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Inside</text><text x="600" y="143" text-anchor="end" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Enclosure wall</text><line x1="596" y1="146" x2="500" y2="145" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="430" y="198" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Retaining</text><text x="430" y="208" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">device</text><line x1="426" y1="204" x2="380" y2="195" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/></svg><figcaption class="figcap">Figure 10.20 · Internally secured closing device</figcaption></figure><figure class="figure" id="fig-21"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt thiết bị đóng đầu lục giác / Hexagon-key closing device in section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd21" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd21" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd21" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd21" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.21 · Thiết bị đóng với điều khiển kiểu lục giác / Figure 10.21 · Closing device with hexagon key type control</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt vách vỏ · Enclosure wall in section</text><rect x="80" y="150" width="520" height="26" fill="url(#hatch10__sd21)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="80,150 84,153 80,156 80,156 84,159 80,162 80,162 84,165 80,168 80,168 84,171 80,174 80,174 84,177 80,180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="596,150 600,153 596,156 596,156 600,159 596,162 596,162 600,165 596,168 596,168 600,171 596,174 596,174 600,177 596,180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="330" y="112" width="80" height="38" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="360,120 380,120 390,129 380,138 360,138 350,129" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><polygon points="348,150 392,150 392,198 385,206 355,206 348,198" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="348" y1="158" x2="392" y2="158" stroke="#888" stroke-width="0.5"/><line x1="348" y1="165" x2="392" y2="165" stroke="#888" stroke-width="0.5"/><line x1="348" y1="172" x2="392" y2="172" stroke="#888" stroke-width="0.5"/><text x="465" y="56" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hexagon socket as per</text><text x="465" y="64.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">special fasteners</text><line x1="452" y1="60" x2="380" y2="122" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="560" y="88" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Narrow shaped head</text><text x="560" y="96.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">to prevent use of pliers</text><line x1="505" y1="102" x2="404" y2="132" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="175" y="96" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Engaged threads and</text><text x="175" y="104.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">length for threaded</text><text x="175" y="113.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="215" y1="118" x2="300" y2="118" stroke="#888" stroke-width="0.7"/><line x1="300" y1="118" x2="342" y2="166" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="285" y="145" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Outside</text><text x="630" y="156" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="630" y="164.6" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="618" y1="162" x2="565" y2="163" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="370" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inside</text></svg><figcaption class="figcap">Figure 10.21 · Closing device with hexagon key type control</figcaption></figure><figure class="figure" id="fig-22"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt thiết bị đóng đầu cắt / Shearing-head closing device in section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd22" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd22" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd22" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd22" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.22 · Thiết bị đóng với đầu cắt đứt / Figure 10.22 · Closing device with shearing head</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt vách vỏ · Enclosure wall in section</text><rect x="80" y="155" width="520" height="26" fill="url(#hatch10__sd22)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="80,155 84,158 80,161 80,161 84,164 80,167 80,167 84,170 80,173 80,173 84,176 80,179 80,179 84,182 80,185" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="596,155 600,158 596,161 596,161 600,164 596,167 596,167 600,170 596,173 596,173 600,176 596,179 596,179 600,182 596,185" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="345" y="155" width="48" height="72" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="338" y="150" width="62" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="360" y="132" width="18" height="23" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="352,112 369,104 386,112 386,124 369,132 352,124" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="352" y1="118" x2="386" y2="118" stroke="#888" stroke-width="0.7"/><line x1="346" y1="136" x2="392" y2="136" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 2"/><text x="150" y="70" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">This part shears</text><text x="150" y="78.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">on</text><text x="150" y="87.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">tightening</text><line x1="205" y1="88" x2="355" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="295" y="148" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">outside</text><text x="555" y="84" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Residual head narrow</text><text x="555" y="92.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and shaped to prevent</text><text x="555" y="101" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">use of pliers</text><line x1="500" y1="104" x2="398" y2="155" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="165" y="214" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Engaged threads</text><text x="165" y="222.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and length for</text><text x="165" y="231.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">threaded joint</text><line x1="230" y1="205" x2="348" y2="183" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="630" y="161" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="630" y="169.6" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="618" y1="168" x2="565" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="370" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inside</text></svg><figcaption class="figcap">Figure 10.22 · Closing device with shearing head</figcaption></figure><p>as fasteners should have a lower limit yield stress of at last 240 N/mm² in accordance with ISO 6892 and, unless there is a real necessity to use fixings of a higher yield stress, it is recommended that these are always used. The use of any higher yield stress fixings is considered as special and will require the 'X' mark described in Chapter 8; and third, if any stud screw or bolt passes through the wall of the enclosure it must form a flameproof joint, as described in Section 10.2.1, and be non-detachable, being held to the enclosure by welding or a method which is equally effective (e.g., rivetting).</p><div class="note"><b>Translator's note.</b> The printed text reads 'at last 240 N/mm²' (a misprint for 'at least'); the printed wording is retained here.</div><h4>10.3.5 Component parts <span class="en">10.3.5 Component parts</span></h4><p>In general there are no specific requirements for components within flameproof enclosures except those associated with such things as arcing parts.</p><h4>Arcing or sparking parts <span class="en">Arcing or sparking parts</span></h4><p>It is known that arcing parts placed near and in the plane of flange gaps can seriously affect the flameproof nature of an enclosure and, when this occurs,</p><p>the information in this chapter may not be sufficient to ensure that an enclosure is flameproof. It is difficult to see how such parts could be placed in similar proximity to spigot and cylindrical parts, but in exceptional circumstances where such possible siting is identified the same problems arise.</p><h4>Obstacles near flamepaths <span class="en">Obstacles near flamepaths</span></h4><p>Obstacles placed near flamepaths of flameproof enclosures are likewise known to affect the flamefront and allow transmission of flame where none would occur in their absence. This is important when constructing a flameproof enclosure where parts of the enclosure may have other items mounted on them (e.g., a flameproof telephone). Much work has been done on this problem, mainly to overcome installation problems, but the solutions identified are just as applicable for constructors. To avoid the possibility of an enclosure with outside fixtures, which otherwise satisfies the requirements for flameproof enclosures, failing flame transmission tests no obstructions should be placed in the exit area of a flamepath within 1 cm of the flamepath edge for sub-group IIA, within 3cm of the flamepath edge for sub-group IIB, or within 4cm of the flamepath edge for sub-group IIC.</p><h4>Liquids <span class="en">Liquids</span></h4><p>Flameproof enclosures may contain apparatus which either requires a liquid to operate (e.g., electrohydraulic devices) or operates on a liquid (e.g., a chromatograph). These situations are not prohibited but care needs to be taken to ensure that any liquid entering cannot decompose due to any situation occurring within the enclosure, even in abnormal conditions, and create a vapour belonging to a more onerous sub-group than that for which the enclosure is designed. In these circumstances the enclosure must be designed for the more onerous sub-group as the vapour produced may exit the enclosure at the flanges and form the external explosive atmosphere in addition to being present within the enclosure.</p><p>Any liquid or gas within the enclosure which may be pressurized must not pressurize the enclosure if released therein, or an effect similar to pressure piling may occur. If liquid or gas under pressure is permitted within an enclosure there must be a method of breathing or draining to ensure that the enclosure is not pressurized in the worst case of internal release. The method of breathing or draining needs to maintain the flameproof nature of the enclosure and is subject to specific construction requirements.</p><h4>Breathing and draining devices <span class="en">Breathing and draining devices</span></h4><p>Breathing and draining devices are for draining liquids and gases from an enclosure without any significant pressure increase. They may not be used where a liquid core gas released within an enclosure increases the internal pressure by more than 1 × 10⁴ N/m² and they may not be used to reduce internal pressure caused by an explosion, even though they themselves may withstand such an explosion. Therefore, an enclosure where the internal pressure is increased by liquid or gas release within it must withstand the internal pressure produced in the absence (blockage) of the device, and must not transmit the explosion to the outside atmosphere. This will require special construction requirements not included in those for flameproof enclosures. The internal pressure generated by an internal explosion must also be considered as that occurring with the device blocked.</p><div class="note"><b>Translator's note.</b> The printed text reads 'liquid core gas'; the intended meaning is 'liquid or gas'. The printed wording is retained here.</div><p>Breathing and draining devices, due to their construction (which will be described later), are often manufactured in copper or brass. While this is generally acceptable it must be borne in mind that copper in the presence of acetylene may form copper acetylides, which are in effect solid explosives. For this reason devices containing copper or of alloys containing more than 60 per cent copper are not permitted in breathing or draining devices for enclosures for applications where acetylene may be present. This is necessary because, although users will identify enclosures containing copper as unsuitable and not use them, it may not be clear to that a copper-containing breathing or draining device is present in an otherwise copper-free enclosure.</p><div class="note"><b>Translator's note.</b> The printed sentence 'it may not be clear to that a copper-containing breathing or draining device …' lacks an object after 'to that'; the meaning is supplied in the Vietnamese translation while the printed wording is kept here.</div><p>There are two types of breathing or draining device, namely those with measurable flamepaths through their interstices, and those where these paths cannot be measured.</p><p>The requirements for breathing and draining devices, whose dimensions are all measurable and controllable to ensure that each measurement is repeatable within a specific tolerance or against a specific maximum value, are fairly straightforward. The measured gaps and interstices need not comply with the gap dimensions specified earlier in this chapter for flange, spigot and cylindrical gaps, provided the device does not transmit an internal explosion to the outside atmosphere when tested in the same manner as these gaps and, in addition, the device withstands an internal explosion within enclosure without damage when a pressure test is applied to the enclosure with the device blocked.</p><p>As with all divisions there are exceptions and in this case the crimped-ribbon breathing and draining device is one. These devices may have gaps within them which can be specified as to their maximum and minimum sizes and in this case they are breathing and draining devices with measurable gaps. In such cases they are tested for their ability to transmit an internal explosion to the outside atmosphere with the maximum gaps permitted. Their material of construction is, however, restricted in that no material used may contain magnesium, aluminium or titanium because these materials are active in that they can burn and, therefore, adversely affect the performance of the device in an unquantifiable manner. A preference for cupronickel or stainless steel is expressed but this is not mandatory, provided that the metal used is not subject to any reaction with the gases involved as this would adversely affect the performance of the device insofar as its flameproofness is concerned.</p><p>There are several types of breathing and draining device whose gaps and interstices cannot be measured and an alternative strategy is necessary to define these with regard to their ability to transmit an internal explosion to the outside atmosphere. The approach used is to define the overall dimensions of the devices. Their density in accordance with BS 5600 Part 3¹⁶ is then determined, followed by their bubble pore size in accordance with the same British Standard. Although this Standard is concerned with sintered metal elements, the determination methods can be readily applied to other types of breathing and draining device. Determination and specification of these two parameters will adequately define the performance of the devices for the purposes of confidence in their flameproof properties, provided that they satisfy the flameproof requirements on explosion transmission type tests.</p><div class="note"><b>Translator's note.</b> The superscript 16 in 'BS 5600 Part 3¹⁶' is a reference marker, not part of the standard designation; the same page later cites 'BS 5600, Part 3' with a comma.</div><p>BS/EN 50018 places requirements on the methods used for determination of porosity or fluid permeability which determine the effectiveness of the device as a breathing or draining device, requiring them to be determined in accordance with BS 5600, Part 3. The reason for this is that the performance of the device as a breathing or draining device is pertinent to the pressure which can be developed within the enclosure prior to the initiation of an internal explosion. If the device does not perform effectively then the entry of fluids into the enclosure is not acceptable as it could lead to pre-pressurization.</p><p>Elements with non-measurable gaps are subject to four basic constructional requirements. First, crimped-ribbon elements shall, as for those with measurable elements, of metal and magnesium, aluminium, titanium, or alloys containing these materials are not acceptable. A preference for cupronickel or stainless steel is expressed but use of these metals is not mandatory, provided the metal or alloy chosen does not react with the fluids present in a way which would adversely affect the flameproof properties of the device. In particular, where acetylene is involved the upper limit of 60 per cent copper in any alloy used must be observed to avoid copper acetylides, which tend to behave as solid explosives.</p><div class="note"><b>Translator's note.</b> The printed clause 'shall, as for those with measurable elements, of metal and magnesium, aluminium, titanium … are not acceptable' is ungrammatical; the intended sense is that the elements shall be of metal and that magnesium, aluminium, titanium and alloys containing them are not acceptable. The printed wording is retained here.</div><p>Second, pressed wire elements are required to be metal and to satisfy the same requirements as crimped-ribbon elements, as far as their materials of construction are concerned. Their initial construction must also begin by the compression of the wire or wire braid into a die to form a homogeneous matrix which can then be treated as a solid material as far as further machining is concerned.</p><p>Third, sintered metal devices may be constructed of any metal but the same restrictions as for pressed wire elements apply to these. The preferred metals in this case are stainless steel or, where acetylene is not present, 90/10 copper - tin bronze.</p><p>Fourth, the construction of metal-foam elements is much more specific because of the method of production of as metal foam. The elements need to be produced by coating a reticulated polyurethane foam with nickel and then removing the polyurethane by thermal decomposition. The nickel must then be converted into nickel/chrome alloy by a process such as gaseous diffusion and subsequent compression of the metal foam produced. After compression the devices should contain at least 15 per cent chromium by weight.</p><h4>Cable glands <span class="en">Cable glands</span></h4><p>Cable glands used in flameproof enclosure may be of two types; a normal compression gland with a sealing ring (see Fig. 10.23), or a gland using a sealing compound (see Fig. 10.24). The type chosen depends upon the type of cable used for a particular installation, in that a compression gland is only suitable where effective sealing of the cable interstices is possible by compression. In both cases the thread on the part of the gland which is screwed into the enclosure is required to satisfy the requirements for threaded joints and, in addition, required to be at least 8mm long and comprise at least six full threads to ensure the five thread minimum specified for a threaded joint. If the gland has an undercut to ensure that its base is flush with the enclosure side, washer must be provided and be sufficiently non-compressible to ensure that the undercut does not enter the female thread and reduce the engaged thread length to less than five threads.</p><figure class="figure" id="fig-23"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt tiếp hợp cáp nén chống cháy / Compression gland section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd23" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd23" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd23" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd23" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.23 · Tiếp hợp cáp nén chống cháy / Figure 10.23 · Flameproof compression gland</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt dọc · Longitudinal half-section</text><line x1="85" y1="150" x2="595" y2="150" stroke="#888" stroke-width="0.7" stroke-dasharray="10 3 2 3"/><rect x="95" y="132" width="150" height="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="102" y1="141" x2="240" y2="141" stroke="#888" stroke-width="0.6"/><line x1="102" y1="159" x2="240" y2="159" stroke="#888" stroke-width="0.6"/><polyline points="95,132 99,135 95,138 95,138 99,141 95,144 95,144 99,147 95,150 95,150 99,153 95,156 95,156 99,159 95,162 95,162 99,165 95,168" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="228" y="120" width="58" height="12" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="168" width="58" height="12" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="108" width="44" height="24" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="102" width="58" height="30" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="388" y="112" width="26" height="20" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="286" y="168" width="44" height="24" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="168" width="58" height="30" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="388" y="168" width="26" height="20" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="288,108 290.5,104 293,108 295.5,104 298,108 300.5,104 303,108 305.5,104 308,108 310.5,104 313,108 315.5,104 318,108 320.5,104 323,108 325.5,104 328,108 330.5,104" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><rect x="322" y="110" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="322" y="180" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="386" y="112" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="386" y="179" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="300,134 348,122 348,140 300,148" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="300,166 348,178 348,160 300,152" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><rect x="420" y="132" width="165" height="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="420" y="124" width="165" height="52" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="425" y1="141" x2="580" y2="141" stroke="#888" stroke-width="0.6"/><line x1="425" y1="159" x2="580" y2="159" stroke="#888" stroke-width="0.6"/><polygon points="404,126 420,132 420,140 404,136" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="404,174 420,168 420,160 404,164" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="540" y="124" width="10" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="540" y="166" width="10" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="585,130 589,133 585,136 585,136 589,139 585,142 585,142 589,145 585,148 585,148 589,151 585,154 585,154 589,157 585,160 585,160 589,163 585,166 585,166 589,169 585,172" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="248" y1="86" x2="248" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="292" y1="86" x2="292" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="262" y1="92" x2="249" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><line x1="278" y1="92" x2="291" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="270" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">8mm min</text><text x="100" y="218" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cable bedding</text><text x="100" y="226.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and inner sheath</text><text x="100" y="234.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(or outer sheath</text><text x="100" y="242.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">if cable not</text><text x="100" y="250.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">armoured)</text><line x1="150" y1="208" x2="205" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="215" y="240" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Thread</text><line x1="215" y1="232" x2="300" y2="124" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="305" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armour clamp</text><text x="305" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="305" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="305" y1="216" x2="412" y2="172" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="400" y="216" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exd seal (and</text><text x="400" y="224.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weather seal</text><text x="400" y="232.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">for unarmoured</text><text x="400" y="240.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="400" y1="208" x2="326" y2="192" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="495" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Weather seal</text><text x="495" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="495" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="495" y1="216" x2="392" y2="192" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="595" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cable outer sheath</text><text x="595" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="595" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="580" y1="216" x2="548" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/></svg><figcaption class="figcap">Figure 10.23 · Flameproof compression gland</figcaption></figure><figure class="figure" id="fig-24"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt tiếp hợp cáp nhồi hợp chất / Compound gland section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd24" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd24" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd24" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd24" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.24 · Tiếp hợp cáp nhồi hợp chất / Figure 10.24 · Compound filled gland</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt dọc · Longitudinal section</text><line x1="85" y1="150" x2="595" y2="150" stroke="#888" stroke-width="0.8" stroke-dasharray="12 3 2 3"/><polyline points="105,138 111,140.15 117,141 123,140.03 129,137.82 135,135.73 141,135.01 147,136.11 153,138.35 159,140.38 165,140.97 171,139.75 177,137.48 183,135.52 189,135.06 195,136.39 201,138.69 207,140.58 213,140.9 219,139.46 225,137.14 231,135.34 237,135.15 243,136.7 249,139.03" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="105,150.52 111,150.92 117,149.55 123,147.23 129,145.39 135,145.12 141,146.61 147,148.93 153,150.7 159,150.82 165,149.24 171,146.9 177,145.23 183,145.24 189,146.93 195,149.26 201,150.83 207,150.68 213,148.91 219,146.58 225,145.12 231,145.4 237,147.26 243,149.57 249,150.93" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="105,160.73 111,159 117,156.67 123,155.15 129,155.35 135,157.16 141,159.48 147,160.9 153,160.56 159,158.67 165,156.37 171,155.06 177,155.53 183,157.5 189,159.78 195,160.97 201,160.36 207,158.32 213,156.09 219,155.01 225,155.75 231,157.85 237,160.05 243,161 249,160.13" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="210" y="124" width="40" height="12" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="114" width="70" height="22" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="320" y="108" width="60" height="28" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="380" y="118" width="35" height="18" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="164" width="40" height="12" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="164" width="70" height="22" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="320" y="164" width="60" height="28" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="380" y="164" width="35" height="18" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="322,108 324.5,104 327,108 329.5,104 332,108 334.5,104 337,108 339.5,104 342,108 344.5,104 347,108 349.5,104 352,108 354.5,104 357,108 359.5,104 362,108 364.5,104 367,108 369.5,104 372,108 374.5,104 377,108 379.5,104" fill="none" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="322,164 324.5,168 327,164 329.5,168 332,164 334.5,168 337,164 339.5,168 342,164 344.5,168 347,164 349.5,168 352,164 354.5,168 357,164 359.5,168 362,164 364.5,168 367,164 369.5,168 372,164 374.5,168 377,164 379.5,168" fill="none" stroke="#2a2a2a" stroke-width="0.6"/><rect x="300" y="116" width="12" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="300" y="175" width="12" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="372,130 446,120 446,140 372,140" fill="#f3eee2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="372,170 446,160 446,180 372,180" fill="#f3eee2" stroke="#2a2a2a" stroke-width="1.1"/><rect x="444" y="124" width="151" height="52" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="450" y1="132" x2="590" y2="132" stroke="#888" stroke-width="0.7"/><line x1="450" y1="168" x2="590" y2="168" stroke="#888" stroke-width="0.7"/><polygon points="424,172 444,166 444,176 424,182" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="438" y="180" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="522" y="150" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable sheath</text><polyline points="595,130 599,133 595,136 595,136 599,139 595,142 595,142 599,145 595,148 595,148 599,151 595,154 595,154 599,157 595,160 595,160 599,163 595,166 595,166 599,169 595,172" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="180" y1="86" x2="180" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="224" y1="86" x2="224" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="194" y1="92" x2="181" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><line x1="210" y1="92" x2="223" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="202" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">8mm min</text><text x="330" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cylindrical</text><text x="330" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flamepath</text><line x1="330" y1="70" x2="345" y2="110" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="440" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ferrule to contain</text><text x="440" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">compound</text><line x1="440" y1="70" x2="410" y2="124" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="565" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Inner sheath</text><text x="565" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured cable)</text><line x1="555" y1="70" x2="505" y2="128" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="140" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Conductors</text><line x1="155" y1="224" x2="205" y2="148" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="285" y="230" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'O' ring</text><text x="285" y="238.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weather seal</text><line x1="285" y1="222" x2="452" y2="158" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="400" y="230" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armour clamp</text><text x="400" y="238.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured cable)</text><line x1="400" y1="222" x2="435" y2="186" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="560" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Weatherseal</text><line x1="555" y1="224" x2="445" y2="188" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/></svg><figcaption class="figcap">Figure 10.24 · Compound filled gland</figcaption></figure><p>A compression gland for general use will be capable of accepting a range of sealing rings all with the same outside diameter but with differing internal diameters, matched to the size of cable for which they are designed. These sealing rings are required to have an uncompressed axial length of 20 mm for cables of less than 20 mm diameter (60 mm circumference for non-circular cables), rising to 25 mm for larger cables. If the gland is designed to accept only one sealing ring and is intended for one cable diameter only, the axial length may be reduced to 5 mm, provided the enclosure is not intended for use in sub-group IIC and does not have a volume greater than 2000 cm³.</p><p>Cable glands with sealing rings are subjected to a hydraulic pressure test with the sealing ring sealed onto a mandrill and 30 × 10⁵ N/m² applied to one side of the seal. Liquid leakage is then identified by drips from the other side onto blotting paper.</p><p>A cable gland using a sealing compound is arranged so that only the cores, after removal of the overall sheath and bedding elements (the inner sheath in the case of armoured cables), pass through the compound. It is necessary to ensure that sufficient sealing compound is present, with the maximum number of cores of the maximum size for which the gland is intended passing through the sealing element. To do this the sealing element should be constructed to ensure that there is always at least 20 per cent of the cross section of the element filled with the sealing compound.</p><p>Cable glands using sealing compounds are subject to a similar hydraulic test of sealing which involves applying the pressure of 30×10⁵ N/m² to a liquid in contact with one end of the seal, and looking for drips of liquid onto blotting paper from the other end of the seal.</p><h4>Stopping boxes <span class="en">Stopping boxes</span></h4><p>A stopping box is merely a device through which conductors pass (i.e., not the cable but only the conductors) which is subsequently filled with</p><figure class="figure" id="fig-25"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt hộp chặn ống dẫn / Conduit stopping box section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd25" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd25" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd25" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd25" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.25 · Hộp chặn ống dẫn / Figure 10.25 · Conduit stopping box</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt ngang · Horizontal section</text><rect x="180" y="70" width="34" height="160" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="180,74 184,77 180,80 180,80 184,83 180,86 180,86 184,89 180,92 180,92 184,95 180,98" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="180,204 184,207 180,210 180,210 184,213 180,216 180,216 184,219 180,222 180,222 184,225 180,228" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="155,142 165,144.15 175,145 185,144.03 195,141.82 205,139.73 215,139.01 225,140.11 235,142.35 245,144.38 255,144.97 265,143.75 275,141.48 285,139.52 295,139.06 305,140.39 315,142.69 325,144.58 335,144.9 345,143.46 355,141.14 365,139.34 375,139.15 385,140.7 395,143.03 405,144.74 415,144.79 425,143.14 435,140.81 445,139.19 455,139.28 465,141.02 475,143.35 485,144.86 495,144.64 505,142.81 515,140.49 525,139.09 535,139.45 545,141.36 555,143.65 565,144.95 575,144.45 585,142.47 595,140.2 605,139.02 615,139.65" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="155,152.52 165,152.92 175,151.55 185,149.23 195,147.39 205,147.12 215,148.61 225,150.93 235,152.7 245,152.82 255,151.24 265,148.9 275,147.23 285,147.24 295,148.93 305,151.26 315,152.83 325,152.68 335,150.91 345,148.58 355,147.12 365,147.4 375,149.26 385,151.57 395,152.93 405,152.51 415,150.57 425,148.28 435,147.04 445,147.59 455,149.6 465,151.86 475,152.98 485,152.3 495,150.22 505,148.01 515,147 525,147.81 535,149.95 545,152.12 555,153 565,152.06 575,149.87 585,147.76 595,147.01 605,148.07 615,150.3" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="155,160.73 165,159 175,156.67 185,155.15 195,155.35 205,157.16 215,159.48 225,160.9 235,160.56 245,158.67 255,156.37 265,155.06 275,155.53 285,157.5 295,159.78 305,160.97 315,160.36 325,158.32 335,156.09 345,155.01 355,155.75 365,157.85 375,160.05 385,161 395,160.13 405,157.97 415,155.83 425,155 435,155.99 445,158.2 455,160.29 465,160.99 475,159.87 485,157.62 495,155.6 505,155.04 515,156.27 525,158.55 535,160.5 545,160.93 555,159.59 565,157.28 575,155.41 585,155.11 595,156.56 605,158.89 615,160.67" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="214" y="126" width="186" height="52" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="214" y="126" width="186" height="8" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="214" y="170" width="186" height="8" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="214" y="134" width="9" height="36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="391" y="134" width="9" height="36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="296,126 312,126 358,84 342,84" fill="url(#vhatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="338,80 352,72 368,80 366,92 350,100 336,92" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="400" y="130" width="215" height="44" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="400" y1="136" x2="615" y2="136" stroke="#888" stroke-width="0.8"/><line x1="400" y1="168" x2="615" y2="168" stroke="#888" stroke-width="0.8"/><polyline points="613,134 617,137 613,140 613,140 617,143 613,146 613,146 617,149 613,152 613,152 617,155 613,158 613,158 617,161 613,164 613,164 617,167 613,170" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="197" y="46" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="197" y="54.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="197" y1="54" x2="197" y2="68" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="105" y="118" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Insulated</text><text x="105" y="126.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">conductors</text><line x1="140" y1="124" x2="175" y2="143" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="150" y="200" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Inside</text><text x="105" y="236" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="105" y="244.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="105" y="252.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="145" y1="228" x2="210" y2="150" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="295" y="54" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="295" y="62.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="295" y="70.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="295" y1="62" x2="286" y2="126" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="455" y="54" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hexagon cap screw</text><text x="455" y="62.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(to seal filling point)</text><line x1="430" y1="62" x2="362" y2="82" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="255" y="112" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stopper</text><text x="255" y="120.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">box</text><line x1="268" y1="120" x2="250" y2="130" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="575" y="100" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seamless or</text><text x="575" y="108.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">seam welded</text><text x="575" y="116.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">conduit</text><line x1="545" y1="108" x2="505" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="530" y="214" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="530" y="222.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="530" y="230.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="515" y1="206" x2="402" y2="166" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="310" y="246" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sealing washers</text><text x="310" y="254.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">or packing</text><text x="310" y="262.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(to retain compound)</text><line x1="275" y1="238" x2="220" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><line x1="345" y1="238" x2="395" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/></svg><figcaption class="figcap">Figure 10.25 · Conduit stopping box</figcaption></figure><p>compound. The requirements for the box when assembled and filled with compound (and conductors) are the same as for cable glands using sealing compound. Figure 10.25 shows a typical stopping box.</p><h3>10.3.6 Freestanding flameproof components <span class="en">10.3.6 Freestanding flameproof components</span></h3><p>As with the other protection concepts, these are certain flameproof items which can be approved as components and used in other apparatus with a minimum of further investigation. This protection concept relies upon the enclosure almost exclusively for its operation, and the components within the enclosure are only subject to a minimum of requirements. It is possible to produce a flameproof enclosure with a specification of how it must be filled which is sufficiently flexible to permit a range of components therein with a minimum of further examination. This is dependent upon the enclosure itself having been subjected to the constructional and test requirements of the protection concept when empty. In addition certain elements, such as lampholders, are used in other types of protection but cannot satisfy the requirements of that particular type of protection. The flameproof protection concept can be used as a sub-protection in these cases.</p><div class="note"><b>Source note.</b> The print reads 'these are certain flameproof items' (not 'there are'); the wording is kept as printed.</div><h4>Empty flameproof enclosures <span class="en">Empty flameproof enclosures</span></h4><p>A flameproof enclosure which has been examined and tested after construction with all entry holes, etc., in place is likely to remain flameproof after fitting of internal components, provided the following simple rules are applied:</p><p>1. No equipment installed in the enclosure should have its own enclosure. This will limit the possibility of pressure piling.</p><p>2. The installation of components in the enclosure must be such that any cross section of the equipment will demonstrate at least 20 per cent free space, made up of component-free spaces of 12.5 mm minimum dimension in any direction.</p><p>3. Rotating machinery and other items which rotate and cause significant turbulence inside the enclosure are prohibited as the turbulence created could affect the flameproof properties of the enclosure. This is not a total prohibition — positioning devices and small clock motors are not likely to cause significant turbulence and may be acceptable.</p><p>4. Where energy-storing devices, such as capacitors, are present in the enclosure they should not be readily accessible on taking the lid off the enclosure to avoid the creation of arcs and sparks by intervention inside the enclosure.</p><p>5. Rewirable fuses (non-cartridge fuses) should not be placed inside the enclosure because of the possibility of production of incandescent particles on their operation, which may be ejected from the enclosures via the flamepaths.</p><p>6. Oil-filled contactors should not be placed inside the enclosures because of the dangers associated with the operation of such contactors in case of an electrical fault, which may cause the release of hot or burning oil via the flamepaths. In addition, there may be the production of gas due to decomposition of the oil.</p><p>The above limitations presuppose that the enclosure is ultimately temperature classified on the basis of the power dissipated within it by the components installed. In all other respects (i.e., the closing of unused apertures and cable entries) the enclosure must be treated in the same way as any other flameproof enclosure.</p><h4>Lampholders <span class="en">Lampholders</span></h4><p>It is recognized that lamp removal is a regular occurrence and that lamps can work loose in service. It is also clear that although a device to prevent lamps working loose and causing sparking can be provided, this device causes problems with the ease of lamp replacement and is, therefore, not acceptable in many circumstances. There is a need for a flameproof situation in the lamp connection mechanisms, so that any sparking which occurs when the lamp is either deliberately or accidentally disconnected is contained in what is effectively a flameproof enclosure.</p><p>With normal lamps the screwed lampcap will be E10, E14, E27 and E40. For the smaller sizes (E10 and E14) it has been shown that all that is necessary is for at least two complete threads of the lamp to be engaged at the moment of contact separation (see Fig. 10.26). For the larger threads (E27 and E40) it has been shown that the same requirement is acceptable for sub-group IIA but not for sub-group IIB or IIC. With these larger thread sizes it is also necessary to ensure that the contact is made by spring-loaded contact elements to lessen the risk of disconnection. For sub-group IIB and IIC, in addition to the above, the lamp and holder-engaged thread must also form a flameproof enclosure, with all of the requirements for flame transmission and strength which are applied to threaded joints (see Fig. 10.27). For fluorescent tubes, the cold cathode TLX-type tube, with one pin at each end, is normally used (see Fig. 10.28). These are specified together with the requirements for holders in BS 5101¹⁶ and compliance will satisfy the flameproof requirements for such lamp assemblies.</p><div class="note"><b>Note on the 16 after BS 5101.</b> The print carries a superscript 16 immediately after BS 5101, although BS 5101 is reference 17 (reference 16 is BS 5600). The printed marker 16 is retained here rather than silently corrected to 17.</div><figure class="figure" id="fig-26"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.26 - E10 and E14 screw lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd26" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd26" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.26 · Đèn vặn E10 và E14  /  Figure 10.26 · E10 and E14 screw lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><text x="340" y="42" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><text x="340" y="51" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">(may be solid or spring)</text><line x1="340" y1="55" x2="340" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/><line x1="316" y1="60" x2="364" y2="60" stroke="#2a2a2a" stroke-width="1"/><line x1="316" y1="122" x2="364" y2="122" stroke="#2a2a2a" stroke-width="1"/><polyline points="316,60 319,66.89 313,73.78 319,80.67 313,87.56 319,94.44 313,101.33 319,108.22 313,115.11 316,122" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="364,60 361,66.89 367,73.78 361,80.67 367,87.56 361,94.44 367,101.33 361,108.22 367,115.11 364,122" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="74" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="104" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="322" y1="110" x2="358" y2="110" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="196" r="62" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="316" y1="122" x2="313" y2="140" stroke="#2a2a2a" stroke-width="1"/><line x1="364" y1="122" x2="367" y2="140" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="199" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="28" y="88" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Threads complying</text><text x="28" y="98" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">with normal lamp</text><text x="28" y="108" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">and lamp holder</text><text x="28" y="118" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">specifications</text><line x1="100" y1="103" x2="313" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/><text x="392" y="104" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="388" y1="104" x2="346" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/></svg><figcaption class="figcap">Figure 10.26 · Screw Lamps and lampcaps for E10 and E14 screw lamps. Note: Minimum two complete turns of thread engaged at time of separation of fixed and lamp contacts</figcaption></figure><p>For other lamp/lampcap situations, the lamp and lampcap must form a cylindrical flameproof joint satisfying all of the requirements for such joints at the point of contact separation but, additionally, because of the nature of the joint, a minimum length of joint at the time of separation of 10 mm is required (see Fig. 10.28 and 10.29).</p><figure class="figure" id="fig-27"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.27 - E27 and E40 screw lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd27" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd27" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.27 · Đèn vặn E27 và E40  /  Figure 10.27 · E27 and E40 screw lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><rect x="300" y="58" width="82" height="60" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="314" y1="70" x2="368" y2="70" stroke="#2a2a2a" stroke-width="1"/><line x1="314" y1="130" x2="368" y2="130" stroke="#2a2a2a" stroke-width="1"/><polyline points="314,70 317,76.67 311,83.33 317,90 311,96.67 317,103.33 311,110 317,116.67 311,123.33 314,130" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="368,70 365,76.67 371,83.33 365,90 371,96.67 365,103.33 371,110 365,116.67 371,123.33 368,130" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="340,62 343,65.5 337,69 343,72.5 340,76" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="82" r="4.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="110" r="4.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="322" y1="116" x2="358" y2="116" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="196" r="60" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="314" y1="130" x2="312" y2="144" stroke="#2a2a2a" stroke-width="1"/><line x1="368" y1="130" x2="370" y2="144" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="199" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="286" y="62" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="286" y="71" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 3)</text><line x1="290" y1="68" x2="302" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="58" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Spring loaded fixed</text><text x="398" y="67" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">contact</text><line x1="394" y1="64" x2="346" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="104" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="394" y1="104" x2="346" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="286" y="104" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Engagement</text><text x="286" y="113" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 2)</text><line x1="296" y1="98" x2="296" y2="122" stroke="#888" stroke-width="0.8"/><line x1="291" y1="98" x2="301" y2="98" stroke="#888" stroke-width="0.8"/><line x1="291" y1="122" x2="301" y2="122" stroke="#888" stroke-width="0.8"/><line x1="290" y1="110" x2="296" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="140" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Threads</text><text x="398" y="149" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 1)</text><line x1="394" y1="144" x2="366" y2="118" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/></svg><figcaption class="figcap">Figure 10.27 · Screw lamps and lampcaps E27 and E40. Notes: (1) Threads comply with normal lamp/lampholder requirements for group IIA but with threaded flameproof joint requirements for Group IIB and IIC. (2) At time of electrical separation 2 threads engaged for group IIA but must be a flameproof threaded joint for group IIB and IIC. (3) Must be a flameproof enclosure for groups IIB and IIC</figcaption></figure><figure class="figure" id="fig-28"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.28 - TLX fluorescent flameproof joint"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd28" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd28" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.28 · Đèn huỳnh quang TLX một chân  /  Figure 10.28 · Single-pin TLX fluorescent</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><path d="M70,118 C58,126 82,138 70,150 C58,162 82,174 70,182" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="70" y1="118" x2="326" y2="118" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="122" x2="326" y2="122" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="178" x2="326" y2="178" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="182" x2="326" y2="182" stroke="#2a2a2a" stroke-width="1"/><text x="195" y="154" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Tube</text><rect x="326" y="126" width="26" height="48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="354,128 355.5,134.29 352.5,140.57 355.5,146.86 352.5,153.14 355.5,159.43 352.5,165.71 354,172" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="356" y="145" width="8" height="6" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="364" y="108" width="141" height="84" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="364,148 404,148 404,166 420,166 420,148 446,148" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="446" cy="148" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="446" y1="148" x2="560" y2="148" stroke="#2a2a2a" stroke-width="1"/><text x="446" y="84" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><line x1="446" y1="90" x2="446" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/><text x="344" y="218" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp cap</text><line x1="344" y1="206" x2="344" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/><text x="446" y="218" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp holder</text><line x1="446" y1="206" x2="446" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/></svg><figcaption class="figcap">Figure 10.28 · Flameproof joint of single pin (TLX) fluorescent. Note: Lampcap and holder comply with data sheet Fab of IEC 61 to ensure no flame transmission</figcaption></figure><div class="note"><b>Note on Fig. 10.28.</b> The printed caption reads 'data sheet Fab of IEC 61', while the body text cites BS 5101 for the same lamp-holder requirements. Both citations are retained as printed.</div><figure class="figure" id="fig-29"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.29 - Cylindrical bayonet lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd29" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd29" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.29 · Đèn dạng trụ kiểu lê  /  Figure 10.29 · Cylindrical bayonet lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><rect x="300" y="54" width="80" height="98" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="307" y1="60" x2="307" y2="146" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="62" x2="370" y2="62" stroke="#2a2a2a" stroke-width="1"/><line x1="312" y1="146" x2="370" y2="146" stroke="#2a2a2a" stroke-width="1"/><line x1="312" y1="62" x2="312" y2="146" stroke="#2a2a2a" stroke-width="1"/><line x1="370" y1="62" x2="370" y2="146" stroke="#2a2a2a" stroke-width="1"/><circle cx="340" cy="76" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="106" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="324" y1="112" x2="356" y2="112" stroke="#2a2a2a" stroke-width="1.0"/><path d="M330,146 L330,132 C330,122 348,122 348,132 L348,137 C348,143 336,143 336,135" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="200" r="58" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="312" y1="146" x2="310" y2="150" stroke="#2a2a2a" stroke-width="1"/><line x1="370" y1="146" x2="370" y2="150" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="203" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="398" y="62" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><line x1="394" y1="62" x2="344" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="286" y="64" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Flameproof</text><text x="286" y="73" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="290" y1="70" x2="302" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="286" y="106" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Cylindrical</text><text x="286" y="115" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">joint</text><line x1="290" y1="110" x2="303" y2="112" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="398" y="104" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="394" y1="104" x2="346" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><line x1="382" y1="104" x2="432" y2="104" stroke="#888" stroke-width="0.8"/><line x1="382" y1="142" x2="432" y2="142" stroke="#888" stroke-width="0.8"/><line x1="432" y1="107" x2="432" y2="139" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><line x1="432" y1="139" x2="432" y2="107" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="442" y="126" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Joint length = 10 mm min</text></svg><figcaption class="figcap">Figure 10.29 · Cylindrical (bayonet type) lamps. Note: The point must comply with the cylindrical joint requirements but must also have a length of at least 10 mm when the contacts separate</figcaption></figure><ol class="ref-list"><li>Phillips, H. (1971) (SMRE) Institution of Electrical Engineers conference, 'Electrical Safety in Hazardous Environments'. The Basic Theory of the Flameproof Enclosure.</li><li>BS 229 (1959) Flameproof Enclosure of Electrical Apparatus. (First published in 1926 and revised in 1929, 1940, 1946, 1957 and 1959).</li><li>BS 4683 Electrical Apparatus for Explosive Atmospheres. Part 2 (1971). The Construction and Testing of Flameproof Enclosures of Electrical Apparatus.</li><li>CENELEC Centre Européen de Normalization Electrique.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 5 (1977). Flameproof Enclosure 'd'.</li><li>BS/EN 50018 (1995) Electrical Apparatus for Potentially Explosive Atmospheres. Flameproof Enclosure 'd'.</li><li>IEC 79-1A (1975) Electrical Apparatus for Explosive Atmospheres. Part 1. Construction and Test of Flameproof Enclosures of Electrical Apparatus. Appendix D, Method of Test for Ascertainment of Maximum Experimental Safe Gap.</li><li>IEC International Electrotechnical Commission.</li><li>BS/EN 50019 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>ISO 468 (1982) Surface Roughness, Parameters, Their Values and General Rules for Specifying Requirements.</li><li>BS 4500 (1990) ISO Limits and Fits. Part 1. General Tolerances and Deviations. Section 1.2, Tables of Commonly Used Tolerances and Grades and Limits Deviations for Holes and Shafts.</li><li>BS/EN 50014 (1992) Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>ISO 6892 (1984) Metallic Materials, Tensile Testing.</li><li>ISO 185 (1988) Grey Cast Iron, Classification.</li><li>BS 5901:1980 Method of Test for Determining the Comparative and the Proof Tracking Indices for Solid Insulating Materials Under Moist Conditions.</li><li>BS 5600: (1979) (1988) Powder Metallurgical Material and Products. Part 3. Methods of Testing Sintered Materials and Products, Excluding Hard Materials. Section 3.2, Determination of Density, Oil Content and Open Porosity. Section 3.5, Determination of Bubble Test Pore Size for Permeable Sintered Metal Materials. Section 3.6, Determination of Fluid Permeability.</li><li>BS 5101 (1975) Specification for Lamp Caps and Holders Together with Gauges for the Control of Interchangeability and Safety. Part 1. Lamp Caps. Part 2. Lamp holders.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 49 printed pages (226-274; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 29 figures (10.1-10.29), 15 tables (10.1-10.15), 17 references, no numbered equations and no worked examples. Every table cell, figure caption, gap, pressure, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example 'Fig. 10.1 1', 'shaffs', 'IS0' and misread '50018'). Several printed details are retained with notes: the missing '≤' sign in a Table 10.10 header, the unclosed parenthesis in Table 10.8, the 'neither … or' idiom, 'data sheet Fab of IEC 61', 'The point must comply' in the Fig. 10.29 caption, and a BS 5101 prose marker pointing to reference 16 although BS 5101 is reference 17. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch09-apparatus-using-protection-concepts-encapsulation-oil-immersion-powder-filling/"><span class="k">← Chapter 9</span>Apparatus using protection concepts encapsulation 'm', oil immersion 'o' and powder filling 'q'</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>