<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus using protection concept pressurization &#x27;p&#x27; · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 11 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch11-apparatus-using-protection-concept-pressurization-p/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 11</div><h1>Apparatus using protection concept pressurization 'p'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 11 · 22 source pages · 8 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 11.</b> pressurization 'p' · protective pressure · positive pressure · purge · dilution · protective gas · air · inert gas · enclosure · ducting · door or cover · pressure switch and interlock · disconnection of electrical supplies · hazardous area · Zone 0/1/2 · ignition-capable apparatus · incandescent sparks and particles · spark and particle barrier · labyrinth · steel wool · BS/EN 50016 · BS/EN 50014 · BS/EN 60529 · EN 954<h2>11 — Apparatus using protection concept pressurization 'p' <span class="en">11 — Apparatus using protection concept pressurization 'p'</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50016 (1995))</b></p><div class="note"><b>Note on the year in the title and in the text.</b> The chapter opener prints '(BS/EN 50016 (1995))' while the text (see 11.1) prints 'BS/EN 50016 (1996)⁶'. Both are kept as printed; the discrepancy is in the source and is not silently harmonized.</div><div class="note"><b>Note on superscript footnote markers.</b> The print uses superscript ¹ ² ³ ⁴ ⁵ ⁶ ⁷ (for example 'Part 2,¹', '76/117/EEC³', 'BS 5501, Part 3⁵', 'BS/EN 50016 (1996)⁶', 'BS/EN 50014⁷' and '50 N/m²'); the OCR text layer merges them into ordinary digits attached to standard designations ('500147', 'Part 35', 'N/m2'). The superscripts are retained as printed.</div><p>Protection concept (type of protection) pressurization ‘p’ has been used for many years, although it has historically been considered as a code of practice (user) matter in the UK. Before the advent of a protection concept Standard, the technique has been considered as a method to be used on a fairly ad-hoc basis, when no other protection concept could effectively be used. This was not surprising as the protection concept relied heavily upon items outside the apparatus, such as ducting for the pressurization medium, the pressurization medium itself, and the electrical control devices which control the concept. Although the technique was referred to in BS/CP 1003, Part 2,¹ no National Standard was ever written for it and, it was considered that the matter was one not for certification as an apparatus protection concept but for installers and users as a practical installation matter.</p><p>The attitude in the UK (and elsewhere) began to change as the North Sea oil industry developed because much of the drilling equipment used could only be protected by pressurization, and the technique had been developed to a great degree in the USA as evidenced by its inclusion in the National Electrical Code.² Coincident with this, entrepreneurial activity in the UK led to a situation where the control equipment for pressurization became available ’off the shelf‘, rather than having to be developed individually for each use (which had largely been the case historically). These changes, together with similar changes in attitude in the other countries of Europe led to the first Standard being produced for apparatus with protection type ’p’ and subsequently the protection concept became one of the Standard protection concepts, rather than an installation matter only.</p><div class="note"><b>Note on the printed curly quotes.</b> The print uses mismatched curly quote pairs, such as ’off the shelf‘ (opened with a right quote), ’p’ and, on printed p. 279, ’minimum purge time’. The spelling is retained in English; the Vietnamese follows the intended sense rather than reproducing the typography.</div><h3>11.1 Standards for pressurization ‘p’ <span class="en">11.1 Standards for pressurization ‘p’</span></h3><p>Such was the interest in the pressurization concept that when the first European Union Explosive Atmospheres Directive, 76/117/EEC³ was published it referred to a CENELEC Standard, EN 50016 (1977)⁴ which was published in the UK as BS 5501, Part 3: (1977)⁵ in respect of pressurization, giving the protection concept legal status, rather than a ’user’ approach.</p><p>BS 5501, Part 3⁵ contained requirements only for apparatus which did not contain, or have brought to it, any flammable material. This effectively excluded its use with any analytical equipment and analyzer houses, which are normally prefabricated rooms containing analytical equipment into which personnel have access. It also excluded pressurized rooms which were also very important to industry as pressurization is the protection concept applied to such rooms in many circumstances.</p><p>This situation remained until the second edition of the European Standard was published in the UK as BS/EN 50016 (1996)⁶ which introduced two new concepts. First, and most important, it introduced the concept of pressurized electrical equipment into which flammable materials were brought, and extended the technique to analytical equipment which continues to become more and more common as products become more sophisticated. Second it formalized static pressurization, which before its publication had not been considered by some to be included. This gave a clear and much-needed boost to the technique as static pressurization needs none of the ducts and gas supplies required by its counterparts in the mainstream of the technique, relying only on the quality of the seals it contained to hold the internal pressure. Analyzer houses and pressurized rooms are, however, still excluded from the standard and it is difficult to see how they could be included because of their very nature; in that they have regular human access and their content varies from time to time, both of which factors require a more dynamic approach as provided in codes of practice rather than Standards (see Installation section of this book). Figure 11.1 shows the current situation in regard to the interface between the apparatus parts of the protection concept and the user-controlled parts.</p><p>There are three principle approaches to pressurization contained in this Standard for application to individual items of apparatus. First, static pressurization, in which the apparatus is pressurized outside the hazardous area and relies on its seals alone for its continued safety. Second, pressurization with leakage compensation, where the apparatus is sealed as far as possible and the pressurizing medium remains connected to allow entry of pressurizing gas to replace any lost by leakage caused by imperfect sealing. Third, pressurization with continuous flow of protective gas, where a defined minimum flow of gas is arranged by design throughout the time for which the enclosure is pressurized.</p><div class="note"><b>Note on 'principle approaches'.</b> The print reads 'There are three principle approaches', using 'principle' where 'principal' would be expected. The printed wording is retained in English; the Vietnamese follows the intended meaning of three principal approaches.</div><p>The various uses of these three methods of pressurization are given in Table 11.1 and details of their implementation in the following text. All three pressurization systems are intended for use in Zone 1 and less hazardous areas, provided that the apparatus is de-energized if the pressurization fails, but may be restricted to Zone 2 where a lower level of security exists (e.g., alarm only on pressure failure).</p><p>Because they operate by exclusion of the surrounding atmosphere, pressurized enclosures are normally intended for all Group II gases, vapours and mists in this regard. Where, however, enclosures have been shown to only purge effectively with certain gases, or there is the possibility of internal release, there may be restrictions on the range of such gases, vapours and mists in which the enclosure may be used or which may</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.1 · Sử dụng áp suất dương / Figure 11.1 · Use of pressurization</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ lựa chọn phương pháp / Method-selection flowchart</text><rect x="288" y="38" width="104" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="44.4" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#111;">Pressurized</text><text x="340" y="50.5" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="340" y1="56" x2="340" y2="66" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="262" y="66" width="156" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="76" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#111;">Is there an internal release?</text><line x1="262" y1="76" x2="170" y2="76" stroke="#2a2a2a" stroke-width="0.9"/><line x1="170" y1="76" x2="170" y2="96" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="418" y1="76" x2="510" y2="76" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="76" x2="510" y2="96" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="212" y="72" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="468" y="72" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="132" y="96" width="76" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="170" y="103.3" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">Do people</text><text x="170" y="109.6" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">enter?</text><rect x="472" y="96" width="76" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="510" y="103.3" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">Do people</text><text x="510" y="109.6" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">enter?</text><line x1="132" y1="106" x2="72" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="72" y1="106" x2="72" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="208" y1="106" x2="280" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="280" y1="106" x2="280" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="100" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="244" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><line x1="472" y1="106" x2="400" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="400" y1="106" x2="400" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="548" y1="106" x2="592" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="592" y1="106" x2="592" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="436" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="570" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="32" y="122" width="80" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="72" y="134.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Instruments,</text><text x="72" y="140.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">switch gear,</text><text x="72" y="146" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">motors, etc.</text><rect x="232" y="122" width="96" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="134.75" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">Control rooms,</text><text x="280" y="140.15" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">switch rooms,</text><text x="280" y="145.55" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">accommodation,</text><text x="280" y="150.95" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">workshops</text><rect x="356" y="122" width="88" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="400" y="134.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Analysers,</text><text x="400" y="140.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">chromatographs,</text><text x="400" y="146" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">etc.</text><rect x="540" y="122" width="126" height="32" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="603" y="135.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Analyser houses,</text><text x="603" y="141.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">and cabins,</text><text x="603" y="147" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">etc.</text><line x1="72" y1="152" x2="72" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="50" y1="158" x2="176" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><line x1="50" y1="158" x2="50" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="111" y1="158" x2="111" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="176" y1="158" x2="176" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="18" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="47" y="174.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Static,</text><text x="47" y="180.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">pressurization</text><rect x="82" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="174.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="111" y="180.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="111" y="185.25" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="146" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="174.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="175" y="180.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="175" y="185.25" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="47" y1="190" x2="47" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="111" y1="190" x2="111" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="175" y1="190" x2="175" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="26" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="47" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="47" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="90" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="111" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><rect x="154" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="175" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><line x1="47" y1="220" x2="47" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="111" y1="220" x2="111" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="175" y1="220" x2="175" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="47" y1="226" x2="175" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="111" y1="226" x2="111" y2="230" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="62" y="230" width="98" height="16" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="238" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="280" y1="152" x2="280" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="244" y="164" width="72" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="174.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Continuous</text><text x="280" y="180.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">dilution only</text><line x1="280" y1="190" x2="280" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="266" y="196" width="28" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="203.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Air</text><text x="280" y="209.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">only</text><line x1="280" y1="216" x2="280" y2="224" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="252" y="224" width="56" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="230.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Installation</text><text x="280" y="236.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Code</text><line x1="400" y1="152" x2="400" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="336" y="158" width="168" height="22" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="420" y="169" text-anchor="middle" style="font:5.0px Inter,Helvetica,sans-serif;fill:#111;">Can internal release be limited and specified?</text><line x1="378" y1="180" x2="378" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="182" x2="403" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="478" y1="180" x2="478" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="182" x2="503" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="182" x2="353" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="403" y1="182" x2="403" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="182" x2="453" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="503" y1="182" x2="503" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="490" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="330" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="353" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="353" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="353" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="380" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="403" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="403" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="403" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><rect x="430" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="453" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="453" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="453" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="480" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="503" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="503" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="503" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="353" y1="214" x2="353" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="403" y1="214" x2="403" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="453" y1="214" x2="453" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="503" y1="214" x2="503" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="336" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="353" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="353" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="386" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="403" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="403" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="436" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="453" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="453" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="486" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="503" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="503" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><line x1="353" y1="236" x2="353" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="403" y1="236" x2="403" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="240" x2="403" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="378" y1="240" x2="378" y2="244" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="344" y="244" width="72" height="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="380" y="251" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="453" y1="236" x2="453" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="503" y1="236" x2="503" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="240" x2="503" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="478" y1="240" x2="478" y2="244" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="444" y="244" width="72" height="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="480" y="251" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="592" y1="154" x2="592" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="536" y="158" width="132" height="22" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="602" y="169" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Can interior release be limited and specified?</text><line x1="561" y1="180" x2="561" y2="188" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="536" y="188" width="50" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="561" y="195.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Not</text><text x="561" y="201.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">permitted</text><line x1="630" y1="180" x2="630" y2="186" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="592" y="186" width="76" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="197.9" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="630" y="203" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="630" y="208.1" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="630" y1="214" x2="630" y2="222" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="614" y="222" width="32" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="229.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Air</text><text x="630" y="235.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">only</text><line x1="630" y1="242" x2="630" y2="246" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="602" y="246" width="56" height="16" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="251.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Installation</text><text x="630" y="257.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Code</text><text x="550" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="610" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text></svg><figcaption class="figcap">Figure 11.1 · Use of pressurization</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Release conditions</th><th>Static<br>Air</th><th>Static<br>Inert²</th><th>Leakage<br>Compensation<br>Air</th><th>Leakage<br>Compensation<br>Inert²</th><th>Continuous<br>Dilution<br>Air</th><th>Continuous<br>Dilution<br>Inert²</th></tr></thead><tbody><tr><td>No release of flammable material (note 1)</td><td>N¹</td><td>Y</td><td>Y</td><td>Y</td><td>Y</td><td>Y</td></tr><tr><td>Deliberate release of flammable material</td><td>N¹</td><td>N³</td><td>N⁴</td><td>N⁴</td><td>Y⁶</td><td>N⁴</td></tr><tr><td>Limited release of flammable material in fault condition</td><td>N¹</td><td>N³</td><td>N⁵</td><td>Y⁷</td><td>Y⁶</td><td>Y⁷</td></tr><tr><td>Unlimited release of flammable material in fault conditions</td><td>N¹</td><td>N³</td><td>N⁵</td><td>Y⁷</td><td>N⁵</td><td>Y⁷</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 11.1 Type of pressurization vs release conditions<br>Type of pressurization</p><div class="note"><p>1 Static pressurization with air is not permitted by BS/EN 50016.</p><p>2 Inert gas must contain less than 1% oxygen</p><p>3 Static pressurization cannot be used where there is any release of flammable material either deliberate or in fault conditions</p><p>4 Pressurization with leakage compensation cannot be used with either air or inert gas when the release is deliberate. Pressurization with dilution must use air in these circumstances</p><p>5 Pressurization with leakage compensation using air is not permitted where there is either a limited or an unlimited release in fault conditions. Pressurization with dilution using air is not permitted where the release is unlimited</p><p>6 When dilution with air is used the airflow must be sufficient to dilute the flammable gas concentration to less than 25% of its lower explosive limit in all but the dilution area of the enclosure, whether the release is a limited release in fault conditions or a specified normal release.</p><p>7 The protective gas in the enclosure must be such that the oxygen concentration is less than 2% by volume and the use of inert gas is not permitted when the flammable material has an upper explosive limit (UEL) of more than 80%</p><p>Note: In cases where the flammable material is contained in an infallible containment the enclosure may be treated as though it does not contain a flammable material.</p><p>Translator note: the printed tier-1 over-header 'Type of pressurization' spans the six right-hand columns and is carried in the caption (second line) so the flat HEAD/ROWS shape stays intact; tier 2 prints 'Leakage' / 'Compensation' and 'Continuous' / 'Dilution' on two lines, reproduced with line breaks.</p><p>Translator note: the first row label prints '(note 1)' in parentheses on its own line, not as a superscript, while its cell prints 'N¹'. The header 'Inert²' and the body markers ¹ ³ ⁴ ⁵ ⁶ ⁷ are printed as superscripts; the OCR text layer merged them into plain digits or apostrophes.</p><p>Translator note: the table and its footnotes print '%' (1%, 25%, 2%, 80%) where the surrounding prose spells out 'per cent'; the distinction is preserved.</p><p>Translator note: the printed Note reads 'may be treated as though'; work/ch11_survey_a.md and the brief transcribed 'may be heated'. The page image governs and the printed word is retained.</p></div><div class="note"><b>Note on 'per cent' and '%'.</b> The prose spells out 'per cent', while Table 11.1 and its footnotes use '%'. The distinction is kept as printed.</div><p>be permitted inside the enclosure. This will not produce sub-grouping as described in Chapter 11, but may require limits to be defined for particular enclosures on the basis of, for example, gas density.</p><div class="note"><b>Note on the 'Chapter 11' cross-reference.</b> The print reads 'sub-grouping as described in Chapter 11' inside Chapter 11 itself. The wording is kept as printed; it is likely a source cross-reference error and is not silently changed to another chapter number.</div><div class="note"><b>Note on the labels in Figure 11.1.</b> The print carries a stray comma after 'Static' in the box 'Static, pressurization', uses 'internal' in one decision box and 'interior' in the other ('Can internal release...' versus 'Can interior release...'), and labels such as 'Air or inert gas', 'Inert gas only', 'Air only', 'Installation Code' and 'Not permitted' are in sentence case with no terminal punctuation. All are retained as printed in the redraw.</div><h3>11.2 Methods of pressurization <span class="en">11.2 Methods of pressurization</span></h3><p>The detail of the three methods of pressurization and their application are as follows:</p><h4>11.2.1 Static pressurization <span class="en">11.2.1 Static pressurization</span></h4><p>As already stated, static pressurization is a method of pressurization where the enclosure is filled with an inert gas at pressure, and then sealed to a degree which will allow operation for a length of time which will allow its operation and use, without the pressure falling sufficiently to cause danger. Typical of such uses are those which require the insertion of the apparatus into vessels, pipelines and similar locations where it would be impractical to utilize a pressurization system requiring continuous connection to a gas or air supply.</p><p>The pressurization medium for static pressurization must be an inert gas which contains less than 1 per cent oxygen, as pressurization with air is not considered to give the required level of security. This is because of its oxygen content which would support any combustion existing within the enclosure, allowing any burning occurring within the enclosure due to electrical fault, etc., to be perpetuated and allow damage to the apparatus even after isolation of the electrical supplies.</p><p>The enclosure should be pressurized with the inert gas outside the hazardous area and the technique used should be such as to ensure that all air is evacuated. This will normally require the pressurization method to include a purge, which is arranged to ensure adequate scavenging of the enclosure. This purge adequacy is determined by a type test in which the enclosure is purged and measurements taken at various places inside the enclosure to ensure that all air is removed by the purge. The time taken for this to happen is then the ’minimum purge time’ and applying the purge in the same way, as for the test, for that time should always ensure that the air is removed from the enclosure. The criterion for a successful purge is when the oxygen concentration has fallen to less than 2 per cent. It is of course wise to specify a time slightly longer than the minimum to ensure some safety factor and a figure of 10 per cent additional time is suggested.</p><p>The enclosure is then pressurized, with the gas outlet sealed, to the pressure required. The leakage of gas from the enclosure should ensure that the time taken for the internal pressure to drop, from the design filling pressure, to 50 N/m² above external pressure is longer than the time for which operation demands that the apparatus be in use. The time needs to be longer if there are energy-storing devices or hot surfaces within the enclosure and needs to allow their charge or temperature to decay to a safe level (see BS/EN 50014 (1993))⁷ after the electrical supplies have been switched off and before the lower limit of 50 N/m² is reached.</p><div class="note"><b>Note on the pressure unit and the parenthesis in the print.</b> The print reads '50 N/m²' with a space and a superscript 2; the OCR text layer reads '50N/m2'. The print also has an extra closing parenthesis in '(1993))⁷' before the superscript footnote marker. Both are kept as printed; no unit conversion is made.</div><p>The apparatus requires two separate devices which indicate to a user that a pressure has been reached, such that within one hour, or 100 times the time taken for decay of charge or temperature (if this is longer), the pressure will have fallen to 50 N/m² at normal expected leakage rates.</p><p>The 100 times figure is intended to allow a safety factor to ensure that with all possible variables at their worst, there is still a very high degree of certainty that the apparatus will have been switched off and removed from the hazardous area before the pressure falls sufficiently to allow an explosive atmosphere into the enclosure. Because of the nature of the static pressurization approach, these devices need to be fitted by the manufacturer of the apparatus. As, of necessity, these indicating devices will need to connect to circuits outside the pressurized enclosure, and normally remain energized after the removal of power to the apparatus, the circuits in which they are installed will need to be otherwise protected (for example, the devices may be in a flameproof enclosure within the apparatus, or the circuits in which they are installed may be intrinsically safe circuits).</p><p>The operation of these devices is as described above but the actions taken after operation are the responsibility of the user of the apparatus. Likewise, the control of the purging of the enclosure is a matter for the user, although it must comply with the specification provided by the manufacturer (see Section 11.5 of this chapter).</p><p>Finally, it must be recognized that the use of inert gas in the filling process could present an asphyxiation risk in confined places when filling the enclosure, and users of the technique need to be warned of this.</p><h4>11.2.2 Pressurization with leakage compensation <span class="en">11.2.2 Pressurization with leakage compensation</span></h4><p>This is the most economical method of pressurization, using a permanently connected supply of pressurizing gas to make up losses due to leakage, because the use of gas is determined only by the rate of leakage and loss of internal pressure. It, therefore, is more secure than static pressurization, and air is permitted as the pressurizing medium in some cases effecting further economy.</p><p>As for static pressurization, it is necessary to ensure that on pressurization failure the ingress of any external explosive atmosphere is sufficiently slow to permit any residual charge or hot surface to fall to a safe level before the gas can enter (see BS/EN 50014⁷). In this case, unlike the situation in static pressurization, deliberate opening of the enclosure must also take this problem into account. Normally some form of restriction in the exit duct, together with a warning notice, will be sufficient to ensure this in practice, but the restriction may have to be initiated by the identification of pressurization failure or the isolation of the electrical circuits within the enclosure.</p><h4>No internal release of flammable material <span class="en">No internal release of flammable material</span></h4><p>Where the enclosure is intended to be purged and pressurized with an inert gas, the enclosure is tested as for static pressurization with that inert gas used as a purge medium to ascertain the time taken for the oxygen concentration inside the enclosure to fall to below 2 per cent. This then becomes the minimum purge time and, again, it is suggested that the time required be specified using a 10 per cent safety factor to cover variations in application. The disadvantage of purging and pressurization with inert gas is that there may be an asphyxiation risk, and this must be evaluated for each use.</p><div class="note"><b>Note on the unnumbered heading.</b> The print sets 'No internal release of flammable material' as a bold, unnumbered heading under 11.2.2. It is kept unnumbered and is not promoted to 11.2.2.1.</div><p>Where the enclosure is intended to be purged and pressurized with air the situation is somewhat more complicated as the enclosure contains enough oxygen to support combustion after the purge is complete. This makes it much more important that no flammable gas exists in the enclosure after purging, and to this end account must be taken of the various densities of the gases involved (e.g., hydrogen has a density of only 0.07 relative to air, whereas some flammable hydrocarbons have densities in excess of 5 times that of air). The procedure for determination of purging time needs to be different, therefore, and two types of test are carried out; the first using an initial filling gas for the enclosure which is lighter than air (helium whose density is 0.14 that of air is normally used); and second using a gas which is heavier than air (possibilities here are carbon dioxide, which has a density of 1.6 times that of air, or argon which has a density of 1.4 times that of air).</p><p>The tests should determine the time taken for the concentration of the test gases (helium and carbon dioxide/argon) anywhere in the enclosure to fall in concentration to less than 1 per cent for helium or 0.25 per cent for carbon dioxide/argon, the enclosure having been filled with one of these gases to a minimum concentration of 70 per cent anywhere in the enclosure. The low levels of these gases that it is necessary to measure indicates that very sensitive oxygen monitors would be necessary if it is to be determined indirectly (i.e., by variation between the oxygen concentration of the purge gas and that of the gas samples taken from the enclosure, where for carbon dioxide a difference in oxygen concentration of 0.05 per cent is the limit situation) and direct measurement of the gas in question may be necessary.</p><p>The longest of these two times is the one which should be specified as the purge time, and it is suggested that a 10 per cent safety factor is added to allow for variations.</p><p>In some circumstances, an enclosure may need to be specified as purged and pressurized by air or inert gas. In these cases the air purge test is sufficient if the inert gas has a density within ±10 per cent of air. In other circumstances the purge times will need to be determined with both air and the inert gas and the longest of these specified, or separate times specified, for each case (i.e., air purge and inert gas purge).</p><div class="note"><b>Note on the ± sign in the print.</b> The print reads 'within ±10 per cent of air'; the OCR text layer misreads it as 'within 610 per cent of air'. The ± sign is kept as printed.</div><p>After purge the outlet of the enclosure is closed and the enclosure is permitted to rise to its design pressure which must be above 50 N/m² gauge, the purge gas remaining connected and replacing any gas lost by leakage thereby maintaining the pressure.</p><p>Unlike the situation in static pressurization there is no pressure decay unless a fault occurs and only one low pressure sensing device needs to be fitted. In this case, the device can be fitted by the manufacturer and be part of the enclosure package, but it may also be provided by the installer to the specification of the manufacturer. Unlike static pressurization, purging is in situ and if the gas supply fails the enclosure must go through its purge cycle again as soon as the gas supply is reinstated and before the apparatus is energized if the apparatus was switched off during the failure.</p><p>In addition, because the installation will have ducts or pipes to carry the purge and compensation gas to the enclosure these also must be purged,</p><div class="note"><b>Note on the final sentence boundary.</b> The last sentence in this span ends with a comma because it continues onto the next printed page (outside this module's range). The comma is kept as printed.</div><p>and the purging time must be extended for this purpose. (Unfortunately, the volume of such ducts or pipes is only determined at installation and the user of the apparatus must decide on the total purge time necessary. The devices to ensure proper purging and purge control (i.e., timers, flow detectors etc.) may also be fitted by the installer to the manufacturer's specification and often form part of a specially produced control package which provides all of the controls necessary once activated by the pressure and flow limit switches attached to the enclosure (see Section 11.5 of this chapter).</p><h4>Internal release of flammable material <span class="en">Internal release of flammable material</span></h4><p>Unlike static pressurization, flammable materials may be brought into the enclosures with pressurization by leakage compensation, provided the pressurization is with inert gas. The reason air is not permitted is that if the enclosure is other than very badly sealed the pressurizing gas flow into it will be small; indeed that is the objective. In such circumstances, if air were to be used the interior of the enclosure would rapidly become filled with an explosive atmosphere if a leak occurred because the air inside the enclosure would be almost static, and the amount of flammable gas in the mixture inside the enclosure would increase at the rate of its leakage and would rapidly exceed the lower explosive limit.</p><p>The incursion of the flammable material from the containment system into the enclosure produces additional problems even if an inert gas is used, as there may be oxygen in the released flammable material. To allow for this, the purge time determined for the enclosure when no leakage is considered needs to be increased, and a figure of 1.5 times that figure is considered as appropriate when the internal release is taken into account. In addition, there must be no more than 2 per cent oxygen in the contained flammable gas mixture permitted to enter the enclosure if this type of pressurization is to be used.</p><p>Pressurization with leakage compensation is not considered as acceptable when release is a normal part of operation in the containment system within the enclosure as, in such circumstances, the enclosure would always contain flammable material and would require that the containment be cleared and the enclosure purged before it could be opened. This is considered as too cumbersome a control procedure to be acceptable (see Table 11.1).</p><p>It must also be recognized that the release from the enclosure, either by leakage or by purging, will contain a flammable gas or vapour in times of internal leakage and an explosive atmosphere may surround the enclosure due to this. While this is normally not a problem because the enclosure is usually in an area made hazardous by the same materials as those leaking, in some exceptional cases the apparatus may contain reagents and similar materials which are more hazardous than those in the surrounding area. Therefore, the surrounding area may change to a more onerous sub-group, affecting other apparatus in the area.</p><h4>11.2.3 Pressurization with continuous dilution <span class="en">11.2.3 Pressurization with continuous dilution</span></h4><p>Pressurization with continuous dilution (or gas flow after purging) is the most expensive form of pressurization and is only necessary where leakage is such that continuous flow of gas is necessary to keep the enclosure pressure above the 50 N/m² differential required, or where dilution of internal releases are present. The technique requires purging of the enclosure before operation to ensure that the interior is free from explosive atmospheres before electrical energization but is different in that a continuous significant flow of gas continues after energization. As with previous methods of pressurization, the situation of possible entry of explosive atmosphere into the enclosure on pressurization failure has to be taken into account and the same procedures are appropriate.</p><div class="note"><b>Note on pressure units.</b> The print reads '50 N/m²' with a space and a superscript 2; the OCR text layer reads '50N/m2'. The printed form is kept and no unit conversion is made.</div><h4>No internal release of flammable material <span class="en">No internal release of flammable material</span></h4><p>The only two reasons for using this technique where there is no release of flammable material are: first, where leakage is great, in which case it is merely a limiting case of pressurization with leakage compensation and as such need not be addressed here; and, second, where personnel enter, but as the only situations where this is likely are analyzer houses and rooms (both excluded from BS/EN 50016⁶) this approach is not necessary where no release occurs inside the apparatus.</p><div class="note"><b>Note on footnote marker.</b> The print reads 'BS/EN 50016⁶', where the 6 is a superscript footnote marker and not part of the standard designation. The OCR text layer misreads it as '500166'. The digit is not folded into the designation.</div><h4>Internal release of flammable material <span class="en">Internal release of flammable material</span></h4><p>Where there is a limited release of flammable material under fault conditions, the continuous flow of pressurizing gas through the enclosure may be either air or inert gas. The purging approach in these cases is different, in that account is taken of the release from the containment in both the purge and the later continuous dilution. Where the purge gas is inert, air at the maximum rate of internal gas leakage rate possible from process is injected into the enclosure throughout the purge test in addition to initially filling the enclosure with air. The purge time again becomes the time taken for the outlet gas to reach a point where it contains less than 2 per cent oxygen. Where air is the purge gas the injection is one or both of the test gases (i.e., helium or argon/carbon dioxide) and the purge time is the time required to reach the limit of less than 1 per cent helium or 0.25 per cent argon/carbon dioxide. The helium/carbon dioxide flow into the enclosure equal to the maximum at which gas can leak into the enclosure in service.</p><div class="note"><b>Note on printed wording.</b> The print reads 'The helium/carbon dioxide flow into the enclosure equal to the maximum...' without the verb 'is'. The printed wording is retained in English; the Vietnamese rendering supplies the verb according to the intended meaning.</div><p>Dilution flow rates are also determined in the same way, with the maximum leak rate of flammable material. The object is to maintain the maximum outlet oxygen level for inert gas purging at less than 2 per cent and the maximum outlet concentration of flammable gas or vapour at less than 25 per cent of lower explosive limit if the dilution gas is air.</p><p>Where there is a deliberate normal release of flammable material into the enclosure it must be quantifiable, and is treated as for the limited fault release except that the dilution and pressurization gas must be air to ensure that the majority of the mixture inside the enclosure is always non-explosive, even when the enclosure is opened. Likewise, where the upper explosive limit of the released gas or vapour is more than 80 per cent, only dilution with air is possible as, even with the low air concentration of 2 per cent required for inert gas dilution, the situation is not considered as sufficiently safe.</p><p>In the case of unlimited releases (caused by release of liquid which then vaporizes) air is not considered as suitable for a purge and dilution gas as it is difficult to achieve the 25 per cent lower explosive limit figure with sufficient confidence. Therefore, inert gas must be used and the criterion of less than 2 per cent oxygen must be met in the worst case. This presupposes that the maximum release rate of oxygen from the containment must be quantifiable even where the release contains more than 2 per cent oxygen.</p><h4>11.3 Purge and dilution gases <span class="en">11.3 Purge and dilution gases</span></h4><p>Supplies of gas used for purging pressurization, leakage compensation and dilution may be supplied from fans, compressed gas mains or cylinders. In all cases it should be ensured that the gas is clean and free from significant quantities of moisture, by filtering if necessary. In line with the general situation it should be at a temperature of between −20 and +40 °C, but within that range it is acceptable for it to be used as a heating or cooling medium. Where inert gas is used it must be made clear to those involved in application of the apparatus that a significant asphyxiation risk may exist in the proximity of the apparatus, particularly where continuous dilution is used. Under no circumstances may significant flammable constituents be included in the gas.</p><div class="note"><b>Note on temperature.</b> The print reads '−20 and +40 °C' with a true minus sign and a degree symbol; the OCR text layer misreads the degree sign as a double quote. The printed form is kept.</div><h4>11.4 Flammable materials imported into enclosures and their containment <span class="en">11.4 Flammable materials imported into enclosures and their containment</span></h4><h4>11.4.1 Flammable materials imported into enclosures <span class="en">11.4.1 Flammable materials imported into enclosures</span></h4><p>The flammable materials entering pressurized enclosures may be gases, vapours, mists or liquids which are above their flashpoints and can, therefore, form an explosive atmosphere in air. It is necessary to know the maximum vaporization rate of liquid pools forming inside the enclosure as these have an effect on the airflow required. If the liquids which enter the enclosure do not have a vaporization rate which can be easily shown to prevent build up of liquid in the enclosure, attention is necessary to the method of draining such liquids to ensure that the enclosure does not fill with flammable liquid. Draining should be to safe containment, such as</p><div class="note"><b>Note on spelling.</b> The source uses the US spellings 'analyzers' and 'vaporizes'; these are kept as printed.</div><p>a receiver designed for the purpose which will contain the liquid and not adversely affect the specification of the hazardous area in which it is located. An approach similar to that used on sampling points may be appropriate.</p><p>There are limits within which the specification of any flammable material must fall if it is to be acceptable. For pressurization with leakage compensation it must not have more than 2 per cent oxygen in its gas/vapour-phase mixture under any conditions, and for pressurization not more than 21 per cent. This latter figure is intended to prevent with continuous dilution of oxygen enrichment and is necessary as there is only 21 per cent oxygen in air. It is common to all types of protection that they are not intended for explosive atmospheres containing more than 21 per cent oxygen.</p><div class="note"><b>Note on printed wording.</b> The sentence 'This latter figure is intended to prevent with continuous dilution of oxygen enrichment' has scrambled word order in the source. The printed wording is retained in English; the Vietnamese follows the intended sense.</div><div class="note"><b>Note on printed wording.</b> The print reads 'gas/vapour-phase mixture' with no space after the slash; the OCR text layer inserts a space. The printed form is kept.</div><h4>11.4.2 Containment of flammable materials within enclosures <span class="en">11.4.2 Containment of flammable materials within enclosures</span></h4><p>Where there is a flammable material transported into the enclosure, other than the pressurization medium, it will be in some type of containing transport mechanism. Typical of such systems are piping, and cells with optical viewports (such as those used in optical analyzers), or piping and controlled release systems (such as those used in chromatographs). There are effectively three types of these for the purposes of this protection concept.</p><p>Where the containment can leak it is necessary to consider the situation where, although the electrical circuits within the enclosure are isolated by pressurization failure, there are items within the enclosure which remain ignition capable due to retained charge or high temperature. In these circumstances the devices which identify the loss of pressurization must also cut off the flow of flammable material to the containment.</p><h4>Infallible containment <span class="en">Infallible containment</span></h4><p>If the flammable material can be effectively contained within the pressurized enclosure so that there is a very high level of confidence that in all normal usage it cannot be released, then the containment may be described as infallible. Such containment may not rely on such things as metal or elastomeric compression seals, which may fail, but must be achieved by methods such as welding, brazing or glass-to-metal seals formed by fusion or similar processes to achieve the required confidence. Even low temperature sealing methods, such as soldering, are not considered to be sufficiently secure for the purpose of infallible containment. In addition, the fact that some of these techniques produce brittle seals (e.g., glass-to-metal fusion seals) mechanical considerations need to be carefully considered. The seals must be secure against the drop and impact normally required by BS/EN 50016⁶ but, in addition, assembly stresses and temperature changes in use need to be considered to ensure they do not cause sufficient stress on the joints produced which may cause fractures. There are no specific tests for these</p><div class="note"><b>Note on printed wording.</b> The source joins '...fusion seals) mechanical considerations need to be carefully considered.' with a comma splice rather than a conjunction. The printed wording is retained in English; the Vietnamese separates the two ideas.</div><p>possible situations associated with use in explosive atmospheres alone, but normal engineering practice is appropriate to determine their suitability. Infallible containment is not considered to release flammable material and so, for the purposes of Pressurization, any enclosure where the containment of flammable materials which enter is deemed infallible, it may be treated as an enclosure without entry of flammable material.</p><div class="note"><b>Note on printed wording.</b> The print capitalises 'Pressurization' in mid-sentence in 'for the purposes of Pressurization'. The printed form is retained in English; the Vietnamese follows the intended sense in lower case.</div><h4>Containment with limited release capability <span class="en">Containment with limited release capability</span></h4><p>Where containment systems inside pressurized enclosures contain, for example, compression seals and threaded joints, release is possible. and To be considered as limited release, the flow of released flammable material must be controlled to a known maximum value. Unless the size of leak can be accurately identified, the only way to achieve this is to include a specification for a flow-limiting device to be installed outside the enclosure by the installer, or to place such a controller inside the enclosure -in which case the containment up to and including the controller itself must be infallible. Alternatively, where such joints as metal/metal compression joints, or screwed joints, etc., are used it may be sufficient to specify the pressure of the flammable material entering the containment and calculating the release rate at the maximum pressure for the purposes of defining the limited release (see Chapter 4).</p><div class="note"><b>Note on printed wording.</b> The print reads 'release is possible. and To be considered as limited release', with a lowercase 'and' after a full stop and a capital 'To'. This is a source typo; the printed form is retained in English and the Vietnamese follows the intended construction.</div><p>In addition to limited release caused by leaks, there are cases, such as those in chromatographs, where flammable material is deliberately released. In such cases it should be relatively easy to define the maximum release rate in the worst operating conditions. It should be noted, however, that further restrictions exist where the release is deliberate where the only form of pressurization acceptable is pressurization with continuous dilution using air.</p><p>The volume of air required to ensure that the gas mixture leaving the enclosure is less than 25 per cent lower explosive limit can be calculated if the volume of gas released is known together with the percentage of flammable material in that gas. The formula for this is:</p><p>Q₁ = Q₂ × (Y₁/100) × (100/Y₂) × (100/F)    m³/hour</p><p>where Q₁ = Minimum flowrate of protective gas    m³/hour</p><p>Q₂ = Maximum release rate of gas or vapour    m³/hour</p><p>Y₁ = Volumetric percentage of flammable material in the release    % v/v</p><p>Y₂ = Volumetric lower explosive limit of the flammable material in air    % v/v</p><p>F = The percentage lower explosive limit required (25 per cent in this case)    % v/v</p><p>Where there is more than one flammable material in the released mixture, the amount of air should be calculated for each component individually and then the quantities added to give the required minimum airflow.</p><h4>Containment with unlimited release <span class="en">Containment with unlimited release</span></h4><p>This description addresses containment that, if it released gas or vapour would be called containment with limited release, releases flammable liquid which can evolve flammable vapours at rates which cannot be quantified with confidence.In such cases, obviously, while the liquid release rate can be defined the rate of vaporization is not so easy to specify. Therefore it is not possible to effectively dilute the vapour produced with confidence.</p><div class="note"><b>Note on printed wording.</b> The print reads 'with confidence.In such cases, obviously,' with no space after the full stop. The printed form is retained in English; the Vietnamese inserts the space for readability.</div><p>Where this occurs there may also be oxygen entrained (usually as air) in the release and the use of inert gas pressurization with continuous gas flow, which is the only option acceptable here, must ensure that the mixture leaving the enclosure does not contain more than 2 per cent oxygen by volume. The mixture of vapour and oxygen at the point of release must not contain more than 21 per cent oxygen. The objective of this latter requirement is to allow only entrained air in the release, as any gas entrained with a higher level of oxygen could cause this criterion not to be met if vaporization rates of the liquid were low.</p><p>Calculation of the minimum flow of inert gas to reduce the oxygen content of a release to the required 2 per cent may be carried out in the same way as the air dilution already discussed:</p><p>Q₁ = Q₂ × 100/Y₁    m³/hour</p><p>where Q₁ = Minimum flowrate of inert gas    m³/hour</p><p>Q₂ = Volume of oxygen in the release    m³/hour</p><p>Y₁ = Percentage oxygen permitted in outlet from enclosure (2 per cent in this case)    % v/v</p><h3>11.5 Enclosures, ducting and internal components <span class="en">11.5 Enclosures, ducting and internal components</span></h3><h4>11.5.1 Enclosures <span class="en">11.5.1 Enclosures</span></h4><p>The enclosures used for pressurized apparatus are required to be sufficiently strong to withstand normal use without damage, in common with other protection concepts, and may be manufactured of metallic or non-metallic materials provided that, if non-metallic, the material of construction is not adversely affected by either the pressurization medium or any flammable material released in the enclosure. The strength of enclosures must also be such that they are not damaged by the maximum pressure which can occur in service. While an easy method of achieving this is to specify a maximum pressure and then leave it to the installer to ensure that it is not exceeded, such an approach is not practical. In many cases it is easier to install an over-pressure relief device in the enclosure so that if there is any unwanted pressure elevation in service the enclosure is automatically safeguarded.</p><p>A requirement for the enclosure to be weather proof is not necessary as the pressurization requirements will effectively prevent the ingress of moisture. Prevention of entry of solid foreign bodies, however, remains necessary as these may still enter due to their nature and, unlike moisture, will not be easily removed by purging if they enter prior to energization.</p><div class="note"><b>Note on printed wording.</b> The print uses 'weather proof' as two words. The printed form is retained in English.</div><p>A requirement is for the enclosure to have an integrity of not less than IP40 in accordance with BS/EN 60529⁸ in the absence of the pressurizing gas. In the case of rotating machines where IP-ratings are defined slightly differently, due to the nature of such apparatus, the Standard used is EN 60034-5, which is published in the UK as BS 4999, Part 105.⁹</p><div class="note"><b>Note on footnote markers and OCR.</b> The print shows 'BS/EN 60529⁸' and 'BS 4999, Part 105.⁹' with superscript footnote markers; the OCR layer merges the digits into the designations ('605298', 'Part 105.9') and inserts spaces into section numbers such as '11.5.1'. The printed superscripts and correct section numbering are kept.</div><p>When considering the IP-rating of the enclosure, the deliberate apertures for inlet and outlet of the purge gas may be ignored. These, however, must be sited to ensure adequate purging and the avoidance of dead spots where any flammable gas or vapour may dwell even after purging. This may only require careful siting of single apertures in each case but may, where enclosure shapes are complex or components create divisions in the enclosure, need several inlet and outlet apertures. The choice is one which can only be made individually but it is not likely that multiple apertures will be the norm.</p><p>Where outlet apertures are fitted to enclosures which are pressurized by static pressurization or pressurization with leakage compensation, these must be arranged so that they can be closed or sealed after purging by devices which form part of the apparatus.</p><p>It is recognized that the apparatus will, in common with other types of apparatus, be fitted with doors and covers which permit access to the interior of the enclosure. The ideal method of dealing with these in the case of pressurization with leakage compensation, and pressurization with continuous dilution, is to utilize an interlock which isolates the electrical supplies and any other electrical connections (see Fig. 11.2) when the door or cover is opened. Because this would limit the opportunity for adjustment it is possible to introduce an interlock defeat system (see Fig. 11.3) which would permit competent persons to open the enclosures, under a system of control, for adjustment and similar purposes without electrical isolation. After such work, when the enclosure is reclosed it is important that the system goes through its full purge cycle to remove any gas which has entered, although it is not necessary to isolate the electrical supplies during this period.</p><p>Where a tool or key is required to open doors or remove covers isolation is not necessary, but the purge cycle needs initiating after reclosure. In this case it will have to be done manually. A device can be fitted which recognizes opening or removal, and isolates electrical supplies with an override as already described. The tool or key requirement in this case does not indicate any requirement for ‘special fasteners’ or the like (see Chapter 8).</p><p>In the case of static pressurization, doors and covers will not be provided for adjustment after pressurization due to the nature of the approach. All</p><div class="note"><b>Note on the source span.</b> The assigned source ends mid-sentence at '...due to the nature of the approach. All'; the continuation of that sentence is on printed p.289 and belongs outside this module. The printed fragment is kept verbatim.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.2 · Ngắt nguồn và mạch điện khi áp suất giảm / Figure 11.2 · Disconnection of electrical supplies and circuits on pressure failure</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ liên khóa · công tắc áp suất / Interlock schematic · pressure switch</text><line x1="360" y1="48" x2="360" y2="256" stroke="#2a2a2a" stroke-width="1.2"/><line x1="556" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="64" x2="500" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><rect x="466" y="102" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="486" y1="108" x2="500" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><line x1="466" y1="108" x2="320" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><rect x="270" y="96" width="50" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="278" cy="104" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="112" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="278" y1="104" x2="310" y2="114" stroke="#2a2a2a" stroke-width="1.2"/><line x1="295" y1="120" x2="295" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="295" y1="136" x2="250" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="136" x2="250" y2="150" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd2)"/><line x1="178" y1="106" x2="276" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd2)"/><rect x="180" y="150" width="120" height="64" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 180 214 Q 195.0 209 210.0 214 Q 225.0 219 240.0 214 Q 255.0 209 270.0 214 Q 285.0 219 300.0 214" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="136" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="320" y1="146" x2="470" y2="146" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="158" x2="470" y2="158" stroke="#2a2a2a" stroke-width="1.0"/><line x1="432" y1="150" x2="466" y2="140" stroke="#2a2a2a" stroke-width="1.3"/><line x1="432" y1="162" x2="466" y2="152" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="478" cy="146" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="478" cy="158" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="478" y1="146" x2="510" y2="146" stroke="#2a2a2a" stroke-width="1.0"/><line x1="478" y1="158" x2="510" y2="158" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="206" x2="470" y2="206" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="218" x2="470" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="432" y1="210" x2="466" y2="200" stroke="#2a2a2a" stroke-width="1.3"/><line x1="432" y1="222" x2="466" y2="212" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="478" cy="206" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="478" cy="218" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="478" y1="206" x2="510" y2="206" stroke="#2a2a2a" stroke-width="1.0"/><line x1="478" y1="218" x2="510" y2="218" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 11.2 · Disconnection of electrical supplies and circuits on pressure failure</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.3 · Làm vô hiệu hóa hệ thống điều khiển / Figure 11.3 · Defeating of control system</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Note. The preferred method ensures the repurge of the enclosure after reinstatement of pressure.</text><rect x="60" y="72" width="120" height="72" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="96" width="60" height="42" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="104" cy="106" r="6" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="136" cy="106" r="6" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="118" width="40" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="0.9"/><rect x="104" y="130" width="32" height="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="104" x2="228" y2="104" stroke="#2a2a2a" stroke-width="1.0"/><line x1="180" y1="114" x2="228" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="240" cy="109" r="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="230" y1="109" x2="250" y2="109" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="234" cy="109" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="246" cy="109" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="230" y1="109" x2="230" y2="150" stroke="#2a2a2a" stroke-width="1.0"/><line x1="250" y1="109" x2="250" y2="152" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="124" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="118" width="64" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="288" cy="126" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="138" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="288" y1="126" x2="336" y2="132" stroke="#2a2a2a" stroke-width="1.3"/><line x1="230" y1="124" x2="230" y2="126" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="126" x2="280" y2="126" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd3)"/><circle cx="312" cy="152" r="4" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="148" x2="312" y2="140" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="145" x2="420" y2="145" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="250" y1="155" x2="420" y2="155" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="60" y="180" width="130" height="46" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="80" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="80" y1="196" x2="80" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="95" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="95" y1="196" x2="95" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="110" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="110" y1="196" x2="110" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="125" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="125" y1="196" x2="125" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="188" width="18" height="22" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="420" y1="190" x2="200" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="420" y1="202" x2="200" y2="202" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="420" y1="216" x2="250" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="250" y1="216" x2="250" y2="228" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="228" x2="280" y2="228" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd3)"/><rect x="280" y="228" width="64" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="288" cy="236" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="244" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="288" y1="244" x2="336" y2="244" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="312" cy="260" r="4" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="256" x2="312" y2="252" stroke="#2a2a2a" stroke-width="0.9"/></svg><figcaption class="figcap">Figure 11.3 · Defeating of control system. Note. The preferred method ensures the repurge of the enclosure after reinstatement of pressure.</figcaption></figure><h4>11.5.2 Ducting <span class="en">11.5.2 Ducting</span></h4><p>As the ducting forms part of the enclosure it needs to satisfy the same requirements as those for enclosures. With the use of compressed gas, this is no problem as the ducts will be short, being only in the area of the enclosure (see Fig. 11.4) – the supply of gas to that point normally being compressed gas piping, and the outlet ducting being short as it discharges into the hazardous area. (It is not possible to permit the exit ducting to exhaust into a non-hazardous area, as to do so would make it a hazardous area). Therefore, in these cases, all piping and ducting will be at a pressure above atmospheric pressure and the ducts can form a part of the apparatus.</p><p>Where the protective gas is air, and fan supplied (not normally possible for inert gas), then there are two possibilities. First, the fan and immediate ducting may form part of the enclosure and be under the control of the manufacturer. The air must, however, be obtained from a non-hazardous area resulting in a considerable length of ducting. This, then, becomes an installer problem. Which makes matters very difficult because the pressure</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.4 · Áp suất hóa bằng khí nén / Figure 11.4 · Pressurization using compressed gas</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ cấp khí · đường áp suất / Gas supply · pressure profile</text><rect x="90" y="150" width="30" height="58" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="105" cy="150" rx="15" ry="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="105" cy="208" rx="15" ry="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="103" y="142" width="4" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="120" cy="140" r="3" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="120" y1="140" x2="150" y2="140" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="140" x2="160" y2="140" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd4)"/><rect x="160" y="96" width="310" height="94" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="388" y="80" width="28" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="402" y1="92" x2="402" y2="96" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="140" x2="478" y2="140" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="482,132 490,140 482,148" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="498,132 490,140 498,148" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="498" y1="140" x2="530" y2="140" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd4)"/><polyline points="120,228 200,244" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="200,244 510,250" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="256" x2="600" y2="256" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 11.4 · Pressurization using compressed gas</figcaption></figure><p>in the supplying duct will be below atmospheric pressure (see Fig. 11.5) and, as the ducts must pass through a hazardous area, any leak will permit the possible entry of an explosive atmosphere into the enclosure. This first approach is not, therefore, recommended and the alternative of the remote fan with pressurized ducting is preferred (see Fig. 11.6).</p><div class="note"><b>Note on printed wording.</b> The print starts the second sentence of this paragraph with 'Which makes matters very difficult...' after a full stop, leaving a fragment. The printed wording is retained in English; the Vietnamese follows the intended sense: the considerable duct length makes the matter difficult because the pressure in the supplying duct will be below atmospheric.</div><p>Where the exhaust ducting is short and discharges into a hazardous area any incandescent sparking inside the enclosure can, in certain circumstances, cause the ejection of incandescent particles into the hazardous area. A device to prevent such ejection is normally necessary when the apparatus produces ignition-capable sparking which can give rise to such particles or contains some other mechanism (for example, a flame ionization chromatograph), which can in normal operation, and the exhaust duct discharges into any hazardous area and when even though the apparatus does not itself produce such particles in normal operation but the exhaust ducting exhausts into a Zone 1. This latter is to cover the</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.5 · Quạt cấp khí đặt ở đầu vào vỏ bọc / Figure 11.5 · Fan pressurizing with fan at enclosure inlet</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn khí · áp suất dương / Ducting · pressure profile</text><line x1="250" y1="48" x2="250" y2="182" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="5 4"/><line x1="60" y1="120" x2="280" y2="120" stroke="#2a2a2a" stroke-width="1.1"/><line x1="60" y1="136" x2="280" y2="136" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="230" cy="128" r="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 230 128 Q 238 118 242 128 M 230 128 Q 222 138 218 128 M 230 128 Q 236 138 240 128" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="280" y="90" width="190" height="80" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="390" y="76" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="88" x2="400" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="124" x2="478" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="482,116 490,124 482,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="498,116 490,124 498,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="498" y1="124" x2="520" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="118" width="24" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="160,202 500,224" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="228" x2="610" y2="228" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="160,230 230,244 420,244" fill="none" stroke="#2a2a2a" stroke-width="1.2"/></svg><figcaption class="figcap">Figure 11.5 · Fan pressurizing with fan at enclosure inlet</figcaption></figure><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.6 · Quạt cấp khí đặt trong khu vực không nguy hiểm / Figure 11.6 · Fan pressurizing with fan in non-hazardous area</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn khí áp suất dương · đường áp suất / Pressurized ducting · pressure profile</text><line x1="300" y1="48" x2="300" y2="182" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="5 4"/><circle cx="150" cy="130" r="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 150 130 Q 158 120 162 130 M 150 130 Q 142 140 138 130 M 150 130 Q 156 140 160 130" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="164" y1="124" x2="360" y2="124" stroke="#2a2a2a" stroke-width="1.1"/><line x1="164" y1="138" x2="360" y2="138" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="90" width="170" height="80" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="420" y="76" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="430" y1="88" x2="430" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="530" y1="124" x2="538" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="540,116 548,124 540,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="556,116 548,124 556,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="556" y1="124" x2="580" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><rect x="580" y="118" width="24" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="90,198 500,222" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="80" y1="228" x2="620" y2="228" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 11.6 · Fan pressurizing with fan in non-hazardous area</figcaption></figure><p>situation where internal electrical fault can cause the incandescent particles. Table 11.2 produces this in tabular form.</p><div class="note"><b>Note on printed wording.</b> The source expresses the conditions for needing a barrier in one long, loosely joined sentence ('...which can in normal operation, and the exhaust duct discharges into any hazardous area and when even though the apparatus does not itself produce such particles in normal operation but the exhaust ducting exhausts into a Zone 1'). The printed wording is kept in English; the Vietnamese follows the intended two conditions.</div><div class="note"><b>Note on pressure units.</b> The labels in the figures print '50 N/m²'; the OCR text layer reads 'N/mz' and 'Nlm2'. The redraws use the printed form with the space and superscript 2; no unit conversion is made.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Zone into which purge gas exhausts</th><th>Apparatus sparks in normal operation</th><th>Apparatus does not spark in normal operation</th></tr></thead><tbody><tr><td>Zone 0</td><td>Exhaust not permitted</td><td>Exhaust not permitted</td></tr><tr><td>Zone 1</td><td>Barrier required</td><td>Barrier required</td></tr><tr><td>Zone 2</td><td>Barrier required</td><td>Barrier not required</td></tr><tr><td>Non-hazardous</td><td>Barrier not required</td><td>Barrier not required</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 11.2 Requirements for spark and particle barriers<br>Necessity for spark/particle barrier</p><div class="note"><p>(from BS/EN 50016)</p><p>Translator note: the printed over-header 'Necessity for spark/particle barrier' spans the two right-hand columns and is carried in the caption (second line) so the flat HEAD/ROWS shape stays intact. The slash in 'spark/particle' and the hyphen in 'Non-hazardous' are printed forms and are retained.</p><p>Translator note: the source note prints '(from BS/EN 50016)' in italics; the OCR text layer read '50026'. Retained as printed.</p></div><div class="note"><b>Note on the table source line.</b> The print reads '(from BS/EN 50016)'; the OCR text layer rendered it as 'worn BSEN 50026)'. The table follows the print, and the 'BS/EN' slash form is kept throughout.</div><p>Spark-arresting devices are usually labyrinthine devices or, for example, steel wool (see Fig. 11.7).</p><p>Finally, it must be noted that the exhaust ducts provide a route for explosive atmosphere entry in periods when no pressurization is present. Therefore, some method of preventing or slowing down entry of such atmospheres is necessary as part of the procedure for restricting the rate of entry of explosive atmosphere on pressurization failure or electrical isolation.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.7 · Bộ bắt tia lửa và hạt / Figure 11.7 · Spark and particle arresters</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Ba dạng phần tử chặn · labyrinth và len thép / Three barrier forms · labyrinth and wire wool</text><circle cx="160" cy="110" r="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="44" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="116" y1="74" x2="130" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><rect x="360" y="72" width="200" height="64" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="366" y1="82" x2="552" y2="82" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="82" x2="540" y2="82" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="82" x2="552" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="94" x2="552" y2="94" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="94" x2="540" y2="94" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="94" x2="552" y2="100" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="106" x2="552" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="106" x2="540" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="106" x2="552" y2="112" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="118" x2="552" y2="118" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="118" x2="540" y2="118" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="118" x2="552" y2="124" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="130" x2="552" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="130" x2="540" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="130" x2="552" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="330" y1="104" x2="360" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><line x1="586" y1="78" x2="556" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><polyline points="560,104 570,104 566,98 580,104 566,110" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="580" y1="104" x2="620" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><rect x="250" y="196" width="150" height="40" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="390" y="196" width="10" height="40" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="446" y1="196" x2="396" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><path d="M 180 216 Q 190 206 200 216 Q 190 226 180 216" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="216" x2="250" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><line x1="400" y1="216" x2="460" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><path d="M 460 216 Q 470 206 480 216 Q 470 226 460 216" fill="none" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 11.7 · Spark and particle arresters</figcaption></figure><div class="note"><b>Note on printed typography.</b> The heading of Section 11.5.3 below italicises 'etc', and the labels in Fig. 11.7 print 'Labyrinth' and 'Labyrinthine' with initial capitals (the OCR layer read '-abyrinthine'). Both are kept in the heading and in the redraw.</div><h4>11.5.3 Internal electrical components, <i>etc</i> <span class="en">11.5.3 Internal electrical components, <i>etc</i></span></h4><p>As the internal parts of the enclosure are protected by pressurization, the requirements for them are normally only those which would be required for normal industrial use. There are some special conditions however.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.8 · Phóng thích bên trong tạo khí quyển dễ nổ / Figure 11.8 · Internal release of explosive atmosphere</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Vị trí linh kiện và vùng pha loãng / Component siting and the dilution area</text><rect x="150" y="68" width="410" height="170" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="90" y1="112" x2="150" y2="112" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="90" y1="150" x2="150" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><circle cx="360" cy="128" r="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="360" cy="128" rx="74" ry="22" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.9"/><line x1="340" y1="92" x2="358" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><line x1="410" y1="62" x2="390" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><line x1="500" y1="86" x2="470" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><rect x="180" y="176" width="70" height="32" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="192" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="232" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="192" cy="198" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="198" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="170" y1="250" x2="170" y2="238" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="560" y1="96" x2="620" y2="96" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="560" y1="150" x2="620" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/></svg><figcaption class="figcap">Figure 11.8 · Internal release of explosive atmosphere</figcaption></figure><div class="note"><b>Note on the figure labels.</b> The OCR text layer reads 'matenal' and the garbled 'F l a m m a b l e b v -* material'; the print has 'Flammable material'. The redraw uses the printed wording.</div><p>Where the pressurized enclosure contains other enclosures such as those normally fitted to the enclosed equipment (e.g., relay cases, television monitor cases, etc.) it is possible that these could fill with an explosive atmosphere and not be effectively purged. For this reason the inner enclosures should either be removed or have large holes cut in to ensure that the purge is effective. The easier way is normally to remove the internal enclosure. This is not necessary when the inner enclosure is effectively sealed by some means. Elastomeric seals in addition to fusion seals are considered adequate for this purpose.</p><p>There is a further possible problem in that where an internal release of flammable material occurs an explosive atmosphere may occur in the region of the release before complete dilution of the release has taken place by the continuous flow of protective gas (if that gas is air or if oxygen is contained in the release itself). In these circumstances all electrical components, other than those which are rendered non-ignition capable by another protection concept, should be kept well away from the dilution area (see Fig. 11.8). This is normally achieved by ensuring that no unprotected electrical components are near the line of sight from the release to the enclosure exit aperture. This can be assured by siting the possible source of leakage between the electrical components and the exit aperture. This does not apply, of course, to deliberate ignition sources such as flames in flame ionization chromatographs and their ignitors.</p><h4>11.6 Safety provisions and devices <span class="en">11.6 Safety provisions and devices</span></h4><p>It is clear that the security of this protection concept relies to a very large extent upon the monitoring and control devices which ensure that purging is effective and pressurization is maintained. As in all cases, except those associated with pressure maintenance in static pressurization, these are not always provided by the manufacturer. It appears at first sight to be somewhat incongruous that a formal Standard is written for a protection concept which is less controlled by the manufacturer than others. This is not, however, true as a close look at any installation using any protection concept will show that much of its safety is determined by installation matters (e.g., what electrical protection provisions are made,? what cables are used?, etc.). Therefore, the situation where the purge and pressurization sensing devices and their associated control devices are only controlled by specification is acceptable.</p><div class="note"><b>Note on printed punctuation.</b> The print reads 'what electrical protection provisions are made,? what cables are used?, etc.' with a comma followed by a question mark after 'made'. The printed punctuation is retained in English; the Vietnamese follows the intended sense with a plain question mark.</div><p>Pressure and purge rate detection devices should, as far as possible, be sited at or near the enclosure outlet to avoid incorrect identification of the purge/pressure situation occurring (e.g., a gas leak at the input of the purge gas causing identification of correct purge when, in fact, gas is leaking before it enters the enclosure, or identifying correct over pressure when inlet to enclosure is blocked). In addition, small bore connections to such devices should be avoided as far as possible to prevent blockage.</p><p>The sequences for purging should be as follows for all three applications of the technique:</p><p>1. Detectors should identify that minimum pressure and flowrate is achieved before timing of purge is commenced.</p><p>2. If pressure or purge flowrate falls below the specified minimum specification during the purge, the purge should cease and the control circuits should recommence purge when the minimum conditions have been restored.</p><p>3. After purging, in the case of pressurization with leakage compensation or with continuous dilution, the control system should close purging exit valves and continue to monitor pressure and, in the case of continuous dilution, gas flow.</p><p>4. On failure of either pressure, or in the case of continuous flow, gasflow provision must be made for an alarm to be sounded or complete electrical isolation the choice being made by the user.</p><p>5. If the enclosure is opened, even if alarm or isolation action is overridden by maintenance control circuits, the apparatus must go through its entire purge cycle on reclosure as soon as the purge conditions have been established.</p><div class="note"><b>Note on 'gasflow'.</b> Step 4 prints 'gasflow' as one word. The compound is kept as printed in English; the Vietnamese uses two words.</div><p>It is possible to pressurize several enclosures from the same source but care must be taken in so doing. If they are pressurized in series, it is likely that failure of pressure in any one enclosure will cause failure in all downstream enclosures. In this case the corrective action on any single failure must apply to all affected enclosures. Even if this is not the case any single failure will initiate the repurging of all enclosures. Where the common pressurization source is pressurizing the enclosures in parallel, this situation does not occur and, provided the failure of any one enclosure can be uniquely identified, it is only necessary to repurge that one enclosure after correction.</p><p>The reliability of the purge and pressurization control devices is fundamental to the security of the protection concept. A European Standard (EN 954)¹⁰ is in preparation and will concern itself with the reliability of safety related circuits and devices, but until this is available there is no European Standard which can be effectively applied. General safety approaches (e.g., fail to safety) should govern the design of systems and if there is any doubt in a particular case, duplication of components or circuits should be considered.</p><div class="note"><b>Note on the footnote marker.</b> The print carries the superscript ¹⁰ after '(EN 954)', which the OCR text layer read as '1°'. The superscript is retained; the reference itself is given in the chapter reference list.</div><ol class="ref-list"><li>CP 1003 — Electrical Apparatus and Associated Equipment for use in Explosive Atmospheres of Gas or Vapour Other Than Mining operations. Part 2 (1966). Methods of Meeting the Explosion Hazard Other Than by the Use of Flameproof and Intrinsically Safe Equipment.</li><li>NEC 70 (1990) — National Electrical Code (USA). Article 500, hazardous (Classified) Locations.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres. December.</li><li>CENELEC — Centre Européen de Normalisation Électrique.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 3 (1977). Pressurized Apparatus 'p'.</li><li>BS/EN 50016 (1996) — Electrical Apparatus for Potentially Explosive Atmospheres. Pressurized Apparatus 'p'.</li><li>BS/EN 50014 (1993) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Specification for Degrees of Protection Provided by Enclosures for rotating Machinery.</li><li>EN 954 — Safety of Machinery – Safety Related Parts of Control Systems (in Preparation).</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 22 printed pages (275-296; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 8 figures (11.1-11.8), 2 tables (11.1-11.2), 10 references, no numbered equations and no worked examples. Every figure label, table cell, pressure, time, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example '17.2.7', '610 per cent', 'chromotographs', 'BS/EN 500147' and 'BSEN 5001 6'). Several printed details are retained with notes: the title's 'BS/EN 50016 (1995)' against the body's '(1996)⁶', the self-referential 'as described in Chapter 11' inside Chapter 11, mixed 'per cent' and '%', the comma in 'made,?', the compound 'gasflow', and the unclosed parenthesis in 'worn BSEN 50026)'. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch10-apparatus-using-protection-concept-flameproof-enclosure-d/"><span class="k">← Chapter 10</span>Apparatus using protection concept flameproof enclosure 'd'</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>