<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus using protection concept increased safety &#x27;e&#x27; · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 12 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch12-apparatus-with-protection-concept-increased-safety-e/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 12</div><h1>Apparatus using protection concept increased safety 'e'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 12 · 35 source pages · 16 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 12.</b> increased safety 'e' · BS/EN 50019 · Zone 1 · terminals and connection facilities · creepage distance · clearance · comparative tracking index (CTI) · insulating material · windings · limiting temperature · luminaires · lampcaps · secondary batteries · heating devices · rotating machines · squirrel-cage rotor · te time · starting-current ratio · protective devices · IEC 79-7 · BS 5501 · BS/EN 50014 · BS/EN 60529<h2>12 — Apparatus with protection concept increased safety 'e' <span class="en">12 — Apparatus with protection concept increased safety 'e'</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50019 (1994))</b></p><p>The protection concept (type of protection) of increased safety is one intended for use in Zone 1 and less hazardous areas. It is a German development (erhohtesichereit) which explains the use of 'e' as its concept symbol. Increased safety did not figure significantly in UK thinking before 1970 and only became important then because of the effect on UK attitudes produced by the increasing importance of the European dimension emerging at the time of the European Free Trade Association (EFTA), of which the UK was a member prior to its entry into the European Union (EU). It gained further importance in UK thinking with the UK's entry into the EU itself.</p><div class="note"><b>Note on the German term in the print.</b> The print reads '(erhohtesichereit)' - no umlaut, and 'sichereit' rather than the expected 'sicherheit' (the intended German term for increased safety). The printed spelling is retained in English; the Vietnamese follows the intended meaning.</div><p>It is a type of protection where, even though the ingress of an explosive atmosphere into the enclosure is not prevented, the apparatus does not spark, arc or become excessively hot in normal operation and, in addition, is of such quality that it is unlikely to become faulty in a way which would make it ignition capable. This security from fault is further increased by enclosure protection from its environment, reducing the risk of environmental conditions adversely affecting its operation. The protection, however, is much more sensitive to electrical protection devices (fuses, circuit breakers, etc.) than the other types of protection so far considered as any fault (e.g., internal short circuit, connection failure, etc.) is likely to make it ignition capable. Therefore part of the protection depends upon the length of time for which such a situation can exist prior to the protective devices operating.</p><p>There were many misgivings in the UK concerning the adoption of increased safety as a protection concept suitable for Zone 1 and less hazardous areas, particularly for such things a rotating machines and luminaires, as the requirements for the protection concept in the German National Standard (VDE 0171) did not, to many, appear to offer a significant increase in the requirements applied by British Standards to Standard industrial equipment of these types in UK. There is still considerable concern in respect of rotating electrical machines and this is dealt with later in this chapter.</p><div class="note"><b>Note on 'such things a rotating machines'.</b> The print omits 'as' after 'things'. The wording is retained in English; the Vietnamese follows the intended sense ('such things as rotating machines').</div><p>Despite this reservation it was accepted that increased safety would become a standard protection concept in Europe and the world at large and to exclude it in the UK for what were, to the majority in the UK, unconvincing technical reasons (no real evidence existing at the time of its level of protection being too low, rather than historic UK approaches being too high) would merely damage UK manufacturing industry. It was also noted that an International Standard (IEC 79–7 (1969)¹) was likely to be accepted by most countries of the world.</p><div class="note"><b>Note on superscript footnote markers and the dash.</b> The print uses superscript ¹ ² ³ ⁴ ⁵ ⁶ ⁷ ⁸ ¹⁰ immediately after standard designations, sometimes inside a closing parenthesis (for example '(IEC 79–7 (1969)¹)', '(BS 4683, Part 4²)', 'BS/EN 50019 (1994)⁴', 'BS/EN 60529⁵', 'BS 4999 part 105⁶', 'BS/EN 50014⁷', 'BS/EN 50018⁸' and 'BS 5901 (1980)¹⁰'). The OCR text layer misreads these as apostrophes, asterisks or ordinary digits (for example 'IEC 79-7 (1969)'', 'Part 4*', '500147' and 'BS/EN 50018*'); the render prints an en dash in '79–7'. The printed forms are retained.</div><h3>12.1 The situation in regard to standardization <span class="en">12.1 The situation in regard to standardization</span></h3><p>The UK accepted the protection concept of increased safety and a National Standard was produced in 1973 (BS 4683, Part 4²). This Standard was rapidly overtaken by BS 5501 Part 6 (1977)³ (which was the first edition of a European Standard, EN 50019) and both of these Standards have now been overtaken by BS/EN 50019 (1994)⁴ which is the second edition of the European Standard and will, in effect, be the Standard to which future apparatus will be constructed. This chapter will therefore be based upon the requirements of BS/EN 50019.</p><h3>12.2 Basic construction requirements <span class="en">12.2 Basic construction requirements</span></h3><p>The basic security of increased safety apparatus is in the construction of the apparatus itself and the limitations of the types of apparatus to which the protection concept is applicable. These limitations are:</p><p>1. The apparatus must not arc or spark or produce ignition capable hot surfaces in normal operation</p><p>2. No apparatus operating at a supply voltage of more than 11 kV rms, or which internally produces voltages in excess of this, can be protected within this protection concept.</p><p>3. Apparatus where component construction cannot be defined in a way which will permit compliance with the requirements of the protection concept, or which cannot comply by virtue of their construction (e.g., semiconductor devices) cannot be dealt with in this protection concept. Therefore, increased safety is not normally applicable to instrumentation.</p><p>The above means that the protection concept finds its greatest application in such apparatus as connection boxes, luminaires, rotating machines, transformers, batteries, resistance heating devices and measuring instruments (basic meters, etc.).</p><h4>12.2.1 Construction of enclosures <span class="en">12.2.1 Construction of enclosures</span></h4><p>Enclosures need to comply with the general hazardous area requirements (see Chapter 8) but because of the nature of this protection concept they must satisfy additional requirements.</p><p>As previously stated, the protection concept relies to a high degree on the exclusion of the external environment (keeping out the weather but not gas) and to this end the enclosures must have a degree of protection of at least IP54 in accordance with BS/EN 60529⁵ (As elsewhere, the method of determination of IP-rating for rotating electrical machines is slightly different and BS 4999 part 105⁶ is used in place of BS/EN 60529⁵ for such machines). Where the enclosure contains only insulated conductors and components, rather than bare live parts, this enclosure integrity may be reduced to IP44. Further reductions are permissible if breathing or draining holes are necessary for the reliable operation of the apparatus. In these circumstances IP44 is acceptable for enclosures containing bare live parts, and IP24 for enclosures containing only insulated conductors and components. In these latter cases, to utilize the lower IP-ratings, the position of the holes is critical and the apparatus will be subjected to installation conditions which minimize the possibility of ingress of liquid or solid foreign bodies in its installed location.</p><div class="note"><b>Note on the lowercase 'part'.</b> The print reads 'BS 4999 part 105⁶' with a lowercase 'part', although elsewhere the standard is cited as 'BS 4999 Part 105'. The printed form is retained.</div><p>The requirements become more complex when this protection concept is used in conjunction with intrinsic safety (see Chapter 13 which discusses intrinsic safety) as is sometimes the case when it needs internal monitoring devices (e.g., temperature sensors in rotating machine windings) to ensure that early isolation takes place in case of fault. It is clear that the actual construction of the apparatus must be such that the intrinsic safety is not compromised but there is a particular point where outside influences can produce such a compromising effect. This is where the external connections are made for the increased safety part of the apparatus in the same place (terminal box, etc.) as the intrinsic safety external connections. In these circumstances an inner cover of at least IP30 is necessary for the increased safety connection facilities and a warning is necessary to ensure that this cover is not removed when the outer cover is off and the increased safety terminations energized or the intrinsically safe circuits are connected to external circuits. The inadvertent application of the levels of voltage in most increased safety apparatus could damage an intrinsically safe installation in a way which would not be apparent and which may cause danger, not only in the particular installation but in other intrinsically safe installations using facilities in common with it.</p><p>These enclosures and covers need to be fixed by special fasteners as described in Chapter 8.</p><h4>12.2.2 Terminals and connection facilities <span class="en">12.2.2 Terminals and connection facilities</span></h4><p>All electrical connections, both those within the apparatus and those to permit connection of external electrical conductors, are important in this concept as any failure, even partial, of a connection can give rise to sparking. Of the possible electrical connections for external conductors themselves, only terminals are specifically addressed with specific detailed requirements which have to be satisfied to ensure they are reliable. The general use of plugs and sockets is not specifically mentioned in any Standards for this protection concept but, although this may be thought as precluding their use, a relaxation in respect of the general requirements for plugs and sockets in the case of battery assemblies, (see BS/EN 50014⁷ and Chapter 8) indicates that they are acceptable provided they meet the requirements of BS/EN 50014, and that the connection facilities which they provide for conductors satisfy the requirements of increased safety (either as terminals or as internal connections when the plug and/or socket is supplied with a fixed cable).</p><div class="note"><b>Note on the comma before the parenthesis.</b> The print has a comma after 'battery assemblies' before '(see BS/EN 50014⁷ and Chapter 8)'. The comma is kept in English; the Vietnamese follows the natural phrasing and drops it.</div><p>It will be remembered that the general requirements for plugs and sockets are that they should either be interlocked, so that any attempt to separate them isolates their electrical supplies, or that they are secured together by special fasteners and suitable warnings are supplied on the apparatus against separation while energized. It will be remembered that for operational currents not exceeding 10 A rms ac or dc, at voltages of less than 250 V rms ac or 60 V dc, foregoing requirements may be removed, provided that the part of the coupling remaining energized after separation is the socket; the circuit is broken before the plug pins separate from the socket to ensure that any arc is extinguished before total separation, and the combination remains flameproof in accordance with BS/EN 50018⁸ during the arc extinguishing period. In addition, the socket contacts which remain energized need to be protected to prevent ignition. This latter requirement is normally achieved by arranging the socket so that it is a flameproof enclosure after the plug has been removed, or that it forms an increased safety enclosure in such circumstances. In both cases automatically moving parts will need to be fitted to the socket to complete the enclosure after plug removal.</p><div class="note"><b>Note on number/unit spacing.</b> The print reads '10 A rms ac or dc' and '250 V rms ac or 60 V dc' with spaces; the OCR text layer merges the first into '10Arms'. The printed spacing is retained.</div><p>Terminals for either internal or external connections, including those permitting connection of conductors to plugs and sockets, need to be constructed so that they are: sufficiently well fixed to ensure that stresses (such as those produced by tightening screws) do not adversely affect the connection of the terminal to internal circuits and components are not able to damage the external conductors being connected to them by such things as direct connection to the screw providing the connection pressure or any sharp surfaces on their parts and are able to satisfy these requirements even when connecting stranded conductors. Crimped ferrules are permitted in the case of stranded conductors and screws of terminals may impinge directly on the ferrule but this is not permitted in the case of a stranded conductor without a ferrule.</p><div class="note"><b>Note on the run-on list after the colon.</b> The print uses a colon to introduce a string of requirements without enumeration markers, leaving the sentence awkward. The structure is retained in English; the Vietnamese adds semicolons for readability without dropping any point.</div><p>When more than one conductor is terminated in one terminal (an unusual situation which should be avoided as far as possible), the maximum number of conductors which may be terminated in a single terminal needs to be specified in each case. Figure 12.1 gives an example of a terminal which is acceptable for a single conductor and Fig. 12.2 for a multiple conductor terminal. The intermediate pad between the screw and the conductor is not necessary when the conductor is fitted with a crimped ferrule.</p><div class="note"><b>Note on 'Figure' and 'Fig.'.</b> The print writes 'Figure 12.1' in full but 'Fig. 12.2' abbreviated in the same sentence. Both forms are kept as printed.</div><p>In addition to using the means described for external connection internal connections may be made by:</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.1 · Cầu nối một dây dẫn điển hình / Figure 12.1 · Typical single conductor terminal</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · đầu vít, lò xo khóa, miếng đệm áp và dây dẫn / Cross-sections · screw head, spring lock, pressure pad, conductor</text><rect x="126" y="76" width="88" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="126" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="205" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="126" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="194" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="153" y="62" width="34" height="14" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="158" y1="69" x2="182" y2="69" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="161,80 179,84 161,88 179,92 161,96" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="165" y="96" width="10" height="88" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="165" y1="104" x2="175" y2="101" stroke="#888" stroke-width="0.6"/><line x1="165" y1="112" x2="175" y2="109" stroke="#888" stroke-width="0.6"/><line x1="165" y1="120" x2="175" y2="117" stroke="#888" stroke-width="0.6"/><line x1="165" y1="128" x2="175" y2="125" stroke="#888" stroke-width="0.6"/><line x1="165" y1="136" x2="175" y2="133" stroke="#888" stroke-width="0.6"/><line x1="165" y1="144" x2="175" y2="141" stroke="#888" stroke-width="0.6"/><line x1="165" y1="152" x2="175" y2="149" stroke="#888" stroke-width="0.6"/><line x1="165" y1="160" x2="175" y2="157" stroke="#888" stroke-width="0.6"/><line x1="165" y1="168" x2="175" y2="165" stroke="#888" stroke-width="0.6"/><line x1="165" y1="176" x2="175" y2="173" stroke="#888" stroke-width="0.6"/><rect x="142" y="188" width="56" height="10" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="170" cy="211" r="13" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="170" cy="211" r="7" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.8"/><rect x="466" y="76" width="88" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="466" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="545" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="466" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="534" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="493" y="62" width="34" height="14" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="498" y1="69" x2="522" y2="69" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="64" x2="510" y2="74" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="501,80 519,84 501,88 519,92 501,96" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="505" y="96" width="10" height="88" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="104" x2="515" y2="101" stroke="#888" stroke-width="0.6"/><line x1="505" y1="112" x2="515" y2="109" stroke="#888" stroke-width="0.6"/><line x1="505" y1="120" x2="515" y2="117" stroke="#888" stroke-width="0.6"/><line x1="505" y1="128" x2="515" y2="125" stroke="#888" stroke-width="0.6"/><line x1="505" y1="136" x2="515" y2="133" stroke="#888" stroke-width="0.6"/><line x1="505" y1="144" x2="515" y2="141" stroke="#888" stroke-width="0.6"/><line x1="505" y1="152" x2="515" y2="149" stroke="#888" stroke-width="0.6"/><line x1="505" y1="160" x2="515" y2="157" stroke="#888" stroke-width="0.6"/><line x1="505" y1="168" x2="515" y2="165" stroke="#888" stroke-width="0.6"/><line x1="505" y1="176" x2="515" y2="173" stroke="#888" stroke-width="0.6"/><rect x="482" y="188" width="56" height="10" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="510" cy="211" r="13" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="510" cy="211" r="7" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.8"/><text x="340" y="78" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu vít</text><text x="340" y="86.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw head)</text><text x="340" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo khóa</text><text x="340" y="110.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spring locking arrangement)</text><text x="340" y="140" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít</text><text x="340" y="148.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw)</text><text x="340" y="178" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Miếng đệm áp</text><text x="340" y="186.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pressure pad)</text><text x="340" y="224" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="340" y="232.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="292" y1="80" x2="202" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="388" y1="80" x2="478" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="288" y1="106" x2="204" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="392" y1="106" x2="476" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="300" y1="143" x2="204" y2="143" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="380" y1="143" x2="476" y2="143" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="292" y1="182" x2="206" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="388" y1="182" x2="474" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="300" y1="228" x2="200" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="380" y1="228" x2="480" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="170" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a) Mặt cắt / Section</text><text x="510" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b) Mặt cắt quay / Rotated section</text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Không cần miếng đệm áp nếu dây dẫn được ép trong ống ferrule phù hợp</text><text x="340" y="282" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: The pressure pad is not necessary if the conductor is crimped in a suitable ferrule</text></svg><figcaption class="figcap">Figure 12.1 · Typical single conductor terminal. Note: The pressure pad is not necessary if the conductor is crimped in a suitable ferrule</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.2 · Cầu nối nhiều dây dẫn điển hình / Figure 12.2 · Typical multi-conductor terminal</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · đầu vít, vòng giữ, thân cầu nối, miếng đệm áp và các dây dẫn / Cross-sections · screw head, retaining ring, body, pressure pad, conductors</text><rect x="124" y="82" width="92" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="124" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="205" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="124" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="196" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="152" y="66" width="36" height="16" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="158" y1="74" x2="182" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><rect x="135" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="191" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="165" y="102" width="10" height="92" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="165" y1="110" x2="175" y2="107" stroke="#888" stroke-width="0.6"/><line x1="165" y1="118" x2="175" y2="115" stroke="#888" stroke-width="0.6"/><line x1="165" y1="126" x2="175" y2="123" stroke="#888" stroke-width="0.6"/><line x1="165" y1="134" x2="175" y2="131" stroke="#888" stroke-width="0.6"/><line x1="165" y1="142" x2="175" y2="139" stroke="#888" stroke-width="0.6"/><line x1="165" y1="150" x2="175" y2="147" stroke="#888" stroke-width="0.6"/><line x1="165" y1="158" x2="175" y2="155" stroke="#888" stroke-width="0.6"/><line x1="165" y1="166" x2="175" y2="163" stroke="#888" stroke-width="0.6"/><line x1="165" y1="174" x2="175" y2="171" stroke="#888" stroke-width="0.6"/><line x1="165" y1="182" x2="175" y2="179" stroke="#888" stroke-width="0.6"/><line x1="165" y1="190" x2="175" y2="187" stroke="#888" stroke-width="0.6"/><rect x="143" y="198" width="54" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="170" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="190" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="464" y="82" width="92" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="464" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="545" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="464" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="536" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="492" y="66" width="36" height="16" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="498" y1="74" x2="522" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="68" x2="510" y2="80" stroke="#2a2a2a" stroke-width="0.7"/><rect x="475" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="531" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="505" y="102" width="10" height="92" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="110" x2="515" y2="107" stroke="#888" stroke-width="0.6"/><line x1="505" y1="118" x2="515" y2="115" stroke="#888" stroke-width="0.6"/><line x1="505" y1="126" x2="515" y2="123" stroke="#888" stroke-width="0.6"/><line x1="505" y1="134" x2="515" y2="131" stroke="#888" stroke-width="0.6"/><line x1="505" y1="142" x2="515" y2="139" stroke="#888" stroke-width="0.6"/><line x1="505" y1="150" x2="515" y2="147" stroke="#888" stroke-width="0.6"/><line x1="505" y1="158" x2="515" y2="155" stroke="#888" stroke-width="0.6"/><line x1="505" y1="166" x2="515" y2="163" stroke="#888" stroke-width="0.6"/><line x1="505" y1="174" x2="515" y2="171" stroke="#888" stroke-width="0.6"/><line x1="505" y1="182" x2="515" y2="179" stroke="#888" stroke-width="0.6"/><line x1="505" y1="190" x2="515" y2="187" stroke="#888" stroke-width="0.6"/><rect x="483" y="198" width="54" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="490" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="510" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="530" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu vít</text><text x="340" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screwhead)</text><text x="340" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vòng giữ</text><text x="340" y="108.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Retaining ring)</text><text x="340" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít</text><text x="340" y="144.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw)</text><text x="340" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thân cầu nối</text><text x="340" y="174.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Terminal body)</text><text x="340" y="196" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Miếng đệm áp</text><text x="340" y="204.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pressure pad)</text><text x="340" y="238" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="340" y="246.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="288" y1="72" x2="204" y2="74" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="72" x2="476" y2="74" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="288" y1="104" x2="206" y2="93" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="104" x2="474" y2="93" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="298" y1="139" x2="204" y2="139" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="382" y1="139" x2="476" y2="139" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="288" y1="170" x2="206" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="170" x2="474" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="290" y1="199" x2="206" y2="203" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="390" y1="199" x2="474" y2="203" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="298" y1="242" x2="196" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="382" y1="242" x2="484" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="170" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a) Mặt cắt / Section</text><text x="510" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b) Mặt cắt quay / Rotated section</text><text x="340" y="270" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Không cần miếng đệm áp nếu các dây dẫn được ép riêng vào ống ferrule phù hợp</text><text x="340" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: The pressure pad is not necessary if the conductors are individually crimped into suitable ferrules</text></svg><figcaption class="figcap">Figure 12.2 · Typical multi-conductor terminal. Note: The pressure pad is not necessary if the conductors are individually crimped into suitable ferrules</figcaption></figure><div class="note"><b>Note on the labels in Figures 12.1 and 12.2.</b> The print uses 'Screw head' (two words) in Fig. 12.1 but 'Screwhead' (one word) in Fig. 12.2. The inconsistency is retained in the redraw.</div><p>1. any form of screwed or bolted connection which does not damage the conductor, provides good electrical connection, and is locked against loosening (see Fig. 12.3);</p><p>2. crimped connections such as those using a crimped ferrule where the conductors are either placed in the ferrule together and secured by a single crimping action or separately at each end and each is secured by a separate crimping action, (see Fig. 12.4);</p><p>3. brazed or welded connections;</p><p>4. soldered connections where the joint is not supported by the solder in view of the lower level of physical strength of such joints.</p><div class="note"><b>Note on 'eylet'.</b> The caption and legend of Fig. 12.3 print 'eylet' (not 'eyelet'), and the same spelling appears in the 'Spade/eylet terminal' label of Fig. 12.4. The printed spelling is retained.</div><h4>12.2.3 Separation of conducting parts <span class="en">12.2.3 Separation of conducting parts</span></h4><p>As the enclosure is not sealed against the ingress of the outside air which may contain moisture impurities and, of course, flammable gases, vapours and mists, there is the possibility of breakdown of the air between separate bare conducting parts or the breakdown of the surface of any insulating material separating and/or supporting the conductors. To avoid this possibility, bare live conductors are required to be separated by certain minimum distances in air and these are called clearances. In addition where the bare live parts, and these may be just the bare end of an insulated wire where it is connected into a terminal, are separated by the surface of an insulating material, the insulant must be of a certain quality, and the distance along its surface must be of at least a specified minimum value which is called a creepage distance. The insulation quality is determined by measurements of the comparative tracking index (CTI), in accordance with BS 5901 (1980)¹⁰ which is a measurement identifying the capability of the insulating surface to retain its properties in the presence of contaminants.</p><div class="note"><b>Note on the placement of footnote ¹⁰.</b> The print places ¹⁰ immediately after the closing parenthesis of '(1980)', giving 'BS 5901 (1980)¹⁰', with no bracket around the note numeral. The placement is retained.</div><div class="note"><b>Note on the placement of Figures 12.3 and 12.4.</b> These two figures are printed on p. 301 at the end of 12.2.2 on terminals and connection facilities, but are reproduced at the opening of this module so that Figures 12.3-12.6 appear together. The printed captions and labels are retained.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.3 · Đầu nối spade/eylet điển hình / Figure 12.3 · Typical spade/eylet termination</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · A = bộ phận dẫn điện, B = vít, C = đầu nối, D = dây dẫn, E = vòng lò xo, F = vòng sao / Cross-section · A-F legend</text><text x="340" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mặt cắt đầu nối / Termination cross-section</text><rect x="160" y="132" width="330" height="26" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="320" y="126" width="72" height="6" fill="url(#h7__sd3)" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="322,124 332,120 342,124 352,120 362,124 372,120 382,124 390,120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="112" width="170" height="8" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="348" y="112" width="14" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><rect x="470" y="113" width="116" height="6" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="356" y="158" width="10" height="34" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="356" y1="162" x2="366" y2="159" stroke="#888" stroke-width="0.6"/><line x1="356" y1="168" x2="366" y2="165" stroke="#888" stroke-width="0.6"/><line x1="356" y1="174" x2="366" y2="171" stroke="#888" stroke-width="0.6"/><line x1="356" y1="180" x2="366" y2="177" stroke="#888" stroke-width="0.6"/><line x1="356" y1="186" x2="366" y2="183" stroke="#888" stroke-width="0.6"/><rect x="334" y="192" width="46" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="194" x2="340" y2="212" stroke="#888" stroke-width="0.6"/><line x1="348" y1="194" x2="348" y2="212" stroke="#888" stroke-width="0.6"/><line x1="356" y1="194" x2="356" y2="212" stroke="#888" stroke-width="0.6"/><line x1="364" y1="194" x2="364" y2="212" stroke="#888" stroke-width="0.6"/><line x1="372" y1="194" x2="372" y2="212" stroke="#888" stroke-width="0.6"/><circle cx="190" cy="146" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="190" y="148.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><circle cx="410" cy="204" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="410" y="206.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><circle cx="430" cy="102" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="104.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">C</text><circle cx="530" cy="102" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="530" y="104.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">D</text><circle cx="402" cy="124" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="402" y="126.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">E</text><circle cx="306" cy="130" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="306" y="132.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">F</text><line x1="403" y1="204" x2="380" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="36" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A = Bộ phận dẫn điện (Conducting part of apparatus)</text><text x="36" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B = Vít nối (Connection screw)</text><text x="36" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C = Đầu nối spade/eylet (Spade or eylet termination or similar)</text><text x="344" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D = Dây dẫn ép/hàn (Conductor crimped, soldered, welded or brazed to termination)</text><text x="344" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E = Vòng đệm lò xo (Spring washer to prevent loosening)</text><text x="344" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F = Vòng đệm sao (Star washer, if necessary to ensure good electrical connection)</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Thứ tự lắp: đầu nối, vòng đệm sao, vòng đệm lò xo, vít nối · Stack: termination, star washer, spring washer, screw</text></svg><figcaption class="figcap">Figure 12.3 · Typical spade/eylet termination</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.4 · Mối nối ép điển hình / Figure 12.4 · Typical crimped connections</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai kiểu ép · mối ép đầu và ép xuyên / Two forms · terminal crimp and through crimp</text><text x="340" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Đầu nối spade/eylet có ống ép / Spade/eylet terminal with ferrule</text><polygon points="110,106 196,106 210,113 196,120 110,120" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="206" y="104" width="110" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="105" width="110" height="14" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><rect x="316" y="109" width="180" height="8" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="226" y="104" width="7" height="18" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="262" y="104" width="7" height="18" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><text x="110" y="82" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đầu spade/eylet (Spade/eylet terminal)</text><text x="470" y="82" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn (Wire)</text><line x1="160" y1="86" x2="158" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="446" y1="86" x2="440" y2="109" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="200" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ống ferrule (Ferrule)</text><text x="320" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vết ép (Crimps)</text><text x="470" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ép đầu (Terminal crimp)</text><line x1="210" y1="136" x2="240" y2="122" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="310" y1="136" x2="266" y2="122" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="50" y1="166" x2="630" y2="166" stroke="#888" stroke-width="0.8"/><text x="340" y="186" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Ép xuyên / Through crimp</text><rect x="110" y="214" width="130" height="10" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="440" y="214" width="130" height="10" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="206" width="200" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="330" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="420" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><text x="200" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ép đầu (Terminal crimp)</text><text x="330" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ống ferrule (Ferrule)</text><text x="500" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn (Wires)</text><line x1="210" y1="204" x2="254" y2="207" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="330" y1="204" x2="330" y2="206" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="500" y1="204" x2="500" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="330" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vết ép (Crimps)</text><line x1="330" y1="255" x2="334" y2="232" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="270" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ép xuyên (Through crimp)</text><text x="340" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Dây dẫn được cố định trong ống ferrule bằng một hoặc nhiều vết ép · Conductors are secured in the ferrule by single or multiple crimping actions</text></svg><figcaption class="figcap">Figure 12.4 · Typical crimped connections</figcaption></figure><p>As the breakdown of insulation is usually more likely than the breakdown of air, the creepage distance figures are normally greater than those for clearance (see Table 12.1). The working voltage figure in Table 12.1 is the highest figure of voltage which can occur across the conductors in question, either with recognized supply and load variations or with open circuits applied in the apparatus where these give worse conditions. Transient voltages are ignored as these do not normally influence tracking. Fig. 12.5 shows the basic difference between creepage distances and clearances.</p><div class="note"><b>Note on the OCR reading of 'occur'.</b> The OCR text layer reads 'can occw' in the first paragraph; the page render shows that the print reads 'can occur'. The English text follows the print.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Working<br>voltage U<br>(rms)</th><th>Material<br>Group I¹</th><th>Material<br>Group II²</th><th>Material<br>Group IIIa³</th><th>minimum<br>clearance<br>(mm)</th></tr></thead><tbody><tr><td>0< U ≤15</td><td>1.6</td><td>1.6</td><td>1.6</td><td>1.6</td></tr><tr><td>15< U ≤30</td><td>1.8</td><td>1.8</td><td>1.8</td><td>1.8</td></tr><tr><td>30< U ≤60</td><td>2.1</td><td>2.6</td><td>3.4</td><td>2.1</td></tr><tr><td>60< U ≤110</td><td>2.5</td><td>3.2</td><td>4.0</td><td>2.5</td></tr><tr><td>110< U ≤175</td><td>3.2</td><td>4.0</td><td>5.0</td><td>3.2</td></tr><tr><td>175< U ≤275</td><td>5.0</td><td>6.3</td><td>8.0</td><td>5.0</td></tr><tr><td>275< U ≤420</td><td>8.0</td><td>10.0</td><td>12.5</td><td>6.0</td></tr><tr><td>420< U ≤550</td><td>10.0</td><td>12.5</td><td>16.0</td><td>8.0</td></tr><tr><td>550< U ≤750</td><td>12.0</td><td>16.0</td><td>20.0</td><td>10.0</td></tr><tr><td>750< U ≤1100</td><td>20.0</td><td>25.0</td><td>32.0</td><td>14.0</td></tr><tr><td>1100< U ≤2200</td><td>32.0</td><td>36.0</td><td>40.0</td><td>30.0</td></tr><tr><td>2200< U ≤3300</td><td>40.0</td><td>45.0</td><td>50.0</td><td>36.0</td></tr><tr><td>3300< U ≤4200</td><td>50.0</td><td>56.0</td><td>63.0</td><td>44.0</td></tr><tr><td>4200< U ≤5500</td><td>63.0</td><td>71.0</td><td>80.0</td><td>50.0</td></tr><tr><td>5500< U ≤6600</td><td>80.0</td><td>90.0</td><td>100.0</td><td>60.0</td></tr><tr><td>6600< U ≤8300</td><td>100.0</td><td>110.0</td><td>125.0</td><td>80.0</td></tr><tr><td>8300< U ≤11000</td><td>125.0</td><td>140.0</td><td>160.0</td><td>100.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.1 Minimum creepage and clearance distances<br>Minimum creepage distance (mm)</p><div class="note"><p>(from BS/EN 50019)</p><p>1 = Material Group I has a CTI of at least 600</p><p>2 = Material Group II has a CTI of at least 400</p><p>3 = Material Group IIIa has a CTI of at least 175</p><p>Translator note: the spanning over-header 'Minimum creepage distance (mm)' covers the three material-group columns and is carried in the caption (second line). The sub-heads print 'Material Group I¹', 'Material Group II²' and 'Material Group IIIa³' with superscript footnote digits, while the last column prints lowercase 'minimum clearance (mm)'.</p><p>Translator note: every voltage range was corrupted in the OCR text layer (e.g. '0< U (15', '550~ U5750', '7501 U ill00', '42001 U 55500'); the page render shows a strict '<' on the left and a '≤' on the right and governs here.</p><p>Translator note: the italic source line prints '(from BS/EN 50019)' with a slash; Survey B of work/mcmillan_ch12_brief.md transcribed '(from BS EN 50019)' without it. The render governs, and the slash form also matches the Table 12.2 source line.</p></div><div class="note"><b>Note on the symbols in Table 12.1.</b> The OCR text layer lost the inequality signs in the voltage column (for example it reads '15< U 530' where the print has '15< U ≤30', and '550~ U5750' where the print has '550< U ≤750') and misreads 'Material Group IIIa³' as 'Material Group ma3' and 'Material Group IIIa' as 'Materid Group ma' in footnote 3. The correct characters are taken from the page render. The source line '(from BS EN 50019)' is kept as printed, including the unspaced 'BS EN'.</div><p>While the above deals effectively with the situation where the insulating surface is even, as shown in Fig. 12.5, it does not adequately cover many normal situations where there are grooves in the insulation, or where there are ribs which separate conductors, both of which situations often occur in terminal blocks. In these circumstances, additional problems can sometimes occur. Grooves can be partially filled with dirt which may conduct, and ribs can act as barriers allowing dirt to build up in the right angle between themselves and the insulation. For these reasons, in all cases where ribs</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.5 · Đường rò và khoảng hở cơ bản</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.5 · Basic creepage distances and clearances</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><text x="12" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><polygon points="150,70 300,70 320,78 360,78 380,70 530,70 530,104 150,104" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="235" y="64" width="30" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="415" y="64" width="30" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="265,69 300,69 320,77 360,77 380,69 415,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="265" y1="62" x2="415" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="250" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductors)</text><line x1="250" y1="52" x2="250" y2="63" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="470" y="128" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulator)</text><line x1="470" y1="130" x2="470" y2="107" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="150" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><polygon points="200,205 220,206.98 240,212.53 260,220.55 280,229.45 300,237.47 320,243.02 340,245 360,243.02 380,237.47 400,229.45 420,220.55 440,212.53 460,206.98 480,205 480,223 460,224.98 440,230.53 420,238.55 400,247.45 380,255.47 360,261.02 340,263 320,261.02 300,255.47 280,247.45 260,238.55 240,230.53 220,224.98 200,223" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="200" width="28" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="200" width="28" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="240,209.53 260,217.55 280,226.45 300,234.47 320,240.02 340,242 360,240.02 380,234.47 400,226.45 420,217.55 440,209.53" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="228" y1="200" x2="452" y2="200" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="214" y="182" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="214" y1="184" x2="214" y2="199" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="466" y="182" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="466" y1="184" x2="466" y2="199" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="270" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đường rò (Creepage distance)</text><line x1="270" y1="224" x2="295" y2="233" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="410" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng hở (Clearance)</text><line x1="410" y1="224" x2="400" y2="202" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="340" y="300" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="340" y1="302" x2="340" y2="265" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/></svg><figcaption class="figcap">Figure 12.5 · Basic creepage distances and clearances</figcaption></figure><div class="note"><b>Note on the labels in Figure 12.5.</b> The OCR text layer of this figure consists mainly of meaningless machine-drawn strokes (such as 'k---\--- ---_ +/' and '\/ \'); the labels taken from the render - 'Creepage distance', 'Clearance', 'Conductors', 'Conductor', 'Insulator' and 'Insulation' - are used in the redraw.</div><p>or grooves are used to increase creepage distances those distances will need to be larger than those which occur on flat insulation to give the same assurance of security. This is achieved by using the figures for the group of insulation with the adjacent lower CTI value to that in question for determination of minimum creepage distances. This means that for materials of Group I (CTI >600) with grooves or ribs, the minimum creepage distances will be taken from the column of Table 12.1 appropriate to insulating materials of Group II (CTI 400–600). This effectively excludes Group IIIa insulating materials where any grooves or ribs are used to enhance creepage distances. Such materials may of course, be used provided the added separation given by the rib height or the groove depth is ignored. Figure 12.6, 12.7 and 12.8 show how creepage distances are measured in the presence of grooves and ribs, and where fixing screws are included in grooves.</p><div class="note"><b>Note on the cited figures.</b> Figures 12.7, 12.8 and 12.9 are mentioned in the prose but fall outside this extracted span; only Figures 12.5 and 12.6 are redrawn here.</div><p>To be considered as a groove for the purposes of measuring creepage distances, a groove must be at least 2.5mm deep and 2.5mm wide if it has square sides and bottom. If it is not of such regular shape, however, as is the case when the bottom is, for example, radiused, then any part of the separation where the plane distance is less than 2.5mm is ignored (see Fig 12.6). Where the voltage difference is such that less than 3mm of creepage distance is required (approximately 150 V for materials of group 1 and 50V for materials of Group II) the groove width may be reduced to 1.5mm because of the lower level of criticality at such low voltages. Where such grooves contain screws, the situation is shown in Fig. 12.8, which shows the same effective considerations are applied.</p><div class="note"><b>Note on 'group 1' and number/unit spacing.</b> The print uses the Arabic digit '1' in 'materials of group 1' but the Roman numeral 'II' in 'materials of Group II'. The inconsistency is kept as printed; the Vietnamese follows the intended Group I. The number/unit spacing is also kept as printed: '2.5mm', '3mm', '1.5mm' and '50V' have no space, while '150 V' has one.</div><div class="note"><b>Note on 'Fig 12.6' without a period.</b> In this paragraph the print writes 'Fig 12.6' with no full stop, whereas elsewhere it writes 'Fig. 12.5' and 'Fig. 12.8', and the previous paragraph spells out 'Figure 12.6, 12.7 and 12.8'. The inconsistency is kept as printed.</div><p>To be considered as a rib for the purposes of measurement of creepage distances, the rib must be at least 2.5 mm high. The minimum thickness of a rib for this purpose is 1 mm, but any rib must be sufficiently rigid to avoid being pushed aside or damaged by any legitimate activity associated</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.6 · Đường rò và khoảng hở trong trường hợp rãnh</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.6 · Creepage distances and clearances in the case of slots</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(6 46)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><polygon points="30,42 150,42 150,64 170,64 170,42 290,42 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 150,41 150,63 170,63 170,41 190,41" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="34" x2="190" y2="34" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="150" y1="87" x2="150" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="170" y1="87" x2="170" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="152" y1="92" x2="168" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="168" y1="92" x2="152" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="160" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≤2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(348 46)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><polygon points="30,42 140,42 140,66 180,66 180,42 290,42 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 140,41 140,65 180,65 180,41 190,41" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="34" x2="190" y2="34" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="140" y1="87" x2="140" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="180" y1="87" x2="180" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="142" y1="92" x2="178" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="178" y1="92" x2="142" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="160" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="255" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="255" y1="58" x2="182" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(6 178)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(c)</text><polygon points="30,42 160,42 160,64 290,64 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="58" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 160,41 160,63 190,63" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="36" x2="190" y2="58" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="160" y1="87" x2="160" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="190" y1="87" x2="190" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="162" y1="92" x2="188" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="188" y1="92" x2="162" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="175" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≤2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="57" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(348 178)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(d)</text><polygon points="30,42 160,42 160,66 290,66 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="60" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 160,41 160,65 190,65" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="36" x2="190" y2="60" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="160" y1="87" x2="160" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="190" y1="87" x2="190" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="162" y1="92" x2="188" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="188" y1="92" x2="162" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="175" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="59" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="255" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="255" y1="58" x2="175" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(0 310)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(e)</text><polygon points="30,14 280,14 340,36 400,14 644,14 644,42 30,42" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="220" y="8" width="24" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="438" y="8" width="24" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="244,13 280,13 340,35 400,13 438,13" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="244" y1="6" x2="438" y2="6" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="150" y="11" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Note 2)</text><line x1="150" y1="13" x2="231" y2="15" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="530" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Note 2)</text><line x1="530" y1="13" x2="449" y2="15" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><line x1="310" y1="45" x2="310" y2="54" stroke="#2a2a2a" stroke-width="0.7"/><line x1="370" y1="45" x2="370" y2="54" stroke="#2a2a2a" stroke-width="0.7"/><line x1="312" y1="50" x2="368" y2="50" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="368" y1="50" x2="312" y2="50" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="340" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2.5 mm (note 1)</text><text x="80" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="62" x2="80" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="570" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="570" y1="62" x2="397" y2="22" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g></svg><figcaption class="figcap">Figure 12.6 · Creepage distances and clearances in the case of slots (Figure continued on p. 305). Notes: (1) Where total creepage distance required is less than 3mm this dimension may be reduced to 1.5mm. (2) Conductors may be current conductors or isolated conduction, but see also Fig. 12.9. (3) Where the effective slot depth is less than 2.5mm the slot is ignored for creepage distance measurement.</figcaption></figure><div class="note"><b>Note on the notes and labels in Figure 12.6.</b> On printed p. 304 the figure caption uses lowercase '(note 1)', '(note 2)', '(note 3)', while the in-figure marker reads '(Note 3)' with a capital; on printed p. 305 the markers are '(Note 2)', '(Note 1)' and a bare 'Note 3'. The dimension labels that the OCR layer reads as '22.5 mm' and 'e.5 mm' are, in the render, the less-than-2.5 mm and at-least-2.5 mm forms. All are retained as printed in the redraw.</div><p>with the rib, such as terminating conductors. This does not mean that it must have similar strength to the enclosure, but that it must have adequate strength for the use to which it is put. Ribs may be either an integral part of the insulation moulding or may be cemented into the insulation, provided that the entire interface between the rib and the insulation is cemented. Where this is not so, the creepage distance will be assumed to be under the rib if this is shorter (see Fig. 12.7).</p><p>There are only two variations to the above. The first is where the conducting parts are associated with connection facilities for external conductors. In these cases there is an absolute minimum creepage distance and clearance of 3mm. This is considered as the minimum necessary to ensure that connections can be made without risks of short circuit and is therefore a physical limitation.</p><p>The second variation relates to screw lamp caps and holders (the only type of lampholder/cap combination recognized as increased safety without having to be tested to ensure they do not transmit flame as a result of sparking during removal or fitting). In this case there are Standards already in existence governing their construction and those Standards give slightly different figures than is the case for increased safety equipment in general. To avoid having the necessity to develop a special series of lamp for screw lampholders, the different figures given in Table 12.2 are used for both the insulation on the screw cap of the lamp and in the lampholder. These are the figures from the appropriate industrial Standard and give sufficient confidence to be used without change in this case. The CTI of the insulation is, however, required to be of Group I.</p><div class="note"><b>Note on 'lampholder/cap' and the capitalised 'Standards'.</b> The OCR layer inserts a space, giving 'lampholder /cap'; the print reads 'lampholder/cap' with no space before the slash. The print also capitalises 'Standards' twice mid-sentence and writes 'industrial Standard'. These forms are kept as printed.</div><p>To give some idea of the types of material falling into the various CTI levels Table 12.3 is included. This is for indication only and does not seek to be exhaustive, as many materials of a particular type can, if treated in certain ways, have a CTI quite different from that in the table. The table does, however, give some idea of the types of insulation to be sought for a particular use.</p><h3>12.2.4 Insulation <span class="en">12.2.4 Insulation</span></h3><p>Insulation within apparatus is basically of two types, namely that used on conductors and that used in such things as terminal blocks or as a layer</p><div class="note"><b>Note on the final sentence boundary.</b> The last sentence of 12.2.4 within this span ends with a comma because it continues on printed p. 306 (outside the span). The comma is kept as printed.</div><figure class="figure" id="fig-7"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.7 · Đường rò và khoảng hở trong trường hợp gờ</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.7 · Creepage distances and clearances in the case of ribs</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(6 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/></g><g transform="translate(230 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><line x1="105" y1="11" x2="105" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="111" y1="11" x2="111" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="107" y1="16" x2="109" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="109" y1="16" x2="107" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt;1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="105" y="46" width="6" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="111" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/></g><g transform="translate(454 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(c)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối xi măng (Insulating cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text></g><g transform="translate(6 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(d)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="66" width="12" height="4" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối không xi măng (Non-cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text><text x="46" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text></g><g transform="translate(230 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(e)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối xi măng (Insulating cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text></g><g transform="translate(454 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(f)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="66" width="12" height="4" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối không xi măng (Non-cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text><text x="46" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text></g></svg><figcaption class="figcap">Figure 12.7 · Creepage distances and clearances in the case of ribs (continued on p. 307). Notes: (1) In addition to a minimum of 1 mm the rib must be sufficiently wide to be mechanically sound. (2) The rib must be 2.5mm minimum height or it will be discounted and creepage distances and clearances measured directly across the horizontal surfaces. (3) If creepage distance is shorter than clearance then clearance will be measured under barrier and be equal to creepage distance.</figcaption></figure><div class="note"><b>Note on the figure-only printed page.</b> Printed p. 306 carries only Fig. 12.7; the sentence begun on printed p. 305 ('...or as a layer') resumes only on printed p. 307 ('between conducting parts...'). The two halves are a single continuous sentence in the print and are kept as such, not split into two detached fragments.</div><div class="note"><b>Note on the 'mm' spacing in Fig. 12.7.</b> The print has '1 mm' in Note (1) but '2.5mm' in Note (2), and the diagram dimensions read '≥1mm', '≥1 mm' and '<1mm' in different places. The inconsistent spacing is retained as printed.</div><p>between conducting parts. With insulation used on conductors there is no special requirement for either the plastic or elastomeric insulation used on wires or varnishes which are typically used as insulation on winding wires when cured. All that is required is that they remain functional at the maximum temperature achieved in rated service (the service conditions specified which do not include faults). This means that their specified maximum operating temperature needs to be in excess of the maximum temperature which they achieve in the apparatus. Insulating parts, such as solid sheets and moulded blocks do, however, need a safety factor as they not only insulate but have a functional support role to play. They must remain viable at a temperature of at least 20 °C higher than the maximum temperature which they achieve in service, with a minimum upper temperature limit of 80°C. The derivation of the 80°C is fairly arbitrary but nonetheless reasonable as it coincides with the maximum operating temperature of such things as PVC and, because of this, excludes such materials as waxes, celluloid and shellac. It is important to note that</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.8 · Ảnh hưởng của vít và bulông đến đường rò và khoảng hở</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.8 · Effects of screws and bolts on creepage distances and clearances</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(0 46)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><line x1="116" y1="11" x2="116" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="208" y1="11" x2="208" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="118" y1="16" x2="206" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="206" y1="16" x2="118" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="162" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="482" y1="11" x2="482" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="548" y1="11" x2="548" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="484" y1="16" x2="546" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="546" y1="16" x2="484" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="515" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="116" y1="30" x2="322" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="348" y1="30" x2="548" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><rect x="90" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="548" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="20,40 208,40 208,66 252,66 252,40 438,40 438,66 482,66 482,40 644,40 644,76 20,76" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="218" y="44" width="24" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="221" y1="50" x2="239" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="220" y1="55" x2="240" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="220" y1="59" x2="240" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><rect x="448" y="44" width="24" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="451" y1="50" x2="469" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="450" y1="55" x2="470" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="450" y1="59" x2="470" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="116,39 208,39 208,65 252,65 252,39 322,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><polyline points="348,39 438,39 438,65 482,65 482,39 548,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><text x="100" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="100" y1="26" x2="103" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="335" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="335" y1="26" x2="335" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="561" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="561" y1="26" x2="561" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><line x1="208" y1="85" x2="208" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="252" y1="85" x2="252" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="210" y1="90" x2="250" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="90" x2="210" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="230" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="438" y1="85" x2="438" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="482" y1="85" x2="482" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="440" y1="90" x2="480" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="460" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><text x="80" y="98" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="100" x2="80" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="332" y="114" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Vít nhựa (Insulating plastic screws)</text></g><g transform="translate(0 170)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><line x1="116" y1="11" x2="116" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="208" y1="11" x2="208" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="118" y1="16" x2="206" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="206" y1="16" x2="118" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="162" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="482" y1="11" x2="482" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="548" y1="11" x2="548" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="484" y1="16" x2="546" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="546" y1="16" x2="484" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="515" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="116" y1="30" x2="322" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="348" y1="30" x2="548" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><rect x="90" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="548" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="20,40 208,40 208,66 252,66 252,40 438,40 438,66 482,66 482,40 644,40 644,76 20,76" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="218" y="44" width="24" height="18" fill="#888" stroke="#2a2a2a" stroke-width="1.0"/><line x1="221" y1="50" x2="239" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="220" y1="55" x2="240" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="220" y1="59" x2="240" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><rect x="448" y="44" width="24" height="18" fill="#888" stroke="#2a2a2a" stroke-width="1.0"/><line x1="451" y1="50" x2="469" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="450" y1="55" x2="470" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="450" y1="59" x2="470" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="116,39 208,39 208,65 252,65 252,39 322,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><polyline points="348,39 438,39 438,65 482,65 482,39 548,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><text x="100" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="100" y1="26" x2="103" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="335" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="335" y1="26" x2="335" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="561" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="561" y1="26" x2="561" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><line x1="208" y1="85" x2="208" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="252" y1="85" x2="252" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="210" y1="90" x2="250" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="90" x2="210" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="230" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="438" y1="85" x2="438" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="482" y1="85" x2="482" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="440" y1="90" x2="480" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="460" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><text x="80" y="98" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="100" x2="80" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="332" y="114" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Vít kim loại (Conducting metal screws)</text></g><text x="340" y="308" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = Separation equal to or greater than 2.5 mm (1.5 mm if total creepage distance required is equal to or less than 3 mm)</text><text x="340" y="320" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">b = Separation equal to or less then 2.5 mm (or 1.5 mm if total creepage distance required is equal to or less than 3 mm)</text></svg><figcaption class="figcap">Figure 12.8 · Effects of screws and bolts on creepage distances and clearances</figcaption></figure><div class="note"><b>Note on 'then' in definition b.</b> The print reads 'b = Separation equal to or less then 2.5 mm', using 'then' where 'than' would be expected. The printed wording is retained in English; the Vietnamese follows the intended meaning of 'equal to or less than'.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Working voltage<br>V (rms)</th><th>Creepage distance<br>and clearance<br>(mm)</th></tr></thead><tbody><tr><td>0< U ≤60</td><td>2</td></tr><tr><td>60< U ≤250</td><td>3</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.2 Creepage and clearance distances for screw lampcaps and lampholders with insulation having a CTI of ≤600</p><div class="note"><p>(from BS/EN 50019)</p><p>Note: For lamps of over 250 V Table 12.1 applies</p><p>Translator note: the caption prints '≤600' and wraps over four centred print lines with hyphenated line-break splits ('dis-tances', 'insu-lation'); the unhyphenated wording is given as one string. The OCR text layer read the '≤' in the caption as '('.</p><p>Translator note: both voltage ranges print a strict '<' on the left and a '≤' on the right (the OCR text layer read '0< U 160' and '60< U 5250'); the printed Note spaces '250 V'. The source line and the Note are italicised in print.</p></div><div class="note"><b>Note on the source line and note of Table 12.2.</b> The print gives the source as '(from BS/EN 50019)' and the note as 'Note: For lamps of over 250 V Table 12.1 applies'; the slash in the standard designation and the space in '250 V' are kept as printed, including the cross-reference to a table outside this span.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Family of material</th><th>Approximate<br>CTI limits</th></tr></thead><tbody><tr><td>Polycarbonate (e.g., makrolon)</td><td>80–100</td></tr><tr><td>Phenolic laminates (e.g., tufnol)</td><td>80–150</td></tr><tr><td>Resin bonded materials (e.g., fibreglass)</td><td>100–140</td></tr><tr><td>Epoxides (e.g., PCB material)</td><td>150–300</td></tr><tr><td>Nylon (e.g., maranyl)</td><td>200–600</td></tr><tr><td>Polyvinyl Chloride (PVC)</td><td>300</td></tr><tr><td>Polystyrene</td><td>250–300</td></tr><tr><td>Polyesters (e.g., permaglass)</td><td>200–700+</td></tr><tr><td>Polyethylene</td><td>700+</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.3 Typical CTI values for material families</p><div class="note"><p>Translator note: every parenthesised example prints 'e.g.,' with a comma; the brand names makrolon, tufnol, maranyl and permaglass are lowercase in print, while 'Polyvinyl Chloride' has a capital C. The ranges use an en-dash-like dash and the last two carry a plus suffix ('200–700+', '700+'). The OCR text layer garbled 'tufnol' as 'tuhol' and dropped the comma in 'e.g.,'; the render governs.</p></div><div class="note"><b>Note on the wording of Table 12.3.</b> The print uses 'e.g.,' with a comma in every bracketed example and uses a plus suffix in '200–700+' and '700+'; brand names such as makrolon, tufnol, maranyl and permaglass are lower-case. All are kept as printed.</div><p>if the CTI of solid insulation is reduced by machining or similar activities, the situation may be recovered by using coatings of varnishes, etc. with the required CTI. Such materials should not need to satisfy the 80°C minimum limit as they do not carry out a supporting function.</p><h4>12.2.5 Windings <span class="en">12.2.5 Windings</span></h4><p>Windings are recognized as a particular source of danger and have additional requirements applied. The wires of which they are made, if enamelled, need to comply with HD 555¹¹ which is an international specification for enamelled winding wires. They should comply with grade 2 of that Standard. They may also be acceptable if they only comply with grade 1 but, in addition, have breakdown voltages appropriate to grade 2 and satisfy an enhanced security requirement when breakdown tested. The detail of the additional requirements for grade 1 wires are given in BS/EN 50019. Wires not complying with HD 555 may be insulated with plastics or similar insulation or may be covered with insulating varnish. In all such cases, however, the insulation must be adequate for the voltage involved and there must be two complete layers of such insulation.</p><div class="note"><b>Note on the superscript reference after HD 555.</b> The print writes 'HD 555¹¹' with the 11 raised; it is a reference numeral, not part of the standard designation, since the same paragraph later writes simply 'HD 555'. The superscript is retained as printed.</div><p>To avoid the risk of wire movement causing insulation failure, windings are normally required to be fully impregnated by a means which precludes the formation of voids within the assembly. For this reason, coating with impregnation material is not normally sufficient and a method such as vacuum impregnation is likely to be necessary. Where solvents are used to make the impregnation material fluid, the impregnation operation needs to be carried out at least twice, the second time to ensure that any voids created by the later evaporation of solvent after the first process, are filled. Variations to this requirement are possible in the case of windings which are intended for fitting into the slots of machines or similar locations and are not accessible after fitting. In these cases their impregnation, or suitable</p><p>alternative insulation and consolidation procedure, may be carried out before fitting for windings operating above 1100 V rms Below this figure it is not considered likely that this problem will arise.</p><div class="note"><b>Note on the missing full stop in the print.</b> The print has no full stop between 'rms' and 'Below' in '...windings operating above 1100 V rms Below this figure...'. The wording is kept as printed; the Vietnamese supplies the full stop of the intended sentence.</div><p>No wires of conductor diameters of less than 0.25mm are considered sufficiently robust to be secure against breakage and such wires are not permitted for increased safety windings. This would exclude the windings of resistance thermometers which are often used to prevent the winding from overheating and this is not the intention. Therefore, resistance thermometers are absolved from the necessity of satisfying the size limitation. It should be noted, however, that the performance of such devices is affected by their proximity to the winding being protected and that they need to be effectively impregnated with the windings. This is especially so in the case of rotating machines where they need to be in the slots with the windings to ensure efficient operation.</p><p>While needing to comply with the basic requirement (i.e., that no part of the apparatus to which an explosive atmosphere has access may exceed the limiting temperature of the temperature class for the apparatus, and no part of the apparatus may exceed the maximum temperature for which its material and assembly is designed, even if the explosive atmosphere does not have access) there are further limits of temperature with which windings must comply to ensure reliability and these are given in Table 12.4. These need to be satisfied even when physical faults occur (e.g., a locked rotor in the case of a rotating machine), and if the winding alone cannot satisfy these requirements then the temperature sensing devices already referred to must, together with associated devices, ensure temperature limitation or electrical isolation so that the limits are not exceeded.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Criteria and winding<br>type measurement</th><th>Method of<br>temperature<br>measurement<br>(note 3)</th><th>A</th><th>B</th><th>E</th><th>F</th><th>H</th></tr></thead><tbody><tr><td>Single layer windings. (maximum temp)</td><td>R or T</td><td>95</td><td>110</td><td>120</td><td>130</td><td>155</td></tr><tr><td>Other windings (maximum temp)</td><td>R</td><td>90</td><td>105</td><td>110</td><td>130</td><td>155</td></tr><tr><td></td><td>T</td><td>80</td><td>95</td><td>100</td><td>115</td><td>135</td></tr><tr><td>Rotating machines (temp at tₑ time)</td><td>R</td><td>160</td><td>175</td><td>185</td><td>210</td><td>235</td></tr><tr><td></td><td>T</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.4 Limiting temperatures for windings<br>Maximum winding temperature (°C)<br>Thermal material insulation class (notes 1 and 2)</p><div class="note"><p>Notes:</p><p>1 Insulation classes in accordance with BS 2757.</p><p>2 These figures are included on a temporary basis pending the inclusion of figures in BS 2757.</p><p>3 R indicates measurement by the resistance thermometer method and T by the thermometer method. The thermometer method is not acceptable where the resistance thermometer method is usable and never for rotating machines</p><p>Translator note: Note 3 ends without a full stop in print and the 'Notes:' heading is italicised. The machine row prints a subscript e in 'tₑ', whose meaning is not defined in the chapter, and 'temp' is lowercase in all printed row labels. The OCR text layer read 'tₑ' as 'te'; the render governs.</p><p>Translator note: the two spanning header lines 'Maximum winding temperature (°C)' and 'Thermal material insulation class (notes 1 and 2)' cover the five class columns and are carried in the caption; '(note 3)' prints under the Method column and is folded into that HEAD cell, leaving the flat HEAD/ROWS shape intact. 'N/P' is retained as printed, and Note 2's 1980s 'temporary basis' wording is translated literally.</p></div><div class="note"><b>Note on Note 2 of Table 12.4.</b> This is an editorial note from the original 1980s text, saying that the figures are included on a temporary basis pending their inclusion in BS 2757. It is kept as printed.</div><div class="note"><b>Note on Note 3 and the tₑ subscript.</b> Note 3 ends without a full stop in the print, and the 'tₑ' in the row 'Rotating machines (temp at tₑ time)' is not defined within this span. Both are kept as printed.</div><figure class="figure" id="fig-9"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 12.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.9 · Ảnh hưởng của dây dẫn cô lập đến chiều dài rò và khoảng hở</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.9 · Effect of isolated conductors on creepage distances and clearances</text><rect x="120" y="112" width="440" height="58" fill="#f3ead6" stroke="#2a2a2a" stroke-width="1.1"/><line x1="129" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="137" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="145" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="153" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="161" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="169" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="177" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="185" y1="113" x2="129" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="193" y1="113" x2="137" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="201" y1="113" x2="145" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="209" y1="113" x2="153" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="217" y1="113" x2="161" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="225" y1="113" x2="169" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="233" y1="113" x2="177" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="241" y1="113" x2="185" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="249" y1="113" x2="193" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="257" y1="113" x2="201" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="265" y1="113" x2="209" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="273" y1="113" x2="217" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="281" y1="113" x2="225" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="289" y1="113" x2="233" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="297" y1="113" x2="241" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="305" y1="113" x2="249" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="113" x2="257" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="321" y1="113" x2="265" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="113" x2="273" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="337" y1="113" x2="281" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="345" y1="113" x2="289" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="353" y1="113" x2="297" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="361" y1="113" x2="305" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="369" y1="113" x2="313" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="377" y1="113" x2="321" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="385" y1="113" x2="329" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="393" y1="113" x2="337" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="401" y1="113" x2="345" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="409" y1="113" x2="353" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="417" y1="113" x2="361" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="425" y1="113" x2="369" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="433" y1="113" x2="377" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="441" y1="113" x2="385" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="449" y1="113" x2="393" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="457" y1="113" x2="401" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="465" y1="113" x2="409" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="473" y1="113" x2="417" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="481" y1="113" x2="425" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="489" y1="113" x2="433" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="497" y1="113" x2="441" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="505" y1="113" x2="449" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="513" y1="113" x2="457" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="521" y1="113" x2="465" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="529" y1="113" x2="473" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="537" y1="113" x2="481" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="545" y1="113" x2="489" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="553" y1="113" x2="497" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="505" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="513" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="521" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="529" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="537" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="545" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="553" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="120" y1="112" x2="560" y2="112" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="170" x2="560" y2="170" stroke="#2a2a2a" stroke-width="1.1"/><rect x="180" y="105" width="34" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="105" width="20" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="105" width="34" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><line x1="214" y1="83" x2="214" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="322" y1="83" x2="322" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="216" y1="88" x2="320" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="320" y1="88" x2="216" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="268" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="342" y1="83" x2="342" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="452" y1="83" x2="452" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="344" y1="88" x2="450" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="450" y1="88" x2="344" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="397" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="214" y1="110" x2="322" y2="110" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="342" y1="110" x2="452" y2="110" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="214" y1="98" x2="452" y2="98" stroke="#1f5f8b" stroke-width="1.3" stroke-dasharray="5 3"/><text x="197" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn mạch (Circuit conductor)</text><line x1="197" y1="68" x2="197" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="332" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn cô lập (Isolated conductor)</text><line x1="332" y1="52" x2="332" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="469" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn mạch (Circuit conductor)</text><line x1="469" y1="68" x2="469" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="268" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chiều dài rò (Creepage distance)</text><line x1="268" y1="206" x2="268" y2="111" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="474" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng hở (Clearance)</text><line x1="474" y1="206" x2="440" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="340" y="228" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng hở = D + d, · Clearance = D + d,</text><text x="340" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Chiều dài rò = D + d (Mọi chiều dài rò (d hoặc D) dưới 2,5 mm</text><text x="340" y="258" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(1,5 mm nếu tổng chiều dài rò yêu cầu dưới 3 mm) được coi là</text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đứt xuống và dẫn điện trong điều kiện làm việc bình thường).</text><text x="340" y="288" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Creepage distance = D + d (Any creepage distance (d or D) of less</text><text x="340" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">than 2.5 mm (1.5 mm if total creepage distance required is less</text><text x="340" y="316" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">than 3 mm) is assumed to breakdown and conduct in normal service)</text></svg><figcaption class="figcap">Figure 12.9 · Effect of isolated conductors on creepage distances and clearances</figcaption></figure><div class="note"><b>Note on the formulas in Fig. 12.9.</b> The print writes 'Clearance = D + d,' with a trailing comma, then 'Creepage distance = D + d' followed by an explanation in nested brackets. The punctuation is kept as printed.</div><h3>12.3 Additional requirements for specific types of apparatus <span class="en">12.3 Additional requirements for specific types of apparatus</span></h3><p>In addition to the basic requirements for increased safety already identified, there are specific variations necessary in the case of particular types of apparatus such as terminal enclosures, mains luminaires, cap lamps, measuring instruments including transformers, secondary batteries, electric heating apparatus, and rotating machines. Other specific types of apparatus may require additional specific constructional requirements but these are not specified in detail. The Standard (BS/EN 50019) requires that, where appropriate, the constructional requirements which follow should be applied to other types of apparatus in addition to the general constructional requirements necessary for increased safety as appropriate.</p><h4>12.3.1 Terminal enclosures <span class="en">12.3.1 Terminal enclosures</span></h4><p>It is normal to give a degree of flexibility to increased safety terminal boxes as to the number and types of terminals fitted. This can cause problems in that the connection of a wire to a terminal has a finite resistance, as does the amount of wire inside the enclosure. Wiring outside the enclosure may generally be ignored because of the enhanced cooling which is normally apparent in this case, but that within the enclosure cannot. Power will be dissipated in both internal conductor and terminal which will give rise to temperature elevation and, where several terminals are fitted in close proximity, adjacent terminals also have an effect. In addition, the ambient temperature in the enclosure will also be affected by the</p><div class="note"><b>Note on the final sentence boundary.</b> The last sentence in this span ends with 'by the' because it continues onto the next printed page (outside this module's range). The incomplete ending is kept as printed.</div><p>total internal power, which can be dissipated within the enclosure by all terminals and wiring therein. In order to determine the worst case for any terminal box it is therefore necessary to identify the worst terminal intended for use therein. This is the terminal which achieves the maximum surface temperature when connected to a conductor of its maximum specified size which has, inside the terminal, box a length equal to the diagonal dimension of the terminal box (e.g., 1.4 m for a 1 m x 1 m terminal box). The box is then fitted with the maximum number of such terminals of that type for which it is designed which are wired in series (see Fig. 12.10). As conductors within the box will often be loomed together, the conductors used for this purpose are loomed together, in sets of six and then the maximum rated current is then applied to the circuit produced. It is then necessary to identify the maximum temperature reached within the box and this will be the temperature which determines the temperature classification of the box. The power used in this evaluation can also be calculated once the wire and wire/terminal connection resistance is known, and this will then constitute the maximum power dissipation permitted for the box. When in service the box may then be used for any number of the worst case terminals or other less limiting terminals, provided the maximum power figure is not exceeded and no terminal operates at more than its rated current. The parameters of all intended terminals then need to be quoted so that the permissible combinations are easy to determine.</p><div class="note"><b>Note on 'inside the terminal, box' in the print.</b> The print has a comma after 'terminal' in 'which has, inside the terminal, box a length equal to the diagonal dimension of the terminal box'. The wording is retained in English; the Vietnamese follows the intended sense.</div><figure class="figure" id="fig-10"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.10 · Bố trí đo nhiệt độ trong vỏ đầu nối</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.10 · Arrangement for temperature measurement in terminal enclosures.</text><rect x="230" y="74" width="220" height="206" fill="#f7f9fb" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Hộp đầu nối (cao (H) × rộng (W)) / Connection box (height (H) x width (W))</text><line x1="340" y1="64" x2="340" y2="73" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><rect x="312" y="122" width="56" height="130" fill="#e8eef5" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="326" cy="134" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="134" x2="329.5" y2="134" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="130.5" x2="326" y2="137.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="134" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="134" x2="357.5" y2="134" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="130.5" x2="354" y2="137.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="154" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="154" x2="329.5" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="150.5" x2="326" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="154" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="154" x2="357.5" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="150.5" x2="354" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="174" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="174" x2="329.5" y2="174" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="170.5" x2="326" y2="177.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="174" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="174" x2="357.5" y2="174" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="170.5" x2="354" y2="177.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="194" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="194" x2="329.5" y2="194" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="190.5" x2="326" y2="197.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="194" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="194" x2="357.5" y2="194" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="190.5" x2="354" y2="197.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="214" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="214" x2="329.5" y2="214" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="210.5" x2="326" y2="217.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="214" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="214" x2="357.5" y2="214" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="210.5" x2="354" y2="217.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="234" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="234" x2="329.5" y2="234" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="230.5" x2="326" y2="237.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="234" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="234" x2="357.5" y2="234" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="230.5" x2="354" y2="237.5" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="266,280 266,106 270,98 278,94 288,96 294,104 294,130 312,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="414,280 414,106 410,98 402,94 392,96 386,104 386,130 368,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="268.2,280 268.2,106 272.2,98 280.2,94 290.2,96 296.2,104 296.2,130 314.2,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="411.8,280 411.8,106 407.8,98 399.8,94 389.8,96 383.8,104 383.8,130 365.8,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="270.4,280 270.4,106 274.4,98 282.4,94 292.4,96 298.4,104 298.4,130 316.4,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="409.6,280 409.6,106 405.6,98 397.6,94 387.6,96 381.6,104 381.6,130 363.6,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="272.6,280 272.6,106 276.6,98 284.6,94 294.6,96 300.6,104 300.6,130 318.6,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="407.4,280 407.4,106 403.4,98 395.4,94 385.4,96 379.4,104 379.4,130 361.4,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="274.8,280 274.8,106 278.8,98 286.8,94 296.8,96 302.8,104 302.8,130 320.8,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="405.2,280 405.2,106 401.2,98 393.2,94 383.2,96 377.2,104 377.2,130 359.2,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="277,280 277,106 281,98 289,94 299,96 305,104 305,130 323,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="403,280 403,106 399,98 391,94 381,96 375,104 375,130 357,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="180" y="174" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bó 6 dây dẫn (Loom of 6 conductors)</text><line x1="180" y1="176" x2="266" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="500" y="174" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bó 6 dây dẫn (Loom of 6 conductors)</text><line x1="500" y1="176" x2="414" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="340" y="106" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các đầu nối (Terminals)</text><line x1="340" y1="108" x2="340" y2="128" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="340" y="300" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Chiều dài mỗi dây dẫn bằng một nửa đường chéo hộp (√(H² + W²)) bên trong hộp</text><text x="340" y="314" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note: Length of each conductor is half of diagonal box dimension (√(H² + W²)) inside the box</text></svg><figcaption class="figcap">Figure 12.10 · Arrangement for temperature measurement in terminal enclosures. Note: Length of each conductor is half of diagonal box dimension (√(H² + W²)) inside the box</figcaption></figure><div class="note"><b>Note on the formula in the Fig. 12.10 note.</b> The OCR text layer reads the note formula as '(m)', while the page render shows '(√(H² + W²))'. The redraw follows the rendered form; the radical is not replaced.</div><p>As a result of this the temperature classification can be specified as either the classification achieved by specific combinations of terminals, or by any combination of specific types of terminal which together do not dissipate more than the specified power limitation.</p><h4>12.3.2 Mains powered luminaires <span class="en">12.3.2 Mains powered luminaires</span></h4><p>Although it is obviously possible to utilize any type of lamp in which no temperature will be ignition capable, even that inside the lamp glass itself when the lamp is broken, this is not a real flexibility as most lamps have incandescent filaments or operate at high temperature and would not satisfy this requirement. The only type of lamp which will normally be acceptable in such circumstances is the cold cathode (fluorescent) type where internal temperatures are always within those limits. Other than that, the use of lamps must be very specific as breakage could lead to ignition, or specific constructional requirements exist in the case of such things as lamp connection arrangements. It is normally necessary to specify from the following list:</p><p>1. tungsten filament lamps in accordance with both BS 5971 (1988)¹² and BS 161 (1990);¹³</p><p>2. mixed light (tungsten and mercury fluorescent) lamps type MBTF. (These are high pressure types as the content of the lamp is lower than for low pressure (MTAF) lamps, thus reducing problems on breakage);</p><p>3. cold starting fluorescent lamps in accordance with EN 60061 (1993)¹⁴ (this is not the same as IEC 61-1). It will be remembered from Chapter 10 that these lamps have a single pin for use in 'flameproof type' lampholders.</p><div class="note"><b>Note on the superscript footnote markers in the lamp list.</b> The print uses ¹² after 'BS 5971 (1988)', ¹³ after the semicolon following '(1990)', ¹⁴ after 'EN 60061 (1993)' and ¹³ after 'BS/EN 50018'; the OCR text layer misreads them as doubled apostrophes or ordinary digits attached to the standard designations. The superscripts are retained as printed.</div><p>In general, all lamps and their lampcaps are required to form enclosures which, at the time of contact separation, pass the flame transmission tests specified for flameproof enclosures (see BS/EN 50018¹³ and Chapter 10) or be arranged so that separation occurs in a separate flameproof enclosure complying with this standard prior to separation of the lamp contacts. This is not necessary if the connection is made by contacts which can be assumed to be non-sparking (e.g., multiple contacts with sufficient pressure), removal of the lamp is prevented while the luminaire is energized (e.g., by having an isolating switch interlocked with the outer cover of the luminaire), and ensuring that the lamp cannot work loose (e.g., by the use of a locking device to prevent unscrewing in the case of a screw lamp or to prevent end-cap float in the case of a fluorescent). While these latter situations are not specifically addressed in the case of luminaires, they are in the case of plugs and sockets and will be equally valid for luminaires. The main problem in their application is that the contacts made in a plug and socket which are not considered as sparking are made in two or more places by design. This is not normally the case in respect of lamps which usually only have one</p><p>connection and do not lend themselves to this approach. It has, however, been used in the case of fluorescent tubes which have bi-pin bases and are normally used with hot cathodes. In these cases it has been shown that such tubes can work with cold cathodes and for the purposes of connection the endpins, connected as they are by a low resistance heater, can be effectively used in parallel to achieve the required security of connection, provided their lamp cap is modified to increase the security of connection.</p><p>In normal circumstances the above approach is not possible and it is necessary to allow for sparking on lamp disconnection. This is done either by using the lampcap/lampholder assembly as a sort of flameproof enclosure which needs to satisfy some or all of the requirements of BS/EN 50018 (See Chapter 10) which are specified for lampcap/lampholder combinations in clause 18 of that Standard, or by an arrangement so that the electrical circuit is broken in a separate flameproof enclosure (see Fig. 12.11) before</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 360" role="img" aria-label="Fig 12.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.11 · Ví dụ về cách ly đèn gián tiếp</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.11 · Example of indirect lamp isolation.</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lưu ý: Nếu nối cuối vào nguồn ngoài không nằm trong vỏ chống cháy nổ thì phải đặt trong vỏ an toàn tăng cường bổ sung</text><text x="340" y="45" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Note: If final connection to external supply is not within flameproof enclosure then it should be in an additional increased safety enclosure</text><rect x="304" y="74" width="72" height="78" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.4"/><line x1="312" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="319" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="326" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="333" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="340" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="347" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="354" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="361" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="368" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="306" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="313" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="320" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="327" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="334" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="341" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="348" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="355" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="362" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="369" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><rect x="334" y="82" width="12" height="12" fill="#dbe7f0" stroke="#2a2a2a" stroke-width="1.0"/><rect x="334" y="126" width="12" height="10" fill="#dbe7f0" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="94" x2="340" y2="122" stroke="#2a2a2a" stroke-width="1.2" stroke-dasharray="3 2"/><rect x="337" y="56" width="6" height="104" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="330" y="74" width="20" height="9" fill="#e7ddc8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="336" y1="75" x2="331" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="75" x2="334" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="346" y1="75" x2="339" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="349" y1="75" x2="344" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><rect x="330" y="130" width="20" height="9" fill="#e7ddc8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="336" y1="131" x2="331" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="131" x2="334" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="346" y1="131" x2="339" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="349" y1="131" x2="344" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><rect x="232" y="100" width="76" height="8" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="100" width="16" height="8" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="298" y1="101" x2="293" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="101" x2="297" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><line x1="307" y1="101" x2="302" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><rect x="376" y="100" width="96" height="8" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="376" y="96" width="14" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="382" y1="97" x2="377" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="387" y1="97" x2="377" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="378" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="383" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="388" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><polyline points="330,118 350,121 330,124 350,127 330,130" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="326" y="152" width="28" height="16" fill="#e9edf2" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322" y1="154" x2="358" y2="155.6" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="157.2" x2="358" y2="158.8" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="160.4" x2="358" y2="162" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="163.6" x2="358" y2="165.2" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="166.8" x2="358" y2="168.4" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="322,170 358,170 350,178 330,178" fill="#dfe5ec" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="240" r="64" fill="#f9fcff" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="244" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Đèn (Lamp)</text><text x="206" y="80" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối trụ (thanh tác động)</text><text x="206" y="89" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cylindrical joint (operating rod)</text><line x1="207" y1="91" x2="292" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="206" y="138" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bushing chống cháy nổ</text><text x="206" y="147" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof bushing</text><line x1="207" y1="149" x2="304" y2="134" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="474" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bushing chống cháy nổ</text><text x="474" y="69" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof bushing</text><line x1="473" y1="71" x2="348" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="474" y="82" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ chống cháy nổ</text><text x="474" y="91" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof enclosure</text><line x1="473" y1="93" x2="376" y2="100" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="110" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối bích</text><text x="500" y="119" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange joint</text><line x1="499" y1="121" x2="468" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="136" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thanh tác động</text><text x="500" y="145" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Operating rod</text><line x1="499" y1="147" x2="344" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo</text><text x="500" y="171" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spring</text><line x1="499" y1="173" x2="350" y2="127" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/></svg><figcaption class="figcap">Figure 12.11 · Example of indirect lamp isolation. Note: If final connection to external supply is not within flameproof enclosure then it should be in an additional increased safety enclosure</figcaption></figure><div class="note"><b>Note on the labels and number of Fig. 12.11.</b> The print carries the label 'Flameproof bushing' (the OCR text layer reads 'Flameoroof') and the number 'Fig. 12.11' (OCR splits it as 'Fig. 12.1 1'); the printed caption includes the sentence beginning 'Note: If final connection...'. The redraw follows the rendered forms.</div><p>the connection between the lampcap and lampholder is broken. In either case the assembly must be suitable for sub-group IIC.</p><p>In all cases the electrical connection to the lamp needs to be secure to ensure that no sparking occurs when the lamp is fully inserted. While this may be considered as too great a requirement, as the assembly is shown not to transmit flame, it must be remembered that there is a difference between occasional sparking during removal and continuous sparking due to loosening or bad contact. Security of contact is assured by one of the following means. First, the spring contacts used in the case of cylindrical pin contacts, such as those used in fluorescent tubes, need to have a contact force of 10N when the lamp is fully engaged. Second, the spring contacts of cylindrical plug-in lamps, such as bayonet fitting lamps, need to have a contact force of 10N when the bayonets are fully engaged. Third, in the case of screw caps, the end-spring contact should have a force of at least 15N when the lamp is fully home and the thread contact should be made through at least two full threads or, alternatively, through spring side contacts having a force of 30N. In cases where the lamp connection is broken in a separate flameproof enclosure during removal of the lamp from the lampholder, before the lamp contacts are broken, the minimum required force of any spring contact elements is reduced to 7.5 N.</p><p>There is a particular problem in the case of a screw lamp in that it is not normally positively secured against loosening, and as a result there needs to be some measure used to demonstrate its security against this problem. To achieve this a test may be applied. The lamp may be inserted into the lampholder with a specific torque and then unscrewed by 15°. The torque necessary to achieve further unscrewing must then be above a certain minimum value. Table 12.5 indicates the necessary torque values and the necessary security may, if desired, be achieved by the use of a locking device to prevent lamp removal.</p><div class="note"><b>Note on the degree signs in the print.</b> The print reads 'unscrewed by 15°', '50 °C lower' and '200 °C'; the OCR text layer reads the degree sign as a double quote ('15"', '50 "C', '200 "C'). The degree signs are retained as printed.</div><p>Lamps (except those used in fluorescent fittings) are normally extremely hot and, to minimize the risk of the cover of the luminaire suffering damage due to heat and to allow good air circulation around the lamp, the separation between the lamp and luminaire cover needs to be above a</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Lamp cap size</th><th>Insertion torque<br>Newton Metres</th><th>Minimum removal<br>torque<br>Newton Metres</th></tr></thead><tbody><tr><td>E10</td><td>see note</td><td>see note</td></tr><tr><td>E14</td><td>1.0 ± 0.1</td><td>0.3</td></tr><tr><td>E27</td><td>1.5 ± 0.1</td><td>0.5</td></tr><tr><td>E40</td><td>3.0 ± 0.1</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.5 Torque tests for screwed lamps</p><div class="note"><p>(from BS/EN 50019)</p><p>Note: No test is considered as necessary for this small size of lamp.</p><p>Translator note: the two numeric column headings are stacked in print — 'Insertion torque' over 'Newton Metres', and 'Minimum removal' / 'torque' over 'Newton Metres'. Line breaks reproduce the stack.</p><p>Translator note: the three insertion-torque cells print '1.0 ± 0.1', '1.5 ± 0.1' and '3.0 ± 0.1'; the OCR text layer read the sign as 'It', 'zt' and 'f'. The rendered plus/minus sign is retained.</p><p>Translator note: the source line prints '50019'; the OCR text layer read '50029'. Retained as printed.</p><p>Translator note: the printed Note ends with a full stop ('...small size of lamp.'); retained.</p></div><p>specified minimum figure. This figure is given in Table 12.6 for all except fluorescent lamps. For fluorescent lamps, where there is less heat a more simple solution may be adopted and a 5mm minimum is applied. This is further reduced to 2mm where the cover is effectively an additional tube around the fluorescent tube.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Lamp power (P) (Watts)</th><th>Minimum lamp/cover separation (mm)</th></tr></thead><tbody><tr><td>0< P <60</td><td>3</td></tr><tr><td>60≤ P <100</td><td>5</td></tr><tr><td>100≤ P <200</td><td>10</td></tr><tr><td>200≤ P <500</td><td>20</td></tr><tr><td>500< P</td><td>30</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.6 Separation between lamp envelope and cover</p><div class="note"><p>(from BS/EN 50019)</p><p>Translator note: the printed caption breaks 'envelope' across justified lines as 'enve-' / 'lope'; the word is given whole here.</p><p>Translator note: the left bound prints '<' in row 1 and '≤' in rows 2-4, with a strict '<' on the right in every row, ending in '500< P'. The OCR text layer read these as 'O<', '605', '1005', '2005' and 't'; the rendered inequality signs govern. Irregular printed spacing is normalised in the cells.</p><p>Translator note: the source line prints '50019'; the OCR text layer read '50029'. Retained as printed.</p></div><p>The confined space inside luminaires has an effect upon the ignition of contained explosive atmospheres, probably due to processes such as convection, causing gas movement from hot parts of the luminaire to cooler parts resulting in causing heat loss. This effect can be used by filling a particular luminaire with the most easily ignited mixture of a particular flammable gas and air, and determining the lamp temperature at which ignition occurs. By this means a lamp can be permitted which exceeds the class, maximum for a given temperature class, provided its maximum temperature is 50 °C lower than the minimum ignition temperature measured for that luminaire and that explosive atmosphere. This relaxation is, however, only permitted where individual tests have proved its efficacy in particular luminaires, and the list of explosive atmospheres for which the relaxation is validated by tests in each case needs to be specified for the particular luminaire.</p><p>Many luminaires utilize control equipment (e.g., chokes, capacitors and starting arrangements) for fluorescent luminaires. These present specific problems which require attention, particularly as lamp failure (but not envelope fracture) is considered as normal operation.</p><p>In the case of fluorescent luminaires the following approach is usual. The normal switch starter which is used in fluorescent lamps contains a switch which, although usually hermetically sealed, is not acceptable in the type 'e' concept. To overcome this, type 'e' fluorescents are usually switchless (semi-resonant) starting. This is more expensive to use but removes the need for as starter. If a switch starter was to be used it would need to be flameproof (see Chapter 10) which would make it more expensive than the switchless-start approach and, for this reason, it is seldom used. Generally, when a fluorescent tube fails, the choke in the fitting will overheat. This is</p><div class="note"><b>Note on 'for as starter'.</b> The print reads 'removes the need for as starter', and the OCR text layer agrees. The wording is retained in English; the Vietnamese follows the intended meaning.</div><p>not acceptable in type 'e' as it could both cause the fitting to heat to above its temperature classification, and the choke itself to fail. Either would not be acceptable. In case of tube failure the choke must not heat either beyond its material rating or the fitting temperature classification. This can be achieved by choke design or by utilizing the increase in choke current when the lamp fails to operate electrical protection. Capacitors used in fluorescent fittings cannot comply with type 'e' requirements because of their construction in having two layers of foil very close together, and therefore not being able to satisfy the separation requirements of type 'e'. To overcome this, such capacitors need to be otherwise protected. Typical ways in which this is done are to arrange the capacitor in a flameproof enclosure (see Chapter 10) or use powder filling (see Chapter 9).</p><div class="note"><b>Note on the spacing of the quoted 'type e' phrase and on capitalisation in the print.</b> The page render shows a space between 'type' and the quoted letter e; the OCR text layer sometimes drops that space. The print also writes '(e.g., Intrinsic Safety - See Chapter 13)' with a capital 'See', '(e.g., Flameproof - see Chapter 10)' with a lower-case 'see', and '(e.g., intrinsic safety - see Chapter 13)' in lower case. These forms are retained as printed.</div><h4>12.3.3 Caplamps <span class="en">12.3.3 Caplamps</span></h4><p>These are normally battery-operated devices and have a separate battery pack. While increased safety is also used for lamps in such things as torches, it is not usual to use the technique in any but the most powerful of such devices, or in conjunction with another protection concept (e.g., intrinsic safety - see Chapter 13).</p><p>The requirements for caplamps are relatively simple as the lamps, if screwed in, are normally E10 or less, and so no insertion torque requirements exist. The lamp needs a protective cover and if this has less than a 50 cm² surface area, which is the more likely case, then all that is required is a guarding rim of at least 2 mm height. Should the surface area exceed this figure, however, a full guard satisfying BS/EN 50014⁷ is necessary.</p><div class="note"><b>Note on units and spacing in the print.</b> The print reads '50 cm² surface area' (with a superscript 2) and '2 mm height' with a space; the OCR text layer reads '50cm2' and '2mm'. The printed forms are retained.</div><p>The batteries need to satisfy the requirements of this protection concept or another (e.g., Intrinsic Safety - See Chapter 13) and the switch needs to either be interlocked to prevent its separation in a Hazardous Area or be otherwise protected (e.g., Flameproof - see Chapter 10).</p><div class="note"><b>Note on capitalisation in the chapter references.</b> The print writes 'Intrinsic Safety - See Chapter 13' and 'Flameproof - see Chapter 10' with inconsistent capitalisation ('See' versus 'see'). The forms are retained as printed.</div><h4>12.3.4 Measuring instruments and transformers <span class="en">12.3.4 Measuring instruments and transformers</span></h4><p>The requirements for such devices of increased safety are aimed at voltage and current measuring devices, the latter using current transformers, and normal electrical voltage transformers. No electronic measuring devices are envisaged and, because of the fragility of connection springs, no moving coil devices are presumed to be capable of complying with the requirements for increased safety.</p><p>Normal voltage or current transformers need to comply with the requirements for windings and their temperature rise for selection of insulation grade, and temperature classification is determined at rated load. Their temperature rise may be limited by either an integral protective device or an external device, provided that, if external, the device is fully specified. Where the transformer load is external to the apparatus, the</p><p>required degree of control cannot be exercised and the temperature rise, again with protective devices in circuit, is measured with the secondary short circuit in the case of voltage transformers, or open circuit in the case of current transformers also and, if a more adverse external condition can be identified, it must also be taken into account.</p><p>Where such transformers are within instruments and become 'instrument transformers' they must, additionally, withstand without damage 1.2 times their maximum-rated current or voltage. If deemed current transformers they must, in this case, be capable of suffering the thermal and dynamic stresses produced by the application of the specifically safety-factored currents Ith (a safety factored rms current used to determine thermal stresses and temperature rise) and Idyn (a safety factored peak current for dynamic stress evaluation) given in Table 12.7. In the case of Idyn two safety factors are used. The first is 1.25 and is intended to give a general safety factor for dynamic stresses with normal variations and the second is 2.5 and is intended to give an safety factor to allow for waveforms other than sinusiodal. Ith is the current used for determination of maximum operating temperature in these cases, and apart from that temperature having to be within the limit specified by the insulation and temperature classification, an overall limit of 200 °C is applied in these cases. It is possible that current transformers may exit a piece of apparatus, and in such cases it is necessary to identify this and ensure that users are aware of the need to prevent open circuits occurring.</p><div class="note"><b>Note on Ith and Idyn.</b> The print uses an italic I with subscripts 'th' and 'dyn' (I_th, I_dyn); the OCR text layer loses the subscripts or misreads the symbols. The translation uses 'Ith' and 'Idyn' to match the row labels in Table 12.7.</div><div class="note"><b>Note on 'an safety factor' and 'sinusiodal'.</b> Both are confirmed in the page render: the print reads 'intended to give an safety factor to allow for waveforms other than sinusiodal'. They are retained in English.</div><div class="note"><b>Note on 'may exit a piece of apparatus'.</b> This wording is confirmed in the print and is retained in English, although the more usual expression would be 'exit from'. No silent emendation is made.</div><p>Measuring instruments are similarly treated, in that they should be capable of withstanding 1.2 times their rated voltage or current indefinitely, and not exceed the maximum permissible temperature determined by</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Test current</th><th>Basic safety factor</th><th>Safety factor for waveform variation</th></tr></thead><tbody><tr><td>Ith(note 1)</td><td>1.1</td><td>1.0</td></tr><tr><td>Idyn(note 2)</td><td>1.25</td><td>2.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 12.7 Proof against damage by short circuit currents<br>Safety factors to be used as multipliers for determination of test current using short circuit current (Isc) as a base</p><div class="note"><p>1 Ith is the current to be used for temperature rise determination.</p><p>2 Idyn is the current to be used for dynamic stress testing.</p><p>3. The maximum values of Isc in any waveform configuration are Ith /1.1 rms and Idyn/1.25 peak.</p><p>Translator note: the spanning heading 'Safety factors to be used as multipliers for determination of test current using short circuit current (Isc) as a base' covers the two right-hand columns. It is carried in the caption (second line) so the flat HEAD/ROWS shape stays intact.</p><p>Translator note: Ith, Idyn and Isc are printed with subscripted 'th', 'dyn' and 'sc'. They are written as plain suffixes here because complete subscript glyphs are unavailable.</p><p>Translator note: note numbering punctuation is inconsistent in print — items 1 and 2 have no full stop after the numeral while item 3 reads '3.'. Preserved as printed.</p><p>Translator note: the OCR text layer garbled the row labels ('I*(note 1)', 'I+,(note 2)') and note 3 ('Iu, /1.1 rms and I+/1.25 peak'); the forms above follow the render.</p></div><div class="note"><b>Note on the final sentence boundary.</b> The paragraph 'Measuring instruments are similarly treated...' ends with 'determined by' because it continues on the next printed page (outside this module's range) with 'insulation requirements and temperature classification...'. The boundary is kept as printed.</div><p>insulation requirements and temperature classification. They must also satisfy the thermal and dynamic stability requirements at I<sub>th</sub> and I<sub>dyn</sub> and the 200°C overall limit.</p><p>These requirements are significantly different to those in BS 5501, Part 6³ which were based on rated current, rather than short-circuit current and thus were less realistic. The figures in that Standard assumed that short-circuit currents were a maximum of 100 times rated-current rms for current transformers, reducing to 50 times for measuring instruments, and 250 times peak-rated current for current transformers, reducing to 125 times for measuring instruments. There was only a safety factor of 1 for I<sub>th</sub> and 1.3 for I<sub>dyn</sub> in these cases also. The more recent figures are therefore much more closely related to reality.</p><div class="note"><b>Note on the superscript footnote marker.</b> The print reads 'BS 5501, Part 6³'; the OCR text layer reads 'Part 63'. The superscript 3 is a footnote marker, not part of the standard number. It is retained as printed.</div><div class="note"><b>Note on the hyphenation in the print.</b> The print writes 'rated-current rms' and 'peak-rated current' with hyphens, but '5 hour rate' and 'one hour discharge situation' without. The distinction is kept as printed.</div><h3>12.3.5 Secondary batteries <span class="en">12.3.5 Secondary batteries</span></h3><p>Batteries cannot be switched off like external power supplies and although batteries comprising both primary and secondary cells are permitted tacitly by the inclusion of cap lamps, there are specific additional requirements for batteries comprising secondary cells. However, the basic requirements of the protection concept apply to the external parts of all cells and batteries. In the case of batteries containing secondary cells there are several additional requirements, particularly because of the possibility of their regeneration capability by charging.</p><p>First, all secondary cells must be of the lead/acid, nickel/iron or nickel/cadmium type construction and no other chemical type of constructions are permitted. In addition, for larger batteries (if the battery comprised of secondary cells has a capacity of greater than 25 ampere hours when discharged at the 5 hour rate) several additional constructional requirements apply. The cells of these larger batteries need to reach a basic quality of construction to prevent short circuits caused by plate movements, electrolyte slurry build up and corrosion. To this end the following requirements need to be addressed:</p><p>1. The cell plates shall be positively secured to prevent movement, and constructed together with their lugs and busbars so as to prevent significant corrosion at lowest electrolyte level for the expected life of the cell.</p><p>2. Where it is necessary to top up an electrolyte from time to time, cells must have a clear indication of maximum and minimum levels of electrolyte acceptable.</p><p>3. Seals should be provided between each pole and the lid of the cell to prevent electrolyte leakage, and the cell lid should be sealed to the outer cell case for the same reason. There will also have to be sufficient volume inside the cell to ensure that expansion of electrolyte, due to expected heating, does not cause overflow of electrolyte from the filling plugs.</p><p>4. Filling plugs for electrolyte replenishment will need to be of a design which prevents ejection of electrolyte when the electrolyte in the cell</p><p>is within specification and the cell operating conditions are also within specification.</p><div class="note"><b>Note on the list item split across the page.</b> Item 4 continues from printed p.319 to printed p.320 with no continuation marker; the two halves are joined here without dropping either.</div><p>5. The space provided at the bottom of the cell should be sufficiently large to prevent build up of slurry from short circuiting the plates in the expected life of the cell.</p><p>6. The insulation between any poles and the outside of the cell container should have a resistance of at least 1 MΩ when the battery is new. If one pole is connected to the cell case and the insulation resistance between the outside of the cell case and that pole is less than 1 MΩ then it will be necessary to provide additional insulation in the battery container (as opposed to the cell container) to ensure that the pole is effectively insulated from other conducting parts using the 1 MΩ criterion.</p><div class="note"><b>Note on the megaohm unit.</b> The print reads '1 MΩ' three times in this paragraph; the OCR text layer reads '1 MQ', '1MS2' and '1 MS2'. The megaohm unit is restored as printed.</div><p>A typical cell construction is shown in Fig. 12.12.</p><p>The containers of these larger batteries likewise have additional requirements applied to them and these are basically as follows:</p><p>1. Battery containers may be of metal or plastics, or indeed other suitable materials, provided they produce a rigid container and, where of conducting material, are manufactured with their internal surfaces fitted with bonded insulating material to ensure cell insulation. This applies to</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 12.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.12 · Cấu tạo điển hình của cell an toàn tăng cường</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.12 · Typical increased safety cell construction</text><rect x="240" y="72" width="200" height="248" fill="#f5f8fa" stroke="#2a2a2a" stroke-width="1.4"/><rect x="246" y="78" width="188" height="236" fill="#fbfdff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="244" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="438" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="312" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="252" y1="312" x2="244" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="258" y1="312" x2="250" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="264" y1="312" x2="256" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="270" y1="312" x2="262" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="276" y1="312" x2="268" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="282" y1="312" x2="274" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="288" y1="312" x2="280" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="294" y1="312" x2="286" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="300" y1="312" x2="292" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="306" y1="312" x2="298" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="312" y1="312" x2="304" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="318" y1="312" x2="310" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="324" y1="312" x2="316" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="330" y1="312" x2="322" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="336" y1="312" x2="328" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="342" y1="312" x2="334" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="348" y1="312" x2="340" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="354" y1="312" x2="346" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="360" y1="312" x2="352" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="366" y1="312" x2="358" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="372" y1="312" x2="364" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="378" y1="312" x2="370" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="384" y1="312" x2="376" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="390" y1="312" x2="382" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="396" y1="312" x2="388" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="402" y1="312" x2="394" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="408" y1="312" x2="400" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="414" y1="312" x2="406" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="420" y1="312" x2="412" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="426" y1="312" x2="418" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="432" y1="312" x2="424" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="438" y1="312" x2="430" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="312" x2="436" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><rect x="234" y="66" width="212" height="12" fill="#e6ecf2" stroke="#2a2a2a" stroke-width="1.3"/><rect x="248" y="100" width="184" height="212" fill="#eef6fa" stroke="#2a2a2a" stroke-width="0"/><line x1="248" y1="100" x2="432" y2="100" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="6 3"/><line x1="248" y1="112" x2="432" y2="112" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="6 3"/><rect x="280" y="48" width="12" height="26" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="275" y="58" width="22" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="281" y1="59" x2="276" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="286" y1="59" x2="276" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="291" y1="59" x2="277" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="282" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="287" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="292" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><rect x="388" y="48" width="12" height="26" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="383" y="58" width="22" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="389" y1="59" x2="384" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="394" y1="59" x2="384" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="399" y1="59" x2="385" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="390" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="395" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="400" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><rect x="398" y="40" width="96" height="8" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="486" cy="44" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="258" y="50" width="22" height="18" fill="#e6ecf2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="262" y="44" width="14" height="6" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="268" y="128" width="144" height="8" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="392" y="136" width="10" height="14" fill="#c8d2dd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="276" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="281" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="306" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="311" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="336" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="341" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="366" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="371" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="396" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="401" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="291" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="321" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="351" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="381" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><text x="214" y="50" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Núm rót chống tràn</text><text x="214" y="59" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spillproof fill and vent plug</text><line x1="215" y1="61" x2="258" y2="56" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="76" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nắp kín</text><text x="214" y="85" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sealed lid</text><line x1="215" y1="87" x2="234" y2="72" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="98" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng giãn nở dung dịch</text><text x="214" y="107" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrolyte expansion space</text><line x1="215" y1="109" x2="248" y2="90" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="126" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mức dung dịch tối đa / tối thiểu</text><text x="214" y="135" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum and minimum electrolyte levels</text><line x1="215" y1="137" x2="248" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="198" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vách ngăn bản cực</text><text x="214" y="207" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Plate separators</text><line x1="215" y1="209" x2="291" y2="200" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="244" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ cell</text><text x="214" y="253" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell container</text><line x1="215" y1="255" x2="240" y2="244" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Vỏ cách điện cọc (Post insulation/encapsulation)</text><line x1="469" y1="52" x2="404" y2="62" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="64" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đầu nối liên cell (Intercell connector)</text><line x1="469" y1="66" x2="470" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cọc đầu cuối/nắp (Terminal post/lid)</text><line x1="469" y1="80" x2="394" y2="66" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="92" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Gioăng kín dung dịch (Electrolyte proof seal)</text><line x1="469" y1="94" x2="394" y2="72" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cọc đầu cuối (Terminal post)</text><line x1="469" y1="108" x2="388" y2="50" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="134" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thanh nối nhóm bản cực (Plate group connection bar)</text><line x1="469" y1="136" x2="412" y2="132" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Tai nối bản cực (Plate connection lug)</text><line x1="469" y1="152" x2="402" y2="142" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="220" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Bản cực (Plate)</text><line x1="469" y1="222" x2="400" y2="220" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="306" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng bùn lắng đầy đủ (Adequate slurry space)</text><line x1="469" y1="308" x2="410" y2="306" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/></svg><figcaption class="figcap">Figure 12.12 · Typical increased safety cell construction</figcaption></figure><div class="note"><b>Note on the number and labels of Figure 12.12.</b> The OCR text layer reads the number as 'Fig. 12.1 2' and captures only a few broken right-hand labels; the print and the redraw use 'Fig. 12.12' with the full set of labels on both sides, such as 'Spillproof filling and vent plug', 'Sealed lid', 'Post insulation/encapsulation' and 'Adequate slurry space'.</div><p>covers also but here it is sufficient to use insulating paint because of the lower likelihood of contact with cells.</p><p>2. Battery containers need to be of sufficiently strong construction to withstand any mechanical stress to which they may be subjected in service, and must be resistant to attack by the cell electrolyte. To achieve the necessary strength, partition walls may be fitted between cells but must be insulated in the same way as the enclosure, the lid relaxation not being appropriate here.</p><p>3. Insulating barriers (which may be insulated partition walls) need to be fitted to ensure that no section of the battery in one compartment of the enclosure exceeds 40V. (This is a very common limitation often also used in normal batteries to prevent significant electric shock). The height of these insulating barriers needs to be at least two thirds of the cell height and the creepage distances necessary between conducting parts (described in Table 12.1) must not utilize any distances around slots produced by such barriers, whatever the dimensions of the slot (the creepage distances must be line of sight).</p><p>4. The creepage distance between poles of adjacent cells (the connection points) and between these poles and the battery container (insulated or otherwise) need to be at least 35 mm where the voltage between the poles is 24V or less, and this distance needs to be increased by 1 mm for every 2V by which this voltage exceeds 24 V. These distances are to ensure safe connecting and disconnecting.</p><div class="note"><b>Note on voltage spacing in the print.</b> The print writes '40V' in item 3, '24V', '2V' and '24 V' in item 4, but '40 V' in item 5. Each spelling is kept as printed and is not normalized.</div><p>5. No single container or part of a container separated from other parts of an insulated barrier, as already described, must contain sufficient cells to permit the voltage in that container or section to exceed 40 V immediately the voltage has stabilized after charging.</p><p>6. Battery enclosures may have a lower ingress protection limit than normal enclosure to permit dispersion of any gas produced during charging and IP23 to BS/EN 60529 is the lower limit. The enclosure must, however, be sufficiently well ventilated to ensure that when the maximum amount of hydrogen is released from the cell vent plugs, the general atmosphere within the battery box does not exceed 2 per cent hydrogen. This can be shown by releasing hydrogen from the vent plug of each cell at a rate determined by the formula;</p><div class="eq">H<sub>2</sub> rate = cell capacity (A H) × 5 × 10<sup>−6</sup> m<sup>3</sup>/hr</div><div class="note"><b>Note on the hydrogen-rate formula.</b> The print reads 'H₂ rate = cell capacity (A H) × 5 × 10⁻⁶ m³/hr' with a space in '(A H)' and with 'm³/hr'; the OCR text layer reads 'HZ rate', 'lop6' and 'm3/h'. The symbols and spacing are kept as printed.</div><p>Battery containers should also allow any liquid which collects within them for whatever reason to drain away. This will not normally be acid as the acid is contained in a manner which should prevent release. If this cannot easily be done then the container should be arranged so that the liquid can be removed without disturbing the cells. This latter approach is, however, not ideal as it requires regular inspection of the container in service to ensure that no liquid has collected, and a removal procedure where it has.</p><p>The connections between cells and between the battery and the remainder of the apparatus also needs to meet specific requirements to ensure freedom from sparking and inadvertent contact. All cell connectors must be capable of carrying the maximum current which could flow without overheating and, if the maximum current cannot be specified, they must carry the current from the battery which relates to that flowing in a one hour discharge situation. Connectors also need to be protected from the possibility of corrosion by electrolyte (e.g., this will mean that they will need coating with lead for lead/acid batteries). In addition, connectors need to be insulated to avoid inadvertent electrical contact when the container lid is removed.</p><p>Where flexible connections are used they may be welded or soldered on to the cell terminal posts, provided the precautions required for general soldered joints are applied in that case, or, where copper conductors are used, they may be crimped into a copper terminal post or terminal screwed to a terminal post. In the latter case, the connection to the terminal post must have at least the same contact area as the conductor connection.</p><p>Where plugs and sockets are used to connect the battery to the remainder of the apparatus they do not need to comply with the general specifications for plugs and sockets, provided they can only be separated by a tool and are not intended to be separated in the hazardous area. It is worthy of note here that all of the foregoing requirements are not sufficient to cover the recharging situation and thus it is assumed that batteries are not recharged in a hazardous area.</p><h3>12.3.6 Heating devices <span class="en">12.3.6 Heating devices</span></h3><p>Increased safety heating devices may be heating resistance elements such as cartridge heaters, heating cables which are protected by design in that at maximum voltage the heater cannot exceed a particular temperature in service unless a fault occurs, heating cables which have temperature control devices to limit the temperature and self-limiting heating cables and tapes. Thus the heating is by defined apparatus, and not by merely applying a current to the process fluid or pipeline and using its resistance to create the heating effect or by production of eddy currents.</p><p>The basic heating element which may be a resistance (and here the requirements for windings are not applied to such resistances) or a resistance cable wound round the object to be heated will normally continue heating until equilibrium is reached. The temperature achieved will be that of the heater outside insulation at the insulation/heated object interface and, if this can exceed the heater materials operating limits or permit the required temperature classification to be exceeded, a device to prevent this needs to be fitted. Such a device must not perform a normal temperature control function, and if normal temperature control is necessary a separate device must be used. The heater temperature rise is obviously affected by its mode of use, and the required mode of use must be specified in all cases including</p><p>such things as the temperature of its surroundings including the workpiece, any flowing fluid, etc., and the heat transfer characteristics of the heater.</p><p>Protective devices need to either sense the temperature of the heater or its immediate surroundings, the temperature plus other conditions such as flow in heated pipes, etc., or sense parameters other than temperature which have significant bearing on temperature. The objective is always to prevent the temperature class being exceeded and the material of construction of the heater from exceeding a temperature of 20°C less than the limiting temperature for that material. Heater insulating materials must prevent access of the explosive atmosphere to the heater elements and therefore quartz, sand and similar materials will not be suitable.</p><p>As a result of their nature most resistance heating cables, and some units, may be subjected to mechanical stress particularly during insulation. To ensure their suitability these devices are subjected to being crushed by a steel rod of 6mm diameter with a 1500N force applied and subjected to being bent through 90° on the mandrel shown in Fig. 12.13 at its lowest operating temperature. These actions should not damage either the heater or its insulation. Devices intended for use under water or other liquids will also be tested immersed to ensure that no leakage occurs.</p><div class="note"><b>Note on the degree sign and units in the bend test.</b> The print reads '90°', '6mm' and '1500N' (with no space in the last two units); the OCR text layer reads the degree sign as a double quote. The degree sign and the unit spacing are kept as printed.</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 12.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.13 · Thiết bị thử uốn thiết bị gia nhiệt điện trở / Figure 12.13 · Bend-test apparatus for resistance heat devices</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Cáp hoặc băng mẫu uốn 90° trên trục gá thép · 90° bend on steel mandrels</text><rect x="110" y="236" width="460" height="16" fill="#e9e9e9" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="135,236 135.63,224.8 137.51,213.75 140.61,202.97 144.9,192.61 150.33,182.8 156.82,173.65 164.29,165.29 172.65,157.82 181.8,151.33 191.61,145.9 201.97,141.61 212.75,138.51 223.8,136.63 235,136 246.2,136.63 257.25,138.51 268.03,141.61 278.39,145.9 288.2,151.33 297.35,157.82 305.71,165.29 313.18,173.65 319.67,182.8 325.1,192.61 329.39,202.97 332.49,213.75 334.37,224.8 335,236" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="345,236 345.63,224.8 347.51,213.75 350.61,202.97 354.9,192.61 360.33,182.8 366.82,173.65 374.29,165.29 382.65,157.82 391.8,151.33 401.61,145.9 411.97,141.61 422.75,138.51 433.8,136.63 445,136 456.2,136.63 467.25,138.51 478.03,141.61 488.39,145.9 498.2,151.33 507.35,157.82 515.71,165.29 523.18,173.65 529.67,182.8 535.1,192.61 539.39,202.97 542.49,213.75 544.37,224.8 545,236" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="336" y="52" width="8" height="210" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="340" y1="54" x2="340" y2="264" stroke="#888" stroke-width="0.8" stroke-dasharray="4 5"/><polygon points="336,52 338,49 342,49 344,52" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="336,262 338,265 342,265 344,262" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="225" y1="236" x2="245" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="235" y1="226" x2="235" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><line x1="240" y1="231" x2="303" y2="168" stroke="#1f5f8b" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="266" y="194" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">R</text><line x1="435" y1="236" x2="455" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="445" y1="226" x2="445" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><line x1="450" y1="231" x2="513" y2="168" stroke="#1f5f8b" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="476" y="194" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">R</text><text x="70" y="86" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Cáp gia nhiệt mẫu / Sample heating cable,</text><text x="70" y="95" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">băng hoặc lớp phủ / tape or mantle</text><line x1="252" y1="92" x2="334" y2="118" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="70" y="126" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Trục gá thép / Steel mandrel</text><line x1="180" y1="132" x2="185" y2="148" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="150" y="276" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Đế thép / Steel base</text><line x1="190" y1="270" x2="200" y2="246" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="340" y="299" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">R = Bán kính uốn nhỏ nhất do nhà sản xuất quy định</text><text x="340" y="309" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">R = Minimum bending radius specified by the manufacturer</text></svg><figcaption class="figcap">Figure 12.13 · Test apparatus for resistance heat devices subject to bending stresses in service. R = Minimum bending radius specified by the manufacturer</figcaption></figure><p>Increased safety heating devices are, as all other increased safety devices, based upon the fact that the enhanced constructional requirements make failure very unlikely and if failure does occur then isolation follows rapidly. Heating devices, and heating cables particularly, cover fairly large areas and the most suitable type of electrical protection for insulation failure is the residual current circuit breaker, ideally one which operates at a leakage current of 30 mA although operating currents up to 300 mA are acceptable. The rate of operation of the device is, however, important given that the failure of insulation may be in the hazardous area and a maximum of 5 s at minimum rated operating current falling to 0.15 s at five times that current is required. These are, of course, not usable where the supply is IT (its neutral is connected to earth at source through an impedance) and in such cases (which are unusual in the UK) an insulation monitor is necessary. This monitor should operate when the insulation falls to less than 50 Ω/V of rated voltage (e.g., 12,500 Ω at 250V rated supply voltage).</p><div class="note"><b>Note on the ohm symbols.</b> The print reads '50 Ω/V' and '12,500 Ω'; the OCR text layer reads '50 C!/V' and '12,500 i2'. The Ω symbol is restored as printed; '250V' is kept without a space.</div><p>Wires connecting the heating elements to the device terminals need to exceed 1 mm to ensure reliability and, where the heating device is covered with a conducting sheath to assist in operation of earth fault devices, the sheath should have a significantly lower resistance than the heater to ensure it does not produce additional heating unless it is prevented from so doing by the over temperature protective device. The conductive covering must also extend over at least 70 per cent of the heater surface to ensure correct operation.</p><div class="note"><b>Note on the unit '1 mm'.</b> The print says the wires 'need to exceed 1 mm' without a superscript 2; this is likely an omission in the source for a cross-sectional area (mm²). No '²' is silently inserted; the notation is kept as printed and flagged here.</div><h3>12.3.7 Rotating machines <span class="en">12.3.7 Rotating machines</span></h3><p>Rotating electrical machines, together with terminal boxes, constitute the most common use for increased safety as the construction of the machine is much easier than its flameproof counterpart and the resulting machine is much lighter. There are problems, however, since the machines include bearings and relative movement of parts is likely. As this could lead to such problems as stator/rotor clashes, the construction must try to minimize their possibility. In addition, machines operate at much greater currents during starting and the possibility of ignition from such devices must take account of several different conditions.</p><p>Increased safety machines are generally induction machines with squirrel cage rotors as, with this construction, there is no necessity for electrical connections to the rotor which are not possible within the concept of increased safety. Increased safety machines with wound rotors which are permanently short circuited are also possible but, in general, when a machine rotor is wound electrical connections to that rotor are operationally required for such reasons as limiting of starting torque and speed control (by control of slip). In these cases, the connections to the rotor are by rotating spring contacts or brushes which constitute sparking contacts and are not possible in the increased safety context. Where these are present, therefore,</p><p>they need to be protected by another protection concept and are usually flameproof giving a composite form of protection to the machine.</p><div class="note"><b>Note on the sentence split across the page.</b> The last sentence on printed p.324 ends with a comma and continues at the top of printed p.325. The two halves are joined here; the comma is not replaced by a full stop.</div><h4>Rotor/stator clearances <span class="en">Rotor/stator clearances</span></h4><p>The first necessity is to prevent rotor/stator clashes as far as possible in all operating conditions, and the stresses created by those conditions. This is done by specifying a minimum clearance between rotor and stator when the machine is at rest which is the worst case as any 'sag' of the rotor, due to its mass, will be present. This minimum clearance is derived from a formula which at first glance appears complex and is as follows:</p><div class="eq">Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}      mm</div><div class="note"><b>Note on the air-gap formula.</b> The print gives the formula as 'Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]} mm', with two bracket groups juxtaposed without a multiplication sign and with brace-like outer glyphs; the OCR text layer also misreads the multiplication sign and the final glyph. The formula is not silently corrected; it is reproduced as printed.</div><p>where D = rotor diameter in mm (subject to a minimum of 75 mm<br>and a maximum of 750 mm)<br>n = machine speed in revs/min (frequency × 50/pole pairs<br>per phase)</p><p>The above figure is multiplied by a figure derived from core length (mm)/1.75 × core diameter (mm) where this exceeds 1 and further multiplied by 1.5 where sleeve, rather than rolling element bearings, are used. This calculation looks much more complex than that used in the first edition of the European Standard (BS 5501, Part 6) but, in effect, does not significantly affect the clearance requirements, giving on average a figure which is lower than the figure which would previously have been necessary but normally within around 10 per cent of that figure.</p><div class="note"><b>Note on the standards attribution.</b> The print reads 'the first edition of the European Standard (BS 5501, Part 6)', although BS 5501 is a British Standard; the wording is retained as printed and flagged here.</div><h4>Insulation of stator and rotor conductors <span class="en">Insulation of stator and rotor conductors</span></h4><div class="note"><b>Note on the unnumbered headings.</b> The print sets 'Rotor/stator clearances' and 'Insulation of stator and rotor conductors' as bold, unnumbered headings under 12.3.7. They are kept unnumbered. The OCR text layer lowercases the initial letter of the second heading; the print has a capital 'I'.</div><p>The normal insulation requirements apply to both stators and wound rotors but, in the case of machines, the magnetic stresses will mean that special attention must be given to ensuring the security of windings to prevent insulation damage due to movement. Where squirrel cage rotors are used the rotor bars are not insulated from the rotor magnetic base and, in addition to the necessity to ensure secure interconnection between the bars themselves, the contact between the bars and the rotor core needs to be extremely firm to ensure that sparking does not occur between rotor bars and between rotor bars and the core, particularly during starting when stresses are at their maximum. To achieve this the squirrel cage including its end rings, is normally either cast as a single unit or the rings and bars are brazed or welded together. Their tightness of fit in the rotor slots is achieved by casting them in the slots with aluminium but supplementary slot lining, wedging or keying are also acceptable methods. Figure 12.14 shows a typical simple squirrel cage.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.14 · Máy lồng sóc ba pha điển hình / Figure 12.14 · Typical three-phase squirrel cage machine</text><text x="340" y="29" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt ngang · cách điện rãnh, thanh rôto và thiết bị hạn chế nhiệt / Cross-section with slot insulation and temperature limiting devices</text><circle cx="340" cy="196" r="124" fill="#fff" stroke="#2a2a2a" stroke-width="1.5"/><circle cx="340" cy="196" r="88" fill="#f7f7f7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="340" cy="196" r="78" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="196" r="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="416.21" y1="152" x2="446.52" y2="134.5" stroke="#888" stroke-width="0.8"/><line x1="340" y1="108" x2="340" y2="73" stroke="#888" stroke-width="0.8"/><line x1="263.79" y1="152" x2="233.48" y2="134.5" stroke="#888" stroke-width="0.8"/><line x1="263.79" y1="240" x2="233.48" y2="257.5" stroke="#888" stroke-width="0.8"/><line x1="340" y1="284" x2="340" y2="319" stroke="#888" stroke-width="0.8"/><line x1="416.21" y1="240" x2="446.52" y2="257.5" stroke="#888" stroke-width="0.8"/><polygon points="429,183 459,183 459,209 429,209" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="431,185 457,185 457,207 431,207" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="438" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="373.24,112.42 388.24,86.44 410.76,99.44 395.76,125.42" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="375.97,111.69 388.97,89.18 408.03,100.18 395.03,122.69" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="383.8" cy="108.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389" cy="111.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="394.2" cy="114.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="386.8" cy="102.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="392" cy="105.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.2" cy="108.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389.8" cy="97.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="395" cy="100.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="400.2" cy="103.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="284.24,125.42 269.24,99.44 291.76,86.44 306.76,112.42" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="284.97,122.69 271.97,100.18 291.03,89.18 304.03,111.69" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="285.8" cy="114.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="291" cy="111.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="296.2" cy="108.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="282.8" cy="108.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="105.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="293.2" cy="102.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="279.8" cy="103.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285" cy="100.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.2" cy="97.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="251,209 221,209 221,183 251,183" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="249,207 223,207 223,185 249,185" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="242" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="242" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="242" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="306.76,279.58 291.76,305.56 269.24,292.56 284.24,266.58" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="304.03,280.31 291.03,302.82 271.97,291.82 284.97,269.31" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="296.2" cy="283.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="291" cy="280.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="277.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="293.2" cy="289.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="286.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="282.8" cy="283.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.2" cy="294.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285" cy="291.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="279.8" cy="288.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="395.76,266.58 410.76,292.56 388.24,305.56 373.24,279.58" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="395.03,269.31 408.03,291.82 388.97,302.82 375.97,280.31" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="394.2" cy="277.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389" cy="280.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.8" cy="283.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.2" cy="283.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="392" cy="286.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="386.8" cy="289.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="400.2" cy="288.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="395" cy="291.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389.8" cy="294.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="277.07,103.01 273.07,96.08 286.93,88.08 290.93,95.01" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="290.93,296.99 286.93,303.92 273.07,295.92 277.07,288.99" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="403,191 413,191 413,201 403,201" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="392.06,160.17 400.72,155.17 405.72,163.83 397.06,168.83" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="367.17,138.94 372.17,130.28 380.83,135.28 375.83,143.94" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="335,133 335,123 345,123 345,133" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="304.17,143.94 299.17,135.28 307.83,130.28 312.83,138.94" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="282.94,168.83 274.28,163.83 279.28,155.17 287.94,160.17" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="277,201 267,201 267,191 277,191" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="287.94,231.83 279.28,236.83 274.28,228.17 282.94,223.17" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="312.83,253.06 307.83,261.72 299.17,256.72 304.17,248.06" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="345,259 345,269 335,269 335,259" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="375.83,248.06 380.83,256.72 372.17,261.72 367.17,253.06" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="397.06,223.17 405.72,228.17 400.72,236.83 392.06,231.83" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><text x="60" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cách điện rãnh / Slot insulation</text><text x="60" y="71" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Ghi chú 1 / Note 1)</text><line x1="180" y1="68" x2="270" y2="99" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="240" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Răng stato / Stator tooth</text><line x1="330" y1="55" x2="340" y2="88" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="470" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Stato / Stator</text><line x1="466" y1="66" x2="422" y2="98" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="30" y="120" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn cách điện /</text><text x="30" y="129" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Insulated conductors</text><line x1="170" y1="128" x2="232" y2="190" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="20" y="180" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Vật liệu chèn rãnh /</text><text x="20" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Slot packing securing</text><text x="20" y="198" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">conductors</text><line x1="168" y1="192" x2="240" y2="196" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="490" y="146" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thanh rôto/rãnh /</text><text x="490" y="155" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Rotor bars/slots (Note 2)</text><line x1="486" y1="160" x2="412" y2="194" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="520" y="270" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Rôto / Rotor</text><line x1="516" y1="268" x2="400" y2="246" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="60" y="308" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị hạn chế nhiệt /</text><text x="60" y="317" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Temperature-limiting device</text><line x1="200" y1="310" x2="284" y2="298" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="340" y="341" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ghi chú: (1) cảm biến nhiệt trong cách điện rãnh, phía sau rãnh; (2) thanh rôto giữ bằng vật liệu dẫn điện hoặc đúc nhôm</text><text x="340" y="351" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Notes: (1) stator temperature limiting devices inside slot insulation at rear of slot; (2) rotor bars secured by conductive packing or aluminium casting</text></svg><figcaption class="figcap">Figure 12.14 · Typical three-phase squirrel cage machine. Notes: (1) Stator temperature limiting devices fitted inside slot insulation at rear of slot. These need to be adequately insulated themselves. (2) Rotor bars secured in slots by conductive packing or aluminium casting</figcaption></figure><p>they need to be protected by another protection concept and are usually flameproof giving a composite form of protection to the machine.</p><div class="note"><b>Note on the opening sentence boundary.</b> The first paragraph in this span begins mid-sentence, carried over from the preceding printed page (outside this module); the opening 'they' is left lower-case as printed.</div><h4>Rotor/stator clearances <span class="en">Rotor/stator clearances</span></h4><p>The first necessity is to prevent rotor/stator clashes as far as possible in all operating conditions, and the stresses created by those conditions. This is done by specifying a minimum clearance between rotor and stator when the machine is at rest which is the worst case as any ‘sag’ of the rotor, due to its mass, will be present. This minimum clearance is derived from a formula which at first glance appears complex and is as follows:</p><div class="note"><b>Note on the printed curly quotes.</b> The print reads 'any ‘sag’ of the rotor' with a pair of curly single quotation marks; they are retained in the English text while the Vietnamese follows the intended sense.</div><p><b>Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}</b>      mm</p><div class="note"><b>Note on the printed air-gap formula.</b> The print reads 'Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}      mm': the two square-bracket groups are juxtaposed with no multiplication sign, the outer glyphs are brace-like, and the denominator is '50/780' rather than a stacked fraction. The OCR text layer reads '(0.15 + [D - 50/780][0.25 + (0.75 x n/1000)]1 mm'. The likely intent is (0.15 + [D − 50]/780) × [0.25 + (0.75 × n/1000)], but the printed form is reproduced without silent correction; the true multiplication sign '×' is kept.</div><p>where D = rotor diameter in mm (subject to a minimum of 75 mm and a maximum of 750 mm)</p><p>n = machine speed in revs/min (frequency × 50/pole pairs per phase)</p><div class="note"><b>Note on the line order of the 'where' block.</b> The OCR text layer misorders the wrapped lines: 'and a maximum of 750 mm)' is attached to the D line and 'per phase)' to the n line, whereas the page render associates them as transcribed above.</div><p>The above figure is multiplied by a figure derived from core length (mm)/1.75 × core diameter (mm) where this exceeds 1 and further multiplied by 1.5 where sleeve, rather than rolling element bearings, are used. This calculation looks much more complex than that used in the first edition of the European Standard (BS 5501, Part 6) but, in effect, does not significantly affect the clearance requirements, giving on average a figure which is lower than the figure which would previously have been necessary but normally within around 10 per cent of that figure.</p><div class="note"><b>Note on 'the first edition of the European Standard (BS 5501, Part 6)'.</b> The print attributes BS 5501, a British Standard, to a European Standard. The wording is kept verbatim and flagged rather than silently corrected.</div><h4>Insulation of stator and rotor conductors <span class="en">Insulation of stator and rotor conductors</span></h4><div class="note"><b>Note on the heading capitalisation.</b> The OCR text layer has a lower-case 'insulation of stator and rotor conductors'; the page render shows a capital I. The heading follows the render.</div><p>The normal insulation requirements apply to both stators and wound rotors but, in the case of machines, the magnetic stresses will mean that special attention must be given to ensuring the security of windings to prevent insulation damage due to movement. Where squirrel cage rotors are used the rotor bars are not insulated from the rotor magnetic base and, in addition to the necessity to ensure secure interconnection between the bars themselves, the contact between the bars and the rotor core needs to be extremely firm to ensure that sparking does not occur between rotor bars and between rotor bars and the core, particularly during starting when stresses are at their maximum. To achieve this the squirrel cage including its end rings, is normally either cast as a single unit or the rings and bars are brazed or welded together. Their tightness of fit in the rotor slots is achieved by casting them in the slots with aluminium but supplementary slot lining, wedging or keying are also acceptable methods. Figure 12.14 shows a typical simple squirrel cage.</p><div class="note"><b>Note on the figure-reference forms.</b> Printed p. 325 spells out 'Figure 12.14' while printed pp. 327-328 use 'Fig. 12.15' and 'Fig. 12.16'. Each form is kept as printed.</div><h4>Machine temperatures <span class="en">Machine temperatures</span></h4><p>No temperature within the machine should exceed either the maximum temperature for the temperature class or the limiting temperature for the materials used in the machine, and there is an overall upper limit of 300 °C even if these figures exceed that temperature. The conditions which need to be taken into account are starting and running under full load with recognized overloads, including locked rotor conditions. With a normal machine such as a squirrel cage machine there is no way of measuring the rotor temperature in service, and temperature limitation must be achieved by detecting the stator temperature or monitoring the current drawn by the machine, the relationship between the stator and rotor temperature being confirmed in the design of the machine.</p><div class="note"><b>Note on the degree sign.</b> The print reads '300 °C' with a degree sign; the OCR text layer reads '300 "C'. The degree sign is kept as printed.</div><p>For machines which are only started infrequently and do not have arduous starting conditions (e.g., being started on full load for instance) temperature control can be achieved by a normal direct on-line starter with a thermal overload release device (inverse time delay overload protection). This is acceptable provided the device not only monitors starting current and disconnects if this is excessive, but also disconnects the machine if the rotor is stalled, before the temperature of any part of the machine exceeds the maximum temperature of operation of the insulation, or the temperature class limit is reached. This latter is achieved by measurement of the time</p><div class="note"><b>Note on the sentence boundary on printed p. 326.</b> The paragraph above ends with 'measurement of the time' because the sentence continues on printed p. 327 before Figure 12.15; no full stop is added.</div><p>taken for the machine to reach the limiting condition if, when it has been operating at its maximum ambient temperature and at rated load until its temperature has stabilized, the rotor is stalled. This time is called the tₑ time (see Fig. 12.15.). Because of the possible rate of rise of temperature in the stalled rotor condition, minimum figures are set for this time dependent upon the ratio of stalled (starting) current (Iₐ) to rated running current at full load (Iₙ) and these are shown in Fig. 12.16. Reduction of tₑ time is only possible if it can be shown that the particular protective device used isolates the machine within the time specified, and in no circumstances is a tₑ time of less than 5 secs considered as acceptable because of the rate of temperature raise which this infers. The specification of tₑ time is not necessary where a machine is protected by thermal sensing devices in the stator windings which isolate the machine before the limiting temperature is reached.</p><div class="note"><b>Note on subscripts and an OCR misread in this paragraph.</b> The print uses subscript tₑ, Iₐ and Iₙ; the OCR text layer reads 't,', 'Ia' and 'In'. It also misreads 'machine' as 'machme'. The translation follows the render.</div><div class="note"><b>Note on the full stop after the parenthesis.</b> The print reads '(see Fig. 12.15.).' with a full stop after the closing parenthesis; it is kept verbatim in English, while the Vietnamese follows the intended form without the stray stop.</div><div class="note"><b>Note on 'rate of temperature raise which this infers'.</b> The print has 'raise' and 'infers' where 'rise' and 'implies' would be expected; the wording is kept verbatim in English while the Vietnamese follows the intended sense.</div><p>Where a machine is subjected to arduous starting conditions, either by being started on full load or at regular intervals (duty cycle operation), it is considered that only temperature sensing within the stator is acceptable as a means for temperature limitation because the temperature rise is at its greatest or the machine is already at elevated temperature when started. In these circumstances, tₑ time is not relevant. The inclusion of sensing elements in stator windings must, of course, satisfy the requirements for temperature sensors in windings in general. A method of determination of what are called arduous conditions in relation to starting load (but not duty cycling) is to determine the time for the machine to reach full speed. This should not exceed 1.7 tₑ. Duty cycling is where a machine is started</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 12.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.15 · Xác định thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> / Figure 12.15 · t, time determination</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Nhiệt độ rôto kẹt · biểu đồ xác định thời gian te / Stalled-rotor temperature rise</text><rect x="150" y="70" width="420" height="170" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="150" y1="80" x2="570" y2="80" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="145" x2="570" y2="145" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="205" x2="570" y2="205" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="240" x2="592" y2="240" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd15)"/><line x1="150" y1="240" x2="150" y2="54" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd15)"/><text x="136" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">θ / Nhiệt độ</text><text x="142" y="83" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="142" y="148" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><text x="142" y="208" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><text x="142" y="242" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><circle cx="167.07" cy="201.64" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="185.2" cy="195.16" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="203.33" cy="189.01" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="221.47" cy="183.19" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="239.6" cy="177.72" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="257.73" cy="172.6" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="275.87" cy="167.85" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="294" cy="163.47" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.13" cy="159.48" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.27" cy="155.9" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.4" cy="152.75" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="366.53" cy="150.05" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="384.67" cy="147.85" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="402.8" cy="146.2" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="420.93" cy="145.18" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="430" y1="70" x2="430" y2="240" stroke="#2a2a2a" stroke-width="2.4"/><text x="430" y="61" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">X</text><polyline points="430,145 435,140.44 440,136.05 445,131.82 450,127.76 455,123.86 460,120.13 465,116.56 470,113.16 475,109.93 480,106.86 485,103.96 490,101.22 495,98.65 500,96.25 505,94.01 510,91.94 515,90.03 520,88.29 525,86.72 530,85.31 535,84.06 540,82.98 545,82.07 550,81.33 555,80.75 560,80.33 565,80.08 570,80" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><text x="175" y="256" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">t / thời gian</text><line x1="430" y1="240" x2="430" y2="262" stroke="#2a2a2a" stroke-width="0.8"/><line x1="570" y1="240" x2="570" y2="262" stroke="#2a2a2a" stroke-width="0.8"/><line x1="570" y1="255" x2="435" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6__sd15)"/><line x1="430" y1="255" x2="565" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6__sd15)"/><text x="500" y="273" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">t<tspan baseline-shift="sub" font-size="0.72em">e</tspan></text><text x="340" y="297" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Nhiệt độ môi trường cao nhất quy định (thường 40 °C) / T0 = Highest specified operating ambient temperature (normally 40 °C)</text><text x="340" y="309" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">1</tspan> = Nhiệt độ cao nhất ở chế độ định mức tại T0 / T1 = Highest temperature reached by machines in rated service at T0</text><text x="340" y="321" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Nhiệt độ giới hạn / Limiting temperature; θ = Nhiệt độ / Temperature; t = Thời gian / Time; t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> = te time; X = Điểm rôto kẹt / Rotor stall point</text></svg><figcaption class="figcap">Figure 12.15 · t, time determination</figcaption></figure><figure class="figure" id="fig-16"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 12.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.16 · Thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu cho phép theo tỷ lệ Ia/In / Figure 12.16 · Minimum permissible te times for IJn ratios</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị giới hạn · số giây tối thiểu theo dòng khởi động / Limit curve of minimum seconds</text><line x1="130" y1="62" x2="130" y2="267" stroke="#888" stroke-width="0.7"/><line x1="186.25" y1="62" x2="186.25" y2="267" stroke="#888" stroke-width="0.7"/><line x1="242.5" y1="62" x2="242.5" y2="267" stroke="#888" stroke-width="0.7"/><line x1="298.75" y1="62" x2="298.75" y2="267" stroke="#888" stroke-width="0.7"/><line x1="355" y1="62" x2="355" y2="267" stroke="#888" stroke-width="0.7"/><line x1="411.25" y1="62" x2="411.25" y2="267" stroke="#888" stroke-width="0.7"/><line x1="467.5" y1="62" x2="467.5" y2="267" stroke="#888" stroke-width="0.7"/><line x1="523.75" y1="62" x2="523.75" y2="267" stroke="#888" stroke-width="0.7"/><line x1="580" y1="62" x2="580" y2="267" stroke="#888" stroke-width="0.7"/><line x1="130" y1="62" x2="580" y2="62" stroke="#888" stroke-width="0.7"/><text x="123" y="64.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">40</text><line x1="130" y1="83" x2="580" y2="83" stroke="#888" stroke-width="0.7"/><text x="123" y="85.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">30</text><line x1="130" y1="112" x2="580" y2="112" stroke="#888" stroke-width="0.7"/><text x="123" y="114.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">20</text><line x1="130" y1="151" x2="580" y2="151" stroke="#888" stroke-width="0.7"/><text x="123" y="153.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10</text><line x1="130" y1="166" x2="580" y2="166" stroke="#888" stroke-width="0.7"/><text x="123" y="168.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">8</text><line x1="130" y1="181" x2="580" y2="181" stroke="#888" stroke-width="0.7"/><text x="123" y="183.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">6</text><line x1="130" y1="192" x2="580" y2="192" stroke="#888" stroke-width="0.7"/><text x="123" y="194.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">5</text><line x1="130" y1="203" x2="580" y2="203" stroke="#888" stroke-width="0.7"/><text x="123" y="205.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">4</text><line x1="130" y1="221" x2="580" y2="221" stroke="#888" stroke-width="0.7"/><text x="123" y="223.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">3</text><line x1="130" y1="245" x2="580" y2="245" stroke="#888" stroke-width="0.7"/><text x="123" y="247.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2</text><line x1="130" y1="267" x2="580" y2="267" stroke="#888" stroke-width="0.7"/><text x="123" y="269.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="130" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="186.25" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">3</text><text x="242.5" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">4</text><text x="298.75" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">5</text><text x="355" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">6</text><text x="411.25" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">7</text><text x="467.5" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">8</text><text x="523.75" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">9</text><text x="580" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10</text><rect x="130" y="62" width="450" height="205" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="158.12,83 171.56,89.06 185,95.11 198.44,101.17 211.88,107.22 225.31,113.28 238.75,119.33 252.19,125.39 265.62,131.44 279.06,137.5 292.5,143.56 305.94,149.61 319.38,155.67 332.81,161.72 346.25,167.78 359.69,173.83 373.12,179.89 386.56,185.94 400,192 580,192" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><text x="30" y="49" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu</text><text x="30" y="59" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Minimum te time, seconds)</text><text x="355" y="300" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Tỷ lệ dòng khởi động / Starting current ratio Ia/In</text><text x="340" y="316" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Trong mọi trường hợp, thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu được chấp nhận là 5 giây / Note: Minimum acceptable te time in any case is 5 second</text></svg><figcaption class="figcap">Figure 12.16 · Minimum permissible te times for IJn ratios Note: Minimum acceptable te time in any case is 5 second</figcaption></figure><div class="note"><b>Note on the placement of Figures 12.15 and 12.16.</b> The sentence 'Duty cycling is where a machine is started' ends printed p. 327 just before Figure 12.15; its continuation is on printed p. 328 after Figure 12.16. The printed captions keep the text-layer forms 't, time determination', 'IJn ratios' and '5 second' (OCR forms of tₑ and Iₐ/Iₙ, with 'second' in the singular); the captions are not corrected.</div><p>regularly as part of its designed use and such repeat startings are likely to occur where the machine, after stopping, is likely to be restarted before it has cooled to ambient temperature. Such a cooling time is often in excess of one hour and to be secure, any machine which is started more frequently than once every two hours should be assumed to be on a duty cycle.</p><div class="note"><b>Note on the sentence boundary after the figures.</b> The paragraph above resumes the sentence broken before Figure 12.15 on printed p. 327; in the print, Figure 12.16 heads printed p. 328 ahead of this continuation.</div><h4>Starting/stalled rotor current <span class="en">Starting/stalled rotor current</span></h4><p>As a final requirement it is not acceptable for any machine to have a stalled rotor (starting) current of more than ten times its full load running current as again this would indicate a very high rate of temperature rise.</p><div class="note"><b>Note on 'as again'.</b> The print reads 'as again this would indicate a very high rate of temperature rise'; the wording is retained in English, while the Vietnamese follows the intended meaning.</div><h4>Discharges in rotating machines <span class="en">Discharges in rotating machines</span></h4><p>Notwithstanding these requirements, there has been considerable concern expressed at the use of increased safety machines, particularly those operating at high voltages because of several ignitions of explosive atmospheres by such machines under starting conditions. Work carried out by ERA Technology Ltd¹⁵ at the behest of the Health and Safety Executive showed that there was a real risk of ignition due to sparking in both the rotor and the stator. The sparking occurring in the stator end windings in starting conditions is, in many cases, ignition capable and this has led the Health &amp; Safety Executive to issue a warning¹⁶, against the use of machines operating at line voltages in excess of 3000V. Investigations into this problem are ongoing but it would be wise to consider the alternative of flameproof</p><div class="note"><b>Note on footnote markers and the 3000 V spacing.</b> The print uses superscript ¹⁵ after 'ERA Technology Ltd' and ¹⁶ after 'warning', with a comma after ¹⁶, and writes 'the Health and Safety Executive' then 'the Health &amp; Safety Executive' in the same paragraph. Printed p. 328 reads '3000V' without a space while printed p. 329 reads '3000 V' with a space; both are kept as printed. The markers resolve to references 15 and 16, supplied by the chapter shell.</div><p>machines at least for those operating at more than 3000 V until this problem has been fully resolved. It may, of course, be wise to use only flameproof machines for all installations until resolution of the problem as the current understanding of it is not complete.</p><h4>12.3.8 Other types of apparatus <span class="en">12.3.8 Other types of apparatus</span></h4><p>Increased safety is in principle applicable to other types of apparatus than those discussed. To apply it, however, the apparatus must be fully specifiable and the requirements used will need to be chosen from those basic requirements appropriate to the type of equipment and those appropriate from the additional requirements for the types of apparatus discussed. It is not possible to apply increased safety to apparatus using semiconductor and similar devices as these do not have clearly defined physical design criteria to which increased safety could be applied.</p><p>The heating of rotating machines is also affected by their supply waveform. While this is not normally a problem, as the waveform is that of the supply, it can become so in the case of variable speed machines. These are often run from inverters which generate ac at a varying frequency to achieve speed variation. The output of these devices is not nearly so predictable as normal mains supplies and they often contain significantly more harmonic content (which does not assist the drive but dissipates heat in the machine). Where such invertors are used with increased safety machines therefore, the machines must be shown to retain their increased safety properties when used with the particular inverter in question. It is important to note that the particular type of inverter used is not just one of the same range, or a similar one.</p><div class="note"><b>Note on 'invertors' and 'ac' in the print.</b> The print reads 'Where such invertors are used' (an older spelling) while other occurrences in the same paragraph use 'inverter'/'inverters', and it writes 'ac' in lower case without expansion. Both are retained in English; the Vietnamese uses the intended terms.</div><ol class="ref-list"><li>IEC 79-7 — Electrical Apparatus for Explosive Gas Atmospheres. Part 7 (1969). Increased Safety.</li><li>BS 4683 — Specification for Electrical Apparatus for Explosive Atmospheres. Part 4 (1973). Type of Protection 'e'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 6 (1977). Increased Safety 'e'.</li><li>BS/EN 50019 (1994) — Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>BS/EN 60529 (1989) — Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS/EN 50014 (1992) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS/EN 50018 (1995) — Electrical Apparatus for Potentially Explosive Atmospheres. Flameproof Enclosure 'd'.</li><li>BS 2757 (1986) — Method for Determining the Thermal Classification of Electrical Insulation.</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and Proof Tracking Indices of Solid Insulating Materials Under Moist Conditions.</li><li>HD 555 (1992) — Specification for Particular Types of Winding Wires. Part 3, Polyester Enamelled Round Copper Wire, Class 155. Part 7, Polyimide Enamelled Round Copper Wire, Class 200. Part 8, Polyesterimide Enamelled Round Copper Wire, Class 180.</li><li>BS 5971 (1988) — Specification for Safety of Tungsten Filament Lamps for Domestic and Similar General Lighting Purposes.</li><li>BS 161 (1990) — Specification for Tungsten Filament Lamps for Domestic and Similar General Lighting Purposes. Performance Requirements.</li><li>EN 60061-1 (1993) — Lamps and Holders Together with Gauges for the Control of Interchangeability and Safety. Part 1, Lampcaps; Part 2, Lampholders.</li><li>92-0474 — The Incendivity of Electrical Discharge Activity in Rotating Electrical Machines. ERA Report, Bartels, A.L. and Bradford, M.</li><li>HSE 498/12 (1992) — High Voltage Types Ex 'N and Ex 'e' Explosion Protected Motors Operating in Potentially Explosive Atmospheres. HSE Information Document.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 35 printed pages (296-330; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 16 figures (12.1-12.16), 7 tables (12.1-12.7), 16 references, no numbered equations and no worked examples. Every figure label, table cell, dimension, voltage, temperature, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example 'BS/EN 5001 9 (1 994)', 'Fig. 12.1 1', 'IJn', 't, time' and 'IF’ Code'). Several printed details are retained with notes: the Fig. 12.2 caption omits its number, several figures carry 'Figure continued' notes on following pages, the left/right legends of the creepage diagrams are uneven, and the source prints 'spade/eylet', 'Flameoroof' and full stops after 'BS 2757' and 'BS 5971'. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch11-apparatus-using-protection-concept-pressurization-p/"><span class="k">← Chapter 11</span>Apparatus using protection concept pressurization 'p'</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>