<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus and systems using protection concept intrinsic safety &#x27;i&#x27; · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 13 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch13-apparatus-and-systems-using-intrinsic-safety-i/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 13</div><h1>Apparatus and systems using protection concept intrinsic safety 'i'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 13 · 96 source pages · 45 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 13.</b> intrinsic safety 'i' · intrinsically safe apparatus · associated apparatus · intrinsically safe system · intrinsically safe circuit · simple apparatus · category 'ia' / 'ib' · countable and non-countable faults · spark test apparatus · ignition current and energy · safety factors · hot surfaces · infallible components · zener diode safety barriers · input and output parameters · interconnecting cables · BS/EN 50020 · BS 5501 Part 9 · IEC 79-11<h2>13 — Apparatus and systems using protection concept intrinsic safety 'i' <span class="en">13 — Apparatus and systems using protection concept intrinsic safety 'i'</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50020 — Apparatus)<br>(BS 5501, Part 9 — Systems)</b></p><div class="note"><b>Note on the chapter opening.</b> The print sets the number 13 between rules, a bold-italic three-line title and two centred standard lines, '(BS/EN 50020 — Apparatus)' and '(BS 5501, Part 9 — Systems)', with em dashes and curly quotes around 'i'. The opening prose is one continuous justified paragraph with no first-line indents and reads 'It is therefore, a 'system concept',' with a comma after 'therefore'. The printed forms are kept in English; the Vietnamese follows the intended meaning.</div><p>Intrinsic safety is unique among the protection concepts in its mode of operation. All other concepts rely on prevention of sparking and hot surfaces, the exclusion of explosive atmospheres from such ignition sources, or containment of any explosion produced. Intrinsic safety is quite different in that no attempt is made to prevent sparking and no attempt is made to exclude explosive atmospheres. Safety is achieved by limiting the power and energy (apart from limited cases where stored energy is concerned and specific measures are taken to prevent or limit its rate of release as a spark or arc) in the hazardous area to levels below those which can cause ignition. As hydrogen, for example, can be ignited by around 20 μJ in ideal circumstances the energy fed to and used in a hazardous area is severely limited and intrinsic safety is only really practicable for such things as intelligence gathering, analysis, and limited operating functions. The technique depends, almost uniquely, on the effective limitation of the energy which can be fed to a hazardous area, as well as the performance of the apparatus in the hazardous area itself. It is therefore, a 'system concept', where the detail of the apparatus in the hazardous area, in a non-hazardous area with which it is interconnected, and the means of interconnection are equally important in achieving safety. Likewise, because it acts by limiting available energy and restricting storage or release of stored energy, it relies on the circuits within the apparatus themselves, rather than applying enclosures or other additional means to achieve safety. This has the advantage of freeing the apparatus from the limitations produced in many of the other types of protection (i.e., if sparking which occurs is not ignition capable, the isolation required in other types of protection for connection/disconnection purposes becomes unnecessary). It does, however, make the protection concept somewhat more complex in construction and use. Notwithstanding this, the advantages far outweigh the complexity problems as evidenced by the fact that all normal installations in Zone 0 and almost all instrument installations in Zone 1 are intrinsically safe. Its use in Zone 0 is significant as no other standard protection concept is accepted as a matter of normal practice in Zone 0. This is because, by its nature, the level of security in an intrinsically safe system can be varied depending upon the hazardous area risk, so that in Zone 0 (where the risk is greatest) the level of security can be increased to a much higher level than is possible for any of the other single standard types of protection.</p><div class="note"><b>Note on OCR errors at the opening.</b> The text layer reads 'intrinsic safety 7’', 'BSIEN 50020 - Apparatus' and 'BS 5501, Part 9 - Systems' for the title lines, '20 FJ' for '20 μJ', and 'llus has the advantage' for 'This has the advantage'. The running header on printed p.345 is OCR'd as 'Protection concept intrinsic safefy 7’' but prints 'Protection concept intrinsic safety ‘i’'. The displayed list on printed p.346 is OCR'd as '320 pJ / 120pJ / 40 pJ' but prints '320 μJ / 120 μJ / 40 μJ'. The render readings are used throughout.</div><p>Intrinsic safety is second only to flameproof enclosure (Chapter 11) in age, having been developed in the coalmining industry to cover the simple signalling systems used in that industry (typically, leclanche cell/bell circuits) which were suspected of causing ignition in at least two explosions, one of which was the worst which ever occurred in the UK.</p><div class="note"><b>Note on 'leclanche' and 'Physicalisch'.</b> The print uses lowercase 'leclanche cell/bell circuits' without an accent, and spells the German institute 'Physicalisch Technische Bundesanstalt' (normally 'Physikalisch'). Both printed forms are retained in English; the Vietnamese follows the intended meaning.</div><h3>13.1 The situation in respect of standardization <span class="en">13.1 The situation in respect of standardization</span></h3><p>Although used widely in the UK for such things as signalling systems, public address systems, solenoid valves and sensors, no definitive National Standard existed until 1977, probably because the applications prior to that date were relatively simple. A British Standard, BS 1259,¹ had existed from 1958 but was significantly lacking in detail and with the rapid expansion of the use of the protection concept for reasons described earlier, there was a significant lack of detailed constructional requirements by the late 1960s. Because a European Standard was being produced it was not considered as appropriate to produce a National Standard and this resulted in EECS/BASEEFA² being the only national certification/approvals body in the UK at that time, producing their own document, SFA 3012,³ in 1972 which remained in force until the publication of the European Standard as BS 5501, Part 7⁴ in 1977 (the UK publication of EN 50020.⁵) Thus, from the rapid increase of the use of the protection concept which came on the heels of the equally rapid introduction of the transistor to replace the thermionic valve, and the equally rapid expansion of the requirements for sophisticated monitoring and control of complex processes, until the publication of SFA 3012,³ arbitration on what was intrinsically safe had to be by EECS/BASEEFA² against essentially unpublished rules. A similar situation existed elsewhere and the Physicalisch Technische Bundesanstalt (PTB⁶) in Germany had a similar role. SFA 3012 was not produced by EECS/BASEEFA in isolation but was derived from an International Standard being produced by the International Electrotechnical Commission (IEC⁷) as IEC 79-11⁸. This document was also used as a basis for BS 5501, Part 7⁴ by the European Standards body CENELEC⁹.</p><div class="note"><b>Note on superscript footnote numerals.</b> The print places ¹ after 'BS 1259,', ² after 'EECS/BASEEFA' (twice), ³ after 'SFA 3012,' (twice), ⁴ after 'Part 7' (three times), ⁵ after 'EN 50020.' inside the parenthesis, ⁶ in '(PTB⁶)', ⁷ in '(IEC⁷)', ⁸ after 'IEC 79-11', ⁹ after 'CENELEC', ¹⁰ after 'BS/EN 50020 (1995),' and after 'BS/EN 50020', and ¹¹ after 'BS 5501, Part 9 (1982).'. The OCR text layer misreads these in turn as ';', '?', ':', '4', '.5', '3', '2', '6', '7', '8', an apostrophe, '1°', '1O' and '.11'. The printed superscripts, including the full stop inside the parenthesis before a superscript, are retained.</div><p>Even so, the technology of intrinsic safety was still very much in its infancy in the new more complex scenario which ensued where semiconductors were applied causing many discussions and developments in BS 5501, Part 7, as witnessed by the number of papers and articles produced in journals and at conferences on the subject and the discussion which these led to. All of this discussion produced rapid development of the protection concept and led to interpretive documents which were issued in the UK to clarify problems encountered with the application of BS 5501, Part 7 - some 38 between 1981 and 1992. These interpretation sheets, together with those produced by other CENELEC member countries, resulted in the publication by CENELEC of no less than eight amendments to the Standard and 20 interpretation sheets to clarify the meaning of the Standard – a far higher number than for any of the other European Standards in the range. All of these amendments and interpretations are now included in BS/EN 50020 (1995),¹⁰ the second edition of the European Standard. (An interpretation sheet does not amend a Standard but only clarifies its meaning, unlike an amendment which may do either or both).</p><div class="note"><b>Note on 'clarlfy' and parenthetical punctuation.</b> The OCR text layer reads 'clarlfy' where the render prints 'clarify'. The parenthetical '(An interpretation sheet does not amend a Standard but only clarifies its meaning, unlike an amendment which may do either or both).' places its full stop after the closing parenthesis. 'BS/EN 50020 (1995),¹⁰' has a comma before the superscript while 'BS/EN 50020¹⁰' two sentences later has none - inconsistent but as printed. The printed forms are kept.</div><p>BS/EN 50020¹⁰ and its predecessor, BS 5501, Part 7⁴ carry specifications for intrinsically safe and associated apparatus only. As already noted, the protection concept is unique in that it is a system concept and it is necessary to determine the safety of a system in all cases. Because of the complexity involved this cannot be done by an installation Code in all cases, and a further European Standard exists to define how items of apparatus and interconnecting cabling can be combined to form intrinsically safe systems. This is BS 5501, Part 9 (1982).¹¹</p><h3>13.2 Basic application of the concept <span class="en">13.2 Basic application of the concept</span></h3><p>As previously stated, intrinsic safety is a system concept relying for its security upon the detailed design of both the apparatus in the hazardous area, the apparatus in the non-hazardous area which is interconnected with it, and the interconnections between the two. This is unlike most other forms of protection where only the electrical protection circuits in the non-hazardous area are important as, in those protection concepts, the apparatus in the hazardous area is designed to maintain safety or minimize danger during isolation which automatically follows an equipment failure. There are, therefore, several elements which need to be considered when defining an intrinsically safe system.</p><h4>13.2.1 Intrinsically safe apparatus <span class="en">13.2.1 Intrinsically safe apparatus</span></h4><p>This is defined as ‘Apparatus in which all the circuits are intrinsically safe’. This apparatus is intended for installation in a hazardous area and will be designed so that, when fed from appropriate apparatus (associated apparatus) in a non-hazardous area (associated apparatus) it will not produce incendive arcs, sparks or hot surfaces, either when it is operating normally or when faults occur in the electrical circuits and components within it and its interconnecting cables. The use of faults within the apparatus and its interconnecting cables is the method by which it derives its level of safety. These circuit or component faults have a particular statistical likelihood of occurrence and (as when one has occurred the likelihood of another independent fault occurring is considerably lower) the overall security of the apparatus is determined by the number of such faults occurring. To give a level of security of faults occurring which is acceptable, the entire apparatus is subject to detailed specification as to the quality of its component parts. Therefore, the possibility of faults occurring is defined and repeatable. Figure 13.1 indicates the position of intrinsically safe apparatus within an intrinsically safe system.</p><div class="note"><b>Note on the duplicated phrase.</b> The print reads 'when fed from appropriate apparatus (associated apparatus) in a non-hazardous area (associated apparatus)'; the phrase '(associated apparatus)' appears twice. It is retained in English; the Vietnamese keeps both occurrences.</div><h4>13.2.2 Associated apparatus <span class="en">13.2.2 Associated apparatus</span></h4><p>Associated apparatus is defined as apparatus which contains both intrinsically safe and non-intrinsically safe circuits, designed so that the non-intrinsically safe circuits cannot adversely affect the intrinsically safe circuits within it and to which it is connected. Such apparatus is not intended to be installed in the hazardous area but is intended to define the electrical power and energy constituting the input to the intrinsically safe apparatus to which it is connected. Its role is to define the voltage, current, power and energy (input) to such apparatus and to ensure that even when faults occur those levels are not exceeded. Again, faults in the components and circuits within the associated apparatus are considered in the equation and the number of these taken into account allows the determination of the level of safety achieved. As with intrinsically safe apparatus, requirements are applied to the quality of component parts to ensure a definable, repeatable level of safety. Figure 13.1 shows the position of the associated apparatus in an intrinsically safe system.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.1 · Hệ thống an toàn bản chất / Figure 13.1 · The intrinsically safe system</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ khối · ranh giới khu vực và các thành phần theo chú thích in / Block diagram · area boundary and components per the printed key</text><line x1="340" y1="56" x2="340" y2="252" stroke="#888" stroke-width="1.4" stroke-dasharray="6 4"/><text x="190" y="64" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Khu vực không nguy hiểm / Non-hazardous area</text><text x="490" y="64" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Khu vực nguy hiểm / Hazardous area</text><line x1="150" y1="90" x2="590" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="150" y1="84" x2="150" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="590" y1="84" x2="590" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><text x="370" y="84" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Hệ thống an toàn bản chất / Intrinsically safe system</text><line x1="262" y1="114" x2="590" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><line x1="262" y1="108" x2="262" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><line x1="590" y1="108" x2="590" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><text x="426" y="108" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Mạch an toàn bản chất / Intrinsically safe circuit</text><rect x="40" y="136" width="88" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="84" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Nguồn cung cấp</text><text x="84" y="178" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">và đầu ra</text><text x="84" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 2)</text><text x="84" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Power supply and output</text><rect x="150" y="136" width="108" height="70" fill="#f6e6c8" stroke="#2a2a2a" stroke-width="1.2"/><line x1="244" y1="138" x2="244" y2="204" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><text x="204" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị liên kết</text><text x="204" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Associated apparatus</text><rect x="262" y="136" width="40" height="70" fill="#dbe9d5" stroke="#2a2a2a" stroke-width="1.2"/><text x="282" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Giao</text><text x="282" y="178" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">diện</text><text x="282" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(1)</text><text x="282" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Intrinsically safe</text><text x="282" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">interface (Note 1)</text><line x1="302" y1="171" x2="388" y2="171" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="302" cy="171" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="388" cy="171" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="345" y="252" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Cáp liên kết</text><text x="345" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Interconnecting cable</text><rect x="388" y="148" width="60" height="46" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="418" y="168" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị</text><text x="418" y="180" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đơn giản</text><text x="418" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(3)</text><text x="418" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Simple device</text><text x="418" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="448" y1="171" x2="490" y2="171" stroke="#2a2a2a" stroke-width="1.4"/><rect x="490" y="136" width="100" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="540" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị an toàn</text><text x="540" y="178" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">bản chất</text><text x="540" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Intrinsically safe</text><text x="540" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">apparatus</text><line x1="128" y1="171" x2="150" y2="171" stroke="#2a2a2a" stroke-width="1.2"/><line x1="258" y1="171" x2="262" y2="171" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Giao diện thường nằm bên trong thiết bị liên kết, không nằm ở các cực của nó · The interface is normally within the associated apparatus, not at its terminals</text><text x="340" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các thiết bị đơn giản có thể thêm vào với ít đánh giá bổ sung · Simple devices may be added with little additional evaluation</text></svg><figcaption class="figcap">Figure 13.1 · The intrinsically safe system. Notes: (1) The intrinsically safe interface (the point beyond which voltages, currents, power and energy are controlled to an intrinsically safe level) is normally within the associated apparatus, not at its terminals. (2) Power supplies to associated apparatus and readouts etc., are normally assumed to be at mains potential. (3) Items defined as simple devices may be added in intrinsically safe circuits with little additional evaluation</figcaption></figure><div class="note"><b>Note on the caption of Fig. 13.1.</b> The caption prints the Notes numbered '(1) (2) (3)' with Arabic digits (the OCR reads '(I)' for '(1)'), a comma in 'etc.,' in Note 2, and no final full stop after 'additional evaluation'. The printed caption is retained verbatim in the figure; the Vietnamese follows the intended meaning.</div><h4>13.2.3 Interconnections <span class="en">13.2.3 Interconnections</span></h4><p>The interconnections between intrinsically safe apparatus and associated apparatus are also important for two reasons. First, they are normally cables and are capable of storing energy when electrical currents are passed through them due to their inductance and capacitance. Second, as it is common to use multicircuit multicore cables for interconnection, there is the possibility of faults within such cables which could give rise to the interconnection of separate intrinsically safe circuits whose interconnection could give rise to a composite circuit which is ignition capable. Although these cables are not as dangerous as those containing, for example, mains circuits their construction must reach a minimum level to avoid problems, particularly where multicore cables are involved.</p><h4>13.2.4 Simple apparatus (devices) <span class="en">13.2.4 Simple apparatus (devices)</span></h4><p>It is recognized that some devices, such as switches and terminal boxes and similar items of simple construction, do not contribute to the energy available for sparking or heating as they are essentially inert and their parameters can easily be defined because of their simplicity. These are called simple apparatus and the definition is that such apparatus will be a component or assembly of components of simple construction having well-defined electrical parameters. This would include thermocouples (but not thermopiles), resistance thermometers, switches, terminals and similar devices, and their use in intrinsically safe circuits is given a great degree of freedom because of their simplicity. Unfortunately, many attempts have been made to extend the use of this type of defined apparatus to cover complicated assemblies of components on the basis of the fact that no inductance or capacitance is present in such assemblies. Such an approach should be resisted as it would almost certainly lead to errors which could have disastrous results. It should be remembered that the original definition of such apparatus in BS 5501 Part 1 (1977)¹² was 'devices in which, according to the manufacturers specifications, none of the values of 1.2 volts, 0.1 amps 20μJ or 25mW were exceeded'. Clearly the initial intent was to limit the relaxations to devices (components) and it was only when it was recognized that some assemblies of components (e.g., terminal boxes) could fit the same limitations that device was replaced by apparatus. The intent, however, remains the same and the relaxations in the protection concept for simple apparatus are intended only to apply to devices and very simple assemblies.</p><div class="note"><b>Note on the simple-apparatus definition.</b> The print quotes BS 5501 Part 1 (1977)¹² as 'devices in which, according to the manufacturers specifications, none of the values of 1.2 volts, 0.1 amps 20μJ or 25mW were exceeded': no comma after 'amps', no apostrophe in 'manufacturers', and no space in '20μJ' or '25mW'. The OCR reads '20pJ' for '20μJ'. The line 'intrinsically safe - that is,' uses a spaced hyphen. The printed wording is retained in English; the Vietnamese follows the intended meaning.</div><h4>13.2.5 The intrinsically safe circuit <span class="en">13.2.5 The intrinsically safe circuit</span></h4><p>The intrinsically safe circuit is the basic intrinsically safe block. It is, unlike the other protection concepts, that part of the intrinsically safe system where the energy levels are intrinsically safe - that is, all of the circuit downstream of the components in the associated apparatus which define the voltage, current, power and energy fed to the hazardous area. The intrinsically safe circuit normally comprises of the intrinsically safe apparatus, the interconnecting cables, any simple apparatus fitted to the circuit, and those parts of the associated apparatus downstream of the limiting components. This is, in fact, the basic building block of intrinsic safety, rather than the intrinsically safe apparatus (unlike the case of the other protection concepts).</p><h4>13.2.6 The intrinsically safe system <span class="en">13.2.6 The intrinsically safe system</span></h4><p>The intrinsically safe system is the entirety of the installation including all parts which have an effect on intrinsic safety. It includes all parts of the associated apparatus, unlike the intrinsically safe circuit which does not.</p><h3>13.3 Levels of intrinsic safety <span class="en">13.3 Levels of intrinsic safety</span></h3><p>As already stated, intrinsic safety is the only single standard protection concept which is normally acceptable in Zone 0 and in its most secure form it offers a much higher level of security than do the other standard protection concepts. Recognizing this, it is also obvious that the standard of intrinsic safety which is suitable for Zone 0 (and hence all Zones) will probably be overly expensive and complex for systems intended for Zone 1 and less-hazardous areas. To overcome this potential problem, two grades of intrinsic safety are recognized, that called ‘ia’ (which is intended for all Zones) and that called ‘ib’ (which is intended for Zones 1 and 2 only). The grade can apply to: an item of intrinsically safe apparatus, which is assumed to be connected to associated apparatus with specific output parameters and has all the requirements of the particular grade of Intrinsic Safety applied within it; to an item of associated apparatus, where the output parameters are defined with all the conditions appropriate to the grade of intrinsic safety applied within it; or to an intrinsically safe system where the conditions appropriate to the grade of intrinsic safety are applied to the intrinsically safe system as a whole, rather than to the items of apparatus in isolation. Applications to items of apparatus in isolation is the most common approach as this allows parameters of apparatus to be defined in the worst case and determination of the safety of the interconnection is then much easier. It does, however, often lead to a higher level of overall security than is absolutely necessary.</p><div class="note"><b>Note on the grade names and the colon list.</b> The print uses the curly-quoted names ‘ia’ and ‘ib’ (the OCR reads 'lib' for ‘ib’). The sentence 'The grade can apply to: an item of ...' uses a colon to introduce a run-on list with no enumeration markers. The printed forms are kept in English; the Vietnamese adds commas for readability without dropping any point.</div><h4>13.3.1 Intrinsic safety category ‘ia’ <span class="en">13.3.1 Intrinsic safety category ‘ia’</span></h4><p>This is the higher grade of intrinsic safety intended to permit its intrinsically safe circuits to enter Zone 0, and apparatus and systems in this category are required to be incapable of causing ignition of an explosive atmosphere by arcs, sparks and hot surfaces in all of the following conditions.</p><p>1. with no ‘countable faults’ applied and with the worst combination or combinations of ‘non-countable faults applied. (A safety factor of 1.5 is applied to voltage or current - or combination of both as appropriate - which is available in these conditions to cause an arc or spark but no safety factor is applied to that causing hot surfaces.);</p><p>2. with any one of the possible ‘countable faults’ applied together, in each case, with the worst combinations of ‘non-countable faults’ applied. (The safety factors applied in these conditions are as in 1 above.);</p><p>3. with any two of the possible ‘countable faults’ applied together, in each case, with the worst combinations of ‘non-countable faults’ applied. (In these conditions no safety factor is applied to voltage or current, or the combination thereof.)</p><div class="note"><b>Note on the numbered conditions in 13.3.1.</b> Item 1 prints 'of ‘non-countable faults applied.' with an opening quote and no closing mate, and uses spaced hyphens in 'voltage or current - or combination of both as appropriate -'. Items 1 and 2 end with a semicolon, item 3 with a full stop. The printed punctuation is retained in English; the Vietnamese supplies the closing quote.</div><p>Clearly, if no countable faults are possible the apparatus can be ‘ia’. If the worst combinations of possible non-countable faults do not cause an incendive arc or spark with the 1.5 safety factor applied, or produce an ignition-capable hot surface with no safety factor, the apparatus or circuit can be considered as ‘ia’. Likewise, if only one countable fault is possible the apparatus may be considered as ‘ia’, provided it remains non-incendive with the worst combinations of non-countable faults applied in both normal operation, and with the one countable fault applied, and the safety factor of 1.5 applied for arc or spark ignition.</p><h4>13.3.2 Intrinsic safety category ‘ib’ <span class="en">13.3.2 Intrinsic safety category ‘ib’</span></h4><p>This is the lower grade of intrinsic safety and the most hazardous area into which its circuits are intended to enter is Zone 1. Its performance in both normal operation and with any possible single countable fault should be exactly as specified in (1) and (2) as applied to category ‘ia’ but, there is no need to address any situation in which two countable faults occur. In cases where no countable faults are possible it is treated in the same way as category ‘ia’.</p><div class="note"><b>Note on ‘ia’ in category ‘ib’.</b> The OCR reads 'category ‘ia‘.' with a misoriented closing quote; the render prints 'category ‘ia’.' The printed form is retained.</div><h3>13.4 Countable and non-countable faults <span class="en">13.4 Countable and non-countable faults</span></h3><p>Faults, be they countable or non-countable, are failures of components conductors and any other failures which are possible within the apparatus or system. There are three situations within apparatus relating to faults, and the situation in interconnecting cables is governed by cable design. Details of specifications for components, connections, cables etc., will be detailed later in this chapter. Any part of the apparatus or system which does not comply with the requirements of the protection concept is assumed to be capable of fault as of normal operation (non-countable fault), and those which comply are mostly considered as still capable of fault (countable fault).</p><h4>13.4.1 Non-countable faults <span class="en">13.4.1 Non-countable faults</span></h4><p>A non-countable fault is a failure of any component, assembly or interconnection within the apparatus which occurs in any of those which do not comply with the basic requirements of the protection concept. Where only partial non-compliance is present, the fault is only related to the effect of that non-compliance (e.g., where a bare conductor complies with the requirements but its separation from other bare conductors does not, then short circuits will be considered as non-countable faults but open circuit of the conductor will not).</p><h4>13.4.2 Countable faults <span class="en">13.4.2 Countable faults</span></h4><p>A failure of any component, assembly or interconnection which complies with the basic constructional requirements of the protection concept (which in most cases include rating safety factors) is called a countable fault.</p><p>The Standard also contains enhanced specifications in addition to its basic specifications and where the component, assembly or interconnection complies with the basic requirements of the protection concept and, additionally, complies with the enhanced requirements, any facet of its operation which so complies will not be considered as becoming faulty. (For example, a separation of conductors which meets the additional requirements of the protection concept will not be considered as a possible short circuit, whereas the conductors themselves will be considered as going open circuit if they only comply with the basic requirements).</p><h4>13.4.3 Effects of other faults <span class="en">13.4.3 Effects of other faults</span></h4><p>Where a component interconnection or assembly satisfies the basic requirements of the Standard when no countable faults are applied elsewhere in the circuit, but ceases to do so when one (or in the case of ‘ia’ two) countable faults are applied elsewhere, then that component, interconnection or assembly ceases to be considered as a countable fault when that fault (those faults) are applied and is considered to be a non-countable fault which may be applied if it adversely affects intrinsic safety.</p><p>Where a component, assembly or interconnection conplies with enhanced specifications of the protection concept in normal operation, but ceases to do so when appropriate faults are applied elsewhere in the circuit within the scope of the Standard, then that component, assembly or connection is likewise reduced to being considered as a countable or non-countable fault, depending upon the conditions in which it operates in those fault conditions.</p><div class="note"><b>Note on 'conplies'.</b> Section 13.4.3 prints 'conplies with enhanced specifications' for 'complies'. The misspelling is retained in English; the Vietnamese follows the intended meaning.</div><p>Component, assembly or interconnection faults are only important insofar as they increase the risk of danger and, therefore, if they have the reverse effect (e.g., a short circuit fault on the output of an associated apparatus) they are not applied.</p><h4>13.4.4 Infallible component, assembly or interconnection <span class="en">13.4.4 Infallible component, assembly or interconnection</span></h4><p>Where any component, assembly or connection satisfies the additional requirements of the protection concept discussed in Sections 13.4.3 and 13.4.4, which enable it to be considered not subject to fault it will be called infallible. It will only, however, be viewed as infallible in the mode where the additional requirements are applied (e.g., a resistor of specific construction may be considered as infallible as far as failure to a value of resistance lower than its specified value, but will still be assumed to be capable of open circuiting). Likewise, it will only be considered as infallible provided the conditions at its point of connection into the circuit remain the same. If they change so that it is subjected to, for example, higher voltages or currents then it may cease to be infallible in those circumstances.</p><div class="note"><b>Note on the self-reference in 13.4.4.</b> The print says 'discussed in Sections 13.4.3 and 13.4.4' although the section cannot refer to itself; 13.4.2 and 13.4.3 are presumably intended. The printed reference is kept.</div><h3>13.5 Confirmation of intrinsic safety in respect of arc and spark ignition <span class="en">13.5 Confirmation of intrinsic safety in respect of arc and spark ignition</span></h3><p>Confirmation of intrinsic safety is by ensuring that no arc or spark is ignition capable, either in normal operation or after applying the various fault scenarios specified in Section 13.3 above.</p><p>The ignition capability of any part of an intrinsically safe circuit (i.e., intrinsically safe apparatus interconnecting cables and that part of associated apparatus within the intrinsically safe circuit - see Fig. 13.1) needs to be shown to be incapable of causing an ignition by any arc or spark occurring where such an arc or spark is considered possible, which is normally in such places as between conductors, in series with a conductor, at terminals, etc., unless the construction of the apparatus gives confidence that such sparking cannot occur (where construction endows infallibility). The parts which form the electrodes between which sparking occurs will vary widely and, as the incendivity of a low energy spark depends to a considerable extent on the geometry of these electrodes a basic yardstick is necessary to ensure repeatability. For this reason a special spark test apparatus has been developed to simulate sparking which may occur and this is shown in Fig. 13.2 and 13.3. This spark test apparatus (called the breaklash in the UK) is more sensitive than any typically expected practical electrode configuration, using as it does very small tungsten wire contacts which are more springy than copper as one electrode, thereby giving confidence that if no ignition occurs in a test in which it is employed then no ignition will occur</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 13.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.2 · Thiết bị thử tia lửa điển hình / Figure 13.2 · Typical spark test apparatus</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · số gọi ý theo chú thích in (không theo thứ tự từ trên xuống) / Cross-section · call-out numbers follow the printed key, not top-to-bottom order</text><rect x="160" y="70" width="80" height="8" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="78" width="12" height="54" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="186" y="124" width="28" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><path d="M126,232 L126,150 A74,74 0 0 1 274,150 L274,232 Z" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="166" width="100" height="7" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="194" width="100" height="7" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="194" y="174" width="12" height="18" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="174" x2="200" y2="194" stroke="#2a2a2a" stroke-width="1.3"/><rect x="108" y="188" width="18" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="274" y="188" width="18" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="112" cy="214" r="4" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="288" cy="214" r="4" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="204" width="32" height="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="204" width="32" height="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="220" width="24" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="256" y="220" width="24" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="120" y="228" width="160" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="234" width="208" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="80" y="242" width="240" height="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.2"/><rect x="140" y="258" width="58" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="114" y="252" width="8" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="278" y="252" width="8" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="252" width="14" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="270" y="252" width="14" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="252" width="12" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="200" cy="266" r="13" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.1"/><line x1="214" y1="266" x2="216.69" y2="272.74" stroke="#888" stroke-width="0.8"/><line x1="209.9" y1="275.9" x2="207.03" y2="282.57" stroke="#888" stroke-width="0.8"/><line x1="200" y1="280" x2="193.26" y2="282.69" stroke="#888" stroke-width="0.8"/><line x1="190.1" y1="275.9" x2="183.43" y2="273.03" stroke="#888" stroke-width="0.8"/><line x1="186" y1="266" x2="183.31" y2="259.26" stroke="#888" stroke-width="0.8"/><line x1="190.1" y1="256.1" x2="192.97" y2="249.43" stroke="#888" stroke-width="0.8"/><line x1="200" y1="252" x2="206.74" y2="249.31" stroke="#888" stroke-width="0.8"/><line x1="209.9" y1="256.1" x2="216.57" y2="258.97" stroke="#888" stroke-width="0.8"/><text x="200" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Cổng khí vào / ra · gas inlet / outlet</text><line x1="55" y1="126" x2="200" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="142" x2="200" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="158" x2="206" y2="184" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="174" x2="160" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="190" x2="118" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="206" x2="112" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="222" x2="106" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="238" x2="104" y2="237" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="254" x2="104" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="126" x2="270" y2="145" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="142" x2="292" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="158" x2="284" y2="207" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="174" x2="312" y2="247" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="190" x2="282" y2="258" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="206" x2="206" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="222" x2="212" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="238" x2="190" y2="268" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="254" x2="274" y2="231" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><circle cx="48" cy="126" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="128.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><circle cx="48" cy="142" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="144.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">7</text><circle cx="48" cy="158" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="160.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">8</text><circle cx="48" cy="174" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="176.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">13</text><circle cx="48" cy="190" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="192.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">5</text><circle cx="48" cy="206" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="208.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">9</text><circle cx="48" cy="222" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="224.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">11</text><circle cx="48" cy="238" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="240.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><circle cx="48" cy="254" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="256.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><circle cx="332" cy="126" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="128.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">12</text><circle cx="332" cy="142" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="144.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">15</text><circle cx="332" cy="158" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="160.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">10</text><circle cx="332" cy="174" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="176.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">6</text><circle cx="332" cy="190" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="192.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><circle cx="332" cy="206" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="208.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">17</text><circle cx="332" cy="222" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="224.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">16</text><circle cx="332" cy="238" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="240.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">18</text><circle cx="332" cy="254" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="256.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">14</text><text x="503" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Chú thích / Key</text><text x="352" y="80" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 1  Tấm cách điện / Insulating plate</text><text x="352" y="93" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 2  Điểm nối dòng điện / Current connection</text><text x="352" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 3  Bu lông cách điện / Insulated bolt</text><text x="352" y="119" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 4  Ổ bi cách điện / Insulated bearing</text><text x="352" y="132" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 5  Đầu ra khí / Gas outlet</text><text x="352" y="145" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 6  Tấm đế / Base plate</text><text x="352" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 7  Dây tiếp điểm / Contact wire</text><text x="352" y="171" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 8  Giá giữ tiếp điểm / Contact holder</text><text x="352" y="184" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 9  Vít kẹp / Clamping screw</text><text x="352" y="197" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10  Tấm ép / Pressure plate</text><text x="352" y="210" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">11  Kẹp / Clamp</text><text x="352" y="223" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">12  Buồng thử / Chamber</text><text x="352" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">13  Đĩa tiếp điểm / Contact disc</text><text x="352" y="249" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">14  Gioăng cao su / Rubber seal</text><text x="352" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">15  Đầu vào khí / Gas inlet</text><text x="352" y="275" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">16  Bánh răng dẫn 50 : 12 / Gear wheel drive 50 : 12</text><text x="352" y="288" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">17  Khớp nối cách điện / Insulated coupling</text><text x="352" y="301" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">18  Động cơ giảm tốc 80 vòng/phút / Drive motor with reduction gears 80 rev/min</text></svg><figcaption class="figcap">Figure 13.2 · Typical spark test apparatus. 1 Insulating plate, 2 Current connection, 3 Insulated bolt, 4 Insulated bearing, 5 Gas outlet, 6 Base plate, 7 Contact wire, 8 Contact holder, 9 Clamping screw, 10 Pressure plate, 11 Clamp, 12 Chamber, 13 Contact disc, 14 Rubber seal, 15 Gas inlet, 16 Gear wheel drive 50 : 12, 17 Insulated coupling, 18 Drive motor with reduction gears 80 rev/min</figcaption></figure><div class="note"><b>Note on the legend of Fig. 13.2.</b> The callout numbers beside the drawing are not in ascending order; the caption supplies the authoritative 1–18 key (including '16 Gear wheel drive 50 : 12', '17 Insulated coupling' and '18 Drive motor with reduction gears 80 rev/min'). The OCR reads 'Contact wlre' and 'Clamp,'; the render gives 'Contact wire' and 'Clamp'. The caption has no final full stop.</div><p>in any practical situation. The use of cadmium for the lower disc of the device is to cover the situation where cadmium, zinc, magnesium or, to a lesser degree, titanium is included in the materials within the apparatus to be tested and which may form the actual sparking electrodes. This is because it is known that these materials enhance the incendivity of electrical sparks (probably by the release of free radicals) and render ignition much easier. An energy of approximately 40 μJ released efficiently in a spark will ignite an ideal mixture of hydrogen/air in the presence of cadmium, whereas approximately 130 μJ is necessary where neither cadmium or the other metals are present. Cadmium is used because it is the most sensitive of the metals in question. In addition, cadmium and zinc plating is so common in the engineering industry that it is considered highly likely that, even if these materials were excluded during manufacture, servicing would introduce them in service by replacement of screws, etc., and a control system to prevent this is not considered as practicable.</p><div class="note"><b>Note on the spark-test paragraph.</b> The print reads 'intrinsically safe apparatus interconnecting cables' with no comma or 'and', 'Fig. 13.2 and 13.3' without repeating 'Fig.', calls the apparatus 'the breaklash in the UK', and says 'neither cadmium or the other metals are present' where 'nor' would be expected. The OCR also reads '40 pJ' and '130pJ' for '40 μJ' and '130 μJ'. All printed forms are retained.</div><p>The mode of operation is to fill the enclosure of the apparatus with the test gas appropriate to the sub-group for which the apparatus is intended (the appropriate test gases are given in Table 13.1). The apparatus is then standardized by switching it on so that sparks are produced by the contra-rotation of the two discs which contra-rotate at 80 rpm for the disc holding</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 548" role="img" aria-label="Fig 13.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="548" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.3 · Kích thước điển hình của thiết bị thử tia lửa / Figure 13.3 · Typical spark test apparatus dimensions</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình chiếu cạnh ở trên và mặt bằng ở dưới · tất cả kích thước theo bản in / Side elevation above, plan view below · all dimensions per the printed drawing</text><rect x="180" y="72" width="340" height="96" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="72" x2="186" y2="66" stroke="#888" stroke-width="0.7"/><line x1="194" y1="72" x2="200" y2="66" stroke="#888" stroke-width="0.7"/><line x1="208" y1="72" x2="214" y2="66" stroke="#888" stroke-width="0.7"/><line x1="222" y1="72" x2="228" y2="66" stroke="#888" stroke-width="0.7"/><line x1="236" y1="72" x2="242" y2="66" stroke="#888" stroke-width="0.7"/><line x1="250" y1="72" x2="256" y2="66" stroke="#888" stroke-width="0.7"/><line x1="264" y1="72" x2="270" y2="66" stroke="#888" stroke-width="0.7"/><line x1="278" y1="72" x2="284" y2="66" stroke="#888" stroke-width="0.7"/><line x1="292" y1="72" x2="298" y2="66" stroke="#888" stroke-width="0.7"/><line x1="306" y1="72" x2="312" y2="66" stroke="#888" stroke-width="0.7"/><line x1="320" y1="72" x2="326" y2="66" stroke="#888" stroke-width="0.7"/><line x1="334" y1="72" x2="340" y2="66" stroke="#888" stroke-width="0.7"/><line x1="348" y1="72" x2="354" y2="66" stroke="#888" stroke-width="0.7"/><line x1="362" y1="72" x2="368" y2="66" stroke="#888" stroke-width="0.7"/><line x1="376" y1="72" x2="382" y2="66" stroke="#888" stroke-width="0.7"/><line x1="390" y1="72" x2="396" y2="66" stroke="#888" stroke-width="0.7"/><line x1="404" y1="72" x2="410" y2="66" stroke="#888" stroke-width="0.7"/><line x1="418" y1="72" x2="424" y2="66" stroke="#888" stroke-width="0.7"/><line x1="432" y1="72" x2="438" y2="66" stroke="#888" stroke-width="0.7"/><line x1="446" y1="72" x2="452" y2="66" stroke="#888" stroke-width="0.7"/><line x1="460" y1="72" x2="466" y2="66" stroke="#888" stroke-width="0.7"/><line x1="474" y1="72" x2="480" y2="66" stroke="#888" stroke-width="0.7"/><line x1="488" y1="72" x2="494" y2="66" stroke="#888" stroke-width="0.7"/><line x1="502" y1="72" x2="508" y2="66" stroke="#888" stroke-width="0.7"/><line x1="516" y1="72" x2="522" y2="66" stroke="#888" stroke-width="0.7"/><rect x="140" y="184" width="420" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="140" y="222" width="420" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="110" width="90" height="7" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="380" y="136" width="90" height="7" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="117" x2="340" y2="136" stroke="#2a2a2a" stroke-width="1.3"/><rect x="336" y="120" width="8" height="10" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><line x1="340" y1="66" x2="340" y2="234" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><rect x="246" y="136" width="8" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="164" width="8" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><text x="430" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Buồng thử 250 cc tối thiểu / Chamber 250 cc minimum</text><line x1="430" y1="60" x2="444" y2="73" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="48" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây vonfram tối thiểu 0,2 mm / 0.2 mm minimum</text><text x="48" y="113" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">tungsten wire length 11 mm / chiều dài 11 mm</text><line x1="168" y1="110" x2="334" y2="126" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="528" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng cách đĩa 10 mm</text><text x="528" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Separation of discs 10 mm</text><line x1="526" y1="108" x2="346" y2="116" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="528" y="146" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Độ sâu rãnh 2 mm</text><text x="528" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Depth of slots 2 mm</text><line x1="526" y1="154" x2="480" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="250" y1="208" x2="340" y2="208" stroke="#888" stroke-width="0.9"/><line x1="250" y1="205" x2="250" y2="211" stroke="#888" stroke-width="0.9"/><line x1="340" y1="205" x2="340" y2="211" stroke="#888" stroke-width="0.9"/><circle cx="300" cy="370" r="86" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="430" cy="370" r="44" fill="#f7f7f7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="196" y1="370" x2="492" y2="370" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="300" y1="272" x2="300" y2="468" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="430" y1="320" x2="430" y2="420" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="356" y1="314" x2="366" y2="304" stroke="#2a2a2a" stroke-width="1.3"/><line x1="234" y1="314" x2="244" y2="304" stroke="#2a2a2a" stroke-width="1.3"/><line x1="356" y1="436" x2="366" y2="426" stroke="#2a2a2a" stroke-width="1.3"/><line x1="234" y1="436" x2="244" y2="426" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="278" cy="370" r="5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="296" cy="370" r="5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="430" cy="370" r="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><text x="52" y="292" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đường kính đĩa trên 38 mm</text><text x="52" y="304" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc dimension 38 mm</text><line x1="214" y1="300" x2="244" y2="313" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="52" y="470" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đường kính đĩa trên 38 mm (in lại lần hai)</text><text x="52" y="482" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc dimension 38 mm (printed twice)</text><line x1="280" y1="476" x2="252" y2="430" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="336" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đĩa cadmi đường kính 38 mm</text><text x="510" y="348" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cadmium disc diameter 38 mm</text><line x1="508" y1="352" x2="474" y2="368" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="386" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Mép trong của rãnh cách</text><text x="510" y="398" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đường tâm đĩa 6,5 mm.</text><text x="510" y="410" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inner edge of slots 6.5 mm</text><text x="510" y="422" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">from centre line of disc.</text><line x1="508" y1="400" x2="400" y2="404" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="442" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Chiều rộng rãnh 2 mm.</text><text x="510" y="454" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Slot width 2 mm.</text><text x="200" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đĩa trên cách tâm buồng 10 mm</text><text x="200" y="514" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc 10 mm from chamber centre</text><text x="440" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Tâm đĩa dưới cách tâm đĩa trên 31 mm</text><text x="440" y="514" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lower disc centre 31 mm from upper disc centre</text><text x="440" y="526" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">along chamber centre line / theo đường tâm buồng</text><line x1="300" y1="466" x2="386" y2="466" stroke="#888" stroke-width="0.9"/><line x1="300" y1="463" x2="300" y2="469" stroke="#888" stroke-width="0.9"/><line x1="386" y1="463" x2="386" y2="469" stroke="#888" stroke-width="0.9"/><line x1="430" y1="420" x2="430" y2="470" stroke="#888" stroke-width="0.9"/><line x1="433" y1="420" x2="427" y2="420" stroke="#888" stroke-width="0.9"/><line x1="433" y1="470" x2="427" y2="470" stroke="#888" stroke-width="0.9"/></svg><figcaption class="figcap">Figure 13.3 · Typical spark test apparatus dimensions</figcaption></figure><div class="note"><b>Note on the labels of Fig. 13.3.</b> The label 'Upper disc dimension 38 mm' is printed twice, once for each disc, although only the upper disc has that dimension; both are kept and flagged. The OCR loses '0.2 mm minimum tungsten wire length 11 mm' and omits 'Separation of discs 10 mm', both 'Upper disc dimension 38 mm' labels and 'Cadmium disc diameter 38 mm'; the render supplies them. The spacing '80 rpm' (printed p.341) and '19.2rpm' (printed p.342) is inconsistent as printed.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Sub-group</th><th>Hydrogen<br>(% V/V)</th><th>Ethylene<br>(% V/V)</th><th>Propane<br>(% V/V)</th><th>current<br>(mA)</th><th>energy<br>(μJ)</th></tr></thead><tbody><tr><td>IIA</td><td>N/A</td><td>N/A</td><td>5.25 ± 0.25</td><td>100</td><td>475</td></tr><tr><td>IIB</td><td>N/A</td><td>7.8 ± 0.5</td><td>N/A</td><td>65</td><td>201</td></tr><tr><td>IIC</td><td>21 ± 2</td><td>N/A</td><td>N/A</td><td>30</td><td>43</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.1 Test mixtures and ignition currents/energies (normal tests – with electrical safety factors)<br>Calibration</p><div class="note"><p>(from BS/EN 50020)</p><p>Translator note: the spanning over-header 'Calibration' covers the 'current (mA)' and 'energy (μJ)' sub-columns and is carried in the caption (second line); each of the three gas columns carries '(% V/V)' on a second header line. The title wraps after 'normal tests –' and prints an en dash before 'with electrical safety factors'.</p><p>Translator note: the sub-heads print lowercase 'current' and 'energy', unlike Table 13.2 which prints 'Current' and 'Energy' with initial capitals; the energy unit prints the Greek letter mu in 'μJ'. 'N/A' is printed in the IIA and IIB rows as shown. The OCR text layer read '±' as a stray 'f' and '(% V/V)' as '(Yo W)'; the render governs.</p></div><div class="note"><b>Note on Table 13.1 and number/unit spacing.</b> The title prints an en dash before 'with electrical safety factors' and the sub-heads print lowercase 'current' and 'energy'; the OCR reads '±' as 'f', '(% V/V)' as '(Yo W)' and the source line as '(from BSEN 50020)'. The prose prints '24V dc' without a space but '95 mH' with one; both are preserved.</div><p>the wires, and 19.2rpm for the cadmium disc. The discs are then fed with the standardizing electrical supply current shown in Table 13.1, derived by placing a resistor in series with a 24V dc power supply or battery so that the current is the short circuit current on the outboard end of the resistor. This current is fed to the test apparatus through a 95 mH air-cored series inductor and an ignition must occur within five minutes (400 revolutions of the upper disc) to confirm that the apparatus has reached its minimum sensitivity. It should be noted here that no maximum sensitivity calibration is carried out and the sensitivity of each test can vary. Although it is possible for significant variation in sensitivity to occur (up to 40 per cent is often quoted as possible, although this cannot be confirmed), the minimum sensitivity gives sufficient (although not total) confidence that ignitions will not occur in practical circumstances. The sensitivity variation is therefore an inconvenience rather than a safety problem.</p><p>After calibration the apparatus is refilled with the same gas/air mixture and its two discs connected, each to one of the points between which sparking is considered as possible, after applying the fault requirements for the protection concept and the necessary safety factors described in Sections 13.3.1 and 13.3.2. The apparatus is then energized and allowed to operate for 5 minutes (400 revolutions of the upper disc) for a dc circuit or 12.5 minutes (1000 revolutions of the upper disc) for ac circuits. If no ignition occurs and the gas/air mixture within the enclosure is then caused to explode by once again applying the calibration supply to the discs for 5 minutes, the test is considered as successful.</p><p>The reason for using 1000 revolutions in the case of an ac circuit is because it is not always possible to arrange the spark at the peak of a cycle and thus, to maximize the possibility of so doing, the length of the test is increased.</p><p>In the case of a dc circuit, the test is normally stopped at 2.5 minutes and the polarity of connection reversed to ensure that any polarity effects in the circuit being tested are taken into account. With capacitive circuits and, to a lesser extent, inductive and resistive circuits, it is necessary to ensure that the circuit can return to its open circuit condition between sparks and this may not be possible when using a standard test apparatus. This problem is overcome by removal of wires from the upper disc to allow more recharging time. When this is done the number of rotations for both standardization and test must be increased (e.g., if the two opposite wires are removed leaving two wires, the time for testing and calibration needs to be doubled).</p><h4>13.5.1 Achievement of safety factors <span class="en">13.5.1 Achievement of safety factors</span></h4><div class="note"><b>Note on 13.5.1 and its cross-references.</b> The heading is numbered '13.5.1' in the render (the OCR reads '13.5. I'). The prose prints 'for testing purposed by a specially constructed circuit' (source typo 'purposed') and cites 'Table 13.6 on page 362'; no Table 13.6 appears on that page, which carries Table 13.1. All printed forms are retained.</div><p>The safety factors of 1.5 where specified as necessary (see Section 13.4) are normally achieved by modification of the apparatus being tested to give the required factor. If this is not convenient or possible the circuit may be simulated for testing purposed by a specially constructed circuit, although great care is necessary in such circumstances to ensure that the simulated circuit is indeed identical to the actual circuit. For this reason it is always preferable to operate on the actual circuit. These safety factors are always in addition to any adjustments made to allow for such things as mains variations. All testing has to be carried out in (at least) the following conditions. First, the mains supplies to the apparatus must be increased to 110 per cent of their nominal value (it is assumed that mains tolerance will not exceed this). Second, any other power supplies and voltage-limiting circuits, and devices such as zener diodes, must be increased to give the maximum voltage which will occur at the worst combination of component tolerances with any mains supply to them at 110 per cent of its nominal value. Third, batteries shall be arranged or simulated to give the voltages specified in Table 13.6 on page 362.</p><p>The above actions need to be taken in all cases but, in addition, where the safety factor of 1.5 is required, the following actions must also be carried out before the test is commenced. First, for resistive circuits the current which would flow into a short circuit should be increased to 1.5 times its normal maximum value by the reduction of such things as current-limiting resistors, or if this is not possible by increasing the voltage in the circuit although this gives a more onerous test. This needs to be done even with power supplies which have crowbar protection, although in this case it must be arranged so that the supply recovers between short circuits created by the test which may require both wire removal from the test apparatus and alteration of the crowbar circuit.</p><p>Second, for inductive circuits the current through the inductance needs to be increased to 1.5 times its value achieved when all supplies are at the maximum of their maximum values, as already specified by the methods defined for resistive circuits, although care needs to be taken to ensure that the resistive circuit does not itself become incendive by this means and give a misleading test result. Third, for capacitive circuits the voltage across capacity of the circuit needs to be increased to 1.5 times the maximum which it achieves in the worst condition taking account of tolerances etc., and, it needs to be ensured that the circuit does not become resistively ignition capable and give a misleading result.</p><p>The above methods of determination of test conditions are applicable to simple inductive, capacitive or resistive circuits. In most practical cases, circuits will contain at least two of the parameters (e.g., resistive power and capacitive energy, resistive power and inductive energy, or both inductive and capacitive energy). In cases where this occurs or the circuit contains all three it is often necessary to test with the safety factor developed by increase of current, and repeat the test with it produced by increase in voltage to cover all possibilities.</p><p>Where increases in current or voltage are not considered to be convenient as an acceptable alternative, the test gases may be altered to give the required safety factor. The factored gas mixtures for the various sub-groups are given in Table 13.2 along with the reduced calibration currents for these gas mixtures. The test currents are derived by placing a limiting resistor in series with a 24V dc supply so that the current is actually the short circuit current and the feeding this current to the test apparatus via a series 95 mH air-cored inductance.</p><div class="note"><b>Note on the stray 'the'.</b> The print reads 'so that the current is actually the short circuit current and the feeding this current to the test apparatus via a series 95 mH air-cored inductance'. The word 'the' before 'feeding' is retained in English; the Vietnamese follows the intended meaning.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Sub-group</th><th>Hydrogen<br>(% V/V)</th><th>Oxygen<br>(% V/V)</th><th>Air<br>(% V/V)</th><th>Current<br>(mA)</th><th>Energy<br>(μJ)</th></tr></thead><tbody><tr><td>IIA</td><td>48 ± 2</td><td>None</td><td>52 ± 2</td><td>67</td><td>211</td></tr><tr><td>IIA</td><td>85 ± 2</td><td>15 ± 2</td><td>None</td><td>67</td><td>211</td></tr><tr><td>IIB</td><td>38 ± 2</td><td>None</td><td>62 ± 2</td><td>43</td><td>89</td></tr><tr><td>IIB</td><td>75 ± 2</td><td>25 ± 2</td><td>None</td><td>43</td><td>89</td></tr><tr><td>IIC</td><td>30 ± 2</td><td>17 ± 2</td><td>53 ± 2</td><td>20</td><td>19</td></tr><tr><td>IIC</td><td>60 ± 2</td><td>None</td><td>40 ± 2</td><td>20</td><td>19</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.2 Test mixtures and ignition currents/energies (gas mixtures providing safety factors)<br>Calibration</p><div class="note"><p>(gas mixtures from BS/EN 50020)</p><p>Note: These mixtures provide safety factors equivalent to a 1.5 safety factor on current or voltage.</p><p>Translator note: the spanning over-header 'Calibration' covers the 'Current (mA)' and 'Energy (μJ)' sub-columns and is carried in the caption (second line). Unlike Table 13.1, the sub-heads print 'Current' and 'Energy' with initial capitals. Each sub-group IIA, IIB and IIC is printed on two consecutive rows, and absent gases are marked 'None' rather than 'N/A'.</p><p>Translator note: the OCR text layer read '±' as 'i' or 'f'; the render governs. The prose on printed p.343 cites 'Table 13.6 on page 362' in this safety-factor context, but no Table 13.6 appears on printed p.362 (PDF p.363 carries Table 13.1); the erroneous citation is preserved in the prose.</p></div><div class="note"><b>Note on the Table 13.2 notes.</b> The italic source line prints '(gas mixtures from BS/EN 50020)' in lowercase and the Note below reads 'Note: These mixtures provide safety factors equivalent to a 1.5 safety factor on current or voltage.' The OCR reads '±' as 'i' or 'f' and '(% V/V)' as '(Yo W)'; the render governs. The repeated sub-group labels and 'None' cells are as printed.</div><h4>13.5.2 Assessment of circuits <span class="en">13.5.2 Assessment of circuits</span></h4><p>In order to assist in design of circuits and to simplify the process of confirming intrinsic safety, a set of curves has been produced to identify the minimum sensitivity of the test apparatus and which may be used in cases where the circuits are simple and can be defined with confidence. The curves used are intended for circuits that are simple, in that the capacitive curves are concerned with capacitive sparks only, the inductive circuits with inductive sparks only, and the resistive circuits with resistive sparks only. Practical circuits, however, seldom achieve this degree of purity and so there are limits on the use of the curves. The situation is helped, by the nature of the sparking which is different for the different sources (e.g., inductive, capacitive or resistive).</p><div class="note"><b>Note on 'idenhfy'.</b> The OCR reads 'idenhfy' where the render prints 'identify'; the render reading is used.</div><h4>Inductive circuits <span class="en">Inductive circuits</span></h4><p>The inductive sparking mechanism is usually a break spark produced when the contacts break and a high, back emf is generated by collapse of the magnetic field (see Fig. 13.4). As the spark is not created by a short circuit (as there is little or no inductive stored energy when that occurs) but by the breaking of an inductive circuit when the back EMF seeks to perpetuate the current flow, it rises to high levels, sustaining a spark or arc, until all of the energy is dissipated. Inductive sparks are the most efficient in releasing energy into sparks and, in the test apparatus, the following energies are sufficient to ignite the test gases for the three sub-groups.</p><div class="note"><b>Note on 'back emf' and 'back EMF'.</b> The first sentence prints 'back emf' in lowercase and a later sentence in the same paragraph prints 'back EMF' in capitals. Both are kept as printed.</div><figure class="figure" id="fig-4"><svg viewBox="0 0 680 540" role="img" aria-label="Fig 13.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="540" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.4 · Sự phát sinh tia lửa trong mạch cảm ứng / Figure 13.4 · Inductive spark production</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai trạng thái · tiếp điểm đóng (trên) và tiếp điểm hở (dưới) / Two states · contacts closed above, contacts open below</text><line x1="100" y1="110" x2="560" y2="110" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="250" x2="560" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="110" x2="100" y2="156" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="204" x2="100" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="100" cy="160" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="100" cy="200" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+ V</text><text x="112" y="204" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><text x="86" y="172" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Nguồn một chiều</text><text x="86" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">dc power source</text><polyline points="150,110 156,110 160.43,104 164.86,110 169.29,116 173.71,110 178.14,104 182.57,110 187,116 191.43,110 195.86,104 200.29,110 204.71,116 209.14,110 213.57,104 218,110 224,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="185" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Điện trở giới hạn dòng</text><text x="185" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current defining resistor</text><polygon points="298,102 318,110 298,118" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="362,102 342,110 362,118" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><text x="372" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị thử tia lửa (tiếp điểm đóng)</text><text x="372" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Spark test apparatus (contacts closed)</text><line x1="400" y1="96" x2="352" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="410" y1="110" x2="452" y2="110" stroke="#2a2a2a" stroke-width="1.3" marker-end="url(#a6__sd4)"/><text x="432" y="104" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">i</text><text x="520" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dòng ổn định</text><text x="520" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Steady state current</text><line x1="520" y1="96" x2="478" y2="107" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><rect x="540" y="138" width="40" height="82" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="3 3"/><polyline points="553,144 567,150 553,156 567,162 553,168 567,174 553,180 567,186 553,192 567,198 553,204 567,210" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="560" y1="110" x2="560" y2="138" stroke="#2a2a2a" stroke-width="1.3"/><line x1="560" y1="220" x2="560" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="560" cy="138" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="560" cy="220" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="498" y="182" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cuộn cảm / Inductor</text><line x1="502" y1="182" x2="538" y2="182" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="100" y1="320" x2="560" y2="320" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="460" x2="560" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="320" x2="100" y2="366" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="414" x2="100" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="100" cy="370" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="100" cy="410" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="370" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+ V</text><text x="112" y="414" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><text x="86" y="382" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Nguồn một chiều</text><text x="86" y="394" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">dc power source</text><polyline points="150,320 156,320 160.43,314 164.86,320 169.29,326 173.71,320 178.14,314 182.57,320 187,326 191.43,320 195.86,314 200.29,320 204.71,326 209.14,320 213.57,314 218,320 224,320" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="185" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Điện trở giới hạn dòng</text><text x="185" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current defining resistor</text><polygon points="298,312 318,320 298,328" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="362,312 342,320 362,328" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="324,320 330,315 334,321 340,320" fill="none" stroke="#b03a2e" stroke-width="1.0"/><text x="372" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị thử tia lửa (tiếp điểm hở)</text><text x="372" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Spark test apparatus (contacts open)</text><text x="330" y="342" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khe hở hồ quang/tia lửa / Arc/spark gap</text><rect x="540" y="348" width="40" height="82" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="3 3"/><polyline points="553,354 567,360 553,366 567,372 553,378 567,384 553,390 567,396 553,402 567,408 553,414 567,420" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="560" y1="320" x2="560" y2="348" stroke="#2a2a2a" stroke-width="1.3"/><line x1="560" y1="430" x2="560" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="560" cy="348" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="560" cy="430" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="498" y="392" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cuộn cảm / Inductor</text><line x1="502" y1="392" x2="538" y2="392" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="60" y="510" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L = độ tự cảm · r = điện trở trong</text><text x="60" y="524" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L = inductance · r = internal resistance</text><text x="620" y="510" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vòng tròn đầu cực có ký hiệu in không đọc được · terminal marks are unreadable</text></svg><figcaption class="figcap">Figure 13.4 · Inductive spark production</figcaption></figure><div class="note"><b>Note on the labels of Fig. 13.4.</b> The diagram labels 'Arc/spark gap' with a slash and gives 'L = inductance' and 'r = internal resistance' in lowercase italic symbols; the small terminal glyphs are unreadable marks, not text. The caption has no final full stop. The printed labels are retained.</div><div class="eq">IIA = 320 μJ<br>IIB = 120 μJ<br>IIC = 40 μJ</div><div class="note"><b>Note on the conflicting IIB energies.</b> The displayed list on printed p.346 gives 'IIB = 120 μJ' while the curve labels in Fig. 13.5 give 'IIB (160 μJ)'. Both printed values are preserved; IIA (320 μJ) and IIC (40 μJ) agree.</div><p>Figure 13.5 shows the minimum inductance levels for ignition at 24 V and various currents from the type of source shown in Fig. 13.4, and Fig. 13.6 shows the same information for lower voltages. (At voltages above 24 V the information in Fig. 13.5 is appropriate). These values are worst case as they refer to air-cored inductors and, as most inductors have magnetic cores of iron or other solid magnetic materials which are less efficient from a discharge point of view, they can be used with confidence in general.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 450" role="img" aria-label="Fig 13.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="450" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.5 · Ngưỡng cháy nổ · mạch cảm ứng ở 24 V trở lên / Figure 13.5 · Ignition threshold/inductive circuits at 24 V and above</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục log-log · giá trị năng lượng theo nhãn đường cong in / Log-log axes · energy values per the printed curve labels</text><rect x="110" y="62" width="470" height="318" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><line x1="110" y1="62" x2="110" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="110" y1="380" x2="110" y2="384" stroke="#888" stroke-width="0.9"/><text x="110" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="222.12" y1="62" x2="222.12" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="222.12" y1="380" x2="222.12" y2="384" stroke="#888" stroke-width="0.9"/><text x="222.12" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="345" y1="62" x2="345" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="345" y1="380" x2="345" y2="384" stroke="#888" stroke-width="0.9"/><text x="345" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="457.12" y1="62" x2="457.12" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="457.12" y1="380" x2="457.12" y2="384" stroke="#888" stroke-width="0.9"/><text x="457.12" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="509.26" y1="62" x2="509.26" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="509.26" y1="380" x2="509.26" y2="384" stroke="#888" stroke-width="0.9"/><text x="509.26" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><line x1="580" y1="62" x2="580" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="580" y1="380" x2="580" y2="384" stroke="#888" stroke-width="0.9"/><text x="580" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.0</text><line x1="110" y1="62" x2="580" y2="62" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="62" x2="110" y2="62" stroke="#888" stroke-width="0.9"/><text x="103" y="64.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.0</text><line x1="110" y1="103.57" x2="580" y2="103.57" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="103.57" x2="110" y2="103.57" stroke="#888" stroke-width="0.9"/><text x="103" y="105.97" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="110" y1="141.5" x2="580" y2="141.5" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="141.5" x2="110" y2="141.5" stroke="#888" stroke-width="0.9"/><text x="103" y="143.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="110" y1="183.07" x2="580" y2="183.07" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="183.07" x2="110" y2="183.07" stroke="#888" stroke-width="0.9"/><text x="103" y="185.47" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="110" y1="221" x2="580" y2="221" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="221" x2="110" y2="221" stroke="#888" stroke-width="0.9"/><text x="103" y="223.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="110" y1="262.57" x2="580" y2="262.57" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="262.57" x2="110" y2="262.57" stroke="#888" stroke-width="0.9"/><text x="103" y="264.97" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.003</text><line x1="110" y1="300.5" x2="580" y2="300.5" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="300.5" x2="110" y2="300.5" stroke="#888" stroke-width="0.9"/><text x="103" y="302.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.001</text><line x1="110" y1="342.07" x2="580" y2="342.07" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="342.07" x2="110" y2="342.07" stroke="#888" stroke-width="0.9"/><text x="103" y="344.47" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.0003</text><line x1="110" y1="380" x2="580" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="380" x2="110" y2="380" stroke="#888" stroke-width="0.9"/><text x="103" y="382.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.0001</text><polyline points="110,62 111.96,62 113.92,62 115.87,62 117.83,62 119.79,62 121.75,62 123.71,62 125.67,62 127.62,62 129.58,62 131.54,62 133.5,62 135.46,62 137.42,62 139.38,62 141.33,62 143.29,62 145.25,62 147.21,62 149.17,62 151.12,62 153.08,62 155.04,62 157,62 158.96,62 160.92,62 162.88,62 164.83,62 166.79,62 168.75,62 170.71,62 172.67,62 174.62,62 176.58,62 178.54,62 180.5,62 182.46,62 184.42,62 186.38,62 188.33,62 190.29,62 192.25,62 194.21,62 196.17,62 198.12,62 200.08,62 202.04,62 204,62 205.96,62 207.92,62 209.88,62 211.83,62 213.79,62 215.75,62 217.71,63.08 219.67,64.4 221.62,65.73 223.58,67.05 225.54,68.38 227.5,69.7 229.46,71.03 231.42,72.35 233.38,73.68 235.33,75 237.29,76.33 239.25,77.65 241.21,78.98 243.17,80.3 245.12,81.63 247.08,82.95 249.04,84.28 251,85.6 252.96,86.93 254.92,88.25 256.88,89.58 258.83,90.9 260.79,92.23 262.75,93.55 264.71,94.88 266.67,96.2 268.62,97.53 270.58,98.85 272.54,100.18 274.5,101.5 276.46,102.83 278.42,104.15 280.38,105.48 282.33,106.8 284.29,108.13 286.25,109.45 288.21,110.78 290.17,112.1 292.12,113.43 294.08,114.75 296.04,116.08 298,117.4 299.96,118.73 301.92,120.05 303.88,121.38 305.83,122.7 307.79,124.03 309.75,125.35 311.71,126.68 313.67,128 315.62,129.33 317.58,130.65 319.54,131.98 321.5,133.3 323.46,134.63 325.42,135.95 327.38,137.28 329.33,138.6 331.29,139.93 333.25,141.25 335.21,142.58 337.17,143.9 339.12,145.23 341.08,146.55 343.04,147.88 345,149.2 346.96,150.53 348.92,151.85 350.88,153.18 352.83,154.5 354.79,155.83 356.75,157.15 358.71,158.48 360.67,159.8 362.62,161.13 364.58,162.45 366.54,163.78 368.5,165.1 370.46,166.43 372.42,167.75 374.38,169.08 376.33,170.4 378.29,171.73 380.25,173.05 382.21,174.38 384.17,175.7 386.12,177.03 388.08,178.35 390.04,179.68 392,181 393.96,182.33 395.92,183.65 397.88,184.98 399.83,186.3 401.79,187.63 403.75,188.95 405.71,190.28 407.67,191.6 409.62,192.93 411.58,194.25 413.54,195.58 415.5,196.9 417.46,198.23 419.42,199.55 421.38,200.88 423.33,202.2 425.29,203.53 427.25,204.85 429.21,206.18 431.17,207.5 433.12,208.83 435.08,210.15 437.04,211.48 439,212.8 440.96,214.13 442.92,215.45 444.88,216.78 446.83,218.1 448.79,219.43 450.75,220.75 452.71,222.08 454.67,223.4 456.62,224.73 458.58,226.05 460.54,227.38 462.5,228.7 464.46,230.03 466.42,231.35 468.38,232.68 470.33,234 472.29,235.33 474.25,236.65 476.21,237.98 478.17,239.3 480.12,240.63 482.08,241.95 484.04,243.28 486,244.6 487.96,245.93 489.92,247.25 491.88,248.58 493.83,249.9 495.79,251.23 497.75,252.55 499.71,253.88 501.67,255.2 503.62,256.53 505.58,257.85 507.54,259.18 509.5,260.5 511.46,261.83 513.42,263.15 515.38,264.48 517.33,265.8 519.29,267.13 521.25,268.45 523.21,269.78 525.17,271.1 527.12,272.43 529.08,273.75 531.04,275.08 533,276.4 534.96,277.73 536.92,279.05 538.88,280.38 540.83,281.7 542.79,283.03 544.75,284.35 546.71,285.68 548.67,287 550.62,288.33 552.58,289.65 554.54,290.98 556.5,292.3 558.46,293.63 560.42,294.95 562.38,296.28 564.33,297.6 566.29,298.93 568.25,300.25 570.21,301.58 572.17,302.9 574.12,304.23 576.08,305.55 578.04,306.88 580,308.2" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><polyline points="110,62 111.96,62 113.92,62 115.87,62 117.83,62 119.79,62 121.75,62 123.71,62 125.67,62 127.62,62 129.58,62 131.54,62 133.5,62 135.46,62 137.42,62 139.38,62 141.33,62 143.29,62 145.25,62 147.21,62 149.17,62 151.12,62 153.08,62 155.04,62 157,62 158.96,62 160.92,62 162.88,62 164.83,62 166.79,62 168.75,62 170.71,62 172.67,62 174.62,62 176.58,62 178.54,62 180.5,62 182.46,63.16 184.42,64.49 186.38,65.81 188.33,67.14 190.29,68.46 192.25,69.79 194.21,71.11 196.17,72.44 198.12,73.76 200.08,75.09 202.04,76.41 204,77.74 205.96,79.06 207.92,80.39 209.88,81.71 211.83,83.04 213.79,84.36 215.75,85.69 217.71,87.01 219.67,88.34 221.62,89.66 223.58,90.99 225.54,92.31 227.5,93.64 229.46,94.96 231.42,96.29 233.38,97.61 235.33,98.94 237.29,100.26 239.25,101.59 241.21,102.91 243.17,104.24 245.12,105.56 247.08,106.89 249.04,108.21 251,109.54 252.96,110.86 254.92,112.19 256.88,113.51 258.83,114.84 260.79,116.16 262.75,117.49 264.71,118.81 266.67,120.14 268.62,121.46 270.58,122.79 272.54,124.11 274.5,125.44 276.46,126.76 278.42,128.09 280.38,129.41 282.33,130.74 284.29,132.06 286.25,133.39 288.21,134.71 290.17,136.04 292.12,137.36 294.08,138.69 296.04,140.01 298,141.34 299.96,142.66 301.92,143.99 303.88,145.31 305.83,146.64 307.79,147.96 309.75,149.29 311.71,150.61 313.67,151.94 315.62,153.26 317.58,154.59 319.54,155.91 321.5,157.24 323.46,158.56 325.42,159.89 327.38,161.21 329.33,162.54 331.29,163.86 333.25,165.19 335.21,166.51 337.17,167.84 339.12,169.16 341.08,170.49 343.04,171.81 345,173.14 346.96,174.46 348.92,175.79 350.88,177.11 352.83,178.44 354.79,179.76 356.75,181.09 358.71,182.41 360.67,183.74 362.62,185.06 364.58,186.39 366.54,187.71 368.5,189.04 370.46,190.36 372.42,191.69 374.38,193.01 376.33,194.34 378.29,195.66 380.25,196.99 382.21,198.31 384.17,199.64 386.12,200.96 388.08,202.29 390.04,203.61 392,204.94 393.96,206.26 395.92,207.59 397.88,208.91 399.83,210.24 401.79,211.56 403.75,212.89 405.71,214.21 407.67,215.54 409.62,216.86 411.58,218.19 413.54,219.51 415.5,220.84 417.46,222.16 419.42,223.49 421.38,224.81 423.33,226.14 425.29,227.46 427.25,228.79 429.21,230.11 431.17,231.44 433.12,232.76 435.08,234.09 437.04,235.41 439,236.74 440.96,238.06 442.92,239.39 444.88,240.71 446.83,242.04 448.79,243.36 450.75,244.69 452.71,246.01 454.67,247.34 456.62,248.66 458.58,249.99 460.54,251.31 462.5,252.64 464.46,253.96 466.42,255.29 468.38,256.61 470.33,257.94 472.29,259.26 474.25,260.59 476.21,261.91 478.17,263.24 480.12,264.56 482.08,265.89 484.04,267.21 486,268.54 487.96,269.86 489.92,271.19 491.88,272.51 493.83,273.84 495.79,275.16 497.75,276.49 499.71,277.81 501.67,279.14 503.62,280.46 505.58,281.79 507.54,283.11 509.5,284.44 511.46,285.76 513.42,287.09 515.38,288.41 517.33,289.74 519.29,291.06 521.25,292.39 523.21,293.71 525.17,295.04 527.12,296.36 529.08,297.69 531.04,299.01 533,300.34 534.96,301.66 536.92,302.99 538.88,304.31 540.83,305.64 542.79,306.96 544.75,308.29 546.71,309.61 548.67,310.94 550.62,312.26 552.58,313.59 554.54,314.91 556.5,316.24 558.46,317.56 560.42,318.89 562.38,320.21 564.33,321.54 566.29,322.86 568.25,324.19 570.21,325.51 572.17,326.84 574.12,328.16 576.08,329.49 578.04,330.81 580,332.14" fill="none" stroke="#2e7d4f" stroke-width="1.8"/><polyline points="110,62 111.96,63.32 113.92,64.65 115.87,65.97 117.83,67.3 119.79,68.62 121.75,69.95 123.71,71.27 125.67,72.6 127.62,73.93 129.58,75.25 131.54,76.57 133.5,77.9 135.46,79.23 137.42,80.55 139.38,81.88 141.33,83.2 143.29,84.52 145.25,85.85 147.21,87.17 149.17,88.5 151.12,89.82 153.08,91.15 155.04,92.48 157,93.8 158.96,95.12 160.92,96.45 162.88,97.78 164.83,99.1 166.79,100.43 168.75,101.75 170.71,103.07 172.67,104.4 174.62,105.72 176.58,107.05 178.54,108.38 180.5,109.7 182.46,111.02 184.42,112.35 186.38,113.68 188.33,115 190.29,116.33 192.25,117.65 194.21,118.98 196.17,120.3 198.12,121.62 200.08,122.95 202.04,124.27 204,125.6 205.96,126.92 207.92,128.25 209.88,129.58 211.83,130.9 213.79,132.22 215.75,133.55 217.71,134.88 219.67,136.2 221.62,137.53 223.58,138.85 225.54,140.18 227.5,141.5 229.46,142.82 231.42,144.15 233.38,145.47 235.33,146.8 237.29,148.12 239.25,149.45 241.21,150.78 243.17,152.1 245.12,153.42 247.08,154.75 249.04,156.08 251,157.4 252.96,158.73 254.92,160.05 256.88,161.38 258.83,162.7 260.79,164.02 262.75,165.35 264.71,166.67 266.67,168 268.62,169.33 270.58,170.65 272.54,171.97 274.5,173.3 276.46,174.63 278.42,175.95 280.38,177.28 282.33,178.6 284.29,179.93 286.25,181.25 288.21,182.57 290.17,183.9 292.12,185.22 294.08,186.55 296.04,187.87 298,189.2 299.96,190.53 301.92,191.85 303.88,193.17 305.83,194.5 307.79,195.83 309.75,197.15 311.71,198.48 313.67,199.8 315.62,201.12 317.58,202.45 319.54,203.77 321.5,205.1 323.46,206.42 325.42,207.75 327.38,209.08 329.33,210.4 331.29,211.72 333.25,213.05 335.21,214.38 337.17,215.7 339.12,217.03 341.08,218.35 343.04,219.68 345,221 346.96,222.32 348.92,223.65 350.88,224.97 352.83,226.3 354.79,227.62 356.75,228.95 358.71,230.28 360.67,231.6 362.62,232.92 364.58,234.25 366.54,235.57 368.5,236.9 370.46,238.23 372.42,239.55 374.38,240.88 376.33,242.2 378.29,243.52 380.25,244.85 382.21,246.18 384.17,247.5 386.12,248.83 388.08,250.15 390.04,251.47 392,252.8 393.96,254.12 395.92,255.45 397.88,256.78 399.83,258.1 401.79,259.43 403.75,260.75 405.71,262.07 407.67,263.4 409.62,264.72 411.58,266.05 413.54,267.38 415.5,268.7 417.46,270.02 419.42,271.35 421.38,272.68 423.33,274 425.29,275.32 427.25,276.65 429.21,277.98 431.17,279.3 433.12,280.62 435.08,281.95 437.04,283.27 439,284.6 440.96,285.93 442.92,287.25 444.88,288.57 446.83,289.9 448.79,291.23 450.75,292.55 452.71,293.88 454.67,295.2 456.62,296.53 458.58,297.85 460.54,299.18 462.5,300.5 464.46,301.82 466.42,303.15 468.38,304.47 470.33,305.8 472.29,307.12 474.25,308.45 476.21,309.77 478.17,311.1 480.12,312.43 482.08,313.75 484.04,315.07 486,316.4 487.96,317.73 489.92,319.05 491.88,320.38 493.83,321.7 495.79,323.02 497.75,324.35 499.71,325.68 501.67,327 503.62,328.32 505.58,329.65 507.54,330.98 509.5,332.3 511.46,333.62 513.42,334.95 515.38,336.28 517.33,337.6 519.29,338.93 521.25,340.25 523.21,341.57 525.17,342.9 527.12,344.22 529.08,345.55 531.04,346.88 533,348.2 534.96,349.52 536.92,350.85 538.88,352.18 540.83,353.5 542.79,354.82 544.75,356.15 546.71,357.48 548.67,358.8 550.62,360.12 552.58,361.45 554.54,362.77 556.5,364.1 558.46,365.43 560.42,366.75 562.38,368.07 564.33,369.4 566.29,370.73 568.25,372.05 570.21,373.38 572.17,374.7 574.12,376.03 576.08,377.35 578.04,378.68 580,380" fill="none" stroke="#b03a2e" stroke-width="1.8"/><text x="400.97" y="175.66" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">IIA (320 μJ)</text><line x1="398.97" y1="173.66" x2="392.97" y2="181.66" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="433.47" y="221.58" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2e7d4f;font-weight:600;">IIB (160 μJ)</text><line x1="431.47" y1="219.58" x2="425.47" y2="227.58" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="282.38" y="273" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">IIC (40 μJ)</text><line x1="280.38" y1="271" x2="386.38" y2="249" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="345" y="422" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Minimum igniting current / Dòng cháy nhỏ nhất gây cháy</text><text x="24" y="221" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;" transform="rotate(-90 24 221.0)">Inductance / Độ tự cảm</text><text x="340" y="442" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú: ngưỡng cháy nổ của mạch cảm ứng như trong Hình 13.4 với V = 24 V · Note: threshold for the inductive circuit in Fig. 13.4 with V = 24 V</text></svg><figcaption class="figcap">Figure 13.5 · Ignition threshold/inductive circuits at 24 V and above. Note: Ignition threshold for inductive circuit shown in Fig. 13.4 with V = 24 V</figcaption></figure><div class="note"><b>Note on Fig. 13.5.</b> The OCR reads '1 .o' for the '1.0' y-axis tick and omits the printed '0.01' tick. The caption prints 'threshold/inductive' with no spaces around the slash, 'with V = 24 V' with a space, and no final full stop after the Note. The curve label 'IIB (160 μJ)' conflicts with the displayed 'IIB = 120 μJ'. Captions of Figs 13.1–13.5 are bold and none ends with a full stop after the final item; all are retained verbatim.</div><div class="note"><b>Note on the assigned line offset.</b> The assignment states that line 15090 is the '=== PAGE 368 ===' marker; in fact line 15090 is '=== PAGE 369 ==='. Printed p. 347 (PDF p. 368) begins at raw line 15070 and printed p. 362 (PDF p. 383) ends at raw line 15811, with '=== PAGE 384 ===' at 15812. Survey B therefore spans lines 15070–15811.</div><div class="note"><b>Note on the running-header OCR.</b> The OCR text layer reads the running header as 'Protection concept intrinsic safety 7' ' (an apostrophe after the digit 7) on several pages; the page renders show 'Protection concept intrinsic safety 'i''. The render reading is used throughout.</div><figure class="figure" id="fig-6"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.6 · Ngưỡng đánh lửa/mạch cảm ứng ở &lt;24 V / Figure 13.6 · Ignition threshold/inductive circuits at &lt;24 V</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · L mH theo dòng đánh lửa nhỏ nhất I A / Log-log plot · inductance against minimum igniting current</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="125.98" y1="48" x2="125.98" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="156.38" y1="48" x2="156.38" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="177.96" y1="48" x2="177.96" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="194.69" y1="48" x2="194.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="208.36" y1="48" x2="208.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.92" y1="48" x2="219.92" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="229.93" y1="48" x2="229.93" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="238.77" y1="48" x2="238.77" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="246.67" y1="48" x2="246.67" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="298.64" y1="48" x2="298.64" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="329.05" y1="48" x2="329.05" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="350.62" y1="48" x2="350.62" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="367.36" y1="48" x2="367.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="381.03" y1="48" x2="381.03" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="392.59" y1="48" x2="392.59" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="402.6" y1="48" x2="402.6" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="411.43" y1="48" x2="411.43" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="419.33" y1="48" x2="419.33" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="471.31" y1="48" x2="471.31" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="501.72" y1="48" x2="501.72" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="523.29" y1="48" x2="523.29" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="540.02" y1="48" x2="540.02" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="553.69" y1="48" x2="553.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="565.25" y1="48" x2="565.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="575.27" y1="48" x2="575.27" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="584.1" y1="48" x2="584.1" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="297.68" x2="592" y2="297.68" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="285.79" x2="592" y2="285.79" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="277.36" x2="592" y2="277.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="270.82" x2="592" y2="270.82" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="265.47" x2="592" y2="265.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="260.96" x2="592" y2="260.96" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="257.04" x2="592" y2="257.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="253.59" x2="592" y2="253.59" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="250.5" x2="592" y2="250.5" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="230.18" x2="592" y2="230.18" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="218.29" x2="592" y2="218.29" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="209.86" x2="592" y2="209.86" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="203.32" x2="592" y2="203.32" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="197.97" x2="592" y2="197.97" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="193.46" x2="592" y2="193.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="189.54" x2="592" y2="189.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="186.09" x2="592" y2="186.09" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="183" x2="592" y2="183" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="162.68" x2="592" y2="162.68" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="150.79" x2="592" y2="150.79" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="142.36" x2="592" y2="142.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="135.82" x2="592" y2="135.82" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="130.47" x2="592" y2="130.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="125.96" x2="592" y2="125.96" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="122.04" x2="592" y2="122.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="118.59" x2="592" y2="118.59" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="115.5" x2="592" y2="115.5" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="95.18" x2="592" y2="95.18" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="83.29" x2="592" y2="83.29" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="74.86" x2="592" y2="74.86" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="68.32" x2="592" y2="68.32" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="62.97" x2="592" y2="62.97" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="58.46" x2="592" y2="58.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="54.54" x2="592" y2="54.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="51.09" x2="592" y2="51.09" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#9a9a9a" stroke-width="0.9"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="71" y1="83.29" x2="74" y2="83.29" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="85.69" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="71" y1="115.5" x2="74" y2="115.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="117.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="71" y1="150.79" x2="74" y2="150.79" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="153.19" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="71" y1="183" x2="74" y2="183" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="185.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="218.29" x2="74" y2="218.29" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="220.69" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="250.5" x2="74" y2="250.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="252.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="71" y1="285.79" x2="74" y2="285.79" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="288.19" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="156.38" y1="318" x2="156.38" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="156.38" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="246.67" y1="318" x2="246.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="246.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="329.05" y1="318" x2="329.05" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="329.05" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="419.33" y1="318" x2="419.33" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="419.33" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="501.72" y1="318" x2="501.72" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="501.72" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="340" y="345" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Minimum igniting current I, A</text><text x="20" y="229" transform="rotate(-90 20 229)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Inductance L, mH</text><polyline points="118.08,48 329.05,162.68 496.54,312.66" fill="none" stroke="#2a2a2a" stroke-width="2.0"/><polyline points="260.34,150.79 281.91,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="271.9,150.79 309.13,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="281.91,150.79 338.44,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="298.64,147.13 383.49,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="312.32,143.86 415.49,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="305.79,157.34 473.16,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="323.88,157.34 502.96,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="342.72,157.34 530.44,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><text x="352" y="96" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40 µJ</text><line x1="346" y1="100" x2="300" y2="119" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="256" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4V</text><line x1="558" y1="255" x2="495.19" y2="269.67" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="271" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8V</text><line x1="558" y1="270" x2="515.39" y2="278.86" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">12V</text><line x1="558" y1="285" x2="532.95" y2="289.99" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">24V</text><line x1="122" y1="288" x2="281.91" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">22V</text><line x1="122" y1="300" x2="309.13" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="314" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20V</text><line x1="122" y1="312" x2="338.44" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="404" y="298" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">16V</text><line x1="394" y1="296" x2="415.49" y2="308.14" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="404" y="312" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">18V</text><line x1="394" y1="310" x2="383.49" y2="308.14" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Ngưỡng đánh lửa của mạch cảm ứng được chỉ ra trong Hình 13.4 đối với các giá trị nhỏ hơn 24 V</text><text x="340" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Ignition thresholds for inductive circuit shown in Fig. 13.4 for values of less than 24 V</text></svg><figcaption class="figcap">Figure 13.6 · Ignition threshold/inductive circuits at <24 V. Note: Ignition thresholds for inductive circuit shown in Fig. 13.4 for values of less than 24 V</figcaption></figure><div class="note"><b>Note on the Fig. 13.6 caption.</b> The OCR layer reads 'Ignition thresholdinductive circuits at t24 V' and 'fig. 13.4'; the render shows 'Ignition threshold/inductive circuits at <24 V' and 'Fig. 13.4'. The caption has no full stop after the final '24 V', and the printed note uses the singular 'inductive circuit'. All are retained verbatim in the English caption.</div><div class="note"><b>Note on the axes of Fig. 13.6.</b> The OCR layer reads 'I' and 'Minimum igniting current L A'; the render shows 'Inductance L, mH' and 'Minimum igniting current I, A'. The correct labels from the render are used in the redraw.</div><h4>Capacitive circuits <span class="en">Capacitive circuits</span></h4><p>The capacitive sparking mechanism is usually a make spark occurring when the contacts have been separated for sufficiently long for the capacitance to charge to the open circuit voltage, and not when the contacts open for, at that time, the capacitance to be effectively discharged. The spark is not normally an arc as the voltage in most intrinsically safe circuits is not sufficient to break down an air path, but is a spark occurring when the</p><div class="note"><b>Note on the opening of the paragraph.</b> The first paragraph of 'Capacitive circuits' begins mid-sentence, continuing text from printed p. 346 which lies outside this module's span. The sentence is kept incomplete as printed.</div><p>first contact is made and only present because of the paucity of that contact (i.e., if the contact were made very firmly and completely at very high speed then almost no spark would occur). The voltage across the spark begins at the voltage across a charged capacitor and decays with charge. Thus energy discharge is not so efficient as in the inductive case and typical energy values are as follows:</p><div class="eq">IIA = 4.0 mJ (at 20 V) – 1.25 mJ (at 100 V)<br>IIB = 1.0 mJ (at 20 V) – 500 µJ (at 100 V)<br>IIC = 200 µJ (at 20 V) – 50 µJ (at 100 V)<br>(240 µJ (at 20 V) – 110 µJ (at 100 V))</div><div class="note"><b>Note on the OCR of the energy values.</b> The OCR layer reads '2OV'/'lOOV' as '20 V'/'100 V', 'l.OmJ' as '1.0 mJ', 'llOpJ' as '110 µJ' and 'pJ' as 'µJ'. The first values of IIA and IIB are genuinely mJ while the rest are µJ; the units are not normalised.</div><p>The IIC figures in brackets are the figures from BS 5501, Part 7⁴ showing a significant reduction in permissible capacitance in BS/EN 50020¹⁰.</p><div class="note"><b>Note on the superscript footnote numerals.</b> The OCR layer reads 'Part 74' as 'Part 7⁴', '5002010' as '50020¹⁰', 'EN 60127 (1991).13' as 'EN 60127 (1991).¹³', 'GS 43.14' as 'GS 43.¹⁴' and '5 "C'/'10 "C' as '5 °C'/'10 °C'. The printed superscripts and degree signs are retained in the English text.</div><p>Unlike the situation with inductance, the voltage across the spark tends to fall rapidly as the energy is released thus inhibiting the release of energy into the spark and, therefore, energy release is not as efficient, particularly at low voltages. Figure 13.7 shows the mechanism used for determination of effective spark ignition energy and Fig. 13.8 shows typical values for the three sub-groups.</p><div class="note"><b>Note on the mixed 'Figure' and 'Fig.'.</b> The print writes 'Figure 13.7' but 'Fig. 13.8' in the same paragraph, and later uses 'Figure 13.9' followed by 'Figures 13.10 and 13.11'. The inconsistency is kept as printed.</div><p>Again, the curves in Fig. 13.8 are based upon capacitors with very efficient electrolytes and are much more sensitive than would be the case for such things as electrolytic capacitors. They can therefore be used with some confidence.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.7 · Phát tia lửa điện dung / Figure 13.7 · Capacitive spark production</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ thử · nguồn một chiều, điện trở hạn dòng R, tụ C và thiết bị thử tia lửa / Test circuit · dc source, limiting resistor, capacitor and spark test apparatus</text><line x1="150" y1="84" x2="232" y2="84" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="232,84 242,75 252,84 262,75 272,84 282,75 292,84 302,75 312,84" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><line x1="312" y1="84" x2="470" y2="84" stroke="#2a2a2a" stroke-width="1.4"/><line x1="150" y1="226" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="150" cy="134" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="182" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="138" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="160" y="186" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><line x1="150" y1="84" x2="150" y2="134" stroke="#2a2a2a" stroke-width="1.4"/><line x1="150" y1="182" x2="150" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><line x1="128" y1="126" x2="128" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd7)"/><text x="120" y="158" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="244" y1="98" x2="300" y2="67" stroke="#2a2a2a" stroke-width="1.2"/><line x1="300" y1="67" x2="288" y2="75" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd7)"/><circle cx="400" cy="84" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="400" y1="84" x2="400" y2="156" stroke="#2a2a2a" stroke-width="1.4"/><rect x="380" y="156" width="40" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="169" width="40" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="400" y1="179" x2="400" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="400" cy="226" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="470,150 457,132 483,132" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="470,158 457,176 483,176" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="470" y1="84" x2="470" y2="132" stroke="#2a2a2a" stroke-width="1.4"/><line x1="470" y1="176" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><text x="190" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="190" y="60.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Limiting resistor (Note 1))</text><line x1="190" y1="62" x2="256" y2="73" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="272" y="70" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R</text><text x="62" y="108" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện áp nguồn một chiều</text><text x="62" y="116.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(dc supply voltage)</text><line x1="126" y1="116" x2="146" y2="134" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="350" y="118" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tụ điện</text><text x="350" y="126.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Capacitor)</text><line x1="382" y1="132" x2="390" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="370" y="178" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="556" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="556" y="124.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="544" y1="130" x2="492" y2="155" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="340" y="252" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Giá trị của R luôn phải sao cho dòng điện không vượt quá 0,5, dòng ngưỡng đối với mạch điện trở – xem Hình 12.11.</text><text x="340" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Value of R must always be such that current does not exceed 0.5, the threshold current for resistive circuits – see Fig. 12.11.</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ngoài ra, R có thể được thay bằng công tắc mở trước khi thiết bị thử tia lửa phát tia (tia lửa đóng)</text><text x="340" y="299" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Alternatively, R may be replaced by a switch which opens before the spark test apparatus sparks (make spark)</text></svg><figcaption class="figcap">Figure 13.7 · Capacitive spark production. Note: Value of R must always be such that current does not exceed 0.5, the threshold current for resistive circuits – see Fig. 12.11. Alternatively, R may be replaced by a switch which opens before the spark test apparatus sparks (make spark)</figcaption></figure><div class="note"><b>Note on the note to Fig. 13.7.</b> The printed note cross-references 'Fig. 12.11', a Chapter 12 figure rather than a Chapter 13 figure, and the value '0.5' is printed without a unit. Both are retained as printed.</div><figure class="figure" id="fig-8"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.8 · Ngưỡng đánh lửa – mạch điện dung / Figure 13.8 · Ignition threshold – capacitive circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · điện dung theo điện áp đánh lửa nhỏ nhất / Log-log plot · capacitance against minimum igniting voltage</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="125.98" y1="48" x2="125.98" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="156.38" y1="48" x2="156.38" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="177.96" y1="48" x2="177.96" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="194.69" y1="48" x2="194.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="208.36" y1="48" x2="208.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.92" y1="48" x2="219.92" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="229.93" y1="48" x2="229.93" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="238.77" y1="48" x2="238.77" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="246.67" y1="48" x2="246.67" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="298.64" y1="48" x2="298.64" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="329.05" y1="48" x2="329.05" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="350.62" y1="48" x2="350.62" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="367.36" y1="48" x2="367.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="381.03" y1="48" x2="381.03" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="392.59" y1="48" x2="392.59" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="402.6" y1="48" x2="402.6" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="411.43" y1="48" x2="411.43" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="419.33" y1="48" x2="419.33" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="471.31" y1="48" x2="471.31" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="501.72" y1="48" x2="501.72" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="523.29" y1="48" x2="523.29" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="540.02" y1="48" x2="540.02" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="553.69" y1="48" x2="553.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="565.25" y1="48" x2="565.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="575.27" y1="48" x2="575.27" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="584.1" y1="48" x2="584.1" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="301.74" x2="592" y2="301.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="292.24" x2="592" y2="292.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="285.49" x2="592" y2="285.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="280.26" x2="592" y2="280.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="275.98" x2="592" y2="275.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="272.36" x2="592" y2="272.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="269.23" x2="592" y2="269.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="266.47" x2="592" y2="266.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="264" x2="592" y2="264" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="247.74" x2="592" y2="247.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="238.24" x2="592" y2="238.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="231.49" x2="592" y2="231.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="226.26" x2="592" y2="226.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="221.98" x2="592" y2="221.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="218.36" x2="592" y2="218.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="215.23" x2="592" y2="215.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="212.47" x2="592" y2="212.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="210" x2="592" y2="210" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="193.74" x2="592" y2="193.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="184.24" x2="592" y2="184.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="177.49" x2="592" y2="177.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="172.26" x2="592" y2="172.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="167.98" x2="592" y2="167.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="164.36" x2="592" y2="164.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="161.23" x2="592" y2="161.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="158.47" x2="592" y2="158.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="156" x2="592" y2="156" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="139.74" x2="592" y2="139.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="130.24" x2="592" y2="130.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="123.49" x2="592" y2="123.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="118.26" x2="592" y2="118.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="113.98" x2="592" y2="113.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="110.36" x2="592" y2="110.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="107.23" x2="592" y2="107.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="104.47" x2="592" y2="104.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="102" x2="592" y2="102" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="85.74" x2="592" y2="85.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="76.24" x2="592" y2="76.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="69.49" x2="592" y2="69.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="64.26" x2="592" y2="64.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="59.98" x2="592" y2="59.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="56.36" x2="592" y2="56.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="53.23" x2="592" y2="53.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="50.47" x2="592" y2="50.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#9a9a9a" stroke-width="0.9"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.000</text><line x1="71" y1="76.24" x2="74" y2="76.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="78.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><line x1="71" y1="102" x2="74" y2="102" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="104.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="71" y1="130.24" x2="74" y2="130.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="132.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="71" y1="156" x2="74" y2="156" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="158.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="71" y1="184.24" x2="74" y2="184.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="186.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="71" y1="210" x2="74" y2="210" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="212.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="238.24" x2="74" y2="238.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="240.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="264" x2="74" y2="264" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="266.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="71" y1="292.24" x2="74" y2="292.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="294.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="156.38" y1="318" x2="156.38" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="156.38" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="246.67" y1="318" x2="246.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="246.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="329.05" y1="318" x2="329.05" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="329.05" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="419.33" y1="318" x2="419.33" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="419.33" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="501.72" y1="318" x2="501.72" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="501.72" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.000</text><text x="340" y="345" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Minimum igniting voltage</text><text x="20" y="217" transform="rotate(-90 20 217)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Capacitance</text><polyline points="208.36,48 246.67,85.74 315.38,139.74 359.45,193.74 407.15,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="344" y1="288" x2="378.49" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="348" y="290" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II C</text><polyline points="238.77,48 277.07,85.74 359.45,139.74 426.48,193.74 484.98,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="424" y1="288" x2="456.89" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="428" y="290" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II B</text><polyline points="271.9,48 305.79,85.74 397.76,139.74 463.41,193.74 553.69,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="552" y1="268" x2="528.71" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="556" y="270" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II A</text><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các đường II A, II B, II C: cùng độ dốc, nhóm nhạy hơn nằm bên trái / Parallel II A, II B and II C thresholds: the more sensitive group lies to the left</text></svg><figcaption class="figcap">Figure 13.8 · Ignition threshold – capacitive circuits</figcaption></figure><div class="note"><b>Note on the axis ends of Fig. 13.8.</b> Both high ends of the axes are printed '1.000' in thousands-separator style; they are not converted to 1000. The curve labels II A, II B and II C are kept as printed.</div><h4>Resistive circuits <span class="en">Resistive circuits</span></h4><p>Resistive circuits have, unlike their inductive and capacitive counterparts, limited voltages and currents. The sparks produced are usually less intense than the sparks produced by the discharge of an inductance or capacity but occur repeatedly as the wires scrape across the lower disc surface. The ignition mechanism for these is not as well understood as that associated with</p><div class="note"><b>Note on the line-break hyphenations.</b> The print breaks 'igni-tion', 'sub-groups', 'relation-ship' (in the Table 13.4 caption), 'evalua-tion' (in the Table 13.6 caption), 'de-energized', 'voltage/current', 'non-countable', 'cartridge-type' and 'plug-in'. Only the accidental line-end splits are de-hyphenated; genuine compounds are retained.</div><p>a single application of energy as occurs during the spark in the inductive and capacitive case.</p><p>Figure 13.9 shows the resistive circuit and constant current voltage limited circuits used to produce minimum ignition current curves and Figures 13.10 and 13.11 show the curves themselves for the three sub-groups. The constant current voltage limited circuits come from a proposal made by the HSE to the British Standards Institution (BSI) for inclusion in BS/EN 50020¹⁰ and passed to the European (CENELEC) committee but not yet acted upon. As already mentioned, the energy released is not clearly definable and power transfer capability is the important parameter in this case. This is typified by the following power capability for ignition threshold circuits of this type:</p><div class="eq">IIA = 2.5 W to 8 W (at 20 V) – 2.1 W to 2.6 W (at 50 V)<br>IIB = 2.2 W to 6.5 W (at 20 V) – 1.5 W to 1.9 W (at 50 V)<br>IIC = 0.95 W to 2.5 W (at 20 V) – 0.65 W to 0.8 W (at 50 V)</div><p>Resistive circuits are therefore shown to be more ignition capable as the voltage rises.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 430" role="img" aria-label="Fig 13.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.9 · Ngưỡng đánh lửa – mạch điện trở và mạch dòng không đổi giới hạn áp / Figure 13.9 · Ignition threshold – resistive and voltage limited constant current circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn hình · hai sơ đồ mạch và hai đường đặc tính tải / Four panels · two test circuits and two load profiles</text><line x1="118" y1="68" x2="180" y2="68" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="180,68 189,59 198,68 207,59 216,68 225,59 234,68 243,59 252,68" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="252" y1="68" x2="348" y2="68" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="164" x2="348" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="68" x2="118" y2="104" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="142" x2="118" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="118" cy="108" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="118" cy="146" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="126" y="112" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="126" y="150" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><polygon points="348,118 337,100 359,100" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="348,120 337,138 359,138" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="348" y1="68" x2="348" y2="100" stroke="#2a2a2a" stroke-width="1.4"/><line x1="348" y1="138" x2="348" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><text x="210" y="44" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="210" y="52.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting resistor)</text><line x1="192" y1="52" x2="210" y2="62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="6" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn một chiều</text><text x="6" y="105.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(dc supply voltage)</text><line x1="100" y1="106" x2="116" y2="108" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="210" y1="174" x2="220" y2="164" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="226" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Circuit / Mạch</text><text x="300" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="300" y="200.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="300" y1="184" x2="350" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="402" y1="164" x2="402" y2="56" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><line x1="402" y1="164" x2="626" y2="164" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><polyline points="402,78 552,164" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><line x1="397" y1="78" x2="408" y2="78" stroke="#2a2a2a" stroke-width="1.0"/><line x1="552" y1="158" x2="552" y2="167" stroke="#2a2a2a" stroke-width="1.0"/><text x="390" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0</text><text x="402" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage</text><text x="402" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">across</text><text x="402" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><text x="452" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Open circuit voltage</text><text x="556" y="140" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Short circuit current</text><text x="500" y="179" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Current through load</text><text x="500" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">voltage/current profile</text><text x="500" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Resistively limited power source</text><line x1="46" y1="226" x2="634" y2="226" stroke="#888" stroke-width="0.7"/><line x1="118" y1="270" x2="170" y2="270" stroke="#2a2a2a" stroke-width="1.4"/><rect x="170" y="260" width="60" height="20" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="250" width="32" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="230" y1="270" x2="292" y2="270" stroke="#2a2a2a" stroke-width="1.4"/><line x1="292" y1="270" x2="292" y2="320" stroke="#2a2a2a" stroke-width="1.4"/><line x1="292" y1="320" x2="224" y2="320" stroke="#2a2a2a" stroke-width="1.4"/><line x1="224" y1="320" x2="224" y2="280" stroke="#2a2a2a" stroke-width="1.4"/><rect x="186" y="306" width="38" height="26" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.1"/><line x1="205" y1="280" x2="205" y2="306" stroke="#2a2a2a" stroke-width="1.4"/><rect x="300" y="264" width="40" height="70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="320" y1="264" x2="320" y2="334" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="320,294 310,304 330,304" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="310" y1="303" x2="330" y2="303" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="270" x2="340" y2="292" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="340,290 329,308 351,308" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="340,326 329,310 351,310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="118" y1="360" x2="340" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="270" x2="118" y2="296" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="330" x2="118" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="118" cy="300" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="118" cy="338" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="126" y="304" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="126" y="342" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><line x1="340" y1="326" x2="340" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><text x="186" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mạch hạn dòng</text><text x="186" y="242.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting circuit)</text><line x1="196" y1="244" x2="210" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="310" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mạch hạn áp</text><text x="310" y="242.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Voltage limiting circuit)</text><line x1="316" y1="244" x2="318" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="6" y="292" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn một chiều</text><text x="6" y="301.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(dc supply voltage)</text><line x1="100" y1="300" x2="116" y2="300" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="186" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="186" y="384.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="234" y1="368" x2="340" y2="318" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="298" y="394" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Circuit / Mạch</text><line x1="402" y1="360" x2="402" y2="266" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><line x1="402" y1="360" x2="626" y2="360" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><polyline points="402,282 510,282 510,360" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="390" y="372" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0</text><text x="402" y="258" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage</text><text x="402" y="267" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">across</text><text x="402" y="276" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><text x="452" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum voltage</text><text x="486" y="375" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum current</text><text x="590" y="373" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Current through load</text><text x="502" y="405" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage current profile</text><text x="340" y="421" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hai kiểu giới hạn · điện trở thuần cho đường chéo, mạch hạn áp cho đường góc vuông / Resistive source slopes; constant-current voltage-limited source is rectangular</text></svg><figcaption class="figcap">Figure 13.9 · Ignition threshold – resistive and voltage limited constant current circuits</figcaption></figure><div class="note"><b>Note on the labels in Fig. 13.9.</b> The OCR layer reads 'Spark test apbratus', 'Shoq circuit', 'Current limiting yi:;e', 'circui?', 'throu h' and 'loat'; the render shows 'Spark test apparatus', 'Short circuit', 'Current limiting circuit' and 'Current through load'. The upper profile caption reads 'voltage/current profile' (lowercase v) while the lower reads 'Voltage current profile' (no slash, initial capital) — a genuine difference in the print.</div><figure class="figure" id="fig-10"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.10 · Đặc tính điện áp hở mạch/dòng ngắn mạch ngưỡng cho mạch điện trở / Figure 13.10 · Open circuit voltage/short circuit current threshold profile for resistive circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · dòng ngắn mạch theo điện áp hở mạch / Log-log plot · short-circuit current against open-circuit voltage</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="165.78" y1="48" x2="165.78" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.47" y1="48" x2="219.47" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="257.56" y1="48" x2="257.56" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="287.11" y1="48" x2="287.11" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="311.25" y1="48" x2="311.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="331.66" y1="48" x2="331.66" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="349.34" y1="48" x2="349.34" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="364.94" y1="48" x2="364.94" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="378.89" y1="48" x2="378.89" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="470.67" y1="48" x2="470.67" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="524.36" y1="48" x2="524.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="562.45" y1="48" x2="562.45" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="287.89" x2="592" y2="287.89" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="270.27" x2="592" y2="270.27" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="257.77" x2="592" y2="257.77" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="248.08" x2="592" y2="248.08" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="240.16" x2="592" y2="240.16" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="233.46" x2="592" y2="233.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="227.66" x2="592" y2="227.66" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="222.54" x2="592" y2="222.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="217.96" x2="592" y2="217.96" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="187.85" x2="592" y2="187.85" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="170.23" x2="592" y2="170.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="157.73" x2="592" y2="157.73" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="148.04" x2="592" y2="148.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="140.12" x2="592" y2="140.12" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="133.42" x2="592" y2="133.42" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="127.62" x2="592" y2="127.62" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="122.5" x2="592" y2="122.5" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="117.92" x2="592" y2="117.92" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="87.81" x2="592" y2="87.81" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="70.19" x2="592" y2="70.19" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="57.69" x2="592" y2="57.69" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#cccccc" stroke-width="0.45"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5A</text><line x1="71" y1="87.81" x2="74" y2="87.81" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="90.21" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2A</text><line x1="71" y1="117.92" x2="74" y2="117.92" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="120.32" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1A</text><line x1="71" y1="148.04" x2="74" y2="148.04" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="150.44" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">500mA</text><line x1="71" y1="187.85" x2="74" y2="187.85" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="190.25" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200mA</text><line x1="71" y1="217.96" x2="74" y2="217.96" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="220.36" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100mA</text><line x1="71" y1="248.08" x2="74" y2="248.08" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="250.48" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50mA</text><line x1="71" y1="287.89" x2="74" y2="287.89" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="290.29" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20mA</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10mA</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10V</text><line x1="165.78" y1="318" x2="165.78" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="165.78" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20V</text><line x1="287.11" y1="318" x2="287.11" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="287.11" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50V</text><line x1="378.89" y1="318" x2="378.89" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="378.89" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100V</text><line x1="470.67" y1="318" x2="470.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="470.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200V</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">500V</text><text x="340" y="345" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Open circuit voltage / Short circuit current</text><polyline points="127.69,48 165.78,110 219.47,170.23 287.11,240.16 378.89,287.89 524.36,318" fill="none" stroke="#2a2a2a" stroke-width="2.1"/><polyline points="165.78,48 210.33,110 273.16,163.53 349.34,217.96 432.58,263.57 532.91,292.46" fill="none" stroke="#555555" stroke-width="1.4"/><polyline points="184.29,48 232.09,110 299.73,163.53 378.89,217.96 483.29,263.57 555.66,287.89" fill="none" stroke="#777777" stroke-width="1.4"/><text x="400" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA</text><line x1="396" y1="164" x2="335.39" y2="174.81" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="400" y="196" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIB</text><line x1="396" y1="194" x2="311.25" y2="194.91" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="258" y="242" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC</text><line x1="254" y1="240" x2="287.11" y2="243.94" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đường IIC dày nằm bên trái, IIB và IIA mỏng dần sang phải / Thick IIC curve at left, thinner IIB and IIA thresholds to the right</text></svg><figcaption class="figcap">Figure 13.10 · Open circuit voltage/short circuit current threshold profile for resistive circuits</figcaption></figure><div class="note"><b>Note on the axes of Fig. 13.10.</b> The OCR layer reads '1 OOmA' and '1 OmA'; the render shows '100mA' and '10mA'. Units are printed without a space after the numeral (as in '5A' and '10V'), and are kept that way.</div><h4>Composite circuits <span class="en">Composite circuits</span></h4><p>Most practical circuits contain some of all three types of power or energy and these coexist normally because the fault conditions which give them the maximum risk condition are different in each case. This means that when one parameter is at its limit the others are well away from theirs. Practical testing historically has shown this to be the case and this can be confirmed by examination of the various ignition curves in Fig. 13.5, 13.6, 13.8 and 13.10. These figures show that the effect of the differing methods of sparking mean that the energies produced are not additive directly and</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.11 · Đặc tính điện áp hở mạch/dòng ngắn mạch cho mạch dòng không đổi giới hạn áp / Figure 13.11 · Open circuit voltage/short circuit current profile for constant voltage current limited circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục tung gãy: 1–0,1 tuyến tính, rồi 0,09–0,01 tuyến tính / Split linear ordinate: 1 to 0.1, then 0.09 to 0.01</text><rect x="74" y="45" width="518" height="285" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="45" x2="592" y2="45" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="60.83" x2="592" y2="60.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="76.67" x2="592" y2="76.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="92.5" x2="592" y2="92.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="108.33" x2="592" y2="108.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="124.17" x2="592" y2="124.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="140" x2="592" y2="140" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="155.83" x2="592" y2="155.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="171.67" x2="592" y2="171.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="187.5" x2="592" y2="187.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="203.33" x2="592" y2="203.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="219.17" x2="592" y2="219.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="235" x2="592" y2="235" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="250.83" x2="592" y2="250.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="266.67" x2="592" y2="266.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="282.5" x2="592" y2="282.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="298.33" x2="592" y2="298.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="314.17" x2="592" y2="314.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="330" x2="592" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="45" x2="74" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="125.8" y1="45" x2="125.8" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="177.6" y1="45" x2="177.6" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="229.4" y1="45" x2="229.4" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="281.2" y1="45" x2="281.2" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="333" y1="45" x2="333" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="384.8" y1="45" x2="384.8" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="436.6" y1="45" x2="436.6" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="488.4" y1="45" x2="488.4" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="540.2" y1="45" x2="540.2" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="592" y1="45" x2="592" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="45" x2="74" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><line x1="74" y1="330" x2="592" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><line x1="71" y1="45" x2="74" y2="45" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="47.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="60.83" x2="74" y2="60.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="63.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.9</text><line x1="71" y1="76.67" x2="74" y2="76.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="79.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.8</text><line x1="71" y1="92.5" x2="74" y2="92.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="94.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.7</text><line x1="71" y1="108.33" x2="74" y2="108.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="110.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.6</text><line x1="71" y1="124.17" x2="74" y2="124.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="126.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><line x1="71" y1="140" x2="74" y2="140" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="142.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.4</text><line x1="71" y1="155.83" x2="74" y2="155.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="158.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="171.67" x2="74" y2="171.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="174.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.2</text><line x1="71" y1="187.5" x2="74" y2="187.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="189.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.10</text><line x1="71" y1="203.33" x2="74" y2="203.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="205.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.09</text><line x1="71" y1="219.17" x2="74" y2="219.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="221.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.08</text><line x1="71" y1="235" x2="74" y2="235" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="237.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.07</text><line x1="71" y1="250.83" x2="74" y2="250.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="253.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.06</text><line x1="71" y1="266.67" x2="74" y2="266.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="269.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.05</text><line x1="71" y1="282.5" x2="74" y2="282.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="284.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.04</text><line x1="71" y1="298.33" x2="74" y2="298.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="300.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="314.17" x2="74" y2="314.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="316.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.02</text><line x1="71" y1="330" x2="74" y2="330" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="332.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="330" x2="74" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><line x1="125.8" y1="330" x2="125.8" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="125.8" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="177.6" y1="330" x2="177.6" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="177.6" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">15</text><line x1="229.4" y1="330" x2="229.4" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="229.4" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="281.2" y1="330" x2="281.2" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="281.2" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">25</text><line x1="333" y1="330" x2="333" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="333" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="384.8" y1="330" x2="384.8" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="384.8" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">35</text><line x1="436.6" y1="330" x2="436.6" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="436.6" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><line x1="488.4" y1="330" x2="488.4" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="488.4" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">45</text><line x1="540.2" y1="330" x2="540.2" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="540.2" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50</text><text x="340" y="357" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Max voltage V</text><text x="20" y="187.5" transform="rotate(-90 20 187.5)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Minimum igniting current A</text><polyline points="115.44,45 120.21,50.84 124.97,56.31 129.74,61.43 134.5,66.23 139.27,70.72 144.03,74.92 148.8,78.86 153.56,82.55 158.33,86 163.1,89.23 167.86,92.26 172.63,95.1 177.39,97.75 182.16,100.24 186.92,102.56 191.69,104.74 196.46,106.78 201.22,108.7 205.99,110.49 210.75,112.16 215.52,113.73 220.28,115.2 225.05,116.58 229.81,117.86 234.58,119.07 239.35,120.2 244.11,121.26 248.88,122.25 253.64,123.18 258.41,124.04 263.17,124.86 267.94,125.62 272.7,126.33 277.47,127 282.24,127.63 287,128.21 291.77,128.76 296.53,129.27 301.3,129.75 306.06,130.2 310.83,130.63 315.6,131.02 320.36,131.39 325.13,131.74 329.89,132.06 334.66,132.36 339.42,132.65 344.19,132.91 348.95,133.16 353.72,133.4 358.49,133.62 363.25,133.82 368.02,134.01 372.78,134.19 377.55,134.36 382.31,134.52 387.08,134.66 391.84,134.8 396.61,134.93 401.38,135.05 406.14,135.17 410.91,135.27 415.67,135.37 420.44,135.46 425.2,135.55 429.97,135.63 434.74,135.71 439.5,135.78 444.27,135.85 449.03,135.91 453.8,135.97 458.56,136.02 463.33,136.08 468.09,136.12 472.86,136.17 477.63,136.21 482.39,136.25 487.16,136.29 491.92,136.32 496.69,136.35 501.45,136.39 506.22,136.41 510.98,136.44 515.75,136.47 520.52,136.49 525.28,136.51 530.05,136.53 534.81,136.55 539.58,136.57 544.34,136.59 549.11,136.6 553.88,136.62 558.64,136.63 563.41,136.64 568.17,136.65 572.94,136.67 577.7,136.68 582.47,136.69 587.23,136.7 592,136.7" fill="none" stroke="#777777" stroke-width="1.3"/><polyline points="115.44,45 120.21,45 124.97,45 129.74,45 134.5,45 139.27,45 144.03,45 148.8,45 153.56,45 158.33,47.4 163.1,54.91 167.86,61.92 172.63,68.44 177.39,74.52 182.16,80.18 186.92,85.46 191.69,90.38 196.46,94.96 201.22,99.22 205.99,103.2 210.75,106.9 215.52,110.36 220.28,113.57 225.05,116.57 229.81,119.36 234.58,121.96 239.35,124.38 244.11,126.64 248.88,128.74 253.64,130.7 258.41,132.53 263.17,134.23 267.94,135.81 272.7,137.29 277.47,138.66 282.24,139.94 287,141.14 291.77,142.25 296.53,143.29 301.3,144.25 306.06,145.15 310.83,145.99 315.6,146.77 320.36,147.5 325.13,148.17 329.89,148.81 334.66,149.39 339.42,149.94 344.19,150.45 348.95,150.93 353.72,151.37 358.49,151.79 363.25,152.17 368.02,152.53 372.78,152.86 377.55,153.17 382.31,153.46 387.08,153.73 391.84,153.99 396.61,154.22 401.38,154.44 406.14,154.64 410.91,154.83 415.67,155.01 420.44,155.17 425.2,155.33 429.97,155.47 434.74,155.6 439.5,155.73 444.27,155.84 449.03,155.95 453.8,156.05 458.56,156.14 463.33,156.23 468.09,156.31 472.86,156.39 477.63,156.46 482.39,156.52 487.16,156.58 491.92,156.64 496.69,156.69 501.45,156.74 506.22,156.79 510.98,156.83 515.75,156.87 520.52,156.91 525.28,156.94 530.05,156.98 534.81,157.01 539.58,157.03 544.34,157.06 549.11,157.08 553.88,157.11 558.64,157.13 563.41,157.15 568.17,157.17 572.94,157.18 577.7,157.2 582.47,157.21 587.23,157.23 592,157.24" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><polyline points="115.44,45 120.21,45 124.97,45 129.74,51.47 134.5,58.94 139.27,66.04 144.03,72.79 148.8,79.2 153.56,85.29 158.33,91.07 163.1,96.57 167.86,101.8 172.63,106.76 177.39,111.48 182.16,115.96 186.92,120.22 191.69,124.27 196.46,128.11 201.22,131.77 205.99,135.24 210.75,138.54 215.52,141.67 220.28,144.65 225.05,147.48 229.81,150.16 234.58,152.72 239.35,155.15 244.11,157.45 248.88,159.64 253.64,161.73 258.41,163.71 263.17,165.59 267.94,167.37 272.7,169.07 277.47,170.68 282.24,172.21 287,173.67 291.77,175.05 296.53,176.37 301.3,177.62 306.06,178.8 310.83,179.93 315.6,181 320.36,182.02 325.13,182.99 329.89,183.91 334.66,184.78 339.42,185.61 344.19,186.4 348.95,187.15 353.72,191.09 358.49,197.85 363.25,204.28 368.02,210.39 372.78,216.19 377.55,221.7 382.31,226.94 387.08,231.92 391.84,236.65 396.61,241.14 401.38,245.41 406.14,249.47 410.91,253.32 415.67,256.99 420.44,260.47 425.2,263.77 429.97,266.91 434.74,269.9 439.5,272.74 444.27,275.43 449.03,277.99 453.8,280.43 458.56,282.74 463.33,284.94 468.09,287.02 472.86,289.01 477.63,290.89 482.39,292.68 487.16,294.38 491.92,296 496.69,297.54 501.45,299 506.22,300.38 510.98,301.7 515.75,302.95 520.52,304.14 525.28,305.27 530.05,306.35 534.81,307.37 539.58,308.34 544.34,309.26 549.11,310.14 553.88,310.97 558.64,311.76 563.41,312.51 568.17,313.22 572.94,313.9 577.7,314.55 582.47,315.16 587.23,315.74 592,316.29" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><text x="420" y="140" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Group IIB</text><line x1="414" y1="138" x2="415.88" y2="155.02" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="420" y="181.17" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Group IIC</text><line x1="414" y1="179.17" x2="436.6" y2="271.03" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ba đường cong · trên cùng không được gắn nhãn, giữa là Group IIB, dưới là Group IIC / Three curves · unlabelled top, Group IIB middle, Group IIC bottom</text><text x="340" y="392" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục tung được chia thành hai khối tuyến tính xếp chồng / The ordinate is printed as two stacked linear blocks</text></svg><figcaption class="figcap">Figure 13.11 · Open circuit voltage/short circuit current profile for constant voltage current limited circuits</figcaption></figure><div class="note"><b>Note on Fig. 13.11.</b> The OCR layer reads 'Fig. 13.1 1'; the render shows 'Fig. 13.11'. Only 'Group IIB' and 'Group IIC' are labelled in the figure; no 'Group IIA' label appears.</div><p>the effect of having inductive sparking, together with resistive sparking, is less ignition capable than would be expected from a direct addition. This leads to the possibility of using the curves for more composite circuits where those sparking parameters, other than the one being evaluated, are significantly less than the limiting parameters. Historic application of the curves has shown that the addition of energies is much less than would be expected and, although no firm confirmation exists, a derivation from the inductive circuits and curves (Fig. 13.4 and 13.5) shows that, provided the inductance present is less than 80 per cent of that permitted at the short circuit current available from a resistive circuit complying with Fig. 13.10, it is unlikely that an ignition would result from the presence of that inductance in a composite circuit. As a design guide, therefore, it is possible to use the curves where all but one of the parameters in question (e.g., inductance, capacitance and resistive limitation) give figures less than 80 per cent of their limiting figures in isolation. This may not exclude the necessity for later testing but will give a high degree of confidence that the circuits will prove to be intrinsically safe on any later test.</p><h4>Crowbar protected circuits <span class="en">Crowbar protected circuits</span></h4><p>Crowbar-type circuits, where voltage is arranged to collapse when overloads are applied, present particular problems when tested. The crowbar removes the voltage on the initial short circuit in the test apparatus and, depending upon the recovery of the circuit sparking, is inhibited for some time after that. The circuit must be tested with the spark test apparatus but, to ensure that the situation where that apparatus does not produce the most onerous condition, it must be shown not to deliver more than the following maximum energy during the crowbar operation:</p><div class="eq">IIA = 160 µJ<br>IIB = 80 µJ<br>IIC = 20 µJ</div><p>These figures are approximately half of those for ignition in inductive circuits and even less in the case of capacitive circuits. As the sparking mechanism is different to that for an inductive circuit, where the addition is more important, it is possible in design to ignore additive effects with confidence that any test will be passed.</p><div class="note"><b>Note on the unnumbered headings.</b> The four headings on printed pp. 347–353 (Capacitive circuits, Resistive circuits, Composite circuits, Crowbar protected circuits) are unnumbered subsections of 13.5; they are presented as headings rather than prose. Every figure and table in this span is numbered.</div><h3>13.6 Confirmation of intrinsic safety in respect of hot surface ignition <span class="en">13.6 Confirmation of intrinsic safety in respect of hot surface ignition</span></h3><p>As already stated, there are no safety factors applied to voltages and currents in respect of hot surface ignition. Like the other protection concepts, however, a basic safety factor of 5 °C is applied in the case of temperature classes T3 to T6 and 10 °C in the case of T1 and T2, by requiring that maximum surface temperature is below the class limit by that amount. This requirement in BS/EN 50020¹⁰ represents a change for that in BS 5501, Part 7⁴ which, by wording in its exclusion clauses, did not require the 5 °C or 10 °C difference. The maximum surface temperature is, of course, measured in all cases in the appropriate worst case conditions specified for 'ia' and 'ib' and, the fault conditions which need to be taken into account may well be different to those used for spark ignition evaluation.</p><div class="note"><b>Note on 'Safety in Mines Research Establishment (HSE)'.</b> The expanded name does not match the acronym HSE; this is a source error and is preserved verbatim in the English text. Both 5 °C and 10 °C carry the degree sign.</div><p>As intrinsic safety is typically an instrumentation concept using small electronic components, the normal requirements for maximum temperature are very onerous, particularly as they are in fault conditions and it is known that it is more difficult to ignite explosive atmospheres by small components. Considerable work done by the Safety in Mines Research Establishment (HSE) in the UK has led to a situation where considerable relaxations are permitted for small components. For T5 temperature classification it is permissible for typical components with a total surface area of less than 10 cm² (excluding any lead-out wires forming part of the component) to reach a measured temperature of 145 °C without causing</p><p>ignition, whereas for larger components the figure is 95 °C (these figures representing elevations over the maximum ambient temperature permitted plus the ambient itself). For T4 classification, where the normal maximum measured temperature should not exceed 120 °C, the situation is more flexible and Table 13.3 indicates the relaxations permissible.</p><p>There is also the possibility that wiring in intrinsically safe circuits may be a source of ignition and to this end specific requirements are applied to ensure that this is not so. Maximum currents are specified for the various types of wiring encountered to ensure that these do not exceed the limiting temperature for the required temperature class. Figures for copper wire</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Total surface area<br>(excluding wires)</th><th>Requirement for T4 rating</th></tr></thead><tbody><tr><td><20 mm²</td><td>Maximum permitted surface temperature = 275 °C</td></tr><tr><td>≥20 mm² – < 10 cm²</td><td>Maximum permitted surface temperature = 200 °C</td></tr><tr><td>≥20 mm²</td><td>Maximum power dissipation:<br>– at 40 °C Ambient = 1.3 watts<br>– at 60 °C Ambient = 1.2 watts<br>– at 80 °C Ambient = 1.0 watts</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.3 Temperature relaxations for small components and wiring</p><div class="note"><p>Translator note: the third row prints '≥20 mm²', identical to the lower bound of the second row; '≥10 cm²' is the likely intended reading, but the printed anomaly is preserved. The four 'at ... Ambient' lines are separate lines inside the last cell of that row and are joined here with line breaks.</p><p>Translator note: the second row boundary prints '≥20 mm² – < 10 cm²' with an en dash and spaces, and the temperature values print a space before '°C' (e.g. '275 °C'), while the power figures print 'watts' in lowercase. The OCR text layer read '≥' as 't'; the render governs. No source line is printed beneath this table.</p></div><div class="note"><b>Note on the third row of Table 13.3.</b> That row prints '≥20 mm²', duplicating the lower bound of the second row; '≥10 cm²' is the likely intended reading but the printed anomaly is preserved. The OCR layer read '≥' as 't'; the render governs.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Diameter of circular<br>wire (mm)</th><th>Cross-sectional<br>area of any wire<br>(mm²)</th><th>T4</th><th>T5</th><th>T6</th></tr></thead><tbody><tr><td>0.035</td><td>0.000962</td><td>0.53</td><td>0.48</td><td>0.43</td></tr><tr><td>0.05</td><td>0.00196</td><td>1.04</td><td>0.93</td><td>0.84</td></tr><tr><td>0.1</td><td>0.00785</td><td>2.1</td><td>1.9</td><td>1.7</td></tr><tr><td>0.2</td><td>0.0314</td><td>3.7</td><td>3.3</td><td>3.0</td></tr><tr><td>0.35</td><td>0.0962</td><td>6.4</td><td>5.6</td><td>5.0</td></tr><tr><td>0.5</td><td>0.196</td><td>7.7</td><td>6.9</td><td>6.7</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.4 Current/temperature classification relationship for copper wire at 40°C ambient temperature<br>Maximum permissible rms wire current for temperature classification at 40°C ambient (Amps)</p><div class="note"><p>(from BS/EN 50020)</p><p>Note: While the diameter of the wire only refers to circular solid wires the cross-sectional areas apply to wire of any cross-section form including stranded and flat conductors. They do not apply, however, to printed circuit tracks and similar situations.</p><p>Translator note: the caption is printed over three lines, hyphenated as 'relation- / ship' and 'temper- / ature'; the unhyphenated wording is given as one string. The spanning over-header 'Maximum permissible rms wire current for temperature classification at 40°C ambient (Amps)' covers the T4, T5 and T6 columns and is carried in the caption (second line); '40°C' prints without a space in both the caption and that over-header.</p><p>Translator note: in the 0.5 mm row the printed T6 value (6.7) is lower than the T5 value (6.9) — a source anomaly preserved here. The OCR text layer garbled 'relationship' as 'relation ship' and read the header unit as '(m2)'; the render shows '(mm²)' and governs. The source line and the Note are italicised in print.</p></div><div class="note"><b>Note on Table 13.4.</b> The caption is printed with the line-break splits 'relation- / ship' and 'temper- / ature'; the unhyphenated wording is given as one string. In the 0.5 mm row the printed T6 value 6.7 is lower than the T5 value 6.9 — a source anomaly preserved here. The OCR layer read the header unit as '(m2)' while the render shows '(mm²)'.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Minimum<br>track width<br>(mm)</th><th>T4 A</th><th>T4 B</th><th>T4 C</th><th>T5 A</th><th>T5 B</th><th>T5 C</th><th>T6 A</th><th>T6 B</th><th>T6 C</th></tr></thead><tbody><tr><td>0.15</td><td>0.8</td><td>1.2</td><td>1.56</td><td>0.67</td><td>1.0</td><td>1.3</td><td>0.6</td><td>0.9</td><td>1.1</td></tr><tr><td>0.2</td><td>1.2</td><td>1.8</td><td>2.3</td><td>0.97</td><td>1.45</td><td>1.88</td><td>0.87</td><td>1.3</td><td>1.69</td></tr><tr><td>0.3</td><td>1.87</td><td>2.8</td><td>3.64</td><td>1.5</td><td>2.25</td><td>2.92</td><td>01.3</td><td>195.0</td><td>2.53</td></tr><tr><td>0.4</td><td>2.4</td><td>3.6</td><td>4.68</td><td>1.94</td><td>2.9</td><td>3.77</td><td>1.67</td><td>2.5</td><td>3.25</td></tr><tr><td>0.5</td><td>2.94</td><td>4.4</td><td>5.72</td><td>2.34</td><td>3.5</td><td>4.55</td><td>2.01</td><td>3.0</td><td>3.9</td></tr><tr><td>0.7</td><td>3.81</td><td>5.7</td><td>7.41</td><td>3.08</td><td>4.6</td><td>5.98</td><td>2.74</td><td>4.1</td><td>5.33</td></tr><tr><td>1.0</td><td>5.02</td><td>7.5</td><td>9.75</td><td>4.05</td><td>6.05</td><td>7.86</td><td>3.61</td><td>5.4</td><td>7.02</td></tr><tr><td>1.5</td><td>6.56</td><td>9.8</td><td>12.7</td><td>5.42</td><td>8.1</td><td>10.5</td><td>4.02</td><td>6.9</td><td>8.97</td></tr><tr><td>2.0</td><td>8.04</td><td>12.0</td><td>15.6</td><td>6.49</td><td>9.7</td><td>12.6</td><td>5.62</td><td>8.4</td><td>10.9</td></tr><tr><td>2.5</td><td>9.04</td><td>13.5</td><td>17.5</td><td>7.7</td><td>11.5</td><td>14.9</td><td>6.43</td><td>9.6</td><td>12.4</td></tr><tr><td>3.0</td><td>10.7</td><td>16.1</td><td>20.9</td><td>8.77</td><td>13.1</td><td>117.0</td><td>7.7</td><td>11.5</td><td>14.9</td></tr><tr><td>4.0</td><td>13.0</td><td>19.5</td><td>25.3</td><td>10.7</td><td>16.1</td><td>20.9</td><td>9.58</td><td>14.3</td><td>18.5</td></tr><tr><td>5.0</td><td>15.2</td><td>22.7</td><td>29.5</td><td>12.6</td><td>18.9</td><td>24.5</td><td>11.1</td><td>16.6</td><td>21.5</td></tr><tr><td>6.0</td><td>17.2</td><td>25.8</td><td>33.5</td><td>14.6</td><td>21.8</td><td>28.3</td><td>12.6</td><td>18.9</td><td>24.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.5 Minimum printed wiring widths for copper conductors of various thicknesses on insulating boards<br>Maximum permissible current for temperature classification shown (Amps)</p><div class="note"><p>(from BS/EN 50020)</p><p>A = 18µm copper tracks</p><p>B = 35µm copper tracks</p><p>C = 70µm copper tracks</p><p>Notes:</p><p>1 Where the pcb is at least 0.5mm and is less than 1.6mm thickness divide the above current figures by a factor of 1.2.</p><p>2 Where the board is double-sided, divide the figures in the table by a factor of 1.5 and where the board is also of the lower thickness of Note 1, divide the figures in the Table by a factor of 1.8 instead of 1.5.</p><p>3 Where the board is a multilayer board divide the figures in the Table by a factor of 2 and the board layers also have a lower thickness as described in Note 1, divide the figures in the Table by 2.4 instead of 2.</p><p>4 Divide the result of applying the Table and Notes 1,2 and 3 by a further factor of 1.5 where the printed circuit track passes under a component dissipating 0.25 watts or more.</p><p>5 Divide the result of applying the Table and Notes 1, 2, 3 and 4 by a further factor of 2 if the track is additionally used to terminate a component dissipating 0.25 watts or more. Alternatively, widen the track at the point of termination and up to 1 mm from that point to 3 times that determined from Table 13.2 after the application of Notes 1, 2, 3 and 4 as appropriate.</p><p>Translator note: the spanning over-header 'Maximum permissible current for temperature classification shown (Amps)' covers the nine current columns and is carried in the caption (second line). The T4, T5 and T6 group heads each split into A, B and C sub-columns and are flattened into paired HEAD cells; A/B/C are defined by the italic legend lines below the table.</p><p>Translator note: four printed numeric anomalies are preserved verbatim and are confirmed in the render, not OCR noise: '01.3' with a leading zero (row 0.3, T6 A), '195.0' with a misplaced decimal point (row 0.3, T6 B), '4.02' out of sequence (row 1.5, T6 A) and '117.0' with a superfluous leading 1 (row 3.0, T5 C).</p><p>Translator note: Note 5 cross-references 'Table 13.2'; this is a source cross-reference error because the applicable table is Table 13.5. The source line and the 'Notes:' heading are italicised in print, and Note 1 prints '0.5mm' and '1.6mm' without spaces while Note 4 prints '1,2 and 3' without a space after the comma.</p></div><div class="note"><b>Note on the four numeric oddities in Table 13.5.</b> '01.3' has a leading zero (row 0.3, T6 A), '195.0' has a misplaced decimal point (row 0.3, T6 B), '4.02' is out of sequence (row 1.5, T6 A) and '117.0' has a superfluous leading 1 (row 3.0, T5 C). All are reproduced exactly as printed. Note 5 cross-references 'Table 13.2' although the applicable table is Table 13.5 — the source cross-reference error is preserved.</div><p>and copper printed circuit board tracks are given in Tables 13.4 and 13.5 respectively. No figures are given for higher temperature classes (T1, T2 and T3) as experience has shown that these are not normally required.</p><p>There is also a calculation procedure possible to cover unusual circumstances such as these cases and conductors of other metals such as</p><p>ligaments in moving coil meters etc. The current limit for any temperature limit can be defined by:</p><div class="eq">Iₘₐₓ = I<sub>f</sub>{t(1 + αT)/T(1 + αt)}<sup>0.5</sup> amps</div><div class="note"><b>Note on formula E4.</b> The OCR layer reads 'I, = If(t(1 + aT)/T(l + amps'; the render shows Iₘₐₓ = I<sub>f</sub>{t(1 + αT)/T(1 + αt)}<sup>0.5</sup> amps, with the leading 't' inside the brace and the trailing 't' in the denominator — both are in the print. The OCR layer reads 'O.O04265/"C' as '0.004265/°C'.</div><div class="eq">where Iₘₐₓ = maximum permissible current    Amps<br>I<sub>f</sub> = current at which the wire melts    Amps<br>t = temperature class limit (−5 °C or 10 °C)    °C<br>T = temperature at which wire melts    °C<br>α = temperature coefficient of resistance<br>for wire material (α for copper is 0.004265/°C)    /°C</div><p>The above formula will again give a worst case scenario as the wires in question will be connected to termination components which will have significant mass and therefore the actual temperature can be expected to be lower due to the thermal shunting effect of such devices, unless the wire is very long which is not normally the case in apparatus.</p><p>If this approach does not give the desired result there is a final approach which may be taken but this is based upon a test and applies only to T4. The component to be evaluated is placed in a chamber filled with a mixture of air and diethyl ether in the ratio 72% ± 2% air and 28% ± 2% diethyl ether. The component is then energized with the maximum power which it can dissipate in fault conditions and the temperature of the gas mixture raised by 25 °C above the maximum desired ambient temperature of operation. No ignitions or cold flames (blue coronas) should occur. Ignitions can be determined by measurement of sudden temperature elevation with a thermocouple in the gas or by visual or other methods, but cold flames are likely only to be identified by visual methods. To ensure repeatability these tests should be repeated on at least five samples of the components in question. As an alternative to raising the gas temperature to achieve the 25 °C above maximum ambient, the temperature of the component can be similarly raised.</p><div class="note"><b>Note on the ether-mixture OCR.</b> The OCR layer reads '72% f 2%' and '28% f 2%'; the render shows '72% ± 2%' and '28% ± 2%'. The ± signs, the 25 °C figure, the five samples and the phrase 'cold flames (blue coronas)' are all retained as printed.</div><p>The temperature of windings of transformers and coils are sometimes difficult to measure directly and an indirect method of measurement is acceptable for these item. The method used is the resistance variation method and relies upon measurements of the resistance at ambient temperature with the coil de-energized and then a further measurement taken after the coil has been energized for sufficient time for the temperature to stabilize. No figure for this time is given but it should be sufficient to utilize a time where the current in the coil does not change by more than one per cent per hour after taking account of the change in supply voltage at constant temperature. Measurement of the initial voltage/current relationship and the final relationship will give two values for resistance – one cold and one at heated equilibrium provided a dc supply is used. If the supply is ac, the cold resistance will need to be measured, and the hot resistance immediately after isolating the ac supply. The temperature rise can then be calculated from:</p><div class="note"><b>Note on 'acceptable for these item'.</b> The print uses the singular 'item' here; the form is retained in the English text while the Vietnamese follows the intended plural meaning.</div><div class="eq">t = {R(k + t₁)/r} − (k + t₂ − t₁)</div><div class="eq">where t = temperature rise    °C<br>t₁ = initial ambient temperature (when r is measured)    °C<br>t₂ = final ambient temperature (when R is measured)    °C<br>R = measured final resistance (after energization)    Ohms<br>r = measured initial resistance (before energization)    Ohms<br>k = constant (234.5 for copper) (This constant is the α,<br>inverse of the temperature coefficient of resistance)</div><div class="note"><b>Note on formula E6 and the definition of k.</b> The OCR layer reads 't = {R(k + tl)/r) - (k + t2 - tl)'; the render shows t = {R(k + t₁)/r} − (k + t₂ − t₁), with a closing curly brace rather than a parenthesis. The printed definition 'k = constant (234.5 for copper) (This constant is the α, inverse of the temperature coefficient of resistance)' is self-contradictory in wording but is preserved verbatim in the English text.</div><p>This formula takes into account any variation of ambient temperature between the time when the cold resistance of the winding is measured prior to its energization and that when its temperature is again measured after it has been energized and its temperature has stabilized at its maximum value.</p><h3>13.7 Basic component and construction requirements <span class="en">13.7 Basic component and construction requirements</span></h3><h3>13.7.1 Safety factors on component rating <span class="en">13.7.1 Safety factors on component rating</span></h3><p>Components and connectors need to be operated at no more than two thirds of their relevant maximum rated operating voltage, current and power in their conditions of use if their failures are to be considered as countable faults. This criterion needs to be true in both normal operation of the intrinsically safe circuit and with the appropriate countable and non-countable faults applied elsewhere in that circuit (this criterion is normally determined by confining faults to within the apparatus itself and defining maximum supply or external circuit parameters which the rest of the intrinsically safe circuit must not exceed in the worst case of the entire fault count and associated non-countable faults elsewhere in the system). Clearly such a requirement does not make sense in the case of such things as fuses, relays, thermal trips, transformers and similar devices as these operate differently.</p><h4>Components not subjected to the 1.5 rating factor <span class="en">Components not subjected to the 1.5 rating factor</span></h4><h4>Fuses <span class="en">Fuses</span></h4><p>The specification for such fuses is concerned with their ability to interrupt current at a specific level and applying the rating factor above would produce a more dangerous condition as more current would be let through before they ruptured.</p><h4>Thermal trips <span class="en">Thermal trips</span></h4><p>Thermal trips are intended to operate at specific temperatures and no temperature rating reduction is specified. Also, if they are current operated any attempt at applying rating factors could cause them to be less effective.</p><h4>Relays <span class="en">Relays</span></h4><p>Applying a safety factor to voltage or current to a relay would prevent operation of the device as their specification is to operate at a specific voltage.</p><h4>Transformers <span class="en">Transformers</span></h4><p>Again, application of safety factors to transformers is inappropriate as they would achieve nothing other than to damage the efficiency of the device.</p><h4>Switches <span class="en">Switches</span></h4><p>As switches do not dissipate power then no safety factor is necessary provided the physical construction of the switch is such that its failure is a countable fault.</p><h4>Components which are subject to the 1.5 rating factor <span class="en">Components which are subject to the 1.5 rating factor</span></h4><p>In general, all other components are subjected to the rating safety factor unless, as already stated, the application of that factor produces a reduced level of security. As the rating factor is large, its calculation can be done in a relatively simplistic way to avoid the necessity for long and tortuous calculation which will do little to add to the security of the protection concept. Typical of the procedures adopted are the following.</p><h4>Resistors <span class="en">Resistors</span></h4><p>Resistors will have their power dissipation calculated at the maximum value including manufacturers tolerances normally quoted, and at the maximum ambient temperature in which they are to be used to the manufacturers specifications. The power so calculated will be the power subjected to multiplication by the rating factor.</p><h4>Semiconductors <span class="en">Semiconductors</span></h4><p>Semiconductors need to have their maximum current, voltage and power dissipation calculated. These are done using manufacturers information by determining the power which would give the maximum acceptable junction temperature in the mounting conditions. Maximum current is not seriously affected by the temperature as it is only limited by the fine connections between the semiconductor material and the outgoing wires and will not, in any event, be exceeded if the power is defined. Semiconductor breakdown voltage is temperature sensitive due to semiconductor activity and this must be specified in the conditions of mounting. It is these parameters which are subjected to the two thirds rating limitation.</p><h4>Zener diodes <span class="en">Zener diodes</span></h4><p>The voltage across these, which also determines the power which can be dissipated, will be the manufacturers specified voltage in dynamic test conditions at the maximum ambient temperature in the mounting conditions used, with the manufacturers tolerance added. Voltage elevation due to junction temperature elevation need not be considered. It is this power to which the rating factor is applied not, for obvious reasons, the voltage.</p><h4>Capacitors <span class="en">Capacitors</span></h4><p>The rating factor for capacitors is applied to the maximum voltage for which the capacitor is rated and the maximum ac current.</p><h3>13.7.2 Specific requirements for particular components <span class="en">13.7.2 Specific requirements for particular components</span></h3><h4>Fuses <span class="en">Fuses</span></h4><p>The exemption of rating factors for fuses has already been discussed but there are several requirements appropriate to fuses concerned with their protection of other circuits and their installation in a hazardous area. The fuses used are normally cartridge-type fuses or similar, and rewirable fuses are not normally acceptable. Fuses should be mounted inside any enclosure for the apparatus, except that mains fuses in associated apparatus may be accessible from the front of the apparatus if they use proper holders designed for that purpose. As fuses of the acceptable type are normally commercial plug-in assemblies, they do not need to comply with the creepage and clearance requirements of the protection concept which are described later in this chapter unless they are encapsulated for use in a hazardous area, but they do need to comply with a recognized Standard for fuses such as EN 60127 (1991).¹³</p><p>First, the fuse will be assumed to continuously let through 1.7 times its rated current (Iₙ), and the circuits which it protects should be evaluated on that basis. In addition, the rupturing time/current characteristic of the fuse is important in that it determines the size of any transient let through during the rupturing time. If this can be obtained the circuits protected by the fuse need to be evaluated in regard to their performance in the presence of these transients to ensure that they do not damage the components therein. If this information is not available then it is necessary to test ten samples of any component protected by the fuse by subjecting it to pulses at the fuse supply voltage, with a source resistance equal to the cold resistance of the fuse plus any other infallible resistance in the circuit in the condition where the fuse blows, to ensure no damage occurs.</p><p>The fuse itself must have a voltage rating of at least that of the voltage against which it is protecting circuits, and a prospective current rating sufficient to ensure that it will rupture (the prospective current is the current which the supply can provide into a short circuit continuously as, if the fuse is not rated for this, the arc produced on rupture may not extinguish and current may continue to flow). Where the prospective current rating of a fuse is not sufficient the current it ruptures can be limited by the inclusion of an infallible resistor (see later in this chapter) which has the following specification:</p><div class="eq">voltage rating = maximum supply or circuit voltage (Uₘ, Uᵢ)<br>current rating = 1.5 × 1.7 × Iₙ (The fuse current rating)<br>power rating = 1.5 × (1.7 × Iₙ)² × value of resistance</div><p>The prospective current requirements for mains fuses are normally 1500 A.</p><p>Where the fuse is in a hazardous area the rupture of the fuse element itself could be a source of ignition and therefore the explosive atmosphere must be excluded from the fuse element. The fuse must be encapsulated to prevent explosive atmosphere access and the method of carrying out such encapsulation is described later in this chapter. The problem with encapsulation is that if it enters the fuse it can affect its operation. For this reason it is necessary to ensure the fuse assembly is sealed before any encapsulation is commenced.</p><h4>Cells and batteries <span class="en">Cells and batteries</span></h4><p>Both primary cells (those not subject to charging) and secondary cells are permitted within intrinsic safety provided they do not exhibit particular unwelcome parameters. Lithium cells, for example, can explode, overheat, or vent in conditions where a current flows into them from another power source, or they are subjected to short circuit or overheating. Where these conditions can occur lithium batteries should not be used. Guidance is given in HSE Guidance Note GS 43.¹⁴ Likewise, nickel cadmium cells can suffer polarity reversal if deeply discharged, and may then explode on charge. Where these conditions can appear in a way which adversely affects intrinsic safety, such cells and batteries are not permitted. It should be noted this is not an invitation for their use elsewhere as other safety issues are present.</p><div class="note"><b>Note on 'It should be noted this is not an invitation...'.</b> The print omits 'that' after 'noted'; the grammatical slip is preserved verbatim in the English text.</div><p>Cells are normally ill defined as to their interiors as manufacturers are continually improving their performance by altering the internal construction. For this reason it is normal to consider each cell as a sealed component and consider only the sparks and hot surfaces which occur outside it for the purposes of ignition capability. In addition, the reliability of a cell is considered as sufficient to consider an internal short circuit as a countable fault. There are limits to this approach, however, and cells or batteries which are not sealed by compression of plastics, washers or similar, not sealed by moulded plastic enclosures, or not fusion sealed are not considered as sealed. This limit mainly affects batteries (assemblies of cells, rather than the cells themselves) and means that where battery enclosures are only held together by metal swageing or adhesion between parts which are not clearly gas tight, the interior of the battery needs to be considered as far as ignition possibilities are concerned. Acceptable methods of cell or battery construction are: sealed (gas tight) cells or batteries; sealed (valve regulated) cells or batteries; and sealed cells and batteries not having pressure relief valves.</p><p>In addition to satisfying the above requirements such cells and batteries have limits applied to their construction in that they need to be in an enclosure which is spun or moulded in one piece apart from the end cover or</p><p>covers which must be either fused to the enclosure, stuck to it with appropriate adhesive ensuring the joint is gas tight, or sealed by swageing over the end of the enclosure and compressing an insulating washer is so doing (see Fig. 13.12).</p><div class="note"><b>Note on 'compressing an insulating washer is so doing'.</b> The print writes 'is' where 'in' is intended; the slip is preserved verbatim in the English text while the Vietnamese follows the intended meaning.</div><p>There is no specific prohibition on the leakage of electrolyte from cells and batteries but if electrolyte is released either in short circuit conditions (when the cell is subjected to the maximum input or charging current specified by the manufacturer whatever the battery condition, and where the cell or battery is charged with one cell fully discharged including reversal of a single cell where this occurs when the cell is discharged) the battery needs to be fitted in an enclosure which prevents the leaked electrolyte from damaging the intrinsically safe circuits. (Sealed gas-tight and sealed valve-regulated cells and batteries are not considered to release electrolyte.)</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 430" role="img" aria-label="Fig 13.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.12 · Cấu tạo pin điển hình / Figure 13.12 · Typical cell construction</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai kiểu cấu trúc · pin vỏ kim loại có vòng đệm và pin vỏ nhựa có nút xả áp / Metal cell with compressed washer; plastic cell with pressure release plug</text><path d="M308 76 Q308 68 316 68 L364 68 Q372 68 372 76 L372 196 Q372 208 360 208 L320 208 Q308 208 308 196 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><path d="M313 78 Q313 73 318 73 L362 73 Q367 73 367 78 L367 194 Q367 203 358 203 L322 203 Q313 203 313 194 Z" fill="none" stroke="#888888" stroke-width="0.9"/><line x1="304" y1="73" x2="376" y2="73" stroke="#2a2a2a" stroke-width="1.4"/><rect x="335" y="58" width="10" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="58" x2="340" y2="76" stroke="#888" stroke-width="0.6"/><rect x="316" y="65" width="19" height="8" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="345" y="65" width="19" height="8" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.0"/><text x="342" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Centre (positive) electrode</text><text x="342" y="51.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">fixed and sealed to cell top</text><line x1="340" y1="57" x2="340" y2="60" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="172" y="78" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Compressed insulating</text><text x="172" y="87.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">sealing washer</text><text x="172" y="96.8" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="232" y1="84" x2="320" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="502" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell top either metal</text><text x="502" y="89.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">or plastic</text><line x1="496" y1="86" x2="372" y2="72" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="168" y="146" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell body usually</text><text x="168" y="155.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">extruded metal</text><line x1="232" y1="148" x2="310" y2="150" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><path d="M158 274 Q158 268 164 268 L516 268 Q522 268 522 274 L522 348 Q522 354 516 354 L164 354 Q158 354 158 348 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><path d="M163 276 Q163 273 166 273 L514 273 Q519 273 519 276 L519 346 Q519 351 514 351 L166 351 Q163 351 163 346 Z" fill="none" stroke="#888888" stroke-width="0.9"/><line x1="158" y1="273" x2="522" y2="273" stroke="#2a2a2a" stroke-width="1.2"/><rect x="196" y="254" width="12" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="202" y1="256" x2="202" y2="276" stroke="#888" stroke-width="0.6"/><polyline points="202,276 192,288 211,288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="472" y="254" width="12" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="478" y1="256" x2="478" y2="276" stroke="#888" stroke-width="0.6"/><polyline points="478,276 468,288 487,288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="326" y="267" width="26" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="326" y1="271" x2="352" y2="271" stroke="#ffffff" stroke-width="0.6"/><text x="340" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrodes fixed &amp; sealed to cell body</text><line x1="318" y1="244" x2="204" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><line x1="362" y1="244" x2="476" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="566" y="306" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Plastic cell</text><text x="566" y="315.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">body</text><line x1="552" y1="306" x2="520" y2="320" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pressure release plug</text><text x="340" y="387.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="340" y1="366" x2="340" y2="278" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="340" y="402" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: (1) xả áp qua vòng đệm nén; (2) xả áp qua nút xả được lắp riêng / Notes: (1) release via compressed washer; (2) release via specially fitted release plug</text><text x="340" y="418" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bản in dùng 'fixed &amp; sealed' và 'either metal or plastic' / Printed wording 'fixed &amp; sealed' and 'either metal or plastic' is retained</text></svg><figcaption class="figcap">Figure 13.12 · Typical cell construction. Notes: (1) In case of excessive pressure in cell, release is via compressed washer. (2) In case of excessive pressure, release is via specially fitted release plug.</figcaption></figure><div class="note"><b>Note on the labels in Fig. 13.12.</b> The OCR layer reads 'Fixed 8 sealed' and merges two labels into 'Compressed ither metal / insulating or plastic'; the render shows 'fixed &amp; sealed' and two separate labels, 'Compressed insulating sealing washer (Note 1)' and 'Cell top either metal or plastic'. The ampersand and the separate labels are retained as printed.</div><p>Where cells and batteries can vent gases (hydrogen, etc.) which is most likely in cases where they are chargeable cells, the battery container should be arranged to vent the released gases directly to the outside of the apparatus. The amount released if handled in this way is unlikely to create any significant amount of explosive atmosphere inside the enclosure and, as significant charging is normally done in a non-hazardous area because otherwise the charging circuit would need to be an intrinsically safe circuit, release is not likely to affect the hazardous areas in which the batteries are used.</p><p>Cells of particular chemical configuration will give different voltages and these can vary from cell to cell in some cases. In addition, the voltage relevant to spark ignition will often be different to that appropriate for hot surface ignition as one is transient and the other has to exist for considerable lengths of time to cause heating. To avoid confusion, therefore, the maximum voltages relevant in the two cases for a range of cell types are given in Table 13.6.</p><div class="note"><b>Note on the end of the paragraph.</b> The final paragraph ends with 'given in Table 13.6.'; text resumes on printed p. 363, which lies outside this module's span.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>IEC type<br>Code</th><th>Cell type<br>(chemical)</th><th>Peak o/c voltage<br>for spark<br>ignition<br>(V)</th><th>Nominal voltage<br>for hot surface<br>ignition<br>(V)</th></tr></thead><tbody><tr><td>K</td><td>Nickel Cadmium</td><td>1.5</td><td>1.3</td></tr><tr><td>–</td><td>Lead Acid (Wet)</td><td>2.67</td><td>2.2</td></tr><tr><td>–</td><td>Lead Acid (Dry) (See Note 1)</td><td>2.35</td><td>2.2</td></tr><tr><td>L</td><td>Alkaline – Manganese</td><td>1.65</td><td>1.5</td></tr><tr><td>M</td><td>Mercury – Zinc</td><td>1.37</td><td>1.35</td></tr><tr><td>N</td><td>Mercury – Manganese Dioxide – Zinc</td><td>1.63</td><td>1.4</td></tr><tr><td>S</td><td>Silver – Zinc</td><td>1.6</td><td>1.55</td></tr><tr><td>A</td><td>Zinc – Air</td><td>1.55</td><td>1.4</td></tr><tr><td>C</td><td>Lithium – Manganese Dioxide</td><td>3.7</td><td>3.0</td></tr><tr><td>–</td><td>Zinc – Manganese Dioxide</td><td>1.735</td><td>1.5</td></tr><tr><td>–</td><td>(Zinc – Carbon Leclanche)</td><td>1.725</td><td>1.5</td></tr><tr><td>–</td><td>Nickel – Hydride</td><td>1.6</td><td>1.3</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.6 Output voltages of cells of various types to be used for evaluation of circuits using batteries</p><div class="note"><p>(from BS/EN 50020)</p><p>Notes:</p><p>1 Dry Lead/acid cells are those with paste electrolytes which do not need electrolyte addition during their lives.</p><p>2 Rechargeable cells such as nickel/cadmium or lead/acid may not achieve their maximum voltages on initial charge and thus may not achieve these voltages. They will, however, after two or three charges, and so if tests are carried out the cells should be cycled first.</p><p>Translator note: the caption prints over two centred lines with a hyphenated line-break split ('evalua-tion'); the unhyphenated wording is given as one string. The header 'Peak o/c voltage for spark ignition (V)' abbreviates 'open circuit' as 'o/c' exactly as printed.</p><p>Translator note: the cell-type names are separated by en dashes in print, except 'Nickel Cadmium', 'Lead Acid (Wet)' and 'Lead Acid (Dry) (See Note 1)'. Five IEC codes print an en dash. The Zinc – Manganese Dioxide entry spans two rows, the second parenthesised as '(Zinc – Carbon Leclanche)'. The source line and the 'Notes:' heading are italicised in print.</p></div><div class="note"><b>Note on the OCR of Table 13.6.</b> The OCR layer reads 'IEC trpe Code', 'Zinc - Ca-bon Leclanche', 'Nofes:' and '(from BSEN 50020)'; the render shows 'IEC type Code', 'Zinc – Carbon Leclanche', 'Notes:' and '(from BS/EN 50020)'. The '-zinc 1.6' fragment in the raw text is the tail of the cell type 'Mercury – Manganese Dioxide – Zinc' plus the value 1.6.</div><div class="note"><b>Note on the running header glyph.</b> Even-numbered printed pages carry the header 'Protection concept intrinsic safety ‘i’ NNN' with a small stray raised mark after the closing quote; the text layer reads plain '‘i’'. The curly quotes are kept and the stray mark is noted, but not reproduced.</div><div class="note"><b>Note on the unclosed parenthesis in the print.</b> The sentence 'Charging terminals ... must be enclosed to IP20 (BS/EN 60529¹⁵ and in these circumstances ...' never closes its opening parenthesis in the print. It is kept open; the Vietnamese follows the intended meaning.</div><p>While the internal short circuiting of cells and batteries satisfying the foregoing requirements is not considered to be within a hazardous area for spark ignition purposes, external short circuiting is. It is necessary to ensure that the current which flows is intrinsically safe and the method of doing this is to ensure that the separation of cell or battery terminals is infallible, or not considered as subject to fault, and then to introduce current limiting devices in series with one or both of the terminals limiting the short circuit current to an intrinsically safe level. These current limiting devices need to be enclosed or encapsulated with the cell or battery if it is intended to be changed in a hazardous area or, where this is not so, the cell or battery needs to be in an enclosure fastened with special fasteners as described in Chapter 5, and warnings are then necessary to ensure that it will only be changed in a non-hazardous area. Charging terminals for rechargeable cells or batteries must be enclosed to IP20 (BS/EN 60529¹⁵ and in these circumstances the recharging must take place in a non-hazardous area. Alternatively, the charging terminals can be protected by diodes (two for ’ib’ and three for ’ia’) which prevent removal of current from them, or by an infallible resistor which forms an intrinsically safe circuit. Where, in these circumstances, charging is carried out by a charger whose output is not intrinsically safe, the diodes or resistor must be protected by a fuse which prevents excess current flowing during charging and, if the fuse carries current normally (i.e., is in the discharging circuit as well as the charging circuit), it should be encapsulated to prevent access of the explosive atmosphere to its element. Where the charger output is not intrinsically safe charging should only be carried out in the non-hazardous area.</p><h4>Semiconductor devices (diodes, zener diodes, thyristors, transistors, integrated circuits etc.) <span class="en">Semiconductor devices (diodes, zener diodes, thyristors, transistors, integrated circuits etc.)</span></h4><div class="note"><b>Note on heading punctuation.</b> 'Semiconductor devices (... etc.)' and 'Internal connectors (... etc.)' have a full stop inside the closing parenthesis, while 'Connectors for external connections (... etc)' and '13.9.2 Internal layout (... etc)' have none. The inconsistency is kept as printed.</div><p>Failure of properly rated semiconductor devices is normally considered as a countable fault but because of their nature they must be shown to be proof against transients. In the case of associated apparatus, where this is fed from or otherwise connected to the mains supplies, the transient currents which occur are determined by the mains and such currents will, at worst, be the peak value of the mains voltage divided by any infallible series resistance present in the circuit between the mains and the semiconductor device. Thus the semiconductors must be capable of suffering significant voltage and current transients without damage, even when an infallible transformer is included in the circuit to provide a low voltage from which to derive the intrinsically safe circuit. This is an onerous requirement but it is only applied to those semiconductor devices upon which intrinsic safety depends, such as shunt voltage limiting devices, etc. Once out of the associated apparatus transients can be ignored as it is assumed that they will be suppressed to a large extent in the associated apparatus and what remains will not cause problems.</p><p>Apart from the three diodes permitted for blocking in ‘ia’ circuits, semiconductors used for series limiting are restricted to ’ib’ circuits because of their transparency to transients which would be of very great concern in circuits which entered Zone 0 because of the permanent presence of an explosive atmosphere and the possibility of their passing of a brief ignition capable transient, which would in that case coincide with the presence of the explosive atmosphere, unlike the case in Zone 1 where coincidence is much less likely.</p><p>Where semiconductors are used as shunt voltage limiting devices they can only include diode connected transistors (e.g., those connected so that they are either fully on or fully off), thyristors, zener diodes and similar devices. They must have a forward current rating of 1.5 times the maximum current which can flow including fault conditions if they were short circuited. This requirement is also applied to zener diodes and is determined by consideration of the current limit when the diode is used in the forward diode direction (the opposite polarity to the zener direction). Zener diodes need also to operate at no more than two thirds of their rated zener maximum power dissipation when operated in the circuit as zener diodes with faults applied in the circuit.</p><p>The use of controllable semiconductors, such as transistors, voltage regulators and thyristors is generally restricted to ’ib’ circuits, except in situations where both input and output circuits are intrinsically safe, or where it can be shown that transients from the power supplies do not occur. In such circuits two parallel devices are considered as infallible, even in ‘ia’ circuits. In addition, even where transients can occur three shunt thyristors are acceptable in ’ia’ circuits if they can handle the transients and their let-through energy is limited to the following when they operate:</p><div class="eq">IIA = 160 μJ<br>IIB = 80 μJ<br>IIC = 20 μJ</div><div class="note"><b>Note on the let-through energy list.</b> The raw text layer reads 'IIB = WpJ' but the page render shows 'IIB = 80 μJ'; the render value is authoritative and is retained, together with 'IIA = 160 μJ' and 'IIC = 20 μJ'.</div><h4>Internal connectors (terminals, plug-in cards, plugs and sockets, etc.) <span class="en">Internal connectors (terminals, plug-in cards, plugs and sockets, etc.)</span></h4><div class="note"><b>Note on the standard designation in BS/EN 50020.</b> The raw layer reads 'BS/EN 5O02O1O' with capital O for zeros; the render shows 'BS/EN 50020¹⁰' with superscript 10. The superscript reference numeral is preserved.</div><p>In general there are no requirements for the quality of the connecting elements of internal connectors which are additional to those required for normal industrial use, and failure of connecting elements to high resistance or open circuit are considered as a countable fault. In failure to high resistance there will obviously be a potential heating problem but the requirements for the protection concept in BS/EN 50020¹⁰ specifically state that a temperature classification of T6 is to be applied to such devices and therefore no evaluation in this regard is necessary. The reason for this lies in the fact that experience of failures in such connectors is that such failure is to open circuit or to a very high resistance, and the possibility of significant power dissipation in such connector is considered to be extremely small.</p><p>Where there is a connector in an item of apparatus, the arrangement must be such that it cannot be reverse connected if such connection adversely affects intrinsic safety. The required security is normally achieved by keying the connector so that it will only fit one way and most commercial plugs and sockets are configured in such a manner. With printed circuit connectors keying is normally by replacing one of the connectors with a slot in the board and blocking one of the receptacle positions in the socket (see Fig. 13.13). Obviously if such is not the case then reverse connection is not important except for operational reasons, but these would probably require the same precautions in any event. Where the apparatus contains more than one connector interchangeability between connectors must not be possible where it could adversely affect intrinsic safety. Keying or a similar approach is the optimum approach both for incorrect connection of a single connector and inadvertent interchange between connectors. It is recognized that such an approach is not always economic and the identification of connectors to make incorrect connection obvious, for example, by some form of colour coding, is regarded as an alternative. Where connectors carry earth connections which are necessary for the provision of intrinsic safety, the contacts need to be duplicated for ‘ib’</p><div class="note"><b>Note on the missing full stop at the foot of printed p.365.</b> The paragraph above ends '...the contacts need to be duplicated for ‘ib’' with no full stop; the sentence resumes on printed p.366 with 'and triplicated for ‘ia’ ...'. The two halves are kept as a single continuous sentence.</div><div class="note"><b>Note on a hyphenation artefact in the text layer.</b> The raw layer shows a garbled form of 'connectors' with a stray glyph in the middle; the render reads 'connectors'. The render reading is used.</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 13.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.13 · Đầu nối cạnh có chốt định vị điển hình / Figure 13.13 · Typical keyed edge connector</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh và mặt bằng · bảng mạch, tiếp điểm cạnh, ổ cắm / Side and plan views of a keyed connector</text><text x="46" y="48" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><polyline points="95,68 170,63 250,67 330,62 410,67 490,63 560,68" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="210" y="45" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bảng mạch in</text><text x="210" y="53.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Printed circuit board)</text><line x1="210" y1="56" x2="210" y2="64" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="110" y1="150" x2="560" y2="150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="196" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="242" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="288" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="372" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="418" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="464" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="326" y="104" width="32" height="42" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><text x="342" y="76" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chốt định vị</text><text x="342" y="84.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Out out)</text><line x1="342" y1="88" x2="342" y2="102" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="470" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các tiếp điểm cạnh</text><text x="470" y="88.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connections)</text><line x1="450" y1="94" x2="430" y2="108" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="46" y="178" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><rect x="120" y="184" width="440" height="54" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="170" y1="186" x2="170" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="180" y1="186" x2="180" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="172" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="230" y1="186" x2="230" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="240" y1="186" x2="240" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="232" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="290" y1="186" x2="290" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="300" y1="186" x2="300" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="292" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="350" y1="186" x2="350" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="360" y1="186" x2="360" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="352" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="410" y1="186" x2="410" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="420" y1="186" x2="420" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="470" y1="186" x2="470" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="480" y1="186" x2="480" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="472" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><rect x="404" y="186" width="22" height="50" fill="url(#h7__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><text x="92" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ổ cắm</text><text x="92" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Socket)</text><line x1="112" y1="286" x2="138" y2="214" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="300" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các ổ tiếp điểm cạnh</text><text x="300" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connection receptacles)</text><line x1="300" y1="284" x2="296" y2="252" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="528" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ổ đã tháo, chỗ trống bị lấp đặc</text><text x="528" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Receptacle removed and space solid filled)</text><line x1="520" y1="284" x2="418" y2="212" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="340" y="330" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nhãn in gốc 'Out out' được giữ nguyên · Printed label 'Out out' retained</text></svg><figcaption class="figcap">Figure 13.13 · Typical keyed edge connector</figcaption></figure><div class="note"><b>Note on the Fig. 13.13 caption number.</b> The raw layer reads 'Fig. 13.1 3' with a stray space; the render reads 'Fig. 13.13'. The figure caption follows the print.</div><div class="note"><b>Note on the in-figure label 'Out out'.</b> The arrow to the keyed connector is labelled 'Out out' in the print (lower-case in the raw layer). The label is retained verbatim in the figure; no meaning is inferred.</div><figure class="figure" id="fig-14"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 13.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.14 · Bố trí mối nối trên phích cắm và ổ cắm thẳng hàng / Figure 13.14 · Layout of connections on in-line plugs and sockets</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mối nối độc lập và không độc lập · các điểm tiếp địa / Independent joints and earthing of the board</text><rect x="120" y="72" width="120" height="58" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="150" y1="120" x2="150" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="180" y1="120" x2="180" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="210" y1="120" x2="210" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="180" y1="132" x2="180" y2="144" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="180" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không chịu sự cố (an toàn)</text><text x="180" y="60.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joint not subject to fault (infallible))</text><line x1="180" y1="62" x2="180" y2="70" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="180" y="156" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không chịu sự cố (an toàn)</text><text x="180" y="164.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joint not subject to fault (infallible))</text><line x1="180" y1="150" x2="180" y2="146" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="48" y="98" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân và ổ cắm</text><text x="48" y="106.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pins and sockets)</text><line x1="108" y1="100" x2="148" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="180" y="184" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bố trí chấp nhận được của 3 mối nối độc lập</text><text x="180" y="192.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Acceptable layout of 3 independent connections)</text><polygon points="458,74 542,74 554,92 542,126 458,126 446,92" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="492" y="78" width="16" height="44" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><line x1="508" y1="86" x2="540" y2="86" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="508" y1="100" x2="540" y2="100" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="508" y1="114" x2="540" y2="114" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="404" y="104" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân và ổ cắm</text><text x="404" y="112.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pin and socket)</text><line x1="410" y1="102" x2="466" y2="96" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="628" y="58" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các mối nối không chịu sự cố (an toàn)</text><text x="628" y="66.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joints not subject to fault (infallible))</text><line x1="588" y1="70" x2="548" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="500" y="156" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bố trí không chấp nhận được của 3 mối nối (không độc lập)</text><text x="500" y="164.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Unacceptable layout of 3 connections (not independent))</text><rect x="100" y="236" width="480" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="104,236 119,232 134,236 149,232 164,236 179,232 194,236 209,232 224,236 239,232 254,236 269,232 284,236 299,232 314,236 329,232 344,236 359,232 374,236 389,232 404,236 419,232 434,236 449,232 464,236 479,232 494,236 509,232 524,236 539,232 554,236 569,232 584,236" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="112" y1="240" x2="112" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="126" y1="240" x2="126" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="140" y1="240" x2="140" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="154" y1="240" x2="154" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="168" y1="240" x2="168" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="182" y1="240" x2="182" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="196" y1="240" x2="196" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="210" y1="240" x2="210" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="224" y1="240" x2="224" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="238" y1="240" x2="238" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="252" y1="240" x2="252" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="266" y1="240" x2="266" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="280" y1="240" x2="280" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="294" y1="240" x2="294" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="308" y1="240" x2="308" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="322" y1="240" x2="322" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="336" y1="240" x2="336" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="350" y1="240" x2="350" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="364" y1="240" x2="364" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="378" y1="240" x2="378" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="392" y1="240" x2="392" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="406" y1="240" x2="406" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="420" y1="240" x2="420" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="434" y1="240" x2="434" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="448" y1="240" x2="448" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="462" y1="240" x2="462" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="476" y1="240" x2="476" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="490" y1="240" x2="490" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="504" y1="240" x2="504" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="518" y1="240" x2="518" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="532" y1="240" x2="532" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="546" y1="240" x2="546" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="560" y1="240" x2="560" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="574" y1="240" x2="574" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><text x="150" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các tiếp điểm cạnh</text><text x="150" y="220.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connections)</text><line x1="170" y1="222" x2="190" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="540" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bảng mạch in</text><text x="540" y="220.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Printed circuit board)</text><line x1="530" y1="222" x2="524" y2="236" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="200" y1="324" x2="200" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="200" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 1 (mạch ia và ib)</text><text x="200" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 1 (ia and ib circuits))</text><line x1="390" y1="324" x2="390" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="390" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 3 (mạch ia)</text><text x="390" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 3 (ia circuits))</text><line x1="560" y1="324" x2="560" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="560" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 2 (mạch ia và ib)</text><text x="560" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 2 (ia and ib circuits))</text></svg><figcaption class="figcap">Figure 13.14 · Layout of connections on in-line plugs and sockets</figcaption></figure><div class="note"><b>Note on the labels of Fig. 13.14.</b> The raw layer garbles the upper labels; the render gives two singular 'Joint not subject to fault (infallible)' labels on the left, plural 'Joints not subject to fault (infallible)' on the right, 'Pins and sockets' (plural) left and 'Pin and socket' (singular) right; the earth connections read 1, 3, 2 from left to right. The render reading is retained.</div><p>and triplicated for ‘ia’ in a manner which achieves the objectives shown in Fig. 13.14. In addition, in the case of in-line connectors such as those used for printed circuit boards, where withdrawal could be at an angle, the connections need to be distributed along the connector to ensure that at least one of them remains in contact until the connector is fully removed. This requires one connection at (or very close to) each end of the connector.</p><p>Terminals need not comply with any requirements other than those applied for industrial use and, like connectors, they will be considered to fail to a very high resistance or open circuit as a single countable fault. Therefore, they will be considered in respect of temperature classification in the same way as connectors and will be T6.</p><h4>Soldered joints <span class="en">Soldered joints</span></h4><p>There are no specific requirements for soldered joints and normal soldered joints will be considered only to fail as a countable fault. Temperature</p><p>classification of such joints will, as for terminals and other connectors, be considered as T6. Where a wire becomes detached as a result of the failure of a soldered joint connection of that wire to any other conducting part within its resultant range of movement, it will, as with other disconnected wires, be considered as a second countable fault.</p><h4>Connectors for external connections (terminals, plugs and sockets, etc) <span class="en">Connectors for external connections (terminals, plugs and sockets, etc)</span></h4><p>Terminals for connection of external circuits must comply with the requirements for those used internally and must, in addition, comply with the following requirements. First, they must have a separation between each other and between them and any earth connection of at least the figures given for creepage, clearance and separation needed so that interconnection can be ignored.</p><p>Second, they must be separated from one another by at least 6 mm and from earth by at least 3 mm (the distance in question being measured as shown in Fig. 13.15) when all circuits in question are intrinsically safe circuits, and by at least 50 mm from non-intrinsically safe circuits.</p><p>Third, any partitions used to assist in separation must be at least 0.9 mm thick if made of insulating material and 0.45 mm thick if made from metal. In both cases the partitions must pass a test which applies a lateral force of 30 N to determine their rigidity and, if metallic, must be earthed or of sufficient thickness that it can be demonstrated that burn through will not occur in case of fault. Also, their earth connection must be such as to preclude loss of earth. If this is achieved by an earth connection rather than their forming part of an earthed frame the connection must satisfy the requirements for infallible connections.</p><p>Finally, where partitions are used the 50 mm separation may be waived if the partitions used are arranged so that the separation between their extremities are within 1.5 mm of the walls and cover of the enclosure.</p><p>The burn-through problem is not a real problem for most circuits as their power consumption is so low as to make the minimum thickness quoted sufficient. It must, however, be carefully considered in circuits which use hgh energy, such as those associated with some relay output contacts in associated apparatus.</p><div class="note"><b>Note on the printed typo 'hgh'.</b> The print reads '...in circuits which use hgh energy...'; the word is in the source, not an OCR error, and is kept verbatim in English. The Vietnamese follows the intended meaning.</div><p>The terminals themselves must satisfy the normal industrial requirements but must also satisfy additional requirements when used for connection of earths important to intrinsic safety. They need to be free of any sharp edges which could damage or sever any connected wires and not rely on insulating materials to transmit the pressure necessary to ensure conductor clamping. When stranded conductors are used without crimped ferrules it is necessary to introduce a pressure plate between the terminal screw and the wire to ensure good connection without damage to the strands, and if they have a maximum allowable conductor size below 4 mm² they must be arranged so that they can effectively clamp smaller conductors also.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.15 · Khoảng cách đầu nối bên ngoài / Figure 13.15 · External terminal spacing</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Kim loại tiếp địa · vật liệu cách điện · cọc terminal / Earthed metal, insulation and metal terminals</text><text x="46" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Section</text><rect x="120" y="80" width="14" height="80" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="120" y="160" width="38" height="8" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="546" y="80" width="14" height="80" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="522" y="160" width="38" height="8" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="140" y="148" width="400" height="12" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="213" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="208" y1="136" x2="218" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="213,160 204,178 204,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="280" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="293" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="288" y1="136" x2="298" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="293,160 284,178 284,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="360" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="373" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="368" y1="136" x2="378" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="373,160 364,178 364,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="440" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="453" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="448" y1="136" x2="458" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="453,160 444,178 444,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="170" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="170" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="140" y1="80" x2="130" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="250" y="106" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="250" y="114.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="250" y1="116" x2="250" y2="146" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="390" y="96" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cọc terminal bằng kim loại</text><text x="390" y="104.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal terminal)</text><line x1="380" y1="106" x2="370" y2="124" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="548" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="548" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="548" y1="80" x2="556" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="134" y1="202" x2="200" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="134" y1="198" x2="134" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="200" y1="198" x2="200" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="167" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="306" y1="202" x2="360" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="306" y1="198" x2="306" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="360" y1="198" x2="360" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="333" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6</text><line x1="466" y1="202" x2="546" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="466" y1="198" x2="466" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="546" y1="198" x2="546" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="506" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><text x="46" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Góc nhìn phối cảnh / Perspective view</text><polygon points="170,262 430,256 482,288 222,294" fill="#f3f1ea" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="222,294 482,288 482,322 222,328" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="430,256 482,252 482,288 430,284" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="230" cy="268" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="290" cy="266" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="350" cy="264" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="410" cy="262" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="482,252 498,246 498,318 482,322" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="252" x2="150" y2="288" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="146" y1="252" x2="154" y2="252" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="146" y1="288" x2="154" y2="288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="144" y="272.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6</text><line x1="196" y1="296" x2="196" y2="326" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="192" y1="296" x2="200" y2="296" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="192" y1="326" x2="200" y2="326" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="190" y="313.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="222" y1="338" x2="280" y2="338" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="222" y1="334" x2="222" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="280" y1="334" x2="280" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="251" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="300" y1="338" x2="420" y2="338" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="300" y1="334" x2="300" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="420" y1="334" x2="420" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="360" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6 mm</text><text x="560" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="560" y="282.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="520" y1="284" x2="462" y2="292" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="560" y="310" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="560" y="318.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="520" y1="320" x2="498" y2="304" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Đối với khoảng cách giữa đầu nối an toàn nội tại và không an toàn nội tại, khoảng cách ≥ 6 mm được tăng lên ≥ 50 mm</text><text x="340" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: For separation between intrinsically safe and non-intrinsically safe terminals the ≥ 6 mm distance is increased to ≥ 50 mm</text></svg><figcaption class="figcap">Figure 13.15 · External terminal spacing. Note: For separation between intrinsically safe and non-intrinsically safe terminals the ≥ 6 mm distance is increased to ≥ 50 mm</figcaption></figure><div class="note"><b>Note on the inequality signs in Fig. 13.15.</b> The raw layer reads '2 6 mm' and '2 50mm'; the render shows '≥ 6 mm' and '≥ 50 mm' in the caption and 'd ≥ 3', 'd ≥ 6', 'd ≥ 6 mm' in the figure. The ≥ signs are kept; the note is part of the printed caption, not a separate note line.</div><p>Plugs and sockets need to comply with the same requirements as internal plugs and sockets for construction and interchangeability and, in addition, the facilities for wiring to the plugs and sockets should comply with the same requirements as terminals unless special precautions are taken in terminating the wires in the plug or socket, or the cable is attached during manufacture.</p><h4>Piezo electric devices <span class="en">Piezo electric devices</span></h4><p>Piezo electric devices are relatively unique in that they have the ability to translate mechanical stresses into electrical signals. Because of this they can</p><p>add to the electrical energy in an intrinsically safe circuit. The possible electrical energy can be measured by subjecting external parts of the apparatus into which they are fitted to the impact tests usually used for strength determination (see Chapter 8), and noting the maximum voltage generated in the device during such impact testing. If the capacitance of the devices is then measured the maximum output energy can then be calculated from:</p><div class="eq">e = 0.5CV²x                                              μJ</div><p>where   e = energy generated                              J<br>        C = capacitance                                   μF<br>        V = maximum voltage generated                     V</p><p>This energy must not exceed the following maximum values:</p><div class="eq">IIA = 950 μJ<br>IIB = 250 μJ<br>IIC = 50 μJ</div><div class="note"><b>Note on the piezo-electric energy formula.</b> The print reads 'e = 0.5CV²x' with a small trailing 'x' after V² (possibly a stray multiplication mark) and the unit 'μJ' at the far right; the where-block units are 'J', 'μF' and 'V'. The trailing 'x' is preserved and not silently corrected.</div><p>Guards may be fitted to reduce the effects of impacts in this regard but they must not be damaged in a way which reduces their effectiveness by the impact if so used. Also, in special circumstances, the apparatus may be deemed to be free of such impacts but in such circumstances it is essential that users are clearly informed of what must be achieved by any installation to achieve this.</p><h4>Relays <span class="en">Relays</span></h4><p>The construction of relays is important when they are used to separate parts of the same intrinsically safe circuit, separate intrinsically safe circuits, or intrinsically safe circuits and non-intrinsically safe circuits. Interconnections between coils and contacts and contacts and other contacts can be important and are dealt with in Sections 13.6 and 13.7. There are, however, design limits in the case of relays where the coils are in intrinsically safe circuits and the contacts in non-intrinsically safe circuits, or where the relay has two sets of contacts one in each type of circuit. These are determined by the need to ensure that ionization arising from sparking is not a problem and are as follows. First, the contacts in non-intrinsically safe circuits should not normally switch circuits operating at more than 250 V rms with a rating of more than 100 VA and the switched current should not exceed 5 Arms. Second, these figures may be increased to 10 A rms and 500 VA, but, where breakdown must not occur the spacings between the coil and contacts or the two sets of contacts must be increased over those in Table 13.7 by a factor of 4.</p><div class="note"><b>Note on '5 Arms'.</b> The relay paragraph prints the switched-current limit as '5 Arms' with no space, while the same paragraph prints '250 V rms', '10 A rms' and '500 VA' with spaces. The spacing is kept as printed.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Maximum<br>peak<br>(V)</th><th>Clearance</th><th>Creepage<br>Air</th><th>Creepage<br>CTG</th><th>Separation<br>CC</th><th>Separation<br>SI</th><th>‘ia’</th><th>‘ib’</th></tr></thead><tbody><tr><td>10</td><td>1.5</td><td>1.5</td><td>0.5</td><td>0.5</td><td>0.5</td><td>Note 2</td><td>Note 2</td></tr><tr><td>30</td><td>2.0</td><td>2.0</td><td>0.7</td><td>0.7</td><td>0.5</td><td>100</td><td>100</td></tr><tr><td>60</td><td>3.0</td><td>3.0</td><td>1.0</td><td>1.0</td><td>0.5</td><td>100</td><td>100</td></tr><tr><td>90</td><td>4.0</td><td>4.0</td><td>1.3</td><td>1.3</td><td>0.7</td><td>100</td><td>100</td></tr><tr><td>190</td><td>5.0</td><td>8.0</td><td>2.6</td><td>1.7</td><td>0.8</td><td>175</td><td>175</td></tr><tr><td>375</td><td>6.0</td><td>10.0</td><td>3.3</td><td>2.0</td><td>1.0</td><td>175</td><td>175</td></tr><tr><td>550</td><td>7.0</td><td>15.0</td><td>5.0</td><td>2.4</td><td>1.2</td><td>275</td><td>175</td></tr><tr><td>750</td><td>8.0</td><td>18.0</td><td>6.0</td><td>2.7</td><td>1.4</td><td>275</td><td>175</td></tr><tr><td>1000</td><td>10.0</td><td>25.0</td><td>8.3</td><td>3.3</td><td>1.7</td><td>275</td><td>175</td></tr><tr><td>1300</td><td>14.0</td><td>36.0</td><td>12.0</td><td>4.6</td><td>2.3</td><td>275</td><td>175</td></tr><tr><td>1575</td><td>16.0</td><td>49.0</td><td>13.3</td><td>5.3</td><td>2.7</td><td>275</td><td>175</td></tr><tr><td>3.3 kV</td><td>Note 3</td><td>Note 3</td><td>Note 3</td><td>9.0</td><td>4.5</td><td>N/A</td><td>N/A</td></tr><tr><td>4.7 kV</td><td>Note 3</td><td>Note 3</td><td>Note 3</td><td>12.0</td><td>6.9</td><td>N/A</td><td>N/A</td></tr><tr><td>9.5 kV</td><td>Note 3</td><td>Note 3</td><td>Note 3</td><td>20.0</td><td>10.0</td><td>N/A</td><td>N/A</td></tr><tr><td>15.6 kV</td><td>Note 3</td><td>Note 3</td><td>Note 3</td><td>33.0</td><td>16.5</td><td>N/A</td><td>N/A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.7 Creepages, clearances and separations considered as not subject to fault (infallible)<br>Creepages, clearances and separations (mm)<br>CTI values<br>Note 1</p><div class="note"><p>(from BS/EN 50020)</p><p>CTG = Conformal coating</p><p>CC = Casting compound</p><p>SI = Solid insulation</p><p>Notes:</p><p>1 CTI refers only to quality of insulation providing the creepage path in air.</p><p>2 CTI is not considered as important at these low voltages.</p><p>3 No values are given for these voltages and thus it is considered that separation by creepages or clearances alone is not sufficient.</p><p>Translator note: the spanning over-header 'Creepages, clearances and separations (mm)' covers the five distance columns and the over-header 'CTI values Note 1' covers the two ‘ia’/‘ib’ columns; both are carried in the caption. The Creepage and Separation group heads with their Air/CTG and CC/SI sub-columns are flattened into paired HEAD cells.</p><p>Translator note: the CTI cells print the literal words 'Note 2' in the 10 V row and 'Note 3' in the four highest-voltage rows instead of numbers, and 'N/A' in both CTI columns of those four rows. The first column prints plain numbers up to 1575 and then '3.3 kV', '4.7 kV', '9.5 kV' and '15.6 kV' with a space; the VI rows translate the printed word labels to their Vietnamese equivalents while keeping 'N/A'.</p><p>Translator note: Note 3 reads 'by creepages or clearances', whereas the corresponding Note 2 of Table 13.8 reads 'by clearance or creepage'; the difference and the singular/plural forms are preserved in both languages. The source line and the 'Notes:' heading are italicised in print.</p></div><div class="note"><b>Note on the text layer of Table 13.7.</b> The raw caption has spurious trailing characters and the raw header is mangled; the render is followed. The CTI cells print the literal words 'Note 2' in the 10 V row and 'Note 3' in the four highest-voltage rows, the first column prints bare numbers up to 1575 followed by kV values, and the source line and 'Notes:' heading are italic in print.</div><p>Third, if the figures of 250 V rms or 10 A rms or 500 VA are exceeded in normal operation, then the different circuits on the relay (coil and contacts and, where appropriate, separate sets of contacts) need to be separated by the techniques used to separate intrinsically safe circuit external connection facilities from those for non-intrinsically safe circuits (which are detailed earlier in this section).</p><div class="note"><b>Note on the spacing in C31.</b> The raw text layer reads '250Vrms or 10Arms or 500VA' with no spaces, but the page render clearly shows '250 V rms or 10 A rms or 500 VA' with spaces. The render reading is used here and in the Vietnamese; the unspaced raw form is recorded in this note.</div><h3>13.8 Component and circuit failure modes <span class="en">13.8 Component and circuit failure modes</span></h3><p>Failures of components and circuit connections need to be identified in the fault count unless they are not considered as subject to fault by virtue of</p><p>of additional constructional requirements described later in this chapter. The fault modes which need to be taken into account depend upon the component in question.</p><h4>13.8.1 Wire and printed circuit tracks <span class="en">13.8.1 Wire and printed circuit tracks</span></h4><p>Wires or printed circuit tracks may be considered to become disconnected or break and in either case the action will be considered as a single countable fault, provided that they only carry two thirds of their maximum rated current (the 1.5 safety factor is applied). Where wires are involved, rather than printed tracks, it is possible for them to move and in doing so they may contact other uninsulated conductors in the apparatus. This possibility must be considered and any such interconnection will be considered as a second countable fault and not part of the first one (i.e., the wire break). Thus the interconnection described by wire movement is only important in the case of ‘ia’ circuits. Wires which are crimped together are not considered as a single wire but as two wires which are connected together.</p><div class="note"><b>Note on an OCR artefact.</b> The raw layer reads 'Th~s possibility' where the render reads 'This possibility'; the render reading is used.</div><h4>13.8.2 Connections <span class="en">13.8.2 Connections</span></h4><p>Failure of connections of any type other than plugs and sockets (e.g., terminals, crimps, soldering, etc.), provided that they are properly made and, are not operated at more than two thirds of their ratings (the 1.5 safety factor), are considered to fail to open circuit only as a single countable fault. They are not considered to fail to a higher resistance, as is the case for plug and socket elements, as such connections are assumed to have a greater degree of permanence to those made by a plug and socket where wear on the connecting parts, due to multiple removals and insertions, adds a wear element to the consideration not present in the case of other connection systems.</p><div class="note"><b>Note on the comma after 'and'.</b> The print reads 'provided that they are properly made and, are not operated...'; the comma after 'and' is preserved in English, while the Vietnamese follows the intended construction.</div><h4>13.8.3 Capacitors and inductors <span class="en">13.8.3 Capacitors and inductors</span></h4><p>Capacitors and inductors operated at not more than two thirds of their appropriate ratings (again the 1.5 safety factor) are considered to fail to open circuit, to short circuit, or to lower values of inductance or capacitance. This is because of their construction where the reactance value of both is usually governed by wound lengths of wire or foil. In the case of inductors, it is a wire winding and the inductance cannot increase without increasing the number of turns. All that can happen, therefore, is a reduction of the number of turns which will reduce the inductance and, as in most cases, it will be by short circuit of some turns - the inductor will have a short circuit turn which will dramatically reduce the inductance to the leakage inductance value defined by the efficiency of the coupling between the remaining part</p><p>of the inductor and the short circuit turn. In the case of capacitors, the capacitance is determined by the length of two parallel wound plates of foil and cannot be increased, except by increase of length.</p><h4>13.8.4 Resistors <span class="en">13.8.4 Resistors</span></h4><p>Resistors can fail to any value higher or lower than their specified value. Again this is because of their construction. While this is varied in both materials and detail the worst case has to be assumed. For example, a carbon composition material used in preference to pure carbon in many cases contains impurities which are known to have the possibility to allow failure to reduced resistance. In addition, it is possible for erosion to reduce dimensions of resistance tracks within a resistor. Thus the general situation has to be failure to higher or lower resistance. Failure of a resistor to a particular value is considered as a single countable fault in any fault-counting exercise, providing rating factors are honoured, and once the failure has been assumed further change is not assumed to occur.</p><h4>13.8.5 Semiconductors <span class="en">13.8.5 Semiconductors</span></h4><p>Semiconductors have relatively complex modes of failure which depends upon their construction.</p><h4>Diodes and zener diodes <span class="en">Diodes and zener diodes</span></h4><p>Diodes and zener diodes which are not operated at more than two thirds of their maximum current or power ratings (the 1.5 safety factor) can, for example, be assumed to fail to open circuit, short circuit and to a matched condition. The former two modes are usually most important when power transfer to, or protection of, other components is involved but the matched condition is usually the most important where the surface temperature of the diode or zener diode is concerned. Open circuit, short circuit or failure to another resistance value is considered as one countable fault.</p><h4>Transistors <span class="en">Transistors</span></h4><p>The situation in regard to transistors operated at no more than two thirds of their maximum current, voltage and power ratings (again the 1.5 V safety factor) is different in that they normally have three leads. Short circuit of any one of those to any one of the others (or both of the others) needs to be considered, together with their interconnection, in a manner which gives the maximum power transfer to other components, for evaluation of the intrinsic safety of the apparatus. The transistor also needs to be considered</p><div class="note"><b>Note on the 'safety factor' wording in the Transistors paragraph.</b> The raw layer reads '1.5V safety factor' (with no space) whereas all parallel passages read '1.5 safety factor'; the page render shows '1.5 V safety factor'. The presence of the 'V' is the printed source error; the raw form is recorded here, the render reading is used in the English paragraph and the Vietnamese follows the intended 1.5 factor.</div><p>for temperature classification on the basis of the maximum power available to it being dissipated within it. Once having applied a fault (e.g., a short circuit) the transistor cannot then be assumed to fail in another mode within the same fault evaluation but all modes of failure need to be considered in the various fault-count exercise undertaken (e.g., open circuit as part of the one fault train, short circuit as part of another, etc.).</p><h4>Integrated circuits <span class="en">Integrated circuits</span></h4><p>Integrated circuits, while being treated in the same way as transistors, are even more complex as they have a multiplicity of fault possibilities. For the purposes of temperature classification the fault considered is that which will cause all the available power to be dissipated in the unit. The single countable fault will also be considered as interconnections of any combination of pins and open circuits of any number of pins all occurring simultaneously (e.g., in a ten pin circuit all pins can be considered, several interconnections between one or more of them, and total short circuit between them all are valid parts of the single fault). Again resistance interconnection between pins is not considered for evaluation of the circuit outside the integrated circuit in such cases but is considered where device temperature is concerned.</p><h4>Components which exceed their ratings <span class="en">Components which exceed their ratings</span></h4><p>If any component or assembly or connection method does not satisfy the rating requirements (two thirds operational safety factor on appropriate parameters) then any of the failures described here are considered as non-countable faults; that is, they are applied in addition to the countable faults required by the grade of intrinsic safety (‘ia’ or ‘ib’). Where they do comply in normal operation, but cease to do so when any permissible countable or non-countable fault or faults are applied elsewhere in the circuit, their failure is considered a part of that or those other faults and is not separately counted.</p><h4>Application of the test apparatus for spark ignition <span class="en">Application of the test apparatus for spark ignition</span></h4><p>Testing for Intrinsic Safety is by insertion of the spark test apparatus. This is placed between points in the circuit where sparking may be considered to occur. It can be placed between any conductors and components, or in series with any components, where partial or total short or high resistance/open circuit failure is considered as a non-countable fault after the appropriate faults have been applied. In addition, the spark test apparatus can be placed in similar situations where failure would be considered as a countable fault, and in such cases the placement and use of the test apparatus will</p><p>not be considered as an additional countable fault. This position is taken because, although the failure in question would be considered as countable, a transient problem caused by partial disconnection or partial short circuit could cause sparking here for a considerable time and coincide with other fault modes which would make the spark incendive.</p><h3>13.9 Apparatus construction requirements <span class="en">13.9 Apparatus construction requirements</span></h3><p>In addition to the requirements for components there are minimum requirements for their assembly into items of apparatus to ensure that intrinsic safety is maintained. These requirements include requirements for enclosures, wiring, connections, creepages, clearances and separations.</p><h4>13.9.1 Enclosures <span class="en">13.9.1 Enclosures</span></h4><p>The requirements for enclosures for intrinsically safe and associated apparatus are that such an enclosure need only exist when necessary to protect bare conductors or infallible separations from being degraded by external influences, such as access. In these cases enclosures need only to have a degree of protection IP20, in accordance with BS/EN 60529¹⁵, which is effectively the degree of protection necessary to prevent live parts being touched. In general, however, apparatus is fitted with an enclosure of a much higher integrity for other reasons, for example, as weatherproofing. What this means is that, except in very special circumstances, the apparatus enclosure will be determined by industrial reliability and basic safety requirements, rather than those of intrinsic safety. This means that requirements for enclosures which are necessary for the other protection concepts for the following reasons are not applied in the case of intrinsic safety:</p><div class="note"><b>Note on the italic emphasis in 13.9.1.</b> The words 'not applied' are italic in the print and the raw layer garbles them as 'nof applied'; the render reading and the italic emphasis are retained.</div><div class="note"><b>Note on the footnote superscript after BS/EN 60529.</b> The raw layer reads 'BS/EN 6052915' while the render shows 'BS/EN 60529¹⁵'; the superscript reference numeral is preserved.</div><p>enclosure opening delay to allow discharge of energy storing devices;<br>specific requirements for plastics material to ensure adequate performance<br>(excluding static charge capability);<br>specific requirements for threaded holes in plastics and light metal<br>(aluminium, etc.) enclosures;<br>requirements for construction of bushings, interlocking devices and<br>fasteners;<br>requirements for cementing materials and actions;<br>requirements for connection facilities, terminals and terminal compart-<br>ments;<br>impact testing requirements for enclosures to ascertain their strength.</p><div class="note"><b>Note on the seven enclosure exclusions.</b> They are printed as an indented list without bullets or numbers, and the sixth wraps mid-word as 'compart-ments'. The line breaks and hanging indentation are kept in the English text; the Vietnamese translates the items.</div><p>With the exception of drop testing for portable apparatus, therefore, the only requirements in such cases are those which are specified within the Standards related to the protection concept itself. This is because the</p><p>protection is within the enclosed components and assemblies themselves, and not the enclosure. Thus exposure of the circuits will not lead to a dangerous condition as the circuits remain intrinsically safe. A situation where there was no enclosure because of damage would not be tolerated for long periods as the possibility of environmental attack causing maloperation of the apparatus could not be tolerated, even though it remained intrinsically safe.</p><p>Unlike other protection concepts intrinsic safety permits, in special circumstances, apparatus to be in more than one enclosure provided the two parts of the apparatus can be shown to be unique in their interconnection. This is because of the use of the technique in such things as portable radio transceivers and similar devices. Later in this chapter intrinsically safe systems will be discussed and there will be seen to be some similarity between these and the portable radio transceiver with a hand microphone on a short lead. To use the system concept for such equipment, where the two parts are manufactured and supplied together, would be excessively cumbersome and therefore they can be said to fall within the definition of apparatus for intrinsic safety. There may well be other similar situations but it must be stressed that they are exceptional and there must clearly be little possibility of interchange between different parts of different composite apparatus of this type.</p><h4>13.9.2 Internal layout (wiring, printed circuit boards, etc) <span class="en">13.9.2 Internal layout (wiring, printed circuit boards, etc)</span></h4><p>Wiring and tracks on printed circuit boards can, in principle, be uninsulated (bare) conductors. If this is so they may come into contact with one another and create faults. This is not a great problem with printed circuit tracks as they are rigidly placed, but normal conductors or conductors on flexible printed wiring substrates are not. In addition, there is the possibility that insulated wires or tracks may also come into contact and in such cases the quality of the insulation is important. Insulation normally means a plastic or elastomeric coating on the conductor, and varnishes are specifically identified as not being considered as insulation.</p><p>The insulation on wires of intrinsically safe circuits and non-intrinsically safe circuits also has to meet certain minimum requirements where its failure could adversely affect intrinsic safety and its thickness is not in accordance with Tables 13.7 and 13.8. If no fault between wires can be tolerated the insulated wires of either the intrinsically safe circuit or the non-intrinsically safe circuit must be within a screen which is earthed, and sufficiently robust to carry any current which may flow from either circuit during the operating time of protection devices such as fuses. If no such screen exists an alternative is to insulate the intrinsically safe wires with insulation which will withstand an rms ac test voltage of at least 2000V. This latter solution is only acceptable in ’ib’ circuits. It is often necessary to include an additional insulating sleeve over the wire to achieve this.</p><div class="note"><b>Note on '2000V'.</b> The print writes '2000V' with no space in C68, whereas C73 prints '30V'. The spacing is kept as printed.</div><p>There are certain minimum values (see Table 13.8) below which failure of separations will be considered as a non-countable fault, such separations being measured with possible movement of conductors being chosen to give minimum values. The situations which need consideration are as follows.</p><h4>Clearance <span class="en">Clearance</span></h4><p>This is the shortest distance between two uninsulated conductors measured through air. It is not necessarily a line-of-sight measurement as it could be around an insulating barrier which must be at least 0.9 mm thick and sufficiently rigid to withstand a lateral pressure of 30 N. Figure 13.16 shows how clearance is measured. Where an earthed metallic barrier is placed between two conductors it is not necessary to measure the clearance between them, but where the metallic barrier is isolated it is and the thickness of the barrier should be deducted from the value obtained.</p><h4>Creepage <span class="en">Creepage</span></h4><p>Creepage distances are measured in a similar way to clearances but here the distance must be along an insulating surface (e.g., the surface of a printed circuit board or a terminal block. The Comparative Tracking Index (CTI, see BS 5901¹⁶) of the insulating surface is important here as it must reach a minimum value to ensure sufficient insulation quality, except where the voltage between the two conductors is below 30V as at such low voltages it is considered that CTI is much less important. If the insulating material and the conductors are all covered by an insulating coating, this protects the insulation from degradation and CTI ceases to be important and, because of the protection from the environment provided by the coating, the creepage distances can be significantly reduced. Where, however, the insulating materials and/or the conductors exit the coating, such reductions are not permitted and the insulating material and/or the coating must have the minimum required CTI. The coating must be a conformal coating which adheres to and completely covers the conductors and insulation to which the relaxation is applied. If the coating is brushed on, produced by dipping the assembly into the coating, or produced by vacuum impregnation only one coat is necessary. Where it is applied by other methods, such as spraying, then two separate coats need to be applied. If a solder mask is applied and is not damaged during the soldering operation, only one additional coat is required whatever the method of application. The method of measuring creepage distances is shown in Fig. 13.17, 13.18 and 13.19.</p><div class="note"><b>Note on the footnote superscript after BS 5901.</b> The raw layer reads 'BS 590116' while the render shows 'BS 5901¹⁶'; the superscript is preserved.</div><div class="note"><b>Note on the unclosed parenthesis in the Creepage paragraph.</b> '...along an insulating surface (e.g., the surface of a printed circuit board or a terminal block. The Comparative Tracking Index (CTI, see BS 5901¹⁶)...' — the first parenthesis is never closed in the print. It is kept open; the Vietnamese follows the intended meaning.</div><h4>Separation <span class="en">Separation</span></h4><p>Separation distances are the distances which must be achieved between bare live conductors, either through solid insulation or encapsulation separations through solid insulation, being less than that through encapsulation reflecting the higher quality of insulation which is normally the case. The </p><p>method of measurement of separation distances is to measure the shortest distance between the two conductors through the insulation. Insulating partitions are not relevant in the case of those embedded in solid insulation but in the unlikely case of an insulating partition embedded in encapsulant, the effects of the partition can be taken into account. Methods of measurement are shown in Fig. 13.16. Table 13.8 gives the minimum values of clearances, creepage distances and separations which need to be achieved, so that breakdown between</p><div class="note"><b>Note on the sentence at the page boundary.</b> The span ends mid-sentence at 'so that breakdown between' on printed p.378 (PDF p.399); the continuation is on the next page, outside this module's scope, and is not supplied from conjecture.</div><figure class="figure" id="fig-16"><svg viewBox="0 0 680 540" role="img" aria-label="Fig 13.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="540" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.16 · Đo khoảng hở và khoảng cách cách ly / Figure 13.16 · Measurement of clearance and separation distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bảy trường hợp đo · dây dẫn, vật cách điện, khe hở và gờ / Conductors, insulation, slots and ribs</text><rect x="260" y="88" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="80" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="80" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="74" x2="380" y2="74" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="70" x2="320" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="70" x2="380" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="90.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="80" x2="292" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="102.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="94" x2="446" y2="96" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="148" width="80" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="148" width="80" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="140" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="140" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="134" x2="380" y2="134" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="130" x2="320" y2="138" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="130" x2="380" y2="138" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="152" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khe hở (mọi chiều rộng)</text><text x="140" y="160.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Slot (any width))</text><line x1="200" y1="150" x2="344" y2="158" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="144" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="152.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="146" x2="416" y2="142" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="160" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="168.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="162" x2="446" y2="158" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="208" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="336" y="182" width="28" height="26" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="292" y="200" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="200" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="176" x2="380" y2="176" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="172" x2="320" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="172" x2="380" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ (rộng ≥0.9 mm)</text><text x="140" y="214.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Rib (≥0.9 mm width))</text><line x1="214" y1="204" x2="340" y2="196" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="212.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="206" x2="416" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="228.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="222" x2="446" y2="218" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="268" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="342" y="252" width="12" height="16" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="292" y="260" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="260" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><polyline points="320,258 320,270 354,270 354,258" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="337" y="266" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="266" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ (rộng &#60;0.9 mm)</text><text x="140" y="274.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Rib (&#60;0.9 mm width))</text><line x1="214" y1="264" x2="346" y2="262" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="272.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="266" x2="416" y2="262" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="288.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="282" x2="446" y2="278" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="318" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="318" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="292" y1="310" x2="380" y2="310" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="292" y1="306" x2="292" y2="314" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="306" x2="380" y2="314" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="336" y="306" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="545" y="318" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="326.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="318" x2="386" y2="318" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="368" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="368" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="334" y="356" width="12" height="24" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="360" x2="380" y2="360" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="292" y1="356" x2="292" y2="364" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="356" x2="380" y2="364" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="336" y="356" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="362" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ cách điện (&#60;0.9 mm)</text><text x="140" y="370.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulating rib (&#60;0.9 mm width))</text><line x1="238" y1="362" x2="338" y2="368" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="368" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="376.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="368" x2="386" y2="368" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="418" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="418" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="326" y="398" width="28" height="40" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="292,414 292,394 380,394 380,414" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><polyline points="292,422 292,442 380,442 380,422" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="336" y="389" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="336" y="452" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ cách điện (≥0.9 mm)</text><text x="140" y="422.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulating rib (≥0.9 mm width))</text><line x1="238" y1="414" x2="330" y2="412" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="418" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="426.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="418" x2="386" y2="418" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><line x1="80" y1="466" x2="600" y2="466" fill="none" stroke="#888" stroke-width="0.8"/><text x="340" y="480" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Khoảng hở nếu môi trường chung là không khí</text><text x="340" y="489" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">  = Khoảng cách cách ly qua hợp chất đúc nếu dây dẫn và bộ phận cách điện được bọc kín</text><text x="340" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Clearance if general medium is air</text><text x="340" y="511" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">  = Separation through casting compound if conductors</text><text x="340" y="520" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">    and insulating parts are encapsulated</text></svg><figcaption class="figcap">Figure 13.16 · Measurement of clearance and separation distance</figcaption></figure><div class="note"><b>Note on the rib labels in Fig. 13.16.</b> The raw layer reads 'Rib (20.9 mm width)' and garbles the dimension lines; the render shows 'Rib (≥0.9 mm width)' and 'Rib (<0.9 mm width)'. The render reading is retained and the caption has no final full stop.</div><figure class="figure" id="fig-17"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.17"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd17" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd17" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd17" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd17" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.17 · Phép đo cơ bản khoảng cách rò bề mặt / Figure 13.17 · Basic measurement of creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bề mặt phẳng và bề mặt cong · đường d rò sát bề mặt / Flat and curved insulating surfaces</text><rect x="230" y="92" width="220" height="30" fill="url(#h6__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="270" y="84" width="34" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="376" y="84" width="34" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="304" y1="78" x2="376" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="304" y1="74" x2="304" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="376" y1="74" x2="376" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="84" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="92.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="84" x2="270" y2="86" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="555" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="555" y="108.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="515" y1="100" x2="450" y2="102" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><path d="M170,186 Q340,292 510,186 L510,200 Q340,310 170,200 Z" fill="url(#h6__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="196,214 214,206 220,216 202,224" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><polygon points="466,206 484,214 478,224 460,216" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><path d="M214,212 Q340,282 466,212" fill="none" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><text x="340" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="214.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="208" x2="200" y2="212" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="560" y="186" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="560" y="194.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="520" y1="194" x2="504" y2="200" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d = khoảng cách rò bề mặt</text><text x="340" y="293" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = creepage distance</text></svg><figcaption class="figcap">Figure 13.17 · Basic measurement of creepage distance.</figcaption></figure><figure class="figure" id="fig-18"><svg viewBox="0 0 680 500" role="img" aria-label="Fig 13.18"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd18" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd18" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd18" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd18" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="500" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.18 · Ảnh hưởng của khe hở đến khoảng cách rò bề mặt / Figure 13.18 · Effect of slots on creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn hàng sơ đồ so sánh · khe hở hẹp, khe hở rộng, vít tiếp địa / Narrow and wide slots with and without an earthed screw</text><rect x="160" y="98" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="98" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="80" x2="218.5" y2="80" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="77" x2="211.5" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="77" x2="218.5" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="90" x2="229" y2="90" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="85" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="70.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="70.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="122.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="410" y="98" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="98" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="456" y1="80" x2="474" y2="80" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="456" y1="77" x2="456" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="474" y1="77" x2="474" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="451,90 451,120 479,120 479,90" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="112" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="70.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="70.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="122.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="160" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="180" x2="218.5" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="177" x2="211.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="177" x2="218.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="190" x2="229" y2="190" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="185" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="162" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="170.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="170.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="222.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><line x1="277" y1="198" x2="277" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="273" y1="198" x2="281" y2="198" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="273" y1="224" x2="281" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="283" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><rect x="410" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="468.5" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="461.5" y1="180" x2="468.5" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="461.5" y1="177" x2="461.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="468.5" y1="177" x2="468.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥1</text><line x1="451" y1="190" x2="479" y2="190" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="185" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="162" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="170.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="170.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="222.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><line x1="527" y1="198" x2="527" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="523" y1="198" x2="531" y2="198" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="523" y1="224" x2="531" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="533" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><line x1="435" y1="231" x2="495" y2="231" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="435" y1="228" x2="435" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="495" y1="228" x2="495" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="240" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><rect x="160" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="280" x2="218.5" y2="280" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="277" x2="211.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="277" x2="218.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="290" x2="229" y2="290" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="285" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="262" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="270.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="270.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="314" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="322.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="212" y="294" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="215" cy="330" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="225" y="334" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="225" y="342.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><rect x="410" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="468.5" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="461.5" y1="280" x2="468.5" y2="280" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="461.5" y1="277" x2="461.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="468.5" y1="277" x2="468.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="451" y1="290" x2="479" y2="290" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="285" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="262" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="270.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="270.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="314" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="322.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="462" y="294" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="330" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="475" y="334" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="475" y="342.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><rect x="160" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="224" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="206" y1="380" x2="224" y2="380" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="206" y1="377" x2="206" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="224" y1="377" x2="224" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="374" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="201,390 201,420 229,420 229,390" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="412" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="362" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="370.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="362" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="370.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="414" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="422.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="410" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="456" y1="380" x2="474" y2="380" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="456" y1="377" x2="456" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="474" y1="377" x2="474" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="374" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="451,390 451,420 479,420 479,390" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="412" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="362" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="370.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="362" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="370.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="414" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="422.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="462" y="394" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="430" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="475" y="434" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="475" y="442.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><text x="340" y="466" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d = khoảng cách rò bề mặt</text><text x="340" y="475" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = creepage distance</text></svg><figcaption class="figcap">Figure 13.18 · Effect of slots on creepage distance.</figcaption></figure><div class="note"><b>Note on the labels of Fig. 13.18.</b> The raw layer reduces the labels to 'tl', 'Insulant' and 'd = creepage distance'; the render supplies 'Conductor', 'Insulant', 'Metal screw (earthed)', '<3', '≥3' and '≥1', with '<' strict and '≥' carrying the equality bar. The captions end with a full stop.</div><figure class="figure" id="fig-19"><svg viewBox="0 0 680 410" role="img" aria-label="Fig 13.19"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd19" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd19" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd19" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd19" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="410" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.19 · Ảnh hưởng của gân đến khoảng cách rò bề mặt / Figure 13.19 · Effect of ribs on creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình · ký hiệu kích thước ≥3, &lt;3, ≥1 và d = d₁ + d₂ / Four configurations · dimension markers ≥3, &lt;3, ≥1 and d = d₁ + d₂</text><rect x="70" y="140" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="216" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="104" width="20" height="36" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="76" x2="260" y2="76" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="100,76 103.5,74.4 103.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="260,76 256.5,74.4 256.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="180" y="73.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="124" y1="100" x2="216" y2="100" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="124,100 127.5,98.4 127.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="216,100 212.5,98.4 212.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="170" y="97.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><line x1="292" y1="118" x2="292" y2="168" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="292,118 290.4,121.5 293.6,121.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="292,168 290.4,164.5 293.6,164.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="296" y="145.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><text x="178" y="162" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt;3</text><text x="96" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="96" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="258" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="258" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="56" y="154" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><line x1="96" y1="156" x2="100" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd19)"/><rect x="390" y="140" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="536" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="480" y="122" width="20" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="76" x2="580" y2="76" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="420,76 423.5,74.4 423.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="580,76 576.5,74.4 576.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="500" y="73.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="444" y1="100" x2="536" y2="100" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="444,100 447.5,98.4 447.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="536,100 532.5,98.4 532.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="490" y="97.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><line x1="612" y1="118" x2="612" y2="168" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="612,118 610.4,121.5 613.6,121.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="612,168 610.4,164.5 613.6,164.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="616" y="145.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1</text><text x="418" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="418" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="552" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="552" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="376" y="154" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><text x="502" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối xi măng</text><text x="502" y="181" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Cemented joint)</text><line x1="490" y1="158" x2="488" y2="134" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd19)"/><rect x="60" y="300" width="240" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="90" y1="250" x2="290" y2="250" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="90,250 93.5,248.4 93.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="290,250 286.5,248.4 286.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="190" y="247.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = d₁ + d₂</text><line x1="130" y1="268" x2="170" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="130,268 133.5,266.4 133.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="170,268 166.5,266.4 166.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="150" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d₁</text><line x1="170" y1="268" x2="210" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="170,268 173.5,266.4 173.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="210,268 206.5,266.4 206.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="190" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d₂</text><line x1="210" y1="268" x2="250" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="210,268 213.5,266.4 213.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="250,268 246.5,266.4 246.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="230" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><text x="200" y="346" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại ở giữa không nối điện</text><text x="200" y="356" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(The central metal is not electrically connected)</text><text x="48" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><rect x="390" y="300" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="278" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="536" y="278" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="250" x2="580" y2="250" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="420,250 423.5,248.4 423.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="580,250 576.5,248.4 576.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="500" y="247.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="616" y1="278" x2="616" y2="328" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="616,278 614.4,281.5 617.6,281.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="616,328 614.4,324.5 617.6,324.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="620" y="305.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="376" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><text x="500" y="340" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không xi măng</text><text x="500" y="349" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Uncemented joint)</text><text x="500" y="366" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exposed HT of r,b &gt; d</text><line x1="30" y1="376" x2="650" y2="376" stroke="#888" stroke-width="0.8"/><text x="340" y="390" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d, d₁, d₂ = khoảng cách rò (d, d₁, d₂ = creepage distance)</text><text x="340" y="402" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các chỉ số ≥3, &lt;3, ≥1 là giới hạn kích thước in trên hình / Printed dimension limits</text></svg><figcaption class="figcap">Figure 13.19 · Effect of ribs on creepage distance.</figcaption></figure><div class="note"><b>Note on Fig. 13.19 and OCR text-layer errors.</b> The printed running header reads 'intrinsic safety ‘i’'; the OCR layer misreads it as 'intrinsic safety T’', and on printed p.385 reads 'intrinsic safely ?' instead of 'intrinsic safety ‘i’ 385'. The in-figure labels were OCR'd as 'e central metal', 'd. d, , 0; = creepage distance' and with 'is not electrically connected' run into 'Exposed HT of r,b >d'; the render gives 'The central metal', 'd, d₁, d₂ = creepage distance' and 'Exposed HT of r,b > d' (with spaces around >). The markers ≥3, <3, ≥1 and the annotation 'Exposed HT of r,b > d' are retained although the print does not explain them.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Maximum<br>peak<br>(V)</th><th>Clearance</th><th>Creepage<br>Air</th><th>Creepage<br>CTG</th><th>Separation<br>CC</th><th>Separation<br>SI</th><th>‘ia’</th><th>‘ib’</th></tr></thead><tbody><tr><td>10V</td><td>0.5</td><td>0.5</td><td>0.17</td><td>0.17</td><td>0.17</td><td>Note 1</td><td>Note 1</td></tr><tr><td>30V</td><td>0.67</td><td>0.67</td><td>0.24</td><td>0.24</td><td>0.17</td><td>100</td><td>100</td></tr><tr><td>60V</td><td>1.0</td><td>1.0</td><td>0.34</td><td>0.34</td><td>0.17</td><td>100</td><td>100</td></tr><tr><td>90V</td><td>1.34</td><td>1.34</td><td>0.44</td><td>0.44</td><td>0.24</td><td>100</td><td>100</td></tr><tr><td>190V</td><td>1.67</td><td>2.67</td><td>0.87</td><td>0.57</td><td>0.27</td><td>175</td><td>175</td></tr><tr><td>375V</td><td>2.0</td><td>3.34</td><td>1.1</td><td>0.67</td><td>0.34</td><td>175</td><td>175</td></tr><tr><td>550V</td><td>2.34</td><td>5.0</td><td>1.67</td><td>0.8</td><td>0.4</td><td>275</td><td>175</td></tr><tr><td>750V</td><td>2.67</td><td>6.0</td><td>2.0</td><td>0.9</td><td>0.47</td><td>275</td><td>175</td></tr><tr><td>1000V</td><td>3.34</td><td>8.34</td><td>2.77</td><td>1.1</td><td>0.57</td><td>275</td><td>175</td></tr><tr><td>1300V</td><td>4.67</td><td>12.0</td><td>4.0</td><td>1.54</td><td>0.77</td><td>275</td><td>175</td></tr><tr><td>1575V</td><td>5.34</td><td>16.34</td><td>4.44</td><td>1.77</td><td>0.9</td><td>275</td><td>175</td></tr><tr><td>3.3KV</td><td>Note 2</td><td>Note 2</td><td>Note 2</td><td>3.0</td><td>1.5</td><td>N/A</td><td>N/A</td></tr><tr><td>4.7KV</td><td>Note 2</td><td>Note 2</td><td>Note 2</td><td>4.0</td><td>2.0</td><td>N/A</td><td>N/A</td></tr><tr><td>9.5KV</td><td>Note 2</td><td>Note 2</td><td>Note 2</td><td>6.67</td><td>3.34</td><td>N/A</td><td>N/A</td></tr><tr><td>15.6KV</td><td>Note 2</td><td>Note 2</td><td>Note 2</td><td>11.0</td><td>5.34</td><td>N/A</td><td>N/A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.8 Creepages, clearances and separations (countable faults)<br>Clearances, creepages and separations (mm)<br>CTI value<br>Category</p><div class="note"><p>CTG = Coating</p><p>CC = Casting compound</p><p>SI = Solid insulation</p><p>Notes:</p><p>1 CTI is not considered as important at these low voltages.</p><p>2 No values are given for these voltages and thus it is considered that separation by clearance or creepage is not sufficient in such circumstances.</p><p>Translator note: the spanning over-header 'Clearances, creepages and separations (mm)' covers the five distance columns and 'CTI value' over 'Category' covers the two ‘ia’/‘ib’ columns; both are carried in the caption. The Creepage and Separation group heads with their Air/CTG and CC/SI sub-columns are flattened into paired HEAD cells.</p><p>Translator note: the first column prints every voltage with a suffixed 'V' or 'KV' and no space ('10V' ... '15.6KV'), with a capital K in the last four rows, unlike Table 13.7 which prints plain numbers and '3.3 kV' with a space. The CTI cells print the literal words 'Note 1' in the 10V row and 'Note 2' in the four highest-voltage rows, and 'N/A' in both CTI columns of those rows; the VI rows translate the printed word labels while keeping 'N/A'.</p><p>Translator note: the legend prints 'CTG = Coating' here but 'CTG = Conformal coating' under Table 13.7; the abbreviation is preserved. Note 2 here reads 'by clearance or creepage ... in such circumstances', whereas Table 13.7 Note 3 reads 'by creepages or clearances alone'; both wordings are retained. The 'Notes:' heading is italicised in print.</p></div><div class="note"><b>Note on Table 13.8.</b> The first column prints '10V' ... '1575V' and then '3.3KV', '4.7KV', '9.5KV', '15.6KV' (capital K, no space), while the OCR layer reads '1ov', 'lO0OV', '4.7Kv' and inserts spaces in '1 .o' / '1 75'. The CTI cells print the literal words 'Note 1', 'Note 2' and 'N/A'; the two category heads use curly single quotes ‘ia’ and ‘ib’ (the OCR gives straight quotes). The legend prints 'CTG = Coating'. All forms are retained as printed.</div><p>the conductors will be a countable fault and Table 13.7 gives values where they will not fault. If these are not achieved any such breakdown which leads to a less secure condition will be considered a non-countable fault, and applied as appropriate to give the worst condition in both normal operation and the appropriate countable fault scenario. If the distance between the two conductors is comprised of a mixture of clearance and/or separation distance it is possible to add the distances, provided that all component spacings to be added are at least one third of the minimum given in Tables 13.7 and 13.8 for the type of spacing required if that type of spacing existed alone at the voltage between the two conductors in question. The addition is referred to one of three possibilities (clearance, separation through encapsulant, or separation through solid insulation) by the use of the multipliers specified in Table 13.9 (based upon Fig. 13.20) for the voltage between the conductors. Where part of the creepage distance is coated with a conformal coating, the composite creepage is calculated in much the same way but using the multipliers in Table 13.10, based upon Fig. 13.21. In the case of creepage, no minimum is applied to either of the two constituents. The clearances, creepage distances and separations given in Table 13.8 apply between conducting parts in any intrinsically safe circuit where</p><div class="note"><b>Note on soft-hyphen artefacts in the OCR layer.</b> The text layer inserts soft-hyphen line-break artefacts in such words as 'operation', 'component', 'separation', 'manufacturing', 'clearances' and 'connection'; the page render has ordinary whole words. Whole words are used here.</div><figure class="figure" id="fig-20"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 13.20"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd20" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd20" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd20" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd20" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.20 · Tiêu chí khoảng hở và khoảng cách tách tổng hợp / Figure 13.20 · Composite clearance/separation criteria</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đồng trục · dây dẫn, cách điện rắn, lớp bọc và dây dẫn ngoài / Coaxial section · conductor, solid insulation, encapsulant, outer conductor</text><circle cx="200" cy="148" r="56" fill="url(#h7__sd20)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="200" cy="148" r="18" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="200" cy="148" r="7" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="430" cy="148" r="10" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="256" y1="92" x2="420" y2="92" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="256,92 259.5,90.4 259.5,93.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="420,92 416.5,90.4 416.5,93.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="338" y="89.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="218" y1="78" x2="256" y2="78" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="218,78 221.5,76.4 221.5,79.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="256,78 252.5,76.4 252.5,79.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="237" y="75.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="207" y1="64" x2="218" y2="64" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="207,64 210.5,62.4 210.5,65.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="218,64 214.5,62.4 214.5,65.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="212.5" y="61.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="46" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện rắn</text><text x="46" y="109" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Solid insulation)</text><line x1="140" y1="116" x2="190" y2="140" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="40" y="190" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín</text><text x="40" y="199" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant)</text><line x1="120" y1="186" x2="150" y2="166" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="90" y="234" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="90" y="243" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="146" y1="222" x2="199" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="468" y="176" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="468" y="185" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="462" y1="174" x2="438" y2="156" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><line x1="40" y1="250" x2="640" y2="250" stroke="#888" stroke-width="0.8"/><text x="90" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = khoảng hở (A = clearance,)</text><text x="90" y="277" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = khoảng cách tách qua hợp chất đúc (B = separation through casting compound,)</text><text x="90" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = khoảng cách tách qua cách điện rắn (C = separation through solid insulation)</text></svg><figcaption class="figcap">Figure 13.20 · Composite clearance/separation criteria.</figcaption></figure><div class="note"><b>Note on Fig. 13.20.</b> The OCR layer flattens the drawing into a word list and leaves a stray backslash; the render has distinct in-figure labels 'Solid insulation', 'C', 'B', 'A', 'Encapsulant', 'Conductor' and a three-line legend A = clearance, B = separation through casting compound, C = separation through solid insulation. No text corresponds to the stray backslash.</div><figure class="figure" id="fig-21"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.21"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd21" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd21" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd21" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd21" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.21 · Tiêu chí khoảng cách rò bề mặt tổng hợp / Figure 13.21 · Composite creepage distance criteria</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt qua lớp sơn phủ · rò dưới lớp phủ và rò trong không khí / Coated section · creepage under coating and in air</text><rect x="70" y="190" width="540" height="34" fill="url(#h6__sd21)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="172" width="34" height="18" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="450" y="172" width="34" height="18" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="160" y="166" width="180" height="6" fill="#dedede" stroke="#2a2a2a" stroke-width="0.9"/><line x1="204" y1="136" x2="340" y2="136" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="204,136 207.5,134.4 207.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="340,136 336.5,134.4 336.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="272" y="133.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="340" y1="136" x2="450" y2="136" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="340,136 343.5,134.4 343.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="450,136 446.5,134.4 446.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="395" y="133.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><text x="110" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="110" y="121" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="144" y1="118" x2="176" y2="172" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="214" y="156" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp sơn phủ</text><text x="214" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Varnish)</text><line x1="250" y1="150" x2="262" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="470" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="470" y="115" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="466" y1="112" x2="466" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="592" y="198" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đế (Substrate)</text><line x1="584" y1="200" x2="548" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="592" y="222" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Insulation)</text><line x1="584" y1="222" x2="548" y2="216" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><line x1="40" y1="234" x2="640" y2="234" stroke="#888" stroke-width="0.8"/><text x="150" y="248" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = rò dưới lớp phủ (A = creepage under coating,)</text><text x="150" y="262" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = rò trong không khí (B = creepage in air)</text></svg><figcaption class="figcap">Figure 13.21 · Composite creepage distance criteria.</figcaption></figure><div class="note"><b>Note on the label of Fig. 13.21.</b> The OCR layer reads the right-hand label as lower-case 'insulation'; the render prints 'Insulation' with a capital I. The two-line legend defining A = creepage under coating and B = creepage in air is retained.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Type of spacing</th><th>0< U ≤10</th><th>10< U ≤30</th><th>30< U ≤1575</th></tr></thead><tbody><tr class="grp"><td colspan="4">Ref: Clearance</td></tr><tr><td>Clearance</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>Separation through CC</td><td>3.0</td><td>3.0</td><td>3.0</td></tr><tr><td>Separation through SI</td><td>3.0</td><td>4.0</td><td>6.0</td></tr><tr class="grp"><td colspan="4">Ref: Separation Through CC</td></tr><tr><td>Clearance</td><td>0.33</td><td>0.33</td><td>0.33</td></tr><tr><td>Separation through CC</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>Separation through SI</td><td>1.0</td><td>1.33</td><td>2.0</td></tr><tr class="grp"><td colspan="4">Ref: Separation Through SI</td></tr><tr><td>Clearance</td><td>0.33</td><td>0.33</td><td>0.33</td></tr><tr><td>Separation through CC</td><td>1.0</td><td>0.75</td><td>0.55</td></tr><tr><td>Separation through SI</td><td>1.0</td><td>1.0</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.9 Multiples used in calculation of composite spacings<br>Peak voltage (Volts)</p><div class="note"><p>CC = Casting compound</p><p>SI = Solid insulation</p><p>Note: Clearance alone is not considered as sufficient above 1575V and thus composite clearances and separations are not possible. Composite separations through casting compound and solid insulation are, and the relationships between those two are still valid up to 15.6 KV.</p><p>Translator note: the printed header 'Peak voltage (Volts)' spans the three right-hand columns; it is carried in the caption so the flat HEAD/ROWS shape stays intact.</p><p>Translator note: the three 'Ref: ...' lines are full-width centred labels separating the stacked reference blocks; they are carried as group-header rows. The word 'Through' is capitalised in the second and third block labels but lower case in the row labels; preserved.</p><p>Translator note: the unit word 'Volts' is as printed in Table 13.9; Table 13.10 uses '(V)'. The note prints '1575V' without a space but '15.6 KV' with a space and capital K; all preserved.</p><p>Translator note: the OCR text layer misread the inequality signs as 'o< u 510', '10< U 130' and '30~ U 51575' and dropped the colon in two 'Ref:' labels; the rendered forms govern.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Type of spacing</th><th>0< U ≤1575</th></tr></thead><tbody><tr class="grp"><td colspan="2">Ref: Creepage Distance in Air</td></tr><tr><td>Creepage in air</td><td>1.0</td></tr><tr><td>Creepage under conformal coating</td><td>3.0</td></tr><tr class="grp"><td colspan="2">Ref: Creepage Under Conformal Coating</td></tr><tr><td>Creepage in air</td><td>0.33</td></tr><tr><td>Creepage under conformal coating</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.10 Multiples used in calculation of composite creepages<br>Peak voltage (V)</p><div class="note"><p>Translator note: the printed header 'Peak voltage (V)' spans the single right-hand column and is carried in the caption so the flat HEAD/ROWS shape stays intact.</p><p>Translator note: the two 'Ref: ...' lines are full-width centred labels separating the stacked reference blocks; they are carried as group-header rows.</p><p>Translator note: this table prints '(V)' in its header while Table 13.9 uses the unit word 'Volts'; preserved per table.</p><p>Translator note: the printed block labels read 'Ref: Creepage Distance in Air' and 'Ref: Creepage Under Conformal Coating', while the row labels read 'Creepage in air' and 'Creepage under conformal coating'; the differing wording is as printed.</p><p>Translator note: the OCR text layer misread '0< U ≤1575' as 'O< U 51575'; the rendered inequality governs.</p></div><div class="note"><b>Note on Tables 13.9 and 13.10.</b> The OCR layer misreads the inequality signs as 'o< u 510', '10< U 130', '30~ U 51575' and 'O< U 51575', and drops the colon in 'Ref Separation Through CC' and 'Ref Separation Through SI'; the render gives '0< U ≤10', '10< U ≤30', '30< U ≤1575', '0< U ≤1575' and 'Ref: ...'. Table 13.9 uses the unit word 'Volts' in its header while Table 13.10 uses '(V)'; the Table 13.9 note prints '1575V' without a space but '15.6 KV' with a space and capital K. All forms are retained.</div><p>failure is required to be a countable fault, such as across the connections of a diode and between any two separate intrinsically safe circuits where interconnections at countable fault level have been evaluated and shown not to produce an unsafe condition. In addition, the figures apply between an intrinsically safe circuit and a non-intrinsically safe circuit if the addition of the non-intrinsically safe circuit does not cause an unsafe condition when it becomes part of the intrinsically safe circuit. This occurs, typically, in ‘ia’ apparatus, when such a failure at countable fault level only short circuits part of the current limiting resistance, and hence is acceptable because of the lower safety factor permitted after the second countable fault, and between a conductor of an intrinsically safe circuit and any earthed metal.</p><p>The voltages used to apply Tables 13.7 and 13.8 are the peak voltages which occur between the two conductors. These are derived as follows, first, in parts of the same circuit the voltage is the maximum peak voltage which can be measured between the two parts of the circuit if both voltages come from the same source or the numerical addition of the two peak voltages if they come from different sources, except if one of these voltages is less than 20 per cent of the other it can be ignored. For dc voltages the polarity is taken into account but the spacings are also required to be acceptable when the lower of the two voltages is absent. In ac circuits numerical values are chosen which removes the necessity of determination of phase angles. In these cases obviously the situation when one voltage is absent it is less onerous than when both are present. Second, in separate circuits the voltage is always the numerical addition of the two voltages, for both ac and dc, unless one is less than 20 per cent of the other as in this case polarities of dc supplies cannot be guaranteed.</p><div class="note"><b>Note on the awkward sentence in the print.</b> The print reads 'In these cases obviously the situation when one voltage is absent it is less onerous than when both are present.' The wording is retained in English. The 'less than 20 per cent' rule and the choice of numerical values to avoid determining phase angles are also retained.</div><p>Voltages used are the maximum peak value which can occur in an item of apparatus in either normal or acceptable fault conditions when any electrical supplies are at their maximum declared values (Uₘ or Uᵢ – see BS/EN 50020), except that any mains supplies will be considered without the addition of their supply tolerance. Transiently higher voltages (such as those which occur during fuse operation and are thus one-offs) are ignored, but if a transient can occur repeatedly with some degree of regularity it must be taken into account. In addition, any conductors which are present in the apparatus need to be secured if insulated to prevent movement causing chafing or cutting of insulation, and must be moved as far as they can be to give minimum spacings before spacing measurement. It is accepted that manufacturing tolerances can further reduce spacings because of manufacturing tolerances, particularly in the case of printed circuit boards. Provided these tolerances are less than 10 per cent they may be ignored and the manufacturers nominal figures taken.</p><div class="note"><b>Note on the symbols and wording in the print (voltage paragraph).</b> The OCR layer reads '(U, or Ui - see BS/EN' but the render prints '(Uₘ or Uᵢ – see BS/EN ...)' with subscripts and an en dash. The phrase 'manufacturing tolerances' is duplicated in 'It is accepted that manufacturing tolerances can further reduce spacings because of manufacturing tolerances' and is retained verbatim in English.</div><h3>13.9.3 Earth conductors and connections (including terminals) <span class="en">13.9.3 Earth conductors and connections (including terminals)</span></h3><p>Earthing is often used in intrinsic safety as a method of ensuring separation of conductors and parts which would damage intrinsic safety if they</p><p>came into contact. The need for earthing includes the necessity of earthing conductors, screens, enclosures and safety barriers (these are dealt with later in this chapter).</p><p>Conductors within the apparatus which connect parts to earth need to use connection methods which are not subject to fault (infallible). The conductors themselves must also be capable of carrying, without overheating or damage, the maximum current which could flow in them in both normal operation and in possible fault conditions.</p><p>Connectors which carry such earthed connections need to be arranged so that they do not have the possibility of a disconnection occurring. As normal plug and socket connections are considered to be countable faults, then there needs to be redundancy in the connector. This results in a requirement for two connecting pins for ‘ib’ and three for ‘ia’ connected in parallel. Figure 13.14 shows how that can be achieved including the necessary layout in such devices as edge connectors, which can possibly be removed at an angle. Permanent connections to the item requiring earthing for conductors transferring such earth connections through plugs and sockets need to be separate from one another for the same reason, or must be such that they are not considered to fail. The latter type of permanent connection is dealt with later in this chapter.</p><p>Terminals in particular need special consideration if they are to be assumed not to fail to open circuit and need to satisfy the following requirements:</p><p>1. They must effectively clamp the conductor being terminated to prevent it from slipping from its intended location, even with temperature changes expected (normally −20 °C to +40 °C).</p><p>2. They must maintain effective electrical connection of the conductor throughout the range of temperature expected.</p><p>3. In cases where multistrand conductors are used without first being crimped in a ferrule there must be an additional clamping plate in the clamping mechanism (e.g., between the screw and the conductor) to ensure proper clamping of all strands.</p><p>4. Terminals which are intended for conductors of maximum cross sections of 4mm² or less must be capable of effectively clamping cross sections smaller than the maximum for which they are designed. It is probably not necessary to cover cross sections less than 0.000962mm², which is the minimum for which a maximum permissible current for temperature classification is given (see Table 13.4).</p><p>5. There must be no sharp edges on terminals which could damage the conductors being terminated.</p><p>6. Terminals must not twist or become deformed when normal screw tightening torques are applied.</p><p>7. The transmission of pressure to the parts which ensure contact must not be via any insulating materials.</p><div class="note"><b>Note on units and temperature in the terminal list.</b> The print reads '(normally −20 °C to +40 °C)' with a minus sign and spaces before °C; the OCR layer reads '-20 "C to +40 "C'. The print gives '4mm²' and '0.000962mm²' without spaces, with a superscript 2; OCR reads '4mm2' and '0.000962 mm2'. The printed forms are retained.</div><p>An easy way of complying with all of these requirements is to select terminals for this use, and for any other use where security from disconnection is required (infallibility) from ranges complying with the requirements for increased safety ‘e’ (BS/EN 50019) (see Chapter 12).</p><div class="note"><b>Note on the curly single quote in the print.</b> The print writes 'increased safety ‘e’ (BS/EN 50019)'; the OCR layer misreads it as 'increased safety 'er (BS/EN 50019)' with a stray r. The curly quote is retained.</div><h3>13.9.4 Encapsulation <span class="en">13.9.4 Encapsulation</span></h3><p>Encapsulation can be used for two reasons. It may be necessary to enlarge the surface area of a component in intrinsically safe apparatus to lower the surface temperature where the energy within the encapsulant is intrinsically safe, or it may be used to exclude an explosive atmosphere from a component from an intrinsically safe circuit where energy levels are incendive (e.g., the connection between an inductor and its suppression components). The minimum requirements for the encapsulant are the same in both cases but, in the case of temperature limitation, the amount and thickness of the encapsulant must be such as to achieve the necessary temperature limitation if this requires thicker encapsulant.</p><div class="note"><b>Note on the repeated 'from' in the print.</b> The print reads 'to exclude an explosive atmosphere from a component from an intrinsically safe circuit' — the word 'from' is duplicated in the original and is retained verbatim in English.</div><p>The encapsulant must satisfy the following requirements in both intrinsically safe apparatus and in associated apparatus, although in this latter case encapsulant would only be used to maintain spacings. First, it must adhere to the components and/or circuits being encapsulated where they exit the encapsulant. This is necessary because creepage distances are not measured within encapsulant on the basis that contamination cannot enter, and if the encapsulant did not adhere to the encapsulated parts in such cases the contamination could enter which is not acceptable.</p><p>Second, where bare conductors exit the encapsulant the encapsulant must have the necessary CTI to protect the creepage distances across its surface.</p><p>Third, the encapsulant must also have an operating temperature range specification which ensures that it is not damaged by temperatures reached during operation in both normal and possible fault conditions through the temperature range for which the apparatus is designed (normally −20 °C to +40 °C). Alternatively, if the encapsulant is shown not to be damaged within this temperature range by tests then it will be acceptable, even if it is operated outside its specification.</p><p>Fourth, where the surface of the encapsulant forms part of the outer enclosure of the apparatus it must be a hard (rigid) encapsulant, such as epoxy resin.</p><p>Fifth, where the encapsulant has no enclosure, its minimum thickness between any encapsulated component and assembly and its free surface (see Fig. 13.22) must satisfy half of the minimums specified for the voltage of the component or assembly with a minimum of 1 mm.</p><p>Finally, where the encapsulant is within an enclosure there is no minimum thickness of encapsulant if the enclosure is of insulating material, but if the enclosure is of conducting material the thickness is determined by that required to prevent any earth connection which could damage intrinsic safety.</p><figure class="figure" id="fig-22"><svg viewBox="0 0 680 520" role="img" aria-label="Fig 13.22"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd22" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd22" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd22" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd22" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.22 · Quy trình bọc kín / Figure 13.22 · Encapsulation procedures</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình · bề mặt tự do, lớp bọc kín và vỏ bọc / Four configurations · free surface, encapsulant and enclosure</text><rect x="300" y="55" width="80" height="80" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="312" y="67" width="56" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="66" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="75" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="88" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="84" x2="304" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do</text><text x="650" y="71" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Free surface)</text><line x1="520" y1="70" x2="372" y2="58" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="108" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (Lưu ý 1)</text><text x="650" y="117" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (Note 1))</text><line x1="520" y1="114" x2="376" y2="100" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="294" y="169" width="92" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="177" width="76" height="76" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="312" y="187" width="56" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="186" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="195" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="208" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="204" x2="304" y2="210" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do (Free surface)</text><line x1="190" y1="246" x2="300" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (không có độ dày tối thiểu)</text><text x="650" y="193" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (no minimum thickness))</text><text x="650" y="202" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="520" y1="196" x2="382" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="236" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="650" y="245" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="520" y1="242" x2="384" y2="252" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="294" y="289" width="12" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="374" y="289" width="12" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="294" y="369" width="92" height="12" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="306" y="289" width="68" height="80" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="314" y="301" width="52" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="306" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do</text><text x="30" y="315" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Free surface)</text><line x1="180" y1="312" x2="306" y2="296" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="352" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="361" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="374" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="368" x2="304" y2="350" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="310" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (Lưu ý 1)</text><text x="650" y="319" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (Note 1))</text><line x1="520" y1="316" x2="378" y2="306" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="360" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2 &amp; 3)</text><text x="650" y="369" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2 &amp; 3))</text><line x1="520" y1="366" x2="382" y2="372" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="292" y="409" width="96" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="419" width="76" height="72" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="312" y="429" width="56" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="426" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="30" y="435" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="180" y1="432" x2="292" y2="440" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="474" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="483" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="496" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="490" x2="310" y2="470" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="426" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="650" y="435" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="520" y1="432" x2="390" y2="440" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="474" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (không có độ dày tối thiểu)</text><text x="650" y="483" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (no minimum thickness))</text><text x="650" y="492" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="520" y1="484" x2="388" y2="476" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/></svg><figcaption class="figcap">Figure 13.22 · Encapsulation procedures. Notes: (1) Encapsulant must be half of the thickness required for separation purposes (Table 13.7) with a 1 mm minimum. (2) Enclosure may be metal or insulating material. Metal has no minimum thickness but insulating material must conform to the thickness for separation purposes (Table 13.7). (3) Where enclosure is metal and can be earthed, thickness of encapsulant inside metal must conform to Table 13.7 or 13.8 as appropriate if earthing adversely affects intrinsic safety</figcaption></figure><div class="note"><b>Note on the Fig. 13.22 caption.</b> The OCR layer scrambles the drawing into a word list ('penterate', 'EncaDsulant', a stray backslash); the render gives four separate cross-sections with the labels 'Free surface', 'Encapsulant (Note 1)', 'Enclosure (Note 2)' and 'Encapsulant (no minimum thickness) (Note 3)', plus the combined label 'Enclosure (Note 2 &amp; 3)'. Note (2) prints 'Metal has no minimum thickness but insulating material must conform to the thickness for separation purposes (Table 13.7)' and is retained even though it appears to invert the usual expectation; the caption ends with 'intrinsic safety' and no terminal full stop, as printed.</div><h3>13.10 Infallible components, assemblies and construction elements <span class="en">13.10 Infallible components, assemblies and construction elements</span></h3><p>As is by now clear, intrinsic safety includes, in its evaluation, failures of components and other circuit elements in two ways, where such failures reduce security. Those which reach a specific level of construction excellence are considered to fail only as part of a limited fault count and those which do</p><p>not reach this level are considered to fail in any event if such failure makes the circuits more ignition capable. There is a third level to be considered which is that level where construction and rating is of such a high level that failures can be ignored. In components, assemblies of components, and connection elements this level of excellence warrants the award of the title of infallible component, assembly or connection. Such things as separations can also reach a level where failure need not be considered (see Table 13.7) but in this case they are termed as ‘not subject to fault’ and Infallible is not used. In any event, the results are the same and when carrying out a fault-counting exercise specific failure modes in any of these components, assemblies, wiring, connections and separations need not be considered.</p><div class="note"><b>Note on ‘infallible’ and ‘not subject to fault’.</b> The OCR layer misreads the closing quotes of 'not subject to fault' as opening quotes; the render prints ‘not subject to fault’ and ‘infallible’ with curly single quotes. The print writes 'Infallible is not used' with a capital I mid-sentence, and begins the next paragraph with 'Infallible components ...'; the forms are retained.</div><p>In all cases the infallibility of such components, assemblies, wiring, connections and separations is limited to the particular mode of failure which their construction permits to be ignored (e.g., the separation of a pair of printed circuit tracks may make them such that connections between them can be assumed not to occur, but it will not have any effect upon consideration of their breakage).</p><p>While it is confusing to have the two terms ‘infallible’ and ‘not subject to fault’ applied to particular failure modes of components and other circuit elements, the use of either term is understood to impart the same inform