ation and no danger should result.</p><p>Infallible components, assemblies and arrangements which are considered as not subject to particular fault conditions need to comply with specific requirements which are additional to the basic constructional requirements of the protection concept which give countable fault status (see Sections 13.7 and 13.8).</p><h3>13.10.1 Infallible transformers <span class="en">13.10.1 Infallible transformers</span></h3><p>Clearly, mains transformers, used in associated apparatus to reduce voltage to the normal low levels used in intrinsically safe circuits, are important as failure of the windings associated with that circuit to the mains winding or other auxiliary windings on the transformer associated with other intrinsically safe circuits or non-intrinsically safe circuits, would lead to a situation where intrinsic safety was compromised. Such a transformer needs to be infallible against such interconnections both in normal operation and in failure conditions. In addition, where failure of windings associated with the intrinsically safe circuit to the core of the transformer, which is normally earthed, could produce an ignition-capable condition, the transformer must be infallible against that failure also. The requirements for such transformers are as follows.</p><h4>Mains transformer construction <span class="en">Mains transformer construction</span></h4><p>Several modes of construction are envisaged for mains transformers in BS/EN 50020 and are given type numbers. The simplest of these is the</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Rating of protective fuse or circuit breaker<br>Amps</th><th>Thickness of foil forming screen<br>(Note 1)<br>mm</th><th>Diameter of wire forming layers of screen<br>(Note 1)<br>mm</th></tr></thead><tbody><tr><td>0.1</td><td>0.05</td><td>0.2</td></tr><tr><td>0.5</td><td>0.05</td><td>0.45</td></tr><tr><td>1.0</td><td>0.075</td><td>0.63</td></tr><tr><td>2.0</td><td>0.15</td><td>0.9</td></tr><tr><td>3.0</td><td>0.25</td><td>1.12</td></tr><tr><td>5.0</td><td>0.3</td><td>1.4</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.11 Minimum dimensions for wire or foil used<br>for transformer screens</p><div class="note"><p>(from BSEN 50020)</p><p>Note: 1 The above figures for wire and foil dimensions are nominal figures and a tolerance of up to 10% manufacturing tolerance is permitted provided that in all cases the variation in dimension may not exceed 0.1 mm.</p><p>Translator note: the caption is set on two lines in print; the line break is reproduced in the English caption.</p><p>Translator note: each column header is stacked three tiers deep in print; the tiers are joined with line breaks inside the header cells.</p><p>Translator note: the attribution prints 'BSEN 50020' with no slash, unlike the 'BS/EN 50020' used in the prose. Preserved as printed.</p><p>Translator note: Note 1 is redundant in the original — 'a tolerance of up to 10% manufacturing tolerance' — and its wording is preserved verbatim, including the final full stop.</p></div><div class="note"><b>Note on Table 13.11.</b> The OCR layer reads '1 .o' instead of 1.0; the attribution prints '(from BSEN 50020)' with no slash, unlike the 'BS/EN 50020' used in the prose. Note 1 is redundant in the original ('a tolerance of up to 10% manufacturing tolerance') and its wording is retained.</div><p>type where the transformer is permitted to exceed its insulation ratings but a failure between non-intrinsically safe circuit windings and other windings is prevented by an earthed metal screen of thickness complying with Table 13.11. This is termed a ‘Type 2b transformer and its principles of construction are shown in Fig. 13.23.</p><div class="note"><b>Note on the unclosed quote in the print.</b> The print reads 'This is termed a ‘Type 2b transformer and its principles of construction are shown in Fig. 13.23.' — an opening curly quote with no closing quote. This is a source error and is retained verbatim in English; the OCR layer agrees but uses a straight quote.</div><h4>Type 2b transformer <span class="en">Type 2b transformer</span></h4><p>The Type 2b transformer is normally a ‘shell type’ transformer (see Fig. 13.23) with its windings over one another on a single bobbin, or without a bobbin, but consolidated in both cases on a single core so that any separations are reliable and repeatable. The screen must be the full width of the winding area to ensure that no possibility exists for interconnection across the screen except at the outer edge of the windings where Table 13.7 applies. In either case the insulation or other separation between the windings associated with intrinsically safe circuits and the core, the screen and the other windings must ensure that the transformer satisfies the following as a minimum:</p><p>1. The composite separation between the winding mass of the separate windings around the screen must satisfy the requirements of Table 13.7. (In most cases this will require a composite calculation of separation distance – see Figs. 13.20 and 13.21).</p><p>2. The screen must be of either a single layer of foil which comprises at least one turn and overlaps but is insulated so that the ends of the screen cannot become interconnected, or of two layers wound in insulated (varnished) wire. For a foil screen this requirement is to avoid the screen ends becoming</p><figure class="figure" id="fig-23"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.23"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd23" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd23" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd23" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd23" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.23 · Máy biến áp Loại 2b / Figure 13.23 · Type 2b transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi gạch chéo · hai cuộn dây có màn chắn tiếp đất và lớp cách điện / Hatched core · two screened windings with insulation</text><rect x="170" y="60" width="340" height="170" fill="url(#h6__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="216" y="77" width="108" height="136" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="220" y="85" width="100" height="120" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="91" width="44" height="108" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><rect x="272" y="91" width="44" height="108" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><text x="248.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 248.00 145.00)">Secondary</text><text x="294.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 294.00 145.00)">Primary</text><rect x="366" y="77" width="108" height="136" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="370" y="85" width="100" height="120" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="376" y="91" width="44" height="108" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="422" y="91" width="44" height="108" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="398.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 398.00 145.00)">Primary</text><text x="444.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 444.00 145.00)">Secondary</text><text x="270" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 5)</text><text x="270" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Note 5))</text><line x1="270" y1="54" x2="270" y2="78" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="100" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi máy biến áp (Lưu ý 1)</text><text x="100" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer core (Note 1))</text><line x1="196" y1="104" x2="196" y2="120" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="270" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Màn chắn (Lưu ý 2)</text><text x="270" y="259" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screen (Note 2))</text><line x1="270" y1="240" x2="270" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="470" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="470" y="259" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="470" y1="240" x2="470" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="568" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 4)</text><text x="568" y="142" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 4))</text><line x1="562" y1="136" x2="470" y2="136" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/></svg><figcaption class="figcap">Figure 13.23 · Type 2b transformer. Notes: (1) Core to be provided with earth connection (interleaved in laminations if appropriate) unless core material is non-conducting. (2) Screen to be provided with two earth connection wires if foil; both layers to have one end brought out if wire layers. (3) Insulation to normal industrial requirements. (4) Insulation to withstand 500V test unless earth faults not acceptable when Table 13.7 applies, as appropriate. (5) Windings to be consolidated</figcaption></figure><div class="note"><b>Note on the Fig. 13.23 caption.</b> The OCR layer mixes the caption into the drawing text; the render gives a separate caption with five notes. Note (3) prints 'normal industrial requirements' while Figs 13.24 and 13.25 print 'normal industrial standards'; note (4) prints 'withstand 500V test' with no space between the number and V. The caption ends with 'Windings to be consolidated' and no terminal full stop, as printed.</div><p>connected to form a short circuited turn which will cause the transformer to fail. For a wire screen, insulation between each turn of wire and between the two layers is necessary for the same reason. Because of this, the only insulation requirement between layers is that the insulation will not fail when subjected to an insulation test at an applied voltage of 500Vrms ac or 700 V dc. The voltage is applied by raising the applied voltage steadily so that the specified value is attained after 10 seconds and then maintaining that value for 60 seconds. The leakage current should be less than 5mA and must be constant or reducing as any increase will be assumed to be advance warning of insulation failure.</p><div class="note"><b>Note on the test voltage in the print.</b> The print reads 'an applied voltage of 500Vrms ac or 700 V dc' — no space in '500Vrms' but a space before '700 V'. The OCR layer agrees; the form is retained.</div><p>3. The transformer must not create a condition where the winding/s associated with a particular intrinsically safe circuit become connected to other windings. To prove this a test is applied where one (any one) of the output windings of the transformer is short circuited and then all other output windings are subjected to a load which will produce maximum rated current from that winding at rated voltage. The transformer then is subjected to application of its rated voltage at the input winding or such smaller voltage, as will give 1.7Iₙ into the transformer. This condition is applied for 6 hours or until the transformer fails. The criteria for insulation is that when a voltage of twice the transformer rated voltage (Uₙ) plus 1000 V with a minimum of 1500 V is applied between the windings in question, the current which flows should not exceed 5mA and should be</p><div class="note"><b>Note on the current symbols in the print.</b> The OCR layer reads 'l.71n' but the render prints '1.7Iₙ' (letter I, subscript n, no internal space); likewise '(U,)' becomes '(Uₙ)' and '1OOOV' becomes '1000 V'. The print uses '1.7Iₙ' here but '1.7 Iₙ' in later paragraphs — the inconsistent spacing is retained at each occurrence.</div><p>constant or falling. The transformer may fail during this test but must not burst into flames as burning may introduce further consequent failures.</p><p>4. Where failure to earth may cause problems for the intrinsically safe circuit, failure of the transformer must not occur and the transformer must not exceed its temperature rating during the above test. This can be achieved by the use of in-built thermal trips as already described or by the inclusion of a limiting resistor to limit current in the transformer. Where automatically resetting trips are used, rather than non-resetting trips, the test is extended to 12 hours to allow for repeated trip operations. Where a resistor is fitted it will be mounted in the input circuit of the transformer and must satisfy the separation requirements of Table 13.7, be of adequate rating (see earlier in this chapter), and be infallible as described later. The separation of the winding/s supplying the intrinsically safe circuit and other windings and the screen must in this case satisfy Table 13.7. The possible effect of failures to earth is shown in the example in Fig. 13.24.</p><p>5. Where the screen is of two separate layers of winding each layer should be individually connected to earth and provision made for this on the transformer. Where the screen is a foil it must have two separate wires connected to it to allow the same security of earth connection and care is necessary to ensure that connection of these wires does not introduce a partial short circuit turn on the transformer.</p><p>6. The core of the transformer must also be earthed and its construction should allow for this. This is usually done by interleaving a conducting strip in the laminations and then providing a terminal on it where it exits the laminations. Some transformer materials, such as ferrites, may be insulating in themselves and in such cases the earth connections are not necessary. It would not be acceptable, however, to insulate a conducting core and not earth it unless the insulation thickness satisfied Table 13.10 and the transformer was prevented from overheating as previously described.</p><p>7. The separation of the connection facilities should also comply with the requirements of Table 13.10 to prevent interconnections at the termination points.</p><h4>Type 1a, 1b and 2a transformers <span class="en">Type 1a, 1b and 2a transformers</span></h4><div class="note"><b>Note on the transformer type numbers.</b> The print uses the digit one, not the letter ell: 'Type 1a', 'Type 1b', 'Type 2a', 'Type 2b' and the heading 'Type 1a, 1b and 2a transformers'. The OCR layer reads 'Type la', 'Type lb', 'Type 7b'; the digit forms are retained in both languages.</div><p>The other types of transformer envisaged are the Type 1a transformer, the Type 1b transformer, and the Type 2a transformer. The Type 1a transformer has its windings wound side by side on one limb of the transformer and the Type 1b transformer follows the same construction but has the separate windings on separate limbs of the transformer, but still as separate entities (not one over the other).</p><p>The Type 1b transformer is more common as it uses a ‘shell type’ core where one limb goes through the winding and the two other limbs surround it, rather than the Type 1a transformer which normally has a ‘core type’ core with one limb through each winding and usually no surrounding limbs.</p><div class="note"><b>Note on the curly quotes in the construction names.</b> The print uses ‘shell type’ and ‘core type’ with curly single quotes; the OCR layer sometimes reads a closing quote as an opening one. The printed forms are retained in English.</div><p>The Type 2a transformer is similar to the Type 2b transformer, but in this case there is no screen with the windings being on top of one another and having insulation between them. The insulation must, of course, be the full width of the winding area (see Fig. 13.24) to prevent the presence of a path through it except around the outside edge of the winding where Table 13.7 applies.</p><figure class="figure" id="fig-24"><svg viewBox="0 0 680 270" role="img" aria-label="Fig 13.24"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd24" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd24" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd24" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd24" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="270" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.24 · Máy biến áp Loại 1a / Figure 13.24 · Type 1a transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi kiểu lõi · hai cuộn đặt cạnh nhau trên cùng một chân lõi / Core-type core · two windings side by side on one limb</text><rect x="180" y="60" width="320" height="150" fill="url(#h6__sd24)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="239" y="79" width="82" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="245" y="85" width="70" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="248" y="88" width="64" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="248" y="135" width="64" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="280" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="280" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="359" y="79" width="82" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="365" y="85" width="70" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="368" y="88" width="64" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="368" y="135" width="64" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="400" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="400" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><text x="150" y="54" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="150" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="150" y1="70" x2="240" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="560" y="66" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="560" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="554" y1="70" x2="498" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="70" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="70" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="160" y1="154" x2="240" y2="154" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="70" y="196" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="70" y="208" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="160" y1="198" x2="240" y2="178" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="520" y="232" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="520" y="244" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="516" y1="226" x2="436" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><line x1="340" y1="208" x2="340" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="215" x2="348" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="218" x2="345" y2="218" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="221" x2="342" y2="221" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Figure 13.24 · Type 1a transformer. Notes: (1) Core to be provided with earth connection (interleaved in laminations if appropriate) unless core material is non-conducting. (2) Insulation to normal industrial standards. (3) Insulation to withstand 500V test unless earth faults are not acceptable when Table 13.10 applies. (4) If necessary to prevent overheating, thermal trip embedded in either primary or secondary (as appropriate). (5) Insulation to Table 13.10. (6) Windings to be consolidated</figcaption></figure><figure class="figure" id="fig-25"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.25"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd25" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd25" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd25" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd25" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.25 · Máy biến áp Loại 1b / Figure 13.25 · Type 1b transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi kiểu vỏ · các cuộn riêng biệt trên các chân khác nhau / Shell-type core · separate windings on separate limbs</text><rect x="200" y="70" width="280" height="140" fill="url(#h6__sd25)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="260" y="84" width="68" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="265" y="90" width="58" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="268" y="93" width="52" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="268" y="140" width="52" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="294" y="119" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="294" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="355" y="84" width="68" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="360" y="90" width="58" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="363" y="93" width="52" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="363" y="140" width="52" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="389" y="119" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="389" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="150" y="95" width="38" height="90" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="169.00" y="140.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 169.00 140.00)">Primary</text><rect x="492" y="95" width="38" height="90" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="511.00" y="140.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 511.00 140.00)">Secondary</text><text x="250" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="250" y="67" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="250" y1="64" x2="250" y2="72" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="440" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="440" y="67" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="440" y1="64" x2="440" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="96" y="210" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="96" y="219" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="180" y1="204" x2="264" y2="186" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="290" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="290" y="253" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="290" y1="236" x2="290" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="430" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="430" y="253" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="430" y1="236" x2="415" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><line x1="340" y1="210" x2="340" y2="217" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="217" x2="348" y2="217" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="220" x2="345" y2="220" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="223" x2="342" y2="223" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Figure 13.25 · Type 1b transformer. Notes: (1) Core to be provided with earth connection (interleaved in laminations if appropriate) unless core material is non-conducting. (2) Insulation to normal industrial standards. (3) Insulation to withstand 500V test unless earth faults are not acceptable when Table 13.7 applies. (4) If necessary to prevent overheating, thermal trip embedded in either winding (as appropriate). (5) Insulation to Table 13.7. (6) Windings to be consolidated</figcaption></figure><div class="note"><b>Note on the captions of Figs 13.24 and 13.25.</b> The OCR layer reads 'Type la'/'Type lb' in the captions and splits 'connection' at the line end; the render prints 'Type 1a'/'Type 1b' and 'connection'. Note (2) of both prints 'normal industrial standards' (plural), unlike 'normal industrial requirements' in Fig. 13.23. Fig. 13.24 cites 'Table 13.10' in notes (3)/(5) while Fig. 13.25 cites 'Table 13.7' in the corresponding notes — the difference is as printed and is not harmonised. Both captions end with 'Windings to be consolidated' and no terminal full stop.</div><figure class="figure" id="fig-26"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.26"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd26" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd26" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd26" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd26" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.26 · Máy biến áp Loại 2a / Figure 13.26 · Type 2a transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Không có màn chắn · các cuộn chồng lên nhau chỉ cách nhau bằng lớp cách điện / No screen · windings stacked with insulation only</text><rect x="180" y="60" width="320" height="150" fill="url(#h6__sd26)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="229" y="79" width="112" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="235" y="85" width="100" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="238" y="88" width="44" height="94" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><rect x="288" y="88" width="44" height="94" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><text x="260.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 260.00 135.00)">Secondary</text><text x="310.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 310.00 135.00)">Primary</text><rect x="349" y="79" width="112" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="355" y="85" width="100" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="358" y="88" width="44" height="94" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="408" y="88" width="44" height="94" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="380.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 380.00 135.00)">Primary</text><text x="430.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 430.00 135.00)">Secondary</text><text x="250" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="250" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="250" y1="54" x2="250" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="470" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="470" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="470" y1="54" x2="470" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="60" y="124" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="60" y="136" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="140" y1="130" x2="180" y2="136" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="570" y="138" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="570" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="564" y1="142" x2="460" y2="148" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="570" y="202" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="570" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="564" y1="206" x2="458" y2="172" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><line x1="340" y1="208" x2="340" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="215" x2="348" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="218" x2="345" y2="218" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="221" x2="342" y2="221" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Figure 13.26 · Type 2a transformer. Notes: (1) Core to be provided with earth connection (interleaved in laminations if appropriate) unless material is non-conducting. (2) Insulation to normal industrial standards. (3) Insulation to withstand 500V test unless earth faults are not acceptable when Table 13.10 applies. (4) If necessary to prevent overheating thermal trip embedded in primary or secondary winding (as appropriate). (5) Insulation to Table 13.10. (6) Windings to be consolidated</figcaption></figure><div class="note"><b>Note on the Fig. 13.26 caption.</b> The OCR layer splits the caption 'Fig. 13.26 · Type 2a transformer' and reads 'Types la, lb and 2a'; the render joins it into one line and prints 'Types 1a, 1b and 2a'. Note 1 reads 'unless material is non-conducting', omitting the word 'core' present in the parallel notes of Figs 13.24 and 13.25; note 4 reads 'If necessary to prevent overheating thermal trip embedded in primary or secondary winding (as appropriate).' with no comma after 'overheating' or in the parenthesis. The caption has no terminal full stop. All forms are retained as printed.</div><p>In all these cases the transformer must have its windings consolidated and must not fail when subjected to type tests described for Type 2b transformers, which almost invariably means that a thermal trip or limiting resistor is needed as in the case of most Type 2b transformers. The thickness of insulation between each winding and others, or the earthed core of the transformer (if earthing causes a problem) must satisfy Table 13.7. Detail of the construction of Types 1a, 1b and 2a transformers are shown in Fig. 13.24, 13.25 and 13.26.</p><div class="note"><b>Note on 'Detail ... are shown'.</b> The print reads 'Detail of the construction of Types 1a, 1b and 2a transformers are shown in Fig. 13.24, 13.25 and 13.26.' — the singular 'Detail' is followed by 'are'. The OCR layer reads 'Types la, lb and 2a'; the digit-one forms are retained. The sentence is retained verbatim in English.</div><p>As transformers being wound and generally assembled components are subject to a higher degree of variability than other more critically controlled components a routine test is necessary and this test is described in Table 13.12.</p><h4>Construction of transformers which are not mains transformers <span class="en">Construction of transformers which are not mains transformers</span></h4><p>Within intrinsically safe circuits it is common to use transformers for other purposes (e.g., to produce galvanic isolation between parts of the circuit). Such transformers must be constructed in accordance with the mains transformer requirements except that the 5-hour test need only be done at rated transformer load. Where such transformers are connected between</p><div class="note"><b>Note on '5-hour'.</b> The print writes 'the 5-hour test need only be done at rated transformer load' with a hyphen between the numeral and the word; the form is retained in English.</div><figure class="figure" id="fig-27"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 13.27"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd27" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd27" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd27" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd27" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.27 · Ảnh hưởng của lỗi cuộn dây/lõi hoặc màn chắn máy biến áp / Figure 13.27 · Effect of transformer winding/core or screen faults</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ đường lỗi · cầu chì, máy biến áp, điện trở hạn dòng và lỗi tiếp đất hiện trường / Fault-path schematic · fuse, transformer, limiting resistor, field earth fault</text><circle cx="70" cy="110" r="5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="70" cy="238" r="5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="70" y="70" text-anchor="middle" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><text x="70" y="88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn</text><text x="70" y="96.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Mains)</text><line x1="75" y1="110" x2="122" y2="110" stroke="#2a2a2a" stroke-width="1.1"/><rect x="122" y="104" width="34" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="156" y1="110" x2="210" y2="110" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="84" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cầu chì bảo vệ</text><text x="140" y="92.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Protective fuse)</text><polyline points="210,118 216,126.14 210,134.29 216,142.43 210,150.57 216,158.71 210,166.86 216,175 210,183.14 216,191.29 210,199.43 216,207.57 210,215.71 216,223.86 210,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="210" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Máy biến áp</text><text x="210" y="68.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer)</text><line x1="70" y1="238" x2="210" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><line x1="226" y1="118" x2="226" y2="238" stroke="#555555" stroke-width="0.9"/><line x1="226" y1="238" x2="226" y2="258" stroke="#2a2a2a" stroke-width="1.1"/><line x1="226" y1="258" x2="226" y2="265" stroke="#2a2a2a" stroke-width="1.1"/><line x1="218" y1="265" x2="234" y2="265" stroke="#2a2a2a" stroke-width="1.1"/><line x1="221" y1="268" x2="231" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><line x1="224" y1="271" x2="228" y2="271" stroke="#2a2a2a" stroke-width="1.1"/><text x="266" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A (Lưu ý 2)</text><text x="266" y="294.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(A (Note 2))</text><polyline points="300,118 306,126.14 300,134.29 306,142.43 300,150.57 306,158.71 300,166.86 306,175 300,183.14 306,191.29 300,199.43 306,207.57 300,215.71 306,223.86 300,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="300" y1="118" x2="300" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="108" x2="370" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="370,108 377.6,103 385.2,108 392.8,103 400.4,108 408,103 415.6,108 423.2,103 430.8,108 438.4,103 446,108" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="446" y1="108" x2="520" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="520" cy="108" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="520" y1="108" x2="632" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="238" x2="520" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="520" cy="238" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="520" y1="238" x2="632" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><text x="408" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="408" y="66.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting resistor)</text><text x="548.00" y="172.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;" transform="rotate(-90 548.00 172.00)">Output terminals / Đầu ra</text><line x1="300" y1="118" x2="332" y2="118" stroke="#b03a2e" stroke-width="1.0"/><text x="470" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Lỗi máy biến áp (Lưu ý 1)</text><text x="470" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer fault (Note 1))</text><line x1="332" y1="118" x2="332" y2="96" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="332" y1="96" x2="604" y2="96" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="96" x2="604" y2="108" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="108" x2="604" y2="250" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="250" x2="604" y2="257" stroke="#2a2a2a" stroke-width="1.1"/><line x1="596" y1="257" x2="612" y2="257" stroke="#2a2a2a" stroke-width="1.1"/><line x1="599" y1="260" x2="609" y2="260" stroke="#2a2a2a" stroke-width="1.1"/><line x1="602" y1="263" x2="606" y2="263" stroke="#2a2a2a" stroke-width="1.1"/><text x="604" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Lỗi tiếp đất hiện trường (Lưu ý 1)</text><text x="604" y="304" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Field earth fault (Note 1))</text></svg><figcaption class="figcap">Figure 13.27 · Effect of transformer winding/core or screen faults. Notes: (1) Field earth fault can be expected as normal operation and thus secondary/frame fault in transformer (either as single countable fault or non-countable fault) will bypass current limiting resistor destroying intrinsic safety. (2) If this point is infallibly earthed transformer fault shown will merely blow protective fuse leaving intrinsic safety intact</figcaption></figure><div class="note"><b>Note on the Fig. 13.27 caption.</b> The OCR layer reads 'windingkore' and 'secondaty/frame' but the render prints 'winding/core' and 'secondary/frame'; the items 'limiting resistor Ij,' and 'LP' are OCR artefacts and do not appear in the drawing. The caption ends with 'intrinsic safety intact' and no terminal full stop, as printed.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Application points</th><th>rms applied voltages</th></tr></thead><tbody><tr><td>Between the mains input winding and all secondary windings</td><td>4 Uₙ or 2000 V rms</td></tr><tr><td>Between all the windings (both input and secondary) and the transformer core.</td><td>2 Uₙ or 1000 V rms</td></tr><tr><td>Between the Intrinsically Safe circuit winding(s) associated with a particular intrinsically safe circuit and all other secondary windings.</td><td>2 Uₙ + 1000 V rms with a minimum of 1500 V rms</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 13.12 Routine test voltages for mains trans-<br>formers</p><div class="note"><p>Note: The criteria for the test is a current of less than 5mA which is steady or falling during the test which is applied for 60 seconds the voltage having been raised steadily to the test value in 10 seconds.</p><p>Translator note: the caption is hyphenated across two printed lines as 'mains trans-' / 'formers'; the printed hyphenation is preserved in the English caption.</p><p>Translator note: 'Intrinsically Safe' is capitalised in the third application-point cell but lowercase in the surrounding prose; preserved as printed.</p><p>Translator note: the second and third application-point cells end with a full stop in print; retained.</p><p>Translator note: the U symbol is subscripted in print, and the current '5mA' is printed without a space before the unit; both preserved.</p></div><div class="note"><b>Note on Table 13.12.</b> The OCR layer reads '4 U,, or 2000 V rms' and '2 u,, + 1000 v rms'; the render prints '4 Uₙ or 2000 V rms' and '2 Uₙ + 1000 V rms' with a subscript U. The third cell capitalises 'Intrinsically Safe' while the surrounding prose uses lower case; the second and third cells end with a full stop. The current '5mA' is printed without a space before the unit. All forms are retained as printed.</div><p>intrinsically safe and non-intrinsically safe circuits there is, however, a further problem in that the non-intrinsically safe circuits are not evaluated and it must be assumed that mains can break through to the transformer. In such cases it is necessary to introduce measures to prevent this causing damage to the transformer. Such precautions could be those applied to</p><p>mains transformers of the same type or, alternatively, by placing a shunt zener diode across the affected winding and then protecting the diode with a suitably rated fuse to ensure that the mains breakthrough is removed before the transformer or zener diode can be damaged. The requirements of Table 13.7 need to be applied to this fuse/zener combination to ensure it cannot be by-passed.</p><h4>Transformer protection <span class="en">Transformer protection</span></h4><p>To ensure that no failures occur it is essential that the transformer cannot be operated in such a way as to allow those failures. This necessitates protection of the transformer in a way which allows its worst case conditions to be defined. All mains transformers have to be supplied with an input fuse to remove the mains supplies if failures occur either in the transformers themselves or the connected circuits.</p><p>The basic level of protection is to fuse the input circuit so that the maximum design operating conditions of the transformer specified during its design cannot be exceeded. As the transformer can handle these without causing problems in the intrinsically safe circuit, it can be considered as infallible.</p><p>The fuse must comply with the requirements already described in Section 13.6.2 for fuses mounted in associated apparatus, which means that the maximum current which the transformer can continuously draw is, with the presence of such a fuse, considered as 1.7 times the rated fuse current (Iₙ). A suitably rated circuit breaker may be used in place of a fuse and the circuit breaker need only comply with a recognized standard of construction for such circuit breakers. The 1.7 Iₙ figure is retained and in this case is 1.7 times the rated current at which the breaker will operate. Therefore, the transformer must be capable of withstanding this current without damage, which could adversely affect intrinsic safety.</p><div class="note"><b>Note on the Iₙ symbols.</b> The OCR layer reads '(In)', '1.7 I,' and '(1.7 I,)'; the render prints '(Iₙ)', '1.7 Iₙ' and '(1.7 Iₙ)'. The inconsistent spacing between '1.7Iₙ' (earlier), '1.7 Iₙ' and '1.7 times the rated fuse current (Iₙ)' here is retained at each occurrence.</div><p>The basic requirements of circuit breakers is that they comply with a recognized Standard which normally is taken to mean a European Standard, a harmonized International Standard or, failing the presence of either of these, a National Standard.</p><div class="note"><b>Note on grammar and spelling in the print.</b> The print reads 'The basic requirements of circuit breakers is that they comply ...' — the plural 'requirements' is followed by 'is'. The American spellings 'recognized', 'harmonized' and 'minimize' are in the original and are not converted to -ised.</div><p>The use of the fuse or circuit breaker described above is usually sufficient for transformers of Type 2b construction unless winding faults between the transformer windings and core or screen are not acceptable when, in common with Types 1a, 1b and 2a transformers, the current which the fuse will pass (1.7 Iₙ) must not additionally allow the winding temperatures to exceed their insulation rating. In circumstances where this can occur a thermal trip will be necessary to ensure this does not occur.</p><p>Where such a thermal trip is used to disconnect the transformer from its supplies before winding temperatures are exceeded it must not be accessible. It must be embedded, in or consolidated with, the windings so that confidence is present that it will reliably disconnect before any winding or other insulation within the transformer exceeds its rated limit. The trip may be non-resettable or automatically self-resetting but not manually reset as this implies external intervention which would not be acceptable as it</p><p>would permit resetting before the transformer could cool, and the possibility exists of the temperature limits of the construction being exceeded. Only one such device is necessary.</p><div class="note"><b>Note on the page-break continuation.</b> The paragraph above ends mid-sentence with '...which would not be acceptable as it' on printed p.393 and continues on printed p.394 with 'would permit resetting before the transformer could cool ...'. The boundary is kept as printed.</div><p>The constructional requirements for such a thermal trip are that it should be to a recognized Standard for such devices. (Recognized Standard in this context usually means a European Standard where one exists, a harmonized International Standard or, failing either of these, a national Standard).</p><div class="note"><b>Note on capitalisation in 'national Standard'.</b> This paragraph writes 'a national Standard' with a lower-case n, whereas the preceding paragraph writes 'a National Standard' with a capital N. The difference is retained.</div><p>Where the transformer is possessed of a suitable earthed screen it is not essential to ensure that insulation temperature limits are not exceeded if earth faults within the transformer do not cause problems. It must be remembered that, in the UK, the normal mains supplies are earthed as a matter of policy for personnel protection by connection of the neutral pole of the supply to earth at the point of supply origination. This means that in the case of a fault in the transformer any supply pole could be earthed. To ensure that the supply is effectively isolated on such failures all non-earthed electrical supply conductors must have a fuse or circuit breaker satisfying the already specified requirements.</p><div class="note"><b>Note on 'possessed of' and one OCR error.</b> The print reads 'Where the transformer is possessed of a suitable earthed screen ...'; this is the original wording. The OCR layer reads 'satisfymg' but the render prints 'satisfying' in 'satisfying the already specified requirements'.</div><p>In cases where it is not considered necessary to include transformer winding/earth faults in the fault scenario and the power supply is not referenced to earth (which is the case in some other countries), only one protection device in the input circuit may be necessary as failure to earth of a single supply conductor does not cause the same type of problem as it may where the supply is referenced to earth. An evaluation of the possible fault scenarios shows that, even if the fault combination envisaged within the intrinsic safety concept does not include a situation of by-passing protection devices, the more remote possibility of this occurring is enough to produce a recommendation that all non-earthed supply conductors have a protective device, regardless of the type of transformer used and its supply.</p><h3>13.10.2 Damping windings <span class="en">13.10.2 Damping windings</span></h3><p>Damping windings are used to minimize the effects of inductance in cases such as relays. They are effectively short circuit turns and reduce the apparent inductance to the leakage inductance which represents the inverse of the efficiency of coupling between them and the main winding. If such windings are used to minimize inductance for the purposes of intrinsic safety, they must be reliable so that they can be considered as infallible against open circuit failure. The typical way to ensure this is to use uninsulated copper tubes or wires which are continuously short circuited by soldering or welding. Any winding used for this purpose needs to achieve this level of security against open circuiting.</p><h3>13.10.3 Current limiting resistors <span class="en">13.10.3 Current limiting resistors</span></h3><div class="note"><b>Note on the number 13.10.3.</b> The OCR layer reads '73.10.3 Current limiting resistors'; the render prints '13.10.3 Current limiting resistors'. The correct printed number is used in both languages.</div><p>Current limiting resistors are typically used to limit short circuit current to a hazardous area, to limit the current which can be fed to an inductor, to limit</p><div class="note"><b>Note on the module boundaries and unresolved cross-references.</b> This module begins mid-sentence in 13.9.2 (from printed p.378) and ends mid-sentence in 13.10.3 on printed p.394; the continuation is in module E. The references 'Table 13.7', 'Table 13.4', 'Figure 13.14', 'Section 13.6.2', 'Sections 13.7 and 13.8', 'BS/EN 50020', 'BS/EN 50019' and 'Chapter 12' remain unresolved here, as printed. The === PAGE 416 === marker is at raw line 17208 (not 17254 as stated in the brief).</div><div class="note"><b>Note on the brief/line-number mismatch.</b> The brief states that line 17254 is === PAGE 416 ===; in the file line 17254 is === PAGE 417 === and === PAGE 416 === is at line 17208. The range 17208-17778 is used here so that all 16 requested printed pages are included.</div><div class="note"><b>Note on the running-header punctuation.</b> Even printed pages carry 'N Electrical installations in hazardous areas'; odd pages carry 'Protection concept intrinsic safety 'i' N'. The apostrophe in 'i' is straight on pages 395, 399 and 405 and curly on pages 397, 401, 403, 407 and 409; the OCR of PDF 426 reads '7''. Running headers belong to the page shell and are not part of this body text.</div><p>current to a component for temperature classification purposes, or to limit discharge rates of otherwise ignition capable capacitors. These resistors need to be infallible against failure to a lower resistance value but may increase in resistance or become open circuit. In order to achieve this the resistors must be of particular types of construction as follows. First, carbon or metal film type, where the resistance element is effectively an insulated layer of pure carbon or metal deposited on a substrate which is normally ceramic or similar insulating material, helically etched to give the required resistance, and then protected by insulating enamel or varnish to prevent external contact with the element; second, wound in wire on a ceramic former or a former of similar material and then consolidated by enamelling, varnishing, etc., to prevent the wire from unwinding on breakage or being contacted from the outside of the resistor; and third, printed resistors used in hybrid circuits where the resistor is printed on an insulating substrate using conducting inks, produced by metal deposition, or constructed in a similar manner and then covered with an insulating conformal coating or encapsulated.</p><p>The commonly available carbon composition resistors are not suitable for this use as experience has shown they can fail in a way which produces lower resistance values due to the impurities introduced into the carbon in their construction.</p><h3>13.10.4 Blocking capacitors <span class="en">13.10.4 Blocking capacitors</span></h3><p>Where capacitors are used to prevent the transmission of dc and are required to be infallible it is possible to use only two capacitors in 'ia' circuits to achieve this, provided the capacitors are of sufficient reliability. This effectively excludes electrolytic and tantalum types and restricts the choice of capacitor to those with solid dielectrics such as ceramic, paper, polyester and similar materials. Where two capacitors of acceptable types of construction are connected in series they are considered as infallible and the effective capacitance will be that present if either of them fails to short circuit. Thus a single capacitor failure is equated to two countable faults. Apart from their construction type each of the two capacitors needs also to be proof against the following situations.</p><p>First, each capacitor must withstand, without breakdown, a 50 Hz rms ac and dc voltage of 2 U + 1000 V with a minimum of 1500 V. The test is applied as previously described for withstand tests (i.e., raising the voltage steadily over 10 seconds and then maintaining it over 60 seconds) and also, as previously, the maximum current which may flow is 5 mA which must be either falling or stable during the 60 seconds of the test. For the ac test the current passing will, of course, be dependent on the reactance of the capacitor but increases during the test are taken as a sign of failure.</p><p>Second, where the capacitors are connected between the intrinsically safe circuit and earth, or separate intrinsically safe circuits, and failure to earth could create an unsafe condition by, for example, by-passing safety components, the test voltage above should be reduced to 2 U with a minimum of 500 V.</p><p>In both of the above cases the mounting of the capacitors must be such as to comply with Table 13.10 if the assembly is to be considered as infallible against direct interconnection of the two circuits separated by the capacitors.</p><p>The voltage U, specified in the electric strength tests above, is the maximum voltage which can appear across the capacitor combination in service in the case of capacitor combinations.</p><h3>13.10.5 Shunt safety assemblies <span class="en">13.10.5 Shunt safety assemblies</span></h3><p>A shunt safety assembly is one which typically limits discharge of inductors (using normally reverse biased diodes) or limits voltage across parts of intrinsically safe circuits so as to ensure safety. Such limiting action must be infallible and such assemblies are considered as infallible against open circuit failure. The mounting and connection of such assemblies needs to be such that open circuit of connections can be ignored (see Section 13.10.6).</p><p>Shunt safety assemblies are limited to semiconductor devices as it is necessary to have confidence that the devices themselves have a low rate of failure to open circuit and, almost uniquely, the mode of failure of a semiconductor junction is a short circuit or lower resistance as it results from degradation of the junction in the semiconductor. This permits the number of elements of the shunt protection to be reduced from three to two in 'ia' circuits.</p><p>The particular use of thyristors presents a problem due to their operating time and resultant let-through energy. Where such devices are used as safety shunts this let-through energy must not exceed the following limits:</p><div class="eq">IIA = 160 µJ<br>IIB = 80 µJ<br>IIC = 20 µJ</div><div class="note"><b>Note on the micro sign lost in OCR.</b> The print reads '160 µJ / 80 µJ / 20 µJ', '50 µs' and '35 µm'; the OCR text layer reads '160pJ / 80~J / 20pJ', '50p' and '35 pm'. The micro sign is restored as printed.</div><div class="note"><b>Note on IIA in the let-through list.</b> The OCR line reads 'IJA = 160pJ'; the render clearly prints 'IIA'. 'IIA' is kept as printed.</div><h4>Shunt safety assemblies which limit voltages within intrinsically safe circuits <span class="en">Shunt safety assemblies which limit voltages within intrinsically safe circuits</span></h4><p>Shunt Safety Assemblies which limit voltage are those which are interposed between power supplies and intrinsically safe circuits, between other circuits (e.g., output receptors) and intrinsically safe circuits, or used to further limit voltages within an intrinsically safe circuit where the principal supply voltage has already been defined. In the two former cases the external circuits must be assumed to contain transients unless their power supplies are fed from the mains via an infallible transformer or are batteries. Where the voltage limiter in question is not the prime voltage limiter (e.g., it has a further infallible voltage limiter between it and the external circuit or power supply) it can also be assumed that transients do not occur.</p><div class="note"><b>Note on the capitalisation shift in E11.</b> The printed sentence begins 'Shunt Safety Assemblies which limit voltage...' with capitals on Safety Assemblies, although the heading above is in sentence case. The capitalisation is retained as printed.</div><p>Voltage regulator assemblies, thyristors diodes, zener diodes, and similar devices are permissible provided the circuits in which they occur are free from transients as described above. (Clearly this is not the case where such elements are connected on the output side of mains transformers or used to limit voltages entering the intrinsically safe circuits from other circuits as the lack of definition and control of such supplies and circuits makes it impossible to identify freedom from transients.) In such cases there need to be two parallel shunt paths which normally means two of the shunt components or assemblies in parallel. Each shunt component, assembly or path needs to be able to withstand not only the maximum voltage with which it is supplied and the maximum power which it may dissipate in operation, but needs to be able to carry the current which would flow through it if it failed to short circuit (the normal mode of failure for semiconductors). This is particularly important in the case of semiconductors and similar devices, as the internal leads connecting the semiconductor material to the leads are usually very fine and excessive current could fuse them which would mean that a short circuit failure would inevitably lead to an open circuit failure. Because of the requirement for the absence of transients, these components or assemblies are normally to be found carrying out such functions as limiting the voltage which can occur across a capacitor within an intrinsically safe circuit, providing a lower voltage supply in such a circuit where the principal voltage has already been defined by other components or assemblies, or limiting power supply voltages in power supplies using infallible transformers to provide mains isolation. The reason for this is that devices such as transistors and thyristors and voltage regulators using such devices do not effectively quench transients and sparking associated with such transients could occur. In Zone 0, where 'ia' circuits enter, there will be an explosive atmosphere for much of the time and this is not acceptable.</p><div class="note"><b>Note on 'thyristors diodes'.</b> The print reads 'Voltage regulator assemblies, thyristors diodes, zener diodes...' without a comma after 'thyristors'. The wording is kept exactly, not corrected to 'thyristors, diodes'.</div><p>Where the shunt safety components or assemblies are used to define voltages in situations where transients are possible, such as within power supplies not fed from infallible transformers where mains-borne transients can occur, transistors, voltage regulators and thyristors cannot be used in 'ia' circuits and the only effective options left are diodes and zener diodes. Again two components or assemblies are considered as infallible but in such cases the elements used have to withstand any transients which may occur. In some cases this can be determined by comparing the component specification with the fuse/time characteristic to determine the size and duration of transients and the ability of the shunt component to deal with them without damage. Where this is not the case, however, it is necessary to test the devices. This is done by determining the maximum current which can flow from the mains or other power source by dividing its maximum voltage by the minimum value for the cold resistance of the fuse and any other infallible series resistance present. The device is then subjected to five current pulses of that amplitude, each 50 µs wide (or if the fuse pre-arcing time at that current is longer the pre-arcing time) at intervals of 20ms. The voltage of the device after that test must not have risen by more than 5 per cent.</p><div class="note"><b>Note on '20ms'.</b> The print writes 'at intervals of 20ms' with no space before the unit, while other units in the same span ('50 Hz', '60 seconds', '5 mA', '50 µs') do have a space. The spelling '20ms' is kept as printed.</div><h4>Circuit protection and component energy safety shunts <span class="en">Circuit protection and component energy safety shunts</span></h4><p>In general, these devices do not operate normally but only in case of a fault elsewhere. This does not necessarily mean that they do not normally conduct or perform an operational function but only that their intrinsic safety function is not called upon in normal operation. Again, two devices are acceptable with the restriction as for voltage limiting shunts where transients may occur and the assumption of transients as already specified. Transients are not considered in this case when such components and assemblies are used to limit discharge of inductors or voltage appearing across capacitors in intrinsically safe circuits.</p><h3>13.10.6 Internal wiring and connections <span class="en">13.10.6 Internal wiring and connections</span></h3><p>It has already been discussed how properly constructed screw terminals may be assumed not to allow disconnection of their conductors and the requirements which such terminals must satisfy. These terminals can, of course, also be used for internal connection and will be considered as not subject to fault (infallible). Likewise, the need for redundancy in plugs and sockets for earth connections has shown that such connections cannot be considered as infallible and need to be subjected to the normal fault count. Internally the normal wiring and connection arrangements need addressing as to their reliability. Both wires (and printed circuit tracks) and their end connections can be made infallible by reaching a minimum standard of construction.</p><h4>Wires and printed circuit tracks <span class="en">Wires and printed circuit tracks</span></h4><p>The necessary requirements for wires to achieve infallibility are as follows. First, an interconnection of two wires in parallel is considered as infallible provided that they reach normal standards of construction. This means that there must be no obvious movement or sharp edges which could be expected to reduce their reliability and increase the risk of their breaking. The precautions taken in this regard are no more than would be expected in good industrial practice. In this case each wire will be rated for current carrying capacity assuming the other has failed.</p><p>Second, the connection may be reduced to one wire for infallibility where the wire has a single conductor of at least 0.5 mm diameter, is secured adjacent to each point of connection to avoid stresses at the connection point, and has no unsupported length (unsecured length) which exceeds 50 mm.</p><div class="note"><b>Note on the construction numbers garbled by OCR.</b> The print reads '50 mm', '0.125 mm²' and '1 mm'; the OCR text layer reads '50 111111', '0.125mm2' and 'lmm'. The values and spacing are restored as printed.</div><p>Third, a single stranded wire subject to the same fixing requirements as a single wire with a single conductor without any minimum size of strand is accepted as infallible, provided the total conductor cross sectional area (the addition of the cross sectional area of all of the strands) is greater than 0.125 mm² (equivalent to a 0.4 mm single conductor). This area is less</p><p>than would be expected for a single conductor as stranded wires are more flexible and less prone to conductor breakage.</p><p>The requirements for printed circuit tracks are a little different as such tracks are not subject to movement in the same way. It is true that flexible printed circuit tracks can flex but these must be accepted as similar to wiring and the requirements for wiring will apply to these. For rigid printed circuit boards the following requirements are necessary for infallibility. First, a minimum thickness of deposited copper forming the track is necessary and this minimum is 35 µm. Tracks of less than this thickness will be considered to fail as a single countable fault if properly rated. Second, two tracks of at least the above thickness, each having a minimum width of 1 mm, are considered as infallible. In this case each track needs to be rated to carry the current which would flow if the other track were broken. Third, a single track of at least the above thickness is considered as infallible if it has a width of at least 1 per cent of its length, with a minimum of 2 mm.</p><p>The wires and tracks require to be rated in the conditions stated above assuming the required range of faults (both countable and non-countable) have occurred in the apparatus and the 1.5 safety factor needs to be applied. This means that in the case of a two parallel conductor configuration, the current through each conductor will be determined in all possible fault conditions and then multiplied by 1.5 to determine the necessary rating for the conductor.</p><h4>Connections and connectors <span class="en">Connections and connectors</span></h4><p>As wires are deemed to be infallible in certain circumstances the end connections of these wires must also have that credibility or the infallibility of wires would be pointless. As already stated, plugs and sockets cannot attain this level of security and a normal fault count is applied to these requiring three parallel connections. For more stable connections infallibility is possible and, to achieve this, the following requirements need to be met.</p><p>First, two permanent connections in parallel, such as two screwed connections, two soldered joints or two wire wrapped connections are always considered as infallible provided they satisfy the normal requirements of good industrial practice. This matches up well with the situation where two parallel wires or printed circuit tracks are used and the connection must be rated for the maximum current which could flow in it, assuming the other connection has become open circuit. Second, a single welded, brazed or crimped joint is accepted as infallible.</p><p>Third, and alternatively, a single soldered joint is considered as infallible, provided it is additionally mechanically secured against separation. For wires this offers little advantage as the methods of additional securing, such as crimping, are infallible in themselves but for printed circuit joints considerable advantage exists. If the wire is inserted through a plated-through hole in the printed circuit board and then bent over on the other</p><figure class="figure" id="fig-28"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.28"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd28" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd28" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd28" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd28" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.28 · Mối hàn không hỏng / Figure 13.28 · Infallible soldered joints</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai mối hàn trên cùng một bảng mạch · mối hàn máy (trái) và mối hàn tay (phải) / Two joints on a common board · machine and manual joints</text><rect x="80" y="170" width="180" height="12" fill="url(#h6__sd28)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="80" y1="182" x2="260" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><rect x="158" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="179" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="161" y="108" width="18" height="82" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="161" y="66" width="18" height="52" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="170" cy="186" rx="30" ry="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="144,184 156,194 170,198 184,194 196,184" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="170" width="180" height="12" fill="url(#h6__sd28)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="182" x2="600" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><rect x="498" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="519" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="501" y="108" width="18" height="82" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="501" y="66" width="18" height="52" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="501,72 512,62 526,68 528,84 521,90 519,78 512,74 501,82" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="510" cy="186" rx="30" ry="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="484,184 496,194 510,198 524,194 536,184" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="42" y="92" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Copper plating</text><text x="42" y="101" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">extends through hole</text><line x1="142" y1="98" x2="160" y2="169" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="226" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire insulation</text><line x1="224" y1="104" x2="183" y2="116" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="42" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Machine applied</text><text x="42" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">solder</text><line x1="128" y1="209" x2="152" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="232" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire left</text><text x="232" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">straight</text><line x1="230" y1="208" x2="179" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="170" y="250" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Machine joint</text><text x="610" y="84" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire</text><line x1="604" y1="87" x2="516" y2="108" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="404" y="100" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Insulation</text><line x1="406" y1="104" x2="503" y2="96" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="638" y="120" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Copper plating</text><text x="638" y="129" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">extends through hole</text><line x1="564" y1="126" x2="523" y2="169" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="412" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Manually</text><text x="412" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">applied solder</text><line x1="458" y1="209" x2="490" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="638" y="212" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire bent</text><text x="638" y="221" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">over</text><line x1="608" y1="208" x2="527" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="510" y="250" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Manual joint</text><text x="340" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai mối hàn cùng xuyên qua lỗ mạ đồng · dây để thẳng ở mối hàn máy, dây bẻ cong ở mối hàn tay</text></svg><figcaption class="figcap">Figure 13.28 · Infallible soldered joints</figcaption></figure><p>side (see Fig. 13.28), when it is soldered the solder will penetrate the hole to a degree and give much more security of joint together with the larger volume of solder used on the bent conductor. Where a high reliability and repeatability form of soldering, such as machine soldering, is used then bending over the wire is not necessary.</p><p>A single screwed type joint (terminal joint) is also acceptable, provided that it satisfies the requirements for earth connection terminals described earlier in this chapter.</p><p>As before, each joint needs to be rated to carry the maximum current which would flow in the recognized conditions of fault with a safety factor of 1.5. This applies to each joint where two parallel joints are used.</p><h3>13.10.7 Galvanic separation <span class="en">13.10.7 Galvanic separation</span></h3><p>Galvanic separation (galvanic isolation) is often required between intrinsically safe and non-intrinsically safe circuits to prevent breakthrough of unacceptable voltages and currents, between separate intrinsically safe circuits for the same reasons, and between separate earths. This latter requirement may be considered as somewhat surprising but it must be borne in mind that in cases of electrical fault heavy electrical currents can flow in earth connections, and the voltage at one so-called grounded point can be different to that at another. As intrinsic safety relies upon control of energy in the hazardous area, a circuit which is connected to earth at more than one point may, due to different voltages existing at its points of connection, have added into it an unknown and essentially uncontrolled voltage. Thus circuits are earthed at only one point or not at all, although the latter is not common due to the problems associated with charging of isolated circuits.</p><h4>Galvanic separation from earth by insulation <span class="en">Galvanic separation from earth by insulation</span></h4><p>Unless more than one earth can by-pass a safety component when the normal insulation and separation requirements of the concept apply, it</p><p>is only necessary to insulate an intrinsically safe circuit so that it will withstand an ac insulation test voltage of at least twice the circuit voltage with a minimum withstand of 500 V rms. Where safety components may be by-passed, the requirements of Tables 13.7 must be applied.</p><div class="note"><b>Note on 'Tables 13.7'.</b> The print uses the plural 'Tables 13.7' although only one table is meant. 'Tables' is retained and is not changed to 'Table 13.7'.</div><div class="note"><b>Note on the absence of tables in this span.</b> Although Table 13.7 and Table 13.10 are repeatedly cited in the text, no table is printed on pp.395-410. The citations are prose references only, not reproduced table elements.</div><h4>Galvanic separation between separate intrinsically safe circuits <span class="en">Galvanic separation between separate intrinsically safe circuits</span></h4><p>Separation between separate intrinsically safe circuits may be achieved by insulation or separation between them using such elements as transformers, relays, optocouplers, capacitors, etc. Where the separation is required to be infallible, the physical separation must comply with Table 13.7 or infallible components or assemblies must be used. In other cases, the normal requirements of the concept apply and failure is taken as non-countable or a countable fault according to the construction or separation.</p><p>Optocouplers are also used for galvanic separation and are subject to the two thirds rating reduction. They will not have to satisfy Table 13.7, however, if they withstand a voltage test of 2 U + 1000 V rms with a minimum of 1500 V rms between their separate parts. In this case, U is the highest manufacturers voltage rating for the device.</p><h4>Galvanic separation between intrinsically safe and non-intrinsically safe circuits <span class="en">Galvanic separation between intrinsically safe and non-intrinsically safe circuits</span></h4><p>Separation by transformers has already been dealt with in consideration of infallible transformers. Separation by relays has been partially dealt with in that the coil contact requirements for relays have already been considered. It is necessary, however, to remind ourselves that Table 13.7 applies to the separation between any two elements of the relay (e.g., coil/contact or contact/contact to achieve galvanic separation). Where the contacts of the relay are in the non-intrinsically safe circuit, the voltage considered is already the normal mains voltage and the circuit to which the contacts are connected will, if satisfying the maximum VA contact requirements in normal operation, in all probability have suitable fault protection so that these ratings are not exceeded in fault conditions. It must also be noted that the use of such things as increased separations or barriers for higher VA ratings will apply where the separation is between separate contacts, as well as between coil and contacts. Also, where any doubt exists as to the maximum VA rating of the contacts in conditions of fault in the non-intrinsically safe circuits to which they are connected, protection such as fusing will be necessary in the contact circuits.</p><div class="note"><b>Note on 'Also, where any doubt exists'.</b> The OCR at line 17488 reads '-41~0, where any doubt exists'; the render clearly reads 'Also, where any doubt exists'. The printed word 'Also,' is restored.</div><div class="note"><b>Note on 'coil/contact'.</b> The OCR reads 'coillcontact'; the print reads '(e.g., coil/contact or contact/contact...)'. The slash is restored as printed.</div><p>Separation by blocking capacitors is also a possibility but again the capacitors must satisfy the requirements for infallibility and the external separations must satisfy the requirements of Table 13.7.</p><p>Optocouplers are used for the purposes of galvanic separation but are usually in low voltage circuits. As there is a possibility of the</p><p>non-intrinsically safe circuit being at mains potential because it is not evaluated, some form of protection for the optocoupler will be necessary in addition to the separation of its two parts having to meet Table 13.10 requirements. This is normally achieved by using a shunt zener diode across the non-intrinsically safe connections and protecting it with a suitable rated fuse. The fuse/zener diode combination is chosen in the same way as for safety shunts to ensure that the fuse will always clear before the zener diode is damaged.</p><h3>13.11 Diode safety barriers <span class="en">13.11 Diode safety barriers</span></h3><p>Developed in the late 1960s the diode safety barrier (or shunt zener barrier as it also known) provided a tool which revolutionized intrinsic safety as a technique. The device was designed to fit at the hazardous area/non-hazardous area interface of an intrinsically safe circuit and be proof against breakthrough of dangerous voltages into the hazardous area. When one is fitted, therefore, the maximum voltage and current which needs to be considered is the let-through voltage and current of the barrier device whatever the apparatus connected on the non-hazardous area side of the device. Thus, for the first time, it was not necessary to use specially constructed associated apparatus and almost any normal industrial apparatus was usable resulting in great increases in flexibility and decreases in cost. The only problem was the necessity for the devices to have safety earths which dictated the point at which the intrinsically safe circuit was earthed, but this was only a problem in a small minority of cases (such as some public address systems) and in these special associated apparatus could be constructed.</p><div class="note"><b>Note on 'as it also known'.</b> The print reads '(or shunt zener barrier as it also known)', missing the word 'is'. The wording is kept as printed, not corrected to 'as it is also known'.</div><p>The barrier device in its earliest form relied on the characteristics of the zener or avalanche diode which, although a normal diode in the forward direction was specially constructed so that it suffered recoverable avalanche breakdown in the reverse direction (see Fig. 13.29. These devices were assembled, as shown in Fig. 13.30, to form an assembly which was proof against mains breakthrough (or breakthrough of the supplies to the apparatus on the non-hazardous side) into the hazardous area and define the maximum open circuit voltage, short circuit current, and let through power available to the circuit in the hazardous area. The operation of the device is as follows:</p><div class="note"><b>Note on the unclosed parenthesis.</b> The printed sentence begins '(see Fig. 13.29. These devices were assembled...' and the opening parenthesis is never closed. The source error is preserved; no ')' is added.</div><div class="note"><b>Note on 'let through' hyphenation.</b> E38 prints 'and let through power' without a hyphen, whereas E10 and E38 use 'let-through energy'. Each spelling is kept at its own place.</div><p>1. The voltage is controlled by two shunt zener diodes, Z1 and Z2 in Fig. 13.30, forming a shunt voltage limiting network. Because of the sensitivity of such devices and their usual ultimate encapsulation, the diodes are routinely subjected to a 150°C storage test for 2 hours and then the pulse test for shunt voltage limiters.</p><p>2. To allow confidence in the action of the diodes they need to be protected by a fuse, F1 in Fig. 13.30, offering the same protection as the fuse described for shunt voltage limiters.</p><figure class="figure" id="fig-29"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.29"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd29" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd29" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd29" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd29" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.29 · Đặc tính điển hình của diode zener (sụp đổ thác lũ) / Figure 13.29 · Typical zener (avalanche) diode characteristics</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị dòng theo áp · nhánh thuận và nhánh zener / Current-voltage graph · forward and zener branches</text><line x1="80" y1="165" x2="606" y2="165" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd29)"/><line x1="340" y1="258" x2="340" y2="60" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd29)"/><line x1="340" y1="160" x2="340" y2="170" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="340,165 348,165 352,161 362,132 372,96 378,68" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><polyline points="338,165 300,164 260,163 250,161 250,196 250,232" fill="none" stroke="#b03a2e" stroke-width="1.8"/><line x1="250" y1="120" x2="250" y2="158" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><text x="356" y="70" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current</text><text x="332" y="84" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="332" y="252" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−I</text><text x="398" y="97" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Diode</text><text x="398" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">current</text><line x1="392" y1="110" x2="370" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd29)"/><text x="100" y="148" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener</text><text x="100" y="157" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">direction</text><text x="104" y="181" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−V</text><text x="244" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan></text><text x="212" y="216" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener current</text><line x1="288" y1="212" x2="251" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd29)"/><text x="438" y="148" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Diode</text><text x="438" y="157" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">direction</text><text x="596" y="181" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="556" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Voltage</text><text x="356" y="181" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">F</tspan></text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V<tspan baseline-shift="sub" font-size="0.72em">F</tspan> = Forward diode voltage (usually 0.5–0.8 V),</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> = Zener or avalanche breakdown voltage (3–100 + V)</text></svg><figcaption class="figcap">Figure 13.29 · Typical zener (avalanche) diode characteristics</figcaption></figure><p>3. A resistor, R1 in Fig. 13.30, is placed between the diodes so that after assembly, when they cannot be accessed, it is still possible to test for their presence.</p><p>4. A final resistor, R2 in Fig. 13.30, is then placed after the zener diodes to limit the short circuit current to the hazardous area to a safe level at the maximum zener diode voltage</p><div class="note"><b>Note on numbered item 4.</b> Item 4 ends with 'maximum zener diode voltage' in the print and carries no full stop. No full stop is added.</div><p>The whole is then encapsulated or enclosed by some other means which ensures that access to the components will not be possible without destroying the barrier. The assembly needs to be fitted with an earth connection which is effectively infallible (either a single infallible connection or two connections in parallel) which is used to earth the barrier only. Any circuit conductors which are at earth potential may not share this connection but must have other separate connection facilities. Mounting systems for barriers need to make it impossible for them to be reverse mounted or make such mounting so obvious that it can be assumed not to occur. Typical of such methods is asymmetrical mounting using the earth connection facility to effect mounting on the earth bar (the most common method – see Fig. 13.31) or keying such as used for terminal rails where it is only possible to mount in one orientation.</p><p>Barrier devices are now available in a wide variety of formats (see Fig. 13.32) and a wide range of voltages to cater for most possible requirements. The problem is that once the barrier has acted in its protective</p><figure class="figure" id="fig-30"><svg viewBox="0 0 680 360" role="img" aria-label="Fig. 13.30"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd30" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd30" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd30" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd30" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.30 · Cấu hình hàng rào zener điển hình / Figure 13.30 · Typical zener barrier configuration</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ mạch và đặc tính đầu ra · Z1, Z2, F1, R1, R2 / Circuit and barrier output characteristic</text><line x1="150" y1="75" x2="530" y2="75" stroke="#2a2a2a" stroke-width="1.2"/><line x1="150" y1="145" x2="530" y2="145" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="75" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="530" cy="75" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="150" cy="145" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="530" cy="145" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="190" y="70" width="22" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="192" y1="79" x2="210" y2="71" stroke="#2a2a2a" stroke-width="1.0"/><text x="200" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Protective</text><text x="200" y="69" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">fuse</text><text x="200" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1</text><polyline points="250,75 258.33,70 266.67,80 275,70 283.33,80 291.67,70 300,75" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="275" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current limiting</text><text x="275" y="59" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">resistor</text><text x="275" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="392,75 400.33,70 408.67,80 417,70 425.33,80 433.67,70 442,75" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="417" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current limiting</text><text x="417" y="59" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">resistor</text><text x="417" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2</text><line x1="232" y1="75" x2="232" y2="102.2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="224,116.36 232,102.2 240,116.36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="222" y1="116.36" x2="242" y2="116.36" stroke="#2a2a2a" stroke-width="1.3"/><line x1="232" y1="116.36" x2="232" y2="145" stroke="#2a2a2a" stroke-width="1.1"/><line x1="350" y1="75" x2="350" y2="102.2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="342,116.36 350,102.2 358,116.36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="116.36" x2="360" y2="116.36" stroke="#2a2a2a" stroke-width="1.3"/><line x1="350" y1="116.36" x2="350" y2="145" stroke="#2a2a2a" stroke-width="1.1"/><text x="291" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener</text><text x="291" y="125" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">diodes</text><text x="232" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1 (Note 1)</text><text x="350" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2 (Note 1)</text><line x1="291" y1="145" x2="309" y2="145" stroke="#2a2a2a" stroke-width="1.2"/><line x1="294" y1="149" x2="306" y2="149" stroke="#2a2a2a" stroke-width="1.0"/><line x1="297" y1="153" x2="303" y2="153" stroke="#2a2a2a" stroke-width="0.9"/><text x="36" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Non-hazardous</text><text x="36" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">area circuit</text><text x="36" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals</text><text x="546" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically</text><text x="546" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">safe circuit</text><text x="546" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals</text><text x="300" y="179" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Single infallible or 2 separate</text><text x="300" y="188" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">earth connections (Note 2)</text><line x1="150" y1="288" x2="500" y2="288" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd30)"/><line x1="150" y1="288" x2="150" y2="214" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd30)"/><text x="150" y="207" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><rect x="150" y="224" width="280" height="64" fill="url(#h6__sd30)" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="228" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="140" y="266" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><text x="140" y="291" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="290" y="304" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Barrier output characteristic</text><text x="290" y="319" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Maximum zener voltage of Z1 or Z2, whichever is greater</text></svg><figcaption class="figcap">Figure 13.30 · Typical zener barrier configuration. Notes: (1) Both Z1 and Z2 are chosen so that they will not suffer damage during fuse pre-arcing period when maximum (mains) input voltage is applied. (2) If earth connection is a wire it must be of at least 4 mm² conductor cross section</figcaption></figure><div class="note"><b>Note on the Fig. 13.30 caption line-break.</b> In the OCR text layer the caption is interleaved with the graph labels (lines 17597-17603); the caption itself is continuous prose with both Notes (1) and (2), as reproduced here.</div><figure class="figure" id="fig-31"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.31"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd31" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd31" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd31" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd31" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.31 · Hệ thống lắp đặt hàng rào điển hình / Figure 13.31 · Typical barrier mounting system</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lắp lệch một đầu vào thanh nối đất / Asymmetric mounting on the earth bar</text><rect x="120" y="122" width="450" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.3"/><text x="345" y="148" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Barrier device</text><path d="M338 122 C326 96 354 92 346 68" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><path d="M386 122 C374 94 402 90 394 64" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="342" y1="68" x2="350" y2="68" stroke="#2a2a2a" stroke-width="1.2"/><line x1="390" y1="64" x2="398" y2="64" stroke="#2a2a2a" stroke-width="1.2"/><rect x="80" y="178" width="520" height="18" fill="url(#h6__sd31)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="80" y1="196" x2="600" y2="196" stroke="#2a2a2a" stroke-width="1.0"/><text x="88" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Earth bar</text><line x1="126" y1="210" x2="112" y2="188" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><polygon points="142,164 196,164 182,214 128,214" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="152" cy="172" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="178" cy="172" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="146" cy="204" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="172" cy="204" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><text x="250" y="230" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Bolts fixing barrier asymmetrically</text><text x="250" y="240" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">to earth bar and forming infallible</text><text x="250" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">earth connection</text><line x1="246" y1="224" x2="180" y2="184" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><circle cx="574" cy="134" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="574" cy="148" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="462" y="220" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Circuit connection</text><text x="462" y="230" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals (one may be</text><text x="462" y="240" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">an earth terminal)</text><line x1="558" y1="215" x2="574" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><text x="340" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lắp lệch giúp không thể lặp ngược hàng rào lên thanh nối đất</text></svg><figcaption class="figcap">Figure 13.31 · Typical barrier mounting system</figcaption></figure><figure class="figure" id="fig-32"><svg viewBox="0 0 680 600" role="img" aria-label="Fig. 13.32"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd32" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd32" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd32" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd32" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.32 · Các cấu hình hàng rào zener điển hình / Figure 13.32 · Typical zener barrier configurations</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình kênh đơn, hai kênh và chuỗi diode · phương trình đầu ra ở bên phải / Four configurations with output equations</text><text x="40" y="48" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(1)</text><line x1="48" y1="70" x2="352" y2="70" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="135" x2="352" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="40" y="74" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+</text><text x="40" y="139" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><rect x="72" y="65" width="18" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="74" x2="88" y2="66" stroke="#2a2a2a" stroke-width="1.0"/><text x="81" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1</text><polyline points="140,70 147.5,65 155,75 162.5,65 170,75 177.5,65 185,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="162" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="255,70 262.5,65 270,75 277.5,65 285,75 292.5,65 300,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="277" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2</text><line x1="112" y1="70" x2="112" y2="94.4" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="104,108.56 112,94.4 120,108.56" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="102" y1="108.56" x2="122" y2="108.56" stroke="#2a2a2a" stroke-width="1.3"/><line x1="112" y1="108.56" x2="112" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1</text><line x1="222" y1="70" x2="222" y2="94.4" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="214,108.56 222,94.4 230,108.56" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="212" y1="108.56" x2="232" y2="108.56" stroke="#2a2a2a" stroke-width="1.3"/><line x1="222" y1="108.56" x2="222" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="222" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2</text><line x1="213" y1="135" x2="231" y2="135" stroke="#2a2a2a" stroke-width="1.2"/><line x1="216" y1="139" x2="228" y2="139" stroke="#2a2a2a" stroke-width="1.0"/><line x1="219" y1="143" x2="225" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><text x="362" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="362" y="125" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="72" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = +V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan></text><text x="400" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or −V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="102" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = +V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan>/R</text><text x="400" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or −V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/R</text><text x="40" y="168" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(2)</text><line x1="48" y1="184" x2="352" y2="184" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="278" x2="352" y2="278" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="184" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="278" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="179" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="188" x2="76" y2="180" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="273" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="282" x2="76" y2="274" stroke="#2a2a2a" stroke-width="1.0"/><text x="70" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1/1</text><text x="70" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1/2</text><polyline points="112,184 119,179 126,189 133,179 140,189 147,179 154,184" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="112,278 119,273 126,283 133,273 140,283 147,273 154,278" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="133" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/1</text><text x="133" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/2</text><polyline points="266,184 273,179 280,189 287,179 294,189 301,179 308,184" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="266,278 273,273 280,283 287,273 294,283 301,273 308,278" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="287" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/1</text><text x="287" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/2</text><line x1="180" y1="184" x2="180" y2="187.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,197.2 180,187.78 188,197.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="197.2" x2="190" y2="197.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="197.2" x2="180" y2="205" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/1</text><line x1="228" y1="184" x2="228" y2="187.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,197.2 228,187.78 236,197.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="197.2" x2="238" y2="197.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="197.2" x2="228" y2="205" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/1</text><line x1="180" y1="205" x2="180" y2="208.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,218.2 180,208.78 188,218.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="218.2" x2="190" y2="218.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="218.2" x2="180" y2="226" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="233" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/2</text><line x1="228" y1="205" x2="228" y2="208.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,218.2 228,208.78 236,218.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="218.2" x2="238" y2="218.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="218.2" x2="228" y2="226" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="233" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/2</text><line x1="180" y1="226" x2="180" y2="229.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,239.2 180,229.78 188,239.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="239.2" x2="190" y2="239.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="239.2" x2="180" y2="247" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/3</text><line x1="228" y1="226" x2="228" y2="229.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,239.2 228,229.78 236,239.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="239.2" x2="238" y2="239.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="239.2" x2="228" y2="247" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/3</text><line x1="180" y1="247" x2="180" y2="250.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,260.2 180,250.78 188,260.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="260.2" x2="190" y2="260.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="260.2" x2="180" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="275" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/4</text><line x1="228" y1="247" x2="228" y2="250.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,260.2 228,250.78 236,260.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="260.2" x2="238" y2="260.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="260.2" x2="228" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="275" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/4</text><line x1="195" y1="278" x2="213" y2="278" stroke="#2a2a2a" stroke-width="1.2"/><line x1="198" y1="282" x2="210" y2="282" stroke="#2a2a2a" stroke-width="1.0"/><line x1="201" y1="286" x2="207" y2="286" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="224" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="240" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="350" y="280" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="187" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = 2V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + 2V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="199" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="217" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = 2V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + 2V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ 2 R₂</text><text x="400" y="235" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ R₂</text><text x="400" y="247" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or ± 2(V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>)/R₂</text><text x="400" y="259" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="356" y="311" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note 1: Both channels can feed current to earth in parallel if field wiring is s/c</text><text x="40" y="332" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(3)</text><line x1="48" y1="348" x2="352" y2="348" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="442" x2="352" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="348" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="442" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="343" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="352" x2="76" y2="344" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="437" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="446" x2="76" y2="438" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="120,348 126.67,343 133.33,353 140,343 146.67,353 153.33,343 160,348" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="250,442 256.67,437 263.33,447 270,437 276.67,447 283.33,437 290,442" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="338" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/1</text><text x="270" y="460" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/2</text><line x1="120" y1="348" x2="120" y2="359.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="112,373.68 120,359.52 128,373.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="373.68" x2="130" y2="373.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="373.68" x2="120" y2="390" stroke="#2a2a2a" stroke-width="1.1"/><line x1="120" y1="400" x2="120" y2="411.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="112,425.68 120,411.52 128,425.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="425.68" x2="130" y2="425.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="425.68" x2="120" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="404" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/1</text><text x="120" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/3</text><line x1="250" y1="348" x2="250" y2="359.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="242,373.68 250,359.52 258,373.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="373.68" x2="260" y2="373.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="373.68" x2="250" y2="390" stroke="#2a2a2a" stroke-width="1.1"/><line x1="250" y1="400" x2="250" y2="411.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="242,425.68 250,411.52 258,425.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="425.68" x2="260" y2="425.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="425.68" x2="250" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="404" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/1</text><text x="250" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/3</text><line x1="120" y1="392" x2="250" y2="392" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="176,386 162,392 176,398" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="160" y1="385" x2="160" y2="399" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="216,386 202,392 216,398" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="385" x2="200" y2="399" stroke="#2a2a2a" stroke-width="1.3"/><text x="168" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/2</text><text x="208" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/2</text><line x1="176" y1="442" x2="194" y2="442" stroke="#2a2a2a" stroke-width="1.2"/><line x1="179" y1="446" x2="191" y2="446" stroke="#2a2a2a" stroke-width="1.0"/><line x1="182" y1="450" x2="188" y2="450" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="386" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="402" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="428" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="350" y="444" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="351" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="369" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ 2 R₂</text><text x="400" y="387" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ R₂</text><text x="400" y="399" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or 2(V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/R₁)</text><text x="400" y="411" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="356" y="473" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note 1: Both channels can feed current to earth in parallel if field wiring</text><text x="356" y="483" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">is short circuit.</text><text x="40" y="508" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(4)</text><line x1="48" y1="524" x2="352" y2="524" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="590" x2="352" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="524" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="590" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="92" y="519" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="94" y1="528" x2="106" y2="520" stroke="#2a2a2a" stroke-width="1.0"/><rect x="132" y="519" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="134" y1="528" x2="146" y2="520" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="176,524 182.33,519 188.67,529 195,519 201.33,529 207.67,519 214,524" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="266,518 252,524 266,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="250" y1="517" x2="250" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="296,518 282,524 296,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="280" y1="517" x2="280" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="326,518 312,524 326,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="310" y1="517" x2="310" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><line x1="132" y1="524" x2="132" y2="548.96" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="124,563.12 132,548.96 140,563.12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="122" y1="563.12" x2="142" y2="563.12" stroke="#2a2a2a" stroke-width="1.3"/><line x1="132" y1="563.12" x2="132" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><line x1="214" y1="524" x2="214" y2="548.96" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="206,563.12 214,548.96 222,563.12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="204" y1="563.12" x2="224" y2="563.12" stroke="#2a2a2a" stroke-width="1.3"/><line x1="214" y1="563.12" x2="214" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><line x1="205" y1="590" x2="223" y2="590" stroke="#2a2a2a" stroke-width="1.2"/><line x1="208" y1="594" x2="220" y2="594" stroke="#2a2a2a" stroke-width="1.0"/><line x1="211" y1="598" x2="217" y2="598" stroke="#2a2a2a" stroke-width="0.9"/><text x="362" y="552" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="362" y="576" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="533" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> or V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="551" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = 0 (Effectively)</text></svg><figcaption class="figcap">Figure 13.32 · Typical zener barrier configurations</figcaption></figure><div class="note"><b>Note on the two Note 1 texts in Fig. 13.32.</b> Diagram 2 ends '...if field wiring is s/c' with no final full stop; diagram 3 ends '...if field wiring is short circuit.' with one. Both are preserved verbatim.</div><div class="note"><b>Note on the R₁ subscript in Fig. 13.32.</b> The last equation of diagram 3 prints '2(V<sub>Z</sub> + V<sub>DIODE</sub>/R₁)' with subscript 1, while diagram 2 prints '± 2(V<sub>Z</sub> + V<sub>DIODE</sub>)/R₂' with subscript 2. The two are not harmonised.</div><p>mode, it is a throw-away item as its fuse will have operated and thus it will be open circuit. To prevent this it is perfectly acceptable to insert a fuse of lower rated rupturing current in series with the barrier on the non-hazardous area side so that it will rupture before that in the barrier.</p><p>Barrier devices offering galvanic isolation and many other more complex functions are also available, and almost all of the intrinsically safe installations now used utilize barrier devices which confirms their value and the revolution which they produced.</p><h3>13.12 Input and output specifications <span class="en">13.12 Input and output specifications</span></h3><p>Due to of the wide range of intrinsically safe equipment it is necessary to identify that which can be interconnected. To this end items of apparatus have specifications which accompany them and are required to be identified on their labels if possible, but in any event to accompany them. These differ for associated apparatus (including barriers) and intrinsically safe apparatus.</p><div class="note"><b>Note on 'Due to of'.</b> The print begins 'Due to of the wide range of intrinsically safe equipment...' with a duplicated preposition. The wording is retained as printed.</div><h4>Associated apparatus <span class="en">Associated apparatus</span></h4><p>The important parameters for associated apparatus are as follows:</p><h4>[ia] or [ib] <span class="en">[ia] or [ib]</span></h4><p>This identifies the level of intrinsic safety and the square brackets indicate that the apparatus is for connection to intrinsically safe apparatus but is not intended for hazardous area mounting. It may be hazardous area mounted if, however, it is protected by another method (e.g., by being placed in a flameproof enclosure).</p><h4>IIA, IIB or IIC <span class="en">IIA, IIB or IIC</span></h4><p>This indicates the sub-grouping and is common with all other types of protection.</p><h4>Uₘ <span class="en">Uₘ</span></h4><p>The supply terminals and output terminals of associated apparatus will be marked with Uₘ which is the maximum voltage which may be connected to them without violating intrinsic safety. This is normally considered to be the maximum supply voltage to the apparatus to which they are connected, and is normally assumed to be the mains.</p><h4>U₀ <span class="en">U₀</span></h4><p>This is the maximum open circuit voltage which the associated apparatus can supply to the intrinsically safe apparatus with which they are interconnected. It determines the maximum capacitance which will be permitted in the intrinsically safe circuit.</p><h4>I₀ <span class="en">I₀</span></h4><p>This is the maximum short circuit current which the associated apparatus can supply to the hazardous area and will determine the maximum inductance acceptable in the intrinsically safe circuit.</p><h4>P₀ <span class="en">P₀</span></h4><p>This is an indication of the maximum power which the associated apparatus can deliver into the hazardous area. It also goes some way to identifying the type of source represented by that apparatus (e.g., resistively limited or constant current voltage limited).</p><h4>L₀ <span class="en">L₀</span></h4><p>This specifies the maximum inductance which can be connected to the intrinsically safe circuit terminals of the associated apparatus, and hence the maximum inductance acceptable for the combination of cable and intrinsically safe apparatus.</p><h4>C₀ <span class="en">C₀</span></h4><p>This specifies the maximum capacitance which can be connected to the intrinsically safe circuit terminals of the apparatus, and hence the maximum acceptable capacitance of the combination of interconnecting cable and intrinsically safe apparatus.</p><p>These parameters allow the maximum facility for interconnection of associated and intrinsically safe apparatus without carrying out complex calculations. The only other parameter which is of interest is a parameter called Inductance/Resistance ratio (L₀/R₀) which is a measure of the maximum inductance per unit of resistance which may be connected to the power source. This is valuable because it is known that as cable length increases so does its resistance and current will fall, which means the permitted inductance will rise. For a resistively limited source (and these comprise most of the sources used in intrinsic safety) it can further be shown that the maximum stored energy occurs when the external resistance equals the source resistance (see Fig. 13.33) and, if this is safe, then any other situation is also safe. If this is applied to cable, therefore, no limit of cable length which would otherwise be imposed by inductance per unit length is necessary. For any situation the L₀/R₀ can be calculated (see Fig. 13.34) and this ratio is given by:-</p><div class="eq">L₀/R₀ = {8eRₓ + (64e²Rₓ² − 72U²eLₓ)^0.5}/4.5U      H/Ω</div><p>where  Rₓ = The circuit resistance excluding the cable  (Rₛ or Rₛ + Rᵢ, whichever gives the worst case)  Ω<br>U = The open circuit voltage of the power source  V<br>Lₓ = The total value of lumped inductance in the circuit  (Lₛ or Lₛ + Lᵢ whichever gives the worst case)  H<br>e = The minimum ignition energy  J</p><div class="note"><b>Note on subscript and superscript loss in OCR.</b> The print uses Rₓ, Rₛ, Rᵢ, Lₓ, Lₛ, Lᵢ, L₀, R₀, U₀, I₀, Uᵢ, Iᵢ, Pᵢ, Lᵢ, Cᵢ, mm², 10⁻⁶, V₂ and V₁; the OCR flattens them into 'R,', 'Lo', 'U,,', 'loT6' and '4 mm2'. All are restored as printed.</div><figure class="figure" id="fig-33"><svg viewBox="0 0 680 400" role="img" aria-label="Fig. 13.33"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd33" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd33" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd33" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd33" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.33 · Đặc tính năng lượng tích trữ của cáp / Figure 13.33 · Cable stored energy characteristic</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nguồn, cáp và đồ thị năng lượng theo điện trở cáp / Source, external circuit and energy curve</text><line x1="90" y1="76" x2="500" y2="76" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="146" x2="500" y2="146" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="76" x2="90" y2="103" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="119" x2="90" y2="146" stroke="#2a2a2a" stroke-width="1.2"/><line x1="80" y1="103" x2="100" y2="103" stroke="#2a2a2a" stroke-width="1.6"/><line x1="84" y1="119" x2="96" y2="119" stroke="#2a2a2a" stroke-width="1.6"/><text x="76" y="116" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><polyline points="138,76 144.67,71 151.33,81 158,71 164.67,81 171.33,71 178,76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="158" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R</text><line x1="210" y1="60" x2="210" y2="152" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><path d="M300 76 A4.5 4.5 0 0 1 310 76 A4.5 4.5 0 0 1 320 76 A4.5 4.5 0 0 1 330 76 A4.5 4.5 0 0 1 340 76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><polyline points="390,76 396.67,71 403.33,81 410,71 416.67,81 423.33,71 430,76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="410" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><text x="150" y="158" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Source</text><text x="350" y="158" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">External circuit</text><text x="340" y="184" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stored energy for any cable length = 1/2 L (V/(R + R<tspan baseline-shift="sub" font-size="0.72em">0</tspan>))²</text><line x1="140" y1="335" x2="516" y2="335" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd33)"/><line x1="140" y1="335" x2="140" y2="223" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd33)"/><polyline points="140,335 144.5,325.08 149,316.18 153.5,308.18 158,300.99 162.5,294.52 167,288.69 171.5,283.43 176,278.69 180.5,274.42 185,270.56 189.5,267.07 194,263.93 198.5,261.1 203,258.54 207.5,256.24 212,254.17 216.5,252.3 221,250.63 225.5,249.13 230,247.79 234.5,246.59 239,245.53 243.5,244.59 248,243.76 252.5,243.03 257,242.39 261.5,241.84 266,241.37 270.5,240.97 275,240.64 279.5,240.37 284,240.15 288.5,239.99 293,239.87 297.5,239.8 302,239.76 306.5,239.77 311,239.81 315.5,239.88 320,239.98 324.5,240.1 329,240.25 333.5,240.43 338,240.62 342.5,240.83 347,241.07 351.5,241.31 356,241.57 360.5,241.85 365,242.14 369.5,242.44 374,242.74 378.5,243.06 383,243.39 387.5,243.72 392,244.07 396.5,244.41 401,244.77 405.5,245.13 410,245.49 414.5,245.86 419,246.23 423.5,246.61 428,246.98 432.5,247.36 437,247.74 441.5,248.13 446,248.51 450.5,248.9 455,249.29 459.5,249.67 464,250.06 468.5,250.45 473,250.84 477.5,251.23 482,251.61 486.5,252 491,252.39 495.5,252.77 500,253.15" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><line x1="140" y1="239.77" x2="326.5" y2="239.77" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="306.5" y1="239.77" x2="306.5" y2="339" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="132" y="211" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">1/2 L (V/(R + R<tspan baseline-shift="sub" font-size="0.72em">0</tspan>))²</text><text x="344" y="238" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Maximum external circuit</text><text x="344" y="248" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">stored energy</text><text x="132" y="339" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="306.5" y="350" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = R</text><text x="512" y="350" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">c</tspan></text></svg><figcaption class="figcap">Figure 13.33 · Cable stored energy characteristic</figcaption></figure><p>For the purposes of this calculation the minimum energy is derived from the curves (see Figs. 13.35 and 13.36) and is as follows:</p><div class="eq">IIA = 320 × 10⁻⁶       J<br>IIB = 160 × 10⁻⁶       J<br>IIC = 40 × 10⁻⁶        J</div><p>Where there is no lumped inductance in either the associated or the intrinsically safe apparatus this formula simplifies to:</p><div class="eq">L₀/R₀ = 3.56eRₓ/U      H/Ω</div><p>Regrettably there is no similar method of identifying capacitance, although clearly the cable resistance will have an effect of reducing the</p><figure class="figure" id="fig-34"><svg viewBox="0 0 680 330" role="img" aria-label="Fig. 13.34"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd34" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd34" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd34" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd34" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.34 · Tính tỉ số L/R / Figure 13.34 · Calculation of L/R ratio</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nguồn, cáp và thiết bị nhận · các thông số tập trung và phân bố / Source, cable and receptor parameters</text><line x1="70" y1="92" x2="600" y2="92" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="170" x2="600" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="92" x2="70" y2="104" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="158" x2="70" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="70" cy="104" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="70" cy="158" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="58" y="136" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><line x1="250" y1="70" x2="250" y2="188" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><line x1="450" y1="70" x2="450" y2="188" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><path d="M100 92 A4.5 4.5 0 0 1 110 92 A4.5 4.5 0 0 1 120 92 A4.5 4.5 0 0 1 130 92 A4.5 4.5 0 0 1 140 92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">s</tspan></text><polyline points="158,92 164.67,87 171.33,97 178,87 184.67,97 191.33,87 198,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">s</tspan></text><path d="M300 92 A4.5 4.5 0 0 1 310 92 A4.5 4.5 0 0 1 320 92 A4.5 4.5 0 0 1 330 92 A4.5 4.5 0 0 1 340 92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><polyline points="370,92 376.67,87 383.33,97 390,87 396.67,97 403.33,87 410,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="390" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><line x1="600" y1="92" x2="600" y2="116" stroke="#2a2a2a" stroke-width="1.2"/><path d="M600 116 A4 4 0 0 0 600 124 A4 4 0 0 0 600 132 A4 4 0 0 0 600 140" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="614" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><polyline points="600,140 595,144 605,148 595,152 605,156 595,160 600,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="614" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><line x1="600" y1="164" x2="600" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Source</text><text x="160" y="211" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(associated</text><text x="160" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">apparatus)</text><text x="350" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><text x="530" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Receptor</text><text x="530" y="211" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(intrinsically</text><text x="530" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">safe apparatus)</text><text x="60" y="242" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">s</tspan> = Source lumped inductance (fixed)</text><text x="60" y="253" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">i</tspan> = Reception lumped inductance (fixed)</text><text x="60" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Cable capacity (varies with length)</text><text x="60" y="275" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">s</tspan> = Source resistance (fixed)</text><text x="60" y="286" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">i</tspan> = Reception resistance (fixed)</text><text x="60" y="297" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Cable resistance (varies with length)</text><text x="60" y="308" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V = Source voltage</text></svg><figcaption class="figcap">Figure 13.34 · Calculation of L/R ratio</figcaption></figure><div class="note"><b>Note on line 3 of the Fig. 13.34 key.</b> The print reads 'L₀ = Cable capacity (varies with length)', using 'capacity' rather than 'capacitance'. The receptor designators look like 'L1'/'R1' in the drawing but are Lᵢ/Rᵢ in the key. Both are kept as printed.</div><p>rate of capacitive discharge. The problem here is that the cable comprises a set of series resistors and shunt capacitors which is much more difficult to analyse than is the inductive case, where all components are in series. Thus in most cases the limit on cable length will be the cable capacitance, although experience has shown that with normal cables the problem of cable length only becomes real in the case of sub-group IIC installations as the capacitance for IIA and IIB for all circuits below 30 V, where most intrinsically safe circuits are concentrated, is large enough to accommodate any reasonable length of cable required.</p><p>Where voltage limited constant current supplies are concerned the calculation of L/R is on the face of it more difficult. By using a tangent line as shown is Fig. 13.35 it can, however, be calculated and, although the result is somewhat limiting, it is often useful to have.</p><div class="note"><b>Note on 'as shown is Fig. 13.35'.</b> The print uses 'is' for 'in' in the phrase 'By using a tangent line as shown is Fig. 13.35'. The source error is kept.</div><h4>Intrinsically safe apparatus <span class="en">Intrinsically safe apparatus</span></h4><p>In the case of intrinsically safe apparatus the required parameters in most cases are those within the apparatus, as the apparatus is connected to a power source. What is necessarily marked on or referred to for the apparatus is:</p><div class="note"><b>Note on the line-break hyphenation.</b> At the foot of printed p.409 and the top of printed p.410 the word 'apparatus' is split as 'appa-/ratus'. This is a line break, not a source hyphen, and is rejoined as 'apparatus'.</div><figure class="figure" id="fig-35"><svg viewBox="0 0 680 390" role="img" aria-label="Fig. 13.35"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd35" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd35" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd35" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd35" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="390" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.35 · Tính L/R cho nguồn điện dòng không đổi, giới hạn điện áp / Figure 13.35 · Calculation of L/R for constant current voltage limited power supply</text><line x1="140" y1="215" x2="566" y2="215" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd35)"/><line x1="140" y1="215" x2="140" y2="62" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd35)"/><line x1="140" y1="120" x2="370" y2="120" stroke="#2a2a2a" stroke-width="1.0"/><line x1="370" y1="120" x2="370" y2="215" stroke="#2a2a2a" stroke-width="1.0"/><rect x="140" y="120" width="230" height="95" fill="url(#h6__sd35)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="140" y1="75" x2="555" y2="215" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4"/><text x="132" y="124" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="132" y="79" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2I</text><text x="132" y="219" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="370" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="555" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2V</text><text x="400" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Equivalent load line</text><text x="400" y="122" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">for L/R calculation</text><line x1="452" y1="126" x2="452" y2="157" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="44" y="163" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Envelope of</text><text x="44" y="172" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">power supply</text><line x1="124" y1="168" x2="144" y2="166" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="232" y="234" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Power supply</text><text x="232" y="244" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">characteristic</text><line x1="288" y1="230" x2="290" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="385" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Equivalent circuit</text><circle cx="300" cy="298" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="300" cy="342" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="284" y="320" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2V</text><line x1="300" y1="298" x2="370" y2="298" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="370,298 378.33,293 386.67,303 395,293 403.33,303 411.67,293 420,298" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="420" y1="298" x2="470" y2="298" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="470" cy="298" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="342" x2="470" y2="342" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="470" cy="342" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="395" y="288" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="395" y="310" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="385" y="358" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Equivalent circuit used for L/R calculations</text><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đường tải tương đương tiếp xúc bao của nguồn tại góc trên của vùng V, I</text></svg><figcaption class="figcap">Figure 13.35 · Calculation of L/R for constant current voltage limited power supply</figcaption></figure><div class="note"><b>Note on the L/R caption wordings.</b> The Fig. 13.34 caption reads 'Calculation of L/R ratio' with 'ratio', while the Fig. 13.35 caption reads 'Calculation of L/R' without it. The figures also carry 'Equivalent load line for L/R calculation' and 'Equivalent circuit used for L/R calculations' (plural). All three wordings are kept.</div><p>Uᵢ – the maximum voltage which a power source may deliver to the apparatus;<br>Iᵢ – the maximum short circuit current which any power source connected to the apparatus may deliver;<br>Pᵢ – the maximum power delivery capability of any source connected to the apparatus;<br>Lᵢ – the maximum inductance within the apparatus which appears on the input terminals;<br>Cᵢ – the maximum internal capacitance which appears on the input terminals of the apparatus;</p><p>The internal inductance can be additionally stated as an L/R ratio and this sometimes assists in connection. Also, where the apparatus is something such as a temperature transmitter and is connected to a primary element in addition to its connection to a power source, U₀, I₀ and P₀ may also need</p><div class="note"><b>Note on the printed page number 410.</b> The OCR reads the final page number as '41 0'; the render clearly reads '410'.</div><figure class="figure" id="fig-36"><svg viewBox="0 0 680 344" role="img" aria-label="Fig 13.36"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd36" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd36" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd36" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd36" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="344" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.36 · Nhãn thiết bị điển hình / Figure 13.36 · Typical apparatus labels</text><rect x="170" y="42" width="340" height="132" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="57" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Acme Products plc</text><text x="178" y="70" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Controller type ×R2</text><text x="178" y="83" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Serial No × 2643</text><text x="178" y="96" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx [ia] IIc</text><text x="178" y="117" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_m = 250 V rms</text><text x="178" y="130" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_o = 30 V dc</text><text x="178" y="143" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_o = 0.1 A</text><text x="178" y="156" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = 0.75 W</text><text x="366" y="117" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = 22 mH</text><text x="366" y="130" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_o = 0.1 μF</text><text x="366" y="143" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = 25 μH/ohm</text><text x="340" y="188" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Nhãn thiết bị liên kết điển hình · Typical associated apparatus label</text><rect x="170" y="202" width="340" height="116" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="217" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exelsior Transmitters Ltd.</text><text x="178" y="230" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Temperature transmitter type TR6</text><text x="178" y="243" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Serial No. 2</text><text x="178" y="256" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx ia IIC T6</text><text x="178" y="277" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_i = 30 V</text><text x="178" y="290" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_i = 0.1 A</text><text x="178" y="303" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = 0.75 W</text><text x="366" y="277" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = 22 mH</text><text x="366" y="290" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_i = 0.1 μF</text><text x="340" y="334" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Nhãn thiết bị an toàn nội tại điển hình · Typical intrinsically safe apparatus label</text></svg><figcaption class="figcap">Figure 13.36 · Typical apparatus labels</figcaption></figure><div class="note"><b>Note on the labels in Fig. 13.36.</b> The print reads 'Exelsior Transmitters Ltd.' (not 'Excelsior'); 'Controller type ×R2' and 'Serial No × 2643' use a multiplication sign; the first label ends 'EEx [ia] IIc' (lower-case c) while the second ends 'EEx ia IIC T6' (upper-case C). The OCR text layer reads 'xR2', 'Serial No x 2643', 'U,', 'I,', 'P,', 'L,', 'C,', 'Lo/&amp; = 25~H/ohr' and '0.1 pF'; the page render shows U_m, U_o, I_o, P_o, L_o, C_o, L_o/R_o = 25 μH/ohm and 0.1 μF. The render readings are kept.</div><p>to be specified insofar as its terminals connected to their primary element are concerned.</p><div class="note"><b>Note on the opening sentence boundary.</b> The first paragraph in this span begins mid-sentence, carried over from the preceding printed page (outside this module). The running header reads 'Protection concept intrinsic safety 'i' 411'; the OCR text layer inserts a spurious space in the page number as '41 1'.</div><p>Typical labels for associated and intrinsically safe apparatus are shown in Fig. 13.36.</p><h3>13.13 Examples of fault counting in apparatus <span class="en">13.13 Examples of fault counting in apparatus</span></h3><p>Fault counting for production of information to be placed on apparatus labels has to be all within each piece of apparatus.</p><h3>Associated apparatus <span class="en">Associated apparatus</span></h3><p>This is apparatus which feeds intrinsically safe apparatus but which is not itself intended for installation in a hazardous area. Figure 13.37 shows a typical power source which feeds a voltage to the hazardous area comprising an infallible mains transformer, followed by a rectifier and a capacitor for smoothing purposes. These are then followed by three</p><div class="note"><b>Note on the sentence boundary between printed pp. 411 and 412.</b> The paragraph above ends with 'three' on printed p. 411 and resumes with 'resistors' on printed p. 412; no full stop is added.</div><p>resistors, R1 having a value of 700 Ω minimum in place to limit the current to Z1 in no load conditions, R2 having a value of 30 Ω minimum in place to provide the necessary separation for individual zener diode testing, and R3 having a value of 300 Ω minimum in place to provide further current limiting. All components are assumed to have adequate ratings.</p><div class="note"><b>Note on the resistor values in the worked example.</b> The OCR text layer reads '700 52', '3052', '30052' and 'R1 (700 Q) R2 (30 Q) R3 (300 a)'; the page render shows 700 Ω, 30 Ω, 300 Ω and 'R1 (700 Ω)', 'R2 (30 Ω)', 'R3 (300 Ω)'. The render readings are kept.</div><p>For 'ib' apparatus it is only necessary to consider one fault, failure of one of the zener diodes. This will give an open circuit maximum voltage output of 30V limited by Z1. If the output terminals are short circuited the current which flows is 38 mA (39/R1 + R2 + R3). At this current the voltage across Z1 will be 12.5V and the voltage across Z2 will be 11.35V. Thus the zener diodes will be switched off and not play any part in short circuit current determination. Likewise, if a load of 1030 Ω (a matched load) is connected across the output terminals, the voltage across Z1 will be 17.35 V and across Z2 will be 17V. Again, at a matched load situation both Z1 and Z2 will be switched off and not affect the power transfer. Maximum output power will therefore be 0.37W (39²/4× R1 + R2 + R3). There is</p><div class="note"><b>Note on spacing and symbols in the worked example.</b> The print has '39/R1 + R2 + R3' with a space after the first plus sign (the OCR omits it), writes 'Z2' where the OCR reads '22', and '1030 Ω', '39²/4×'. The power sentence prints '0.37W' without a space while other places print '0.37 W'; both forms are kept.</div><div class="note"><b>Note on the sentence boundary between printed pp. 412 and 413.</b> The paragraph above ends with 'There is' on printed p. 412; the sentence continues at the top of printed p. 413 after Figure 13.37.</div><figure class="figure" id="fig-37"><svg viewBox="0 0 680 412" role="img" aria-label="Fig 13.37"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd37" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd37" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd37" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd37" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="412" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.37 · Số lần hỏng trong thiết bị liên kết / Figure 13.37 · Fault counts in associated apparatus</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mạch nguồn không thể hỏng · Infallible source and equivalent power source</text><circle cx="52" cy="72" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="52" cy="188" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="72" x2="52" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="72" x2="92" y2="72" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="188" x2="92" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="92,92 88,101.5 96,111 88,120.5 96,130 88,139.5 96,149 88,158.5 92,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="92" y1="72" x2="92" y2="92" stroke="#2a2a2a" stroke-width="1.0"/><line x1="92" y1="168" x2="92" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><text x="26" y="130" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Mains</text><text x="92" y="206" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Transformer</text><polyline points="110,100 106,107.5 114,115 106,122.5 114,130 106,137.5 114,145 106,152.5 110,160" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="110" y1="100" x2="180" y2="100" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="160" x2="180" y2="160" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="146,130 180,100 214,130 180,160" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="158,112 168,115 158,118" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="192,112 202,115 192,118" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="158,142 168,145 158,148" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="192,142 202,145 192,148" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="180" y="133" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Rectifier</text><text x="130" y="178" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Vo/c = 39 V</text><text x="130" y="188" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(peak)</text><line x1="180" y1="100" x2="520" y2="100" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="160" x2="180" y2="190" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="190" x2="520" y2="190" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="280,100 285,96 290,104 295,96 300,104 305,96 310,104 315,96 320,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="300" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R1 (700 Ω)</text><polyline points="350,100 355,96 360,104 365,96 370,104 375,96 380,104 385,96 390,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="370" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R2 (30 Ω)</text><polyline points="430,100 435,96 440,104 445,96 450,104 455,96 460,104 465,96 470,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="450" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R3 (300 Ω)</text><text x="370" y="114" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Infallible resistors</text><line x1="340" y1="100" x2="340" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="334,141 346,141 346,146 334,136" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="146" x2="340" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="348" y="146" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z1 (30 V)</text><line x1="410" y1="100" x2="410" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="404,141 416,141 416,146 404,136" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="410" y1="146" x2="410" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="418" y="146" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z2 (28 V)</text><line x1="246" y1="100" x2="246" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><line x1="238" y1="141" x2="254" y2="141" stroke="#2a2a2a" stroke-width="1.3"/><line x1="238" y1="147" x2="254" y2="147" stroke="#2a2a2a" stroke-width="1.3"/><line x1="246" y1="147" x2="246" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="256" y="136" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="340" y1="178" x2="340" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="334" y1="190" x2="346" y2="190" stroke="#2a2a2a" stroke-width="0.9"/><line x1="336" y1="193.5" x2="344" y2="193.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="338" y1="197" x2="342" y2="197" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="520" cy="100" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="520" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Output</text><text x="340" y="234" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Nguồn tương đương · Equivalent power source</text><text x="60" y="254" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">[ib]   V_o   = 30 V (V_z1)</text><text x="60" y="266" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       I_o   = 39/1030 A (V_o/c/R1 + R2 + R3)</text><text x="60" y="278" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       P_o   = 0.37 W</text><text x="60" y="290" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o   = 0.22 mH (from Fig. 13.5 - no internal inductance)</text><text x="60" y="302" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o/R_o = 96 μH/ohm (from formula - no internal inductance)</text><text x="60" y="314" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       C_o   = 0.067 μF (from Fig. 13.8 no internal capacitance)</text><text x="60" y="334" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">[ia]   V_o   = 39 V (V_o/c)</text><text x="60" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       I_o   = 39/1030 A (V_o/c/R1 + R2 + R3)</text><text x="60" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       P_o   = 0.37 W</text><text x="60" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o   = 0.22 mH (see above)</text><text x="60" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o/R_o = 96 μH/ohm (see above)</text><text x="60" y="394" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       C_o   = 0.033 μF (see above)</text></svg><figcaption class="figcap">Figure 13.37 · Fault counts in associated apparatus</figcaption></figure><div class="note"><b>Note on Fig. 13.37.</b> The print reads 'Z2 (28 V)' (OCR: '22(28V)'), separates 'I_o = 39/1030 A' from 'P_o = 0.37 W' (OCR merges them as 'Po = 0.37W = 39/1030A'), and uses 'L_o' with '96 μH/ohm' (OCR: 'b', '96pH/ohm'). The bracketed designators are lower-case '[ib]' and '[ia]'; both are kept as printed.</div><p>no effective capacitance in the circuit as C is placed across the transformer output voltage and separated from the output terminals by R1, R2 and R3 in series. It thus looks just like a voltage supply and not like a capacitor.</p><p>If 'ia' is considered the only change is the failure of Z1, which allows the output open circuit voltage to rise to 39 V. Output short circuit current, and output power remain the same as the zener diodes are not used in their formulation, as do capacitance and inductance. The parameters on the label will therefore be:</p><div class="note"><b>Note on the label parameter list.</b> The print uses an en dash in '[ib] – output open circuit volts (V_o)' (the OCR has a hyphen), labels the ratio item '(R_o/L)' even though the printed value '96 μH/Ω' has dimensions of L/R, and cites '(from Fig. 13.35)' for external inductance while Fig. 13.37 cites 'Fig. 13.5' for the same quantity. All are kept as printed.</div><ul><li>[ib] – output open circuit volts (V_o) — 30 V</li><li>output short circuit current (I_o) — 38 mA</li><li>maximum output power (P_o) — 0.37 W</li><li>maximum external inductance (L_o) — 0.22 mH (from Fig. 13.35)</li><li>maximum external inductance/resistance ratio (R_o/L) (from formula) — 96 μH/Ω</li><li>maximum external capacitance — 0.067 μF (from Fig. 13.8)</li></ul><p>For [ia] the figures all remain the same with the exception of the open circuit output voltage (V_o) which rises to 39 V reducing external capacitances to 0.035 μF maximum. In both cases, there is no effective internal inductance or capacitance (L_i or C_i) but this is not normally recorded on the labelling. Should there be any internal inductance, however, it is necessary that it be recorded to permit calculation of the L/R ratio for interconnecting cables.</p><div class="note"><b>Note on the 0.033 μF / 0.035 μF conflict.</b> Fig. 13.37 gives '[ia] C_o = 0.033 μF (see above)' while this paragraph gives external capacitances reducing to 0.035 μF maximum. Both values are kept; the OCR text layer reads 'capacitances' as 'capaci-tances' (soft hyphen) and '0.035 μF' as '0.035pF'.</div><h3>Intrinsically safe apparatus <span class="en">Intrinsically safe apparatus</span></h3><p>This is the apparatus which does go into the hazardous area and is powered from associated apparatus, such as that shown in Fig. 13.37. A typical item of intrinsically safe apparatus is shown in Fig. 13.38. As this apparatus is not powered itself, the main interest lies in its internal parameters so that an assessment of its safety when connected to a power source can be made. Once again a presumption is made that all components are properly rated for analysis purposes. The only slightly unusual problem here is the presence of R1. It will be seen that the resistor is in series with a variable resistor and this is often necessary as the power dissipation can be in one small part of the variable resistor track if it is set to a low value. It is normally assumed that only 10 per cent of the track is present for temperature classification purposes and, as many variable resistors are very small, this gives rise to very high temperature rises which are often minimized by the insertion of a series resistor as shown.</p><div class="note"><b>Note on line-break hyphenation.</b> The OCR text layer inserts a break in 'presence' and 'minimized'; the page render shows 'presence' and 'minimized'. The translation follows the render.</div><p>If one makes the assumption that the apparatus is suitable, from a power dissipation point of view, for connection to a supply of 39V with a short circuit current of 38 mA and a power delivery capability of 0.37 W, then no condition of the power source shown in Fig. 13.37 can overload it.</p><figure class="figure" id="fig-38"><svg viewBox="0 0 680 398" role="img" aria-label="Fig 13.38"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd38" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd38" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd38" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd38" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="398" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.38 · Số lần hỏng trong thiết bị an toàn nội tại / Figure 13.38 · Fault counts in intrinsically safe apparatus</text><line x1="180" y1="58" x2="560" y2="58" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="188" x2="560" y2="188" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="105" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="135" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="96" y="122" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">To sensor</text><polyline points="215,58 211.5,63.88 218.5,69.75 211.5,75.62 218.5,81.5 211.5,87.38 218.5,93.25 211.5,99.12 215,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="215" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R5</text><polyline points="250,58 246.5,63.88 253.5,69.75 246.5,75.62 253.5,81.5 246.5,87.38 253.5,93.25 246.5,99.12 250,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R4</text><polyline points="285,58 281.5,63.88 288.5,69.75 281.5,75.62 288.5,81.5 281.5,87.38 288.5,93.25 281.5,99.12 285,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="285" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R3</text><polyline points="320,58 316.5,63.88 323.5,69.75 316.5,75.62 323.5,81.5 316.5,87.38 323.5,93.25 316.5,99.12 320,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R2</text><polyline points="215,143 211.5,148.62 218.5,154.25 211.5,159.88 218.5,165.5 211.5,171.12 218.5,176.75 211.5,182.38 215,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="215" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R7</text><polyline points="250,143 246.5,148.62 253.5,154.25 246.5,159.88 253.5,165.5 246.5,171.12 253.5,176.75 246.5,182.38 250,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R6</text><polyline points="285,143 281.5,148.62 288.5,154.25 281.5,159.88 288.5,165.5 281.5,171.12 288.5,176.75 281.5,182.38 285,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="285" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="180,143 176.5,148.62 183.5,154.25 176.5,159.88 183.5,165.5 176.5,171.12 183.5,176.75 176.5,182.38 180,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R8</text><polygon points="340,100 340,150 390,125" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><line x1="220" y1="105" x2="220" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="255" y1="105" x2="255" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="290" y1="105" x2="290" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="325" y1="105" x2="325" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="445" y1="58" x2="445" y2="119" stroke="#2a2a2a" stroke-width="1.1"/><line x1="437" y1="119" x2="453" y2="119" stroke="#2a2a2a" stroke-width="1.3"/><line x1="437" y1="125" x2="453" y2="125" stroke="#2a2a2a" stroke-width="1.3"/><line x1="445" y1="125" x2="445" y2="188" stroke="#2a2a2a" stroke-width="1.1"/><text x="455" y="100" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">C (0.033 μF)</text><line x1="500" y1="58" x2="500" y2="119" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="494,119 506,119 506,124 494,114" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="500" y1="124" x2="500" y2="188" stroke="#2a2a2a" stroke-width="1.1"/><text x="510" y="134" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z1 (19 v)</text><polygon points="556,52 568,58 556,64" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="562" y="48" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">D1</text><text x="600" y="125" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">V_in</text><text x="340" y="222" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thông số thiết bị an toàn nội tại tương đương · Equivalent intrinsically safe apparatus parameters</text><text x="130" y="240" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ib    V_i = 30 V (To accommodate ib power source - Fig. 13.37)</text><text x="130" y="251" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      I_i = 38 mA (To accommodate ib power source - Fig. 13.37)</text><text x="130" y="262" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      P_i = 0.37 W (To accommodate ib power source)</text><text x="130" y="273" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      L_i = 0 (No inductance present)</text><text x="130" y="284" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      C_i = 0 (Effective - see text)</text><polyline points="124,293 118,293 118,311 124,311" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="130" y="293" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To Sensor { V_o = 30 V</text><text x="130" y="304" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">          { I_o = See text</text><text x="130" y="317" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ia    V_i = 39 V (See above)</text><text x="130" y="328" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      I_i = 38 mA (See above)</text><text x="130" y="339" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      P_i = 0.37 W (See above)</text><text x="130" y="350" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      L_i = 0</text><text x="130" y="361" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      C_i = 0.033 μF (Z1 o/c and D1 s/c)</text><polyline points="124,370 118,370 118,388 124,388" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="130" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To Sensor { V_o = 30 V</text><text x="130" y="381" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">          { I_o = See text</text></svg><figcaption class="figcap">Figure 13.38 · Fault counts in intrinsically safe apparatus</figcaption></figure><div class="note"><b>Note on Fig. 13.38.</b> The OCR text layer garbles the group 'To Sensor { V_o = See text / I_o = See text' and 'V_o = 30 V', '0.033 pF'; the page render shows 'To Sensor { V_o = See text' plus 'I_o = See text', 'V_o = 30 V' and '0.033 μF'. The circuit prints 'Z1 (19 v)' with a lower-case v while the prose uses '19V'; both are kept.</div><p>For 'ib' considerations the maximum voltage from the power source is 30 V and can be used for evaluation of this apparatus in the 'ib' mode. In the 'ib' mode only one fault needs to be considered and that can be the failure of D1 or Z1. As either D1 or Z1 is always present in these circumstances there is no possibility of direct connection of the capacitance, C, to the input terminals of the apparatus when it can be charged to more than 19V. If C does charge to more than 19V on failure of Z1 then it is intrinsically safe, even if it can charge and discharge into a spark within the intrinsically safe apparatus, because the maximum voltage of the power source is 30V as already stated. As the capacitance cannot be placed across the output terminals and charged to more than 19V, and the maximum permissible capacitance is 0.258 μF at 19V, no problem exists because the maximum cable capacitance, must be calculated at 30 V. Therefore, the total capacitance in the 19 V situation is 0.132 μF, well below the 0.258 μF limit even with the maximum 30V cable capacitance added. Parameters for the apparatus are:</p><div class="note"><b>Note on the stray comma and the values in this paragraph.</b> The print has a stray comma after 'capacitance': 'the maximum cable capacitance, must be calculated at 30 V'; it is kept verbatim in English. The OCR text layer reads ''ib' mode' as 'lib’ mode' and '0.258 μF', '0.132 μF' as '0.258pF', '0.132 pF'.</div><ul><li>ib – maximum input voltage (V_i) — 30 V</li><li>maximum input current (I_i) — 38 mA</li><li>maximum input power (P_i) — 0.37 W</li></ul><ul><li>effective terminal inductance (L_i) — 0</li><li>effective terminal capacitance (C_i) — 0.033 μF</li></ul><p>The value of C_i is because of the possibility that the cable capacitance can add internally to the apparatus and this restricts cable capacitance to 0.034 μF. This is normally dealt with by specifying C_i as 0.033 μF even though this is not the actual terminal capacitance.</p><div class="note"><b>Note on the 0.034 μF / 0.033 μF values and OCR.</b> The OCR text layer reads '0.034 μF' as '0.034pF', 'C_i as 0.033 μF' as 'C; as 0.033 pF' and 'information' as 'mformation'; the page render shows the correct forms given above.</div><p>The only other important information is the voltage out to the sensor which can be up to 30V, and the current and power to the sensor which are controlled by resistors R1, R2, R3, R4, R5, R6, R7 and R8. As the sensor is usually very close to the intrinsically safe apparatus the capacitance of the connection is very small and the current to the sensor is usually small, also making inductance no problem. It is not usually necessary to identify these parameters on the label but one should be aware of the total situation nonetheless.</p><p>When considering the apparatus for 'ia' matters are very different as 2 faults are applied in 'ia' circuits. Thus if D1 fails to short circuit and Z1 to open circuit, the capacitor is across the terminals. This gives a C_i figure of 0.033 μF which at 30 V still allows for 0.034 μF in the cable. To allow connection to the described power source, however, V_i is now increased to 39V.</p><ul><li>ia – maximum input voltage (V_i) — 39 V</li><li>maximum input current (I_i) — 38 mA</li><li>maximum input power (P_i) — 0.37 W</li><li>effective terminal inductance (L_i) — 0</li><li>effective terminal capacitance (C_i) — 0.033 μF</li></ul><div class="note"><b>Note on OCR in the 'ia' list.</b> The OCR text layer reads 'I_i' as 'I;', '39 V' as '39 v' and '0.37 W' as '0.37w'; the page render shows the correct forms.</div><p>This means that as the power supply in Fig. 13.37 supplies 39 V in the 'ia' situation it is only suitable for connection to this intrinsically safe apparatus in the 'ib' situation as permissible cable capacitance for ia is reduced to 0.001 μF (an unacceptably low figure – &lt;10 m for a typical screened cable). The situation in respect of the output to the sensor remains unchanged from the 'ib' situation.</p><div class="note"><b>Note on the 0.001 μF value.</b> The OCR text layer reads this as '0.001 pF … tlOm'; the page render shows '0.001 μF … &lt;10 m'.</div><h3>13.14 Intrinsically safe systems <span class="en">13.14 Intrinsically safe systems</span></h3><p>As previously stated, intrinsic safety is a system concept in which the total installation has to be considered. The construction and specification of apparatus as previously described is used as a tool to make the evaluation of a system easier but is not intended to be excessively limiting. The production of intrinsically safe systems is described in BS 5501, Part 9 (1982)¹¹ (the UK text of EN 50039). There are two ways of producing an intrinsically safe system, the first being to apply the fault counts to each item of apparatus individually, and the second to additionally apply the count to the system as a whole. The latter approach shows intrinsic safety can be achieved in situations where it is not possible to identify this from the apparatus parameters produced, as discussed earlier in this chapter. It must be remembered that</p><div class="note"><b>Note on the running header and footnote ¹¹.</b> The OCR text layer misreads the running header 'i' as '7'' on several pages and the marker after 'BS 5501, Part 9 (1982)' as '’l'; the page render shows 'i' and superscript footnote ¹¹. The marker resolves to a reference supplied by the chapter shell.</div><p>the objective is to achieve intrinsic safety with up to two countable faults, plus appropriate non-countable faults applied to the system, either in one of the items of apparatus forming it or divided among all of them.</p><p>The easy way to ensure intrinsic safety is to compare the output parameters of associated apparatus with the input parameters of intrinsically safe apparatus and, if the following is the case, intrinsic safety is ensured very simply. The comparison of parameters should be carried out as follows (and see Fig. 13.39):</p><div class="note"><b>Note on the unnumbered comparison list.</b> The print sets the lines as two columns with relational signs between them; here they are rendered as a list so as not to add an HTML table. Row 2 prints 'output current (I_i)' on the left although the context requires I_o; the printed subscript is kept. The OCR text layer reads the signs ≤, ≤, ≤, ≥, ≤ as '-', '5', '2', 'z'.</div><ul><li>associated apparatus: output voltage (V_o) ≤ intrinsically safe apparatus: input voltage (V_i)</li><li>associated apparatus: output current (I_i) ≤ intrinsically safe apparatus: input current (I_i)</li><li>associated apparatus: output power (P_o) ≤ intrinsically safe apparatus: input power (P_i)</li><li>associated apparatus: external inductance (L_o) ≥ intrinsically safe apparatus: effective terminal inductance plus cable inductance (L_i + L_c)</li><li>associated apparatus: external capacitance (C_o) ≤ intrinsically safe apparatus: effective terminal capacitance plus cable capacitance (C_i + C_c)</li></ul><figure class="figure" id="fig-39"><svg viewBox="0 0 680 456" role="img" aria-label="Fig 13.39"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd39" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd39" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd39" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd39" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="456" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.39 · Đánh giá hệ thống theo thông số vào ra / Figure 13.39 · System assessment from input and output definitions</text><rect x="30" y="48" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="62" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="74" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associate apparatus</text><text x="38" y="86" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(power source)</text><text x="38" y="98" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_1  I_o = I_1</text><text x="38" y="110" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_1</text><text x="38" y="122" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_1  C_o = C_1</text><text x="38" y="134" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = L_1/R_1</text><text x="123" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(No earth connection)</text><rect x="30" y="196" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="210" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="222" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associate apparatus</text><text x="38" y="234" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">computer</text><text x="38" y="246" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_2  I_o = I_2</text><text x="38" y="258" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_2</text><text x="38" y="270" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_2  C_o = C_2</text><text x="38" y="282" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o  L_2/R_2</text><text x="123" y="314" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">No earth connection</text><text x="123" y="328" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">necessary truths</text><rect x="430" y="100" width="216" height="136" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="438" y="114" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="438" y="125" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Intrinsically safe</text><text x="438" y="136" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="438" y="147" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_3  I_i = I_3</text><text x="438" y="158" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_3</text><text x="438" y="169" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_3  C_i = C_3</text><text x="438" y="180" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_3/R_3</text><text x="438" y="191" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_4  I_i = I_4</text><text x="438" y="202" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_4</text><text x="438" y="213" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_4  C_i = C_4</text><text x="438" y="224" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_4/R_4</text><polyline points="216,100 300,100 300,150 430,150" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="216,248 300,248 300,200 430,200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="141" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="139" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(L_c) (C_c)</text><rect x="302" y="191" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="189" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(L_c) (C_c)</text><text x="30" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_3 ≥ V_1 + V_2</text><text x="30" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_3 ≥ I_1 + I_2</text><text x="30" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_3 ≥ P_1 + P_2</text><text x="350" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_4 ≥ V_1 + V_2</text><text x="350" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_4 ≥ I_1 + I_2</text><text x="350" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_4 ≥ P_1 + P_2</text><text x="30" y="388" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_3 + L_4 + L_c ≤ permissible inductance for I_1 + I_2</text><text x="30" y="400" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_3 + C_4 + C_c ≤ permissible capacitance for V_1 + V_2</text><text x="30" y="412" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o and L_3/R_3 and L_4/R_4 ≤ L_1/R_1</text><text x="270" y="424" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">≤ L_2/R_2</text><text x="30" y="440" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">UR ≤ UR permissible for composite power source.</text></svg><figcaption class="figcap">Figure 13.39 · Assessment of systems on the basis of input and output definitions for apparatus (based on assessment of each item of apparatus alone). Note: If L/R requirements are met the inductance requirements need not be</figcaption></figure><div class="note"><b>Note on Fig. 13.39 and the truncated caption.</b> Both left-hand boxes read 'Associate apparatus' (not 'Associated'); the lower box ends 'L_o/R_o  L_2/R_2' with no operator, and no '=' is inserted. The 'necessary truths' group is garbled in the OCR layer as 'Po = Pp', 'WRo LdRz', 'v35v1+vp', 'G3 + C4 + Cc s'; the page-render reading is kept. The printed caption ends at 'If L/R requirements are met the inductance requirements need not be' and the sentence is not continued at the top of printed p. 417; the truncation is preserved rather than supplying 'considered'.</div><p>Where the cable inductance to resistance ratio (L_c/R_c) has been calculated (see earlier in this chapter), taking account of the lumped inductance (L_i) in the circuit, it is not necessary to add the cable inductance to the lumped inductance provided that the cable has an L/R ratio equal to or less than L_i/R_i.</p><p>As previously stated, an item of 'simple apparatus' may be added into the intrinsically safe system provided that its temperature does not exceed the limiting temperature of the temperature class without further detailed consideration. The temperature must, however, be confirmed as not doing so. While a single item of simple apparatus may be added it is not acceptable to add several items unless a detailed study of the total addition of energy to the intrinsically safe system has been carried out because of the possibility of energy addition.</p><p>The items of intrinsically safe apparatus and associated apparatus may be either all 'ia' or 'ib' or may be a mixture of 'ia' and 'ib' apparatus. The resulting system will, however, be 'ib' unless all items of apparatus are 'ia'.</p><div class="note"><b>Note on OCR of the 'ia' phrase.</b> The OCR text layer reads 'are 'ia'' as 'may be ?a''; the page render shows the correct form.</div><p>The above approach covers most practical situations but in a few cases it would not permit a configuration which was manifestly intrinsically safe. An alternative is the system fault count (see Fig. 13.40). If, for example, we were to take the two items of apparatus in Fig. 13.37 and 13.38 intrinsic safety would be achieved if the following were the case:</p><div class="note"><b>Note on the unnumbered fault-count criteria list.</b> The print uses a capital F in 'Faults' and a lower-case n in 'no'; the list is rendered as list markup, not as an HTML table.</div><ul><li>associated apparatus: 2 Faults — intrinsically safe apparatus: no Faults</li><li>associated apparatus: 1 Fault — intrinsically safe apparatus: 1 Fault</li><li>associated apparatus: no Faults — intrinsically safe apparatus: 2 Faults</li></ul><p>Application of the above criteria to the apparatus shown in Figs. 13.37 and 13.38 shows clearly that interconnection of the two items of apparatus comprises an intrinsically safe system, whereas comparison of the output and input parameters of the two items of apparatus indicates the contrary. This system fault count, however, requires considerable knowledge of the detail of the two items of apparatus and can only be carried out at the apparatus design stage. It also can be very restrictive on the items of apparatus as it will identify the other apparatus with which each item of apparatus can be interconnected, rather than the parameters only which are easy to compare. It is thus not often used but can be of significant assistance in complex systems such as public address systems.</p><p>Another problem is the possibility of interconnection of separate intrinsically safe circuits in field wiring. To understand this it is necessary to identify the normal procedure for installation of intrinsically safe systems. Because these are basically normally instrumentation systems, usually for intelligence transmission or low power operating systems, the cables which they use in the normal industrial context are not as robust as those used for power circuits. It is one of the objectives of intrinsically safe circuits that this situation be maintained and, as sparking produced by breaking,</p><figure class="figure" id="fig-40"><svg viewBox="0 0 680 442" role="img" aria-label="Fig 13.40"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd40" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd40" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd40" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd40" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="442" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.40 · Đếm số lần hỏng của hệ thống / Figure 13.40 · System fault counting</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bảng số lần hỏng trong hình · In-figure fault-count table</text><rect x="30" y="44" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="58" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="70" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associated</text><text x="38" y="82" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="38" y="94" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(power source)</text><text x="38" y="106" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_1   I_o = I_1</text><text x="38" y="118" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_1</text><text x="38" y="130" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_1   C_o = C_1</text><text x="38" y="142" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = L_1/R_1</text><text x="123" y="160" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 1</text><rect x="30" y="186" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="200" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associated</text><text x="38" y="224" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="38" y="236" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(computer)</text><text x="38" y="248" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_2   I_o = I_2</text><text x="38" y="260" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_2</text><text x="38" y="272" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_2   C_o = C_2</text><text x="38" y="284" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o / L_2   L_2/R_2</text><text x="123" y="302" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 2</text><rect x="430" y="96" width="216" height="140" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="438" y="110" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="438" y="121" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Intrinsically safe</text><text x="438" y="132" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="438" y="143" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_3   I_i = I_3</text><text x="438" y="154" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_3</text><text x="438" y="165" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_3   C_i = C_3</text><text x="438" y="176" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_3/R_3</text><text x="438" y="187" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_4   I_i = I_4</text><text x="438" y="198" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_4</text><text x="438" y="209" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_4   C_i = C_4</text><text x="438" y="220" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_4/R_4</text><text x="538" y="248" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 3</text><polyline points="216,100 300,100 300,140 430,140" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="216,248 300,248 300,200 430,200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="131" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="302" y="191" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="218" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Type'C' cable</text><text x="340" y="320" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Fault count</text><line x1="60" y1="328" x2="620" y2="328" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="328" x2="240" y2="430" stroke="#888" stroke-width="0.8"/><line x1="375" y1="328" x2="375" y2="430" stroke="#888" stroke-width="0.8"/><line x1="525" y1="328" x2="525" y2="430" stroke="#888" stroke-width="0.8"/><text x="300" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 1</text><text x="450" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 2</text><text x="600" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 3</text><line x1="60" y1="349" x2="620" y2="349" stroke="#2a2a2a" stroke-width="0.9"/><text x="70" y="363" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 1</text><text x="300" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="450" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="368" x2="620" y2="368" stroke="#888" stroke-width="0.6"/><text x="70" y="375" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 2</text><text x="300" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="450" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="600" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="380" x2="620" y2="380" stroke="#888" stroke-width="0.6"/><text x="70" y="387" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 3</text><text x="300" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="450" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><line x1="60" y1="392" x2="620" y2="392" stroke="#888" stroke-width="0.6"/><text x="70" y="399" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 4</text><text x="300" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="600" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><line x1="60" y1="404" x2="620" y2="404" stroke="#888" stroke-width="0.6"/><text x="70" y="411" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 5</text><text x="300" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="600" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="416" x2="620" y2="416" stroke="#888" stroke-width="0.6"/><text x="70" y="423" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 6</text><text x="300" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><line x1="60" y1="428" x2="620" y2="428" stroke="#888" stroke-width="0.6"/><line x1="60" y1="430" x2="620" y2="430" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Figure 13.40 · System fault counting. Note: The above means that only in cases 1, 5 and 6 are any of the parameters specified for the apparatus necessarily true, rather than restrictive, and only the set for one piece of apparatus is appropriate to each case</figcaption></figure><div class="note"><b>Note on the 'Fault count' list in Fig. 13.40.</b> The print centres 'Fault count' over a first line, with 'Apparatus 1', 'Apparatus 2' and 'Apparatus 3' as the column headings on the next line; here they are rendered as a list, not as an HTML table. The lower-left box ends 'L_o / L_2   L_2/R_2' with no operator. The cable label prints 'Type'C' cable' with no spaces around 'C'. The OCR text layer reads 'L_o = L_1, C_o = C_1' as 'b = Li C4i' and 'L_o/R_o = L_1/R_1' as 'L&amp; = LiIRi', and scrambles diagram fragments at the foot of the page. The caption has no final full stop and specifies 'cases 1, 5 and 6'.</div><ol><li>Case 1 — Apparatus 1: 2, Apparatus 2: 0, Apparatus 3: 0</li><li>Case 2 — Apparatus 1: 1, Apparatus 2: 1, Apparatus 3: 0</li><li>Case 3 — Apparatus 1: 1, Apparatus 2: 0, Apparatus 3: 1</li><li>Case 4 — Apparatus 1: 0, Apparatus 2: 1, Apparatus 3: 1</li><li>Case 5 — Apparatus 1: 0, Apparatus 2: 2, Apparatus 3: 0</li><li>Case 6 — Apparatus 1: 0, Apparatus 2: 0, Apparatus 3: 2</li></ol><p>short circuiting, or earth faults in such cables will not produce ignition capable sparks from the power in intrinsically safe circuits, it is possible to do so. The problem lies in the fact that it is normal to use multicore cables each containing several instrumentation circuits, as, for example, in telephone systems. These cables are then locally terminated to the point where sensors, etc., occur and individual cables used for the latter part of the run</p><div class="note"><b>Note on the sentence boundary between printed pp. 417 and 418.</b> The sentence begins at the foot of printed p. 417 with 'as sparking produced by breaking,' and continues at the top of printed p. 418 after Figure 13.40.</div><figure class="figure" id="fig-41"><svg viewBox="0 0 680 318" role="img" aria-label="Fig 13.41"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd41" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd41" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd41" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd41" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="318" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.41 · Cách dùng điển hình của cáp nhiều lõi / Figure 13.41 · Typical use of multicore cables</text><text x="200" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="480" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><rect x="170" y="64" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="86" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><rect x="450" y="64" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="86" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><rect x="170" y="164" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="186" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><rect x="450" y="164" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="186" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><rect x="170" y="264" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="286" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><rect x="450" y="264" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="286" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><rect x="300" y="150" width="22" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="370" y="150" width="22" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="311" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Junction Box</text><text x="381" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Junction Box</text><line x1="322" y1="160" x2="370" y2="160" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="160" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="160" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="168" x2="370" y2="168" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="168" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="168" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="176" x2="370" y2="176" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="176" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="176" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="184" x2="370" y2="184" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="184" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="184" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="346" y="122" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Multicircuit</text><text x="346" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">multicore cable</text><line x1="230" y1="82" x2="300" y2="160" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="82" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="160" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="182" x2="300" y2="170" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="182" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="170" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="282" x2="300" y2="184" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="282" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="184" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="160" x2="450" y2="82" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="160" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="82" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="170" x2="450" y2="182" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="170" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="182" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="184" x2="450" y2="282" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="184" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="282" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><text x="258" y="118" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Individual cables</text><text x="422" y="118" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Individual cables</text></svg><figcaption class="figcap">Figure 13.41 · Typical use of multicore cables</figcaption></figure><div class="note"><b>Note on Fig. 13.41.</b> The OCR text layer reads 'Individual cables' as 'individual ca bIei-1'; the page render shows that label, the centre label 'Multicircuit multicore cable' and 'Junction Box' with a capital B.</div><h4>13.14.1 Interconnecting cable systems <span class="en">13.14.1 Interconnecting cable systems</span></h4><h4>Separate cables <span class="en">Separate cables</span></h4><p>The easy way to prevent interconnection is to use separate cables for each individual intrinsically safe circuit. This solves the problem but is both expensive and cumbersome. Very large numbers of cables are required at considerable extra cost and termination becomes a problem in that many individual cables may need to enter one connection box, or many connection boxes may be necessary.</p><h4>Multicore cables <span class="en">Multicore cables</span></h4><p>To overcome this there are several approaches which will allow the use of multicore cables containing several intrinsically safe systems.</p><h4>Type 'a' cable <span class="en">Type 'a' cable</span></h4><div class="note"><b>Note on the quote style in the subheadings.</b> The print uses curly single quotes in the subheadings 'Type ‘a’ cable' through 'Type ‘d’ cable' but some occurrences use straight quotes; straight quotes are used consistently here and the typographic inconsistency is flagged.</div><p>The first of these is a Type 'a' cable. In this cable the conductors of each intrinsically safe circuit are contained in an individual screen and the cable will contain many screened groups of conductors. This is a fairly general type of cable principal often used for instrumentation systems to prevent crosstalk in the cable. The presence of such screens means that, although</p><div class="note"><b>Note on 'principal'.</b> The print has 'This is a fairly general type of cable principal often used for instrumentation systems' — 'principal' (not 'principle'); the wording is kept verbatim in English while the Vietnamese follows the intended meaning.</div><div class="note"><b>Note on the sentence boundary between printed pp. 419 and 420.</b> The paragraph above ends with 'although' on printed p. 419 and continues on printed p. 420.</div><p>faults to the screen can occur in each intrinsically safe circuit, provided the screens are earthed there is no likelihood of circuits becoming interconnected. The problem with this type of cable is that the screens are often not isolated from the another and this creates a problem for intrinsic safety. If the screens are earthed at different places there could be voltage between them when power faults occur in the general installation of which the intrinsically safe systems are a part. Unless, therefore, all of the installations are earthed at the same point, the screens must be insulated one from another so that they will withstand a test voltage of 500 V rms. Likewise, where the intrinsically safe circuits which they contain are also earthed, the screens must be earthed at the same effective point as the contained circuits. This is because faults in the circuit within the screen are assumed to occur and, if the circuit and screen are earthed at different points, there is again the possibility of invasion of the intrinsically safe circuit by currents due to faults in associated power installations.</p><div class="note"><b>Note on 'the another'.</b> The print has 'the screens are often not isolated from the another'; the wording is kept verbatim in English while the Vietnamese follows the intended meaning.</div><p>The conductors themselves are required to be insulated in the same way as their normal industrial counterparts are and this requires around 0.2 mm thickness of insulation for polyethylene or PVC, as below this thickness it is considered that, unless special precautions are taken, it is difficult to ensure a reliable continuous insulation cover.</p><div class="note"><b>Note on the 0.2 mm spacing.</b> Printed p. 420 has 'around 0.2 mm' (with a space) in this paragraph but '0.2mm minimum thickness' (no space) in the Type 'b' paragraph; both are kept as printed. The OCR text layer reads '0.2 mm' as '0.2 nun'.</div><p>All cables are required to have a sheath of the quality normally associated with industrial installations using this type of cable, but they are not required to have any particular type of sheath offering increased protection such as armouring or cross-linked polyethylene, as in other protection concepts. One of the principal requirements for this sheath is to ensure that conductor relative positions are fixed enabling inductance and capacitance to be quoted with confidence.</p><p>These cables are considered as suitable for installation in 'ia' systems, which enter Zone 0, even when mixed with 'ia' or 'ib' systems which do not.</p><h4>Type 'b' cable <span class="en">Type 'b' cable</span></h4><p>The second type of cable used is the Type 'b' cable in which individual intrinsically safe circuit screens are not fitted. The cores of the cable are, as for type 'a' cable, required to have adequate insulation on the cores and this normally means 0.2mm minimum thickness for polyethylene or PVC. In addition, for the same reasons as in Type 'a' cable they are required to have a suitable overall sheath, although no additional requirements for this are necessary other than those which would normally be applied in an industrial installation.</p><p>These cables are assumed to be proof against faults between cores if they are installed in a way which minimizes the risk of damage by, for example, being led on a cable tray fixed at high level and protected from damage from above, or being run in the web of plant support girders so that they are unlikely to be struck by objects being carried around the plant. This type of cable is probably the most common type of cable used and is normally used to carry a group of circuits from locations such as control rooms to</p><p>particular locations on a plant or in a factory. They need not be screened but may be, provided all of the circuits within the cable are earthed at the same point (if earthed), and the screen is earthed at that point also.</p><p>The fitting of cables with a steel wire or braid armouring is not considered as effective for the purposes of protection against mechanical damage as it does not prevent the cable being crushed which could lead to interconnection between systems. For operational reasons, however, cables are often armoured as it gives some protection against damage and thus, although that protection is not considered as enough for intrinsic safety purposes, it does increase reliability of operation and is used for that purpose.</p><p>One consideration which must be borne in mind, however, is that the security of such cables is not considered as sufficient to allow intrinsically safe circuits, which enter Zone 0, to pass through them.</p><h4>Type 'c' cable <span class="en">Type 'c' cable</span></h4><p>A Type 'c' cable is one of exactly the same construction as a Type 'b' cable but installed in a way which does not effectively protect it from mechanical damage. Thus damage has to be considered but, because of its robust construction, the damage is limited to the following: first, up to two short circuits between cores of different intrinsically safe circuits will be considered to occur coincidently; second, at the same time as the short circuits, any number of open circuits of cores may occur. This has the effect of permitting a variety of interconnections in intrinsically safe circuits, the limits of which are three power sources in series, or parallel connected, to a single item of intrinsically safe apparatus (see Fig. 13.42) or three items of intrinsically safe apparatus in series, or parallel connected, to a single associated apparatus power source (see Fig. 13.43). There are many other possible combinations between these limits which also need consideration, and this makes the use of this cable very difficult unless it forms part of a specifically designed system. An analysis based upon the output and terminal parameters of apparatus would almost certainly in most cases identify the result as non-intrinsically safe.</p><p>To overcome this, detailed knowledge of all apparatus is necessary to allow a system fault count and this knowledge is usually only known to the manufacturer. In limited cases this is not necessary as in the case of three identical polarity power sources, each identically earthed. Using output parameters for the power sources, a composite power source of similar voltage but three times the short circuit current of one can be envisaged, but not three series power sources. Thus provided the resultant current remains intrinsically safe and, provided the cable and other inductances and L/R ratios are suitably reduced, intrinsic safety of the composite can be simply deduced. Due to this difficulty such cables are not normally specified except in the case of single intrinsically safe systems which contain multiple intrinsically safe circuits, such as public address systems, in which the manufacturer can carry out a detailed evaluation of the entire system.</p><figure class="figure" id="fig-42"><svg viewBox="0 0 680 520" role="img" aria-label="Fig 13.42"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd42" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd42" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd42" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd42" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.42 · Ảnh hưởng của sự cố trong cáp nhiều lõi / Figure 13.42 · Effects of faults in multicore cables</text><text x="190" y="52" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="490" y="52" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><text x="340" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Multicore cable</text><text x="340" y="59" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">type 'C'</text><rect x="150" y="70" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="92" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="103" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="114" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><rect x="440" y="70" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="105" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><line x1="190" y1="142" x2="190" y2="154" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="154" x2="196" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="157.5" x2="194" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="161" x2="192" y2="161" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="110" x2="440" y2="110" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="90" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="110" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="215" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="237" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="248" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="259" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><rect x="440" y="215" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="250" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><line x1="190" y1="287" x2="190" y2="299" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="299" x2="196" y2="299" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="302.5" x2="194" y2="302.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="306" x2="192" y2="306" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="235" x2="440" y2="235" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="255" x2="440" y2="255" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="235" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="255" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="360" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="393" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="404" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><rect x="440" y="360" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="395" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><line x1="190" y1="432" x2="190" y2="444" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="444" x2="196" y2="444" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="447.5" x2="194" y2="447.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="451" x2="192" y2="451" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="380" x2="440" y2="380" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="400" x2="440" y2="400" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="380" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="400" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="365" y1="90" x2="365" y2="160" stroke="#b03a2e" stroke-width="1.1"/><line x1="365" y1="174" x2="365" y2="255" stroke="#b03a2e" stroke-width="1.1"/><text x="372" y="168" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">A</text><line x1="400" y1="255" x2="400" y2="310" stroke="#b03a2e" stroke-width="1.1"/><line x1="400" y1="324" x2="400" y2="380" stroke="#b03a2e" stroke-width="1.1"/><text x="407" y="318" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">B</text><line x1="381" y1="231" x2="389" y2="239" stroke="#b03a2e" stroke-width="1.4"/><line x1="381" y1="239" x2="389" y2="231" stroke="#b03a2e" stroke-width="1.4"/><text x="385" y="225" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">C</text><line x1="416" y1="376" x2="424" y2="384" stroke="#b03a2e" stroke-width="1.4"/><line x1="416" y1="384" x2="424" y2="376" stroke="#b03a2e" stroke-width="1.4"/><text x="420" y="370" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">D</text><text x="60" y="452" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Short circuit fault 1</text><text x="60" y="463" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Short circuit fault 2</text><text x="60" y="474" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Open circuit fault</text><text x="60" y="485" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Open circuit fault.</text><text x="60" y="496" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power supplies 1, 2 and 3 connected in parallel to intrinsically</text><text x="60" y="507" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">safe apparatus</text></svg><figcaption class="figcap">Figure 13.42 · Effects of faults in multicore cables</figcaption></figure><div class="note"><b>Note on Fig. 13.42.</b> Raw lines 18236–18246 and 18254–18259 are broken fragments of the diagram in the OCR text layer; the render labels and legend are kept. In the legend only 'D = Open circuit fault.' has a final full stop; items A–C do not, and the line 'Power supplies 1, 2 and 3 connected in parallel to intrinsically safe apparatus' has no full stop.</div><h4>Type 'd' cable <span class="en">Type 'd' cable</span></h4><p>In Type 'd' cable no specification of insulation and sheathing for the purposes of intrinsic safety are applied and it may not meet any of the requirements of Type 'a', 'b' or 'c' cables. Any number of simultaneous core/core faults with any number of simultaneous open circuit faults are considered as possible. The limitations of Type 'c' cable apply even more to this type of cable and it has little general use.</p><figure class="figure" id="fig-43"><svg viewBox="0 0 680 478" role="img" aria-label="Fig 13.43"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd43" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd43" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd43" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd43" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="478" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.43 · Ảnh hưởng của sự cố trong cáp nhiều lõi / Figure 13.43 · Effects of faults in multicore cables</text><text x="190" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="490" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><text x="340" y="44" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Multicore cable</text><text x="340" y="55" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">type 'C'</text><rect x="150" y="64" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="85" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="95" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="105" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><rect x="440" y="64" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="130" x2="190" y2="142" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="142" x2="196" y2="142" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="145.5" x2="194" y2="145.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="149" x2="192" y2="149" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="82" x2="440" y2="82" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="100" x2="440" y2="100" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="82" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="100" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="190" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="211" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="221" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="231" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><rect x="440" y="190" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="256" x2="190" y2="268" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="268" x2="196" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="271.5" x2="194" y2="271.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="275" x2="192" y2="275" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="208" x2="440" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="226" x2="440" y2="226" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="208" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="226" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="316" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="337" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="347" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="357" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><rect x="440" y="316" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="382" x2="190" y2="394" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="394" x2="196" y2="394" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="397.5" x2="194" y2="397.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="401" x2="192" y2="401" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="334" x2="440" y2="334" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="352" x2="440" y2="352" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="334" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="352" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="390" y1="82" x2="390" y2="140" stroke="#b03a2e" stroke-width="1.1"/><line x1="390" y1="154" x2="390" y2="208" stroke="#b03a2e" stroke-width="1.1"/><text x="397" y="147" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">A</text><line x1="390" y1="226" x2="390" y2="280" stroke="#b03a2e" stroke-width="1.1"/><line x1="390" y1="294" x2="390" y2="334" stroke="#b03a2e" stroke-width="1.1"/><text x="397" y="287" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">B</text><line x1="356" y1="78" x2="364" y2="86" stroke="#b03a2e" stroke-width="1.4"/><line x1="356" y1="86" x2="364" y2="78" stroke="#b03a2e" stroke-width="1.4"/><text x="360" y="72" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">C</text><line x1="326" y1="204" x2="334" y2="212" stroke="#b03a2e" stroke-width="1.4"/><line x1="326" y1="212" x2="334" y2="204" stroke="#b03a2e" stroke-width="1.4"/><text x="330" y="198" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">D</text><line x1="371" y1="222" x2="379" y2="230" stroke="#b03a2e" stroke-width="1.4"/><line x1="371" y1="230" x2="379" y2="222" stroke="#b03a2e" stroke-width="1.4"/><text x="375" y="216" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">E</text><line x1="356" y1="330" x2="364" y2="338" stroke="#b03a2e" stroke-width="1.4"/><line x1="356" y1="338" x2="364" y2="330" stroke="#b03a2e" stroke-width="1.4"/><text x="360" y="324" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">F</text><text x="60" y="408" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Short circuit fault 1</text><text x="60" y="418.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Short circuit fault 2</text><text x="60" y="429" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Open circuit fault</text><text x="60" y="439.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Open circuit fault</text><text x="60" y="450" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Open circuit fault</text><text x="60" y="460.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Open circuit fault</text></svg><figcaption class="figcap">Figure 13.43 · Effects of faults in multicore cables</figcaption></figure><div class="note"><b>Note on Fig. 13.43.</b> Raw lines 18262–18281 are broken diagram fragments in the OCR text layer; the render labels and legend are kept. The legend lists A to F with no final full stop on any item, and the right-hand apparatus boxes are blank.</div><h4>Screen short circuits in multicore cables <span class="en">Screen short circuits in multicore cables</span></h4><p>The connection of circuit conductors of any intrinsically safe circuit to the screen is considered as normal operation in all of the above types of cable but does not adversely affect intrinsic safety, provided that both of the screens are earthed at the same point in Type 'a' cable (this constitutes two parallel connections) or, in the case of Type 'b' cable, the screen conductor is a sufficient size to be infallible (see earlier in this chapter) and its earth connection is also infallible. If this is not so in Type 'b' cables, the screen must be insulated from the body of conductors to the same level as the conductors are insulated from one another so that faults can be ignored within the cable.</p><p>This is not true for Type 'c' and 'd' cables and in these cases multiple screen/conductor connections must be considered from the standpoint of the effects of multiple earths and interconnections. This is a further reason for avoiding such cables if possible.</p><h4>13.14.2 Cable parameter measurement <span class="en">13.14.2 Cable parameter measurement</span></h4><p>Calculation of cable parameters of inductance and capacitance is somewhat complex due to the fact that the configuration of a cable is not that of a classic inductor or a classic capacitor (for inductance it is a long narrow single-turn coil, and for a capacitor it is two plates of far from ideal dimension). For this reason it is far more effective to measure these parameters on a specific length of cable. They can then be extrapolated on to longer lengths with confidence due to the regular nature of cable construction. It must be remembered that the core/core and core/screen parameters are both important.</p><h4>Cable capacitance <span class="en">Cable capacitance</span></h4><p>Cable capacitance becomes a problem where sub-group IIC circuits have significant open circuit voltages. A typical instrumentation cable may have a capacitance between cores, or a core and the screen, of as little as 50 picofarads/metre but this figure may rise to in excess of 100 picofarads/metre in some cables, and between a core and the screen. It is usually necessary to know what the capacitance of a particular type of cable is. If the core/core or core/screen capacitance were 200 pF/m, for example, then for IIC circuits at 30 V open circuit output the maximum cable length would be restricted to 330m for an unscreened cable, but may be less than 115m for a screened cable as two parallel capacitances are involved in this latter case (see Fig. 13.44). While this may appear to be an adequate length, it must be remembered that because of the necessary deviation in cable runs these distances are equivalent to much smaller distances as the crow flies.</p><p>In any case of doubt it is easy to measure the cable capacity of a 10m length of a particular cable using a normal capacitance bridge, and extrapolate as capacitance is proportional to length, or obtain the manufacturers specification.</p><div class="note"><b>Note on 'picofarads' and 'manufacturers'.</b> The print has '50 pico-farads/metre' split only by line-end hyphenation ('pico-' / 'farads/metre'), not a hyphenated compound; the OCR text layer reads it as a joined word. The print also has 'obtain the manufacturers specification' without an apostrophe, and uses '330m', '115m', '10m' without a space.</div><h4>Cable inductance <span class="en">Cable inductance</span></h4><p>Cable inductance can be measured using an inductance bridge on a short length of cable and extrapolating for longer lengths, as inductance is proportional to length. If the resistance of that length is also measured the L/R ration of the cable can also be obtained and this is, of course, independent of length. Accurate measurements are necessary, however, as a standard instrumentation cable is typically 1 μH/m and 0.1 Ω/m (10 μH/Ω).</p><div class="note"><b>Note on 'ration' and the inductance values.</b> The print has 'the L/R ration of the cable can also be obtained' — 'ration', not 'ratio' — and the wording is kept verbatim in English. The OCR text layer reads '1 μH/m and 0.1 Ω/m (10 μH/Ω)' as '1 pH/m and O.lQ/m (lOpH/Q)'; the page render shows the correct values.</div><p>The position with inductance is somewhat better than capacitance as the stored energy in inductance is related to current and not voltage. Placing conductors in parallel has the effect of dividing the current (see Fig. 13.45) and where each inductor is separate, halving the stored energy. This reduction is not practically likely but it shows that the effect of core/core or core/screen interconnection in cables is to reduce stored energy and not increase it.</p><figure class="figure" id="fig-44"><svg viewBox="0 0 680 326" role="img" aria-label="Fig 13.44"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd44" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd44" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd44" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd44" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="326" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.44 · Ảnh hưởng của màn chắn đến điện dung cáp C_T / Figure 13.44 · Effects of screen on cable capacitance C_T</text><circle cx="340" cy="150" r="95" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="150" r="91" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 2"/><circle cx="300" cy="150" r="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="150" r="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="307" y1="150" x2="373" y2="150" stroke="#888" stroke-width="1.0" stroke-dasharray="3 2"/><text x="340" y="143" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;">C_1</text><text x="276" y="143" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">C_s1</text><text x="404" y="143" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">C_s2</text><text x="230" y="72" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Cable cores</text><line x1="278" y1="78" x2="298" y2="143" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><line x1="288" y1="78" x2="378" y2="143" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><text x="430" y="72" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Screen</text><line x1="430" y1="78" x2="405" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><text x="340" y="268" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Capacitance between cores at worst</text><text x="340" y="282" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_T = C_1 + C_2 × C_3/C_2 + C_3</text><text x="340" y="296" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">If C_2 = C_3</text><text x="340" y="310" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_T = C_1 + 1/2C_2</text></svg><figcaption class="figcap">Figure 13.44 · Effects of screen on cable capacitance C_T</figcaption></figure><div class="note"><b>Note on the derivation in Fig. 13.44.</b> The print reads 'Capacitance between cores at worst' (not 'worst case'), then 'C_T = C_1 + C_2 × C_3/C_2 + C_3', 'If C_2 = C_3' and 'C_T = C_1 + 1/2C_2'; the unusual algebra is kept verbatim. The OCR text layer reads the last line as 'CT = c1 + 1/2c2'.</div><figure class="figure" id="fig-45"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.45"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd45" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd45" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd45" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd45" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.45 · Ảnh hưởng của ngắn mạch cáp đến năng lượng cảm ứng / Figure 13.45 · Effect of short circuit cable faults on inductive stored energy</text><line x1="250" y1="48" x2="560" y2="48" stroke="#888" stroke-width="0.9"/><line x1="250" y1="43" x2="250" y2="53" stroke="#888" stroke-width="0.9"/><line x1="560" y1="43" x2="560" y2="53" stroke="#888" stroke-width="0.9"/><text x="405" y="44" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><circle cx="250" cy="76" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="250" cy="96" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="250,76 560,76 560,96 250,96" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="190" y1="76" x2="238" y2="76" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd45)"/><text x="160" y="70" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Current i</text><text x="405" y="112" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Two core cable</text><text x="405" y="132" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#111;">Stored energy = 0.5 L i²</text><line x1="290" y1="162" x2="560" y2="162" stroke="#888" stroke-width="0.9"/><line x1="290" y1="157" x2="290" y2="167" stroke="#888" stroke-width="0.9"/><line x1="560" y1="157" x2="560" y2="167" stroke="#888" stroke-width="0.9"/><text x="425" y="158" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><circle cx="225" cy="200" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="225" cy="210" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="260" cy="205" r="3.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="225" y1="200" x2="260" y2="205" stroke="#2a2a2a" stroke-width="1.0"/><line x1="225" y1="210" x2="260" y2="205" stroke="#2a2a2a" stroke-width="1.0"/><line x1="260" y1="205" x2="290" y2="180" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="180" x2="560" y2="180" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="195" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="195" x2="560" y2="195" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="220" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="220" x2="560" y2="220" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="235" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="235" x2="560" y2="235" stroke="#2a2a2a" stroke-width="1.1"/><line x1="560" y1="180" x2="560" y2="195" stroke="#2a2a2a" stroke-width="1.1"/><line x1="560" y1="220" x2="560" y2="235" stroke="#2a2a2a" stroke-width="1.1"/><text x="272" y="192" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">0.5 i</text><text x="272" y="222" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">0.5 i</text><text x="150" y="194" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Current</text><text x="150" y="207" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">i</text><line x1="290" y1="255" x2="560" y2="255" stroke="#888" stroke-width="0.9"/><line x1="290" y1="250" x2="290" y2="260" stroke="#888" stroke-width="0.9"/><line x1="560" y1="250" x2="560" y2="260" stroke="#888" stroke-width="0.9"/><text x="425" y="265" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><text x="60" y="296" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stored energy</text><text x="60" y="310" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;"></text><text x="60" y="324" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Total stored energy</text><text x="60" y="338" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;"></text><text x="270" y="296" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.5 L × (0.5 i)²</text><text x="270" y="310" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.125L i²</text><text x="270" y="324" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 2 × 0.125 L i²</text><text x="270" y="338" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.25 L i²</text><text x="340" y="362" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Phép tính này không tính đến liên kết giữa hai vòng,</text><text x="340" y="373" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">nhưng cho thấy ảnh hưởng của việc chia dòng điện.</text><text x="340" y="384" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note: This does not take account of mutual coupling between the two loops but does indicate the effects of current division.</text></svg><figcaption class="figcap">Figure 13.45 · Effect of short circuit cable faults on inductive stored energy</figcaption></figure><div class="note"><b>Note on the derivation in Fig. 13.45.</b> The first line reads 'Stored energy = 0.5 L i²'; the split-loop lines read '= 0.5 L × (0.5 i)²', '= 0.125L i²', '= 2 × 0.125 L i²' and '= 0.25 L i²' with their own spacing, which is preserved. The OCR text layer reads '0.5 L i²' as '0.5 Liz'. The note in the figure states that the calculation does not take account of mutual coupling between the two loops but does indicate the effects of current division.</div><div class="note"><b>Note on the reference list supplied by the shell.</b> Printed quirks in the bibliography are: item 4 'BS 5501.' and item 8 'IEC 79–11.' carry trailing full stops in the left column; item 2 has lower-case 'service'; item 6 'Physicalisch'; item 9 'Comite' without accents; item 10 'Electrical apparatus' with lower-case 'apparatus'; item 16 'Under moist Conditions'. The OCR text layer reads item 4 as 'Intrinsic Safety, 3’.' and item 10 as printed. The chapter shell keeps these forms.</div><p>L/R is not usually a problem as the vast majority of intrinsically safe circuits are designed to have permissible L/R figures of above 25 μH/Ω, which is much greater than the typical instrumentation cable.</p><ol class="ref-list"><li>BS 1259 (1958) — Intrinsically Safe Electrical Apparatus and Circuits for use in Explosive Atmospheres.</li><li>EECS/BASEEFA — Health and Safety Executive, Electrical Equipment Certification Service. British Approval Service for Electrical Equipment in Flammable Atmospheres.</li><li>SFA 3012 (1972) — BASEEFA Certification Standard Intrinsic Safety.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 7 (1977). Intrinsic Safety 'i'.</li><li>EN 50020 (1977) — Electrical Apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>PTB — Physikalisch Technische Bundesanstalt.</li><li>IEC — International Electrotechnical Commission.</li><li>IEC 79-11 — Electrical Apparatus for Explosive Gas Atmospheres. Part 11 (1984). Construction and Test of Intrinsically Safe and Associated Apparatus.</li><li>CENELEC — Comité Européen de Normalisation Électrique.</li><li>BS/EN 50020 (1995) — Electrical apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 9 (1982). Intrinsically Safe Systems 'i'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1977). General Requirements.</li><li>BS/EN 60127 (1991) — Miniature Fuses. Part 1, Definitions for miniature fuses and general requirements for miniature fuse links. Part 2, Specification for Cartridge Fuse Links. Part 3, Specification for Sub-Miniature Fuse Links.</li><li>HSE GS43 (1987) — Lithium Batteries.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosures (IP).</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and the Proof Tracking Indices of Solid Insulating Materials Under moist Conditions.</li><li>BS/EN 50019 (1985) — Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 96 printed pages (331-426; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 45 figures (13.1-13.45), 12 tables (13.1-13.12) and 17 references. Every figure label, table cell, current, energy, voltage, temperature, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example 'Fig. 13.1 1', 'Table 13.1 2', '20 FJ', '25pH/Q', 'BSIEN 50020' and '13.70.4'). Several printed details are retained with notes. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch12-apparatus-with-protection-concept-increased-safety-e/"><span class="k">← Chapter 12</span>Apparatus using protection concept increased safety 'e'</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>