<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apparatus using protection concept &#x27;N&#x27; (&#x27;n&#x27;) · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 14 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch14-apparatus-using-protection-concept-n/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 14</div><h1>Apparatus using protection concept 'N' ('n')</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 14 · 29 source pages · 5 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 14.</b> protection concept 'N' / 'n' · Zone 2 · non-sparking apparatus in normal operation · enclosed break device · non-incendive component · flame transmission · restricted breathing enclosure · energy limited circuit · restricted breathing factor S · L/R ratio · creepage · clearance and separation · CTI · BS 6941 · IEC 79-15 · BS/EN 50019<h2>14 — Apparatus using protection concept 'N' ('n') <span class="en">14 — Apparatus using protection concept 'N' ('n')</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS 6941 (1988))<br>(IEC 79-15 (1987))</b></p><p>Unlike the protection concepts already described, protection concept (type of protection) ‘N’ is intended for installation only in Zone 2 areas. In such areas the risk of an explosive atmosphere occurring is so much less than in Zone 0 and 1 that historically it has been considered that the installation of ‘high quality’ industrial equipment, which does not spark or produce ignition-capable hot surfaces in normal operation is sufficient for this risk. The use of the term ‘high quality’ did not imply special equipment but was used to ensure that installers did not cut corners and use equipment not really intended for the industrial environment. Historically, any non-sparking equipment which was specifically designed for the industrial environment and had no special features demanding higher than the normal level of maintenance was acceptable. For equipment which did spark or become hot enough to cause ignition in normal operation, the Zone 1 compatible protection concepts would, have to be used.</p><div class="note"><b>Source quirks in the opening paragraph.</b> ‘historically’ occurs twice, and the printed sentence ends ‘the Zone 1 compatible protection concepts would, have to be used’ with a stray comma after ‘would’. Both printed forms are retained here; the Vietnamese states the intended meaning.</div><p>This situation continued until 1972 when a British Standard which, for the first time introduced the possibility of apparatus which could create arcs or sparks, was published. This Standard suggested several methods of avoiding ignition from such sparking based upon those approaches used for Zone 1, but with lower security to reflect the lower possibility of the presence of an explosive atmosphere.</p><h3>14.1 The situation in respect of standardization <span class="en">14.1 The situation in respect of standardization</span></h3><p>The approach to selection and use of apparatus for Zone 2 was described initially in BS/CP1003, Part 3¹ (use) and, in BS 4137² which was produced to give detail upon selection of non sparking-industrial apparatus for Zone 2 use. This approach has continued up to the present day and the use of ‘selected industrial apparatus’ is still recognized but now in BS 5345, Part 1³ there is a specification of the required qualities of those who select such apparatus and these are: first, that they must be familiar with the requirements of any relevant Standards and Codes of Practice including their interpretations. (This requirement is clearly intended to ensure that they are to a degree expert in the construction and installation of explosion-protected apparatus); second, they must have access to all the necessary information so that they can carry out the selection. (This will mean that they will need to know the detail of the apparatus design and intended use); and third, that if any tests are necessary these must be done using test apparatus and procedures similar to those used by recognized third-party test laboratories. (This means that the facilities and knowledge available to those who select apparatus must be similar to what is available to ‘Notified Bodies’ under Directive 76/117/EEC⁴ or 94/9/EC⁵).</p><p>The above requirements make it quite clear that the selection of industrial equipment on the basis of it being non-sparking and not becoming hot enough to cause ignition is not, and never was, intended to be a relatively relaxed approach used by all installers, but rather a relatively formal approach and, while used by other than third party certification/approval bodies, was intended to include the level of detail similar to that which would be involved if a third party certification/approval body had been used.</p><p>The selection situation was never fully satisfactory and led to the position where industry sought some form of third party approval for the apparatus which they intended to use and, not surprisingly, turned for this to HM Factory Inspectorate, the body which regulated industry other than coalmining. Because there was no specific Standard and thus no detailed set of rules to which to approve such apparatus, the Factory Inspectorate could not approve apparatus but could identify that it had no sparking contacts, no hot surfaces and no other peculiarities which would make it unacceptable in the light of knowledge available at the time. This was done by the issue of a ‘Letter of no objection’ which was taken as approval, but was not in fact that. It was what it said – an identification that the Factory Inspectorate knew of no reason why it should not be installed in Zone 2. The letter would, unlike most certificates which continue in validity even after requirements have changed providing there is no evidence of imminent danger, become invalid if an increase in knowledge identified problems.</p><p>The situation, apart from the UK peculiarities of the ‘Letter of no objection’, was almost identical to the Zone 2 situation in most other developed counties - Germany, for example, having selection requirements in their installation document VDE 0165, and the United States of America in Article 500 of the National Electrical Code.</p><div class="note"><b>Source quirk: ‘counties’.</b> The print reads ‘most other developed counties’ where ‘countries’ is meant; the printed word is retained here while the Vietnamese follows the intended meaning.</div><p>As industry developed there was a considerable demand for sparking Zone 2 apparatus as it was recognized that the Zones 0 and 1 requirements, which had hitherto been applied, were overly restrictive for Zone 2 and, as in all other fields, the advent of the transistor had introduced much more complexity into the field causing much more hazardous area mounted apparatus. In addition, there was an increasing demand for definitive constructional requirements for Zone 2 apparatus to remove the ‘judgement’ element present in the selection procedures. This led to the publication of the first British Standard for the production of apparatus for Zone 2 which was called ‘Apparatus with Type of Protection ’N’ and was BS 4683, Part 3 (1972)⁶. This Standard began the process of translating the criteria for apparatus selection into requirements for construction, and opened the door for full third-party certification.</p><p>International interest in construction requirements for apparatus for Zone 2 increased during this period also and an IEC⁷ committee was formed to produce an International Standard for this type of apparatus using the international coding ‘n’ (the UK Standard used ‘N’ to show that the protection concept was a national concept and not an international one). The IEC committee, not surprisingly as this was the first attempt to internationalize a situation which had been national until this time and included a wide range of national ideas not accepted or even understood by some other countries, had considerable difficulties in coming to an agreement.</p><p>At the same time the limitations of BS 4683, Part 3, in the light of further progress, were becoming evident and there was considerable support for replacing it by a more detailed Standard which would include all of the ideas in the IEC⁷ committee with which the UK agreed (which were all essentially the same except for the Swiss developed restricted breathing concept). This Standard was published in 1988 as BS 6941⁸. This Standard also addressed particular types of equipment, such as Type ‘N’ electric motors (addressed also in BS 5000, Part 16 (1972)⁹) and luminaires with Type ‘N’ protection. (Addressed also in BS 4533, Part 2, Section 2.1 (1976)¹⁰).</p><p>The IEC committee ultimately produced their document as IEC 79-15 (1987)¹¹ but, because of the divergence of opinion in the IEC⁷ the document was produced as a report rather than a Standard. The fact, however, that BS 6941⁸ followed almost exactly IEC 79-15¹¹ text (with the exception of the restricted breathing concept) makes the use of that Standard a valid basic approach for the technical requirements of type of protection ‘N’.</p><p>The IEC and CENELEC¹² are now producing a Standard which will be both European and international, based upon IEC 79-15¹¹ which adds further weight to the requirements in BS 6941⁸.</p><p>Notwithstanding the fact that a detailed construction standard now exists, the flexibility of selecting apparatus for Zone 2 with no absolute requirement for third-party approval still remains both nationally in the UK and in Directive 94/9/EC⁵ in the EU. The rules against which this selection takes place, however, will now by those exist in BS 6941⁸ and its European and international successor.</p><div class="note"><b>Source quirk at the end of 14.1.</b> The print reads ‘The rules against which this selection takes place, however, will now by those exist in BS 6941⁸ and its European and international successor.’; the words ‘by those exist’ are kept as printed while the Vietnamese states the intended meaning.</div><h3>14.2 Basic requirements of the protection concept <span class="en">14.2 Basic requirements of the protection concept</span></h3><p>The definition of Type ‘N’ (n) apparatus is that it will not be capable of causing the ignition of an explosive atmosphere in normal operation and that a fault making it so capable is unlikely to occur. Now that sparking is accepted as part of the protection concept, this basic definition may be expanded to cover this as follows: first, the apparatus must not produce an arc or spark in normal operation which can cause ignition of an explosive atmosphere, unless that arc or spark is prevented from so doing either by current limitation or by some other means which are defined as being capable of prevention of such ignition; and second, that the apparatus must not produce a surface temperature capable of igniting an explosive atmosphere, unless that surface temperature is prevented from causing such an ignition by containment or some other suitable means.</p><p>While the ‘General Requirements’ identified in Chapter 8 do not, in general, apply to apparatus of Type ‘N’, some are appropriate - for example, sub-grouping into IIA, IIB and IIC which is carried out for sparking apparatus. Likewise, the method of surface temperature classification used in other protection concepts is also appropriate to Type ‘N apparatus.</p><div class="note"><b>Source quirk: unclosed quotation mark.</b> The sentence ends ‘also appropriate to Type ‘N apparatus.’ with no closing quotation mark after ‘N’; the earlier title ‘Apparatus with Type of Protection ’N’ and was BS 4683, Part 3 (1972)⁶’ is also printed with unusual quoting. Both are retained as printed.</div><p>The apparatus is also expected, in common with other protected apparatus, to have additional features where it is used in environments which are more onerous than normal outdoor environments, such as those where solvent vapours may occur and where plastics enclosures may not be appropriate. These additional requirements are, as in the case of other protection concepts, agreed in particular cases in relation to particular risks, such as additional exposure to mechanical damage or chemical damage, unusually moist environments, etc..</p><div class="note"><b>Source quirk: ‘etc..’.</b> The print has two full stops in ‘etc..’, retained verbatim here; the Vietnamese uses the normal abbreviation.</div><h3>14.3 General constructional requirements <span class="en">14.3 General constructional requirements</span></h3><p>The general constructional requirements are those which apply to all types of Type ‘N’ apparatus and address environmental protection, mechanical strength and electrical connections.</p><h4>14.3.1 Environmental protection <span class="en">14.3.1 Environmental protection</span></h4><p>Because Type ‘N’ apparatus is assumed to include electrical circuits which can contain incendive energies, the entry of the environment is assumed to be able to cause internal faults which would allow those energies to be released. For this reason, as with other forms of protection exhibiting this phenomenon, the enclosure of the apparatus is required to provide a suitable degree of protection against entry of liquids and solids present in the external environment. The degree of protection necessary in this regard is as follows: in the case of general use, IP54 is necessary where the apparatus contains bare live parts reducing to IP44 where all internal live parts are covered with insulation, encapsulant or similar protection; in the case of equipment intended for installation in areas where the risk of entry of solid foreign bodies or liquids is prevented by other means, such as indoor installation in a clean environment, the protection afforded by the enclosure can be reduced to IP4X for bare live parts reducing to IP2X where live parts are covered by insulation, encapsulant or similar protection. (The X indicates there is no basic requirement for exclusion of liquids).</p><p>The standards appropriate to the determination of IP rating are BS 5490¹³ in the general case, and BS 4999¹⁴ in the case of rotating machines. These enclosures are only necessary where ingress is possible and could cause an ignition-capable situation. In cases such as resistance thermometers, strain gauges and similar low energy devices where ignition-capable sparking can be precluded, the above degrees of enclosure do not apply and, likewise, in some cases identified in the protection concept a higher degree of protection is required. It should also be stressed that the IP-rating is that which is necessary to ensure the correct operation of the apparatus and not only that necessary to avoid ignition-capable situations.</p><h4>14.3.2 Mechanical strength <span class="en">14.3.2 Mechanical strength</span></h4><p>The apparatus enclosure is required to be proof against mechanical damage and this is shown by subjecting it to the mechanical impact test described in Chapter 8. However, due to the reduced likelihood of the presence of an explosive atmosphere in Zone 2 and the likelihood that a reasonable inspection routine is likely to identify damage before such an atmosphere occurs, the strength test is reduced to the figures given in Table 14.1. These would clearly mean that in many cases the Standard impact device at 1 Kg would require a height of 20cms or less which would make the test less easy to define. For this reason the test may, be carried out with reduced mass testing devices in accordance with Table 14.2.</p><div class="note"><b>Source quirks in 14.3.2.</b> The print has ‘1 Kg’ with a capital K, ‘20cms’ with no space, and ‘the test may, be carried out’ with a stray comma after ‘may’. All three printed forms are retained here.</div><p>This test may chip the apparatus or may cause deformation of the enclosure but in either case neither the degree of protection (IP-rating) of the enclosure nor the correct operation of the apparatus must be adversely affected.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Part of apparatus</th><th>Normal damage<br>risk</th><th>Low damage<br>risk</th></tr></thead><tbody><tr><td>All parts of enclosures including guards and fan hoods, excluding light transmitting parts which do not have a guard which are guarded (These are tested with their guards removed)</td><td>3.5</td><td>2.0</td></tr><tr><td>Light transmitting parts</td><td>2.0</td><td>1.0</td></tr><tr><td>Light transmitting parts which are guarded (These are tested with their guards removed)</td><td>1.0</td><td>0.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.1 Impact testing of enclosure parts<br>Impact energy (J)</p><div class="note"><p>(from BS 6941)</p><p>Translator note: the spanning over-header 'Impact energy (J)' covers the 'Normal damage risk' and 'Low damage risk' sub-columns and is carried in the caption (second line). The first row label is a run-on in the print and repeats the phrase 'which are guarded (These are tested with their guards removed)' that also appears in the third row; both occurrences are preserved verbatim.</p><p>Translator note: the source line is italicised in print. The OCR text layer read 'from' as 'ffrorn' and '1.0' as '1 .o'; the render governs.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Impact energy<br>(J)</th><th>Impact test mass<br>(K)</th><th>Impact test height<br>(m)</th></tr></thead><tbody><tr><td>3.5</td><td>1.0</td><td>0.35</td></tr><tr><td>2.0</td><td>0.25</td><td>0.8</td></tr><tr><td>1.0</td><td>0.25</td><td>0.4</td></tr><tr><td>0.5</td><td>0.25</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.2 Use of smaller impact tester masses for testing</p><div class="note"><p>(from BS 6941)</p><p>Note: For the purposes of this Table, gₙ (the acceleration due to gravity) in the formula, height of fall = energy (mass × gₙ), is taken as 10m/s² for convenience, rather than the more accurate figure of 9.81 m/s².</p><p>Translator note: the mass unit prints as '(K)' in the second header, not 'kg'; the printed form is retained here and in the VI header. The caption is printed over two lines. The subscript in gₙ and the superscripts in 'm/s²' were restored from the render, where the OCR text layer garbled them.</p></div><h4>14.3.3 Wiring and internal connections <span class="en">14.3.3 Wiring and internal connections</span></h4><h4>Wiring <span class="en">Wiring</span></h4><p>The internal wiring of Type ‘N’ apparatus need only comply with the requirements for normal industrial apparatus except that additional care needs to be taken to avoid damage by rubbing against metallic parts or sharp edges. This is normally achieved by securing internal wiring where it comes into contact with other parts of the apparatus to prevent movement and damage, and ensure there are no sharp edges inside the apparatus.</p><h4>Internal connections <span class="en">Internal connections</span></h4><p>The wiring may be connected to components and other metallic parts by the following means all of which are considered as non-sparking:</p><ol><li>screwed or bolted connections including pinching screws where conductors are not damaged by the screws or bolts or connection method;</li><li>crimped connections;</li><li>soldering;</li><li>brazing;</li><li>welding;</li><li>pressure-type wire connectors where connection is made by inserting the wire in between two pieces of metal which are sprung together and provide a pressure on the inserted conductor, preventing its movement;</li><li>machine wrapping of conductors around a post (more normally known as gun wrapping) but in this case the technique is limited to conductors which carry 1 A or less in normal service;</li><li>plugs and sockets, provided their separation requires the application of a force of at least 15N and they are either arranged so that incorrect connection is not possible or is obvious by some form of arrangement or identification.</li></ol><div class="note"><b>Source quirks: ‘1 A’ and ‘15N’.</b> Item 7 prints ‘1 A or less’ with a space between the numeral and the unit, whereas item 8 prints ‘a force of at least 15N’ with no space. Both printed forms are retained.</div><p>Other forms of connection and plugs and sockets not complying with the above must be considered as normally sparking.</p><h4>14.3.4 External connection facilities <span class="en">14.3.4 External connection facilities</span></h4><p>These are normally plugs and sockets or terminals unless the apparatus is fitted with a flying lead (permanently connected cable).</p><p>In addition to the requirements for internal plugs and sockets those for external connection need to be arranged so that sparking is unlikely to occur due to inadvertent energized separation. This can be achieved by interlocking them so that isolation occurs if separation is attempted while the combination is energized, or by securing them together by fasteners with a warning label to specify pre-separation isolation. It is also important that the fixed part of the plug and socket combination does not adversely affect the degree of protection of the enclosure (IP) when the moveable part has been removed and that accumulations of dust, liquids and other foreign bodies do not occur while the plug and socket are separated. This is most likely to be a problem in relation to the socket where the accumulation will not be so obvious.</p><p>Terminals for external connection need to satisfy similar requirements to those used for Zone 1 types of protection (see Chapters 8 and 12) but, in this case, terminal security may be achieved by friction alone.</p><p>Cables can enter Type ‘N’ enclosure via cable glands or conduit but in either case the degree of protection (IP) of the enclosure must be maintained. This is particularly true where conduit is used as a stopper box needs to be used to seal the end of the conduit. In the case of cables the normal types of cable gland for outdoor use will usually be adequate. It is important that, in the case of cable glands, the gland provides mechanical clamping of the cable to prevent stress on the terminals.</p><p>The normal types of cable used will be polyethylene or PVC insulated and sheathed. For this reason, apparatus which generates heat could raise the cable temperature above its maximum operating temperature. For this reason where the temperature at the point of fitting of the gland exceeds 70 °C, or that at the point where the conductors separate inside the enclosure exceeds 80°C, a warning needs to be given (normally by a label) to the installer identifying this so that the cable can be chosen accordingly.</p><div class="note"><b>Source quirk: ‘70 °C’ and ‘80°C’.</b> The gland temperature is printed as ‘70 °C’ with a space but the conductor-separation temperature as ‘80°C’ without one. The inconsistency is retained here.</div><h4>14.3.5 Conductor insulation and separation <span class="en">14.3.5 Conductor insulation and separation</span></h4><p>As with increased safety ‘e’ (Chapter 12) and intrinsic safety ‘i’ (Chapter 13) there are requirements for separation of uninsulated conductors in air (clearance), for uninsulated conductors across a surface of insulating material (creepage in air), separation of uninsulated conductors across varnished surfaces (creepage under coating), and separation distances through encapsulation where breakdown of such distances could produce incendive sparking either at the point of breakdown or elsewhere. The minimum distances in question are given in Table 14.3. It will be noted that</p><div class="table-wrap"><table class="tbl"><thead><tr><th>ac<br>(V)</th><th>dc<br>(V)</th><th>In air<br>(mm)</th><th>coated<br>(mm)</th><th>Encapsulated<br>(mm)</th><th>CTI 125<br>(mm)</th><th>CTI 175<br>(mm)</th><th>CTI 250<br>(mm)</th><th>CTI 500<br>(mm)</th></tr></thead><tbody><tr><td>12</td><td>15</td><td>0.4</td><td>0.3</td><td>0.13</td><td>1.0</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>30</td><td>36</td><td>0.8</td><td>0.3</td><td>0.26</td><td>1.0</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>60</td><td>75</td><td>1.3</td><td>0.43</td><td>0.43</td><td>1.3</td><td>1.3</td><td>1.3</td><td>1.3</td></tr><tr><td>130</td><td>160</td><td>2.0</td><td>1.0</td><td>0.66</td><td>2.5</td><td>2.0</td><td>1.7</td><td>1.4</td></tr><tr><td>250</td><td>300</td><td>2.0</td><td>1.7</td><td>0.66</td><td>4.0</td><td>3.4</td><td>2.8</td><td>2.3</td></tr><tr><td>380</td><td>500</td><td>2.8</td><td>2.6</td><td>0.73</td><td>6.7</td><td>5.1</td><td>4.3</td><td>3.7</td></tr><tr><td>500</td><td>600</td><td>3.4</td><td>3.0</td><td>0.9</td><td>7.1</td><td>6.0</td><td>5.1</td><td>4.4</td></tr><tr><td>660</td><td>900</td><td>5.0</td><td>4.4</td><td>1.1</td><td>11.0</td><td>9.0</td><td>7.5</td><td>6.5</td></tr><tr><td>1000</td><td>1200</td><td>6.8</td><td>5.8</td><td>1.7</td><td>14.0</td><td>12.0</td><td>10.0</td><td>8.6</td></tr><tr><td>3000</td><td>N/A</td><td>23.0</td><td>N/A</td><td>N/A</td><td>60.0</td><td>42.0</td><td>35.0</td><td>28.0</td></tr><tr><td>6000</td><td>N/A</td><td>45.0</td><td>N/A</td><td>N/A</td><td>N/A</td><td>85.0</td><td>70.0</td><td>55.0</td></tr><tr><td>10,000</td><td>N/A</td><td>75.0</td><td>N/A</td><td>N/A</td><td>N/A</td><td>N/A</td><td>100.0</td><td>80.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.3 Minimum creepage distances, clearances and separations between conductors<br>Nominal rms supply voltage (Un) or nominal rms voltage between conductive parts (Notes 1 and 2) — ac / dc (V)<br>Minimum separations in air, under coating (Notes 3 and 4) — In air / coated / Encapsulated (mm)<br>Minimum creepage distances in air at various CTI values (Note 5) — CTI 125 / CTI 175 / CTI 250 / CTI 500 (mm)</p><div class="note"><p>(from BS 6941)</p><p>Notes :</p><p>1 The highest voltage which can appear between any conductive parts will be used even if, at some points due to voltage multiplication, this can exceed the nominal supply voltage.</p><p>2 Actual voltage may exceed nominal values by up to 10% without any necessary increase in the voltage used to apply the table.</p><p>3 Sealed values apply to conducting parts covered by a conformal coating. Where they emerge from the conformal coating creepage distances apply, and the coating must have the required CTI in addition to any supporting insulation.</p><p>4 Encapsulated values apply where the conductive parts are surrounded with encapsulant to a depth of at least 0.4mm. Where any conductive parts exit the encapsulation the creepage distance in the table apply and the encapsulant must have the required CTI in addition to any support insulation.</p><p>5 The CTI is determined in accordance with BS 5901,¹⁵ notwithstanding the fact that the voltages increase to values exceeding those to which that standard applies</p><p>Translator note: the three spanning over-headers cover the ac/dc pair, the In air/coated/Encapsulated trio and the four CTI columns; they are carried as extra caption lines. The printed mixed-case 'coated' and 'Encapsulated' sub-heads are retained. Note 5 prints 'BS 5901,¹⁵' with a superscript reference numeral and has no terminal full stop in the source; both are preserved. '0.4mm', '10%', 'CTI' and the 'N/A' cells are printed forms retained verbatim.</p><p>Translator note: the source line and the Notes are italicised in print. The OCR text layer read 'rms' as 'nns', 'encapsulant' as 'cncapsulant' and 'BS 5901,¹⁵' as 'BS 5901,15'; the render governs.</p></div><p>there are no requirements for separation through solid insulation but, in the absence of these, insulation satisfying the separation distance through solid insulation should be used. Table 14.3 follows a similar approach to those in protection concepts ‘e’ and ‘i’, being derived from IEC work on minimum separations in various environmental conditions. It was, however, derived by different committees at a different time and although the base derivation criteria were similar, differences will inevitably arise. These will not have an adverse effect on safety as they are minor variations and, a comparison of them with the tables associated with other protection concepts shows clearly that they are in excess of one third of the other distances. This is adequate bearing in mind that this figure represents a countable fault level in intrinsic safety (chapter 13) which is adequate for Zone 2 in the light of the reduced risk of the presence of an explosive atmosphere.</p><div class="note"><b>Source quirk: ‘in excess of one third of the other distances’.</b> The printed comparison is retained verbatim, as is the lower-case ‘(chapter 13)’; the Vietnamese follows the intended meaning.</div><p>The table in the Standard for Type ‘N’ (BS 6941) differs from those in other Standards in that it uses different terms but this is only because a different committee produced the requirements and not because there is any difference in the intent. The actual meaning of the terms is as follows.</p><h4>Creepage <span class="en">Creepage</span></h4><p>Creepage is the creepage distance across an unprotected insulating surface and is specified as ‘Creepage distance in air’ in other documents.</p><h4>Clearance and separation in air <span class="en">Clearance and separation in air</span></h4><p>Clearance and separation in air is the minimum direct distance in air between two uninsulated conductive parts and is elsewhere referred to as ‘clearance’.</p><h4>Separation – sealed <span class="en">Separation – sealed</span></h4><p>This is the minimum distance across an insulating surface where the surface and conductive parts are covered with varnish or similar and is referred to elsewhere as ‘creepage under coating’. The covering is in this case referred to as a conformal coating and BS 5917¹⁶ is referred to as controlling it. Reference to IEC 79-15¹¹, however, shows the intent in that it specifies the use of a single coat of a soft setting medium or two coats of lacquer or varnish. The intent is to ensure that the coating is complete without pinholes. Where uninsulated conductive parts exit the coating, as elsewhere, the creepage in air figures apply and both the coating material and the supporting insulation require to have the necessary CTI.</p><h4>Separation – encapsulated <span class="en">Separation – encapsulated</span></h4><p>This is the distance between two uninsulated conductive parts through encapsulation and is elsewhere known as ‘separation distance through casting compound’. The requirement here is for encapsulation to surround both conductive parts to a depth of at least 0.4mm. This 0.4mm figure is only of importance up to 500V, however, as above this distance the separation requirement is for 0.9mm and the path from both conductive parts to the surface of the encapsulant is only 0.8mm. The creepage across the surface of the encapsulant cannot, in this case, be added as there is no method specified for this in Type ‘N’ and the encapsulant depth would need to be enhanced to achieve the necessary separation. There are no specific further reductions for separations through solid insulation and so these requirements will apply to solid insulation also.</p><h4>Insulation tests between conductors <span class="en">Insulation tests between conductors</span></h4><p>The requirements of Table 14.3 are not excessively onerous as they may be waived if the electrical insulation between the two conductors (e.g., the supporting printed circuit board, the encapsulant the insulation, etc.) passes the following electric strength test. A voltage of minimum value (1500 + 2U) V rms (either ac or dc as appropriate) should be applied between the two conductive parts for one minute without breakdown of the insulation.</p><div class="note"><b>Source quirk in the examples.</b> The print reads ‘the encapsulant the insulation, etc.’ with no conjunction before ‘the insulation’; the wording is retained verbatim.</div><p>This voltage may be applied by increasing the voltage to the necessary level in 10 seconds and then holding it for one minute. Any leakage current should remain stable or fall during the test. Increases are assumed to be a precursor of failure.</p><p>This test is a routine test and must be applied to all apparatus where the requirements of Table 14.3 are not complied with. In electronic apparatus items such as transistors and integrated circuits, which would be damaged by the test, need not be installed at the time of testing as the test is to prove the integrity of insulation alone.</p><h4>Insulation tests between conductors and the frame or earth <span class="en">Insulation tests between conductors and the frame or earth</span></h4><p>In addition, where the apparatus is not intended to be connected to the frame or earth, in all cases – even where the requirements of Table 14.3 are met – the insulation between the electrical circuits and earth must satisfy the following voltage tests.</p><p>First, where both the supply voltage to the apparatus and any internal voltages exceed 90 V peak the insulation or separation between earth or the frame and the electrical circuits must not break down when a test voltage of (1000 + 2U)Vrms ac or dc as appropriate is applied between them, as before. RF-suppression capacitors must be included in this test and their current, if the test is ac, allowed for in the identification of breakdown.</p><div class="note"><b>Source quirk: ‘90 V peak’ and ‘90V peak’.</b> The higher-voltage test above prints ‘90 V peak’ with a space while the reduced-voltage test below prints ‘90V peak’ without one; both printed forms are preserved.</div><p>Second, where the supply voltage to the apparatus is not more than 90V peak and likewise the internal voltages do not exceed that figure (there are no internal voltage enhancement provisions) the earth or frame test voltage may be reduced to 500Vrms ac or dc as appropriate.</p><div class="note"><b>Note on the assigned line anchor.</b> The task brief originally placed '=== PAGE 458 ===' at raw line 18939; line 18939 is in fact '=== PAGE 459 ==='. The true start of PDF p. 458 (printed p. 437) is raw line 18896 and the owned range ends at line 19275, with '=== PAGE 468 ===' at 19276. This module follows the corrected range 18896–19275.</div><p>All of the above test voltages are minima and it is not necessary to control the voltage any more than to ensure that it does not exceed +5 per cent of this figure.</p><div class="note"><b>Note on the opening paragraph.</b> The paragraph 'All of the above test voltages are minima...' begins on printed p. 437 as a continuation of text from printed p. 436, which lies outside this module's span. It is kept incomplete at the start as printed.</div><h3>14.4 Additional requirements for certain types of non-sparking apparatus <span class="en">14.4 Additional requirements for certain types of non-sparking apparatus</span></h3><p>Continuing the theme that the basic requirements for Type ‘N’ apparatus are normal industrial requirements which would produce a reliable item of equipment, there are only a limited set of additional requirements applied to specific items of apparatus.</p><h3>14.4.1 Rotating electrical machines <span class="en">14.4.1 Rotating electrical machines</span></h3><p>Both BS 6941⁸ and IEC 79-15¹¹ make the initial premiss that the machines must meet basic industrial Standards, the standard in question in the UK being BS 5000, Part 16⁹ which details Type ‘N’ machmes and the international Standard being IEC 34¹⁷ which is a more general standard for rotating electrical machines. The IEC document is the more general document leaving the Type ‘n’ special additions for IEC 79-15¹¹. The basic matters which require consideration are such things as the security of fitting of rotor bars, enclosure, etc. In common with Type ‘e’ machines, the rotor bars are required to be secured in the slots so as to minimize, the possibility of their movement and hence sparking. Similar methods of securing as for Type ‘e’ machines (e.g., die-cast aluminium, etc.) are proposed as appropriate and the sparking which would be otherwise produced needs, as for Type ‘e’, to be addressed during both starting and running. Fanhoods are expected to be constructed so as to reduce the risk of damage causing contact with the fans and, in addition to withstanding the impact tests for Type ‘N described earlier, the running clearance between them and the enclosed fan must have a basic value of at least 1 per cent of the fan diameter. There are limits to this in that the clearance must also be at least 1 mm but need not exceed 5 mm.</p><div class="note"><b>Note on 'premiss', 'machmes' and related quirks.</b> The print reads 'initial premiss' (not 'premise'), 'Type ‘N’ machmes' (not 'machines'), 'so as to minimize, the possibility' (stray comma), and leaves the quote unclosed in 'impact tests for Type ‘N described earlier'. All are retained verbatim in the English text; the Vietnamese follows the intended meaning.</div><p>Type ‘N’ machines must satisfy the enclosure requirements stated earlier in this chapter but in this case BS 4999¹⁴ is the appropriate Standard used. If the machine is fitted with a terminal box that box must achieve IP54 to the outside world but need only provide IP44 to the interior of the machine as that is already protected by its own enclosure and the outer protection of the terminal box.</p><p>Finally, because of the low risk of an explosive atmosphere in Zone 2 the surface temperature classification of the machine may consider running under recognized maximum load only and exclude starting conditions as these are unlikely to coincide with the presence of an explosive atmosphere within the machine which is usually where the maximum temperature occurs. If the machine is for duty cycling where it is regularly started and</p><p>stopped, such as would occur in a batch process or where it is used for topping up a tank or similar vessel, the argument for excluding the starting conditions for temperature classification is not valid and these conditions will have to be included.</p><div class="note"><b>Note on 'where it is regularly started and stopped'.</b> The print splits this phrase across the page turn from printed p. 437 to 438; the two halves are kept as separate paragraphs as printed.</div><p>There is not special requirement for tₑ time in respect of faults as these are not considered for Type ‘n’ machines.</p><div class="note"><b>Note on 'tₑ'.</b> The print writes the subscript e in 'tₑ' and omits the article in 'There is not special requirement for tₑ time...'. Both are retained in the English text; the Vietnamese follows the intended meaning.</div><h3>14.4.2 Fuse links and fuseholders <span class="en">14.4.2 Fuse links and fuseholders</span></h3><p>In general, rupture of a fuse, provided the element is enclosed, is not considered as an ignition-capable occurrence. Thus provided fuse elements are non-indicating cartridge types, usually sand filled for voltages over 60 V, the arc produced by the element during rupturing can be ignored as a source of ignition as long as the fuse element satisfies the necessary mounting requirements.</p><p>Currently, fuse links interrupting voltages below 60 V may be installed in open holders retained by spring end clamps or soldered in position, whereas those operating at more than 60 V need an enclosed holder within the apparatus although it may be accessible from the outside of the apparatus. Obviously fuses below 60 V may be installed in such holders also but this is by choice and is probably only necessary where have access is needed to the fuse from the outside of the enclosure. Where fuse holders are so accessible the normal warnings apply and the enclosures must achieve IP54.</p><div class="note"><b>Note on 'where have access is needed'.</b> The print reads 'where have access is needed to the fuse from the outside of the enclosure'. The phrase is retained verbatim in the English text.</div><p>Where several fuses are mounted within a fuse enclosure (an enclosure dedicated to fuses) these rules may not apply but the enclosure itself needs to provide the necessary IP protection and control to prevent fuse extraction live (i.e., interlocking or fastening with a warning label). In such cases diversity may be applied in determination of maximum temperature. This is normally determined with the fuse carrying its rated current as higher currents are considered as abnormal operation but, where several fuses exist the temperature could be further elevated by several fuses carrying this current simultaneously. In cases where this is not likely diversity (e.g., the assumption that not all fuses will carry such current at once) may be applied as long as the user of the apparatus knows on what basis that diversity has been applied so that the apparatus can be used safely.</p><h3>14.4.3 Fixed luminaires <span class="en">14.4.3 Fixed luminaires</span></h3><p>Fixed luminaires (lighting fittings) are, subject to additional requirements to reduce the risk of sparking and, low pressure sodium lamps are not permitted, as is the case with Type ‘e’ protection. British Standard BS 4533¹⁰ is called up for certain luminaires in BS 6941⁸, as are BS 5042¹⁸ for bayonet lamp holders, BS 6766¹⁹ for screw lampholders, BS 6702²⁰ for bi-pin lampholders and starter holders, BS 3772²¹ for starters and BS 2818²² and 4782²³ for ballasts. All of these standards cover normal equipment, once</p><p>again reinforcing the use of good quality industrial equipment in Zone 2. IEC 79-15¹¹ similarly addresses this by referring to IEC 61²⁴, IEC 238²⁵ and IEC 400²⁶ for lampholders, and IEC 262²⁷ and IEC 598-1²⁸ for auxiliary gear. Both standards also address the minimum requirements for safety which may not appear in some of these industrial Standards and cover the important features of these devices which are as follows.</p><h4>Lampholders <span class="en">Lampholders</span></h4><p>The lampholders need to be effectively non-sparking in normal operation which does not include lamp changing. This leads to specific requirements with which the lampholders need to comply but which may not be requirements in the industrial Standard concerned. The basic requirements are as follows.</p><p>1. Screw lampholders must be shown to be sufficiently secure against loosening so that it can be ignored as a possible source of incendive sparking. To this end the requirements are as in Table 12.5 (Chapter 12) which require the lamp to be tightened in the holder with a specific torque, then loosened by 15° after which the removal torque must be at least a specific figure. The tightening and release figures are repeated in Table 14.4. This table applies to the three Standard sizes E14, E27 and E40 but not to the smallest size, E10, where the torque test is not considered necessary and all that is required is that the lamp is tightly fitted. This is because lamps using E10 are normally very small, such as those used in torches, and the problem of loosening by normal vibration is considered less.</p><div class="note"><b>Note on the cross-reference to Table 12.5.</b> Item 1 refers to 'Table 12.5 (Chapter 12)', which is not printed in this chunk; no table is invented here.</div><p>2. Bayonet lampholders produce a particular problem in that each contact normally comprises two concentric parts with an internal coil spring to ensure full extension of the lower part (see Fig. 14.1). Current to the lamp is normally passed down a combination of the friction contact between the two concentric parts and the coil spring. This makes the type of connection very vulnerable to dirt in between the two parts or weakening of the spring. One possible method of spring weakening is heating due to the passage of current and to this end there must be some other principal method</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Lamp cap size</th><th>Insertion torque<br>Nm</th><th>Minimum removal<br>torque<br>Nm</th></tr></thead><tbody><tr><td>E10</td><td>Note</td><td>Note</td></tr><tr><td>E14</td><td>1.0 ± 0.1</td><td>0.3</td></tr><tr><td>E27</td><td>1.5 ± 0.1</td><td>0.5</td></tr><tr><td>E40</td><td>3.0 ± 0.1</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.4 Torque tests for screw lampholders</p><div class="note"><p>(from BS/EN 50019)</p><p>Note: No test is considered as necessary for this small size of lamp.</p><p>Translator note: the second header prints 'Insertion torque' with 'Nm' on a second line; the third prints 'Minimum removal torque' over three lines with 'Nm' last. The E10 row prints the word 'Note' in both numeric columns, referring to the printed Note below the rule. The source line and the Note are italicised in print.</p></div><p>of carrying current in addition to the spring and the fortuitous contact between the two parts of the bayonet is not sufficient. There are many ways of doing this, for example, the addition of spring sliding contacts which play no part in extension of the bayonet, and additional flexible connections between the connection facility and the lower part of the bayonet. In general, however, screw lampholders are to be preferred due to the positive connection achieved.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 14.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.1 · Đầu đèn kiểu bayonet dùng trong đèn lắp bayonet / Figure 14.1 · Typical bayonet used in bayonet fitting luminaires</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · lò xo, tiếp điểm ma sát ngẫu nhiên, đầu nối và chốt / Section · coil spring, fortuitous frictional contact, connection facility and bayonet</text><rect x="210" y="120" width="100" height="88" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="262" cy="164" r="21" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="142" width="16" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="124" width="205" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="194" width="205" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="134" width="205" height="60" fill="#ffffff" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,155 351,173 360,155 369,173 378,155 387,173 396,155 405,173 414,155 423,173 432,155 441,173 450,155 459,173" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="300" y="204" width="34" height="12" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="440" y="150" width="145" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="585,150 605,163 585,176" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="466" y="138" width="10" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="194" x2="505" y2="194" stroke="#b03a2e" stroke-width="2.2"/><circle cx="488" cy="194" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="360" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo / Coil spring (must not be the only</text><text x="360" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">current carrying element)</text><line x1="360" y1="98" x2="386" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="550" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm ma sát ngẫu nhiên / Fortuitous</text><text x="550" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">frictional contact (Note 1)</text><line x1="550" y1="98" x2="490" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="55" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu nối / Connection facility</text><line x1="178" y1="157" x2="194" y2="155" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="670" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chốt bayonet / Bayonet</text><line x1="576" y1="211" x2="596" y2="176" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in: (1) lò xo lá trong ống ngoài; (2) nối rộng giữa chốt và ống · Printed Notes (1)/(2) as set out in the caption</text></svg><figcaption class="figcap">Figure 14.1 · Typical bayonet used in bayonet fitting luminaires. Notes: This contact cannot normally be relied upon for transmission of current to the lamp. In addition of the spring, additional conduction elements are required e.g.: (1) A leaf spring inside the outer tube to bias the bayonet and thus ensure pressure connection if this can be achieved while continuing to permit adequate bayonet movement; or (2) A broad connection between the bayonet and the outer tube either inside or outside the tube</figcaption></figure><div class="note"><b>Note on the Fig. 14.1 caption.</b> The printed caption reads 'In addition of the spring' (not 'to the spring'), uses 'e.g.:' and the numbered alternatives '(1)' and '(2)', and carries the label 'Fortuitous frictional contact (Note 1)'. The Note 1 reference is not resolved by a legend within this chunk. All are retained as printed.</div><p>3. For fluorescent tubes and similar lamps the normal bi-pin connection methods are permitted, allowing hot cathode operation. In this case the current to the lamp may be carried by the lateral spring used to apply pressure to the pins when the tube is fitted, but there must be some method of ensuring that the tube pins cannot distort inwards under such pressure, as is possible with many standard holders. To ensure this it is only necessary to have a central insulating boss against which the contacts rest (see Fig. 14.2).</p><h4>Lamp control gear <span class="en">Lamp control gear</span></h4><p>Lamp control gear such as that used for fluorescent fittings must also be non-sparking. In the case of Type ‘N, switch starters are acceptable provided the switch contacts, normally a discharge tube, are contained in a hermetically sealed enclosure (see later in this chapter) which is afforded additional mechanical protection (e.g., a hermetically sealed envelope in an additional metal or plastic canister complying with BS 3772). As devices which are known to have a regular failure pattern the starters are normally plug in, and the contacts on the base of the starter and in its receptacle must have similar reliability to those used for the tubes. In addition it is not normally acceptable to have the starter rely upon these contacts for</p><div class="note"><b>Note on the unclosed quote in 'In the case of Type ‘N, switch starters'.</b> The print omits the closing quotation mark after N. The English text retains it; the Vietnamese follows the intended meaning.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 14.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.2 · Cách bố trí giá đỡ chân đèn / Figure 14.2 · Method of tube pin support provision</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu đèn · hai chân đèn, hai lò xo lá và chốt cách điện trung tâm / Tube end view · two pins, leaf springs and the central insulating boss</text><rect x="210" y="100" width="260" height="12" fill="#e2e2e2" stroke="#2a2a2a" stroke-width="1.0"/><path d="M210,106 Q200,100 194,106 M470,106 Q480,100 486,106" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="248" y="78" width="28" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="404" y="78" width="28" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="250,78 256,70 268,70 274,78" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="406,78 412,70 424,70 430,78" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="205" r="62" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><rect x="252" y="150" width="12" height="20" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="416" y="150" width="12" height="20" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M258,110 C240,140 240,196 258,224" fill="none" stroke="#2a2a2a" stroke-width="2.2"/><path d="M422,110 C440,140 440,196 422,224" fill="none" stroke="#2a2a2a" stroke-width="2.2"/><rect x="328" y="264" width="24" height="10" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tới đầu nối điện / To electrical connection</text><text x="340" y="68" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">facilities providing electrical connection</text><line x1="300" y1="72" x2="262" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="380" y1="72" x2="418" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="560" y="110" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Giá đỡ cách điện / Insulating</text><text x="560" y="122" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">mounting</text><line x1="556" y1="114" x2="468" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="35" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo lá dẫn điện / Leaf spring</text><text x="35" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">providing electrical</text><text x="35" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connection</text><line x1="152" y1="180" x2="255" y2="185" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="530" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo lá dẫn điện / Leaf spring</text><text x="530" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">providing electrical</text><text x="530" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connection</text><line x1="528" y1="180" x2="425" y2="185" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="55" y="228" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân đèn / Tube pin</text><line x1="125" y1="225" x2="255" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="545" y="228" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân đèn / Tube pin</text><line x1="543" y1="225" x2="425" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="340" y="305" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đỡ chân đèn cách điện / Insulating tube pin support</text><line x1="340" y1="296" x2="340" y2="275" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="340" y="325" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chốt cách điện trung tâm chống biến dạng chân đèn / Central insulating boss prevents the pins distorting inwards</text></svg><figcaption class="figcap">Figure 14.2 · Method of tube pin support provision</figcaption></figure><p>its support, and additional support to prevent untoward movement of the starter in situ is necessary. The normal holder ring is usually sufficient for this.</p><p>Ballasts (chokes) and similar devices are in this case of normal industrial construction as failure is abnormal. Unlike Type ‘e’ chokes, however, there is no requirement for prevention of overheating or failure in case of tube failure as the likelihood of this occurring at the same time as an explosive atmosphere is present in Zone 2 is remote. A situation where the choke becomes very hot and is not subject to a failure which causes protection elements to operate, isolating the fitting is not, however, acceptable. Thus if the choke does exceed the temperature classification or the operating limit of its insulation on lamp failure, it must fail in a way which causes safety devices (such as circuit fuses) to operate within a short time. No time is given but any time in excess of say 30 minutes is unlikely to be acceptable.</p><div class="note"><b>Note on 'say 30 minutes'.</b> The print gives no fixed time for fuse operation; the value is expressed as an approximation and is retained as printed.</div><h3>14.4.4 Portable luminaires and other light sources <span class="en">14.4.4 Portable luminaires and other light sources</span></h3><p>Portable luminaires and other light sources, such as those forming parts of other apparatus rather than luminaires, need to comply with the same requirements as those specified above unless they can be shown to be inappropriate (eg., in the case of a soldered-in indicator lamp lampholder requirements are clearly not appropriate). In addition, in the case of portable luminaires the luminaire must be capable of being dropped four times from a height of 1 m on to a smooth concrete floor without other than</p><div class="note"><b>Note on 'eg.,'.</b> The print writes 'eg.,' (rather than 'e.g.,') in the portable-luminaires paragraph. The form is retained verbatim.</div><p>superficial damage and, in particular, without the lamp envelope breaking. The conditions under which this drop test is carried out are given in Chapter 8 and are the same as for other protection concepts.</p><h3>14.4.5 Electronic and low power apparatus <span class="en">14.4.5 Electronic and low power apparatus</span></h3><p>This type of apparatus is specifically identified separately as it normally operated at low voltage and power, comprising typically instrumentation and intelligence transmitting equipment. This type of apparatus is absolved from the necessity to achieve the level of separation of conductive parts either by meeting the creepage or clearance requirements of Table 14.3, or the electrical insulation tests between conducting parts given as alternatives to compliance with that Table (see earlier in this chapter) but not the insulation requirements between circuits and earth or frame provided that it satisfies all of the following three requirements.</p><div class="note"><b>Note on 'as it normally operated at low voltage and power'.</b> The print omits 'is' in this clause. The wording is retained in the English text; the Vietnamese follows the intended meaning.</div><p>1. The apparatus enclosure must be at least IP54 when tested, as described earlier in this chapter, or must be intended for installation in a location which itself provides that protection. If the latter is the case the user of the apparatus needs to be informed of the installation needs and it is not expected that the apparatus enclosure will ever be permitted to reduce to below IP20 in such circumstances.</p><p>2. The rated voltage of such apparatus (or the parts of apparatus in question) must not exceed 60Vrms ac or 75V dc. It follows that higher voltages should not be generated within the apparatus.</p><div class="note"><b>Note on '60Vrms ac or 75V dc'.</b> The print writes these values without spaces around the units. The form is retained verbatim in the English text.</div><p>3. Provision needs to be made either within the apparatus or by installation specification to prevent the supplies to the apparatus from exceeding the rated values significantly and for any length of time. Where the provision is outside the apparatus its requirements must be made known to the installer by information provided with the apparatus and marking upon it (usually the ‘X’ mark to draw attention to unusual installation requirements).</p><p>As the apparatus is normally non-sparking then transient supply elevations of a minor nature are not expected to cause sparking or overheating and for this reason the apparatus is assessed at its normal maximum supply voltage. The method of preventing excess voltage supply is normally a device such as a zener diode, or combination of zener diodes across the supply with series fusing between the supply and the diodes. The diodes need to have a minimum conduction value, probably 10 per cent higher than the maximum supply voltage and with normal tolerances will allow, transiently, an elevation of around 30 per cent during the rupturing period of the fuse. The energy transmitted into the apparatus during this period, which is milliseconds, is not normally expected to cause problems as in the unlikely event that a spark occurs during this time the possibility of the presence of an explosive atmosphere being coincident in a Zone 2 situation is considered as unlikely.</p><h3>14.5 Apparatus producing arcs, sparks and/or ignition-capable hot surfaces <span class="en">14.5 Apparatus producing arcs, sparks and/or ignition-capable hot surfaces</span></h3><p>As discussed earlier in this chapter the advent of type of protection ‘N’ was not only to precise the selection requirements for non-sparking apparatus which were historically used for selection for Zone 2 but, in addition, to introduce simplified methods of protection of ignition-capable sparks and hot surfaces produced by apparatus in its normal operation to remove the necessity to use the Zone 1 protection concepts. The techniques used for these simplified methods are similar in concept to the more classic methods developed for Zone 1 with the addition of the possibility being recognized that the explosive atmosphere can be excluded to a sufficient level of confidence for Zone 2, an approach not considered as suitable for Zone 0 and 1.</p><h3>14.5.1 Enclosed break devices and non-incendive components <span class="en">14.5.1 Enclosed break devices and non-incendive components</span></h3><div class="note"><b>Note on the section number 14.5.1.</b> The OCR layer reads '74.5.7'; the page render clearly shows '14.5.1'. The render reading is used.</div><p>These methods of prevention of general ignition by sparking contacts (or for that matter hot surfaces despite the title of the device) are effectively a sort of simplified flameproof construction. There is little difference between their construction but, in the enclosed break device, it is ensured that any explosive atmosphere entering the device is ignited and the protection is in prevention of flame transmission into the surrounding explosive atmosphere. In the non-incendive component no attempt is made to ensure internal ignition and protection may be as for the enclosed break device but, equally, it may be that the contact configuration or surface configuration within the component may quench any incipient flame and prevent effective internal ignition.</p><h4>Construction <span class="en">Construction</span></h4><div class="note"><b>Note on the unnumbered subheadings.</b> 'Construction' occurs twice, under 14.5.1 and again under 14.5.2, while 'Type tests' and 'Type testing' are distinct printed strings. All three are kept distinct.</div><p>Both types of enclosure may be opened in service and may contain thermoplastic or elastomeric seals. In general these seals must be proof against deterioration and this requires any gaskets containing thermoplastic or elastomeric materials to be preconditioned before any testing is carried out. In the case of gaskets containing thermoplastic materials, this comprises of the placing of the gaskets in an oven at 80±2°C for 168 hours (7 days), and in the case of gaskets containing elastomeric materials the placing of the gaskets in a chamber containing pure oxygen at 70±2°C at a gauge pressure of 2 × 10⁶ N/m² for 96 Hours (4 days). In addition, any gaskets which are used to seal covers which are opened in service or which are not protected against or proof against mechanical or other environmental conditions (e.g., exposure to light) must be wholly or partly removed – whichever is considered worst. Partial removal may be worse because it can result in jetting, which will make the transmission of flame more likely and testing is likely to be necessary in both total removal and partial removal (say 1 per cent of the gasket).</p><div class="note"><b>Note on the preconditioning values.</b> The print reads '80±2°C for 168 hours (7 days)', '70±2°C', and '2 × 10⁶ N/m² for 96 Hours (4 days)' with a capital H in 'Hours', plus the en dash in 'removed – whichever is considered worst' and 'say 1 per cent of the gasket'. All are retained as printed.</div><p>Poured seals which are used as permanent seals and not subject to separation in normal service must have a melting point which is at least 20°C higher than the maximum temperature which the device is expected to reach in service at maximum ambient temperature.</p><p>The internal free volume of both enclosed break devices and non-incendive components must not exceed 20 cm³.</p><div class="note"><b>Note on 'at least 20°C higher' and '20 cm³'.</b> The print has no space in '20°C' here and writes the volume with superscript 3. Both are retained as printed.</div><h4>Ratings <span class="en">Ratings</span></h4><p>There are also limits on the rating of these devices and these are as follows.</p><p>First, enclosed break devices shall not be rated at voltages exceeding 660V and which are rated for currents in excess of 15A.</p><div class="note"><b>Note on the rating values.</b> The print writes '660V' and '15A' without spaces, but '250 V' and '15 A' with spaces in the following paragraph. The inconsistency is retained.</div><p>Second, non-incendive components have similar but lower absolute limits which are 250 V and 15 A. In this case, because of the nature of the device, the circuit feeding any sparking contacts is important as flame quenching is the possible means of protection. They are usable only in particular circuits and testing for ignition must be in circuits typical of those in which the component is intended to be used. For this reason non-incendive components normally appear only as parts of other apparatus and not as apparatus in themselves – unlike enclosed break devices which can more readily stand alone.</p><h4>Type tests <span class="en">Type tests</span></h4><p>To execute the necessary type tests the devices are filled and surrounded with the explosive atmosphere specified in Table 14.5.</p><p>In the case of enclosed break devices the atmosphere within the enclosure will be ignited by the contacts within it or by the internal hot surface and ignition verified by some means (e.g., thermocouples or ionization detection). The external atmosphere must not be ignited. The test will be repeated three times using renewed explosive atmospheres in each case and the ignition will be by the contacts operating at their maximum rating or the hot surface at its maximum temperature.</p><p>In the case of non-incendive components there is no need to confirm internal ignition. The enclosure is filled and surrounded with the explosive</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sub-group</th><th>Test gas mixture</th></tr></thead><tbody><tr><td>IIA</td><td>6.5 ± 0.5% ethylene in air</td></tr><tr><td>IIB</td><td>28.2 ± 2% hydrogen in air</td></tr><tr><td>IIC</td><td>34 ± 2% hydrogen/17 ± 1% oxygen in nitrogen</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.5 Test mixtures for flame transmission in<br>enclosed break devices and non-incendive<br>components</p><div class="note"><p>(from BS 6941)</p><p>Translator note: the caption is printed on three lines ('transmission in' / 'non-incendive' / 'components'); the unbroken wording is preserved across the '<br>' breaks. The gas-mixture cells retain the printed '±' tolerances, '%' signs and the '/' separator in the IIC row. No Note is printed beneath this table; the source line is italicised in print.</p></div><p>atmosphere as before and the contained hot surface or contacts operated in the most onerous condition in the circuit in which they are used. In the case of contacts they will be preconditioned by being operated 6000 times at a rate of around 6 operations per minute at their rated load (not the circuit load). The contacts are then operated at their maximum circuit load 50 times at around the same rate when the explosive atmosphere is present and ignition of the external explosive atmosphere must not take place. No time criterion is given for hot surfaces but allowing the test to proceed for 10 minutes is acceptable. These tests also must be repeated three times with new explosive atmospheres each time.</p><p>The apparatus is, in this case, sub-grouped IIA, IIB or IIC depending upon the test mixture used. A typical use for an enclosed break device is shown in Fig. 14.3 where it is used as an automatic isolator for a screw lampholder. A microswitch which is a typical non-incendive component is shown in Fig. 14.4.</p><h3>14.5.2 Hermetically sealed devices <span class="en">14.5.2 Hermetically sealed devices</span></h3><div class="note"><b>Note on the section number 14.5.2.</b> The OCR layer reads '74.5.2'; the page render clearly shows '14.5.2'. The render reading is used.</div><p>Hermetically sealed devices are devices which are permanently sealed by means such as fusion. This type of seal is used in normal equipment for such things as contacts and relays to allow for the production of a controlled atmosphere around contacts to give maximum efficiency and longevity. In Type ‘N, however, they can be used to exclude an explosive atmosphere.</p><div class="note"><b>Note on the unclosed quote in 'In Type ‘N, however'.</b> The print omits the closing quotation mark after N. The English text retains it; the Vietnamese follows the intended meaning.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 14.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.3 · Tự động ngắt đèn khi tháo đèn bằng kỹ thuật ngắt kín/linh kiện không gây cháy</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.3 · Automatic isolation of lamp on removal using enclosed break/non-incendive component technique</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai hình chiếu · trái: ngắt kín, pít-tông lò xo, đèn; phải: tiếp điểm đầu và bên</text><text x="340" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Two views · left: enclosed break, spring loaded plunger, lamp; right: end and side connections</text><rect x="150" y="100" width="110" height="75" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="182" y="112" width="46" height="40" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0"/><rect x="193" y="118" width="24" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="205" y1="175" x2="205" y2="232" stroke="#2a2a2a" stroke-width="1.6"/><line x1="190" y1="190" x2="220" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="197" x2="220" y2="197" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="204" x2="220" y2="204" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="211" x2="220" y2="211" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="218" x2="220" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="225" x2="220" y2="225" stroke="#2a2a2a" stroke-width="1.0"/><rect x="193" y="224" width="24" height="12" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M155,300 C155,244 180,234 187,232 L223,232 C230,234 255,244 255,300 Z" fill="#f3f3f3" stroke="#2a2a2a" stroke-width="1.2"/><line x1="187" y1="244" x2="223" y2="244" stroke="#888" stroke-width="0.8"/><line x1="187" y1="252" x2="223" y2="252" stroke="#888" stroke-width="0.8"/><line x1="187" y1="260" x2="223" y2="260" stroke="#888" stroke-width="0.8"/><line x1="187" y1="268" x2="223" y2="268" stroke="#888" stroke-width="0.8"/><rect x="420" y="100" width="110" height="75" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="452" y="112" width="46" height="40" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0"/><rect x="463" y="118" width="24" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="475" y1="175" x2="475" y2="232" stroke="#2a2a2a" stroke-width="1.6"/><line x1="460" y1="190" x2="490" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="197" x2="490" y2="197" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="204" x2="490" y2="204" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="211" x2="490" y2="211" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="218" x2="490" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="225" x2="490" y2="225" stroke="#2a2a2a" stroke-width="1.0"/><rect x="463" y="224" width="24" height="12" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M425,300 C425,244 450,234 457,232 L493,232 C500,234 525,244 525,300 Z" fill="#f3f3f3" stroke="#2a2a2a" stroke-width="1.2"/><line x1="457" y1="244" x2="493" y2="244" stroke="#888" stroke-width="0.8"/><line x1="457" y1="252" x2="493" y2="252" stroke="#888" stroke-width="0.8"/><line x1="457" y1="260" x2="493" y2="260" stroke="#888" stroke-width="0.8"/><line x1="457" y1="268" x2="493" y2="268" stroke="#888" stroke-width="0.8"/><text x="45" y="85" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ngắt kín / Enclosed</text><text x="45" y="97" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">break</text><line x1="130" y1="92" x2="190" y2="124" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="30" y="255" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pít-tông lò xo / Spring</text><text x="30" y="267" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">loaded plunger</text><line x1="126" y1="258" x2="196" y2="216" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="205" y="330" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đèn / Lamp</text><line x1="205" y1="320" x2="205" y2="292" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="430" y="63" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm điện đầu / End</text><text x="430" y="75" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">electrical connection</text><line x1="472" y1="80" x2="472" y2="114" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="545" y="265" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm điện bên / Side</text><text x="545" y="277" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">electrical connection</text><line x1="542" y1="268" x2="528" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/></svg><figcaption class="figcap">Figure 14.3 · Automatic isolation of lamp on removal using enclosed break/non-incendive component technique</figcaption></figure><div class="note"><b>Note on the Fig. 14.3 caption.</b> The printed caption wraps after 'non-' in 'enclosed break/non-incendive component technique'; the OCR layer garbles the slash as 'breawnon'. The render reading is used in the redraw.</div><figure class="figure" id="fig-4"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 14.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.4 · Microswitch dùng kỹ thuật ngắt kín/linh kiện không gây cháy</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.4 · Microswitch using enclosed break/non-incendive component technique.</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · vỏ công tắc, tiếp điểm cố định và di động, cần thao tác và vỏ che / Cross-section · switch enclosure, fixed and moving contacts, operating rod and shroud</text><rect x="228" y="126" width="224" height="96" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="234" y="132" width="212" height="84" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="72" x2="340" y2="166" stroke="#2a2a2a" stroke-width="2.0"/><rect x="330" y="88" width="20" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="332" y="108" width="16" height="25" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="300" cy="180" r="6" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="300" y1="180" x2="392" y2="164" stroke="#2a2a2a" stroke-width="2.6"/><line x1="444" y1="158" x2="392" y2="158" stroke="#2a2a2a" stroke-width="1.5"/><line x1="444" y1="200" x2="390" y2="200" stroke="#2a2a2a" stroke-width="1.5"/><circle cx="392" cy="158" r="3.5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="200" r="3.5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="222" y="184" width="10" height="14" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="452" y="184" width="10" height="14" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="318" y="70" width="46" height="48" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="358" y="100" width="16" height="8" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cần thao tác / Operating rod</text><line x1="340" y1="62" x2="340" y2="76" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="205" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện / Insulation</text><line x1="288" y1="105" x2="332" y2="112" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="30" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điểm quay tiếp điểm / Moving</text><text x="30" y="142" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contact pivot point</text><line x1="138" y1="138" x2="296" y2="178" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="45" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm di động / Moving</text><text x="45" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contact</text><line x1="142" y1="248" x2="330" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="150" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khít chặt / Tight fit</text><line x1="175" y1="286" x2="232" y2="208" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ công tắc / Switch enclosure</text><line x1="340" y1="240" x2="340" y2="220" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khít chặt / Tight fit</text><line x1="470" y1="286" x2="450" y2="208" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ che bảo vệ / Protection shroud</text><text x="470" y="90" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="468" y1="84" x2="362" y2="78" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khe hở / Clearance fit</text><line x1="468" y1="116" x2="368" y2="100" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="560" y="155" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kẹp vỏ che / Shroud</text><text x="560" y="167" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Clamp</text><line x1="558" y1="160" x2="372" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="560" y="200" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm cố định / Fixed</text><text x="560" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contacts</text><line x1="558" y1="204" x2="435" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in: tháo vỏ che để thử / Printed Note: The shroud is removed for testing</text></svg><figcaption class="figcap">Figure 14.4 · Microswitch using enclosed break/non-incendive component technique. Note: The shroud is removed for testing</figcaption></figure><div class="note"><b>Note on the Fig. 14.4 caption and Note.</b> The caption ends with a full stop and is followed by 'Note: The shroud is removed for testing'; the in-figure label reads 'Protection shroud (Note 1)'. The Note 1 reference is not resolved by a legend within this chunk. All are retained as printed.</div><h4>Construction <span class="en">Construction</span></h4><p>Seals are made by such arrangements as glass/metal fusion, welding, brazing or soldering. Seals made using gaskets cannot be termed as hermetic seals. Where hermetic sealing is used the seal must not be damaged in installation of the device in apparatus and must not be damaged by the normally applied impact and, if appropriate, drop tests.</p><h4>Type testing <span class="en">Type testing</span></h4><p>Once the seal is made it is not possible to carry out any measurements inside the enclosure and the only test which can be carried out is a leakage test. This can be carried out by placing the device in hot water to expand the internal gas (water at 75 °C to 85 °C is used and the initial apparatus temperature is between 15 °C and 35 °C), or by evacuating the air above the water in which the device is immersed to encourage leaking (in this case the temperature of both test item and water are between 15 °C and 35 °C and the pressure over the water is reduced to an absolute value of 5 × 10³ N/m² absolute).</p><p>The differential temperature test is normally for 2 minutes and leakage is observed by noting a single large production of bubbles at the device surface, or a train of bubbles for at least 20 seconds. Normal air release from the surface on initial immersion should be ignored even though it gives similar indications for a short time. In the case of reduced pressure a continuous train of bubbles will be noted until the enclosure reaches the pressure of the air over the liquid.</p><div class="note"><b>Note on 'a single large production of bubbles'.</b> The print uses this exact wording (rather than, say, 'a single large bubble') in the leakage-test description. It is retained verbatim.</div><div class="note"><b>Note on the end of this module's span.</b> The last paragraph ends on printed p. 446; printed p. 447 opens §14.5.3, which belongs to the next module.</div><div class="note"><b>Note on the running header glyph.</b> Even-numbered printed p.447 carries the header 'Protection concept ‘N’ (‘n’) 447'; the OCR text layer garbles it to '‘ny 447'. The curly quotes are kept and the garbled reading is noted but not reproduced.</div><h3>14.5.3 Sealed devices <span class="en">14.5.3 Sealed devices</span></h3><p>Sealed devices are similar in operation to hermetically sealed devices but use sealing gaskets and poured seals, and are often secured together by such things as rivets. Like hermetically sealed enclosures, they are not intended to be opened in service and by the use of such things as rivets or adhesives they are destroyed by opening.</p><h4>Construction <span class="en">Construction</span></h4><p>Sealed devices are limited in size, unlike hermetically sealed devices, to 100 cm³. Their gaskets are conditioned as for enclosed break devices but in situ and they must be protected against mechanical damage or environmental damage in the same way. Poured seals are also subject to the same limitations.</p><div class="note"><b>Note on the reading '100 cm³'.</b> The raw text layer reads '100cm3' with no space and no superscript; the render shows '100 cm³' with a space and a superscript 3. The render reading is used.</div><h4>Type testing <span class="en">Type testing</span></h4><p>The type tests applied to sealed devices are identical to those for hermetically sealed devices.</p><h3>14.5.4 Energy limited apparatus and circuits <span class="en">14.5.4 Energy limited apparatus and circuits</span></h3><p>This technique is very similar to intrinsic safety in that it relies on the limitation of power and energy in the circuit in question to levels that, even if released as a spark or delivered to heating of a surface, will not cause sparks or hot surfaces which are ignition capable. The approach is much more simple.</p><p>There are two types of energy limited apparatus: the first type, ‘apparatus containing energy limited circuits’, is that which is connected to a circuit which contains ignition-capable energy where limitation is within the apparatus where sparking contacts or possible hot surfaces are present; the second type, ‘Apparatus for connection to energy limited circuits’, is that which is connected to a circuit usually initiated in a non-hazardous area where the entire circuit in the hazardous area – both within and outside the apparatus – does not contain incendive levels of energy.</p><h4>Construction <span class="en">Construction</span></h4><p>Apparatus containing energy limited circuits is fed from a supply which is not energy limited and will be either limited by means described earlier for non-sparking circuits or by the mains. It will normally contain further voltage limiting devices, such as a transformer if mains fed, or zener diodes. Further current limiting by such things as resistors will normally also be present, the objective being to define clearly the power and energy which can be fed to sparking contacts or potentially ignition-capable hot surfaces. In the case of sparking contacts the sparks are always there (unlike sparks caused by faults) and the likelihood of coincidence of a spark and the explosive atmosphere is thus increased. This means that the maximum voltage and current let-through of the limiting devices, in the case of mains with a 10 per cent elevation, become important and form the basis of evaluation of safety for both spark ignition, and hot surface ignition rather than the normal operational limiting circuit parameters. Thus the voltage and current are in all cases based upon the tolerances of the voltage and current limiting components in the apparatus. In many cases these elements will not form a part of the operational circuit and thus, if voltage limiters such as zener diodes are used and their failure is not identified by maloperation of the circuit, they must be duplicated if they protect a sparking contact. This also applies to such things as resistors used in a shunt mode to limit voltage but not to such devices used in series. Where such components are used to suppress inductances their connection to the inductance must be made reliable by placing them as close to it as possible with arrangements to limit the possibility of their becoming disconnected without the simultaneous disconnection of the inductor, unless their disconnection is identified by maloperation of the apparatus.</p><div class="note"><b>Note on the page boundary in the 'Construction' subsection of 14.5.4.</b> The paragraph begins at the foot of printed p.447 with 'It will normally contain further' and continues at the top of printed p.448 with 'voltage limiting devices...'. The two halves are joined as one continuous paragraph; nothing is supplied from conjecture.</div><p>Apparatus for connection to energy limited circuits may or may not have within it limiting devices to prevent overheating or incendive sparking but, they will be based upon the energy limited source specified for connection to the apparatus. In this case such devices will be predominantly for temperature limitation or for energy limitation in cases where storage within the apparatus can occur, such as included inductors or capacitors.</p><p>The important thing here is to specify the maximum open circuit voltage, short circuit current, and power transfer capability required in the circuit to which the apparatus is connected, together with the maximum inductance and capacity (with L/R ration as a possible alternative to inductance) which may be present in that circuit. It is then up to the installer to ensure that these parameters are complied with. This will often mean the apparatus in the non-hazardous area containing voltage and current limitation to a level similar to that required in this type of apparatus.</p><div class="note"><b>Note on the phrase 'L/R ration'.</b> The print reads '(with L/R ration as a possible alternative to inductance)', with 'ration' in place of 'ratio'. The printed wording is kept; the Vietnamese follows the intended meaning ('L/R ratio').</div><p>It must be remembered here that use of the non-incendive circuit approach, where the entire circuit is non-incendive, is intended to allow live working to a similar degree as that for intrinsic safety (see later in this book).</p><h4>Testing <span class="en">Testing</span></h4><p>Testing of non-incendivity is carried out at points where sparking will occur using the spark test apparatus and the same test mixtures as for intrinsic safety (see Chapter 13) but in this case no safety factors are used. The test gas mixtures and calibration currents for the spark test apparatus are repeated in Tables 14.6 and 14.7, with additional calibration currents for resistive circuits. The presence of resistive calibration currents stems from the historic position in intrinsic safety where it was felt that the difference between inductive calibration and resistive calibration was sufficient to warrant separate calibration for resistive and capacitive circuits to that used for inductive circuits. This difference has now been accepted in intrinsic safety as not significant and only the inductive calibration is used. While it may be expected that the same will be the case in Type ‘N’ it is not currently so and thus the two different calibration currents still exist. Another difference here is that the test may be carried out with a tin disc in the spark test apparatus rather than the normal cadmium. This gives higher levels of ignition power and energy because it does not have an ignition enhancing effect. It is not permitted for intrinsic safety because of the difficulty of exclusion of cadmium, zinc and magnesium, all of which have this ignition enhancing effect. In Type ‘N’, however, where the risk is more remote it is concluded that the level of attention to adequately ensure the absence of these materials may be less rigourous and thus possible. Notwithstanding ths, however, it is recommended that the cadmium disc (i.e., the more sensitive) test is used where possible.</p><div class="note"><b>Note on the page boundary between printed pp.448 and 449.</b> The testing paragraph ends printed p.448 with '...but in this case no safety factors are used.' and continues on printed p.449 with 'The test gas mixtures...'. The two halves are joined as one continuous paragraph.</div><div class="note"><b>Note on the spelling 'rigourous'.</b> The print reads 'may be less rigourous' rather than 'rigorous'. The printed spelling is kept; the Vietnamese uses the correctly spelled word.</div><div class="note"><b>Note on the phrase 'Notwithstanding ths'.</b> The print reads 'Notwithstanding ths, however,', with 'ths' in place of 'this'. The printed wording is kept; the Vietnamese follows the intended meaning.</div><p>Assessment of sparking circuits is possible for type ‘N’ using the curves given in Chapter 13 (Figs. 13.5, 13.6, 13.8 and 13.10). The curves can be used directly as there are no added safety factors as in intrinsic safety.</p><div class="note"><b>Note on the capitalisation of 'Type ‘N’'.</b> The print uses 'Type ‘N’' with a capital T in the preceding paragraph but 'type ‘N’' with a lower-case t here. The inconsistency is kept as printed.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Sub-group</th><th>Test gas</th></tr></thead><tbody><tr><td>IIA</td><td>5.25 ± 0.25% propane in air</td></tr><tr><td>IIB</td><td>7.8 ± 0.5% ethylene in air</td></tr><tr><td>IIC</td><td>21 ± 2% hydrogen in air</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.6 Test gases for non-incendive sparking</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sub-group</th><th>Inductive circuits<br>Cadmium disc<br>(mA)</th><th>Inductive circuits<br>Other disc<br>(mA)</th><th>Resistive circuits<br>Cadmium disc<br>(A)</th><th>Resistive circuits<br>Other disc<br>(A)</th></tr></thead><tbody><tr><td>IIA</td><td>100</td><td>125</td><td>1.0</td><td>2.75</td></tr><tr><td>IIB</td><td>65</td><td>100</td><td>0.7</td><td>2.0</td></tr><tr><td>IIC</td><td>30</td><td>52</td><td>0.3</td><td>1.65</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 14.7 Calibration currents for spark test apparatus</p><div class="note"><b>Note on the ± sign in Tables 14.6 and 14.7.</b> The raw text layer garbles the ± sign into stray characters; the render shows '±' in all three rows. The current cells in Table 14.7 are purely numeric. The render reading is used.</div><h3>14.5.5 Restricted breathing enclosures <span class="en">14.5.5 Restricted breathing enclosures</span></h3><p>This is a somewhat unusual type of protection relying not on total sealing but on the limitation of entry and exit of gas (breathing). Historically it has only been used on certain lighting fittings in the UK and has not been considered as acceptable for sparking equipment. In Switzerland, however, where much more use of the technique has been made, quite the reverse is the case. The technique used by the Swiss does not permit hot surfaces and only allows sparking contacts. Its use is much more prevalent, for example it can be applied to large switchboards.</p><p>The historic UK approach, which is still current, is the use of restricted breathing for luminaires and its exclusion for sparking contacts. This stems from the view that luminaires are not regularly switched on and off and that, even if some breathing occurs, it is unlikely that anything like an ideal explosive atmosphere will ever exist in the enclosure. For this reason it is considered that the approach is acceptable for Zone 2 and, indeed, the historical use of this approach without problems supports this. While the approach has been considered as suitable for luminaires which are not regularly switched on and off (i.e., not subject to duty cycling) the support for any other use where temperature cycling within the enclosure occurs more regularly does not exist. This is not a problem for the UK because restricted breathing has in the past been restricted to luminaires and this continues to be the case. The following is the situation for restricted breathing as practiced in the UK.</p><div class="note"><b>Note on the spelling 'practiced'.</b> The print reads 'as practiced in the UK', using the US spelling rather than 'practised'. The printed spelling is kept.</div><h4>Construction <span class="en">Construction</span></h4><p>There are no constructional requirements for restricted breathing enclosures other than that thermoplastic and elastomeric seals are preconditioned, as for those in enclosed break devices, before any type testing is carried out and that they need to be protected against mechanical and environmental damage in the same way. Likewise poured seals are subjected to the same requirements as those in enclosed break devices.</p><p>Restricted breathing enclosures are required to have facilities for execution of the restricted breathing test in service and there has, therefore, to be a facility to allow the connection of a test device.</p><h4>Testing <span class="en">Testing</span></h4><p>Type testing for restrictive breathing enclosures is quite simple as it is solely a test of the inward breathing of the enclosure (the outward breathing is not important). The enclosure is reduced in pressure to less than 0.97 × 10⁵ N/m² absolute (approximately 0.97 atmospheres) and then the time taken for ingress of air sufficient to change the pressure from 0.97 × 10⁵ to 0.985 × 10⁵ is measured. This time must not be less than three minutes. It is possible to determine this time with an internal overpressure only where it can be shown that the performance of the enclosure is the same for overpressure as for underpressure.</p><div class="note"><b>Note on the phrase 'restrictive breathing enclosures'.</b> The print reads 'Type testing for restrictive breathing enclosures', using 'restrictive' rather than 'restricted'. The printed wording is kept; the Vietnamese follows the intended meaning.</div><div class="note"><b>Note on the page boundary between printed pp.450 and 451.</b> The testing paragraph ends printed p.450 with '...with an internal overpressure only' and continues on printed p.451 with 'where it can be shown...'. The raw layer garbles '0.97 × 10⁵' as '0.97 x lo5' and '0.985 × 10⁵' as '0.985 x lo5'; the render readings are used. The two halves are joined as one continuous paragraph.</div><p>This test may need to be carried out after reclosure of the apparatus, sometimes after each opening, and provision needs to be made in the construction to allow this to be done. Usually this is by having an entry device for a simple evacuating device which can be sealed with a valve or a screw and gasket after testing.</p><h4>Other approaches to restricted breathing enclosure <span class="en">Other approaches to restricted breathing enclosure</span></h4><p>The other country which has historically used restricted breathing as a protection concept is Switzerland where the concept was used in a quite different way. Here the concept has been used for equipment which may spark in normal operation, such as switchgear, and it has been limited to apparatus where the internally dissipated power is not sufficient to raise the internal temperature by more than 10°C. Thus it has not been possible to use it for luminaires. While the basic constructional requirements have not differed greatly the testing has. One of three tests have been applied as follows.</p><ol><li>A diffusion half-time test is applied whereby carbon dioxide is introduced into the enclosure without raising its pressure until the level of internal carbon dioxide concentration is 25 per cent. The internal concentration of carbon dioxide is then monitored for sufficient time to allow a straight line curve showing reduction of concentration with time to be plotted. This curve is then extrapolated to estimate the time necessary for the internal concentration of carbon dioxide to fall to 12.5 per cent which must not be less than 80 hours. Where the pressure measuring device adds significant volume to the enclosure volume (more than say 10 per cent) then the time given above needs to be multiplied by the total volume divided by the enclosure volume.</li><li>Alternatively, where the enclosure has a volume of less than 10 litres, it should be raised or lowered (alternatives) to a pressure of 500 N/m² above or below atmospheric pressure and the reduction in pressure differential measured. The time taken for the difference to fall from 400 N/m² to 200 N/m² must be at least 80 seconds in this case. The same multiplication of time as for the carbon dioxide test is applied where the measuring device has a significant volume.</li><li>A third alternative is to pressurize the enclosure to 400 N/m² above atmospheric pressure and calculate the volume of air required each hour to maintain that overpressure. That volume, divided by the enclosure volume, should not exceed a value of 0.125.</li></ol><div class="note"><b>Note on the values in the Swiss-type testing items.</b> The raw layer garbles 'less than 10 litres' as 'less than lolitres' and drops spaces in '500 N/m²', '400 N/m²' and '200 N/m²'; the render shows the spaced values given above. The render readings are used.</div><h4>Use of the concept <span class="en">Use of the concept</span></h4><p>As with the UK approach the Swiss approach, as defined in IEC 79–15¹¹, has been limited to apparatus that is not subject to duty cycling, which can cause significant temperature changes. In addition, the technique in its Swiss/IEC guise is limited to gases and vapours which have restricted breathing factors (s) of less than 20. This factor is related to the boiling point (bp), the molecular weight (m) and the lower explosive limit (LEL) of the gas or vapour in question and is derived from Fig. 14.5. The boiling point is identified on the left-hand side of Fig. 14.5 and the molecular weight on the right. These are then joined by a straight line which creates a point Z on the centre line. The LEL of the gas or vapour is then identified on the right-hand side of Fig. 14.5 and a line drawn to the left-hand side via the point Z on the centre line. The restricted breathing factor can then be read off on the left-hand side.</p><div class="note"><b>Note on the page boundary between printed pp.451 and 452.</b> The 'Use of the concept' paragraph ends printed p.451 with '...which can cause' and continues on printed p.452 with 'significant temperature changes.' The raw layer garbles 'IEC 79–15¹¹' as 'IEC 79-1511'; the render shows the en dash and the superscript 11. The two halves are joined as one continuous paragraph.</div><p>While this approach to restricted breathing is not currently used in the UK, the imminent production of a European Standard for type of protection ‘N’ may include it as the approach is in IEC 79–15¹¹ which will form the basis for the European Standard. The presence of such a European Standard may create a situation where it may become incumbent on the UK to utilize this type of apparatus and for this reason it is included. The safety of such equipment may be called into question but its long use in Switzerland produces no evidence to support any such doubts.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 470" role="img" aria-label="Fig 14.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.5 · Xác định hệ số thở hạn chế (S)</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.5 · Determination of restricted breathing factor (S)</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ba thang đứng · S và °C bên trái, M/LEL % bên phải; đường nét đứt đi qua Z / Three vertical scales · S and °C at left, M/LEL % at right; dashed constructions via Z</text><text x="120" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">S</text><line x1="120" y1="60" x2="120" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="205" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">°C</text><line x1="205" y1="60" x2="205" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="480" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">M</text><line x1="480" y1="60" x2="480" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="555" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">LEL %</text><line x1="555" y1="60" x2="555" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><line x1="150" y1="70" x2="150" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="145" y1="88" x2="150" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="90.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><text x="160" y="90.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40°C (Note 2)</text><line x1="145" y1="108" x2="150" y2="108" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="110.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><text x="160" y="110.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50°</text><line x1="145" y1="128" x2="150" y2="128" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="130.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="160" y="130.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">60°</text><line x1="145" y1="148" x2="150" y2="148" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="150.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="160" y="150.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">70°</text><line x1="145" y1="168" x2="150" y2="168" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="170.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="160" y="170.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">80°</text><line x1="145" y1="188" x2="150" y2="188" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="190.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><text x="160" y="190.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">90°</text><line x1="145" y1="208" x2="150" y2="208" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="210.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><text x="160" y="210.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100°</text><line x1="145" y1="228" x2="150" y2="228" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="230.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><text x="160" y="230.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">110°</text><line x1="145" y1="248" x2="150" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="250.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><text x="160" y="250.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">120°</text><line x1="145" y1="268" x2="150" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="270.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><text x="160" y="270.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">130°</text><line x1="145" y1="296" x2="150" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="298.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="145" y1="320" x2="150" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="322.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="145" y1="344" x2="150" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="346.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><line x1="145" y1="368" x2="150" y2="368" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="370.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="340" y1="90" x2="340" y2="390" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="206" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Z</text><text x="340" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="520" y1="70" x2="520" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="515" y1="88" x2="520" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="88" x2="525" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="90.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="532" y="90.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="515" y1="102" x2="520" y2="102" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="102" x2="525" y2="102" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="104.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="532" y="104.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="515" y1="116" x2="520" y2="116" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="116" x2="525" y2="116" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="118.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><text x="532" y="118.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><line x1="515" y1="130" x2="520" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="130" x2="525" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="132.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><text x="532" y="132.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><line x1="515" y1="144" x2="520" y2="144" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="144" x2="525" y2="144" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="146.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><text x="532" y="146.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><line x1="515" y1="158" x2="520" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="158" x2="525" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="160.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><text x="532" y="160.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><line x1="515" y1="172" x2="520" y2="172" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="172" x2="525" y2="172" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="174.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><text x="532" y="174.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><line x1="515" y1="186" x2="520" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="186" x2="525" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="188.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><text x="532" y="188.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="515" y1="200" x2="520" y2="200" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="200" x2="525" y2="200" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="202.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><text x="532" y="202.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="515" y1="224" x2="520" y2="224" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="224" x2="525" y2="224" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="226.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><text x="532" y="226.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="515" y1="236" x2="520" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="236" x2="525" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="238.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><text x="532" y="238.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">18</text><line x1="515" y1="248" x2="520" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="248" x2="525" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="250.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50</text><text x="532" y="250.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">16</text><line x1="515" y1="260" x2="520" y2="260" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="260" x2="525" y2="260" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="262.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">60</text><text x="532" y="262.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">14</text><line x1="515" y1="272" x2="520" y2="272" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="272" x2="525" y2="272" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="274.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">70</text><text x="532" y="274.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">12</text><line x1="515" y1="284" x2="520" y2="284" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="284" x2="525" y2="284" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="286.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">80</text><text x="532" y="286.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="515" y1="296" x2="520" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="296" x2="525" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="298.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">90</text><text x="532" y="298.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><line x1="515" y1="308" x2="520" y2="308" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="308" x2="525" y2="308" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="310.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><text x="532" y="310.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><line x1="515" y1="320" x2="520" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="320" x2="525" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="322.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200</text><text x="532" y="322.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="515" y1="332" x2="520" y2="332" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="332" x2="525" y2="332" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="334.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><text x="532" y="334.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><line x1="515" y1="344" x2="520" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="344" x2="525" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="346.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">400</text><text x="532" y="346.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><text x="508" y="382" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><text x="575" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1)</text><line x1="152" y1="150" x2="520" y2="222" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><line x1="520" y1="300" x2="152" y2="72" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><line x1="152" y1="250" x2="520" y2="326" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><text x="408" y="180" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Etan / ethane</text><text x="408" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Etilklorür / ethylchloride</text><text x="340" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nét đứt: nối điểm sôi với khối lượng phân tử, rồi nối LEL qua Z để đọc S · Dashed construction: boiling point to molecular weight, then LEL via Z to read S</text></svg><figcaption class="figcap">Figure 14.5 · Determination of restricted breathing factor (S). Notes: (1) Draw a line between the material boiling point end its molecular weight. This crosses the centre line at Z. Draw a line from the LEL via Z to determine S – the breathing factor. (2) Where boiling temperatures of less then 40 °C occur, 40°C will be assumed for use of figure</figcaption></figure><div class="note"><b>Note on the caption of Fig. 14.5.</b> The print reads 'between the material boiling point end its molecular weight', using 'end' for 'and', and 'less then 40 °C', using 'then' for 'than' (with '40°C' without a space on its second occurrence). These quirks are kept in the English figure caption; the Vietnamese follows the intended meaning.</div><ol class="ref-list"><li>BS/CP 1003 (1967) — Part 3. Division 2 Areas.</li><li>BS 4137 (1967) — Guide to the Selection of Electrical Equipment for Use in Division 2 Areas.</li><li>BS 5345 — Installation and Maintenance of Electrical Apparatus for Use in Potentially Explosive Atmospheres. Part 1 (1976). Basic Requirements for All Parts of the Code.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning electrical Equipment for Use in Potentially Explosive Atmospheres. 18th December.</li><li>94/9/EC (1994) — Directive of the European Parliament and Council on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres. 23rd March.</li><li>BS 4683 — Electrical Apparatus for Explosive Atmospheres. Part 3 (1972). Type of Protection N.</li><li>IEC — International Electrotechnical Commission.</li><li>BS 6941 (1988) — Electrical Apparatus for Explosive Atmospheres with Type of Protection N.</li><li>BS 5000 — Specification for Rotating Electrical Machines of Particular Types for Particular Applications. Part 16 (1972). Rotating Electrical Machines with Type of Protection N.</li><li>BS 4533 (1976) — Luminaires: Part 101, Specification for General Requirements and Tests; Part 102 Particular Requirements: (Section 51) Specification for Luminaires with Type of Protection N.</li><li>IEC 79–15 — Electrical Apparatus for Explosive Gas Atmospheres. Part 15 (1987). Electrical Apparatus With Type of Protection n.</li><li>CENELEC — Comite Europeen de Normalisation Electrique.</li><li>BS/EN 60529 (1988) — Specification for Classification of Degrees of Protection Provided by Enclosures (replaced BS 5490).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Classification of Types of Enclosure.</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and Proof Tracking Indices of Solid Insulating Materials under Moist Conditions.</li><li>BS 5917 (1988) (withdrawn) — Specification for Conformal Coating Material for Use on Printed Circuit Assemblies. This Standard has been replaced by the following: BS/EN 61086-1 (1995); BS/EN 61086-2 (1995); BS/EN 60086-3 (1995).</li><li>IEC 34 — Rotating Electrical Machines. Part 5 (1991). Classification of degrees of protection provided by the enclosures of rotating machines.</li><li>BS 5042 (1987) — Specification for Lampholders and Starter Holders.</li><li>BS 6776 (1990) (withdrawn) — Specification for Edison Screw Lampholders: this Standard has been replaced by BS/EN 60238 (1992).</li><li>BS 6702 (1991) (withdrawn) — Specification for Lampholders for Tubular Fluorescent Lamps and Starter Holders: this Standard has been replaced by BS/EN 60400 (1992).</li><li>BS 3772 (1980) — Specific for Starters for Fluorescent Lamps.</li><li>BS 2818 (withdrawn) — Ballasts for Tubular Fluorescent Lamps. This standard has been replaced by the following: BS/EN 60920 (1991); BS/EN 60921 (1991).</li><li>BS 4782 (1971) (withdrawn) — Specification for Ballasts for Discharge Lamps (Excluding Ballasts for Tubular Fluorescent Lamps). This standard has been replaced by the following: BS/EN 60922 (1991); BS/EN 60923 (1991).</li><li>IEC 61 (1969) — Lamp Caps and Holders Together with Gauges for Control of Interchangeability and Safety.</li><li>IEC 238 (1982) — Edison Screw Lampholders</li><li>IEC 400 (1982) — Lampholders for Tubular Fluorescent Lamps and Starter Holders.</li><li>IEC 262 (1969) — Ballasts for High Pressure Mercury Vapour Lamps.</li><li>IEC 598–1 — Luminaires. Part 1 (1979). General Requirements and Tests.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 29 printed pages (427-455; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 5 figures (14.1-14.5), 7 tables (14.1-14.7) and 28 references. There are no numbered or displayed equations; the Table 14.2 formula and the test voltages remain inline text. Every figure label, table cell, voltage, current, temperature, distance, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example '74.5.1' for 14.5.1, '±' read as other stray characters, and '0.97 x lo5'). Many printed details are retained with notes, including 'L/R ration', 'Notwithstanding ths', 'less then 40 °C', 'Specific for Starters' and the missing full stop in reference 25. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch13-apparatus-and-systems-using-intrinsic-safety-i/"><span class="k">← Chapter 13</span>Apparatus and systems using protection concept intrinsic safety 'i'</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>