<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Protection concepts for apparatus for dust risks · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 15 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch15-protection-concepts-for-dust-risks/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 15</div><h1>Protection concepts for apparatus for dust risks</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 15 · 18 source pages · 2 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 15.</b> combustible dust · Zone 20 / 21 / 22 · dust tight enclosure · dust-protected enclosure · IP5X / IP6X · dust ignition temperature · dust cloud / dust layer · ungasketted joint · semi-permanent joint · ‘o’ ring · protective conductor cross-section · BS 6467 · BS 7535 · BS/EN 60529 · BS 6941<h2>15 — Protection concepts for apparatus for dust risks <span class="en">15 — Protection concepts for apparatus for dust risks</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p><b>(BS 6467, Part 1 (1985))<br>(BS 7535 (1992))</b></p><p>The approach to protection of apparatus for use in the presence of combustible dusts has always been quite different to that for gases and vapours. The fact that dust clouds are clearly visible, producing a high degree of opacity, has created a situation where processing of dusts needs a high degree of control of dust clouds so that work can take place. In addition, the prevention of entry of particulate matter such as dust into the interior of electrical apparatus is relatively easy by the specification of its enclosure, unlike the situation in gases and vapours where this is difficult to achieve and maintain.</p><p>Conversely, dust settles unlike gases and vapours and a release leading to a dust cloud will leave a dust layer around the point of release rather than dispersing. This requires a high standard of housekeeping and the consideration of the effects of layers of dust (nominally assumed to be 5 mm of maximum thickness) on surface temperatures of enclosures. This has coloured the approach to use of electrical apparatus in dust risks and led to a situation where the construction of apparatus is based upon the ability to exclude dust, and a less rigorous form of certification control has been applied. The effects of dust layers raising the temperature of enclosures is dealt with in the selection of apparatus and not the construction.</p><div class="note"><b>Source quirk: the 5 mm dust layer.</b> The print states a nominally assumed maximum dust-layer thickness of 5 mm; this is retained as printed.</div><h3>15.1 Situation in respect of standardization <span class="en">15.1 Situation in respect of standardization</span></h3><p>Although the installation of apparatus in dust risk areas has been practiced for very many years, the apparatus was generally selected from industrial ranges of apparatus on the basis of its ability to exclude dust and no formal Standards or Certification/Approval procedures have been present. This changed in 1985 with the publication of BS 6467, Part 1¹ which, for the first time, specified in considerable detail the constructional requirements for apparatus for this type of explosive atmosphere.</p><p>BS 6467, Part 1 (1985)¹ specified two types of apparatus: dust tight apparatus; and dust protected apparatus. This reflected the approach at the time which divided hazardous areas where dust was present into two areas, Zone Z and Zone Y, the former being similar in definition to Zone 1 in the case of gases and vapours, and the latter to Zone 2, an approach later confirmed in BS 6467, Part 2¹ in 1988. This approach excluded any consideration of areas such as the interior of dust vessels, which would be Zone 0 in the gas or vapour case, and such Zones have been considered as those in which electrical equipment should not be mounted or only be mounted in exceptional conditions and, in those cases, treated specially. This has not produced too much of a hardship as installations in such Zones where dust is a problem have tended to be rare and often have been such things as thermocouples, resistance thermometers and similar devices, which need only to insert a sealed stainless steel or similar tube into the area. It is upon this basis that the requirements in BS 6467, Part 1 (1985) for ‘Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dust’ were framed. (The use of the term ‘Combustible Dust’ is used rather than ‘flammable dust’ to emphasize that dusts behave differently to gases and vapours).</p><p>BS 6467, Part 1¹ effectively considers apparatus protected against the ingress of dust, where dust can enter but not in sufficient quantities to interfere with the operation of apparatus, and dust tight apparatus, where dust is effectively excluded. The reason for the two different levels is to relate to Zone Z where dust tight apparatus is necessary, and Zone Y where only dust protected apparatus is necessary except where the dust is conducting (when no differentiation is made because of the added risk of internal short circuiting by the dust).</p><p>In addition to BS 6467, Part 1¹, a further Standard, BS 7535 (1992)² exists which gives guidance upon the selection of apparatus to the BS/EN 500 range of Standards (Electrical Apparatus for Potentially Explosive Atmospheres of gas/air, vapour/air or mist/air, see Chapters 7 to 14) for use in the presence of combustible dusts. This Standard actually refers to the European Standards in their first editions (BS 5501 series) due to its age but its criteria are equally relevant to the second editions (BS/EN 500 range). Again, because of its age, it still refers to Zone Z and Y.</p><p>As earlier explained in Chapter 6, the situation in regard to area classification for dusts is set to change in a very short time to a three-Zone system similar to that for gases. This is based upon an IEC draft document (IEC 1241-3), which has received approval as a possible new British Standard and identifies the following zones.</p><h4>Zone 20 <span class="en">Zone 20</span></h4><p>Zone 20 is defined as being where dust clouds are normally present, such as the inside of vessels, and is similar in definition to Zone 0 for gases and vapours.</p><h4>Zone 21 <span class="en">Zone 21</span></h4><p>Zone 21 is defined as being where dust clouds are regularly produced, such as loading apertures, and is similar in definition to Zone 1 for gases and vapours.</p><h4>Zone 22 <span class="en">Zone 22</span></h4><p>Zone 22 is defined as being where dust clouds are rare, usually being produced by disturbance of dust layers which have formed despite the high level of housekeeping required in such areas, and is similar in definition to Zone 2 for gases and vapours.</p><p>The specific construction requirements for apparatus for dust risks in respect of these Zones do not yet exist, the production of the relevant Standards not yet being complete. There is, however, some guidance in this matter. First Zone 21 can be related to Zone Z and thus apparatus for Zone Z, as previously described, may also be considered as appropriate to Zone 21 and apparatus for Zone Y for Zone 22. This leaves Zone 20 where no national or international approach has historically existed. The problem is not, however, new and in 1973 a particular company Code (RoSPA/IC13), recognizing the ultimate likelihood of a requirement for sophisticated instrumentation in what will be Zone 20, used a three-Zone classification system for dusts. This led to some guidance for intrinsically safe apparatus in Zone 20 appearing in both that code and other documents based upon the use of intrinsically safe apparatus ‘ia’ contained within an IP6X enclosure to BS/EN 60529⁴ (like the situation in gas and vapour risks intrinsically safe apparatus is the only type of equipment likely to be acceptable in such high risk zones because of the constant or nearly constant presence of the explosive atmosphere).</p><div class="note"><b>Source quirks: ‘(RoSPA/IC13)’ and ‘IP6X to BS/EN 60529⁴’.</b> Both printed forms are retained verbatim here; the Vietnamese follows the intended meaning.</div><h3>15.2 Basic types of apparatus for use with combustible dusts <span class="en">15.2 Basic types of apparatus for use with combustible dusts</span></h3><p><i>(apparatus in accordance with BS 6467, Part 1)</i></p><p>The method by which this apparatus is made suitable for use in explosive atmospheres of dust and air is to exclude the dust from within the enclosure. This type of apparatus is, tested to ensure that it does so.</p><div class="note"><b>Source quirk: stray comma.</b> The print reads ‘This type of apparatus is, tested to ensure that it does so.’ with a stray comma after ‘is’; it is retained verbatim.</div><p>The possibility of decrease in pressure in all enclosures due to temperature changes, either ambient or operational, needs to be recognized and thus all dust-tight enclosures are tested on the basis of reduced internal pressure as defined in the appropriate Standard.</p><p>While testing for dust entry is all that is required to satisfy the basic requirements for this type of apparatus, it must be recognized that testing for liquid ingress is also necessary for all outdoor apparatus.</p><h4>15.2.1 Degrees of enclosure <span class="en">15.2.1 Degrees of enclosure</span></h4><p>There are two types of apparatus which are differentiated by their degree of enclosure. These are as follows.</p><h4>Apparatus with dust tight enclosures <span class="en">Apparatus with dust tight enclosures</span></h4><p>This constitutes apparatus with an enclosure which is so constructed as to exclude all ingress of observable dust particles. This means that the apparatus is dust tight as no visible dust will have entered during the tests for enclosure suitability which includes the enclosure being operated in the dust-test atmosphere at reduced pressure to give dust every opportunity to enter. Such enclosures must be tested for Degree of Protection IP6X in accordance with BS/EN 60529⁴ (for older enclosures produced prior to the introduction of BS/EN 60529 the Standard used was BS 5490⁵ and for switchgear, which is now included in BS/EN 60529 and therefore does not have a specific unique Standard, BS 5420⁶ was historically appropriate). It is notable that even rotating machines must comply with this requirement rather than the requirements of EN 60034, Part 5⁷ (produced in the UK as BS 4999, Part 10⁵⁸) which allow variations specifically relating to enclosures of rotating machines and are in normal circumstances considered as sufficient in other areas. For apparatus for outdoor use is a total enclosure integrity package of IP65 is required and this enclosure is considered as necessary for all apparatus used in Zone Z and, in conducting dust situations, apparatus for Zone Y.</p><div class="note"><b>Source quirks: ‘BS 4999, Part 10⁵⁸’ and the IP65 sentence.</b> The print has superscripts 5 and 8 run together as ‘Part 10⁵⁸’, and the sentence ‘For apparatus for outdoor use is a total enclosure integrity package of IP65 is required’; both are retained verbatim while the Vietnamese states the intended meaning.</div><h4>Dust-protected enclosures <span class="en">Dust-protected enclosures</span></h4><p>This is a lower level of enclosure integrity and what is required here is that the enclosure is at least IP5X to BS/EN 60529⁴ or the more historic equivalent Standards already quoted. In addition, because of the different intended use such apparatus is restricted to Zone Y and only then acceptable for non-conducting dusts). In addition, enclosures offering IP5X to EN 60034, Part 5⁷ (BS 4999, Part 10⁵⁸) are acceptable in these circumstances even though they offer a slightly lower level of protection due to the requirement of normal rotating machines. In this case, however, there is a specification additional to those in the IP Standards quoted above in that the amount of dust entering the enclosure during the test must not exceed the equivalent of 10 g/m³ as derived from the mass of dust entering divided by the free volume (after deducting the volume of components and assemblies within the enclosure from the total internal enclosure volume) of the enclosure. This is an approach to defining the criteria for passing the test and reduce the reliance on the opinion of the expert executing the test, and again it must be remembered that the dust level quoted only refers to non-conducting dust. This means an IP54 enclosure for use outdoors.</p><div class="note"><b>Source quirks: ‘10 g/m³’ and the unmatched parenthesis.</b> The print reads ‘10 g/m³’ and ends the sentence ‘only then acceptable for non-conducting dusts).’ with an unmatched closing parenthesis; both are retained verbatim.</div><h3>15.3 Operational requirements <span class="en">15.3 Operational requirements</span></h3><p>The apparatus may or may not spark within the enclosure as the enclosure constitutes the protection. Thus there is no requirement for energy limitation in a spark or arc but only of limitation of the maximum external surface temperature of the enclosure. The enclosure temperature needs to be determined in the following conditions: first, with the enclosure mounted in the most unfavourable normal mounting position (that which gives the maximum temperature on any part of the surface of the enclosure); second, the supply voltage must be adjusted to any value within its operating tolerance to give the maximum temperature in the above position (where no supply voltage tolerance is quoted it is normal to utilize ±10 per cent).</p><div class="note"><b>Source quirk: ‘±10 per cent’.</b> The print gives the default supply tolerance as ‘±10 per cent’ rather than a percentage sign; the printed form is retained.</div><p>In the above circumstances the maximum surface temperature of the apparatus must be 10°C lower than the maximum permitted temperature for any dust cloud or layer in which the apparatus is intended to be used. These permitted temperatures are as follows.</p><p>First, the maximum surface temperature of the apparatus enclosure must be not more than two thirds less 10°C of the ignition temperature of the dust cloud in which the apparatus may operate. (This means, for example, that for a dust with a cloud ignition temperature of 280°C (sulphur) the maximum surface temperature of the enclosure may not exceed 176°C {[280 × 2/3] − 10) at the maximum ambient temperature (a surface temperature elevation of 136 °C at an ambient of 40 °C)).</p><div class="note"><b>Source quirk: ‘{[280 × 2/3] − 10)’.</b> The printed expression has an unmatched opening brace and an unmatched closing parenthesis; it is retained verbatim.</div><p>Second, the maximum surface temperature of the apparatus enclosure may not exceed a temperature 85°C lower than the minimum ignition temperature of a 5mm dust layer. (This means that for lignite, which has an layer ignition temperature of 225°C, the maximum enclosure surface temperature permitted will be 140°C (225 − 75 − 10) or an elevation of 100 °C at an ambient of 40 °C).</p><div class="note"><b>Source quirks: ‘85°C lower’ versus ‘225 − 75 − 10’.</b> The rule says ‘85°C lower’ while the lignite example computes ‘140°C (225 − 75 − 10)’; the print also has ‘5mm’ without a space and ‘an layer ignition temperature’. All are retained verbatim.</div><p>The 10 °C margin is normally included in the maximum operating surface temperature specified for apparatus to BS 6467, Part 1¹ and thus it is only necessary to multiply the dust cloud temperature by two thirds and subtract 75 °C from its layer ignition temperature in order to identify the suitability of the apparatus. Where apparatus complying with these requirements is also used in gas and vapour risks and is thus temperature classified, the</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Temperature classification</th><th>Protection concepts — Cloud</th><th>Protection concepts — Layer</th><th>Type of protection ‘N(’n’)’ — Cloud</th><th>Type of protection ‘N(’n’)’ — Layer</th></tr></thead><tbody><tr><td>T1 (450°C)</td><td>675 °C¹</td><td>525 °C</td><td>685°C¹</td><td>535 °C</td></tr><tr><td>T4 (125°C)</td><td>195 °C</td><td>205 °C¹</td><td>203 °C</td><td>210°C¹</td></tr><tr><td>T2 (300°C)</td><td>450 °C¹</td><td>375 °C</td><td>465 °C¹</td><td>385 °C</td></tr><tr><td>T3 (200°C)</td><td>308 °C¹</td><td>280 °C</td><td>315 °C¹</td><td>285 °C</td></tr><tr><td>T5 (100°C)</td><td>158°C</td><td>180 °C¹</td><td>165 °C</td><td>185 °C¹</td></tr><tr><td>T6 (85°C)</td><td>135°C</td><td>165°C¹</td><td>143°C</td><td>170 °C¹</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 15.1 Equivalent minimum dust ignition temperature for gas/vapour temperature classifications<br>Minimum acceptable dust ignition temperature<br>Protection concepts / Type of protection<br>‘d’ ‘e’ ‘i’ ‘m’ ‘o’ ‘p’ and ‘q’ / ‘N(’n’)’ — Cloud / Layer / Cloud / Layer</p><div class="note"><p>Notes: ¹As a dust cloud cannot practically exist without dust layers forming, and dust layers are a result of dust clouds, this figure is predominant in the apparatus selection procedure and should always be used.</p><p>Translator note: the printed non-numeric row order T1, T4, T2, T3, T5, T6 is preserved, as is the superscript ¹ on each predominating value (the cloud value for T1/T2/T3 and the layer value for T4/T5/T6). The four stacked header rows are carried into the caption lines; the flat header keeps the five final columns. The doubled parentheses in 'N(’n’)’' and the inconsistent spacing around °C in the printed '675 °C¹' versus '685°C¹', '158°C' versus '180 °C¹' are retained.</p></div><div class="note"><b>Source quirks in Table 15.1.</b> The print orders the rows T1, T4, T2, T3, T5, T6, prints the heading ‘N(’n’)’ with doubled parentheses, and marks the predominant value in each row with ¹; all are retained verbatim.</div><p>10 °C margin is not necessarily taken into account during temperature classification. For all types of protection appropriate to gas or vapour risks with the exception of type of protection ‘N’ a factor of only 5 °C is used for temperature classes T3–T6 with the 10 °C only being applied to T1 and T2. (For type of protection ‘N’ no factor at all is used.) Where apparatus which is temperature classified to BS/EN 50014⁹ is used in dust situations without change because, in other than surface temperature considerations, it can be shown to satisfy BS 6467, part 1,⁴ the permissible usage of the apparatus is shown in Table 15.1.</p><div class="note"><b>Source quirk: ‘part 1,⁴’.</b> The print uses a lower-case ‘part’ in ‘BS 6467, part 1,⁴’ (elsewhere ‘Part 1¹’); the printed form is retained.</div><h3>15.4 Basic constructional requirements <span class="en">15.4 Basic constructional requirements</span></h3><p>As may be expected, the requirements for the construction of this type of apparatus revolve principally around the needs of the enclosure integrity which have already been dealt with in Section 15.2. There are, however, requirements for physical strength and electrical connection but these are very general and not dissimilar to those applied to apparatus for gas and vapour risks.</p><h4>15.4.1 Enclosure materials and mechanical strength <span class="en">15.4.1 Enclosure materials and mechanical strength</span></h4><h4>Enclosure materials <span class="en">Enclosure materials</span></h4><p>The basic enclosure material requirement is that it will withstand the environmental and other operating conditions which it may be called upon to deal with in operation. These are mainly a matter of ensuring that the manufacturer's material specification matches chosen use and thus selection criteria. There is, however, a specific requirement to ensure that all enclosure materials are not operated outside their manufacturer's ratings when subjected to a temperature 10 °C higher than the maximum temperature which they will achieve at maximum ambient and in the most onerous service conditions for which they are designed. This is clearly identifiable at the construction stage and is necessary to ensure that enclosure strength and IP-rating can be maintained. This requirement is, of course, no more onerous than those applied to apparatus for gas and vapour risks.</p><p>As with enclosures for apparatus for gas and vapour risks, there is a restriction on the magnesium content of any of the externally exposed light metal enclosures or parts thereof to minimize the risk of thermite sparking if the enclosure is struck by an oxidized (rusty) steel item.</p><p>A final requirement is that materials must not be combustible or propagate flame if ignited. This is not principally an enclosure requirement as if the enclosure is ignited from outside the source of dust ignition already exists.</p><p>requirements to prevent such ignition. If it did occur there is a real danger that the elevated temperature may damage the enclosure integrity leading to ignition of any surrounding dust cloud or layer and thus the requirement assumes a greater importance in this context. Methods of demonstrating non-combustibility and prevention of flame transmission are not specifically defined in relation to this particular risk and typical industrial methods of demonstration are acceptable (e.g., BS 2782, BS 6458 and BS 6334 are typical Standards which may be used for this purpose but they are not exclusive and other recognized methods may be used).</p><div class="note"><b>Note on the opening paragraph.</b> B1 continues a paragraph begun on printed p. 461, which lies outside this module's span. It is kept incomplete at the start as printed.</div><h4>Mechanical strength <span class="en">Mechanical strength</span></h4><p>The mechanical strength of the enclosure is required to be such that it will not be damaged other than superficially by impact and drop tests. These tests are identical to those used for apparatus for gas and vapour risks (see Chapter 8) except that, because the enclosure is all important, the lower level of impact test for enclosures intended for installation only in areas where the risk of mechanical impact is low is not acceptable, the higher figure always being required.</p><h3>15.4.2 Joints intended to be opened in normal service <span class="en">15.4.2 Joints intended to be opened in normal service</span></h3><div class="note"><b>Note on ‘normal service’.</b> The OCR layer reads the heading as '15.4.2 Joints intended to be opened in normal setvice'; the page render clearly shows 'normal service'. The English text keeps the render reading.</div><h4>Non-gasketted joints <span class="en">Non-gasketted joints</span></h4><p>Metal/metal and similar joints in enclosures which do not use compressible gaskets may be used provided that the enclosure may be shown to achieve the desired IP-rating. Such joints have minimum requirements applied to them to ensure that they are repeatable and these are that the joint be close fitting and have a minimum width over which this is achieved, defined as the dust ingress path. No figure is given for close fitting but it is recommended that a maximum separation limit of 0.5mm be applied with the proviso that the enclosure has to satisfy the necessary IP-rating. This would allow the use of all flameproof enclosures which satisfied the necessary IP test. A minimum joint flatness requirement of at least 6.3μm be applied for the same reason. Typical joints are shown in Fig. 15.1.</p><div class="note"><b>Note on ‘0.5mm’, ‘6.3μm’ and ‘necessary IP-rating’.</b> The print reads 'a maximum separation limit of 0.5mm' (no space), 'at least 6.3μm' (Greek mu, no space; the OCR layer dropped the unit) and 'the necessary IP-rating' (OCR: 'necessary E'-rating'). All three are kept as printed; the Vietnamese follows the intended meaning.</div><p>The minimum dust ingress paths (widths) for such joints need to be as follows:</p><ul><li>Flat flanged joints – 5mm</li><li>Spigot joints – 3mm</li><li>Cylindrical joints – 3mm</li><li>Conical joints – 3mm</li><li>Threaded joints – 5mm</li></ul><div class="note"><b>Note on the five-item list.</b> The print lists five items with an en dash separator and no space before the value: 'Flat flanged joints – 5mm', 'Spigot joints – 3mm', 'Cylindrical joints – 3mm', 'Conical joints – 3mm', 'Threaded joints – 5mm'. The dashes and spacing are kept as printed.</div><p>These joints may not use additional measures such as non-setting sealing compounds to assist in the achievement of the necessary IP-rating but must</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 452" role="img" aria-label="Fig 15.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="452" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 15.1 · Kích thước tối thiểu của mối nối không có gioăng</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 15.1 · Minimum dimensions for ungasketted joints</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · mối nối mặt bích, mối nối chốt/trụ/nón và mối nối ren / Sections · flanged, spigot, cylindrical, conical and threaded joints</text><rect x="117" y="76" width="116" height="14" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="158" y="90" width="34" height="42" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="117" y1="68" x2="193" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="117" y1="64" x2="117" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="193" y1="64" x2="193" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="126" y1="68" x2="117" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="184" y1="68" x2="193" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="155" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><text x="175" y="146" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A ≥ 5 mm</text><text x="245" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note)</text><rect x="442" y="76" width="116" height="14" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="483" y="90" width="34" height="42" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="76" x2="500" y2="90" stroke="#2a2a2a" stroke-width="0.9"/><rect x="493" y="84" width="14" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="442" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="442" y1="64" x2="442" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="64" x2="500" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="451" y1="68" x2="442" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="491" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="471" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">X</text><line x1="500" y1="68" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="64" x2="500" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="558" y1="64" x2="558" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="509" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="549" y1="68" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="529" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Y</text><text x="500" y="146" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(X + Y) ≥ 5 mm</text><text x="570" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note)</text><text x="45" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joint faces to be as close as possible (no deliberate gap).</text><text x="340" y="193" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối mặt bích / Flanged joints</text><rect x="110" y="208" width="60" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="127" y="216" width="26" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="115" y="216" width="9" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="156" y="216" width="9" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="96" y1="216" x2="96" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="92" y1="216" x2="100" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="92" y1="268" x2="100" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="96" y1="225" x2="96" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="96" y1="259" x2="96" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="89" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="140" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><rect x="312" y="208" width="56" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="314" y="216" width="8" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="358" y="216" width="8" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="326" y="222" width="7" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="347" y="222" width="7" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="296" y1="216" x2="296" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="216" x2="300" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="268" x2="300" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="296" y1="225" x2="296" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="296" y1="259" x2="296" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="289" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><polygon points="510,216 570,216 562,268 518,268" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="523,208 557,208 550,260 530,260" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="496" y1="216" x2="496" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="492" y1="216" x2="500" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="492" y1="268" x2="500" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="496" y1="225" x2="496" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="496" y1="259" x2="496" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="489" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="540" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><text x="140" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối chốt / Spigot joint</text><text x="340" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối trụ / Cylindrical joint</text><text x="540" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối nón / Conical joint</text><text x="45" y="312" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="324" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joint faces to be as close fitting as possible (interference fit).</text><line x1="298" y1="344" x2="382" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><line x1="298" y1="340" x2="298" y2="348" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="340" x2="382" y2="348" stroke="#2a2a2a" stroke-width="0.9"/><line x1="307" y1="344" x2="298" y2="344" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="373" y1="344" x2="382" y2="344" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="340" y="337" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">≥ 5 mm</text><rect x="240" y="354" width="200" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="394" width="200" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="298" y="364" width="84" height="30" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="298,364 308.5,369 319,364 329.5,369 340,364 350.5,369 361,364 371.5,369 382,364" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="298,394 308.5,389 319,394 329.5,389 340,394 350.5,389 361,394 371.5,389 382,394" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="412" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối ren / Threaded joint</text><text x="45" y="428" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="440" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Three full threads must be engaged.</text></svg><figcaption class="figcap">Figure 15.1 · Minimum dimensions for ungasketted joints</figcaption></figure><div class="note"><b>Note on the Figure 15.1 dimensions.</b> The page render clearly shows 'A ≥ 5 mm', '(X + Y) ≥ 5 mm' and 'B ≥ 3 mm' (three times), as well as '≥ 5 mm' for the threaded joint; the OCR layer flattened the ≥ signs to '25'. The three 'Note :' blocks in the figure are also kept as printed.</div><p>achieve the necessary IP-rating ‘dry’ on the basis of the fit of the two parts of the joint alone.</p><div class="note"><b>Note on the printed-page break 462→463 and ‘IP-rating ‘dry’’.</b> The sentence 'These joints may not use ... but must' is split across the page break; its continuation is kept as a separate paragraph as printed. The print uses curly single quotes in '‘dry’' (the OCR used straight quotes), and that spelling is kept in the English text.</div><p>Threaded joints, in addition to satisfying the length requirements, must have at least three threads fully engaged, whether parallel or taper threads. It is necessary to identify these joints if they are intended to be opened in normal service in view of their importance to the protection offered by the apparatus. Additionally and particularly it is necessary to identify the fact that no compound is used in their completion. The purchaser of the apparatus must be aware of these matters if the apparatus is to be used safely.</p><h4>Joints having gaskets and other types of sealing device <span class="en">Joints having gaskets and other types of sealing device</span></h4><p>Plane joints may use flat gaskets to prevent the ingress of dust into enclosures as shown in Fig. 15.2, provided that the gasket width is at least</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 356" role="img" aria-label="Fig 15.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 15.2 · Sử dụng gioăng và vòng ‘o’</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 15.2 · Use of gaskets and ‘o’ rings.</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · hai mối nối có gioăng phẳng và một mối nối kín bằng vòng ‘o’ / Sections · two flat-gasket joints and one ‘o’ ring sealed joint</text><rect x="122" y="72" width="116" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="163" y="86" width="34" height="52" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="155" y="82" width="50" height="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><line x1="122" y1="64" x2="198" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="122" y1="60" x2="122" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="198" y1="60" x2="198" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="131" y1="64" x2="122" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="189" y1="64" x2="198" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="160" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><text x="180" y="150" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A ≥ 3 mm</text><text x="225" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gioăng / Gasket</text><line x1="223" y1="114" x2="200" y2="86" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><rect x="442" y="72" width="116" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="483" y="86" width="34" height="52" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="475" y="82" width="50" height="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="72" x2="500" y2="86" stroke="#2a2a2a" stroke-width="0.9"/><rect x="494" y="88" width="12" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="442" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="442" y1="60" x2="442" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="60" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="451" y1="64" x2="442" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="491" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="471" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">X</text><line x1="500" y1="64" x2="558" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="60" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="558" y1="60" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="509" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="549" y1="64" x2="558" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="529" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Y</text><text x="500" y="150" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(X+Y) ≥ 3 mm</text><text x="545" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gioăng / Gasket</text><line x1="543" y1="114" x2="520" y2="86" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="166" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối có gioăng / Gasketed joints</text><rect x="235" y="196" width="210" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="235" y="244" width="210" height="10" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="324" y="210" width="32" height="34" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="348" y="210" width="24" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="360" cy="216" r="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><text x="392" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vòng ‘o’ / ‘o’ ring</text><line x1="390" y1="209" x2="369" y2="214" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(no defined minimum dimension)</text><text x="340" y="296" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối kín bằng vòng ‘o’ / ‘o’ ring sealed joints</text><text x="45" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in / Printed Note:</text><text x="45" y="326" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Gaskets must be secured to one face of joint and ‘o’ rings in slots (by adhesive or other means</text><text x="45" y="338" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">which does not adversely affect sealing of joint)</text></svg><figcaption class="figcap">Figure 15.2 · Use of gaskets and ‘o’ rings. Note: Gaskets must be secured to one face of joint and ‘o’ rings in slots (by adhesive or other means which does not adversely affect sealing of joint)</figcaption></figure><div class="note"><b>Note on the Figure 15.2 caption Note and ‘‘o’ ring’.</b> The words 'Note: Gaskets must be secured to one face of joint and ‘o’ rings in slots (by adhesive or other means which does not adversely affect sealing of joint)' are printed on the same line as the figure caption, not as a separate footnote. The letter 'o' is a lowercase letter inside curly single quotes, not the digit zero read by the OCR layer. Both are kept as printed in the English caption.</div><p>3mm. These joints include plain flanged joints and spigot joints where the gasket is in the plane part and thus the spigot ceases to be important. In this case the gaskets must be effectively continuous in that any joints within them need to be bonded together and not just rely on pressure. The gaskets should be fixed to one of the joint parts, possibly with adhesive, to prevent their displacement but their material of construction should be such that they do not stick inadvertently to mating faces. They must also be fabricated of a material which is not damaged by the extremities of their service conditions either by ageing or operation outside their material specification.</p><p>Other types of sealing unit, such as ‘o’ rings, may also be used and in this case securing of the ring to one side of the joint will not be necessary as such rings need to be fitted in recesses which effectively perform the necessary action. Lip seals are also possible where the seal is by a shaped ring at the edge of the joint. Again, these seals are profiled and positively located by their form.</p><h3>15.4.3 Semi-permanent joints <span class="en">15.4.3 Semi-permanent joints</span></h3><div class="note"><b>Note on ‘Semi-permanent’.</b> The OCR layer reads '15.4.3 Semipermanent joints'; the page render clearly shows 'Semi-permanent' (with the hyphen). The English text follows the render.</div><p>Joints which form part of an apparatus which is not addressed in normal service and which are seldom opened, need in principal to comply with the foregoing requirements. A relaxation is, however, permitted in the case of</p><div class="note"><b>Note on ‘in principal’.</b> The print reads 'need in principal to comply' (not 'in principle'). The phrase is kept as printed.</div><p>flanged joints and threaded joints, whereby the dust path through the joint is reduced to 3mm provided the joint surfaces are coated with a non-setting sealing compound of adequate specification before assembly. Such non-setting compounds may, unlike the situation in the case of regularly opened joints, be used to assist exclusion of dust in all cases where the joint is seldom opened in service and is flanged, cylindrical conical or a spigot joint and is static.</p><div class="note"><b>Note on ‘cylindrical conical’.</b> The print reads 'is flanged, cylindrical conical or a spigot joint' (with no 'or' or comma between the two adjectives). The phrase is kept as printed.</div><p>The basic requirements for such non-setting compounds is that they be chemically and thermally stable, and inert between a temperature 5 °C below the minimum ambient temperature specified for the apparatus and 20 °C above the maximum temperature which they can reach, with the apparatus operated at the maximum ambient temperature in the most adverse supply and mounting conditions. They also need to be impervious to deterioration as a result of the environment (e.g., moisture) or be protected from contact with it.</p><h3>15.4.4 Spindles and shafts <span class="en">15.4.4 Spindles and shafts</span></h3><p>Spindles and shafts which move or rotate should be sealed against the unacceptable entry of dust by suitable bushings, the fitting of a dust exclusion seal, a labyrinth joint or a combination of these types of device. Simple cylindrical joints are not considered as suitable for this use. In addition, the dust exclusion properties of the joints must be maintained when any grease or oil applied to the joint for operational reasons is absent and the joint relies only on its solid parts for its performance.</p><p>No minimum lengths of dust path are specified for such joints and their dimensions are solely affected by their ability to achieve the necessary IP-rating.</p><h3>15.4.5 Light-transmitting parts <span class="en">15.4.5 Light-transmitting parts</span></h3><p>Light-transmitting parts need to be fixed to the enclosure by one of the joint techniques already mentioned or be fixed by cementing or similar methods. Any transparent or translucent material may be used provided it complies with the materials requirements already stated, and securing to the enclosure by cement alone is acceptable provided that the cement adheres to both the light-transmitting part and the enclosure. The assembly including the light-transmitting part needs to achieve the necessary IP-rating and must not be damaged by the impact tests already described. The cements used for cemented light-transmitting part assemblies needs to satisfy the same requirements as those for non-setting sealing compounds already specified (except of course that the cement is required to set). If the light-transmitting part is glass then a thermal shock test of spraying a 1 mm jet of water at 10–15 °C onto the glass when it is at its maximum operating temperature is required.</p><div class="note"><b>Note on ‘needs to satisfy’, ‘1 mm’ and ‘10–15 °C’.</b> The print reads 'The cements used ... needs to satisfy' (singular 'needs' with a plural subject), 'a 1 mm jet of water' (a space after the digit 1) and '10–15 °C' (an en dash and a space before °C). All are kept as printed; the Vietnamese follows the intended meaning.</div><h3>15.4.6 Fasteners <span class="en">15.4.6 Fasteners</span></h3><p>The fasteners used to secure parts of the enclosure play an important roll in the protection concept. Unless there is a specific additional device to prevent the ingress of dust via their mounting or fixing holes, these should not enter the enclosure and the thickness of metal or other enclosure material between their sides and bottom and the inside of the enclosure needs to be not less than one third of the hole diameter to ensure the enclosure is strong enough to prevent cracking in service.</p><div class="note"><b>Note on ‘roll’.</b> The print reads 'play an important roll in the protection concept' (not 'role'). The phrase is kept as printed.</div><p>Hinged lids are acceptable provided that the hinge does not apply the pressure necessary for sealing. A flexible hinge which allows lid movement during tightening of fixings is therefore necessary in such cases. Also, because such movement may allow the displacement of the lid during tightening, locating pins may be necessary.</p><h3>15.5 Specific additional requirements for particular types of electrical apparatus and connections <span class="en">15.5 Specific additional requirements for particular types of electrical apparatus and connections</span></h3><p>As is the case with other protection concepts there are specific requirements concerning connections, cable entry and for specific types of apparatus. These are generally similar to those required for types of apparatus used in gas and vapour risks and may generally be described as those applied to industrial apparatus but with a few additional specifications.</p><h3>15.5.1 Connection facilities <span class="en">15.5.1 Connection facilities</span></h3><p>The requirements for connections to apparatus are very similar to those required for apparatus for gas and vapour risks. This requires the provision of connection facilities (except for apparatus manufactured with a permanently connected cable) which are: accessible and allow effective clamping of incoming cable, connection of conductors without relying on any plastic part in the case of terminals and other connectors which rely on pressure to hold the conductor; have sufficient separation so as to minimize the risk of inadvertent short circuits to the normal industrial degree; and have enclosures which ensure the required IP-rating after fitting and connection of the conductors.</p><p>Earth connections are required within the terminal enclosure close to the other circuit connections and, where the enclosure or any accessible part of it is conducting, outside the enclosure also. The internal and external earth connection facilities need to be able to accommodate a conductor of at least the size required by Table 15.2, with a minimum size for the external conductor of 4mm which is not dissimilar to the specific requirement for apparatus for gas and vapour risks. No external earth connection facility is necessary for an enclosure which is wholly insulating as the objective of this is to bond the enclosure locally to remove any risk of it being at a different</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Phase conductor cross-sectional area<br>(mm²)</th><th>Minimum cross-section required for protective conductor<br>(mm²)</th></tr></thead><tbody><tr><td>≤16</td><td>As the phase conductor</td></tr><tr><td>>16 but ≤35</td><td>16</td></tr><tr><td>>35</td><td>Half of the phase conductor area</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 15.2 Required protective conductor cross-sectional area relative to phase conductors</p><div class="note"><b>Note on the Table 15.2 operators.</b> The print reads '≤16', '>16 but ≤35' and '>35' (with no space after the operator) and uses '(mm²)' in both column headers; the OCR layer misread these signs. The printed spelling is kept in the English text.</div><p>potential to the local metalwork. The internal earth connection facility may also be omitted where it has no purpose (e.g., in double insulated apparatus) or where it is specifically not permitted for a particular type of apparatus.</p><div class="note"><b>Note on the printed-page break 466→467 and ‘4mm’.</b> The sentence '... risk of it being at a different' is split across the page break; its continuation is kept as a separate paragraph as printed. The print also reads 'of 4mm' (with no space), and that spelling is kept in the English text.</div><h3>15.5.2 Cable and conduit entries <span class="en">15.5.2 Cable and conduit entries</span></h3><p>Where cables or conduits enter the enclosure, the method of entry must be such as to ensure that the enclosure integrity is maintained. This may involve the fitting of washers at the entry point and sealing of the interstices of the cable, particularly where tape bedded cable is used.</p><p>Conduits will almost certainly require to have a stopper box fitted close to the point of entry as otherwise the conduit will need to be considered as part of the enclosure.</p><p>Cable glands need to clamp the cable sheath or armour to secure the cable and prevent stress on the electrical connections. The requirements here are identical to those for cable entries for apparatus for gas and vapour risks (see Chapter 8), requiring a test on the clamped cable constituting application of a specific tensile stress of specific values for specific times to the clamped cable without any significant movement of the cable. Details for these tests are given in BS/EN 50014⁹.</p><div class="note"><b>Note on ‘BS/EN 50014⁹’.</b> The print carries a superscript ⁹ after '50014'; the OCR layer wrote '500149'. The superscript is kept in the English text.</div><h3>15.5.3 Fuses and switchgear <span class="en">15.5.3 Fuses and switchgear</span></h3><p>Enclosures of fuses and remotely operated switchgear, including apparatus with switching contacts, should be interlocked to prevent the enclosure being opened while the apparatus is energized and, in both cases, the interlock needs to be on-load rated. If interlocking is not provided, the enclosure needs to be fitted with a label warning against opening in a hazardous area while the fuses or switchgear enclosed are energized. The term ‘remotely</p><div class="note"><b>Note on the end of this module's span.</b> The last paragraph ends on printed p. 467 with the incomplete phrase 'The term ‘remotely' and an unclosed curly opening quote. Its continuation, 'operated’ is used in relation to switchgear ...', lies on printed p. 468 and belongs to the next module.</div><p>operated’ is used in relation to switchgear as locally operated switchgear is always assumed to have mechanical interlocking to prevent enclosure opening unless the switchgear is in the isolated position. In the unlikely event that this is not so, then the interlocking or warning requirements apply to locally operated switchgear also.</p><div class="note"><b>Note on the page boundary between printed pp.467 and 468.</b> The paragraph ends printed p.467 with 'The term ‘remotely' and continues at the top of printed p.468 with 'operated’ is used in relation to switchgear ...'. The two halves are joined as one continuous paragraph; the English text keeps the mid-sentence opening exactly as printed.</div><p>Disconnectors (isolators) are a particular problem as they are ’off load’ devices and are not intended to be operated on-load. These therefore require that an interlock preventing their on-load operation is fitted, or a specific warning against such action is provided.</p><div class="note"><b>Note on the quotation marks in '’off load’'.</b> Both the opening and closing marks are right single quotation marks in the print and in the OCR layer; the English text reproduces them as printed.</div><p>The interlocking devices used in any circumstance must be such that they cannot be readily defeated by use of such tools as screwdrivers or pliers which are generally carried by personnel. The objective of this is to minimize the risk of mistakes and is a similar requirement to that used in the case of interlocks for apparatus for gas and vapour risks.</p><h3>15.5.4 Plugs and sockets <span class="en">15.5.4 Plugs and sockets</span></h3><p>As with apparatus for gas and vapour risks, plugs and sockets need to be interlocked to prevent energized separation or, if not interlocked, to be identified by warning as items which must not be so separated. The fixed part of the plug and socket (that forming part of the apparatus) is also required to maintain the IP-rating of the enclosure when the moving part is not present. Again, the interlocking devices, if fitted, must be on-load operable and not defeatable by normally carried tools.</p><h3>15.5.5 Luminaires and similar apparatus <span class="en">15.5.5 Luminaires and similar apparatus</span></h3><p>Apparatus, such as luminaires, where enclosures are more readily opened than is the case for other apparatus, because of the needs of relamping, etc., should also carry a label warning against opening while energized unless they are similarly interlocked. This is necessary as it is normal in standard industrial circumstances to carry out such practices as relamping live and this must not be the case in hazardous areas.</p><h3>15.6 Apparatus conforming to the protection concepts appropriate to gas, vapour and mist risks <span class="en">15.6 Apparatus conforming to the protection concepts appropriate to gas, vapour and mist risks</span></h3><p>There are large quantities of apparatus designed and often certified/approved for operation in explosive atmospheres of gas, vapour or mist, and air. These are subject to detailed construction requirements which are not dissimilar or inferior to those required for apparatus for use in explosive atmospheres of dust and air. Third-party certification of construction of apparatus for gas/vapour/mist air risks is provided which gives a high degree of confidence in its construction. In addition many hazardous areas are created by both dust/air and gas/vapour/mist/air risks requiring apparatus to be suitable for operational situations as, even though apparatus may be incapable of igniting a dust/air mixture, it may ignite a gas/air mixture which itself may form the source of ignition of the dust/air mixture. For the above reasons (and also economy of design and construction) it is advantageous to utilize one type of apparatus for both risks whether they occur together or separately. For this reason consideration has been given to the suitability of apparatus constructed to the BS/EN 500 range of Standards in relation to BS 6941¹⁰ for use in dust risks with the following results.</p><div class="note"><b>Note on the line-break word joins.</b> The OCR layer splits 'certified/approved' as 'certi-fied/approved' and 'consideration' as 'considera-tion'; the render shows normal words. They are rejoined here.</div><div class="note"><b>Note on the page boundary between printed pp.468 and 469.</b> The paragraph ends printed p.468 with '...both dust/air and gas/vapour/mist/air' and continues at the top of printed p.469 with 'risks requiring apparatus to be suitable for operational situations ...'. The two halves are joined as one continuous paragraph.</div><div class="note"><b>Note on the footnote marker 'BS 6941¹⁰'.</b> The render shows a superscript ¹⁰ after 'BS 6941'; the OCR layer flattens it to a straight double quotation mark. The superscript is retained.</div><h3>15.6.1 Spark ignition <span class="en">15.6.1 Spark ignition</span></h3><p>Apparatus used in explosive atmospheres of gas, vapour or mist, and air and in which sparking in either normal or recognized fault conditions occurs, is required to provide protection for sparking by the use of such techniques as intrinsic safety (Chapter 13), flameproof enclosure (Chapter 10) or use of non-incendive techniques (Chapter 14). This is because it is not normally possible to exclude mixtures of gas/vapour/mist and air from enclosures. In the case of dust/air mixtures it is, however, possible to do this and so, provided the enclosure of apparatus is adequate, sparking becomes less of a problem for dusts in general.</p><h3>15.6.2 Hot surface ignition <span class="en">15.6.2 Hot surface ignition</span></h3><p>Surface temperature classification as carried out for gas/vapour/mist and air risks is not immediately appropriate to dust situations, as it often includes temperatures within the apparatus which are accessible to the gas/vapour/mist and air mixture but not to dusts where the enclosure criteria for dust exclusion are applied. In addition, the factors used in surface temperature classification are different to those applied for the dust risks already explained in this chapter.</p><p>The simplest method of selection of gas or vapour risk apparatus for use in dust risks on the basis of Surface Temperature Classification is to use Table 15.1, but it must be recognized that this will often give a very onerous solution because of its consideration of internal temperatures. Alternatively, the apparatus could be tested for maximum external surface temperature and the figure resulting used for selection purposes. In this latter case, however, the 10 °C safety factor explained earlier in this chapter should be used.</p><div class="note"><b>Note on the spacing in '10 °C'.</b> The render shows a thin gap between '10' and '°C'; the OCR layer reads '10°C'. The render reading is used.</div><h3>15.6.3 Basis of selection of apparatus with protection concepts appropriate to gas/vapour/mist and air risks <span class="en">15.6.3 Basis of selection of apparatus with protection concepts appropriate to gas/vapour/mist and air risks</span></h3><p>As already shown, the basic requirements for apparatus for use in dust risks are almost the same in many cases to those required for apparatus for gas and vapour risks. This means that, with little or no modification, such apparatus may be shown to be suitable for dust risks subject to temperature classification selection as already described.</p><div class="note"><b>Note on the page boundary between printed pp.469 and 470.</b> The paragraph ends printed p.469 with '...those required for apparatus for' and continues at the top of printed p.470 with 'gas and vapour risks. This means that ...'. The two halves are joined as one continuous paragraph.</div><h4>Oil-immersed apparatus ‘0’ (Chapter 9) <span class="en">Oil-immersed apparatus ‘0’ (Chapter 9)</span></h4><div class="note"><b>Note on the symbol ‘0’ in this heading.</b> The print shows a digit zero between the curly quotes in 'Oil-immersed apparatus ‘0’ (Chapter 9)'; the intended oil-immersion protection symbol is the letter ‘o’. The printed digit is kept in the English heading; the Vietnamese follows the intended meaning.</div><p>This type of apparatus will be suitable in the following circumstances.</p><p>First, its enclosure must be IP5X or IP6X, depending on the intended Zone of use (IP5X for Zone Y or Zone 22, and IP 6X for Zone Z or Zone 21). While the variation of enclosure integrity for conducting dusts is not appropriate here, there is a risk that some dusts may degrade the oil and in such cases IP6X is always required.</p><div class="note"><b>Note on the spacing in 'IP 6X'.</b> The print has a space between 'IP' and '6X' in 'IP 6X for Zone Z or Zone 21' (elsewhere it is 'IP6X'). The printed spacing is kept in the English text; the Vietnamese follows the intended meaning.</div><p>Second, in the case of this protection concept, the surface temperature classification is for the surface of the oil, which is practically equivalent to the enclosure temperature and no advantage can be gained by added surface temperature testing. The maximum surface temperature reached should therefore be the maximum permitted for the surface temperature class given.</p><h4>Pressurized apparatus ‘p’ (Chapter 11) <span class="en">Pressurized apparatus ‘p’ (Chapter 11)</span></h4><p>This type of apparatus will be acceptable in the following circumstances.</p><p>First, the general requirement for the enclosure is that it satisfies IP6X (for Zone Z or 21) or IP5X (for Zone Y or 22) in circumstances where the pressure is not present. In this case the conducting dust requirement of IP6X in all cases is relevant as consideration is given in the absence of pressurization. Additionally it is necessary to consider the effects of outlets for exhaust of gas in the hazardous area. These need to be considered in the IP-rating, unlike the gas inlets which do not as they will not be exposed to the dust atmosphere.</p><div class="note"><b>Note on the spelling 'pressurization'.</b> The print uses the American spelling 'pressurization' rather than 'pressurisation'. The printed spelling is kept in the English text.</div><p>Second, surface temperature classification will have been carried out on the outer surface of the enclosure and there is no advantage in attempting a determination of external surface temperature. Thus the surface temperature will be assumed to be the maximum permitted for the surface temperature class awarded.</p><h4>Powder-filled apparatus ‘q’ (Chapter 9) <span class="en">Powder-filled apparatus ‘q’ (Chapter 9)</span></h4><p>This type of apparatus is acceptable in the following circumstances.</p><p>First, this type of apparatus should be selected on the basis of the IP-selection criteria (IP6X for Zone Z and 21 and IP5X for Zone Y and 22). Once again, however, it is necessary to have IP6X in all cases where the dust is conducting as, if it enters the enclosure and mixes with the powder, it could adversely affect the operation of the apparatus. There is little likelihood of the dust reacting with the powder as the latter is normally quartz or glass.</p><div class="note"><b>Note on the page boundary between printed pp.470 and 471.</b> The paragraph ends printed p.470 with '...There is little' and continues at the top of printed p.471 with 'likelihood of the dust reacting with the powder ...'. The two halves are joined as one continuous paragraph.</div><p>Second, surface temperature classification will have been carried out on the surface of the powder, which is effectively the enclosure temperature, and thus no advantage will accrue by measuring enclosure temperature. The surface temperature will, be the maximum temperature permitted by the surface temperature classification awarded.</p><div class="note"><b>Note on the comma in 'will, be'.</b> The print has a comma after 'will' in 'The surface temperature will, be the maximum temperature permitted ...'. The comma is kept in the English text; the Vietnamese follows the intended meaning.</div><h4>Flameproof enclosure ‘d’ (Chapter 10) <span class="en">Flameproof enclosure ‘d’ (Chapter 10)</span></h4><p>This type of apparatus is acceptable in the following circumstances.</p><p>First, the choice of flameproof apparatus for use in dust risks is on the basis of enclosure integrity. IP6X is required for Zone Z and 21 and IP5X for Zone Y and 22. For conducting dusts IP6X is always required as entry of dust into the enclosure could give rise to an internal dust explosion, and the performance of the enclosure in such circumstances is not known.</p><p>Second, temperature classification of flameproof enclosures is carried out on the enclosure outer surface and no advantage will result from measuring enclosure temperature. The surface temperature is assumed to be the maximum permitted by the surface temperature classification awarded.</p><h4>Increased safety apparatus ‘e’ (Chapter 12) <span class="en">Increased safety apparatus ‘e’ (Chapter 12)</span></h4><p>This type of apparatus is acceptable in the following circumstances.</p><p>First, increased safety is a technique which relies in part on enclosure integrity and requires an IP54 enclosure, making it normally usable in Zone Y and 22. Increasing its enclosure integrity to a minimum of IP64 will make it suitable for Zone Z an 21. One point to be stressed is that increased safety relies to a significant extent on the protection equipment in its supply, particularly in the case of rotating machines. This is no less true in the case of dust risks and te time particularly must be adhered to.</p><div class="note"><b>Note on 'Zone Z an 21'.</b> The print reads 'will make it suitable for Zone Z an 21.', with 'an' in place of 'and'. The printed wording is kept in the English text; the Vietnamese follows the intended meaning.</div><div class="note"><b>Note on the phrase 'te time'.</b> The print reads 'and te time particularly must be adhered to.', with 'te' in place of 'the'. The printed wording is kept in the English text; the Vietnamese follows the intended meaning.</div><p>One significant point is that temperature classification is based upon the hottest part of the apparatus, be it within or outside the enclosure. If its temperature classification is found to be too restrictive using Table 15.1 then temperature measurement of the outside of the enclosure may produce significant gains. This is even true of rotating machines when the machine is rotor sensitive (i.e., the rotor temperature decides the surface temperature classification).</p><div class="note"><b>Note on '(i.e.,'.</b> The render shows '(i.e., the rotor temperature decides ...)' while the OCR layer reads 'Le.'. The render reading is used.</div><h4>Intrinsic safety ‘i’ (Chapter 13) <span class="en">Intrinsic safety ‘i’ (Chapter 13)</span></h4><div class="note"><b>Note on the symbol '‘i’' in this heading.</b> The render shows 'Intrinsic safety ‘i’ (Chapter 13)'; the OCR layer garbles the symbol to '7’'. The render reading is used.</div><p>Apparatus of this type will be acceptable in the following circumstances but as intrinsic safety does not rely on its enclosure for security then a more flexible approach is possible. If the intrinsically safe apparatus has an enclosure of IP6X it will be suitable for use in Zone Z or 21 and if it has an enclosure of IP5X for Zone Y or 22 without further consideration. As before, taking this approach the enclosure will need to be IP6X even for Zones Y or 22 if the dust is conducting.</p><div class="note"><b>Note on the page boundary between printed pp.471 and 472.</b> The paragraph ends printed p.471 with '...a more flexible approach is possible.' and continues at the top of printed p.472 with 'If the intrinsically safe apparatus has an enclosure of IP6X ...'. The two halves are joined as one continuous paragraph.</div><p>The above approach takes no account of the added security of intrinsic safety in that faults are required before an installation can become ignition capable. This is true whether the installation is ‘ia’ or ‘ib’. In this case, however, there is much to be gained by considering the internal circuits. If the enclosure is not of sufficient integrity then the dust can enter. When, for instance the dust is non-conducting then it will only have the effect of providing a layer over the components in the enclosure. This is unlikely to significantly alter the temperature classification of the apparatus and as, ‘without fault’, ‘with one fault’ in the case of ‘ib’ and with two faults in the case of ‘ia’, any internal sparking is non-incendive the apparatus should be suitable for Zone Z.</p><div class="note"><b>Note on the curly quotes in '‘ia’' and '‘ib’'.</b> The render uses curly quotes in 'whether the installation is ‘ia’ or ‘ib’' and in '‘without fault’, '‘with one fault’ ...'; the OCR layer uses straight quotes. The render reading is used.</div><div class="note"><b>Note on OCR misreadings in the intrinsic-safety paragraph.</b> The OCR layer reads 'non-conducting' as 'non-conduding' and 'significantly alter' as 'sigruficantly alter'; the render shows the words given above. The render readings are used.</div><p>If the dust is conducting then any conducting parts within the apparatus may be assumed to be interconnected unless they are either coated (varnished), encapsulated or insulated. In these circumstances the apparatus should be assessed on this basis and if sparking and hot surfaces can still be shown not to be incendive in conditions of two faults for ‘ia’ with these additional internal connections, then the equipment remains suitable for Zone Z or 21. Likewise, if the same evaluation is done for ‘ib’ apparatus it will be suitable for Zone 22 or Zone Y. In conditions of humidity or other situations in which the dust can be assumed to be moist then it should be treated as conducting dust, even if when dry it is non-conducting.</p><div class="note"><b>Note on the spacing in 'Zone Z or 21'.</b> The render has a space in 'the equipment remains suitable for Zone Z or 21'; the OCR layer runs it together as 'ZoneZ'. The render reading is used.</div><p>Extending this approach, an item of ‘ia’ apparatus which satisfies the above requirements for either nonconducting or conducting (or moist) dusts, and which is also enclosed in an IP6X enclosure, has a much higher level of protection than any other of the foregoing equipment. This apparatus should be safely usable in the new Zone 20 for the relevant type of dust for which no other protected equipment is currently available.</p><div class="note"><b>Note on the unhyphenated 'nonconducting'.</b> The print reads 'for either nonconducting or conducting (or moist) dusts', with 'nonconducting' unhyphenated, whereas an earlier paragraph on the same page has 'non-conducting'. The printed wording is kept in the English text; the Vietnamese follows the intended meaning.</div><h4>Encapsulation ‘m’ (Chapter 9) <span class="en">Encapsulation ‘m’ (Chapter 9)</span></h4><p>Encapsulated apparatus, by definition, excludes dust to at least IP6X and such apparatus is suitable for Zone Z and 21 (and thus Zone Y and 22) without further consideration. The surface temperature class is based upon the external temperature of the encapsulant and the maximum temperature should normally be taken as the maximum permitted by the surface temperature classification.</p><p>It should, however, be noted that the connection facilities for such apparatus will normally utilize alternative protection concepts and their requirements should also be considered.</p><h4>Apparatus with type of protection ‘N’ (n) (Chapter 14) <span class="en">Apparatus with type of protection ‘N’ (n) (Chapter 14)</span></h4><div class="note"><b>Note on the lowercase '(n)' in the final heading.</b> The print reads 'Apparatus with type of protection ‘N’ (n) (Chapter 14)': uppercase ‘N’ inside curly quotes but a lowercase (n) in plain parentheses. The printed casing is kept in the English text.</div><p>This type of apparatus is normally only acceptable in Zone Y or 22 and only then if it has an enclosure integrity of IP5X for non-conducting dusts and IP6X for conducting dusts. As its surface temperature may be produced on the basis of internal components, measurement of the enclosure temperature may be helpful when the maximum temperature permitted by the surface temperature classification is not acceptable.</p><div class="note"><b>Note on 'Part 1, (1985).' in reference 1.</b> The comma after 'Part 1' is printed and is retained in the reference list printed by the chapter shell.</div><div class="note"><b>Note on the printed form '1000V ac and 1200V dc' in reference 6.</b> The render shows digits in '1000V ac and 1200V dc'; the OCR layer reads the first value as '1OOOV' with the letter O. The render reading is retained.</div><div class="note"><b>Note on lower-case 'Electrical machines' in reference 8.</b> Reference 8 prints 'General Requirements for Rotating Electrical machines.' with a lower-case 'machines', whereas reference 7 has 'Machines.'. The printed casing is kept.</div><div class="note"><b>Note on the two-column OCR order of the reference list.</b> The OCR layer places the descriptions of references 3, 7, 8, 9 and 10 before their left-column labels; the render establishes the pairings 3 RoSPA/ICI, 7 EN 60034, 8 BS 4999, 9 BS/EN 50014 (1993) and 10 BS 6941 (1988). The render pairings are used.</div><ol class="ref-list"><li>BS 6467 — Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dust. Part 1, (1985). Specification for Apparatus. Part 2 (1988). Guide to Selection, Installation and Maintenance.</li><li>BS 7535 (1992) — Guide to the Selection of Apparatus Complying with BS 5501 or BS 6941 in the Presence of Combustible Dust.</li><li>RoSPA/ICI — Engineering Codes and Regulations, Electrical Equipment in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosure.</li><li>BS 5490 (1977) (withdrawn) — Specification for Degrees of Protection Provided by Enclosure. This Standard has been replaced by BS/EN 60529 (1992).</li><li>BS 5420 (1977) (withdrawn) — Specification for Degrees of Enclosure of Switchgear and Control Gear for Voltages up to and including 1000V ac and 1200V dc. This Standard has been replaced by BS/EN 60947-1 (1992).</li><li>EN 60034 — General Requirements for Rotating Electrical Machines. Part 5 (1986). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS 4999 — General Requirements for Rotating Electrical machines. Part 105 (1988). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS/EN 50014 (1993) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS 6941 (1988) — Electrical Apparatus for Explosive Atmospheres with Type of Protection N.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 18 printed pages (456-473; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 2 figures (15.1-15.2), 2 tables (15.1-15.2) and 10 references. There are no numbered or displayed equations; every formula and temperature value remains inline in prose, tables or figure labels. Every figure label, table cell, temperature, dimension, standard designation and date was checked against the page renders because the PDF text layer is garbled (for example the OCR flattens ≥, drops the μm in '6.3μm', reads '‘o’ ring' as a zero, and reorders the two reference columns). Many printed details are retained with notes, including '{[280 × 2/3] − 10)', the 85 °C rule against the '225 − 75 − 10' arithmetic, the T1/T4/T2/T3/T5/T6 row order and the doubled brackets in '‘N(’n’)’'. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch14-apparatus-using-protection-concept-n/"><span class="k">← Chapter 14</span>Apparatus using protection concept 'N' ('n')</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>