<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Other methods of protection and future apparatus requirements · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 16 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch16-other-methods-of-protection-and-future-apparatus-requirements/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 16</div><h1>Other methods of protection and future apparatus requirements</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 16 · 8 source pages · 2 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 16.</b> Directive 76/117/EEC · Directive 94/9/EC · essential requirements · notified body · Certificate of Conformity · Inspection Certificate · Community Mark (CE) · Explosion Protection Mark (Ex) · G mark / D mark · protective system · intrinsic safety ‘ia’ · Zone 0 / 20 / 1 / 21 / 2 / 22 · CENELEC · EU Journal<h2>16 — Other methods of protection and future apparatus requirements <span class="en">16 — Other methods of protection and future apparatus requirements</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p>To fully understand the future approach to apparatus for use in explosive atmospheres it is necessary to consider the problems with the present system which is based upon Directive 76/117/EEC¹ and its supplementary Directives. These define the detailed constructional standards with which apparatus must comply to be suitable for formal conformity certification by a ‘notified body’, as described in earlier chapters. This method of definition effectively restricted the types of equipment which could be used in Zone 0 and 1 as, although the Directive only addressed conformity certification as a method of European market admission, it effectively defined what could be used in those Zones because user industry was unwilling, in the main, to utilize any other type of equipment. This did not apply to Zone 2 as the approach was much more relaxed due to the much lesser risk envisaged.</p><p>In the case of Zone 0 and 1, however, the approach led to considerable restriction and inability to deal with technological advance and special circumstances. Accordingly, within a national arena, the UK exploited the protection concept known as special protection ‘s’. The objective of this concept was to provide a vehicle which would allow formal approval of apparatus which, while not complying (or not complying fully) with any of the standardized protection concepts (‘d’, ‘e’, ‘i’, ‘m’, ‘o’, ‘p’, ‘q’) achieved the minimum required level of security in respect of ignition capability. The objective of this was not to certify ‘near misses’ but to allow for advances in technology. The proof of the value of this approach is clear when it is recognized that it has been used for such protection concepts as encapsulation ‘m’ and devices without measurable flamepaths, such as sinters, before these were included in the relevant protection concept Standard and specifically recognized by the Directive. More recently, the approach has been used to permit bi-pin tubes used in the cold cathode mode in luminaires on the basis of multiple (at least four) connections allowing redundancy, an approach not recognized in increased safety ‘e’, and to recognize gas detectors measuring oxygen, and similar apparatus where the oxygen concentration of the explosive atmosphere was enhanced and not covered by the standard protection concepts, on the basis of special testing (usually in oxygen enriched atmospheres).</p><div class="note"><b>Source quirks: ‘Zone 0 and 1’ and ‘q’.</b> The print reads ‘Zone 0 and 1’ twice (without repeating ‘Zone 1’), and the list of protection concepts ends in ‘q’, not the ‘4’ misread by the OCR; both are retained as printed.</div><p>Within the UK, national certification to an agreed set of requirements has been historically available on the same basis as it has been for the more classic approaches to construction. Directive 76/117/EEC¹ attempted to address this problem by introducing the Inspection Certificate which allowed certification of special protection methods. This certificate, however, was noticeably different to the Certificate of Conformity and required, before issue, the agreement of all of the European notified bodies who had the right to perform their own tests at the expense of the manufacturer before granting such approval. The result of these two situations made the Inspection Certificate approach very unattractive and resulted in very few certificates being issued and, resultantly, slow advance in technology in the European scenario. In addition, 76/117/EEC addressed only the gas, vapour and mist scenario, leaving dusts outside European legislation.</p><div class="note"><b>Source quirk: ‘resultantly, slow advance’.</b> The print reads ‘resultantly, slow advance in technology in the European scenario’; this wording is retained.</div><p>In the production of the new Directive 94/9/EC² an attempt has been made to overcome both of these problems. The new Directive does not refer to European Standards for definition of construction requirements but includes them as ‘essential requirements’ within its own text. This allows a much simpler method of addressing European Standards by merely referring to them in the EU Journal³ as Standards defining constructional requirements which satisfy essential requirements and removes the previous cumbersome Inspection Certificate approach by using Certificates of Conformity in all cases and providing a more rapid acceptance route for technological advance. In addition, apparatus for dust risks is now included together with protective systems, such as those used with pressurized apparatus ‘p’ which were hitherto not adequately addressed.</p><p>The one negative aspect of the new Directive, however, is its requirement for compliance. Under 76/117/EEC¹ use of conforming apparatus was optional, the Directive merely stating that member states could not prevent its import. Directive 94/9/EC² is quite different in that it prohibits marketing and putting into use of apparatus not complying with it thereby reducing widely used national flexibility. While it permits the 76/117/EEC approach until the end of June 2003, and hence the use of apparatus subject to a Certificate of Conformity or an Inspection Certificate until that date, the marketing in member states of apparatus which does not conform to 76/117/EEC or 94/9/EC is already in force, having been introduced with the implementation of the new Directive.</p><h3>16.1 Acceptance of technical requirements <span class="en">16.1 Acceptance of technical requirements</span></h3><p>As already stated, the essential requirements for construction of apparatus in order to comply with 94/9/EC are contained within the Directive itself. These are, however, considered as insufficiently detailed to allow construction of apparatus and CENELEC⁴ has the mandate to produce Standards which satisfy the ‘essential requirements’ and contain the required level of detail. This activity is expected to be complete for ‘d’, ‘e’, ‘i’, ‘m’, ‘o’, ‘p’ and ‘q’ in mid-1997 and for some time later. The situation in regard to ‘n’ is not quite so difficult as the Directive maintained the lower level of certification formality previously used in Zone 2 equipment. When produced, these European Standards will be identified in the EU Journal as satisfying ‘essential requirements’ and any future additions will also follow this route. Thus technological progress is placed clearly in the hands of the technical-standards-making body and a much more rapid route to recognition is made available. How this will ultimately operate is not yet clear but if the approach is positive then a much more flexible situation should emerge.</p><div class="note"><b>Source quirks: ‘technical-standards-making body’ and ‘94/9/EC’.</b> The print has ‘technical-standards-making body’ with two hyphens, and in section 16.1 writes ‘94/9/EC’ without the superscript ²; both are retained.</div><h3>16.2 Essential requirements <span class="en">16.2 Essential requirements</span></h3><p>The ‘essential requirements’, not withstanding their technical impact were, in fact, written by employees of the European Commission taking such advice as they felt necessary. They tend to specify the objectives to be achieved in a general way and leave the technical rules necessary for the achievement of these objectives to others. While this approach is generally reasonable it does throw up some curious anomalies as will be seen later in this chapter.</p><div class="note"><b>Source quirk: ‘not withstanding’.</b> The print writes ‘not withstanding’ as two words; this is retained even though the meaning is ‘despite’.</div><p>The requirements apply, unlike those of 76/117/EEC,¹ to both electrical risks and mechanical risks, although implementation in the case of mechanical risks is delayed as there are currently no Standards which can be used to identify detailed requirements. They are divided into three parts:</p><div class="note"><b>Source quirk: ‘76/117/EEC,¹’.</b> The print places the reference marker ¹ after the comma; this is retained.</div><h4>16.2.1 General requirements <span class="en">16.2.1 General requirements</span></h4><p>These identify five basic requirements which apparatus must meet:</p><h4>Principles <span class="en">Principles</span></h4><p>The equipment is required to prevent, if possible, any explosive atmosphere being formed by any gas, vapour, mist or dust which it may itself release and prevent, as far as possible, any ignition of an explosive atmosphere formed by is own release or otherwise. Where it cannot do this it is required to contain the explosion as far as possible to prevent damage or injury.</p><div class="note"><b>Source quirk: ‘formed by is own release’.</b> The print reads ‘is’, not ‘its’, in ‘formed by is own release or otherwise’; this is retained verbatim.</div><h4>Environmental requirements <span class="en">Environmental requirements</span></h4><p>The apparatus or protective system (protective systems, such as shut-down systems, are included) is required to be capable of operation without damage or deterioration in the environmental conditions in which it is intended to be used. This is not uniquely an explosive atmosphere requirement but is very important in the explosive atmosphere context; if the apparatus deteriorates excessively then so may its explosion protection elements. Thus any identified problems with its environment must not adversely affect its explosion protection.</p><h4>Basic construction and use <span class="en">Basic construction and use</span></h4><p>The apparatus or protective system must be designed and manufactured so that within its specified tolerances, in normal operation and with any expected faults having occurred, and taking account of any required checking and maintenance envisaged by the designer, it does not create a dangerous condition. Dangerous condition in this context means an unacceptable risk of ignition.</p><div class="note"><b>Source quirk: ‘Dangerous condition in this context means’.</b> The print repeats ‘Dangerous condition’ within the same sentence; this repetition is retained.</div><h4>Information <span class="en">Information</span></h4><p>Sufficient information must be supplied with the equipment to allow its safe use. Manufacturers may well be required to release sufficient information to permit repair; a level of information which some manufacturers are reluctant to release because of the possibility of copying of designs.</p><h4>Marking <span class="en">Marking</span></h4><p>All apparatus complying with the Directive is required to carry the Community Mark (Fig. 16.1), the Explosion Protection Mark (Fig. 16.2) and a mark to indicate the hazard which it is intended to address (which is ‘G’ in respect of explosive atmospheres of gas, vapour or mist, and ‘D’ if it is intended for use in respect of dust risks). This, importantly, represents an extension of the use of the ‘Ex’ mark (Fig. 16.2) to protective systems as well as protected apparatus. The use of the ‘G’ and ‘D’ are also new and may cause some confusion unless clearly identified with the ‘Ex’ mark.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 366" role="img" aria-label="Fig 16.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="366" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 16.1 · Dấu cộng đồng</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 16.1 · The community mark</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Biểu tượng · chữ C và E đen đặc, không có nhãn bên trong / Symbol · solid black C and E, no labels inside</text><path d="M290.54 334.92 A130 130 0 1 1 290.54 75.08 L289.28 111.06 A94 94 0 1 0 289.28 298.94 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><path d="M523.54 334.92 A130 130 0 1 1 523.54 75.08 L522.28 111.06 A94 94 0 1 0 522.28 298.94 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="389" y="184" width="136" height="42" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/></svg><figcaption class="figcap">Figure 16.1 · The community mark</figcaption></figure><div class="note"><b>Source quirks: the ‘G’ and ‘D’ sentence and the caption.</b> The print reads ‘The use of the ‘G’ and ‘D’ are also new’, with the plural ‘are’ after a singular construction, and the Fig. 16.1 caption prints ‘community’ with a lowercase c; both are retained.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 410" role="img" aria-label="Fig 16.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="410" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 16.2 · Dấu bảo vệ chống nổ</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 16.2 · The explosion protection mark</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Biểu tượng · lục giác viền đậm bao quanh chữ Ex / Symbol · bold hexagon enclosing the letters Ex</text><polygon points="180,240 260,102 420,102 500,240 420,378 260,378" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="14"/><path d="M328.93 323.95 A84 84 0 1 1 328.93 156.05 L328.16 178.04 A62 62 0 1 0 328.16 301.96 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="242" y="229" width="89" height="22" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="358.81,228.68 444.81,308.68 431.19,323.32 345.19,243.32" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="444.81,243.32 358.81,323.32 345.19,308.68 431.19,228.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/></svg><figcaption class="figcap">Figure 16.2 · The explosion protection mark</figcaption></figure><p>Apparatus and protective systems are also required to be identified by type, serial number and the year of construction, the latter being a requirement not previously applied.</p><h4>16.2.2 Materials of construction <span class="en">16.2.2 Materials of construction</span></h4><div class="note"><b>Note on ‘16.2.2’.</b> The OCR layer reads the heading as '76.2.2 Materials of construction'; the page render clearly shows '16.2.2 Materials of construction'. The English text follows the render.</div><p>The ‘essential requirements’ include basic requirements for the material used in construction in that:</p><ol><li>They must not themselves trigger off an explosion in any stress applied in use. This requirement identifies the problems which could occur if light metals were used without restriction on outer parts of an enclosure because of the frictional (thermite) sparking risk which certain of these materials exhibit when struck by rusty steel.</li><li>The material of construction must not be such as to react with any flammable gases, vapours, mists or combustible dusts in a way which would impair explosion protection. The principal problem is likely to be in respect of plastic and elastomeric parts which could be degraded by contact with chemicals and damage enclosure integrity or reduce insulation quality. Any such reaction between any materials of construction and the explosive atmosphere needs to be considered.</li><li>Material of construction must be stable within the operating tolerances of the apparatus. Instabilities (e.g., the possible corrosion or change of state of materials due to temperature) must be identified and shown not to affect explosion protection or the operation of protective systems.</li></ol><h4>16.2.3 General design and constructional requirements <span class="en">16.2.3 General design and constructional requirements</span></h4><p>The basic requirements for the components used in protected apparatus and protective systems are that they should only be used within their manufacturer’s ratings and, in the light of the state of technical knowledge at the time of their construction, they will be capable of performing their duty throughout their projected lifetime. (Apparatus in general use would normally be expected be capable of operating, with a minimum of maintenance, for around ten years).</p><div class="note"><b>Note on ‘expected be capable’.</b> The print reads 'would normally be expected be capable of operating', with no 'to' after 'expected'. The phrase is kept verbatim in the English text; the Vietnamese follows the intended meaning.</div><p>The Directive goes on to identify requirements for control of leakage from apparatus, allowance for dust layer formation without danger, overloading of equipment, identification of hazards introduced by necessary opening of apparatus, and the control of internal ignitions. In addition it identifies sparks, arcs, surface temperatures, static electricity, and pressure changes as possible ignition sources which need to be guarded against.</p><p>The general requirements go on in much the same vane but in all cases identify problems and require that they be guarded against without identifying in detail how this is to be done. Thus the production of Standards and their reference in the EU journal³ is of great importance as without them it is not possible to have confidence in compliance with the Directive.</p><div class="note"><b>Note on ‘vane’.</b> The print reads 'in much the same vane' (not 'vein'); the printed spelling is kept in the English text.</div><h4>16.2.4 Specific requirements for particular types of apparatus and protective systems <span class="en">16.2.4 Specific requirements for particular types of apparatus and protective systems</span></h4><p>In addition to the general requirements which apply to all explosion protected apparatus and protective systems there are additional requirements which apply to specific types of explosion protected apparatus. The delineation is basically by the level of safeguarding applied relating to the intended Zone of use.</p><h4>Category 1 apparatus and protective systems <span class="en">Category 1 apparatus and protective systems</span></h4><p>Category 1 apparatus and protective systems are, by their requirements, intended for operation in all hazardous areas including Zone 0 if for gas, vapour or mist risks and Zone 20 if for dust risks. No delineation between the two is present in the basic requirement which is: that the apparatus must be protected by at least two independent means of protection such that, when one fails the other remains operative; or that the apparatus must remain non-incendive in both normal operation and with up to two faults applied.</p><p>The two-fault criteria is readily recognizable as that used in intrinsic safety (see Chapter 13) but the dual protection approach is new and not has been fully addressed internationally in any technical forum. It thus represents an unknown quantity and one which will require considerable technical consideration before it can be fully implemented. The question as to what is an ‘independent method of protection’ is a vexed one. Flameproof</p><div class="note"><b>Note on ‘not has been fully addressed’.</b> The print reads 'not has been fully addressed internationally'; the ungrammatical sequence is kept verbatim in the English text, while the Vietnamese follows the intended meaning.</div><div class="note"><b>Note on the end of this module's span.</b> The printed page ends with the single word 'Flameproof'. Its continuation, 'enclosure ‘d’ (Chapter 10) …', lies on printed p. 480 and belongs to the next module.</div><p>enclosure ‘d’ (Chapter 10) and increased safety ‘e’ (Chapter 12) appear at first glance to be totally independent but on closer inspection there is evidence to suggest that a flameproof enclosure may not be proof against the results of a catastrophic internal electrical fault. Thus if an increased safety apparatus is placed within a flameproof enclosure, the accepted fault in the increased safety apparatus may damage the flameproof enclosure at the same time. While appearing independent, the two protection concepts may not be and may not fulfil the requirements for Category 1 equipment. This shows the importance of producing the technical Standards to be referred to in the EU journal, as any Standard for Category 1 equipment based on independent protection concepts will address these problems in detail.</p><p>It is worth noting that until now only intrinsically safe equipment ‘ia’ has generally been permitted in Zone 0 for gases, vapours and mists, and Zone 20 has only just come into being so there is no precedent. In these circumstances industry has managed very well and it is recommended that electrical equipment, particularly that which is not intrinsically safe, should not be placed in Zone 0 or Zone 20 unless it is absolutely necessary (not just convenient) due to the very high level of risk associated with the continuous, or almost continuous, presence of an explosive atmosphere.</p><p>Currently the only type of apparatus which clearly satisfies Category 1 and for which a detailed Standard exists is intrinsic safety of the higher grade ‘ia’ and this is designed for gas, vapour and mist risks only. An approach which may satisfy the Directive and allow its use in Zone 20 is identified in chapter 15.</p><div class="note"><b>Note on the lowercase 'chapter 15'.</b> The print reads 'identified in chapter 15.', with a lowercase 'chapter', whereas elsewhere it is 'Chapter'. The printed casing is kept in the English text; the Vietnamese follows the intended meaning.</div><p>The Directive goes on to identify protection against specific hazards but these will need to be more intensively addressed in Standards (in the case of intrinsic safety these have already been identified).</p><h4>Category 2 apparatus and protective systems <span class="en">Category 2 apparatus and protective systems</span></h4><p>Category 2 apparatus and protective systems are intended by their specification to be installed in Zone 1 and 2 if for gas, vapour or mist application, or for Zone 21 and 22 for dust application. The requirements of the minimum level of protection afforded is that the apparatus must be designed and constructed so that ignition of explosive atmospheres is prevented, even in the event of frequently occurring disturbances or operating faults which normally have to be taken into account.</p><div class="note"><b>Note on the singular 'is' in the Category 2 requirement.</b> The print reads 'The requirements of the minimum level of protection afforded is that ...', with the singular 'is' after a plural subject. The printed wording is kept in the English text; the Vietnamese follows the intended meaning.</div><p>These requirements are more readily identifiable as those present in all the standard types of protection defined and described in Chapters 9,10,11,12,13 and 15 and constitute the requirements for the majority of explosion protection concepts currently used.</p><div class="note"><b>Note on the comma spacing in 'Chapters 9,10,11,12,13 and 15'.</b> The print has no spaces after the commas. The printed spacing is kept in the English text; the Vietnamese uses normal spacing.</div><h4>Category 3 apparatus and protective systems <span class="en">Category 3 apparatus and protective systems</span></h4><p>This category of apparatus and protective system is intended for installation in Zone 2 if for gas, vapour or mist risks and Zone 22 if for dust risks. The requirement that the apparatus must remain safe in normal operation is well recognized already in type of protection ‘N’ (Chapter 14) for gas, vapour and dust risks and the concepts described in Chapter 15 for dust risks. The Directive also allows the more flexible certification approach for such equipment.</p><h3>16.3 Use of apparatus <span class="en">16.3 Use of apparatus</span></h3><p>The fact that the essential requirements are within 94/9/EC, rather than identified by reference to Standards as was hitherto the case, is not intended, as far as can currently be identified, to permit direct measurement of apparatus against the Directive but rather to identify the suitability of the detailed content of technical standards to which the apparatus will then be designed and constructed. It will still probably be acceptable to produce special equipment such as that which would previously be identified by an Inspection Certificate but in the new situation that would receive a Certificate of Conformity. No mechanism is yet defined to gain the acceptance of such special requirements by all the notified bodies but it is expected that it will not be dissimilar to what exists at present in its operation.</p><ol class="ref-list"><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Equipment for Use in Potentially Explosive Atmospheres. 18 December.</li><li>94/9/EC (1994) — European Parliament and Council Directive on the approximation of the Laws of Member States Concerning Equipment and Protective Systems for Use in Potentially Explosive Atmospheres. 23 March.</li><li>EU Journal — The Journal of the European communities.</li><li>CENELEC — Centre Européen de Normalization Electriques.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 8 printed pages (474-481; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 2 figures (16.1-16.2), no printed tables and 4 references. There are no numbered or displayed equations; every Directive number, Standard designation and date remains inline in prose. Every figure label and printed detail was checked against the page renders because the PDF text layer is garbled: the OCR reads ‘q’ as ‘4’, ‘16.2.2’ as ‘76.2.2’, the folio ‘481’ as ‘48 1’, and reorders the two columns of references 3 and 4. Many printed details are retained with notes, including ‘Zone 0 and 1’, ‘not withstanding’, ‘formed by is own release’, ‘in much the same vane’, ‘not has been’, lowercase ‘chapter 15’ and ‘Chapters 9,10,11,12,13 and 15’ without spaces after the commas. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch15-protection-concepts-for-dust-risks/"><span class="k">← Chapter 15</span>Protection concepts for apparatus for dust risks</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>