<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Selection of power supply, apparatus and interconnecting cabling system for both gas/vapour/mist risks and dust risks · Electrical Installations in Hazardous Areas</title><meta name="description" content="Chapter 17 of Electrical Installations in Hazardous Areas — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/electrical-installations-hazardous-areas/ch17-selection-of-power-supply-apparatus-and-cabling/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/electrical-installations-hazardous-areas/">Electrical Installations in Hazardous Areas</a> · Chapter 17</div><h1>Selection of power supply, apparatus and interconnecting cabling system for both gas/vapour/mist risks and dust risks</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chapter 17 · 21 source pages · 3 figures · companion notes</div></div><div class="prose"><b>Key terms in Chapter 17.</b> TN-C-S system · TN-S system · PEN / PE conductor · earthing · electrical protection · isolation · MIC · MESG · apparatus sub-groups IIA / IIB / IIC · temperature classes T1–T6 · ambient temperature · certification · Zone 0 / 1 / 2 · Zone 20 / 21 / 22 · encapsulation ‘m’ · increased safety ‘e’ · intrinsic safety ‘i’ · pressurization ‘p’ · flameproof enclosure ‘d’ · Type ‘N’ ('n') · armoured cable · conduit · sand barrier · stopper box<h2>17 — Selection of power supply, apparatus and interconnecting cabling <span class="en">17 — Selection of power supply, apparatus and interconnecting cabling</span></h2><h3>Chapter opening <span class="en">Chapter opening</span></h3><p>Having identified the degree of risk and the various methods by which electrical apparatus and instrumentation may be constructed to address the risk it is now necessary to consider the actual selection of apparatus to address those risks, its installation and associated electrical supplies, and protection, as all of these have an effect on overall security against ignition and resultant explosion. There are three basic matters which need addressing: First, the basic electrical supply to all apparatus in the hazardous area and any other apparatus which may have an influence on security including electrical protection and potential equalization (bonding) requirements; second, the types of apparatus which should be selected for particular risks; and third, the methods of interconnection of apparatus with power sources and any other necessary interconnections with electrical circuits external to the apparatus itself.</p><h3>17.1 Electrical supply systems <span class="en">17.1 Electrical supply systems</span></h3><p>The majority of electrical apparatus in the UK is designed to be fed from a supply whose rated voltage is 240 V rms ac single phase (i.e., phase to neutral) at 50 Hz or, in the case of such things as rotating machines, 415 V rms three phase (i.e., phase/phase) as this is the supply which is normally used throughout the UK. (To come into line with EU Directives this rated voltage is set to change to 230V but this change is not considered as significant as it is within the tolerance band of the current supply norm.) This supply is derived from a much higher voltage such as 3300, 6600, 11000 or 33000V by step-down transformers as shown in Fig. 17.1. The normally used system uses only two wires for a single-phase supply (four for a three-phase supply) the neutral or return conductor being combined with the protective (earth) conductor (TN-C-S system¹ -see Fig. 17.1.) This conductor is relied upon to carry both the return current and any fault currents which occur as there is usually no direct conductive connection between any installation and the supply source other than the combined protective and neutral (PEN) conductor which is connected to</p><div class="note"><b>Source quirks: voltage and frequency spacing.</b> The print reads ‘240 V rms’, ‘50 Hz’ and ‘415 V rms’ with spaces, but ‘230V’ and ‘33000V’ without; all are kept as printed. The phrase ‘(TN-C-S system¹ -see Fig. 17.1.)’ is also retained verbatim, with the hyphen before ‘see’ and the full stop inside the closing parenthesis.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 240" role="img" aria-label="Fig 17.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="240" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="146" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="24,126 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,146 46,146" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,166 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="56,126 50.46,129.48 54.04,137.52 45.46,139.48 49.04,147.52 40.46,149.48 44.04,157.52 35.46,159.48 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="36,166 41,169.4 46,162.6 51,169.4 56,162.6 61,169.4 66,162.6 71,169.4 76,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 76.54,159.48 67.96,157.52 71.54,149.48 62.96,147.52 66.54,139.48 57.96,137.52 61.54,129.48 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="56" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="36" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="76" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="56,126 120,126 120,54 140,54" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 120,166 120,108 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,54 136.2,58.5 143.8,63 136.2,67.5 143.8,72 136.2,76.5 143.8,81 136.2,85.5 143.8,90 136.2,94.5 143.8,99 136.2,103.5 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,54 160.2,58.5 167.8,63 160.2,67.5 167.8,72 160.2,76.5 167.8,81 160.2,85.5 167.8,90 160.2,94.5 167.8,99 160.2,103.5 164,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,60.75 158,60.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,74.25 158,74.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,87.75 158,87.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,101.25 158,101.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,96 188,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 191,88.67 185,81.33 191,74 185,66.67 191,59.33 188,52" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 193.47,93.37 191.53,85.63 199.47,84.71 197.53,76.96 205.47,76.04 206,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 194.65,97.6 199.35,90.4 206.65,94.93 211.35,87.74 218.65,92.26 224,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="96" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,106 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,52 548,52" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,70 548,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,88 548,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,106 548,106" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="296,48 297.5,50.67 298.6,53.33 299,56 298.6,58.67 297.5,61.33 296,64 294.5,66.67 293.4,69.33 293,72 293.4,74.67 294.5,77.33 296,80 297.5,82.67 298.6,85.33 299,88 298.6,90.67 297.5,93.33 296,96 294.5,98.67 293.4,101.33 293,104 293.4,106.67 294.5,109.33 296,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="304,48 305.5,50.67 306.6,53.33 307,56 306.6,58.67 305.5,61.33 304,64 302.5,66.67 301.4,69.33 301,72 301.4,74.67 302.5,77.33 304,80 305.5,82.67 306.6,85.33 307,88 306.6,90.67 305.5,93.33 304,96 302.5,98.67 301.4,101.33 301,104 301.4,106.67 302.5,109.33 304,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,48 397.5,50.67 398.6,53.33 399,56 398.6,58.67 397.5,61.33 396,64 394.5,66.67 393.4,69.33 393,72 393.4,74.67 394.5,77.33 396,80 397.5,82.67 398.6,85.33 399,88 398.6,90.67 397.5,93.33 396,96 394.5,98.67 393.4,101.33 393,104 393.4,106.67 394.5,109.33 396,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="404,48 405.5,50.67 406.6,53.33 407,56 406.6,58.67 405.5,61.33 404,64 402.5,66.67 401.4,69.33 401,72 401.4,74.67 402.5,77.33 404,80 405.5,82.67 406.6,85.33 407,88 406.6,90.67 405.5,93.33 404,96 402.5,98.67 401.4,101.33 401,104 401.4,106.67 402.5,109.33 404,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="350,52 350,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="347.4,159 352.6,159 350,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,70 342,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="339.4,159 344.6,159 342,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="334,88 334,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="331.4,159 336.6,159 334,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="326,106 326,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="323.4,159 328.6,159 326,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="316,106 316,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="316,132 316,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="309,132 323,132" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="311.5,136 320.5,136" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="314,140 318,140" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="450,52 450,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="447.4,159 452.6,159 450,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="442,70 442,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="439.4,159 444.6,159 442,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,88 434,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,159 436.6,159 434,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="426,106 426,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="423.4,159 428.6,159 426,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="416,106 416,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="416,132 416,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="409,132 423,132" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="411.5,136 420.5,136" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="414,140 418,140" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="556" y="54.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="72.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="90.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="108.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Combined</text><text x="556" y="118.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">neutral and</text><text x="556" y="128.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">protective</text><text x="556" y="138.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">CDR (PEN)</text><text x="54" y="186" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="54" y="195" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply</text><text x="54" y="204" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">from</text><text x="54" y="213" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="141" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="312" y="146" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="412" y="146" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="338" y="178" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P P</text><text x="338" y="192" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="338" y="205" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="438" y="178" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P P</text><text x="438" y="192" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="438" y="205" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text></svg><figcaption class="figcap">Figure 17.1 · Typical multi-outlet T–N–C–S electricity distribution system. Note: All exposed metal is connected to the PEN conductor</figcaption></figure><p>earth at the source of supply. To ensure that voltages of local conducting enclosures of electrical equipment are at the same potential as the PEN conductor and any other local conducting surfaces including the ground, the PEN conductor is normally earthed at each user site. This leads to problems in that, if the PEN conductor breaks between sites then any neutral return current will flow into the ground and reappear at the nearest point where the PEN conductor remains connected to the supply source, which is usually the earth connection at a neighbouring user site. This is clearly not acceptable as far as sites with hazardous areas are concerned as it produces a situation where their electrical installations could be invaded by currents from other sites and over which they have no control. For this reason such types of supply should not be used for sites containing hazardous areas and instead a supply using a separate protective conductor (TN-S¹-Fig. 17.2) connected to the neutral conductor and earthed at the source of supply. The neutral conductor is now no longer earthed at each user point and the failure described previously cannot normally occur.</p><div class="note"><b>Source quirks: figure captions.</b> The Fig. 17.1 caption uses en dashes in ‘T–N–C–S’, whereas the body uses ‘TN-C-S’ with ordinary hyphens. The Fig. 17.2 caption reads ‘TN-S¹-Fig. 17.2’ with no space after the hyphen. Both are retained as printed.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 240" role="img" aria-label="Fig 17.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="240" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="146" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="24,126 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,146 46,146" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,166 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="56,126 50.46,129.48 54.04,137.52 45.46,139.48 49.04,147.52 40.46,149.48 44.04,157.52 35.46,159.48 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="36,166 41,169.4 46,162.6 51,169.4 56,162.6 61,169.4 66,162.6 71,169.4 76,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 76.54,159.48 67.96,157.52 71.54,149.48 62.96,147.52 66.54,139.48 57.96,137.52 61.54,129.48 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="56" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="36" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="76" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="56,126 120,126 120,50 140,50" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 120,166 120,104 140,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,50 136.2,54.5 143.8,59 136.2,63.5 143.8,68 136.2,72.5 143.8,77 136.2,81.5 143.8,86 136.2,90.5 143.8,95 136.2,99.5 140,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,50 160.2,54.5 167.8,59 160.2,63.5 167.8,68 160.2,72.5 167.8,77 160.2,81.5 167.8,86 160.2,90.5 167.8,95 160.2,99.5 164,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,56.75 158,56.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,70.25 158,70.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,83.75 158,83.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,97.25 158,97.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,94 188,94" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 191,86.33 185,78.67 191,71 185,63.33 191,55.67 188,48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 193.57,90.54 191.43,82.46 199.57,80.54 197.43,72.46 205.57,70.54 206,64" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 195.09,94.46 198.91,86.54 207.09,89.8 210.91,81.87 219.09,85.13 224,80" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="94" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,96 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,48 548,48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,64 548,64" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,80 548,80" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 548,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,112 548,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,112 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="296,44 297.5,47.08 298.6,50.17 299,53.25 298.6,56.33 297.5,59.42 296,62.5 294.5,65.58 293.4,68.67 293,71.75 293.4,74.83 294.5,77.92 296,81 297.5,84.08 298.6,87.17 299,90.25 298.6,93.33 297.5,96.42 296,99.5 294.5,102.58 293.4,105.67 293,108.75 293.4,111.83 294.5,114.92 296,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="304,44 305.5,47.08 306.6,50.17 307,53.25 306.6,56.33 305.5,59.42 304,62.5 302.5,65.58 301.4,68.67 301,71.75 301.4,74.83 302.5,77.92 304,81 305.5,84.08 306.6,87.17 307,90.25 306.6,93.33 305.5,96.42 304,99.5 302.5,102.58 301.4,105.67 301,108.75 301.4,111.83 302.5,114.92 304,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,44 397.5,47.08 398.6,50.17 399,53.25 398.6,56.33 397.5,59.42 396,62.5 394.5,65.58 393.4,68.67 393,71.75 393.4,74.83 394.5,77.92 396,81 397.5,84.08 398.6,87.17 399,90.25 398.6,93.33 397.5,96.42 396,99.5 394.5,102.58 393.4,105.67 393,108.75 393.4,111.83 394.5,114.92 396,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="404,44 405.5,47.08 406.6,50.17 407,53.25 406.6,56.33 405.5,59.42 404,62.5 402.5,65.58 401.4,68.67 401,71.75 401.4,74.83 402.5,77.92 404,81 405.5,84.08 406.6,87.17 407,90.25 406.6,93.33 405.5,96.42 404,99.5 402.5,102.58 401.4,105.67 401,108.75 401.4,111.83 402.5,114.92 404,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="358,48 358,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="355.4,163 360.6,163 358,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="350,64 350,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="347.4,163 352.6,163 350,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,80 342,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="339.4,163 344.6,163 342,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="334,96 334,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="331.4,163 336.6,163 334,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="326,112 326,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="323.4,163 328.6,163 326,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="458,48 458,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="455.4,163 460.6,163 458,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="450,64 450,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="447.4,163 452.6,163 450,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="442,80 442,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="439.4,163 444.6,163 442,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,96 434,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,163 436.6,163 434,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="426,112 426,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="423.4,163 428.6,163 426,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="556" y="50.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="66.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="82.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="98.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Neutral CDR</text><text x="556" y="108.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Protective</text><text x="556" y="118.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">CDR (PE)</text><text x="54" y="186" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="54" y="195" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply</text><text x="54" y="204" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">from</text><text x="54" y="213" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="141" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="342" y="182" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P PP</text><text x="342" y="196" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="342" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="442" y="182" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P PP</text><text x="442" y="196" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="442" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text></svg><figcaption class="figcap">Figure 17.2 · Typical multi-outlet TN-S electricity distribution system. Note: All exposed metal is connected to the PE conductor</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 310" role="img" aria-label="Fig 17.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="310" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="74.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="72" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="94.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="92" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="114.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="42,72 86,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="42,92 66,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="42,112 66,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="86,72 80.46,75.48 84.04,83.52 75.46,85.48 79.04,93.52 70.46,95.48 74.04,103.52 65.46,105.48 66,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="66,112 71,115.4 76,108.6 81,115.4 86,108.6 91,115.4 96,108.6 101,115.4 106,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="106,112 106.54,105.48 97.96,103.52 101.54,95.48 92.96,93.52 96.54,85.48 87.96,83.52 91.54,75.48 86,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="86" cy="72" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="66" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="106" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="86,72 122,72 122,54 140,54" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="106,112 122,112 122,108 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,54 136.2,58.5 143.8,63 136.2,67.5 143.8,72 136.2,76.5 143.8,81 136.2,85.5 143.8,90 136.2,94.5 143.8,99 136.2,103.5 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,54 160.2,58.5 167.8,63 160.2,67.5 167.8,72 160.2,76.5 167.8,81 160.2,85.5 167.8,90 160.2,94.5 167.8,99 160.2,103.5 164,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,60.75 158,60.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,74.25 158,74.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,87.75 158,87.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,101.25 158,101.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,96 188,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 191,89.33 185,82.67 191,76 185,69.33 191,62.67 188,56" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 193.4,93.8 191.6,86.2 199.4,85.8 197.6,78.2 205.4,77.8 206,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 194.65,97.6 199.35,90.4 206.65,94.93 211.35,87.74 218.65,92.26 224,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="96" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,104 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,56 470,56" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,72 470,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,88 470,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,104 470,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="276,50 277.5,52.5 278.6,55 279,57.5 278.6,60 277.5,62.5 276,65 274.5,67.5 273.4,70 273,72.5 273.4,75 274.5,77.5 276,80 277.5,82.5 278.6,85 279,87.5 278.6,90 277.5,92.5 276,95 274.5,97.5 273.4,100 273,102.5 273.4,105 274.5,107.5 276,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="284,50 285.5,52.5 286.6,55 287,57.5 286.6,60 285.5,62.5 284,65 282.5,67.5 281.4,70 281,72.5 281.4,75 282.5,77.5 284,80 285.5,82.5 286.6,85 287,87.5 286.6,90 285.5,92.5 284,95 282.5,97.5 281.4,100 281,102.5 281.4,105 282.5,107.5 284,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="346,50 347.5,52.5 348.6,55 349,57.5 348.6,60 347.5,62.5 346,65 344.5,67.5 343.4,70 343,72.5 343.4,75 344.5,77.5 346,80 347.5,82.5 348.6,85 349,87.5 348.6,90 347.5,92.5 346,95 344.5,97.5 343.4,100 343,102.5 343.4,105 344.5,107.5 346,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="354,50 355.5,52.5 356.6,55 357,57.5 356.6,60 355.5,62.5 354,65 352.5,67.5 351.4,70 351,72.5 351.4,75 352.5,77.5 354,80 355.5,82.5 356.6,85 357,87.5 356.6,90 355.5,92.5 354,95 352.5,97.5 351.4,100 351,102.5 351.4,105 352.5,107.5 354,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,56 396,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="396" cy="56" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="418,72 418,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="418" cy="72" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="440,88 440,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="440" cy="88" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="396,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="418,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="440,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="418,152 411.66,156.75 414.34,166.25 404.99,169.42 407.68,178.92 398.32,182.08 398,190" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="398,190 404.67,193.4 411.33,186.6 418,193.4 424.67,186.6 431.33,193.4 438,190" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="438,190 437.68,182.08 428.32,178.92 431.01,169.42 421.66,166.25 424.34,156.75 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="418" cy="152" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="398" cy="190" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="190" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="396" y="196" width="44" height="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="418,200 414,202.67 422,205.33 414,208 422,210.67 414,213.33 422,216 414,218.67 422,221.33 414,224 422,226.67 414,229.33 418,232" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="396,196 396,224" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="389,224 403,224" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="391.5,228 400.5,228" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="394,232 398,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="410,232 410,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="407.4,257 412.6,257 410,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="422,232 422,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="419.4,257 424.6,257 422,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,232 434,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,257 436.6,257 434,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="446,232 446,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="443.4,257 448.6,257 446,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="86" y="134" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="86" y="143" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply from</text><text x="86" y="152" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="134" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="143" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="486" y="59" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="75" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="91" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="107" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="516" y="62" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Either PEN</text><text x="516" y="72" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">CDR or just</text><text x="516" y="82" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">N if separate</text><text x="516" y="92" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">PE CDR</text><text x="516" y="102" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">exits)</text><text x="390" y="68" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="412" y="84" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="434" y="100" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="444" y="112" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="380" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Local outlet</text><text x="380" y="186" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">isolating</text><text x="380" y="196" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="368" y="240" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="368" y="250" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(local to</text><text x="368" y="260" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">outlet)</text><text x="368" y="270" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Note 2)</text><text x="410" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PE</text><text x="422" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">NP</text><text x="434" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="446" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="428" y="292" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Outlet</text></svg><figcaption class="figcap">Figure 17.3 · Typical earthing arrangements for installations with explosive atmosphere risks. Notes: (1) Points ‘B’ may be fed directly from power generator if demand is large or if convenient. (2) Earth rod reserved for particular installation</figcaption></figure><div class="note"><b>Source quirk: Fig. 17.3.</b> The in-figure label prints ‘(Either PEN CDR or just N if separate PE CDR exits)’ — ‘exits’, not ‘exists’. The caption has two numbered Notes, (1) and (2), with curly quotes around ‘B’. Retained as printed.</div><p>There is still, however, the possibility that failure at other user sites, over which no control can be exercised, could result in current being passed through the ground on to the protective conductor in a hazardous area and thus, in addition to using the TN-S distribution system, it is recommended that supplies to locations where hazardous areas exist are separated from any other supplies, particularly those over which the user in the hazardous area has no control (see Fig. 17.3). On large sites, such as oil refineries or chemical plants, this is easy to achieve as the supply is normally fed to the plant at high voltage and transformed after it arrives, so that galvanic isolation exists between the particular plant and other installations. It is not so easy in the case of small isolated installations, such as pumping stations, as their feed is usually at the normal supply voltage described earlier and is common with other users. In this case it is recommended that a transformer still be fitted to provide galvanic isolation between the supplies used and the incoming supply unless it can be assured that the problem of invasion is not critical. In cases where the supply is only common to the individual user, for example, feeding different parts of the same site, then an analysis may show that additional isolation is not necessary but this will be the exception rather than the rule.</p><p>The general requirement which should be applied therefore is that all supplies to apparatus in hazardous areas should have separate return (neutral) and protective (earth) conductors and should be isolated by a transformer from other users of the supply unless those users are under the control of the user in the hazardous area and an evaluation has shown that such a transformer is not necessary.</p><h3>17.2 Electrical protection <span class="en">17.2 Electrical protection</span></h3><p>The electrical protection of all supplies to apparatus in hazardous areas (explosive atmospheres) is of fundamental importance. Apparatus protected as described in Chapters 7 to 16 is constructed so as to be unlikely to produce an ignition-capable situation in normal operation or due to fault. It has to be remembered, however, that it is possible that in very rare circumstances it may become ignition capable. When this occurs its duration must be limited so that the chance of an ignition is acceptably low, because of the low likelihood of coincidence, or of the situation arising before routine inspection and maintenance has identified any deterioration which could lead to ignition, and the necessary action taken.</p><p>Electrical protection should be set with its operating level as close to the normal operating levels as possible without producing a situation in which nuisance rips become a problem, and should cover overload, short circuit of the supply and earth faults. The electrical protection should be the same whatever the zone of risk but extreme care must be taken in respect of any circuits which enter Zone 0 or 20, due to the fact that the explosive atmosphere is assumed always to be present, and that significant duration of overloads, faults, short circuit faults or earth faults is least acceptable in these circumstances.</p><div class="note"><b>Source quirk: ‘nuisance rips’.</b> The print reads ‘nuisance rips become a problem’, not ‘trips’; retained. The following paragraph also keeps ‘it is this type of faults which is most likely’ (plural ‘faults’ with singular ‘which is’).</div><p>In addition to the above, electrical protection/isolation facilities which isolate all phase conductors and the neutral conductor (but not the potential equalization or protective conductor) should be present in non-hazardous areas to permit isolation of circuits entering hazardous areas. The neutral isolation by the switch isolating the phase conductors is recommended but not essential in these circumstances. The minimum requirement is for a separate link in the neutral conductor which may provide manual isolation. Where, however, additional isolation facilities in the hazardous area are required, the isolator must be protected by one of the concepts dealt with in Chapters 7 to 16 and the isolator must isolate the neutral at the same time as the phase conductors. This is because the neutral may be carrying fault current from other sources even when the phase conductors are isolated, and in these circumstances isolating the neutral with a manual link could produce an ignition-capable spark.</p><p>High voltage circuits, such as those used for supply of large rotating machines, should be treated in the same way as other supply circuits but isolation is particularly critical here and must be as rapid as possible. Isolation of earth faults is particularly important as it is this type of faults which is most likely to cause unprotected sparking and this isolation must be as near instantaneous as possible.</p><p>The foregoing requirements apply to all circuits entering the hazardous area except intrinsically safe circuits (Chapter 13) and non-incendive circuits (Chapter 14) where voltage and current in the circuit is so limited as to prevent ignition-capable sparking, but in these cases the electrical protection requirements generally apply to the apparatus in the non-hazardous area generating those circuits.</p><h3>17.3 Selection of apparatus <span class="en">17.3 Selection of apparatus</span></h3><p>Hazardous areas are a special type of location where, in addition to there being the normal environmental problems, explosive atmospheres can also occur. The basic selection criteria include the following.</p><ol><li>The enclosure of apparatus must be sufficient to prevent the ingress of liquids and solids to an extent which could impair the operation of the apparatus by causing partial or full short circuits, corrosion or any other deterioration which would decrease the reliability of the apparatus or damage its safety features. For apparatus mounted outdoors this normally means an IP54 enclosure rating.</li><li>The enclosure of the apparatus and any interior parts necessary to maintain reliable operation, and the protection concept must be proof against chemical attack from the materials present at its location.</li><li>The rating of the apparatus must be sufficient to cover the operating conditions at its installation point (these ratings are those given by the protection concept which may include safety factors rather than the basic industrial ratings).</li><li>The apparatus and its enclosure must be sufficiently robust to withstand any mechanical shock from impact, being dropped if portable apparatus, or vibration. The construction requirements cover normal dropping or impact, but not necessarily vibration, and locations where impact is particularly severe.</li><li>The particular possibility of static formation on apparatus with plastics enclosures must be addressed.</li><li>The thermite sparking risk must be taken into account when light metals or alloys are used in enclosure of the apparatus. This is only partially taken into account in construction requirements for the apparatus.</li></ol><h4>Light metal enclosures <span class="en">Light metal enclosures</span></h4><p>Particular care must be taken in the latter case of apparatus with light metal enclosure. The construction Standards for apparatus take account of magnesium content but there is still a residual risk due to the possible presence of aluminium or titanium and this is also present when aluminium sheathed cables are used. The risk principally comes from the possibility of the light metal being struck by oxidized (rusty) ferrous metal, when the resulting spark is often more intense than is the case when such contact is between two ferrous metals or ferrous metal and copper or brass. This results in a significant risk of ignition-capable sparking.</p><div class="note"><b>Source quirk: ‘oxidized’.</b> The print uses the American spelling ‘oxidized (rusty) ferrous metal’; retained as printed.</div><p>The risk is negligible in Zone 2 as the likelihood of coincidence of spark and explosive atmosphere is so low as to be acceptable. In the case of Zone 22 the same is basically true but here there is the risk that a blow on the light metal enclosure may at the same time cause deposits of dust on the</p><p>apparatus to form a cloud, producing a coincidence which is not acceptable. In Zone 22, therefore, apparatus with light metal enclosures should not be used if possible but in any event it should be either protected from impact by location or guarding or it should be constructed and mounted in such a way as to preclude dust deposits (e.g., by having no horizontal flat surfaces or by having a cover to prevent dust deposition). Apparatus with light metal enclosures intended for Zone 1 is not considered to be an unacceptable risk unless it is mounted in a location where the risk of mechanical impact is high, such as near roadways, or where operatives work with tools regularly. In these cases it should be avoided or provided with a guard to prevent impact directly on its enclosure. The requirement for Zone 21 is the same as that above for Zone 22 impact. In this case the dust problem is principally one of clouds rather than layers (as in the case of Zone 22) but the risk of coincidence is no greater. In the case of Zone 0 and 20 the explosive atmosphere is considered to always be present and no impact is acceptable. Unless freedom from any impact can be guaranteed apparatus with light metal enclosures should not be used in Zone 0 or 20.</p><h3>17.3.1 Selection in respect of gases, vapours and mists <span class="en">17.3.1 Selection in respect of gases, vapours and mists</span></h3><p>Apparatus for gas, vapour and mist risks is defined for surface industry as Group II apparatus (Group I apparatus being for underground use in coal mines and other mines where flammable gas may be present). If the apparatus does not produce sparks to which the explosive atmosphere has access (i.e., is protected by pressurization ‘p’ (Chapter 11), powder filling ‘q’ (Chapter 9), oil immersion ‘o’ (Chapter 9), encapsulation ‘m’ (Chapter 9), increased safety ‘e’ (Chapter 12) or Type ‘N’ in its non-sparking context (Chapter 14), selection of Group II apparatus is sufficient, subject to surface temperature considerations.</p><div class="note"><b>Source quirks: ‘Group II apparatus’ and the unclosed parenthesis.</b> The print reads ‘Group II apparatus’ and ‘Group I apparatus’ with Roman numerals (not the digit 1), and the paragraph ends ‘… surface temperature considerations.’ without ever closing the parenthesis opened before ‘i.e.’; both retained.</div><h4>Ignition by sparks and arcs <span class="en">Ignition by sparks and arcs</span></h4><p>Where sparks occur to which the explosive atmosphere does have access they will either be rendered as non-ignition capable using intrinsic safety ‘i’ (Chapter 13) or the energy limited concept in Type ‘N’ (Chapter 14) or they will be prevented from causing an explosion even though they are capable of causing an ignition by utilization of the flameproof enclosure concept ‘d’ (Chapter 10) or non-incendive component concept in Type ‘N’ (Chapter 14). In these cases the degree of incendivity varies as the ignition capability of gas, vapour, mist and air mixtures varies and this allows variation in the severity of the limitation on apparatus construction and such apparatus is divided into three Sub-Groups IIA, IIB, and IIC, depending upon their ignition capability. Gases and vapours are associated with these sub-divisions to permit choice of the most appropriate according to their ignition performance. It will be remembered that energy limitation, such</p><p>as used in intrinsic safety and the Type ‘N’ concept is based upon the use of a test apparatus as shown in Fig. 13.2 in Chapter 13 and the explosion prevention technique used in flameproof enclosure and the Type ‘N’ concept upon a test apparatus as shown in Fig. 8.1 in Chapter 8. Any particular gas or vapour can be measured in these test devices to determine its Minimum Ignition Current (MIC) which is relevant to ignition capability of the spark and its Maximum Experimental Safe Gap (MESG) which is relevant to the performance of the spark enclosure in preventing transmission of the ignition caused by the spark out of the enclosure. Fortunately these two facets of the performance of a gas or vapour are related and so a common approach is possible. Thus gases, vapours and mists are related to the apparatus sub-group on the following basis of their MIC (normally quoted as a fraction of the MIC of methane) and their MESG (normally quoted in mm) as follows:</p><div class="eq">Sub-group IIA&#160;&#160;&#160;MIC > 0.8<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG > 0.9 mm<br>Sub-group IIB&#160;&#160;&#160;MIC ≤ 0.45 and ≥ 0.8<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG ≤ 0.5 mm and ≥ 0.9 mm<br>Sub-group IIC&#160;&#160;&#160;MIC ≥ 0.45<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG ≥ 0.5 mm</div><div class="note"><b>Source quirk: inverted Sub-group IIB bounds.</b> The print shows ‘MIC ≤ 0.45 and ≥ 0.8’ and ‘MESG ≤ 0.5 mm and ≥ 0.9 mm’. The bounds appear inverted but are reproduced exactly as printed.</div><p>It is normally only necessary to measure one or other of these parameters to define the sub-group with which the gas or vapour is associated unless the parameter measured identifies the gas as being near to the limit as follows:</p><p>If the MIC measures between 0.8 and 0.9 then the sub-group is determined by the MESG and is not necessarily IIA.</p><p>If the MIC measures between 0.45 and 0.5 then the sub-group is determined by the MESG and is not necessarily IIB.</p><p>If the MESG measures between 0.5 and 0.55 then the sub-group is determined by the MIC and is not necessarily IIB.</p><p>The above situations are based upon the knowledge of the performance of gases and vapours measured to date and so large is that number that there is confidence that these are the only situations where additional measurements of the other parameter are necessary.</p><p>Many gases and vapours have been identified both nationally and internationally to be associated with particular subgroups by measurement or by assessment on the basis of the similarity of their chemical structures to other, gases and vapours whose associated sub-group has been determined by measurement. These are given in Table 4.3 in Chapter 4. No work on mists formed by liquids below their boiling points has been recorded and it is fair to assume that, because of their greater particle size, they will be less ignitable than vapours formed by the same liquid if it is raised to above its boiling point. The sub-grouping chosen for a mist should therefore be the same as that for the vapour which would be formed if</p><div class="note"><b>Source quirks: ‘particular subgroups’ and ‘other, gases and vapours’.</b> The print uses the one-word ‘subgroups’ here (elsewhere ‘sub-group’) and puts a comma after ‘other’; both retained.</div><p>the mist-producing liquid were raised to above its boiling point. While this is probably onerous no relaxation can be made unless it can be shown to be valid by measurement of the ignition temperature of a particular mist with the smallest particle size possible in the particular case, and it is unlikely that this can be reliably done.</p><p>The grouping system in the USA which seeks to perform the same function as sub-grouping in Europe is shown in Table 8.1 in Chapter 8. It is different to that used in Europe in that a single letter is used, hydrogen and acetylene are separated and carbon disulphide in not addressed. If USA apparatus is otherwise acceptable the USA grouping system should be used for its selection but, as confusion might result, it is not recommended that such apparatus is used unless all involved in the selection, installation and maintenance of apparatus are fully aware of the system and its relationship with the European system. In any event, the implementation of the new EU Directive 94/9/EC² is likely to cause the use of such equipment to be phased out unless it complies with the requirements of European Standards, using the European sub-grouping system.</p><div class="note"><b>Source quirks in the USA-grouping paragraph.</b> The print reads ‘carbon disulphide in not addressed’ (‘in’, not ‘is’), ‘It is different to that used in Europe’, and ‘EU Directive 94/9/EC²’ with its superscript reference marker; all three retained.</div><h4>Ignition by hot surfaces <span class="en">Ignition by hot surfaces</span></h4><p>Apparatus constructed in accordance with all of the protection concepts described in Chapters 7 to 14 is classified as to the maximum temperature reached by any surface to which an explosive atmosphere has access and any resulting ignition would result in an explosion which was not contained by the apparatus. The surface temperature classification system is described in Chapter 8 and apparatus is awarded a temperature class of T1 to T6 in Europe depending upon its maximum surface temperature. Table 4.3 in Chapter 4 specifies the maximum surface temperature class required for apparatus which is intended for use in particular gases and vapours based upon the measured maximum ignition temperature of the gas or vapour. A mist will adopt the same maximum temperature class, as would a vapour formed by raising the temperature of the liquid forming the mist to above its boiling point. Apparatus of a more limiting temperature class may be used in particular gases, vapours and mists as follows:</p><div class="eq">T6 – only apparatus of T6 classification may be used<br>T5 – apparatus of T5 and T6 classifications may be used<br>T4 – apparatus of T4, T5 and T6 classifications may be used<br>T3 – apparatus of T6, T5, T4 and T3 classifications may be used<br>T2 – apparatus of T6, T5, T4, T3 and T2 classifications may be used<br>T1 – apparatus of T6, T5, T4, T3, T2 and T1 classifications may be used</div><div class="note"><b>Source quirk: descending temperature-class order.</b> In every line the print enumerates the classes in descending T-number order T6, T5, T4, T3, T2, T1, including the T3–T1 lines; retained.</div><p>In some circumstances apparatus can be shown to satisfy the requirements of a particular protection concept at ambient temperatures well in excess of the 40 °C ambient normally used for temperature classification (e.g., resistance thermometers, thermocouples). In such cases the temperature classification is sometimes based upon the maximum ambient which is possible and this will be identified by the apparatus supplier. However,</p><div class="note"><b>Source quirk: ‘40 °C’ and the module seam.</b> The print has a space in ‘40 °C’; retained. This final paragraph ends exactly at ‘However,’; its continuation, ‘a surface temperature classification may be given…’, opens the next module.</div><p>a surface temperature classification may be given for an ambient of 40 °C, despite the maximum operating temperature being specified as a higher temperature. In such cases it must be remembered that the temperature classification is based upon the rise of the apparatus above ambient and, for example, T5 apparatus is assumed to have a self elevation of 60 °C if classified at 40 °C. If such apparatus can be safely used at an ambient of 100 °C, therefore, its surface temperature for the purpose of use would be 160 °C (i.e., the equivalent of T3 – two classes more restrictive). Where this occurs the actual temperature class of usage should be derived as follows:</p><div class="eq">T<sub>x</sub> = T<sub>c</sub> − T<sub>a1</sub> + T<sub>a2</sub></div><div class="eq">where  T<sub>x</sub>  = maximum surface temperature for actual use<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>c</sub>  = surface temperature classification at T<sub>a1</sub><br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>a1</sub> = maximum ambient temperature used for surface<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;temperature classification<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>a2</sub> = maximum ambient temperature of actual use</div><p>It must be stressed that such an approach is only possible where the apparatus satisfies the requirements of the protection concept at T<sub>a2</sub>.</p><p>Apparatus from the USA to current US requirements has a much more complex temperature classification system – T2, T3 and T4 being further sub-divided. If such apparatus is decided to be otherwise suitable for use then it is recommended that the sub-divisions be disregarded (i.e., T2A, T2B, T2C and T2D apparatus should be considered as T2). While, in principle, it is possible to utilize them if the ignition temperature of the gas, vapour or mist is known, their use is likely to cause much confusion and could lead to danger unless it is clearly understood by all concerned in selection, installation and maintenance of apparatus. Likewise apparatus to the historic US system, where surface temperature was not separately identified and was related to the US grouping system, may be technically usable but, its use could cause considerable confusion and should be avoided if possible unless the situation is clearly understood as before. The implementation of the new EU Directive 94/9/EU is likely to require the phasing out of the use of such apparatus in any event unless it complies with European Standards which would require it to use the European surface temperature classification system.</p><div class="note"><b>Source quirks in the USA paragraph.</b> The print reads ‘EU Directive 94/9/EU’ (‘EU’, not ‘EC’ as elsewhere), ‘the equivalent of T3 – two classes more restrictive’ (en dash) and ‘a self elevation of 60 °C’ (two words, no hyphen); all retained.</div><h4>Selection on the basis of certification <span class="en">Selection on the basis of certification</span></h4><p>At present certification of apparatus is not a legal requirement in the UK for apparatus for use in any zone of risk. Notwithstanding this, however, National Codes (BS 5345, Part 1³) strongly recommend certification by a nationally recognized certification body for Zone 0 and 1 and although this recommendation is considerably weaker in relation to Zone 2 it is still present. In the UK there has, historically been a culture of utilizing only certified apparatus in Zone 0 and 1 and mainly certified apparatus in Zone 2. Only in exceptional circumstances, such as the use of special one-off types of apparatus, has this general approach been varied and even then great care has been taken to ensure that an evaluation by people of the expertise of those employed by certification bodies is carried out, and such an evaluation is recommended in BS 5345, Part 1³. This situation will be reinforced by the new Directive 94/9/EC² which will require such certification for all equipment marketed for Zone 0 and 1 use and by a further Directive on Health and Safety which will impose limits on the use of uncertified apparatus.</p><p>It is very wise, therefore, to always use apparatus which has been third-party certified in Zone 0 and 1, except in very special circumstances, and to try to use the same approach in Zone 2 although in this case more flexibility in policy is currently possible. All non-certified apparatus should, however, always be expertly evaluated to ensure that it does not introduce an unacceptable risk.</p><h3>17.3.2 Selection of apparatus for dust risks <span class="en">17.3.2 Selection of apparatus for dust risks</span></h3><p>The sparking/non-sparking differentiation does not normally have a place in selection of apparatus for dust risks as protection is normally by exclusion of dust from within enclosures and its exclusion from the proximity of sparking contacts. The criteria, which are given in BS 6467, Part 2⁴, are much more simple.</p><h4>Selection on the basis of enclosure protection <span class="en">Selection on the basis of enclosure protection</span></h4><p>Apparatus for use in explosive atmospheres of dust and air need to comply with the constructional requirement of BS 6467, Part 1⁴, their enclosures excluding the explosive atmosphere to the degree necessary as defined in that Standard (IP5X or IP6X) depending upon the intended Zone of use (see later in this chapter). Regardless of the Zone of use, enlosures of IP6X are always required where the dust is a conducting dust. In practice this means that for all normal environments enclosures of IP65 or IP54 will be required depending upon the Zone of use and the type of dust, with lesser second numerals only acceptable where liquid ingress can be discounted (such as in indoor environments which are controlled as to the presence of moisture).</p><div class="note"><b>Source quirks: ‘enlosures’ and ‘are much more simple’.</b> The print has ‘enlosures of IP6X’ (missing ‘c’) and ‘are much more simple’; both retained.</div><h4>Selection on the basis of external surface temperature <span class="en">Selection on the basis of external surface temperature</span></h4><p>Apparatus to BS 6467, Part 1⁴ is given a maximum surface temperature on the basis of the maximum surface temperature which it achieves in tests in accordance with that Standard. Such apparatus may be used with dust layers and clouds as follows: first, with any dust where a layer of 5 mm cannot be ignited by a temperature 75 °C in excess of the maximum surface temperature of the apparatus; and second, with any dust with a minimum cloud ignition ignition temperature of 1.5 times the maximum surface temperature of the apparatus.</p><div class="note"><b>Source quirk: ‘ignition ignition’.</b> The print reads ‘minimum cloud ignition ignition temperature’ (the word ‘ignition’ is duplicated) and has a space in ‘5 mm’ and ‘75 °C’; retained.</div><h4>Selection of apparatus complying also with requirements for gas and vapour risks <span class="en">Selection of apparatus complying also with requirements for gas and vapour risks</span></h4><p>Much work has gone into the production of requirements for apparatus for gas and vapour risks and considerable benefit can be obtained by extending the use of such apparatus into dust risk areas. In addition, many hazardous areas are made hazardous by the presence of explosive atmospheres of both gas and dust, so that apparatus must be suitable for both risks. This is made easy by the fact that many of the strength and other requirements applicable to apparatus for dust risks are very similar to those required for dust risks.</p><div class="note"><b>Source quirk: self-referential wording.</b> The print reads ‘requirements applicable to apparatus for dust risks are very similar to those required for dust risks’ (the first should presumably read ‘gas risks’); retained.</div><p>The selection of such apparatus is principally by identifying, in addition to those requirements applied for gas and vapour risks, the integrity of the enclosure as IP5X or IP6X as for apparatus to BS 6467, Part 1⁴. The actual selection requirements in relation to each gas/vapour protection concept are specified in BS 7535⁵ and are discussed in detail in Chapter 15.</p><p>As already specified there is, unlike the gas/vapour situation, no formal classification system and so each item of apparatus is specified as having a particular maximum surface temperature and that must be compared with the minimum ignition temperature of each dust to demonstrate suitability.</p><p>Where apparatus is demonstrably suitable for gas and vapour risks and has a surface temperature classification it will normally be possible to take the surface temperature classification as an indication of the surface temperature of the outside of the apparatus (see Chapter 15). However, because the safety factor for temperature classes T3, T4, T5 and T6 is only 5 °C (i.e., the temperature class is based upon a temperature 5 °C higher than the measured maximum surface temperature), rather than 10 °C used in the case of dust risks (see BS 6467, Part 1), the relationship between the temperature class and the minimum dust layer and cloud ignition temperature should be that given in Table 15.1 in chapter 15. This presupposes, of course, that the apparatus is otherwise suitable for dust risks.</p><div class="note"><b>Source quirk: ‘Table 15.1 in chapter 15’.</b> The print uses a lowercase ‘chapter’ here; retained.</div><h4>Selection on the basis of certification <span class="en">Selection on the basis of certification</span></h4><p>Unlike the situation in the area of gas, vapour and mist risks there is little history of certification and little certified apparatus is available except for that certified for gas and vapour risks which is also suitable for dust risks. Even in this latter case the certification only extends as far as the suitability for gas and vapour risks leaving any additional requirements for dust risks to be separately assessed. The new Directive 94/9/EC² will change all this bringing apparatus for dust risks under the same umbrella as that for gas, vapour and mist risks and requiring certification by a notified body for any such apparatus marketed in the EU for Zone 20 and 21. This will ultimately lead to a certification culture similar to the gas/vapour, mist culture for all dust risk Zones. This cannot happen, however, until European Standards exist for apparatus for dust risks and although these are currently being written it is not likely that any change could become mandatory for some years.</p><div class="note"><b>Source quirks: ‘the gas/vapour, mist culture’ and ‘Zone 20 and 21’.</b> The print places a comma after ‘gas/vapour’ and writes ‘Zone 20 and 21’ without repeating ‘Zone’; both retained.</div><p>In addition to Standards which existed when the approach to dust risks was initially formed there are Standards for apparatus for dust risks which are much more definitive, containing specific testing to determine suitability. The execution of these tests is likely to require organizations similar to the currently recognized certification bodies for gas and vapour risk equipment and these certification bodies will become more and more involved because of the desire of manufacturers to show clearly that the apparatus is suitable, and the desire of users to have some guarantee of this. Thus certification may be expected to increase rapidly as the preferred route to show suitability, however long the EU Directive takes to implement it, and this is a sensible development.</p><h3>17.3.3 Selection on the basis of zone of risk <span class="en">17.3.3 Selection on the basis of zone of risk</span></h3><h4>Gas and vapour risks <span class="en">Gas and vapour risks</span></h4><p>The three Zones appropriate to gas, vapour and mist risks are Zone 0, Zone 1 and Zone 2 in descending order of severity.</p><h4>Zone 0 <span class="en">Zone 0</span></h4><p>It will be remembered (see Chapter 2) that Zone 0 are very dangerous places indeed, being assumed to have an explosive atmosphere always present. For this reason they are very limited in size and contained in some way as the risk of unauthorized access, with the attendant risk of explosion, is too great. In addition, there is only one of the standard forms of protection suitable for installation in Zone 0 and that is intrinsic safety of the higher category ‘ia’. This leads to the following policy which should be used in all cases.</p><div class="note"><b>Source quirks in the Zone 0 paragraph.</b> The print reads ‘that Zone 0 are very dangerous places indeed’ (plural ‘are’), ‘contained in some way as the risk’ (‘as’ where ‘against’ might be expected) and ‘This installation is instrumentation’; all retained.</div><ol><li>No electrical installations should be present in Zone 0 unless a clear requirement can be identified, such as significant optimization benefit or increase in operational safety. Every proposed Zone 0 installation should be carefully examined against these criteria before being implemented so that its use can be defended on secure grounds and personnel are not placed at any additional unnecessary risk.</li><li>Where the above criteria are satisfied installations should, as far as possible, be intrinsically safe installations of category ‘ia’. This should satisfy most requirements as there is much operational history which identifies alternatives to Zone 0 installations for almost all types of electrical installation, save such things as sensors providing operational and safety information. This installation is instrumentation and can almost always be protected by intrinsic safety category ‘ia’ if it needs to be fitted in Zone 0.</li><li>Where equipment which cannot be protected by intrinsic safety category ‘ia’ is to be installed in Zone 0, it is almost certainly by definition more powerful and potentially more ignition capable. Installations of such apparatus therefore must be much more critically examined. Any such apparatus is normally the subject of an evaluation by a nationally recognized certification body and certification as Type ‘s’ which is specifically identified as having been constructed for Zone 0 use. The amount of apparatus will be very limited and this again supports the argument that Zone 0 installations of such apparatus are rarely necessary. It is recommended that this type of installation only be considered when it is absolutely necessary. Such an installation whose raison d’être was a small increase in economy of operation would be unlikely to be justifiable, whereas one which was important to overall safety would.</li></ol><div class="note"><b>Source quirks in item 3.</b> The print has ‘In Zone the presence’ (missing ‘1’), ‘certification as Type ‘s’’ with curly quotes, the italic French phrase ‘raison d’être’, and ‘BS/EN 60079⁶ which will supersede BS 5345, will remove that restriction’ with a double comma; all retained.</div><h4>Zone 1 <span class="en">Zone 1</span></h4><p>In Zone the presence of an explosive atmosphere is expected for less than 10 per cent of the year and, unlike the situation in Zone 0 where an explosive atmosphere is always expected to be present, there is added security in the lower likelihood of coincidence of explosive atmosphere and ignition-capable faults, provided electrical protection of installations is adequate. This situation is recognized in the multiple protection concepts for equipment which exist for Zone 1. While the justification for all electrical installations is still necessary, as even properly protected installations do constitute a slight increase in risk over that which would exist if they were not there, the justification criteria can be eased and economic factors given more weight. It should be remembered, however, that Zone 1 is often very small and with a little thought many installations could be sited in adjacent Zone 2 or non-hazardous areas with little loss of effectiveness. Given that such appraisals have been carried out the following protection concepts are acceptable for Zone 1:</p><ol><li>Any apparatus suitable for Zone 0 is usually acceptable for Zone 1 also.</li><li>Intrinsically safe circuits ‘ib’ (see Chapter 13).</li><li>Flameproof enclosure ‘d’ (see Chapter 10).</li><li>Pressurized apparatus ‘p’ (see Chapter 11). In this case the action taken on pressure failure is important and normally total isolation of all electrical supplies, whether direct or indirect through information transfer circuits, should occur as soon as the pressurization fails.</li><li>Powder-filled apparatus ‘q’ (see Chapter 9). The current edition of BS 5345, Part 1³ does not recognize this type of apparatus for Zone 1 but the recently published BS/EN 60079⁶ which will supersede BS 5345, will remove that restriction.</li><li>Oil-immersed apparatus ‘o’ (see Chapter 9). Again the current edition of BS 5345, Part 1 does not recognize this type of apparatus for Zone 1 but the recently published BS/EN 60079–14, which will supersede BS 5345, remove that restriction.</li><li>Increased safety apparatus ‘e’ (see Chapter 12).</li><li>Encapsulated apparatus ‘m’ ( see Chapter 9). This protection concept is not recognized by the current edition of BS 5345, Part 1 as it post dates the production of that document. It is, however, recognized in BS/EN 60079 recently published and which will supersede BS 5345.</li><li>Apparatus which is certified as Type ‘s’ (having special protection – see Chapter 16) by a nationally recognized certification body.</li><li>Apparatus which is certified as Type ‘s’ by a Notified European certification body under Directive 76/117/EEC⁷ using an inspection certificate.</li></ol><div class="note"><b>Source quirks in items 5, 6 and 8.</b> The print has ‘BS/EN 60079⁶ which will supersede BS 5345, will remove that restriction’ (double comma), ‘BS/EN 60079–14 … remove that restriction’ (en dash; ‘remove’ not ‘will remove’), ‘‘m’ ( see Chapter 9)’ with a space after the opening parenthesis, and ‘BS/EN 60079 recently published and which will supersede BS 5345’ (missing ‘which was’); all retained.</div><h4>Zone 2 <span class="en">Zone 2</span></h4><p>Zone 2 is the least hazardous of the hazardous areas associated with gas, vapour and mist risks having explosive atmospheres present for no more than 0.1 per cent of the year. The minimum protection of electrical apparatus is reduced and the following are acceptable:</p><ol><li>Any apparatus acceptable for use in Zone 0 is normally acceptable in Zone 2 also.</li><li>Any apparatus acceptable for use in Zone 1 is normally acceptable in Zone 2 also.</li><li>Apparatus with type of protection ‘N’ (see Chapter 14). A European and International Standard for type of protection ‘n’ is currently being produced. Apparatus in accordance with this Standard will also normally be acceptable.</li><li>Industrial apparatus which does not arc or spark and does not produce ignition-capable hot surfaces in normal operation is also acceptable, provided that it has been so evaluated by experts. It is likely that the need for such apparatus will slowly disappear as time progresses and Type ‘N’ or ‘n’ apparatus becomes more readily available. It is stressed that if Type ‘N’ or ‘n’ apparatus is available the justification for the use of this industrial apparatus is much weaker.</li></ol><h4>Apparatus for dust risks <span class="en">Apparatus for dust risks</span></h4><p>Although it is not as clear cut, the division between dust Zones is essentially that between gas and vapour Zones. Similar approaches also exist but it must be remembered that Zone 20, the equivalent of Zone 0, has not historically existed and the approach to installations in this Zone is much more tenuous.</p><h4>Zone 20 <span class="en">Zone 20</span></h4><p>Zone 20, being the Zone in which dust clouds are always or nearly always present, is usually a contained Zone inside dust processing vessels. As with its gas/vapour counterpart (Zone 0) electrical installations should only be placed in Zone 20 when absolutely necessary. The situation is exacerbated here because of the effect of dust entering an enclosure and causing special problems because of its continued presence once inside, and the resultant protection concept of excluding the dust. This means that no electrical apparatus can be effectively protected for use in Zone 20 if its supplies and other electrical connections contain ignition-capable energies. The exception is intrinsic safety where the feeds to the apparatus are not ignition capable but, even here, the presence of dust in the interior, whether it is conducting or not, may cause internal short circuits particularly in damp conditions. Thus the only apparatus which could possibly be used in Zone 20 intrinsically safe circuits category ‘ia’ (see Chapter 13) where the enclosure is at least IP6X and the circuit is reassessed assuming the possibility of connection between any internal conducting parts which are not coated, encapsulated or insulated.</p><div class="note"><b>Source quirk: the final Zone 20 sentence.</b> The print reads ‘the only apparatus which could possibly be used in Zone 20 intrinsically safe circuits category ‘ia’’ (missing ‘is’ after ‘Zone 20’); retained.</div><h4>Zone 21 (Zone Z) <span class="en">Zone 21 (Zone Z)</span></h4><p>This is the equivalent of Zone 1 and the approach to suitable apparatus is similar but takes into account the problems of settlement particular to dusts. The following apparatus is therefore acceptable:</p><ol><li>Apparatus suitable for Zone 20 is normally acceptable.</li><li>Apparatus in accordance with BS 6467, Part 1⁴ with an IP6X enclosure (see Chapter 15).</li><li>Oil-immersed apparatus ‘o’ (see Chapters 9 and 15), provided its enclosure is at least IP6X.</li><li>Pressurized apparatus ‘p’ (see Chapters 11 and 15), provided its enclosure is at least IP6X (excluding purge outlets) in the absence of pressurization. The action taken on pressurization failure should be as that required in Zone 1.</li><li>Powder-filled apparatus ‘q’ (see Chapters 9 and 15), provided its enclosure is at least IP6X.</li><li>Flameproof enclosures ‘p’ (see Chapters 10 and 15), providing its enclosure is at least IP6X.</li><li>Increased safety apparatus ‘e’ (see Chapters 12 and 15), provided its enclosure is at least IP6X.</li><li>Intrinsically safe circuits of both categories ‘ia’ and ‘ib’ (see Chapters 13 and 15), provided their enclosure is at least IP6X or, where this is not so, category ‘ia’ with reassessment assuming that all conducting parts not coated, encapsulated or insulated are assumed to be capable of interconnection.</li><li>Encapsulated apparatus ‘m’ (see Chapter 9). In this case the encapsulant is considered as adequate without the necessity for an IP6X enclosure, although such an enclosure will be necessary for any exposed termination facilities.</li></ol><div class="note"><b>Source quirk: Zone 21 item 6.</b> The print reads ‘Flameproof enclosures ‘p’ (see Chapters 10 and 15)’ – ‘p’ where flameproof is ‘d’ in the Zone 1 list – and uses ‘providing’ rather than ‘provided’; retained.</div><h4>Zone 22 (Zone Y) <span class="en">Zone 22 (Zone Y)</span></h4><p>This again is the least hazardous of the dust-related hazardous areas, being similar in risk to Zone 2. The suitability of apparatus reflects this as follows:</p><ol><li>Apparatus suitable for Zone 20 is normally suitable for Zone 22 (Zone Y) also.</li><li>Apparatus suitable for Zone 21 (Zone Z) is normally suitable for Zone 22 (Zone Y) also.</li><li>Apparatus conforming to BS 6467, Part 1⁴ (See Chapter 15) with an enclosure which is at least IP5X, provided that the dust is non-conducting.</li><li>Oil-immersed apparatus ‘o’ (see Chapters 9 and 15) with an enclosure of at least IP5X provided the dust is non-conducting and the dust does not cause deterioration of the oil.</li><li>Pressurized apparatus ‘p’ (see Chapters 11 and 15), provided the enclosure is IP5X (excluding purge outlets) and the dust is non-conducting. The action taken on pressurization failure should be at least that required in Zone 2.</li><li>Powder-filled apparatus ‘q’ (see Chapters 9 and 15), provided the enclosure is at least IP5X and the dust is non-conducting.</li><li>Flameproof enclosure ‘d’ (see Chapters 10 and 15), provided its enclosure is at least IP5X and the dust is non-conducting.</li><li>Increased safety apparatus ‘e’ (see Chapters 12 and 15), provided its enclosure is at least IP5X and the dust is non-conducting.</li><li>Intrinsically safe circuits ‘ia’ or ‘ib’ (see Chapters 13 and 15), provided the apparatus enclosures are at least IP5X and the dust is non-conducting. Intrinsically safe apparatus ‘ib’ is also acceptable if the enclosure does not achieve IP5X, provided the apparatus is reassessed assuming that all conducting parts not coated, encapsulated or insulated may be interconnected. This approach is also acceptable for conducting dusts.</li></ol><div class="note"><b>Source quirks: Zone 22 list.</b> Item 3 prints ‘(See Chapter 15)’ with a capital ‘S’, unlike the other ‘see Chapter’ forms; item 4 uses the letter ‘o’ in ‘Oil-immersed apparatus’ (the OCR has a digit 0); item 7 prints ‘Flameproof enclosure ‘d’’ — the correct designation, unlike item 6 on printed p.496, which prints ‘p’; and item 5 prints ‘provided the enclosure is IP5X’ without ‘at least’. All retained as printed.</div><h3>17.4 Selection of conduit or cable systems <span class="en">17.4 Selection of conduit or cable systems</span></h3><p>The cables used for interconnection of apparatus in the hazardous area to that in the non-hazardous area, and different items of apparatus in the hazardous area, are subject to essentially the same requirements whether they are associated with gas/vapour/mist risks or dust risks. Two features of the cable are important, namely its adequacy in respect of electrical stresses (voltage and current flow including temperature elevation resulting) and their adequacy for the environment (heat, cold, moisture, airborne chemicals, etc.). The requirements stated here are appropriate to a normal outside environment but any unusual situations (such as the presence of unusually high concentrations of solvents in the atmosphere, etc.) need to be individually addressed in respect of the materials of construction and siting of cables, the objective being to achieve at least the same level of security as the recommendations given here would achieve in a normal industrial environment.</p><h3>17.4.1 Zone 0 and Zone 20 <span class="en">17.4.1 Zone 0 and Zone 20</span></h3><p>The only standard protection concept suitable for Zone 0 and Zone 20 use is intrinsic safety of the higher category ‘ia’. This type of protection is based upon the presumption that the energy levels in the hazardous area are non-incendive and thus the requirements for cable and conduit systems are minimal and are only those required in a normal installation where hazardous areas are not present. Likewise, in the event that conduit is used only basic industrial requirements need to be met.</p><p>In both cases, however, the need to prevent explosive atmospheres from entering a non-hazardous area via the cable or the conduit needs to be addressed. This will normally require sealing of conduits but will probably require no additional arrangements for cables except where the cable has open interstices or where it is connected to a device, such as a transmitter, which could have an explosive atmosphere at greater than atmospheric pressure within it. Such precautions will normally consist of sealing the cable or conduit or venting them to prevent transmission to any area which would be adversely affected (a non-hazardous area or one of lesser hazard).</p><p>In exceptional cases specially protected non-intrinsically safe installations are used where the cable or conduit may carry highly incendive energies and an entirely different approach is needed. Damage or deterioration of the cable or conductors within the conduit may have much more serious results and thus the choice of cables or conduit system becomes much more critical.</p><h4>Cables <span class="en">Cables</span></h4><p>For intrinsically safe circuits there have historically been no minimum requirements save those for multicores which contain more than one intrinsically safe circuit and require each circuit to be in an individual screen (see in Chapter 22). The advent of the proposed BS/EN 60079⁶ has, for the first time introduced recommendations for these which state that the cables should not have any conductor or conductor strand of less than 0.1 mm diameter and the insulation must be suitable for 500 V rms ac operation. Because of the necessity of specification of cable inductance and capacitance an overall sheath is also necessary to define the positions of the conductors. It is possible to utilize cables containing more than one intrinsically safe circuit to carry circuits entering Zone 0, but such cables should be such that each circuit is individually contained in a screen which can be connected to the potential equalization (bonding) system to preclude interconnections of circuits (see in Chapter 22). In addition, the cable must contain only ‘ia’ circuits and the screens must either be insulated from one another or all connected to the potential equalization (bonding) system at the same point and at the same point as the circuits contained within them.</p><div class="note"><b>Source quirks in the intrinsically safe cables paragraph.</b> The print reads ‘The advent of the proposed BS/EN 60079⁶ has, for the first time introduced recommendations’ (a comma after ‘has’, none after ‘time’), ‘(see in Chapter 22)’ twice (with the extra ‘in’), and ‘potential equalization’ with the American ‘z’ spelling, twice; all retained.</div><p>In exceptional cases, where specially protected non-intrinsically safe circuits are installed in Zone 0, the possibility of cable damage releasing incendive energy is much more serious. Here the only real solution is to prevent the external release of such energy and the best way to do this is to ensure that the cable carries the features necessary to minimize such a risk. The basic recommendations for such cables will be:</p><ol><li>The cable should have thermoplastic or elastomeric insulation (or insulation of material satisfying similar requirements such as the mineral insulation in metal sheathed cables) on their cores sufficient for normal industrial use.</li><li>The cores should be contained within a bedding of similar material unless the cable is mineral insulated, when the mineral insulation will suffice.</li><li>The cable should be fitted with a steel wire or braid armouring over its bedding unless it has a continuous metal sheath, such as with metal sheathed mineral insulated cable, to minimize the risk of damage. This also provides a short circuit within the cable in the event of damage which minimizes the risk of arcing or sparking outside the cable before circuit protection operates.</li><li>All cables including those with continuous metal sheaths should be fitted with an outer polyvinyl chloride (PVC), chlorosulphinated polyethylene (CSP), polychloroprene (PCP), chlorinated polyethylene (CSP) sheath or sheath of similar material to prevent earth faults to the armouring along the cable length and to protect the cable from the environment.</li></ol><div class="note"><b>Source quirk: duplicated ‘(CSP)’.</b> Item 4 prints ‘chlorosulphinated polyethylene (CSP), polychloroprene (PCP), chlorinated polyethylene (CSP)’ — ‘(CSP)’ appears twice, the second presumably intended as ‘(CPE)’; retained as printed. Elsewhere the text prints ‘Zone 0 or 20’ without repeating ‘Zone’; retained.</div><p>Most Standards for cables protected by armouring for normal industrial use will satisfy these requirements without the application of additional protection concepts.</p><p>A new recommendation included in BS/EN 60079-14⁶ is that all cables except those used in sand-filled trenches or the like need to be constructed of material which can satisfy the requirements of IEC 332, Part 1⁸ insofar as their ability to transmit flame once burning are concerned. While this is not yet included in national recommendations it is wise to address it as this will minimize the risk of transmission of fire around an installation should a fire occur within it.</p><div class="note"><b>Source quirks in the standards designations.</b> Here the print reads ‘BS/EN 60079-14⁶’ with an ordinary hyphen and ‘IEC 332, Part 1⁸’ with a comma; both retained.</div><p>It is highly unlikely that non-intrinsically safe portable or transportable apparatus will be considered for use in Zone 0 or 20, but in the unlikely event that such use should be considered no relaxation in cable requirements are considered as reasonable and, in addition, the effect of flexing on armouring should be carefully considered to ensure that breakage due to flexing is unlikely.</p><h4>Conduits <span class="en">Conduits</span></h4><p>For intrinsically safe circuits the only requirement for conduit is that it should constrain the enclosed conductors so that parameters are definable and that it should be fitted with a stopping device to prevent gases, vapours, mists or dusts from moving from one hazardous area to another or to a non-hazardous area. In addition, each individual intrinsically safe circuit within the conduit should, as in the case of a cable, be enclosed in an individual screen and those screens should satisfy the same requirements as for cable screens.</p><p>For other circuits it should be a solid drawn or seam welded conduit in accordance with BS 4568⁹ or flexible metal or plastic conduit with heavy mechanical strength classification and an overall plastic sheath (see BS 731, Part 1¹⁰) to minimize the possibility of damage and prevent ingress of an explosive atmosphere. Such conduit systems are required to be fitted with recognized sealing devices (stopper boxes) where such conduits exit the hazardous area to enter another less hazardous area or a non-hazardous area.</p><div class="note"><b>Source quirks: reference numerals and ‘eg.’.</b> The print raises the reference numerals in ‘BS 4568⁹’ and ‘BS 731, Part 1¹⁰’, and writes ‘(eg., where the risk of mechanical damage is high’ — ‘eg.’ with a comma and no full stop after the ‘g’; all retained.</div><p>If possible it is wise to fill the conduit with pressurized inert gas or powder or similar filler to prevent the ingress of explosive atmosphere although this is not strictly necessary.</p><h3>17.4.2 Zone 1 and Zone 21 <span class="en">17.4.2 Zone 1 and Zone 21</span></h3><p>In Zone 1 and Zone 21 there is a much lower possibility that cables or conduit systems could become damaged in such a way and at such a frequency as to cause a coincidence between ignition-capable sparking and the presence of an explosive atmosphere. Thus in some cases a slightly more relaxed approach is possible. Again, BS/EN 60079–14⁶ requires cables not in sand-filled trenches to comply with IEC 332 Part 1⁸ for flame transmission.</p><div class="note"><b>Source quirks in the 17.4.2 opening paragraph.</b> The print reads ‘BS/EN 60079–14⁶’ with an en dash (compare the hyphen in the earlier ‘BS/EN 60079-14⁶’), ‘IEC 332 Part 1⁸’ without a comma, and ‘requires’ (which the OCR misreads as ‘requks’); retained as printed.</div><h4>Cables for non-intrinsically safe installations <span class="en">Cables for non-intrinsically safe installations</span></h4><p>The steel wire armoured and steel braided cables described as suitable for use in Zone 0 and 20 are also suitable for use in Zone 1 and 21 for normal installations and particularly for installations where risks of mechanical impact are higher than normal. In normal installation conditions the armouring is less necessary and cables as described for Zone 0 and 20 use, but without the armouring, will be suitable provided the outer sheath is suitable for a standard industrial installation. In addition, cables with a semi-rigid sheath may be used without armouring where the risk of mechanical impact is higher than normal. Standards for normal industrial cables of this type will normally be sufficient to satisfy these requirements.</p><p>For portable and transportable apparatus cables of the following types are acceptable for use:</p><ol><li>Standard or heavy-duty tough rubber sheathed flexible cables;</li><li>Standard or heavy-duty polychloroprene sheathed flexible cables;</li><li>Cables of equally robust construction.</li></ol><p>In all cases the choice of cables should be determined by the intended use (eg., where the risk of mechanical damage is high, cables should always be fitted with steel wire or braid armouring and, particularly in the case of flexible cables, heavy-duty cables should be used). While not being necessary in all cases, steel wire or braid armouring is a wise precaution due to its protective value and its containment of faults during operation of protection equipment, and it is normal UK practice to use such cables in hazardous areas unless the cable is very well protected against damage (such as being led in a sand-filled trench). Other precautions may be necessary in certain cases, such as provision of an overall lead sheath, where the cable is likely to be in contact with petroleum products for long periods (such as when it is installed in trenches or buried).</p><h4>Cables for intrinsically safe circuits <span class="en">Cables for intrinsically safe circuits</span></h4><p>The requirements for these are basically as given for Zones 0 and 20 use. Less well-protected multicores may be used in Zone 1 and 21, however, without the need to consider faults between separate intrinsically safe circuits in the multicore. The minimum requirements for such cables are that conductor strands should not be below 0.1 mm, each conductor should have at least 2 mm of polyethylene or PVC insulation or an equivalent thickness of other types of insulation (e.g., thinner insulation of polytetrafluoroethylene (PTFE) can be shown to be equivalent) which must be capable of withstanding a 500 V rms voltage test and the cable is fixed and protected where mechanical stresses are likely. This type of cable is restricted to intrinsically safe circuits with voltages of less than 60 V peak ac or dc</p><div class="note"><b>Source quirks at the end of the intrinsically safe cables requirements.</b> The paragraph ends ‘…voltages of less than 60 V peak ac or dc’ with no full stop; retained. It also prints ‘(e.g., thinner insulation of polytetrafluoroethylene (PTFE)’ with a comma after ‘e.g.’ and the word ‘polytetrafluoroethylene’ broken at the line end in the print; joined and retained.</div><p>Any multicore cable not satisfying the requirements above or those for Zone 0 or 20 use is assumed to be capable of causing interconnection between separate intrinsically safe circuits within it, and thus can only be used if an assessment of such interconnections is carried out.</p><p>More detailed information on the subject of cables for intrinsically safe circuits is given in Chapter 22.</p><h4>Conduits <span class="en">Conduits</span></h4><p>The requirements for conduits in either intrinsically safe or non-intrinsically safe circuits are essentially the same as those for conduit installations in Zone 0 and 20 with the exception that the cores of individual intrinsically safe circuits need not be in individual screens. They must, however, have some form of overall serving to ensure that their inductive and capacitive parameters are clearly known unless these are based upon the maximum separation which can occur in the conduit.</p><div class="note"><b>Source quirk: ‘overall serving’.</b> The print reads ‘some form of overall serving’ (not ‘sheathing’); retained.</div><h3>17.4.3 Zone 2 and Zone 22 <span class="en">17.4.3 Zone 2 and Zone 22</span></h3><p>All cable and conduit systems suitable for Zone 0 and 20 and Zones 1 and 21 will also be suitable for Zone 2 and 22. In addition it must be remembered that the risk in Zone 2 and 22 is much less and, subject to the necessary exclusion of dust, which all cables with a plastic or elastomeric or equivalent overall sheath will meet, the requirements for cables and conduits in Zone 2 and 22 are no more onerous than those which would apply for an industrial installation in a similar situation where explosive atmospheres were not present, except that materials of construction should not transmit flame (IEC 332 Part 1⁸).</p><ol class="ref-list"><li>IEE (1991) — Regulations for Electrical Installations (16th edition).</li><li>94/9/EC (1994) — Directive of the European Parliament and Council on the Approximation of the Laws of Member States concerning Equipment and Protective Systems for Use in Potentially Explosive Atmospheres 23 March.</li><li>BS 5345 — Selection, Installation and Maintenance of electrical Apparatus for Use in Potentially Explosive Atmospheres (Other than Mining Applications or Explosive Processing and Manufacture): Part 1 (1989). General Recommendations; Part 4 (1977) Installation and Maintenance Requirements for Electrical Apparatus with Type of Protection ‘i’. Intrinsically Safe electrical Apparatus and Systems: Part 7 (1979). Installation and Maintenance Requirements for Electrical Apparatus with Type of Protection ‘N’.</li><li>BS 6467 — Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dusts. Part 1 (1985) Specification for Apparatus; Part 2 (1988) Guide to Selection, installation and maintenance.</li><li>BS 7535 (1992) — Guide to the Use of Electrical Apparatus Complying with BS 5501 or BS 6941 in the Presence of Combustible Dust.</li><li>BS/EN 60079 — Electrical Apparatus for Explosive Gas Atmospheres. Part 14 (1997) Electrical Installations in Explosive Gas Atmospheres.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres 18 December.</li><li>IEC 332 — Tests on Electric Cables Under Fire Conditions. Part 1 (1993). Test on a Single Vertical Insulated Cable or Wire.</li><li>BS 4568 — Specification for Steel Conduit and Fittings with Metric Threads of ISO Form for Electrical Installations. Part 1 (1970). Steel Conduit, Bends and Couplers; Part 2 (1970). Fittings and Components.</li><li>BS 731 — Flexible Steel Conduit for Cable Protection and Flexible Steel Tubing to Enclose Flexible Drives. Part 1 (1952) Flexible Steel Conduit and Adaptors for the Protection of Electric Cable.</li></ol><div class="note"><b>Source quirks.</b> The chapter spans 21 printed pages (482-502; printed = PDF − 21), contains no <i>MISSING PAGE</i> placeholders, and has 3 figures (17.1-17.3), four unnumbered display blocks (the MIC/MESG inequalities, the T6-T1 temperature-class list, the surface-temperature equation and its four-line `where` key) and 10 references. There are no tables and no numbered equations. Every figure label, value and printed sentence was checked against the page renders because the PDF text layer is badly garbled. Many printed details are retained with notes, including ‘240 V rms’, ‘nuisance rips’, ‘carbon disulphide in not addressed’, ‘exits’ in Fig. 17.3, the apparently inverted Sub-group IIB bounds, the descending T3-T1 list, ‘94/9/EU’ in body text, ‘ignition ignition’, ‘enlosures’, ‘raison d’être’, ‘Type ‘s’’, ‘Flameproof enclosures ‘p’’, ‘(See Chapter 15)’, the duplicated ‘(CSP)’, the missing full stop after ‘60 V peak ac or dc’, and the OCR-scrambled two-column order of references 6, 8 and 9. No printed error is silently corrected.</div><p><i>This is an unofficial translation for study purposes. Original content © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/books/read/electrical-installations-hazardous-areas/ch16-other-methods-of-protection-and-future-apparatus-requirements/"><span class="k">← Chapter 16</span>Other methods of protection and future apparatus requirements</a><a href="/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">All chapters →</span>Electrical Installations in Hazardous Areas</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>