<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>The Effect of Different Parameters on the Efficiency of the Catalytic Reduction of Dissolved Oxygen · Handbook on Power Plant Instrumentation and Control</title><meta name="description" content="Chapter 1 of Handbook on Power Plant Instrumentation and Control — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch01-catalytic-reduction-of-dissolved-oxygen/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/handbook-power-plant-instrumentation-control/">Handbook on Power Plant Instrumentation and Control</a> · Chapter 1</div><h1>The Effect of Different Parameters on the Efficiency of the Catalytic Reduction of Dissolved Oxygen</h1><p class="byline">Adnan Moradian · Farid Delijani · Fateme Ekhtiary Koshky · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chapter 1 · 12 source pages · 5 figures · companion notes</div></div><div class="prose"><b>Key terms.</b> dissolved oxygen (DO) · catalytic reduction · efficiency · water flow rate · contact time · residence time · mixing column · catalytic reactor · resin catalyst · Henry's law · Henry constant · solution · treated water · ppb · ppm.<p class="lead">This chapter examines how operating parameters - temperature, pressure, water flow rate, contact time and inlet dissolved-oxygen concentration - affect the efficiency of the catalytic reduction of dissolved oxygen by hydrogen over a resin catalyst, and reports the experimental results in five graphs and four tables.</p><h2>1.1 Introduction</h2><p>Many equipment, in particular steam generators of power reactors and water cooled stator windings in turbine generators, suffer from various forms of corrosion induced by the presence of dissolved Oxygen [1]. Removal of dissolved Oxygen (DO) from water is a necessary process in many industries including pharmaceutical, food, power and semiconductor. Acceptable levels of DO vary depending on the intended use of the water; in the power industry, for example, removal of DO is necessary to prevent corrosion in boilers and pipes, and levels of around 5 ppm are necessary. In comparison, ultrapure water, as used in the washing of silicon wafers in the semiconductor industry, is perhaps the most demanding in terms of DO level with some applications requiring extremely low DO levels of around 0.1 ppb [2, 3].</p><p>Dissolved Oxygen can be removed from water using a variety of methods broadly grouped into chemical, physical and hybrid systems, which make use of a combination of these methods. Physical methods used including thermal degassing, vacuum degassing or nitrogen bubble deaerations are traditionally carried out in packed towers. Disadvantages with these methods include high operating costs and a small surface area per unit volume. Using these physical methods, it is difficult to reduce the DO concentration from mg/L to μg/L levels. Physical methods have inherent deficiencies of being bulky, costly and inflexible in operation [4]. Recently, hollow fiber membrane contactor with high efficiency and some other advantages have been utilized to remove dissolved Oxygen but their use is still not common [5]. Chemical methods such as the use of sodium sulphite hydrazine, carbohydrazide, β-ketogluconate, and gallic acid or catalytic reduction offer a significant disadvantage in that a further, often toxic, impurity is introduced into the system [6, 7].</p><p>Sodium sulfite is another agent for Oxygen removal available in the industry which accounts for its use in low pressure systems. Using Sodium Sulfite at high pressure faces two problems. At first, the consumption of this agent increase solids in the circulating boiler system where the controlling of this parameter at proper range is more important. Second, at high pressure boilers, Sodium sulfite breaks down to form Sulfur dioxide or Hydrogen Sulfide those both are corrosive gases which leave the boiler with steam resulting in low pH steam and condensate and cause the corrosion throughout the system.</p><p>Hydrazine (N<sub>2</sub>H<sub>4</sub>) is a powerful reducing agent that reacts with dissolved Oxygen to form nitrogen and water as follows:</p><div class="eq">N<sub>2</sub>H<sub>4</sub> + O<sub>2</sub> ⇒ N<sub>2</sub> + 2H<sub>2</sub>O</div><p>At high temperature and pressure, ammonia is also formed, which increases the feedwater pH level, reducing the risk of acidic corrosion. Hydrazine also reacts with soft haematite layers on the boiler tubes and forms a hard magnetite layer, which subsequently protects the boiler tubes from further corrosion. This occurs as a result of the chemical reaction:</p><div class="eq">N<sub>2</sub>H<sub>4</sub> + 6Fe<sub>2</sub>O<sub>3</sub> ⇒ 4Fe<sub>3</sub>O<sub>4</sub> + N<sub>2</sub> + 2H<sub>2</sub>O</div><p>Thus in order to reduce or remove the Ammonia, the injection of hydrazine should be reduced or stopped. Recently use of Hydrogen in the presence of catalyst is an attractive method; catalytically recombining the dissolved Oxygen with Hydrogen to form water is an attractive method, as it produces no byproduct [8,9]. Also, the catalytic method can reduce Oxygen levels below one part per billion [10]. In this study removal of dissolved Oxygen in water through reduction catalytic method, was investigated. Also the operation condition such as temperature, pressure, flow rate of water, contact time and inlet dissolved Oxygen concentration was studied on the efficiency of the catalytic reduction of dissolved Oxygen. The part of the results of this work has been published in International Journal of MEJSR [11].</p><h2>1.2 Catalytic Reduction of Dissolved Oxygen</h2><p>In the process of catalytic reduction of dissolved Oxygen, Hydrogen and Oxygen react in the presence of a catalyst to produce water:</p><div class="eq">O<sub>2</sub> + 2H<sub>2</sub> → 2H<sub>2</sub>O   ΔH = −68.3 kcal/mol</div><p>The production of reaction is water that has no adverse effect on the system. An experimental setup was constructed to investigate the effective parameters in the catalytic reduction of dissolved Oxygen. Figure (1) shows the overview of this process. Water is pumped from the water tank to the Hydrogen/water mixer. The mixer is a concurrent gas–liquid upflow packed bed. The water saturated both with Oxygen and Hydrogen then enters the catalytic resin vessel where the Hydrogen and Oxygen react in presence of the catalyst. The reaction is catalyzed using 1.5 liter of K6333 resin catalyst (Lanxess Co. [12]). All results have been obtained under the following conditions:</p><ul><li>Operating pressure: 2- 3 bar</li><li>For determination of remaining Oxygen in the product, used of ASTM D888-81</li><li>Hydrogen gas with 99.99% purity</li></ul><figure class="figure" id="fig-1"><svg viewBox="0 0 680 350" role="img" aria-label="Figure 1.1 - Catalytic dissolved oxygen removal process overview"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><polygon points="60,196 60,122 94,96 94,72 124,72 124,96 158,122 158,196" fill="#0e9fc9" stroke="#2a2a2a" stroke-width="1.4"/><rect x="78" y="132" width="62" height="20" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><text x="109" y="146" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Make-up Tank</text><text x="109" y="214" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#888;">Bình chứa nước</text><rect x="92" y="262" width="56" height="58" fill="#6c2a91" stroke="#2a2a2a" stroke-width="1.3"/><ellipse cx="120" cy="262" rx="28" ry="12" fill="#6c2a91" stroke="#2a2a2a" stroke-width="1.3"/><rect x="111" y="242" width="18" height="12" fill="#6c2a91" stroke="#2a2a2a" stroke-width="1.2"/><text x="120" y="290" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#ffffff;font-weight:600;">Hydrogen</text><text x="120" y="302" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#e6d6f2;">Khí hydro</text><rect x="286" y="104" width="108" height="138" fill="#dceef7" stroke="#2a2a2a" stroke-width="1.4"/><ellipse cx="340" cy="104" rx="54" ry="17" fill="#dceef7" stroke="#2a2a2a" stroke-width="1.4"/><ellipse cx="340" cy="242" rx="54" ry="17" fill="#dceef7" stroke="#2a2a2a" stroke-width="1.4"/><line x1="286" y1="128" x2="394" y2="128" stroke="#2a2a2a" stroke-width="1.1"/><line x1="286" y1="216" x2="394" y2="216" stroke="#2a2a2a" stroke-width="1.1"/><line x1="286" y1="128" x2="394" y2="216" stroke="#7d9bad" stroke-width="1.0"/><line x1="394" y1="128" x2="286" y2="216" stroke="#7d9bad" stroke-width="1.0"/><text x="340" y="116" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Mixing Column</text><text x="340" y="100" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Cột trộn</text><rect x="468" y="118" width="108" height="124" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><ellipse cx="522" cy="118" rx="54" ry="17" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><ellipse cx="522" cy="242" rx="54" ry="17" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><line x1="468" y1="140" x2="576" y2="140" stroke="#2a2a2a" stroke-width="1.1"/><line x1="468" y1="204" x2="576" y2="204" stroke="#2a2a2a" stroke-width="1.1"/><text x="522" y="132" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Catalytic Reactor</text><text x="522" y="116" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Lò phản ứng xúc tác</text><line x1="140" y1="196" x2="140" y2="272" stroke="#1f5f8b" stroke-width="2.0"/><line x1="140" y1="272" x2="322" y2="272" stroke="#1f5f8b" stroke-width="2.0"/><line x1="322" y1="272" x2="322" y2="251" stroke="#1f5f8b" stroke-width="2.0" marker-end="url(#a6__sd1)"/><text x="240" y="266" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">H₂O</text><line x1="120" y1="242" x2="120" y2="252" stroke="#6c2a91" stroke-width="2.0"/><line x1="120" y1="252" x2="362" y2="252" stroke="#6c2a91" stroke-width="2.0"/><line x1="362" y1="252" x2="362" y2="251" stroke="#6c2a91" stroke-width="2.0" marker-end="url(#a6__sd1)"/><text x="300" y="288" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#6c2a91;">H₂</text><line x1="340" y1="88" x2="340" y2="56" stroke="#1f5f8b" stroke-width="2.0"/><line x1="340" y1="56" x2="522" y2="56" stroke="#1f5f8b" stroke-width="2.0"/><line x1="522" y1="56" x2="522" y2="102" stroke="#1f5f8b" stroke-width="2.0" marker-end="url(#a6__sd1)"/><line x1="522" y1="259" x2="522" y2="302" stroke="#1f5f8b" stroke-width="2.0"/><line x1="522" y1="290" x2="522" y2="310" stroke="#1f5f8b" stroke-width="2.0" marker-end="url(#a6__sd1)"/><text x="522" y="324" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">Treated Water</text><text x="522" y="336" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Nước đã xử lý</text><text x="340" y="344" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 1.1 (nguyên bản Hình 1, tr. 4)</text></svg><figcaption class="figcap">Figure 1.1 (source Figure 1, p. 4) · Overview of the catalytic dissolved-oxygen removal process: water from the make-up tank and hydrogen from the gas cylinder enter the bottom of the mixing column; the water saturated with H₂ and O₂ flows from the top of the mixing column to the catalytic reactor, and treated water leaves at the reactor bottom.</figcaption></figure><h2>1.3 Results and Discussion</h2><h3>Effect of Temperature and Pressure</h3><p>In order to achieve optimum operation condition, various experimental is implemented at different pressures and temperatures. As shown in Figure (2) the proper temperature range for this system is between 10-50 °C. At temperature lower than 10 °C, the efficiency and the absorption of Oxygen would be reduced. This is due to the fact that at low temperature, the reaction between Oxygen and Hydrogen is no more possible and the catalyst is not able to accelerate this reaction. In other hand further increase in temperature upper than 50 °C may cause damage in the catalyst.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 1.2 - Effect of temperature on outlet oxygen"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="70" y="38" width="500" height="204" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="70" y1="242" x2="570" y2="242" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="242" x2="70" y2="242" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="70" y1="212.86" x2="570" y2="212.86" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="212.86" x2="70" y2="212.86" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="215.26" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="183.71" x2="570" y2="183.71" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="183.71" x2="70" y2="183.71" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="186.11" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="70" y1="154.57" x2="570" y2="154.57" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="154.57" x2="70" y2="154.57" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="156.97" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="70" y1="125.43" x2="570" y2="125.43" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="125.43" x2="70" y2="125.43" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="127.83" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="70" y1="96.29" x2="570" y2="96.29" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="96.29" x2="70" y2="96.29" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="98.69" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">50</text><line x1="70" y1="67.14" x2="570" y2="67.14" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="67.14" x2="70" y2="67.14" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="69.54" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">60</text><line x1="70" y1="38" x2="570" y2="38" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="38" x2="70" y2="38" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="40.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">70</text><line x1="70" y1="242" x2="70" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="70" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="153.33" y1="242" x2="153.33" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="153.33" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="236.67" y1="242" x2="236.67" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="236.67" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="320" y1="242" x2="320" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="320" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="403.33" y1="242" x2="403.33" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="403.33" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="486.67" y1="242" x2="486.67" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="486.67" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">50</text><line x1="570" y1="242" x2="570" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="570" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">60</text><text x="320" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">T (°C)</text><text x="36" y="140.0" transform="rotate(-90 36 140.0)" style="font:8.0px Inter,Helvetica,sans-serif;fill:#888">Outlet Oxygen (ppb)</text><polyline points="111.67,64.23 136.67,151.66 161.67,177.89 186.67,195.37 220,209.94 261.67,224.51 303.33,230.34 353.33,233.26 420,233.26 486.67,233.26" fill="none" stroke="#b03a2e" stroke-width="1.9"/><circle cx="111.67" cy="64.23" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="136.67" cy="151.66" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="161.67" cy="177.89" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="186.67" cy="195.37" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="220" cy="209.94" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="261.67" cy="224.51" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.33" cy="230.34" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="353.33" cy="233.26" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="420" cy="233.26" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="486.67" cy="233.26" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><polyline points="111.67,125.43 136.67,177.89 161.67,201.2 186.67,212.86 220,227.43 261.67,236.17 303.33,238.21 353.33,239.09 420,239.09 486.67,239.09" fill="none" stroke="#1f5f8b" stroke-width="1.9"/><circle cx="111.67" cy="125.43" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="136.67" cy="177.89" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="161.67" cy="201.2" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="186.67" cy="212.86" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="220" cy="227.43" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="261.67" cy="236.17" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.33" cy="238.21" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="353.33" cy="239.09" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="420" cy="239.09" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="486.67" cy="239.09" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><rect x="590" y="76" width="72" height="42" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="596" y1="89" x2="614" y2="89" stroke="#1f5f8b" stroke-width="2.2"/><circle cx="605" cy="89" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="619" y="91" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">3 atm</text><line x1="596" y1="104" x2="614" y2="104" stroke="#b03a2e" stroke-width="2.2"/><circle cx="605" cy="104" r="2.2" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="619" y="106" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2 atm</text><text x="320" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 1.2 (nguyên bản Hình 2, tr. 4)</text></svg><figcaption class="figcap">Figure 1.2 (source Figure 2, p. 4) · Effect of temperature on outlet oxygen, with curves at 3 atm (blue) and 2 atm (red). Outlet oxygen falls sharply as temperature rises from about 5 °C to 20 °C; the proper temperature range of the system is 10-50 °C, and the higher pressure gives the lower outlet oxygen.</figcaption></figure><p>Also as can be seen in Figure (3), the appropriate pressure range for this process is between 1.7-3 atm. As previously described the solution of Hydrogen in water is a function of the pressure based on Henry’s law. The Henry constant for Hydrogen solution is (7.07 ×104 atm.mo1 H2O/mo1H2 (25°C)), therefore the solution of this gas in water take places slowly, Indicating that the minimum pressure required to maintain the process in a liquid phase. These results also show that at upper temperatures, the pressure should be higher than that at low temperatures. Anyway the increase of Hydrogen solution with pressure results in the system efficiency improvement.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 1.3 - Effect of pressure on outlet oxygen"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="70" y="38" width="490" height="204" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="70" y1="242" x2="560" y2="242" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="242" x2="70" y2="242" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="70" y1="191" x2="560" y2="191" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="191" x2="70" y2="191" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="193.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="140" x2="560" y2="140" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="140" x2="70" y2="140" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="142.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="70" y1="89" x2="560" y2="89" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="89" x2="70" y2="89" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="91.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="70" y1="38" x2="560" y2="38" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="38" x2="70" y2="38" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="40.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10000</text><line x1="70" y1="242" x2="70" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="70" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="168" y1="242" x2="168" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="168" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="266" y1="242" x2="266" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="266" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="364" y1="242" x2="364" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="364" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="462" y1="242" x2="462" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="462" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="560" y1="242" x2="560" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="560" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">5</text><text x="315" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P (atm)</text><text x="36" y="140.0" transform="rotate(-90 36 140.0)" style="font:8.0px Inter,Helvetica,sans-serif;fill:#888">Outlet Oxygen (ppb)</text><polyline points="168,49.31 217,80.02 266,89 315,142.33 364,160.29 413,170.71 462,175.65" fill="none" stroke="#2e7d4f" stroke-width="1.9"/><circle cx="168" cy="49.31" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="217" cy="80.02" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="266" cy="89" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="315" cy="142.33" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="364" cy="160.29" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="413" cy="170.71" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="462" cy="175.65" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><polyline points="168,49.31 207.2,80.02 256.2,142.33 305.2,166.67 354.2,185.19 403.2,191 462,195.94" fill="none" stroke="#b03a2e" stroke-width="1.9"/><circle cx="168" cy="49.31" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="207.2" cy="80.02" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="256.2" cy="142.33" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="305.2" cy="166.67" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="354.2" cy="185.19" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="403.2" cy="191" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="462" cy="195.94" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><polyline points="168,49.31 197.4,105.26 226.8,140 266,191 315,217.67 364,224.54 413,228.98 462,230.25" fill="none" stroke="#1f5f8b" stroke-width="1.9"/><circle cx="168" cy="49.31" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="197.4" cy="105.26" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="226.8" cy="140" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="266" cy="191" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="315" cy="217.67" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="364" cy="224.54" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="413" cy="228.98" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="462" cy="230.25" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><rect x="578" y="76" width="78" height="57" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="584" y1="89" x2="602" y2="89" stroke="#1f5f8b" stroke-width="2.2"/><circle cx="593" cy="89" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="91" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">20 °C</text><line x1="584" y1="104" x2="602" y2="104" stroke="#b03a2e" stroke-width="2.2"/><circle cx="593" cy="104" r="2.2" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="106" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">10 °C</text><line x1="584" y1="119" x2="602" y2="119" stroke="#2e7d4f" stroke-width="2.2"/><circle cx="593" cy="119" r="2.2" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="121" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">5 °C</text><text x="315" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 1.3 (nguyên bản Hình 3, tr. 5)</text></svg><figcaption class="figcap">Figure 1.3 (source Figure 3, p. 5) · Effect of pressure on outlet oxygen (log ordinate), with curves at 20 °C (blue), 10 °C (red) and 5 °C (green). Outlet oxygen drops steeply as pressure rises; the appropriate pressure range is 1.7-3 atm, and a higher pressure is required at higher temperatures.</figcaption></figure><h3>Effect of Water Flow Rate</h3><p>Other experiments are implemented to illustrate the effect of water flow rate. At first, the inlet Oxygen level is reduced while other parameters remain constant. The results shown in Table (1) indicate that in this case the remaining Oxygen is not upper than the limited level when the water flow rate is 120 lit/hr. In other experiment the water flow rate would be 240 lit/hr and other parameters are constant. In this condition as can be seen in Table (2), it is possible to reduce dissolved Oxygen by means of increasing the water flow rate at low inlet Oxygen level. In this condition the process would be more efficient.</p><p><b>Table 1.</b> The performance of system at various values of inlet Oxygen.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sample No.</th><th>Sampling Time (min)</th><th>Inlet Dissolved Oxygen (ppm)</th><th>Temperature (°C)<br>Mixing Column</th><th>Temperature (°C)<br>Catalytic Reactor</th><th>Pressure (bar)<br>Mixing Column</th><th>Pressure (bar)<br>Catalytic Reactor</th><th>Hydrogen Injection Pressure (bar)</th><th>Water flow rate (lit/hr)</th><th>Remaining dissolved Oxygen (ppb)</th></tr></thead><tbody><tr><td>1</td><td>35</td><td>7.2</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>8</td></tr><tr><td>2</td><td>40</td><td>6.9</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>6</td></tr><tr><td>3</td><td>45</td><td>6.2</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>5</td></tr><tr><td>4</td><td>50</td><td>5.8</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>4</td></tr><tr><td>5</td><td>55</td><td>5.2</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>4</td></tr><tr><td>6</td><td>60</td><td>4.6</td><td>22</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>4</td></tr><tr><td>7</td><td>65</td><td>4.1</td><td>22</td><td>24</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>3</td></tr><tr><td>8</td><td>80</td><td>3.5</td><td>22</td><td>24</td><td>1.5</td><td>1.5</td><td>2</td><td>120</td><td>2</td></tr></tbody></table></div><p><b>Table 2.</b> The effect of increasing of water flow rate.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sample No.</th><th>Sampling Time (min)</th><th>Inlet Dissolved Oxygen (ppm)</th><th>Temperature (°C)<br>Mixing Column</th><th>Temperature (°C)<br>Catalytic Reactor</th><th>Pressure (bar)<br>Mixing Column</th><th>Pressure (bar)<br>Catalytic Reactor</th><th>Hydrogen Injection Pressure (bar)</th><th>Water flow rate (lit/hr)</th><th>Remaining dissolved Oxygen (ppb)</th></tr></thead><tbody><tr><td>1</td><td>35</td><td>7.2</td><td>22</td><td>22</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>&gt;28</td></tr><tr><td>2</td><td>40</td><td>6.8</td><td>23</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>&gt;28</td></tr><tr><td>3</td><td>45</td><td>6.1</td><td>23</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>&gt;28</td></tr><tr><td>4</td><td>50</td><td>5.8</td><td>23</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>&gt;28</td></tr><tr><td>5</td><td>55</td><td>5.1</td><td>23</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>&gt;24</td></tr><tr><td>6</td><td>60</td><td>4.5</td><td>24</td><td>23</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>22</td></tr><tr><td>7</td><td>65</td><td>4</td><td>24</td><td>24</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>16</td></tr><tr><td>8</td><td>70</td><td>3.5</td><td>25</td><td>24</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>10</td></tr></tbody></table></div><p>Also the performance of system is investigated at higher level of inlet Oxygen by providing other condition for the results of Table (2). For example when the inlet Oxygen has value of 4.5 ppm, the remaining Oxygen level is upper than limited level (22 ppb). In this case the level of inlet Oxygen and the flow rate of water are maintained constant and other condition have been effectively changed. As shown in Table (3), the performance of system has been improved with increasing both the pressure and temperature, so the remaining Oxygen level reaches lower than 20 ppb but these changes occurred gradually and slowly. This could be explained by the fact that the pressure increasing is effective only to a certain value and further increase after that only cause the further solution of Hydrogen without any effect on the system performance. In</p><p>other hand, although the increase of temperature is effective for reaction of Hydrogen and Oxygen but the increase of temperature higher than 50 has an inverse effect on Hydrogen solution in water and any increase of temperature at constant pressure results in reduction of Hydrogen solution.</p><p><b>Table 3.</b> The effect of other parameters on system performance (inlet Oxygen level: 4.5 ppm)</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sample No.</th><th>Sampling Time (min)</th><th>Inlet Dissolved Oxygen (ppm)</th><th>Temperature (°C)<br>Mixing Column</th><th>Temperature (°C)<br>Catalytic Reactor</th><th>Pressure (bar)<br>Mixing Column</th><th>Pressure (bar)<br>Catalytic Reactor</th><th>Hydrogen Injection Pressure (bar)</th><th>Water flow rate (lit/hr)</th><th>Remaining dissolved Oxygen (ppb)</th></tr></thead><tbody><tr><td>1</td><td>40</td><td>4.5</td><td>24</td><td>24</td><td>1.5</td><td>1.5</td><td>2</td><td>240</td><td>26</td></tr><tr><td>2</td><td>45</td><td>4.6</td><td>26</td><td>26</td><td>1.6</td><td>1.6</td><td>2</td><td>240</td><td>22</td></tr><tr><td>3</td><td>50</td><td>4.5</td><td>28</td><td>28</td><td>1.7</td><td>1.7</td><td>2</td><td>240</td><td>20</td></tr><tr><td>4</td><td>55</td><td>4.6</td><td>30</td><td>30</td><td>1.8</td><td>1.8</td><td>2.1</td><td>240</td><td>18</td></tr><tr><td>5</td><td>60</td><td>4.5</td><td>32</td><td>32</td><td>1.8</td><td>1.8</td><td>2.2</td><td>240</td><td>17</td></tr><tr><td>6</td><td>65</td><td>4.5</td><td>34</td><td>34</td><td>2</td><td>2</td><td>2.3</td><td>240</td><td>15</td></tr><tr><td>7</td><td>70</td><td>4.6</td><td>36</td><td>36</td><td>2.1</td><td>2.1</td><td>2.4</td><td>240</td><td>13</td></tr><tr><td>8</td><td>75</td><td>4.5</td><td>40</td><td>40</td><td>2.2</td><td>2.2</td><td>2.5</td><td>240</td><td>12</td></tr></tbody></table></div><h2>1.4 The System Performance in Low Level of Inlet Oxygen and High Water Flow Rate</h2><p>In order to investigate the system performance in low level of inlet Oxygen and high water flow rates, another experiment is implemented with the value of 1ppm of inlet Oxygen and the water flow rate of 640 lit/hr. The results listed in Table (4) show the reduction of dissolved Oxygen with time. However the residence time is reduced in both Hydrogen and catalytic towers because of increasing in water flow rate. Thus under this condition, the time is not enough for complete solution of Hydrogen and reaction with Oxygen. For example after 75 min, the remaining Oxygen is 22 ppb while the sufficient time for this reduction has obtained almost 30 min before.</p><p><b>Table 4.</b> The system performance in low level of inlet Oxygen and high water flow rate</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Sample No.</th><th>Sampling Time (min)</th><th>Inlet Dissolved Oxygen (ppm)</th><th>Temperature (°C)<br>Mixing Column</th><th>Temperature (°C)<br>Catalytic Reactor</th><th>Pressure (bar)<br>Mixing Column</th><th>Pressure (bar)<br>Catalytic Reactor</th><th>Hydrogen Injection Pressure (bar)</th><th>Water flow rate (lit/hr)</th><th>Remaining dissolved Oxygen (ppb)</th></tr></thead><tbody><tr><td>1</td><td>40</td><td>1</td><td>24</td><td>24</td><td>1</td><td>1</td><td>2</td><td>640</td><td>&gt;28</td></tr><tr><td>2</td><td>45</td><td>1.1</td><td>24</td><td>24</td><td>1.1</td><td>1.1</td><td>2</td><td>640</td><td>&gt;28</td></tr><tr><td>3</td><td>50</td><td>1</td><td>25</td><td>25</td><td>1.2</td><td>1.2</td><td>2</td><td>640</td><td>&gt;28</td></tr><tr><td>4</td><td>55</td><td>1.1</td><td>25</td><td>25</td><td>1.3</td><td>1.3</td><td>2</td><td>640</td><td>&gt;28</td></tr><tr><td>5</td><td>60</td><td>1</td><td>26</td><td>26</td><td>1.4</td><td>1.4</td><td>2</td><td>640</td><td>&gt;28</td></tr><tr><td>6</td><td>70</td><td>1</td><td>27</td><td>27</td><td>1.5</td><td>1.5</td><td>2</td><td>640</td><td>28</td></tr><tr><td>7</td><td>80</td><td>1</td><td>27</td><td>27</td><td>1.6</td><td>1.6</td><td>2</td><td>640</td><td>26</td></tr><tr><td>8</td><td>90</td><td>1</td><td>28</td><td>28</td><td>1.7</td><td>1.7</td><td>2</td><td>640</td><td>22</td></tr></tbody></table></div><h3>Effect of Contact Time</h3><p>An important parameter to control the process is the contact time that influenced by column dimensions, volume of resin and the linear velocity of water. In fact the contact time is fluid residence time in the catalyst column in which DO on the catalyst surface reacts with Hydrogen. The results of experiments in different conditions are shown in Figure (4). In all conditions efficiency is the Oxygen absorption relative to the input of dissolved Oxygen in water.</p><p>As seen in Figure 4 in the contact time of less than 45 seconds, the decrease in dissolved Oxygen levels below 5 ppb is not possible. It is hard to reduce the dissolved Oxygen level of less than 10 ppb when the exposure time is less than 30 seconds. Therefore, the ideal time should be considered based on desired reduction of dissolved Oxygen. For use in steam power plants that dissolved Oxygen levels should be less than 5 ppb, time is at least about 45 seconds.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 1.4 - Effect of contact time on remaining oxygen"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="70" y="38" width="490" height="204" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="70" y1="242" x2="560" y2="242" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="242" x2="70" y2="242" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="70" y1="191" x2="560" y2="191" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="191" x2="70" y2="191" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="193.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="140" x2="560" y2="140" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="140" x2="70" y2="140" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="142.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="70" y1="89" x2="560" y2="89" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="89" x2="70" y2="89" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="91.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="70" y1="38" x2="560" y2="38" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="38" x2="70" y2="38" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="40.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10000</text><line x1="70" y1="242" x2="70" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="70" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="140" y1="242" x2="140" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="140" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="210" y1="242" x2="210" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="210" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="280" y1="242" x2="280" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="280" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">60</text><line x1="350" y1="242" x2="350" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="350" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">80</text><line x1="420" y1="242" x2="420" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="420" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="490" y1="242" x2="490" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="490" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">120</text><line x1="560" y1="242" x2="560" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="560" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">140</text><text x="315" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time (min)</text><text x="36" y="140.0" transform="rotate(-90 36 140.0)" style="font:8.0px Inter,Helvetica,sans-serif;fill:#888">Remain Oxygen (ppb)</text><polyline points="87.5,49.31 140,89 192.5,131.02 245,151.31 332.5,166.67 420,170.71 525,173.54" fill="none" stroke="#2e7d4f" stroke-width="1.9"/><circle cx="87.5" cy="49.31" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="140" cy="89" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="192.5" cy="131.02" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="245" cy="151.31" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="332.5" cy="166.67" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="420" cy="170.71" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="525" cy="173.54" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><polyline points="87.5,49.31 105,93.94 140,131.02 192.5,170.71 245,191 332.5,206.35 420,211.29 525,214.25" fill="none" stroke="#b03a2e" stroke-width="1.9"/><circle cx="87.5" cy="49.31" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="105" cy="93.94" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="140" cy="131.02" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="192.5" cy="170.71" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="245" cy="191" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="332.5" cy="206.35" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="420" cy="211.29" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="525" cy="214.25" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><polyline points="87.5,49.31 105,100.31 140,151.31 192.5,191 245,211.29 332.5,221.71 420,226.65 525,226.65" fill="none" stroke="#1f5f8b" stroke-width="1.9"/><circle cx="87.5" cy="49.31" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="105" cy="100.31" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="140" cy="151.31" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="192.5" cy="191" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="245" cy="211.29" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="332.5" cy="221.71" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="420" cy="226.65" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="525" cy="226.65" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><rect x="578" y="76" width="80" height="57" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="584" y1="89" x2="602" y2="89" stroke="#1f5f8b" stroke-width="2.2"/><circle cx="593" cy="89" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="91" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">120 sec</text><line x1="584" y1="104" x2="602" y2="104" stroke="#b03a2e" stroke-width="2.2"/><circle cx="593" cy="104" r="2.2" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="106" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">60 sec</text><line x1="584" y1="119" x2="602" y2="119" stroke="#2e7d4f" stroke-width="2.2"/><circle cx="593" cy="119" r="2.2" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="121" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">45 sec</text><text x="315" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 1.4 (nguyên bản Hình 4, tr. 9)</text></svg><figcaption class="figcap">Figure 1.4 (source Figure 4, p. 9) · Effect of contact time on remaining oxygen (log ordinate), with curves for 120 seconds (blue), 60 seconds (red) and 45 seconds (green). Longer contact time removes oxygen faster; at contact times below 45 seconds it is not possible to bring dissolved oxygen under 5 ppb.</figcaption></figure><h3>Effect of Inlet Dissolved Oxygen Concentration</h3><p>The amount of dissolved Oxygen in the water inlet at the start time of the system is effective on the operating time. In other words, the time required to reach the limit concentration for the remaining Oxygen in the outlet water of the catalytic column, is influenced by the dissolved Oxygen in water input. In a fixed volume of catalyst, the less amount of dissolved Oxygen in water, a higher amount of the water flows through the catalyst bed. In this condition the desired results would be achieved and the Hydrogen injection rate would be lower. The results of experiments in different concentrations of dissolved Oxygen are shown in Figure (5). For example when the input of dissolved Oxygen is 0.5 ppm, the time needed to reach to the desired point of 5 ppb of remaining DO is short even at the contact time of 30 seconds.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 1.5 - Effect of different dissolved oxygen concentrations"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="70" y="38" width="490" height="204" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="70" y1="242" x2="560" y2="242" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="242" x2="70" y2="242" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="70" y1="191" x2="560" y2="191" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="191" x2="70" y2="191" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="193.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="140" x2="560" y2="140" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="140" x2="70" y2="140" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="142.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="70" y1="89" x2="560" y2="89" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="89" x2="70" y2="89" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="91.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="70" y1="38" x2="560" y2="38" stroke="#d8d8d8" stroke-width="0.6"/><line x1="67" y1="38" x2="70" y2="38" stroke="#2a2a2a" stroke-width="0.8"/><text x="64" y="40.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10000</text><line x1="70" y1="242" x2="70" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="70" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">-30</text><line x1="233.33" y1="242" x2="233.33" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="233.33" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="396.67" y1="242" x2="396.67" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="396.67" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">70</text><line x1="560" y1="242" x2="560" y2="245" stroke="#2a2a2a" stroke-width="0.8"/><text x="560" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">120</text><text x="315" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time (min)</text><text x="36" y="140.0" transform="rotate(-90 36 140.0)" style="font:8.0px Inter,Helvetica,sans-serif;fill:#888">Remain Oxygen (ppb)</text><polyline points="168,53.35 200.67,58.29 233.33,89 282.33,115.67 331.33,151.31 396.67,186.96 445.67,206.35 527.33,214.25" fill="none" stroke="#2e7d4f" stroke-width="1.9"/><circle cx="168" cy="53.35" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="200.67" cy="58.29" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="233.33" cy="89" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="282.33" cy="115.67" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="331.33" cy="151.31" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="396.67" cy="186.96" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="445.67" cy="206.35" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="527.33" cy="214.25" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><polyline points="168,84.96 200.67,89 233.33,124.65 266,144.94 315,175.65 364,195.94 429.33,211.29 527.33,217.67" fill="none" stroke="#b03a2e" stroke-width="1.9"/><circle cx="168" cy="84.96" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="200.67" cy="89" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="233.33" cy="124.65" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="266" cy="144.94" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="315" cy="175.65" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="364" cy="195.94" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="429.33" cy="211.29" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><circle cx="527.33" cy="217.67" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><polyline points="168,140 200.67,142.33 233.33,166.67 266,211.29 298.67,221.71 364,226.65 429.33,228.98 527.33,233.02" fill="none" stroke="#1f5f8b" stroke-width="1.9"/><circle cx="168" cy="140" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="200.67" cy="142.33" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="233.33" cy="166.67" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="266" cy="211.29" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="298.67" cy="221.71" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="364" cy="226.65" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="429.33" cy="228.98" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="527.33" cy="233.02" r="2.4" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><rect x="578" y="76" width="80" height="57" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="584" y1="89" x2="602" y2="89" stroke="#1f5f8b" stroke-width="2.2"/><circle cx="593" cy="89" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="91" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">0.5 ppm</text><line x1="584" y1="104" x2="602" y2="104" stroke="#b03a2e" stroke-width="2.2"/><circle cx="593" cy="104" r="2.2" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="106" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">2 ppm</text><line x1="584" y1="119" x2="602" y2="119" stroke="#2e7d4f" stroke-width="2.2"/><circle cx="593" cy="119" r="2.2" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="607" y="121" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">4 ppm</text><text x="315" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 1.5 (nguyên bản Hình 5, tr. 9)</text></svg><figcaption class="figcap">Figure 1.5 (source Figure 5, p. 9) · Effect of inlet dissolved-oxygen concentration on remaining oxygen versus time (log ordinate), with curves for 0.5 ppm (blue), 2 ppm (red) and 4 ppm (green). The lower the inlet concentration, the shorter the time needed to reach 5 ppb; at 0.5 ppm inlet that time is short even at a 30-second contact time.</figcaption></figure><h2>1.5 Conclusion</h2><p>The operation condition is one of the most important parameters that influence on the efficiency of the catalytic reduction of dissolved Oxygen. The advantage of this process is its operation at moderate temperature and low pressure. The role of pressure is helping for Hydrogen solution in the system. Also the Hydrogen pressure prevents the formation of two phase flow after the mixing column. It is possible to reduce dissolved Oxygen by means of increasing the water flow rate at low inlet Oxygen level. In this condition the process would be more efficient.</p><p>Also, The contact time and Oxygen concentration are the most important parameters that influence on the efficiency of the catalytic reduction of dissolved Oxygen. In steam power plants that dissolved oxygen levels should be less than 5ppb, time is at least about 45 seconds. Also In a fixed volume of catalyst, at low amount of dissolved Oxygen in water inlet, it would be possible to increase water flow rate and decrease the Hydrogen injection and therefore reach to desired outlet Oxygen concentration.</p><h2>1.6 References</h2><ol class="ref-list"><li>Martinola, F. B, &amp; Thomas, P. Saving Energy by Catalytic Reduction of Oxygen in Feedwater”, 45th International Water Conference, Eng. Soc. Pittsburgh,PA, ((1980).</li><li>Chua, I, Tai, M. S. L, Li, K, Zhang, H, Sourirajan, S, Ng, W. J, &amp; Teo, W. K. Ultrapure water quality and production for industrial uses”, Journal of The Institution of Engineers ((1993).</li><li>Li, K, Chua, I, Ng, W. J, &amp; Teo, W. K. Removal of dissolved oxygen in ultrapure water production using a membrane reactor”, Chem. Eng.Sci. (1995). , 50(1995), 3547-3556.</li><li>Tan, X, Capar, G, &amp; Li, K. Analysis of dissolved oxygen removal in hollow fibre membrane modules: effect of water vapour”, Journal of Membrane Science (2005). , 251(2005), 111-119.</li><li>Li, K, &amp; Tan, X. Development of membrane-UV reactor for dissolved oxygen removal from water”, Chem. Eng. Sci. (2001). , 56(2001), 5073-5083.</li><li>Moon, J. S, Park, K. K, Kim, J. H, &amp; Seo, G. Reductive removal of dissolved oxygen in water by hydrazine over cobalt oxide catalyst supported on activated carbon fiber”, Appl. Catal. A-Gen. (2000). , 201(2000), 81-89.</li><li>Butler, I. B, Schoonen, M. A. A, &amp; Rickard, D. T. Removal of dissolved oxygen from water: A comparison of four common techniques”,Talanta (1994). , 41(1994), 211-215.</li><li>Ito, A, Yamagiwa, K, Tamura, M, &amp; Furusawa, M. Removal of dissolved oxygen using non-porous hollow-fiber membranes”, J. Membrane Sci. (1998). , 145(1998), 111-117.</li><li>Tan, X, &amp; Li, K. Investigation of novel membrane reactors for removal of dissolved oxygen from water”,Chem. Eng. Sci. (2000). , 55(2000), 1213-1224.</li><li>Suppiah, S, Kutchcoskie, K. J, Balakrishnan, P. V, &amp; Chuang, K. T. Can.” Dissolved oxygen removal by combination with hydrogen using wetproofed catalysts”, J. of Chem. Eng., 66, ((1988).</li><li>Moradian, A, &amp; Delijani, F. F.Ekhtiary Koshky, “ The Effect of Contact Time and concentration of Oxygen on the Efficiency of the Catalytic Reduction of Dissolved Oxygen”, J. of Middle-East journal of scientific research., (2012). , 11(2012), 1036-1040.</li><li>LANXESS Energizing Chemistry: wwwlanxess.com</li></ol><h3>About the source</h3><p>Chapter 1 occupies PDF pp. 17-28 (PDF p. 28 is blank), corresponding to printed pp. 1-12; PAGES_SRC = 12 counts this whole source span. Its sections are Introduction, Catalytic Reduction of Dissolved Oxygen, Results and Discussion, The System Performance in Low Level of Inlet Oxygen and High Water Flow Rate, Conclusion and References. The source contains exactly five numbered figures, Figure 1 - Figure 5, and four numbered tables, Table 1 - Table 4; all are redrawn as vectors or transcribed from the printed pages here.</p><div class="note"><b>Source quirks.</b> The three chemical equations and the data of the four tables exist only as images in the text layer; the equations are rendered symbolically in place and the tables are transcribed from the printed pages. In Tables 2 and 4, cells printed with a stray typesetting mark after 28 and 24 are read as values greater than 28 and 24 ppb and shown as “&gt;28” and “&gt;24”. A number of source typos and OCR artifacts are kept in the English text (e.g. 'various experimental is implemented', 'no more possible', 'In other hand', 'mo1 H2O/mo1H2', 'use of sodium sulphite hydrazine', 'this take places slowly', 'Anyway the increase'), while the Vietnamese uses the intended meaning. PDF p. 28 (printed p. 12) is blank but lies inside the assigned source span and is counted in PAGES_SRC = 12.</div><p><i>This is an unofficial translation for study purposes. Original content © 2019 Bibliotex; the individual chapters are released under Creative Commons.</i></p><div class="chapter-nav"><a href="/books/read/handbook-power-plant-instrumentation-control/"><span class="k">← Book contents</span>Handbook on Power Plant Instrumentation and Control</a><a href="/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">All chapters →</span>Handbook on Power Plant Instrumentation and Control</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 2019 Bibliotex; individual chapters © their authors, Creative Commons.</p></footer></body></html>