<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Developments of Power System Protection and Control · Handbook on Power Plant Instrumentation and Control</title><meta name="description" content="Chapter 6 of Handbook on Power Plant Instrumentation and Control — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch06-developments-of-power-system-protection-and-control/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/handbook-power-plant-instrumentation-control/">Handbook on Power Plant Instrumentation and Control</a> · Chapter 6</div><h1>Developments of Power System Protection and Control</h1><p class="byline">Z. Q. Bo · X. N. Lin · Q. P. Wang · Y. H. Yi · F. Q. Zhou · XUJI Group Corporation, Xuchang, China · Huazhong University of Science and Technology, Wuhan, China</p><div class="meta-line">Chapter 6 · 18 source pages · 3 figures · companion notes</div></div><div class="prose"><b>Key terms.</b> power system protection · wide area protection · integrated protection and control · information platform · synchronised high-speed communication · three-level hierarchy · local level · substation/plant level · wide area/regional level · three lines of defence · electromechanical overcurrent relay · differential relay · directional relay · distance relay · adaptive protection · artificial intelligence · artificial neural network · travelling-wave protection · GPS synchronization · PMU · RTU · synchronized phasor · wide-area coordination · cascading outages · multiple-function intelligent equipment · MU · real-time information platform · distributed power cloud · self-healing · IEEE-1588 · PTN · SDH · UFLS · UVLS · digital computer protection.<p class="lead">This chapter reviews the development history of power system protection, pays special attention to recent advances in wide-area and integrated protection, and then introduces the concept of integrated wide area protection and control (IWAPC), with a three-level hierarchy and a real-time information platform as its common basis.</p><h2>ABSTRACT</h2><p>Synchronized wide area communication has become a mature technology, which makes the real-time interaction between the substations and the wide area protection and control system possible. However, the present protection and control system for handling this real-time data has been recognised to be deficient. This chapter begins by reviewing the development history of power system protection, with special attention paid to recent developments in the field of wide-area and integrated protection, in order to look into the future of protection and control systems. The concept of integrated wide area protection and control is then introduced, where a hierarchical protection and control system provides protection and control for wide area or regional substations and plants and their associated power networks. The system is mainly divided into three levels: the local, the substation/plant and the wide area/regional levels. The integrated functions at each level are described in detail with the aim of developing an optimal coordination mechanism between the levels. The key element in the proposed system is the wide area real-time protection and control information platform, which not only enables the merger of the three lines of defence for power system protection and control, but also provides an excellent tool for the application of cloud computing in substations and power networks.</p><h2>KEYWORDS</h2><p><b>Keywords.</b> Power system protection · Wide area protection · Integrated protection and control · Information platform</p><h2>INTRODUCTION</h2><p>Power system protection emerged at the beginning of the last century with the application of the first electromechanical overcurrent relay. The majority of the protection principles still in use today - overcurrent, directional, distance and differential protection - were developed within the first three decades of that century, as shown in Figure 1. Advances in modern science and technology, especially electronics and computing, promoted relay technology in materials, components and the manufacturing of hardware structures, while substantial theoretical progress was made in protection software and algorithms. From the emergence of protection to the end of the 1990s, relay protection passed through several stages, migrating from electromechanical to semiconductor, integrated circuit and microprocessor technologies. Today, microprocessor-based digital and numeric relays are replacing conventional relays in all areas of power system protection, although many of the original relaying principles still play a dominant role.</p><p>In the late 1960s, the application of a centralised substation protection system based on a centralised computer was proposed [1]. This constitutes an important milestone in the history of power system protection. The idea fits well with the concept of overall integrated protection, in which the protection package would oversee not only individual units of a plant but also a section of the network. However, the idea was not widely applied until recently, because no suitable computer hardware, software or communication technologies were available to support it. Since then, relay technology has developed successfully on the basis of digital techniques. The introduction of microprocessors into protection in the 1980s generally followed the conventional approach, with distributed processing platforms concentrating on protecting individual units of the system; only limited integrated protection was provided in the form of back-up protection, which therefore remained a secondary function.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 400" role="img" aria-label="History of power system protection"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="12" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">History of power system protection (1900-2010)</text><rect x="80" y="22" width="160" height="24" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.8"/><text x="160" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Conventional Protection</text><rect x="240" y="22" width="145" height="24" fill="#e3efe2" stroke="#2a2a2a" stroke-width="0.8"/><text x="312.5" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Modern Protection</text><rect x="385" y="22" width="175" height="24" fill="#f4ead6" stroke="#2a2a2a" stroke-width="0.8"/><text x="472.5" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">New development</text><line x1="240" y1="46" x2="240" y2="300" stroke="#b0b0b0" stroke-width="0.7" stroke-dasharray="3 3"/><line x1="385" y1="46" x2="385" y2="300" stroke="#b0b0b0" stroke-width="0.7" stroke-dasharray="3 3"/><rect x="84" y="150" width="124" height="104" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="146" y="183.69" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Early principles:</text><text x="146" y="191.94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Overcurrent (1801)</text><text x="146" y="200.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Differential (1908)</text><text x="146" y="208.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Directional (1910)</text><text x="146" y="216.69" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Distance (1923)</text><text x="146" y="224.94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power-line carrier (1927)</text><ellipse cx="232" cy="116" rx="46" ry="16" fill="#f3e6f0" stroke="#2a2a2a" stroke-width="0.9"/><text x="232" y="113" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Computer relay</text><text x="232" y="123" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">(1970)</text><rect x="246" y="156" width="120" height="62" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="306" y="180.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Artificial Intelligence</text><text x="306" y="189.38" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and Adaptive</text><text x="306" y="197.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1980s-1990s)</text><rect x="250" y="228" width="104" height="32" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="302" y="242.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Travelling wave</text><text x="302" y="250.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1970s)</text><ellipse cx="400" cy="130" rx="38" ry="15" fill="#e7eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="400" y="133" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">GPS (1990)</text><rect x="370" y="166" width="84" height="30" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="412" y="179.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated</text><text x="412" y="187.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">schemes (2000s)</text><rect x="420" y="222" width="116" height="34" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="478" y="237.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wide-area protection</text><text x="478" y="245.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and control</text><ellipse cx="505" cy="166" rx="46" ry="15" fill="#f3e6f0" stroke="#2a2a2a" stroke-width="0.9"/><text x="505" y="163" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Intelligent</text><text x="505" y="173" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">relays</text><rect x="528" y="78" width="140" height="44" fill="#e7eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="598" y="98.08" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated regional</text><text x="598" y="106.83" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">level (about 2010)</text><line x1="208" y1="170" x2="205" y2="134" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="276" y1="122" x2="252" y2="154" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="366" y1="175" x2="395" y2="146" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="438" y1="128" x2="527" y2="104" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="354" y1="238" x2="372" y2="198" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="454" y1="180" x2="460" y2="169" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="536" y1="232" x2="550" y2="183" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="550" y1="158" x2="580" y2="123" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="222" y1="288" x2="222" y2="262" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><line x1="372" y1="275" x2="372" y2="258" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><line x1="560" y1="253" x2="560" y2="240" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><polygon points="80,310 600,250 600,280 80,340" fill="#c9d3df" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="322" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">electromechanical</text><text x="265" y="307" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">integrated circuit/transistor</text><text x="385" y="293" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">microprocessor</text><text x="475" y="282" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">communication/information</text><text x="565" y="272" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">TECHNOLOGY PROGRESS</text><line x1="70" y1="348" x2="628" y2="348" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><line x1="80" y1="348" x2="80" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="80" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1900</text><line x1="240" y1="348" x2="240" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="240" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1970</text><line x1="310" y1="348" x2="310" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="310" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1980</text><line x1="385" y1="348" x2="385" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="385" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1990</text><line x1="465" y1="348" x2="465" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="465" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2000</text><line x1="545" y1="348" x2="545" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="545" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2010</text><text x="600" y="365" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">year</text><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.1   ·   Figure 6.1</text></svg><figcaption class="figcap">Figure 6.1 · History of power system protection</figcaption></figure><p>Developments in the 1980s and 1990s provided new means to advance power system protection, especially adaptive protection and protection based on artificial intelligence (AI). Adaptive protection started with the application of Inverse Definite Minimum Time Overcurrent (IDMT) protection early in the history of protection. The concept played an important role in the 1980s with progress in computing technology and the associated control theory. It can be defined as a new type of relay protection that can change its performance, characteristics or set value according to the operating mode and fault condition of the power system. The basic idea is to protect the power system as fully as possible so as to improve protection performance. Adaptive protection has the advantages of improving the response of the system, enhancing reliability and improving economic benefits, with wide application prospects in distance protection, transformer protection, generator protection, autoreclosure and other areas. Research has found that, to achieve protection adaptive to the operating mode and fault status, more detailed system operation and fault information is required through a communication network.</p><p>The 1990s witnessed the rapid development of electronics and computing, together with the application of artificial intelligence techniques such as artificial neural networks, genetic algorithms, evolutionary algorithms, fuzzy logic and related research to the field of relay protection. For example, the artificial neural network (ANN) is used to achieve fault type identification, fault distance measurement and directional protection. The ANN has the characteristics of distributed storage, parallel processing, self-organisation and self-learning. The application of artificial intelligence improves the speed and accuracy of fault detection and analysis, and represents the future development of an intelligent diagnosis system. Although the performance of protection relays has been improved, these developments have focused on refining conventional relaying techniques, and no significant new relaying principles have been derived from adaptive and AI techniques.</p><p>Also in the 1990s, with the continuous expansion of the power network, the demand for fast fault clearance to improve system stability encouraged research into non-power-system-frequency fault detection techniques to increase the speed of relay response. This led to the development of so-called transient based protection relays, based on travelling waves and superimposed components, which use fault-generated transients for transmission system protection. Studies found that the high-frequency transients generated by a fault can be detected and quantified, creating the possibility of developing new protection principles and techniques [2]. Considerable effort has now been devoted to high-frequency transient detection. Another important milestone is the use of the global positioning system (GPS) in power system protection, as shown in Figure 1; in this respect a number of new techniques has been proposed. In particular, the newly proposed protection relay principle is able to provide protection for a wide area power network [3, 4]. Following this development, the concept of wide area protection focusing on the control aspect was presented [5].</p><p>In recent years, the dramatic growth in the signal processing capability of relay platforms and the availability of suitable communication schemes have provided a new opportunity to revisit the concept of centralised protection. Research [6] on the concept of integrated protection shows that information obtained from multiple power plants and components can be used to derive new protection principles and schemes, which could have significant advantages over existing protection techniques based on the individual plant or component. In this respect, substation area protection [7] has quickly become a practical area of development and application. Furthermore, the development of information technology has led to interest in using cloud computing [8] and big data techniques, as shown in Figure 1, to improve the performance of power system protection and control.</p><p>On another front, developments in substation integrated automation technology provide the technical basis for optimising the combination and system integration of monitoring, control, protection and measurement devices and systems. The implementation of relay protection and integrated automation is reflected in integration and resource sharing, remote control and information sharing. Taking the remote terminal unit and the microcomputer protection device as the core, the control, signal, measurement, billing and other circuits are integrated into the computer system to replace the traditional control and protection cabinet, reducing floor area and equipment investment while improving the reliability of the secondary system. With advanced computers and communication networks, the relay protection device is in fact a high-performance, multi-function computer, an intelligent terminal of the whole power system computer network. It can obtain from the network any information about the operation and fault of the power system, and can transmit any information about the protected components to the network control centre or to any terminal. Therefore each microcomputer protection device can complete not only the relay protection function but also measurement, control, data communication and other functions under normal operating conditions, realising the integration of protection, control, measurement and data communication.</p><h2>RECENT DEVELOPMENT IN POWER SYSTEM PROTECTION AND CONTROL</h2><p>With the rapid progress of high-speed communication networks and information technology, there have been significant developments in power system protection, power system control and wide area control in recent years, particularly in wide-area and integrated protection.</p><h3>Wide Area Protection</h3><p>In recent years, the rapid development of communication technologies has made wide-area information exchange possible. In this respect, the emergence of the wide area measurement system has provided a new idea for the design of power system protection systems. The first wide-area protection principle was derived from transient based protection in 1996 [2], in which GPS time synchronisation played a major role in the design [3]. This was immediately followed by a summary paper in 1997 that systematically outlined the concept of so-called wide area protection [4], focusing principally on the control aspect of the area. Wide area protection based on novel algorithms, derived from measurements at multiple information points, is able to provide fast, reliable and accurate fault clearance, to analyse the effects on system stability on the basis of fault system analysis, and to take the necessary control measures to perform the functions of relay protection, security and stability control in order to prevent voltage collapse. Wide area relay protection has quickly become a topical research subject, with many results published particularly in recent years.</p><h3>Integrated Protection</h3><p>With the development of digital technology, more and more protection functions for any given apparatus (line, transformer, generator, etc.) have been implemented within one protective device to achieve a certain degree of integration. For example, a numeric line protection relay may have a distance or current differential function as the main protection, and directional and overcurrent functions as the back-up protection. Recent developments in microprocessors and communication techniques have provided new means to derive protection principles and schemes based on information obtained from multiple power plants and components, which may have significant advantages over existing protection techniques based on the individual plant or component [5]. Unlike centralised protection (or substation area protection), integrated protection does not simply centralise the relay hardware and software, but concentrates on developing new concepts and algorithms based on multiple points of measurement; in this way it is hoped that protection performance can be significantly improved. There has also been research in the field of integrated wide area protection [9].</p><h3>Wide Area Control</h3><p>The increased deployment of wide-area measurements will significantly enhance wide-area power system operation and control. These measurements provide voltage and current phasor information synchronised with high precision to a common time reference supplied by GPS. Therefore a wide range of power system monitoring and control applications can be implemented to improve system awareness and reliability, including enhanced state estimation based on mixed Remote Terminal Unit (RTU) and Phasor Measurement Unit (PMU) measurements [10], online dynamic model estimation and validation [11], real-time congestion management, real-time stability estimation [12], and the detection and damping of inter-area oscillations [13]. However, the most important and challenging applications are the implementation of wide area real-time stability detection and control to prevent blackouts [14]. There has also been research on integrated protection and control [15].</p><h3>Remote Terminal Unit (RTU) and Phasor Measurement Unit (PMU)</h3><p>The RTU gathers local telemetry from devices in the substation and executes the control commands sent by the control centre; it is the foundation of traditional supervisory control and data acquisition (SCADA) systems. The PMU, in contrast, provides voltage and current phasors time-stamped against a common reference, enabling direct dynamic observation of system oscillations that conventional SCADA measurements cannot resolve. The combination of RTU and PMU measurements underpins enhanced state estimation [10] and opens the way to dynamic wide-area monitoring and control with greater detail and reliability. It is precisely this stream of synchronised data that feeds the wide-area protection and control schemes described in this chapter.</p><h3>New Concept and Development</h3><p>Based on the developments mentioned above, a new concept of integrated wide area protection and control (IWAPC) has been proposed recently. The main focus of the concept [16, 17] is the integration between protection and control, particularly at the wide-area or regional level, with the aim of bringing a number of benefits to future protection and control systems, for example the potential to merge the three lines of defence and to perform online self-healing decision making in order to prevent cascading tripping of a large area power network. The concept of integrated wide area protection and control is introduced as a three-level hierarchically coordinated system supported by a specially designed real-time synchronised wide-area communication network, providing protection and control for wide area or regional substations and plants and their associated power network. The key element in the system is the integrated wide area protection and control information platform, which receives real-time synchronised data from the communication network to support the integration of protection and control at the wide area/regional level.</p><p>The information platform also supports the application of a cloud computing system specially designed to implement a number of secondary functions for substations and power networks. In addition to the basic functions of relay protection, the platform should have a large capacity for fault information and data storage, fast data processing functions, powerful communication functions and other functions; it allows protection and control devices and the dispatching network to share the whole system data, information and network resources, and can also carry out remote monitoring together with the computer monitoring system of substation communication. With the proposed platform, the architecture of future substation equipment may be reshaped to provide a flexible framework for building an interactive grid, and subsequently to improve the reliability and security of power grids.</p><h2>INTEGRATED WIDE AREA/REGIONAL PROTECTION AND CONTROL</h2><h3>Architecture of Integrated Wide Area Protection and Control</h3><p>The proposed integrated wide area or regional protection and control system (IWAPC) is illustrated in Figure 2. There have been rapid developments in both power transmission and distribution networks, for example series compensation in AC lines and high-voltage DC lines in transmission systems, and distributed generation and energy storage in distribution systems. These developments result in far more complicated characteristics than those of conventional systems. Consequently, the existing protection and control system is no longer effective in coping with the new systems, which has led to the proposed IWAPC system. As shown, the IWAPC system consists of different equipment at different layers: from bottom to top, there is the integrated multiple-function intelligent equipment at the local level; the substation communication network and integrated substation protection and control at the substation level; and the wide area communication network, the integrated wide area information platform and integrated wide area (regional) protection and control at the wide area level. The key parts of the system are the high-speed wide area communication network and the real-time synchronisation information platform.</p><p>The IWAPC is further extended to dispatching in order to achieve the integration of dispatching automation, protection and control of the power grid, and, according to the three-level dispatching architecture (country, province, region), to implement regional protection, control and dispatching management functions.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 400" role="img" aria-label="Integrated wide area protection and control"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="10" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Integrated wide area protection and control</text><rect x="238" y="16" width="204" height="34" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="30.96" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated regional protection</text><text x="340" y="40.22" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and control functions</text><rect x="70" y="62" width="540" height="32" rx="8" fill="#e8eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="76.08" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional P and C synchronising data platform</text><text x="340" y="84.83" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">supported by a high-speed communication network</text><line x1="320" y1="50" x2="320" y2="62" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><line x1="360" y1="62" x2="360" y2="50" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><rect x="38" y="110" width="148" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="112" y="133.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated substation</text><text x="112" y="142.45" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection and</text><text x="112" y="151.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control functions</text><rect x="248" y="110" width="184" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="133.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation network</text><text x="340" y="142.38" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">MU, intelligent terminal,</text><text x="340" y="150.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">metering, PMU, local protection</text><rect x="494" y="110" width="148" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="568" y="133.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Local protection and</text><text x="568" y="142.45" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wind-turbine</text><text x="568" y="151.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection</text><line x1="100" y1="94" x2="100" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="130" y1="110" x2="130" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="320" y1="94" x2="320" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="350" y1="110" x2="350" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="550" y1="94" x2="550" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="580" y1="110" x2="580" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><rect x="36" y="204" width="150" height="120" fill="#eaf4ea" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="218" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Sources and lines</text><circle cx="62" cy="250" r="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="252.4" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><circle cx="62" cy="292" r="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="294.4" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><line x1="72" y1="250" x2="120" y2="250" stroke="#2a2a2a" stroke-width="1.2"/><line x1="72" y1="292" x2="120" y2="292" stroke="#2a2a2a" stroke-width="1.2"/><text x="100" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">AC line</text><text x="100" y="287" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">DC line</text><circle cx="146" cy="258" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="146" cy="276" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="150" y="306" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">transformer</text><rect x="186" y="204" width="458" height="120" fill="#eaf1f8" stroke="#2a2a2a" stroke-width="1.0"/><text x="415" y="218" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Distribution network</text><line x1="196" y1="236" x2="634" y2="236" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="206" cy="262" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="206" cy="280" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="206" y1="236" x2="206" y2="253" stroke="#2a2a2a" stroke-width="1.0"/><text x="206" y="231" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">transformer</text><line x1="250" y1="236" x2="250" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="227" y="274" width="46" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="250" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><line x1="312" y1="236" x2="312" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="291" y="274" width="42" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="312" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">PV</text><line x1="372" y1="236" x2="372" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="349" y="274" width="46" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="372" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><line x1="432" y1="236" x2="432" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="410" y="274" width="44" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="432" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">STC</text><line x1="494" y1="236" x2="494" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="465" y="274" width="58" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="494" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Storage</text><line x1="580" y1="236" x2="580" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="540" y="274" width="80" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="580" y="287.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Micro turbine</text><text x="580" y="295.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wind farm</text><line x1="90" y1="170" x2="90" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="130" y1="204" x2="130" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="318" y1="170" x2="318" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="358" y1="204" x2="358" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="546" y1="170" x2="546" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="586" y1="204" x2="586" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><text x="18" y="62" transform="rotate(-90 18 62)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Regional level</text><text x="18" y="140" transform="rotate(-90 18 140)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Substation level</text><text x="18" y="270" transform="rotate(-90 18 270)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Local level</text><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.2   ·   Figure 6.2</text></svg><figcaption class="figcap">Figure 6.2 · Integrated wide area protection and control</figcaption></figure><h3>Multiple-Function Intelligent Equipment at the Local Level</h3><p>As shown in Figure 2, the intelligent equipment at the local level is an integrated multiple-function secondary device in the substation, mainly consisting of the MU, intelligent terminal, metering, PMU and local protection. The equipment is responsible for sampling all real-time data and sending information to integrated substation protection and control and to wide area protection and control. It also receives and carries out the control commands from the integrated substation protection and control and from the IWAPC. The equipment can be integrated into primary power apparatus and achieve local protection for about 90% of its associated line sections. It has a redundant configuration to ensure reliability, together with other integrated functions such as a fault recorder, data storage and network analysis.</p><h3>Integrated Substation/Plant Protection and Control</h3><p>Integrated substation protection and control combines the functions of line, busbar and transformer protection, breaker failure protection, autoreclosure, automatic bus transfer, under-frequency load shedding (UFLS), under-voltage load shedding (UVLS), overload inter-tripping and substation control functions. It uses information from the whole substation to achieve substation back-up protection and automatic safety control. The circuit breakers (CBs) are used as units to configure adaptive back-up protection, and current differential protection is used to replace the staged overcurrent protection, breaker failure protection and dead zone protection of the conventional protection system.</p><h3>Integrated Wide Area/Regional Protection and Control</h3><p>The IWAPC, specially designed for the protection and control of the power network, is able to offer fast protection. In addition, it integrates the functions of automatic UFLS and UVLS, voltage and frequency control, oscillation detection and out-of-step separation. The IWAPC also incorporates the function of transmission cross-section safety protection and control. Unlike conventional protection and control, which are separated in both design and operation, the IWAPC integrates protection and control into one optimally combined system, effectively coordinating wide area (regional) protection and control in order to achieve significant improvements in power system protection and control.</p><h3>Synchronised High Speed Communication Network</h3><p>The fast communication network is one of the most important elements of the IWAPC system. In this respect, the Packet Transport Network (PTN) may be a better choice for implementing such a task. The present power communication network is mainly based on a multi-service transport platform using the Synchronous Digital Hierarchy (SDH). Its advantages lie in high efficiency for carrying TDM services, low latency, high reliability and end management capabilities. However, with new trends in smart grid development, SDH technology has gradually revealed its limitations, such as low bearing efficiency and poor flexibility for data services. In contrast, PTN can realise statistical multiplexing and efficient transfer of packet services by using a packet-switched core, overcoming the weaknesses of rigid SDH bandwidth. In addition, it can provide good quality of service, operation, administration and maintenance.</p><p>A self-healing fibre optic network is used to connect a number of substations in the region, ensuring full sharing of dynamic and transient information for all electrical measurements, breaker status and protection operations; high-reliability IEEE-1588 technology is used to ensure the synchronisation timing of the shared data, providing data for integrated wide area protection and control. However, SDH remains an option for the task because it has been widely applied in power networks.</p><h3>Synchronized Information Platform</h3><p>A substation is installed with a wide range of electrical equipment with complex designs that is difficult to maintain. As the level of power system automation and intelligence continues to improve, the system network keeps expanding along with the huge amount of protection and control information. Since each piece of information is collected and stored by different devices in separate systems, the interoperability of internal power system data between systems is poor, while complex communication protocols tend to create information islands. Consequently, measurement data and protection control mechanisms cannot be shared, which restricts information integration. The protection and control of the smart grid needs to meet the demands of new application situations, to further improve the capabilities of the information platform for future key technologies, and to make the information platform system more open.</p><p>The real-time synchronised information platform accurately collects wide area information and conducts data mining to investigate the logical relations between real-time information, so as to increase sensitivity, reliability and fault tolerance. The data received from the platform includes static, dynamic and transient measurements and the states of circuit breakers. Valuable information is extracted from the data and allocated to specially designed computation algorithms in the platform to perform advanced protection and control functions for the power network. The transfer speed depends on the application: slow speed for contingency analysis, near real-time speed for monitoring, real-time speed for control and high speed for wide area protection, in particular time synchronization. The information can also include other types of data, such as the oil and ambient temperature of the transformer, wind speed and direction, and sun intensity. On the other hand, the information is stored in a hierarchical rather than a centralised manner, in keeping with the hierarchical protection and control system. Equipped with the latest high-speed synchronised communication technology and integrated with advanced protection techniques and the latest control system developments, the system offers not only fast protection but also complete control of the entire power network.</p><p>Advanced computing technology is introduced to establish a synchronised information platform for wide area protection and control, to build a panoramic operation and maintenance data collection network, to provide a standardised interface to terminal devices, and to form an information platform that is resource-sharing, flexible, interactive, open and ordered. In summary, advanced computing technologies are used to build a distributed collaborative intelligent information platform, simplifying terminal data collection equipment and breaking down the barriers between protection and control systems at different substations through the specially designed synchronised information platform.</p><h3>Wide Area Power Cloud</h3><p>Based on the information platform mentioned above, a distributed cloud system is designed to implement functions at the substation and regional levels, such as wide area fault location, fault line selection, power quality monitoring and protection settings. The extended functions also include equipment monitoring, life cycle and operation management, as shown in Figure 3.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 400" role="img" aria-label="Structure of distributed power cloud"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="10" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Structure of distributed power cloud</text><rect x="8" y="30" width="18" height="150" fill="#f4ead6" stroke="#2a2a2a" stroke-width="0.8"/><rect x="8" y="196" width="18" height="118" fill="#e3efe2" stroke="#2a2a2a" stroke-width="0.8"/><text x="17" y="108" transform="rotate(-90 17 108)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888">Wide-area protection and control</text><text x="17" y="256" transform="rotate(-90 17 256)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888">Substation protection and control</text><rect x="46" y="26" width="506" height="156" rx="18" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="60" y="42" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Monitoring</text><rect x="58" y="56" width="92" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="104" y="78.06" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P and C layer</text><text x="104" y="86.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample control</text><text x="104" y="94.56" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">platform</text><rect x="160" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="204" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional dynamic</text><text x="204" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">monitoring</text><rect x="254" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="298" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional protection</text><text x="298" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">monitoring</text><rect x="348" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="392" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maintenance and</text><text x="392" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">management</text><rect x="160" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="204" y="103.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Information</text><text x="204" y="111.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">processing</text><rect x="254" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="298" y="107.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Topology analysis</text><rect x="348" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="392" y="103.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Short-circuit</text><text x="392" y="111.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">current</text><line x1="204" y1="121" x2="250" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="298" y1="121" x2="298" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="392" y1="121" x2="350" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="196" y="133" width="196" height="32" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.9"/><text x="294" y="151.59" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Distribution control platform</text><rect x="404" y="128" width="132" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="147.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional information</text><text x="470" y="155.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and regional P and C</text><rect x="566" y="60" width="92" height="64" rx="16" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1"/><text x="612" y="96" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EMS</text><line x1="552" y1="80" x2="566" y2="80" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="566" y1="104" x2="552" y2="104" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="150" y1="182" x2="150" y2="196" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="178" y1="196" x2="178" y2="182" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="510" y1="182" x2="510" y2="196" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="538" y1="196" x2="538" y2="182" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="66" y="196" width="232" height="118" rx="16" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="80" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Substation cloud 1</text><rect x="76" y="222" width="64" height="22" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="108" y="235.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">FGC layer</text><rect x="76" y="250" width="64" height="34" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="108" y="265.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample control</text><text x="108" y="273.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">platform</text><rect x="148" y="222" width="76" height="34" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="186" y="237.29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation electrical</text><text x="186" y="245.04" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">quantity acquisition</text><rect x="148" y="262" width="76" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="186" y="275.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Distributed local</text><text x="186" y="283.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control</text><rect x="232" y="222" width="58" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="261" y="238.42" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation backup</text><text x="261" y="246.17" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection and</text><text x="261" y="253.92" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control</text><text x="294" y="306" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">...</text><rect x="466" y="196" width="150" height="118" rx="16" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="480" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Substation cloud N</text><rect x="482" y="224" width="116" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="540" y="246.06" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample, control</text><text x="540" y="254.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and protection</text><text x="540" y="262.56" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">functions</text><line x1="484" y1="242" x2="596" y2="242" stroke="#b8c4d0" stroke-width="0.5"/><line x1="484" y1="260" x2="596" y2="260" stroke="#b8c4d0" stroke-width="0.5"/><line x1="518" y1="226" x2="518" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><line x1="554" y1="226" x2="554" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><line x1="590" y1="226" x2="590" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><rect x="86" y="332" width="516" height="24" fill="#e8eef7" stroke="#2a2a2a" stroke-width="1.0"/><text x="344" y="348" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample and control at process level</text><line x1="166" y1="314" x2="166" y2="332" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="196" y1="332" x2="196" y2="314" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="520" y1="314" x2="520" y2="332" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="550" y1="332" x2="550" y2="314" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.3   ·   Figure 6.3</text></svg><figcaption class="figcap">Figure 6.3 · Structure of distributed power cloud</figcaption></figure><p>Currently, many kinds of secondary equipment implementing different functions are installed in each substation, and an increasing number of small-capacity distributed energy resources added to the system greatly increases the number of devices. Implementing the complex functions of these devices in a specially developed distributed cloud system will greatly reduce equipment investment. The cloud at the substation level receives data from the process level, while the regional cloud receives data from the information platform, including static, dynamic and transient measurements and the states of circuit breakers; it extracts valuable information and allocates it to specially designed computation algorithms in the platform to perform advanced functions, identifying the faulted line, the accurate fault location and the harmonic content.</p><p>The cloud computing platform can make full use of the processing ability of the cloud to reduce the burden on terminal secondary equipment. Based on big data techniques, the computing clouds enjoy strong on-demand processing power. There is no need for endless upgrades to improve the processing capacity of the equipment, and no need to update the software in order to carry out a variety of tasks. The cloud system also brings many further advantages, such as wide area information sharing, standardisation of software and algorithms, and reductions in equipment investment, substation floor area and the workload of operation and maintenance.</p><h2>CONCLUSIONS</h2><p>This chapter presents an integrated wide area protection and control system based on a hierarchical structure, integrating protection and control at the local, substation and regional levels. Covering both transmission and distribution networks, the system is supported by the proposed high-speed synchronised communication network and the real-time protection and control information platform. Integrating advanced protection techniques and the latest developments in control systems, the system offers not only fast protection but also complete control of the entire power network. It offers the potential to merge the three lines of defence into a unified system so as to ensure more effectively the reliable and safe operation of the power grid. Based on the system information platform, a distributed power cloud system is also designed to support many advanced applications for integrated wide area protection and control.</p><p>With the continuous advances in measurement, communication and information technologies, the system has a bright future for practical application, and an overall improvement in protection and control performance can be expected. However, for the system to become useful in power system applications, it is equally important that its practical implementation be readily manageable, user-friendly and cost-effective. The authors hold that, to achieve these goals, the proposed integrated protection and control at the wide area level offers an appealing way forward.</p><h2>REFERENCES</h2><ol class="ref-list"><li>Rockefeller, G. D. (1969). Fault protection with digital computer. IEEE Transactions on Power Apparatus and Systems, 88(4), 438–461.</li><li>Bo, Z.Q., Jiang, F., Chen, Z., et al. (2000). Transient based protection for power transmission systems. In: IEEE PES Winter Meeting. Singapore.</li><li>Bo, Z.Q., Jayasinge, J.A.S.B., Aggarwal, R.K., et al. (1996). A new scheme for monitoring and protection of power transmission system based on global positioning system. In: Technol. Educ. Inst. Iraklio The 31st University Power Engineering Conference (pp. 21–24). Crete.</li><li>Bo, Z. Q., Weller, G., &amp; Lomas, T. (2000). Positional protection of transmission system using global positioning system. IEEE Transactions on Power Delivery, 15(4), 1163–1168.</li><li>Ingelsson, B., Lindstrom, P. O., Karlsson, D., et al. (1997). Wide-area protection against voltage collapse. IEEE Computer Applications in Power, 10(4), 30–35.</li><li>Bo, Z. Q., He, J. H., &amp; Dong, X. Z. (2005). Integrated protection of power network. Relay, 33(14), 33–41.</li><li>Gao, H. L., Liu, Y. Q., Su, J. J., et al. (2012). New type of substation-area backup protection for intelligent substation. In 2012 China Smart Grid Seminar.</li><li>Bo, Z.Q., Wang, L., Zhou, F.Q., et al. (2014). Substation cloud computing for secondary auxiliary equipment.In: IEEE Powercon2014. Chengdu.</li><li>Bo, Z. Q., Zhang, B. H., Dong, X. Z., He, J. H., et al. (2013). The development of protection intellectuation and smart relay network. Power System Protection and Control, 41(2), 1–12.</li><li>Guo, Y., Wu, W. C., Zhang, B. M., et al. (2015). A distributed state estimation method for power systems incorporated with linear and nonlinear models. International Journal of Electrical Power &amp; Energy Systems, 64, 608–616.</li><li>Chen, R.Z., Wu, W.C., Sun, H.B., Zhang, &amp; B.M. (2013). A two-level online parameter identification approach. In: IEEE Power &amp; Energy Society General Meeting. Vancouver.</li><li>Liu, M.C., Zhang, B.M., Yao, L.Z., et al. (2008). PMU based voltage stability analysis for the transmission corridor. In: IEEE The 3rd Int. Conf. on Electric Utility Deregulation and Restructing and Power Technologies. Nanjing.</li><li>He, J. B., Lu, C., Wu, X. C., et al. (2007). Design and experiment of heuristic adaptive HVDC supplementary damping controller based on online Prony analysis. In Proc. IEEE Power Engineering Society General Meeting.</li><li>Wu, W.C., Zhang, B.M., Sun, H.B., et al. (2010). Development and application of on-line dynamic security early warning and preventive control system in China. In: IEEE Power &amp; Energy Society General Meeting. Mineapolis.</li><li>Wang, B., Dong, X. Z., Xu, F., Cao, R. B., Liu, K., &amp; Bo, Z. Q. (2011). Analysis of data sharing for protection and control system in smart distribution substation”. In Proceedings of the CSEE (Vol. 31).</li><li>Bo, Z.Q., Ge, S.M., Wang, Q.P., Wang, L., Zhou, F.Q., Liu, X., &amp; Fan, Z.F. (2015). Integrated wide area protection and control systems based on advanced communication network. In: ATLANTIS PRESS 2015 International Conference on Mechanical Engineering, Materials and Energy. Tianjin.</li><li>Bo, Z.Q., Wang, Q.P., Wang, L., Zhou, F.Q., Ge, S.M., &amp; Zhang, B.M. "Architecture design for integrated wide area protection and control systems", APPEEC, April 14 2015, The 7 th Asia-Pacific Power and Energy Engineering Conference (APPEEC 2015).</li></ol><h3>About the source</h3><p>Chapter 6 occupies PDF pp. 123–140, corresponding to printed pp. 107–124; PAGES_SRC = 18 counts this whole source span, including the blank final PDF page. The source contains Abstract, Keywords, Introduction, Recent Development in Power System Protection and Control, Integrated Wide Area/Regional Protection and Control, Conclusions, Authors' Contributions and 17 references, together with three figures (Figure 6.1 - Figure 6.3). The source has no tables and no numbered equations.</p><div class="note"><b>Source quirks.</b> The PDF text layer preserves nearly all of the prose and the captions of the three figures, but the figures themselves are raster images in the printed book; each is redrawn here as a simplified vector with matching labels, arrows and captions. The final PDF page is blank after the reference list, yet it is still counted in PAGES_SRC = 18. All 17 references are transcribed in printed order with their author initials, years, venues and volume/issue data unchanged; ampersands in author lists and journal names are encoded so that they render exactly as printed. A few minor punctuation quirks of the source (for example in entries 8 and 15) are retained. The source contains no tables and no numbered equations, so none are added here.</div><p><i>This is an unofficial translation for study purposes. Original content © 2019 Bibliotex; the individual chapters are released under Creative Commons.</i></p><div class="chapter-nav"><a href="/books/read/handbook-power-plant-instrumentation-control/ch05-analysis-of-spatial-separation-effects/"><span class="k">← Chapter 5</span>Analysis of the Spatial Separation Effects of Thorium/Uranium Fuels in Block-Type HTRs</a><a href="/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">All chapters →</span>Handbook on Power Plant Instrumentation and Control</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 2019 Bibliotex; individual chapters © their authors, Creative Commons.</p></footer></body></html>