<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Optimization and Damping Performance of a Coal-Fired Power Plant Building Equipped with Multiple Coal Bucket Dampers · Handbook on Power Plant Instrumentation and Control</title><meta name="description" content="Chapter 8 of Handbook on Power Plant Instrumentation and Control — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch08-optimization-and-damping-performance-coal-fired-power-plant/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/handbook-power-plant-instrumentation-control/">Handbook on Power Plant Instrumentation and Control</a> · Chapter 8</div><h1>Optimization and Damping Performance of a Coal-Fired Power Plant Building Equipped with Multiple Coal Bucket Dampers</h1><p class="byline">Ling-Yun Peng · Ying-Jie Kang · Zong-Rui Lai · Yu-Ke Deng · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chapter 8 · 46 source pages · 21 figures · companion notes</div></div><div class="prose"><b>Key terms.</b> coal bucket damper (CBD) · multiple tuned mass damper (MTMD) · tuned mass damper (TMD) · parameter optimization · natural frequency · frequency ratio · frequency deviation Δ · damping ratio ξ · optimal damping ratio ξd · coverage rate β · objective function · displacement response transfer function · seismic response · shear model · modal decomposition · shaking table · 1:30 scale model · similarity coefficients · finite-element analysis (FEA) · SAP2000 · ground acceleration · response spectrum · interstory displacement · residual vibration · near-field / far-field earthquake · peak value · RMS value · structural vibration control<p class="lead">This chapter presents a parameter-optimization method for multiple coal bucket dampers (CBDs) used as a multiple tuned mass damper (MTMD) system in a coal-fired power plant building, verified by a 1:30 shaking-table model and finite-element analysis under 53 seismic excitations, with 38 references.</p><h2>ABSTRACT</h2><p>A parameter optimization design method is proposed for multiple coal bucket dampers (CBDs) to reduce the seismic response of coal-fired power plants. To test the damping effect of the optimized CBDs, a 1:30 scale shaking table test model of a power plant structure was fabricated. A comparative testing program was conducted using three seismic excitations on a model with and without CBDs. A finite element analysis model, replicating the conditions of the shaking table test, was constructed for comparison, and the shock absorption effects of CBDs subjected to 22 groups of far-field seismic action and 28 groups of near-field seismic action were analyzed. Finally, the influence of changes in the structural period on the seismic response of the CBD-equipped structure was studied. The results indicate that the use of CBDs in a coal-fired power plant structure, based on an optimization design method for multiple-tuned mass dampers (MTMDs), results in a significant reduction in the structure displacement response, displays a certain discreteness under different excitations, and maintains a certain damping stability even as the structural period changes. Overall, the use of CBDs is a promising prospect for improving the seismic performance of coal-fired power plant structures.</p><h2>INTRODUCTION</h2><p>In 2016, burning of coal accounted for 71.60% of all power generation in China, and this dominant position of coal-fired power generation is unlikely to change in the near future [1]. In 2011, nuclear power plants in Japan were widely shut down after the Fukushima crisis, leading to proposals for the massive expansion of coal-fired power plants there. In addition, coal-fired power generation also plays a very important role in India, the United States, and Turkey, as well as in many other countries [2]. As critical lifeline infrastructure , the seismic safety of coal-fired power plants is very important. In the 1970s, the concept of structural vibration control was proposed for the first time to improve the safety and reliability of structures under excitation [3]. The structure of a typical coal-fired power plant often consists of a reinforced concrete frame-bent structure with many weak links [4], so it is advantageous to evaluate coal plants with an eye toward structure vibration control technology.</p><p>As early as 1956, Den Hartog provided a basic equation for the behavior of a tuned mass damper (TMD) under harmonic excitation [5]. Subsequently, the optimal design parameters for the use of a TMD under different excitation conditions have been supplemented and developed [6, 7]. In the field of civil engineering, the use of TMDs has been widely studied and developed as a vibration control technology [8, 9]. The range of application of TMD technology includes super high-rise structures [10], towering structures [11], and large span structures [12]. However, a single TMD has some disadvantages, including frequency sensitivity and poor robustness. Therefore, double-tuned mass dampers and multiple-tuned mass dampers (MTMDs) were proposed to improve the effectiveness of TMD behavior [13].</p><p>Subsequently, results have shown that the use of MTMDs provides improved shock absorption and seismic stability over a single TMD [14–18]. The application of MTMDs is divided into different variants according to the different combinations of stiffness coefficients, damping coefficients, and mass and damping ratios of each component TMD. Despite this diversity in application, results indicate that all types of MTMD have nearly the same effectiveness in reducing vibration and exhibit similar robustness under optimal parameters [19–22]. In recent years, different approaches for the optimal design of MTMD systems have been proposed [20–25]. The minimization of the dynamic magnification factors for displacement and acceleration of the MTMD-equipped structure has typically been selected as the criterion for optimization [20]. Considering the displacement of each MTMD unit relative to its installed position (the stroke), a two-stage optimization procedure for the design of MTMD parameters has been developed. Theoretical analysis and experimental results have indicated that the stroke of a TMD can be significantly reduced with little sacrifice in the control and effectiveness of the structural response [23, 24]. More recently, a new design method has been proposed that can significantly enhance system robustness with only slight detriment to structural control effectiveness [25].</p><p>Based on the concept of structural vibration control, TMD technology has been proposed for the seismic design of large coal-fired power plant buildings. A unique coal bucket damper (CBD) technology is applied to the structure using the mass of coal buckets as the mass of the TMD. This approach differs from traditional TMD applications, which rely upon the addition of mass to a structure to function. At the present stage, the main methods for implementing the proposed CBD technology include suspension and support [2, 26, 27]. In a coal-fired power plant, the coal buckets are located at a relatively high elevation in the structure, an elevation close to the optimal placement of a TMD [28–30]. The ratio of coal bucket mass to the total structural mass can reach about 10%—a considerable mass ratio for a tuned mass damper device—and thus the mass of coal in the buckets can be used to provide a significant degree of vibration reduction. Suspension-type CBDs and pendulum-tuned mass dampers (PTMDs) have similar operational parameters in vibration damping [31]. Though the support system of a CBD is connected to the main structure by bearings with low horizontal stiffness and high damping coefficients, fundamentally speaking, both suspension-type and pendulum-type CBDs are classified as forms of tuned damping control [32]. Detailed analytical work using a CBD as a TMD has already been performed in the literature [2], and the results indicate that a CBD can significantly reduce the earthquake response of the larger structure in which it is incorporated. However, the behavior of this larger structure itself has not yet been analyzed with consideration of the contribution of multiple coal bucket dampers.</p><p>Based on the reductive vibration theory used to model MTMD systems, an optimized design method for a coal-fired power plant building using CBDs as an MTMD system is proposed in this paper. To this end, shaking table tests of reinforced concrete frames equipped with optimized CBDs are conducted. Simple pendulum and horizontal elastic elements are used to provide resilient restoration force for the CBDs. Considering the influence of seismic wave randomness [33] and seismic wave intensity [34] on CBD behavior, three sets of seismic wave test conditions at different intensities are established and applied to the frames. By comparing the dynamic responses of structures with and without CBDs, the vibration reduction effectiveness of the CBDs is obtained. At the same time, a finite element model corresponding to the test model is constructed. The seismic performance of the CBD-equipped structure is analyzed under 22 sets of far-field seismic action and 28 sets of near-field seismic action. Finally, the seismic stability of the CBD-equipped structure after fundamental periodic change is analyzed, and the behavior of the proposed system is compared to that of the shaking table tests to provide conclusions on its effectiveness.</p><h2>OPTIMIZATION METHOD AND DESIGN OF EXPERIMENTAL MODEL</h2><h3>Parameter Optimization of CBD Structure</h3><p>Figure 1 depicts the locations of coal buckets fixed to the frame of a traditional power plant. The proposed CBD technology removes this fixed connection by suspending or supporting the coal buckets. Accordingly, elastic and damping elements connecting the structure to the coal buckets are used to adjust the oscillation frequency and additional damping of the buckets, respectively. To optimize the damping effect of the CBDs, it is necessary to optimize the design of the dynamic characteristics of the CBDs.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Simplified coal-fired power plant model"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Simplified model of a coal-fired power plant building</text><text x="175" y="30" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Traditional plant</text><line x1="55" y1="50" x2="55" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="135" y1="50" x2="135" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="215" y1="50" x2="215" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="295" y1="50" x2="295" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="55" y1="50" x2="295" y2="50" stroke="#2a2a2a" stroke-width="1.2"/><line x1="55" y1="92.5" x2="295" y2="92.5" stroke="#2a2a2a" stroke-width="1.2"/><line x1="55" y1="135" x2="295" y2="135" stroke="#2a2a2a" stroke-width="1.2"/><line x1="55" y1="177.5" x2="295" y2="177.5" stroke="#2a2a2a" stroke-width="1.2"/><line x1="55" y1="220" x2="295" y2="220" stroke="#2a2a2a" stroke-width="1.2"/><line x1="43" y1="220" x2="307" y2="220" stroke="#2a2a2a" stroke-width="1.2"/><line x1="43" y1="220" x2="38" y2="226" stroke="#888" stroke-width="0.7"/><line x1="53" y1="220" x2="48" y2="226" stroke="#888" stroke-width="0.7"/><line x1="63" y1="220" x2="58" y2="226" stroke="#888" stroke-width="0.7"/><line x1="73" y1="220" x2="68" y2="226" stroke="#888" stroke-width="0.7"/><line x1="83" y1="220" x2="78" y2="226" stroke="#888" stroke-width="0.7"/><line x1="93" y1="220" x2="88" y2="226" stroke="#888" stroke-width="0.7"/><line x1="103" y1="220" x2="98" y2="226" stroke="#888" stroke-width="0.7"/><line x1="113" y1="220" x2="108" y2="226" stroke="#888" stroke-width="0.7"/><line x1="123" y1="220" x2="118" y2="226" stroke="#888" stroke-width="0.7"/><line x1="133" y1="220" x2="128" y2="226" stroke="#888" stroke-width="0.7"/><line x1="143" y1="220" x2="138" y2="226" stroke="#888" stroke-width="0.7"/><line x1="153" y1="220" x2="148" y2="226" stroke="#888" stroke-width="0.7"/><line x1="163" y1="220" x2="158" y2="226" stroke="#888" stroke-width="0.7"/><line x1="173" y1="220" x2="168" y2="226" stroke="#888" stroke-width="0.7"/><line x1="183" y1="220" x2="178" y2="226" stroke="#888" stroke-width="0.7"/><line x1="193" y1="220" x2="188" y2="226" stroke="#888" stroke-width="0.7"/><line x1="203" y1="220" x2="198" y2="226" stroke="#888" stroke-width="0.7"/><line x1="213" y1="220" x2="208" y2="226" stroke="#888" stroke-width="0.7"/><line x1="223" y1="220" x2="218" y2="226" stroke="#888" stroke-width="0.7"/><line x1="233" y1="220" x2="228" y2="226" stroke="#888" stroke-width="0.7"/><line x1="243" y1="220" x2="238" y2="226" stroke="#888" stroke-width="0.7"/><line x1="253" y1="220" x2="248" y2="226" stroke="#888" stroke-width="0.7"/><line x1="263" y1="220" x2="258" y2="226" stroke="#888" stroke-width="0.7"/><line x1="273" y1="220" x2="268" y2="226" stroke="#888" stroke-width="0.7"/><line x1="283" y1="220" x2="278" y2="226" stroke="#888" stroke-width="0.7"/><line x1="293" y1="220" x2="288" y2="226" stroke="#888" stroke-width="0.7"/><line x1="303" y1="220" x2="298" y2="226" stroke="#888" stroke-width="0.7"/><rect x="84" y="142" width="22" height="28.5" fill="#3f3f3f" stroke="#2a2a2a" stroke-width="0.8"/><rect x="164" y="142" width="22" height="28.5" fill="#3f3f3f" stroke="#2a2a2a" stroke-width="0.8"/><rect x="244" y="142" width="22" height="28.5" fill="#3f3f3f" stroke="#2a2a2a" stroke-width="0.8"/><text x="175" y="68" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coal buckets</text><line x1="175" y1="72" x2="175" y2="140" stroke="#888" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="48" y="93" width="254" height="87" fill="none" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="5 3"/><text x="500" y="30" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Power plant with CBDs</text><line x1="385" y1="50" x2="385" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="465" y1="50" x2="465" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="545" y1="50" x2="545" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="625" y1="50" x2="625" y2="220" stroke="#2a2a2a" stroke-width="1.7"/><line x1="385" y1="50" x2="625" y2="50" stroke="#2a2a2a" stroke-width="1.2"/><line x1="385" y1="92.5" x2="625" y2="92.5" stroke="#2a2a2a" stroke-width="1.2"/><line x1="385" y1="135" x2="625" y2="135" stroke="#2a2a2a" stroke-width="1.2"/><line x1="385" y1="177.5" x2="625" y2="177.5" stroke="#2a2a2a" stroke-width="1.2"/><line x1="385" y1="220" x2="625" y2="220" stroke="#2a2a2a" stroke-width="1.2"/><line x1="373" y1="220" x2="637" y2="220" stroke="#2a2a2a" stroke-width="1.2"/><line x1="373" y1="220" x2="368" y2="226" stroke="#888" stroke-width="0.7"/><line x1="383" y1="220" x2="378" y2="226" stroke="#888" stroke-width="0.7"/><line x1="393" y1="220" x2="388" y2="226" stroke="#888" stroke-width="0.7"/><line x1="403" y1="220" x2="398" y2="226" stroke="#888" stroke-width="0.7"/><line x1="413" y1="220" x2="408" y2="226" stroke="#888" stroke-width="0.7"/><line x1="423" y1="220" x2="418" y2="226" stroke="#888" stroke-width="0.7"/><line x1="433" y1="220" x2="428" y2="226" stroke="#888" stroke-width="0.7"/><line x1="443" y1="220" x2="438" y2="226" stroke="#888" stroke-width="0.7"/><line x1="453" y1="220" x2="448" y2="226" stroke="#888" stroke-width="0.7"/><line x1="463" y1="220" x2="458" y2="226" stroke="#888" stroke-width="0.7"/><line x1="473" y1="220" x2="468" y2="226" stroke="#888" stroke-width="0.7"/><line x1="483" y1="220" x2="478" y2="226" stroke="#888" stroke-width="0.7"/><line x1="493" y1="220" x2="488" y2="226" stroke="#888" stroke-width="0.7"/><line x1="503" y1="220" x2="498" y2="226" stroke="#888" stroke-width="0.7"/><line x1="513" y1="220" x2="508" y2="226" stroke="#888" stroke-width="0.7"/><line x1="523" y1="220" x2="518" y2="226" stroke="#888" stroke-width="0.7"/><line x1="533" y1="220" x2="528" y2="226" stroke="#888" stroke-width="0.7"/><line x1="543" y1="220" x2="538" y2="226" stroke="#888" stroke-width="0.7"/><line x1="553" y1="220" x2="548" y2="226" stroke="#888" stroke-width="0.7"/><line x1="563" y1="220" x2="558" y2="226" stroke="#888" stroke-width="0.7"/><line x1="573" y1="220" x2="568" y2="226" stroke="#888" stroke-width="0.7"/><line x1="583" y1="220" x2="578" y2="226" stroke="#888" stroke-width="0.7"/><line x1="593" y1="220" x2="588" y2="226" stroke="#888" stroke-width="0.7"/><line x1="603" y1="220" x2="598" y2="226" stroke="#888" stroke-width="0.7"/><line x1="613" y1="220" x2="608" y2="226" stroke="#888" stroke-width="0.7"/><line x1="623" y1="220" x2="618" y2="226" stroke="#888" stroke-width="0.7"/><line x1="633" y1="220" x2="628" y2="226" stroke="#888" stroke-width="0.7"/><rect x="414" y="142" width="22" height="28.5" fill="#2e8b57" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="388,156.25 392.17,160.25 396.33,152.25 400.5,160.25 404.67,152.25 408.83,160.25 413,156.25" fill="none" stroke="#1f5f8b" stroke-width="1.1"/><line x1="437" y1="156.25" x2="444.5" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><rect x="444.5" y="152.25" width="10" height="8" fill="none" stroke="#b03a2e" stroke-width="1.0"/><line x1="449.5" y1="151.25" x2="449.5" y2="161.25" stroke="#b03a2e" stroke-width="1.0"/><line x1="454.5" y1="156.25" x2="462" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><rect x="494" y="142" width="22" height="28.5" fill="#2e8b57" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="468,156.25 472.17,160.25 476.33,152.25 480.5,160.25 484.67,152.25 488.83,160.25 493,156.25" fill="none" stroke="#1f5f8b" stroke-width="1.1"/><line x1="517" y1="156.25" x2="524.5" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><rect x="524.5" y="152.25" width="10" height="8" fill="none" stroke="#b03a2e" stroke-width="1.0"/><line x1="529.5" y1="151.25" x2="529.5" y2="161.25" stroke="#b03a2e" stroke-width="1.0"/><line x1="534.5" y1="156.25" x2="542" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><rect x="574" y="142" width="22" height="28.5" fill="#2e8b57" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="548,156.25 552.17,160.25 556.33,152.25 560.5,160.25 564.67,152.25 568.83,160.25 573,156.25" fill="none" stroke="#1f5f8b" stroke-width="1.1"/><line x1="597" y1="156.25" x2="604.5" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><rect x="604.5" y="152.25" width="10" height="8" fill="none" stroke="#b03a2e" stroke-width="1.0"/><line x1="609.5" y1="151.25" x2="609.5" y2="161.25" stroke="#b03a2e" stroke-width="1.0"/><line x1="614.5" y1="156.25" x2="622" y2="156.25" stroke="#b03a2e" stroke-width="1.0"/><text x="500" y="68" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">CBDs</text><line x1="500" y1="72" x2="500" y2="140" stroke="#888" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="378" y="93" width="254" height="87" fill="none" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="5 3"/><text x="437" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">k</text><text x="465" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">c</text><text x="175" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bucket mass fixed to the storey</text><text x="500" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bucket coupled by springs and dampers</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.1   ·   Figure 8.1</text></svg><figcaption class="figcap">Figure 8.1 · Simplified coal-fired power plant model</figcaption></figure><h3>Displacement Response Transfer Function</h3><p>The power plant structure is simplified to a shear model with N degrees of freedom. The proposed CBDs consisting of m CBD units are arranged on the jth story. The dynamic equations of the model with CBDs under the base acceleration excitation ẍ_g(t) are as follows:</p><div class="eq"><span class="n">(1)</span>Mẍ(t) + Cẋ(t) + Kx(t) = F_CBDs − M I_N ẍ_g(t),</div><div class="eq"><span class="n">(2)</span>M̄ x̄̈(t) + M̄ I_m ẍ_j(t) + C̄ x̄̇(t) + K̄ x̄(t) = −M̄ I_m ẍ_g(t),</div><div class="eq"><span class="n">(3)</span>F_CBDs = I_mᵀ (C̄ x̄̇(t) + K̄ x̄(t)) D_j.</div><p>In (1), M, C, and K are the mass matrix, damping matrix, and stiffness matrix of the main structure, respectively, and these matrices are of dimensions N × N. The functions x(t), ẋ(t), and ẍ(t) are the displacement, velocity, and acceleration vectors of the main structure, respectively, with respect to the ground and are all of N dimensions. The variable I_N represents an N-dimensional unit vector. In (2), M̄, C̄, and K̄ are the mass matrix, damping matrix, and stiffness matrix, respectively, of the CBDs, and these matrices are of dimensions m × m. The functions x̄(t), x̄̇(t), and x̄̈(t) are the displacement, velocity, and acceleration vectors, respectively, of the CBDs with respect to the main structure, and they are all of m dimensions. The variable I_m is an m-dimensional unit vector. The function ẍ_j(t) is the acceleration of the jth story of the structure, F_CBDs is the force acting on the main structure from the CBDs, and D_j is the position vector of the CBDs in which the jth element is 1, and all other elements are 0.</p><p>Equation (3) can also be written as</p><div class="eq"><span class="n">(4)</span>F_CBDs = D_j Σ_(p=1)^(m) (c_p x̄̇_p + k_p x̄_p),</div><p>where k_p and c_p are the stiffness and damping coefficient, respectively, of the pth CBD. The variables x̄_p and x̄̇_p are the displacement and velocity, respectively, of the pth CBD.</p><p>The vibration mode of the structural system is then decomposed and the vibration matrix Φ is obtained, where q(t) is the N × 1 modal displacement vector. Substituting x(t) = Φq(t) into (1) and premultiplying the two sides of the building part by Φᵀ yield</p><div class="eq"><span class="n">(5)</span>M* q̈(t) + C* q̇(t) + K* q(t) = Φᵀ F_CBDs − Φᵀ M I_N ẍ_g(t),</div><p>where M*, C*, and K* are the structural modal mass, structural modal damping, and structural mode stiffness matrix, respectively. The dynamic equilibrium of the nth order mode is</p><div class="eq"><span class="n">(6)</span>M_n q̈_n(t) + C_n q̇_n(t) + K_n q_n(t)
= φ_nj Σ_(p=1)^(m) (c_p x̄̇_p + k_p x̄_p) − Φ_nᵀ M I_N ẍ_g(t),</div><p>where M_n, C_n, and K_n are the nth order structural modal mass, structural modal damping, and structural mode stiffness, respectively. The variable q_n(t) represents the generalized coordinates of the nth order vibration mode, Φ_n is the nth mode vector, and φ_nj is the jth element of Φ_n.</p><p>If the nth mode is the main mode of vibration control, substituting ẍ_j(t) = φ_nj q̈_n(t) into (2) yields the following equation:</p><div class="eq"><span class="n">(7)</span>M̄ x̄̈(t) + M̄ I_m φ_nj q̈_n(t) + C̄ x̄̇(t) + K̄ x̄(t) = −M̄ I_m ẍ_g(t).</div><p>The new system of dynamic equations describing the main vibration modes and the MTMD is composed of (6) and (7). After setting U(t) = [q_n(t); x̄(t)], these two equations become</p><div class="eq"><span class="n">(8)</span>M̃ Ü(t) + C̃ U̇(t) + K̃ U(t) = {−Φ_nᵀ M I_N; −M̄ I_m} ẍ_g(t),</div><p>in which</p><div class="eq"><span class="n">(9)</span>M̃ = [M_n, 0; M̄ I_m φ_nj, M̄],
C̃ = [C_n, −φ_nj c_1 − φ_nj c_2 − … − φ_nj c_m; 0, C̄],
K̃ = [K_n, −φ_nj k_1 − φ_nj k_2 − … − φ_nj k_m; 0, K̄].</div><p>According to the frequency-preserving property of a linear system, setting ẍ_g(t) = e^(iωt) and substituting U(t) = y(ω)e^(iωt) into (8), in which y(ω) is the transfer function of the system, the equation becomes</p><div class="eq"><span class="n">(10)</span>−ω² M̃ y(ω) e^(iωt) + iω C̃ y(ω) e^(iωt)
+ K̃ y(ω) e^(iωt) = {−Φ_nᵀ M I_N; −M̄ I_m} e^(iωt).</div><p>By setting Γ = {−Φ_nᵀ M I_N; −M̄ I_m}, y(ω) can be obtained by using (10) as follows:</p><p>The generalized coordinate transfer function of the nth order vibration mode of the main structure is the first element of y(ω), which can be obtained by calculation as follows [21]:</p><div class="eq"><span class="n">(12)</span>y_1(ω) = (−η_n − φ_nj Z(ω)) / (−ω² + 2 i ξ_n ω ω_n + ω_n² − ω² φ_nj² Z(ω));
Z(ω) = Σ_(p=1)^(m) (m_p/M_n) · (2 i ξ_p ω ω_p + ω_p²) / (−ω² + 2 i ξ_p ω ω_p + ω_p²).</div><p>in which</p><div class="eq"><span class="n">(13)</span>η_n = Φ_nᵀ M I_N / M_n,   ω_n = √(K_n/M_n),
ξ_n = C_n / (2 ω_n M_n),   ω_p = √(k_p/m_p),   ξ_p = c_p / (2 ω_p m_p).</div><p>where η_n, ω_n, and ξ_n are the nth mode participation factor, structural modal frequency, and structural mode damping ratio, respectively, and m_p, ω_p, and ξ_p are the pth CBD mass, frequency, and damping ratio, respectively</p><h3>Objective Function of Optimum Design</h3><p>Considering that ground motion consists of random vibrations, the variance of the structural displacement response is solved under the stochastic model of the earthquake ground motion, and the minimum variance is used as the objective function of the optimal parameter.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Physical quantity</th><th>Dimension</th><th>Scaling coefficient</th></tr></thead><tbody><tr><td>Size</td><td>[L]</td><td>S<sub>L</sub> = 1/30</td></tr><tr><td>Young's modulus</td><td>[FL<sup>−2</sup>]</td><td>S<sub>E</sub> = 1/2</td></tr><tr><td>Effective mass density</td><td>[FL<sup>−4</sup>T<sup>2</sup>]</td><td>S<sub>ρe</sub> = 4.24</td></tr><tr><td>Time</td><td>[T]</td><td>S<sub>T</sub> = 0.097</td></tr><tr><td>Frequency</td><td>[T<sup>−1</sup>]</td><td>S<sub>ω</sub> = 10.3</td></tr><tr><td>Acceleration</td><td>[LT<sup>−2</sup>]</td><td>S<sub>a</sub> = 3.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 8.1 · Detailed similarity coefficients</p><p>Assuming that the seismic excitation is a stationary random white-noise process and that S₀ is the power spectrum density of seismic waves, the generalized coordinate response variance of the main structure mode can be expressed as follows [33]:</p><div class="eq"><span class="n">(14)</span>σ<sub>qₙ</sub>² = ∫<sub>−∞</sub><sup>∞</sup> S<sub>qₙ</sub>(ω) dω = ∫<sub>−∞</sub><sup>∞</sup> |y₁(ω)|² S₀ dω.</div><p>In thermal power plant construction, the mass of all coal scuttles is the same, and the damping ratios of all CBDs are designed to be equal, that is, m<sub>p</sub> = m<sub>d</sub> and ξ<sub>p</sub> = ξ<sub>d</sub>, where p = 1, 2, ..., m. The variable βω<sub>n</sub> is the frequency ratio convergence, and the frequency ratio interval is given by βω<sub>n</sub>/(m − 1).</p><p>The variable ω<sub>d</sub> represents the average frequency of the CBDs, and Δ is the deviation between the average frequency of the CBDs and the frequency of the main structure mode, related as follows [17]:</p><div class="eq"><span class="n">(15)</span>ω<sub>d</sub> = (1 − Δ)ω<sub>n</sub>.</div><p>Thus, the pth CBD frequency can be calculated by</p><div class="eq"><span class="n">(16)</span>ω<sub>p</sub> = [(1 − Δ) + (p − (m + 1)/2)β/(m − 1)]ω<sub>n</sub>.</div><p>In a thermal power plant structure, the mass of the coal scuttle can be determined first. Therefore, the objective function can be expressed as</p><div class="eq"><span class="n">(17)</span>min σ<sub>qₙ</sub>²(Δ, β, ξ<sub>d</sub>).</div><p>In this paper, the optimization process is performed by numerical searching techniques using the MATLAB software package.</p><h2>Shaking Table Test</h2><h3>Test Model</h3><p>The current test model is simplified to provide the same basic structural dynamic characteristics as a coal-fired power plant. The test model is a four-story reinforced concrete frame structure with three coal buckets arranged at the third story. The structure is designed according to the Chinese Seismic Design Code [35]. The fortification intensity is 8 degrees (0.2g), and the site characteristic period is 0.40 s. The frame columns consist of 60 × 105 mm sections, the transverse frame beams are 60 × 60 mm sections, and the longitudinal frame beams are 60 × 105 mm sections. All components of the power plant frame are constructed of C10 concrete, and the specific dimensions of the test model and the structural section reinforcement diagrams are provided in Figure 2. The test model is constructed to a 1:30 scale. Other similarity coefficients are determined according to similarity theory and are given in Table 1. An additional mass of 800 kg is included on each of the first to third stories, and an additional mass of 200 kg is added to the fourth story to replicate the presence of structure loading. These additional masses are uniformly arranged on each story. Including the mass of the structure, the total mass of the test model is 4122 kg. Of this total mass, 420 kg on the third layer accounts for the mass of the coal buckets, or about 10.2% of the total weight of the structure.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Shaking-table test model and dimensions"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Shaking-table test model and structure dimensions</text><text x="170" y="30" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) 1:30 shaking-table model</text><line x1="50" y1="52" x2="50" y2="212" stroke="#2a2a2a" stroke-width="1.6"/><line x1="130" y1="52" x2="130" y2="212" stroke="#2a2a2a" stroke-width="1.6"/><line x1="210" y1="52" x2="210" y2="212" stroke="#2a2a2a" stroke-width="1.6"/><line x1="290" y1="52" x2="290" y2="212" stroke="#2a2a2a" stroke-width="1.6"/><line x1="50" y1="52" x2="290" y2="52" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="92" x2="290" y2="92" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="132" x2="290" y2="132" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="172" x2="290" y2="172" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="212" x2="290" y2="212" stroke="#2a2a2a" stroke-width="1.1"/><rect x="69" y="140" width="42" height="24" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="90" y="154" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD3</text><rect x="149" y="140" width="42" height="24" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="170" y="154" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD2</text><rect x="229" y="140" width="42" height="24" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="250" y="154" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD1</text><rect x="38" y="212" width="264" height="11" fill="#bdc3c7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="32" y1="223" x2="308" y2="223" stroke="#2a2a2a" stroke-width="1.2"/><line x1="32" y1="223" x2="27" y2="229" stroke="#888" stroke-width="0.7"/><line x1="42" y1="223" x2="37" y2="229" stroke="#888" stroke-width="0.7"/><line x1="52" y1="223" x2="47" y2="229" stroke="#888" stroke-width="0.7"/><line x1="62" y1="223" x2="57" y2="229" stroke="#888" stroke-width="0.7"/><line x1="72" y1="223" x2="67" y2="229" stroke="#888" stroke-width="0.7"/><line x1="82" y1="223" x2="77" y2="229" stroke="#888" stroke-width="0.7"/><line x1="92" y1="223" x2="87" y2="229" stroke="#888" stroke-width="0.7"/><line x1="102" y1="223" x2="97" y2="229" stroke="#888" stroke-width="0.7"/><line x1="112" y1="223" x2="107" y2="229" stroke="#888" stroke-width="0.7"/><line x1="122" y1="223" x2="117" y2="229" stroke="#888" stroke-width="0.7"/><line x1="132" y1="223" x2="127" y2="229" stroke="#888" stroke-width="0.7"/><line x1="142" y1="223" x2="137" y2="229" stroke="#888" stroke-width="0.7"/><line x1="152" y1="223" x2="147" y2="229" stroke="#888" stroke-width="0.7"/><line x1="162" y1="223" x2="157" y2="229" stroke="#888" stroke-width="0.7"/><line x1="172" y1="223" x2="167" y2="229" stroke="#888" stroke-width="0.7"/><line x1="182" y1="223" x2="177" y2="229" stroke="#888" stroke-width="0.7"/><line x1="192" y1="223" x2="187" y2="229" stroke="#888" stroke-width="0.7"/><line x1="202" y1="223" x2="197" y2="229" stroke="#888" stroke-width="0.7"/><line x1="212" y1="223" x2="207" y2="229" stroke="#888" stroke-width="0.7"/><line x1="222" y1="223" x2="217" y2="229" stroke="#888" stroke-width="0.7"/><line x1="232" y1="223" x2="227" y2="229" stroke="#888" stroke-width="0.7"/><line x1="242" y1="223" x2="237" y2="229" stroke="#888" stroke-width="0.7"/><line x1="252" y1="223" x2="247" y2="229" stroke="#888" stroke-width="0.7"/><line x1="262" y1="223" x2="257" y2="229" stroke="#888" stroke-width="0.7"/><line x1="272" y1="223" x2="267" y2="229" stroke="#888" stroke-width="0.7"/><line x1="282" y1="223" x2="277" y2="229" stroke="#888" stroke-width="0.7"/><line x1="292" y1="223" x2="287" y2="229" stroke="#888" stroke-width="0.7"/><line x1="302" y1="223" x2="297" y2="229" stroke="#888" stroke-width="0.7"/><line x1="78" y1="239" x2="262" y2="239" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd2)"/><line x1="262" y1="239" x2="78" y2="239" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd2)"/><text x="170" y="257" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">horizontal excitation</text><text x="495" y="30" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Dimensioned structure</text><line x1="490" y1="44" x2="530" y2="44" stroke="#2a2a2a" stroke-width="1.2"/><line x1="490" y1="44" x2="490" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="530" y1="44" x2="530" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="370" y1="62" x2="370" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="410" y1="62" x2="410" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="450" y1="62" x2="450" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="490" y1="62" x2="490" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="530" y1="62" x2="530" y2="202" stroke="#2a2a2a" stroke-width="1.5"/><line x1="370" y1="62" x2="530" y2="62" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="97" x2="530" y2="97" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="132" x2="530" y2="132" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="167" x2="530" y2="167" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="202" x2="530" y2="202" stroke="#2a2a2a" stroke-width="1.1"/><rect x="373" y="138" width="34" height="23" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="390" y="151.5" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD3</text><rect x="413" y="138" width="34" height="23" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="430" y="151.5" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD2</text><rect x="453" y="138" width="34" height="23" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="470" y="151.5" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD1</text><line x1="360" y1="202" x2="540" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="360" y1="202" x2="355" y2="208" stroke="#888" stroke-width="0.7"/><line x1="370" y1="202" x2="365" y2="208" stroke="#888" stroke-width="0.7"/><line x1="380" y1="202" x2="375" y2="208" stroke="#888" stroke-width="0.7"/><line x1="390" y1="202" x2="385" y2="208" stroke="#888" stroke-width="0.7"/><line x1="400" y1="202" x2="395" y2="208" stroke="#888" stroke-width="0.7"/><line x1="410" y1="202" x2="405" y2="208" stroke="#888" stroke-width="0.7"/><line x1="420" y1="202" x2="415" y2="208" stroke="#888" stroke-width="0.7"/><line x1="430" y1="202" x2="425" y2="208" stroke="#888" stroke-width="0.7"/><line x1="440" y1="202" x2="435" y2="208" stroke="#888" stroke-width="0.7"/><line x1="450" y1="202" x2="445" y2="208" stroke="#888" stroke-width="0.7"/><line x1="460" y1="202" x2="455" y2="208" stroke="#888" stroke-width="0.7"/><line x1="470" y1="202" x2="465" y2="208" stroke="#888" stroke-width="0.7"/><line x1="480" y1="202" x2="475" y2="208" stroke="#888" stroke-width="0.7"/><line x1="490" y1="202" x2="485" y2="208" stroke="#888" stroke-width="0.7"/><line x1="500" y1="202" x2="495" y2="208" stroke="#888" stroke-width="0.7"/><line x1="510" y1="202" x2="505" y2="208" stroke="#888" stroke-width="0.7"/><line x1="520" y1="202" x2="515" y2="208" stroke="#888" stroke-width="0.7"/><line x1="530" y1="202" x2="525" y2="208" stroke="#888" stroke-width="0.7"/><line x1="540" y1="202" x2="535" y2="208" stroke="#888" stroke-width="0.7"/><text x="390" y="214" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">700</text><line x1="370" y1="204" x2="370" y2="209" stroke="#888" stroke-width="0.7"/><line x1="410" y1="204" x2="410" y2="209" stroke="#888" stroke-width="0.7"/><text x="430" y="214" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">700</text><line x1="410" y1="204" x2="410" y2="209" stroke="#888" stroke-width="0.7"/><line x1="450" y1="204" x2="450" y2="209" stroke="#888" stroke-width="0.7"/><text x="470" y="214" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">700</text><line x1="450" y1="204" x2="450" y2="209" stroke="#888" stroke-width="0.7"/><line x1="490" y1="204" x2="490" y2="209" stroke="#888" stroke-width="0.7"/><text x="510" y="214" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">700</text><line x1="490" y1="204" x2="490" y2="209" stroke="#888" stroke-width="0.7"/><line x1="530" y1="204" x2="530" y2="209" stroke="#888" stroke-width="0.7"/><text x="540" y="81.5" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">600</text><text x="540" y="116.5" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">600</text><text x="540" y="151.5" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">600</text><text x="540" y="186.5" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">600</text><text x="495" y="232" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">dimensions in mm</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.2   ·   Figure 8.2</text></svg><figcaption class="figcap">Figure 8.2 · Shaking-table test model and dimensions</figcaption></figure><h3>CBD Parameters and Design</h3><p>The dynamic characteristics of the structure were first obtained, and then the design parameters of the CBDs were determined according to the method detailed in Section 2.1. In order to facilitate the arrangement of equipment, the short-axis direction was selected as the loading direction in the test. Accordingly, the first, short-axis mode of the structure was chosen as the main control mode. First, an SAP2000 finite element analysis (FEA) model of the structure without CBDs was constructed, and the main dynamic characteristics of the structure were obtained by modal analysis. The main vibration control mode of the structure is shown in Figure 3. In the deformation of structure mode, the displacements where the coal buckets located are selected as the third-layer deformation.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Main vibration control mode"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Main vibration control mode of the structure</text><rect x="120" y="52" width="420" height="168" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="120" y1="220" x2="540" y2="220" stroke="#dcdcdc" stroke-width="0.5"/><line x1="117" y1="220" x2="120" y2="220" stroke="#2a2a2a" stroke-width="0.7"/><text x="114" y="222.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="120" y1="178" x2="540" y2="178" stroke="#dcdcdc" stroke-width="0.5"/><line x1="117" y1="178" x2="120" y2="178" stroke="#2a2a2a" stroke-width="0.7"/><text x="114" y="180.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="120" y1="136" x2="540" y2="136" stroke="#dcdcdc" stroke-width="0.5"/><line x1="117" y1="136" x2="120" y2="136" stroke="#2a2a2a" stroke-width="0.7"/><text x="114" y="138.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="120" y1="94" x2="540" y2="94" stroke="#dcdcdc" stroke-width="0.5"/><line x1="117" y1="94" x2="120" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><text x="114" y="96.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="120" y1="52" x2="540" y2="52" stroke="#dcdcdc" stroke-width="0.5"/><line x1="117" y1="52" x2="120" y2="52" stroke="#2a2a2a" stroke-width="0.7"/><text x="114" y="54.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="120" y1="220" x2="120" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="120" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="190" y1="220" x2="190" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="190" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="260" y1="220" x2="260" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="260" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.4</text><line x1="330" y1="220" x2="330" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="330" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="400" y1="220" x2="400" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="400" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="470" y1="220" x2="470" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="470" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.0</text><line x1="540" y1="220" x2="540" y2="223" stroke="#2a2a2a" stroke-width="0.7"/><text x="540" y="231" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.2</text><text x="330" y="243" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Displacement</text><text x="90" y="136.0" transform="rotate(-90 90 136.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Story</text><polyline points="120,220 155,178 225,136 277.5,94 470,52" fill="none" stroke="#1f5f8b" stroke-width="1.7"/><circle cx="120" cy="220" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="155" cy="178" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="225" cy="136" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="277.5" cy="94" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="470" cy="52" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><polygon points="120,216.6 123.06,222.55 116.94,222.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><polygon points="155,174.6 158.06,180.55 151.94,180.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><polygon points="225,132.6 228.06,138.55 221.94,138.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><polygon points="277.5,90.6 280.56,96.55 274.44,96.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><polygon points="470,48.6 473.06,54.55 466.94,54.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><text x="250" y="96" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">CBD layer (3rd storey)</text><line x1="250" y1="100" x2="277.5" y2="94" stroke="#888" stroke-width="0.8" stroke-dasharray="3 2"/><text x="370" y="72" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">η₁ = 1523</text><text x="370" y="88" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξ₁ = 0.05</text><text x="370" y="104" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">M₁ = 1000 kg</text><text x="370" y="120" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">K₁ = 411.5 kN/m</text><text x="370" y="136" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ω₁ = 20.29 rad/s</text><text x="370" y="152" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">T₁ = 0.31 s</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.3   ·   Figure 8.3</text></svg><figcaption class="figcap">Figure 8.3 · Main vibration control mode</figcaption></figure><p>According to the objective function and the dynamic characteristic parameters of the main control mode, the optimal design parameters of the CBDs were determined by numerical algorithm with the following results: βₒₚₜ = 0.2, Δₒₚₜ = 0.12, and ξdₒₚₜ = 0.05. Figure 4 depicts the transfer function of the specified mode of the structure with and without CBDs, designed based on the above optimization procedure. The two curves intersect at points P and Q, between which is the damping control operating range [36]. The frequency range of the operating range is 17.715–22.065 Hz.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Transfer function with and without optimal CBDs"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Transfer function with and without optimal CBDs</text><rect x="80" y="50" width="440" height="165" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="80" y1="215" x2="520" y2="215" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="215" x2="80" y2="215" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="217.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="80" y1="173.75" x2="520" y2="173.75" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="173.75" x2="80" y2="173.75" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="176.05" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.01</text><line x1="80" y1="132.5" x2="520" y2="132.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="132.5" x2="80" y2="132.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="134.8" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.02</text><line x1="80" y1="91.25" x2="520" y2="91.25" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="91.25" x2="80" y2="91.25" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="93.55" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.03</text><line x1="80" y1="50" x2="520" y2="50" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="50" x2="80" y2="50" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="52.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.04</text><line x1="80" y1="215" x2="80" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="80" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="135" y1="215" x2="135" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="135" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="190" y1="215" x2="190" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="190" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="245" y1="215" x2="245" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="245" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">15</text><line x1="300" y1="215" x2="300" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="300" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="355" y1="215" x2="355" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="355" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">25</text><line x1="410" y1="215" x2="410" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="410" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="465" y1="215" x2="465" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="465" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">35</text><line x1="520" y1="215" x2="520" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="520" y="226" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="300" y="238" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Frequency (Hz)</text><text x="50" y="132.5" transform="rotate(-90 50 132.5)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a"></text><text x="96" y="46" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Amplitude</text><rect x="274.87" y="50" width="47.85" height="165" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="0"/><polyline points="85.5,201.31 88.25,201.07 91,200.82 93.75,200.58 96.5,200.33 99.25,200.08 102,199.83 104.75,199.58 107.5,199.32 110.25,199.07 113,198.81 115.75,198.54 118.5,198.28 121.25,198 124,197.73 126.75,197.45 129.5,197.16 132.25,196.88 135,196.58 137.75,196.28 140.5,195.97 143.25,195.65 146,195.33 148.75,195 151.5,194.66 154.25,194.31 157,193.95 159.75,193.58 162.5,193.2 165.25,192.8 168,192.39 170.75,191.97 173.5,191.53 176.25,191.08 179,190.6 181.75,190.11 184.5,189.59 187.25,189.06 190,188.5 192.75,187.91 195.5,187.29 198.25,186.64 201,185.95 203.75,185.23 206.5,184.47 209.25,183.66 212,182.8 214.75,181.88 217.5,180.9 220.25,179.86 223,178.74 225.75,177.53 228.5,176.23 231.25,174.82 234,173.29 236.75,171.62 239.5,169.8 242.25,167.79 245,165.58 247.75,163.12 250.5,160.39 253.25,157.32 256,153.87 258.75,149.96 261.5,145.51 264.25,140.41 267,134.55 269.75,127.79 272.5,120 275.25,111.08 278,101.07 280.75,90.22 283.5,79.29 286.25,69.66 289,63.25 291.75,61.66 294.5,65.2 297.25,72.66 300,82.2 302.75,92.23 305.5,101.8 308.25,110.48 311,118.16 313.75,124.87 316.5,130.71 319.25,135.81 322,140.27 324.75,144.19 327.5,147.65 330.25,150.72 333,153.46 335.75,155.92 338.5,158.13 341.25,160.14 344,161.96 346.75,163.62 349.5,165.14 352.25,166.54 355,167.83 357.75,169.02 360.5,170.13 363.25,171.16 366,172.12 368.75,173.01 371.5,173.85 374.25,174.64 377,175.38 379.75,176.08 382.5,176.74 385.25,177.36 388,177.95 390.75,178.51 393.5,179.04 396.25,179.54 399,180.02 401.75,180.48 404.5,180.92 407.25,181.34 410,181.74 412.75,182.12 415.5,182.49 418.25,182.84 421,183.18 423.75,183.5 426.5,183.81 429.25,184.11 432,184.4 434.75,184.68 437.5,184.95 440.25,185.21 443,185.46 445.75,185.71 448.5,185.94 451.25,186.17 454,186.39 456.75,186.6 459.5,186.81 462.25,187.01 465,187.21 467.75,187.39 470.5,187.58 473.25,187.76 476,187.93 478.75,188.1 481.5,188.26 484.25,188.42 487,188.58 489.75,188.73 492.5,188.88 495.25,189.02 498,189.16 500.75,189.3 503.5,189.44 506.25,189.57 509,189.69 511.75,189.82 514.5,189.94 517.25,190.06" fill="none" stroke="#888" stroke-width="1.7" stroke-dasharray="4 3"/><circle cx="85.5" cy="201.31" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="88.25" cy="201.07" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="91" cy="200.82" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="93.75" cy="200.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="96.5" cy="200.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="99.25" cy="200.08" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="102" cy="199.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="104.75" cy="199.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="107.5" cy="199.32" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="110.25" cy="199.07" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="113" cy="198.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="115.75" cy="198.54" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="118.5" cy="198.28" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="121.25" cy="198" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="124" cy="197.73" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="126.75" cy="197.45" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="129.5" cy="197.16" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="132.25" cy="196.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="135" cy="196.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="137.75" cy="196.28" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="140.5" cy="195.97" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="143.25" cy="195.65" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="146" cy="195.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="148.75" cy="195" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="151.5" cy="194.66" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="154.25" cy="194.31" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="157" cy="193.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="159.75" cy="193.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="162.5" cy="193.2" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="165.25" cy="192.8" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="168" cy="192.39" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="170.75" cy="191.97" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="173.5" cy="191.53" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="176.25" cy="191.08" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="179" cy="190.6" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="181.75" cy="190.11" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="184.5" cy="189.59" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="187.25" cy="189.06" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="190" cy="188.5" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="192.75" cy="187.91" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="195.5" cy="187.29" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="198.25" cy="186.64" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="201" cy="185.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="203.75" cy="185.23" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="206.5" cy="184.47" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="209.25" cy="183.66" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="182.8" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="214.75" cy="181.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="217.5" cy="180.9" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="220.25" cy="179.86" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="223" cy="178.74" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="225.75" cy="177.53" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="228.5" cy="176.23" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="231.25" cy="174.82" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="234" cy="173.29" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="236.75" cy="171.62" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="239.5" cy="169.8" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="242.25" cy="167.79" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="245" cy="165.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="247.75" cy="163.12" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="250.5" cy="160.39" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="253.25" cy="157.32" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="256" cy="153.87" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="258.75" cy="149.96" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="261.5" cy="145.51" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="264.25" cy="140.41" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="267" cy="134.55" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="269.75" cy="127.79" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.5" cy="120" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="275.25" cy="111.08" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="101.07" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="280.75" cy="90.22" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="283.5" cy="79.29" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="286.25" cy="69.66" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="289" cy="63.25" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="291.75" cy="61.66" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.5" cy="65.2" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="297.25" cy="72.66" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="300" cy="82.2" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="302.75" cy="92.23" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="305.5" cy="101.8" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.25" cy="110.48" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="311" cy="118.16" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="313.75" cy="124.87" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.5" cy="130.71" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="319.25" cy="135.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="322" cy="140.27" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="324.75" cy="144.19" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="327.5" cy="147.65" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.25" cy="150.72" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="333" cy="153.46" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="335.75" cy="155.92" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="338.5" cy="158.13" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="341.25" cy="160.14" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="344" cy="161.96" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="346.75" cy="163.62" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="349.5" cy="165.14" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.25" cy="166.54" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="355" cy="167.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="357.75" cy="169.02" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="360.5" cy="170.13" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="363.25" cy="171.16" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="366" cy="172.12" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="368.75" cy="173.01" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="371.5" cy="173.85" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.25" cy="174.64" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="377" cy="175.38" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.75" cy="176.08" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="382.5" cy="176.74" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="385.25" cy="177.36" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="388" cy="177.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="390.75" cy="178.51" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="393.5" cy="179.04" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="396.25" cy="179.54" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="399" cy="180.02" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.75" cy="180.48" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="404.5" cy="180.92" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="407.25" cy="181.34" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="410" cy="181.74" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="412.75" cy="182.12" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="415.5" cy="182.49" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="418.25" cy="182.84" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="421" cy="183.18" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="183.5" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="426.5" cy="183.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="429.25" cy="184.11" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="432" cy="184.4" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="434.75" cy="184.68" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.5" cy="184.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="440.25" cy="185.21" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="443" cy="185.46" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="445.75" cy="185.71" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="448.5" cy="185.94" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="451.25" cy="186.17" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="454" cy="186.39" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="456.75" cy="186.6" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="459.5" cy="186.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="462.25" cy="187.01" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="187.21" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="467.75" cy="187.39" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="470.5" cy="187.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="473.25" cy="187.76" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="476" cy="187.93" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="478.75" cy="188.1" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="481.5" cy="188.26" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="484.25" cy="188.42" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="487" cy="188.58" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="489.75" cy="188.73" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="492.5" cy="188.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="495.25" cy="189.02" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="498" cy="189.16" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="500.75" cy="189.3" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="503.5" cy="189.44" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="506.25" cy="189.57" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="509" cy="189.69" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="511.75" cy="189.82" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="514.5" cy="189.94" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="517.25" cy="190.06" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><polyline points="85.5,201.31 88.25,201.07 91,200.82 93.75,200.58 96.5,200.33 99.25,200.08 102,199.83 104.75,199.58 107.5,199.32 110.25,199.07 113,198.81 115.75,198.54 118.5,198.28 121.25,198 124,197.73 126.75,197.45 129.5,197.16 132.25,196.88 135,196.58 137.75,196.28 140.5,195.97 143.25,195.65 146,195.33 148.75,195 151.5,194.66 154.25,194.31 157,193.95 159.75,193.58 162.5,193.2 165.25,192.8 168,192.39 170.75,191.97 173.5,191.53 176.25,191.08 179,190.6 181.75,190.11 184.5,189.59 187.25,189.06 190,188.5 192.75,187.91 195.5,187.29 198.25,186.64 201,185.95 203.75,185.23 206.5,184.47 209.25,183.66 212,182.8 214.75,181.88 217.5,180.9 220.25,179.86 223,178.74 225.75,177.53 228.5,176.23 231.25,174.82 234,173.29 236.75,171.62 239.5,169.8 242.25,167.79 245,165.58 247.75,163.12 250.5,160.39 253.25,157.33 256,153.97 258.75,150.42 261.5,146.94 264.25,143.76 267,141.34 269.75,140.25 272.5,140.93 275.25,143.28 278,146.75 280.75,150.58 283.5,154.1 286.25,156.91 289,158.84 291.75,159.88 294.5,160.07 297.25,159.44 300,158.01 302.75,155.87 305.5,153.2 308.25,150.35 311,147.79 313.75,146.04 316.5,145.42 319.25,145.97 322,147.32 324.75,148.95 327.5,150.51 330.25,152.09 333,153.91 335.75,156.01 338.5,158.14 341.25,160.14 344,161.96 346.75,163.62 349.5,165.14 352.25,166.54 355,167.83 357.75,169.02 360.5,170.13 363.25,171.16 366,172.12 368.75,173.01 371.5,173.85 374.25,174.64 377,175.38 379.75,176.08 382.5,176.74 385.25,177.36 388,177.95 390.75,178.51 393.5,179.04 396.25,179.54 399,180.02 401.75,180.48 404.5,180.92 407.25,181.34 410,181.74 412.75,182.12 415.5,182.49 418.25,182.84 421,183.18 423.75,183.5 426.5,183.81 429.25,184.11 432,184.4 434.75,184.68 437.5,184.95 440.25,185.21 443,185.46 445.75,185.71 448.5,185.94 451.25,186.17 454,186.39 456.75,186.6 459.5,186.81 462.25,187.01 465,187.21 467.75,187.39 470.5,187.58 473.25,187.76 476,187.93 478.75,188.1 481.5,188.26 484.25,188.42 487,188.58 489.75,188.73 492.5,188.88 495.25,189.02 498,189.16 500.75,189.3 503.5,189.44 506.25,189.57 509,189.69 511.75,189.82 514.5,189.94 517.25,190.06" fill="none" stroke="#1f5f8b" stroke-width="1.7"/><circle cx="85.5" cy="201.31" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="88.25" cy="201.07" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="91" cy="200.82" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="93.75" cy="200.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="96.5" cy="200.33" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="99.25" cy="200.08" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="102" cy="199.83" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="104.75" cy="199.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="107.5" cy="199.32" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="110.25" cy="199.07" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="113" cy="198.81" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="115.75" cy="198.54" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="118.5" cy="198.28" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="121.25" cy="198" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="124" cy="197.73" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="126.75" cy="197.45" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="129.5" cy="197.16" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="132.25" cy="196.88" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="135" cy="196.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="137.75" cy="196.28" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="140.5" cy="195.97" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="143.25" cy="195.65" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="146" cy="195.33" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="148.75" cy="195" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="151.5" cy="194.66" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="154.25" cy="194.31" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="157" cy="193.95" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="159.75" cy="193.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="162.5" cy="193.2" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="165.25" cy="192.8" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="168" cy="192.39" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="170.75" cy="191.97" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="173.5" cy="191.53" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="176.25" cy="191.08" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="179" cy="190.6" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="181.75" cy="190.11" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="184.5" cy="189.59" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="187.25" cy="189.06" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="190" cy="188.5" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="192.75" cy="187.91" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="195.5" cy="187.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="198.25" cy="186.64" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="201" cy="185.95" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="203.75" cy="185.23" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="206.5" cy="184.47" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="209.25" cy="183.66" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="182.8" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="214.75" cy="181.88" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="217.5" cy="180.9" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="220.25" cy="179.86" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="223" cy="178.74" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="225.75" cy="177.53" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="228.5" cy="176.23" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="231.25" cy="174.82" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="234" cy="173.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="236.75" cy="171.62" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="239.5" cy="169.8" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="242.25" cy="167.79" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="245" cy="165.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="247.75" cy="163.12" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="250.5" cy="160.39" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="253.25" cy="157.33" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="256" cy="153.97" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="258.75" cy="150.42" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="261.5" cy="146.94" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="264.25" cy="143.76" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="267" cy="141.34" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="269.75" cy="140.25" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.5" cy="140.93" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="275.25" cy="143.28" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="146.75" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="280.75" cy="150.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="283.5" cy="154.1" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="286.25" cy="156.91" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="289" cy="158.84" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="291.75" cy="159.88" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.5" cy="160.07" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="297.25" cy="159.44" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="300" cy="158.01" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="302.75" cy="155.87" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="305.5" cy="153.2" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.25" cy="150.35" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="311" cy="147.79" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="313.75" cy="146.04" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.5" cy="145.42" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="319.25" cy="145.97" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="322" cy="147.32" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="324.75" cy="148.95" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="327.5" cy="150.51" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.25" cy="152.09" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="333" cy="153.91" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="335.75" cy="156.01" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="338.5" cy="158.14" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="341.25" cy="160.14" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="344" cy="161.96" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="346.75" cy="163.62" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="349.5" cy="165.14" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.25" cy="166.54" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="355" cy="167.83" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="357.75" cy="169.02" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="360.5" cy="170.13" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="363.25" cy="171.16" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="366" cy="172.12" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="368.75" cy="173.01" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="371.5" cy="173.85" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.25" cy="174.64" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="377" cy="175.38" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.75" cy="176.08" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="382.5" cy="176.74" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="385.25" cy="177.36" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="388" cy="177.95" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="390.75" cy="178.51" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="393.5" cy="179.04" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="396.25" cy="179.54" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="399" cy="180.02" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.75" cy="180.48" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="404.5" cy="180.92" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="407.25" cy="181.34" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="410" cy="181.74" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="412.75" cy="182.12" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="415.5" cy="182.49" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="418.25" cy="182.84" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="421" cy="183.18" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="183.5" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="426.5" cy="183.81" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="429.25" cy="184.11" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="432" cy="184.4" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="434.75" cy="184.68" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.5" cy="184.95" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="440.25" cy="185.21" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="443" cy="185.46" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="445.75" cy="185.71" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="448.5" cy="185.94" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="451.25" cy="186.17" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="454" cy="186.39" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="456.75" cy="186.6" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="459.5" cy="186.81" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="462.25" cy="187.01" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="187.21" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="467.75" cy="187.39" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="470.5" cy="187.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="473.25" cy="187.76" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="476" cy="187.93" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="478.75" cy="188.1" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="481.5" cy="188.26" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="484.25" cy="188.42" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="487" cy="188.58" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="489.75" cy="188.73" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="492.5" cy="188.88" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="495.25" cy="189.02" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="498" cy="189.16" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="500.75" cy="189.3" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="503.5" cy="189.44" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="506.25" cy="189.57" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="509" cy="189.69" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="511.75" cy="189.82" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="514.5" cy="189.94" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="517.25" cy="190.06" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="261.5" cy="145.51" r="2.6" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="252.5" y="136.51" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;">P</text><circle cx="337.4" cy="157.27" r="2.6" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="341.4" y="148.27" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;">Q</text><text x="298.9" y="62" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Operating range</text><rect x="468" y="66" width="98" height="37" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="473" y1="77" x2="488" y2="77" stroke="#888" stroke-width="2.0"/><text x="492" y="79" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Without CBDs</text><line x1="473" y1="90" x2="488" y2="90" stroke="#1f5f8b" stroke-width="2.0"/><text x="492" y="92" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">With CBDs</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.4   ·   Figure 8.4</text></svg><figcaption class="figcap">Figure 8.4 · Transfer function with and without optimal CBDs</figcaption></figure><p>Under the optimal frequency coverage rate, βₒₚₜ = 0.2, the spatial variation of the objective function value with the damping ratio ξd and frequency deviation Δ is shown in Figure 5. The deviation rate of the objective function value is less than 5% when the requirements of (17) are satisfied, which are taken as the design requirements such that</p><div class="eq"><span class="n">(18)</span>Δₒₚₜ − 0.05 < Δ < Δₒₚₜ + 0.05;   ξdₒₚₜ − 0.02 < ξd < ξdₒₚₜ + 0.02</div><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Objective function at optimal coverage"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Objective function versus frequency deviation and damping ratio</text><text x="130" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">βopt = 0.2</text><text x="130" y="44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Δopt = 0.12</text><text x="130" y="56" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξdopt = 0.05</text><polyline points="50,98 62,120.36 74,138.86 86,153.51 98,164.3 110,171.23 122,174.31 134,173.52 146,168.89 158,160.39 170,148.04 182,131.83 194,111.77" fill="none" stroke="#1f5f8b" stroke-width="1.0"/><polyline points="53,99.5 65,121.86 77,140.36 89,155.01 101,165.8 113,172.73 125,175.81 137,175.02 149,170.39 161,161.89 173,149.54 185,133.33 197,113.27" fill="none" stroke="#2a6fa8" stroke-width="1.0"/><polyline points="56,99 68,121.36 80,139.86 92,154.51 104,165.3 116,172.23 128,175.31 140,174.52 152,169.89 164,161.39 176,149.04 188,132.83 200,112.77" fill="none" stroke="#3b82b8" stroke-width="1.0"/><polyline points="59,96.5 71,118.86 83,137.36 95,152.01 107,162.8 119,169.73 131,172.81 143,172.02 155,167.39 167,158.89 179,146.54 191,130.33 203,110.27" fill="none" stroke="#5b9bc4" stroke-width="1.0"/><polyline points="62,92 74,114.36 86,132.86 98,147.51 110,158.3 122,165.23 134,168.31 146,167.52 158,162.89 170,154.39 182,142.04 194,125.83 206,105.77" fill="none" stroke="#8fb6cc" stroke-width="1.0"/><polyline points="65,85.5 77,107.86 89,126.36 101,141.01 113,151.8 125,158.73 137,161.81 149,161.02 161,156.39 173,147.89 185,135.54 197,119.33 209,99.27" fill="none" stroke="#c4cbd0" stroke-width="1.0"/><polyline points="68,81 80,99.36 92,117.86 104,132.51 116,143.3 128,150.23 140,153.31 152,152.52 164,147.89 176,139.39 188,127.04 200,110.83 212,90.77" fill="none" stroke="#d9a86a" stroke-width="1.0"/><polyline points="71,79.5 83,88.86 95,107.36 107,122.01 119,132.8 131,139.73 143,142.81 155,142.02 167,137.39 179,128.89 191,116.54 203,100.33 215,80.27" fill="none" stroke="#d98416" stroke-width="1.0"/><polyline points="74,78 86,76.83 98,94.86 110,109.51 122,120.3 134,127.23 146,130.31 158,129.52 170,124.89 182,116.39 194,104.04 206,87.83 218,67.77" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="50,98 53,99.5 56,99 59,96.5 62,92 65,85.5 68,81 71,79.5 74,78" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="62,120.36 65,121.86 68,121.36 71,118.86 74,114.36 77,107.86 80,99.36 83,88.86 86,76.83" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="74,138.86 77,140.36 80,139.86 83,137.36 86,132.86 89,126.36 92,117.86 95,107.36 98,94.86" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="86,153.51 89,155.01 92,154.51 95,152.01 98,147.51 101,141.01 104,132.51 107,122.01 110,109.51" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="98,164.3 101,165.8 104,165.3 107,162.8 110,158.3 113,151.8 116,143.3 119,132.8 122,120.3" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="110,171.23 113,172.73 116,172.23 119,169.73 122,165.23 125,158.73 128,150.23 131,139.73 134,127.23" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="122,174.31 125,175.81 128,175.31 131,172.81 134,168.31 137,161.81 140,153.31 143,142.81 146,130.31" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="134,173.52 137,175.02 140,174.52 143,172.02 146,167.52 149,161.02 152,152.52 155,142.02 158,129.52" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="146,168.89 149,170.39 152,169.89 155,167.39 158,162.89 161,156.39 164,147.89 167,137.39 170,124.89" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="158,160.39 161,161.89 164,161.39 167,158.89 170,154.39 173,147.89 176,139.39 179,128.89 182,116.39" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="170,148.04 173,149.54 176,149.04 179,146.54 182,142.04 185,135.54 188,127.04 191,116.54 194,104.04" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="182,131.83 185,133.33 188,132.83 191,130.33 194,125.83 197,119.33 200,110.83 203,100.33 206,87.83" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><polyline points="194,111.77 197,113.27 200,112.77 203,110.27 206,105.77 209,99.27 212,90.77 215,80.27 218,67.77" fill="none" stroke="#4a4a4a" stroke-width="0.6"/><line x1="45" y1="205" x2="200" y2="205" stroke="#2a2a2a" stroke-width="1.0"/><line x1="45" y1="205" x2="45" y2="62" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd5)"/><text x="50" y="214" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">−0.1</text><text x="86" y="214" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0</text><text x="122" y="214" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><text x="158" y="214" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><text x="194" y="214" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><text x="122" y="228" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Δ</text><text x="38" y="58" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><text x="39" y="186" text-anchor="end" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><text x="39" y="102" text-anchor="end" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">1.0</text><text x="221" y="195" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξd</text><text x="216" y="180" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><text x="203" y="208" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">0</text><text x="128" y="246" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Surface F(Δ, ξd)</text><rect x="268" y="50" width="178" height="150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="268" y1="200" x2="446" y2="200" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="200" x2="268" y2="200" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="202.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="268" y1="170" x2="446" y2="170" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="170" x2="268" y2="170" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="172.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="268" y1="140" x2="446" y2="140" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="140" x2="268" y2="140" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="142.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="268" y1="110" x2="446" y2="110" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="110" x2="268" y2="110" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="112.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="268" y1="80" x2="446" y2="80" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="80" x2="268" y2="80" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="82.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.9</text><line x1="268" y1="50" x2="446" y2="50" stroke="#dcdcdc" stroke-width="0.5"/><line x1="265" y1="50" x2="268" y2="50" stroke="#2a2a2a" stroke-width="0.7"/><text x="262" y="52.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="268" y1="200" x2="268" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="268" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="312.5" y1="200" x2="312.5" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="312.5" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.05</text><line x1="357" y1="200" x2="357" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="357" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="401.5" y1="200" x2="401.5" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="401.5" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.15</text><line x1="446" y1="200" x2="446" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="446" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><text x="357" y="223" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξd</text><text x="238" y="125.0" transform="rotate(-90 238 125.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">F value</text><polyline points="268,190.63 272.45,190.7 276.9,190.75 281.35,190.8 285.8,190.83 290.25,190.85 294.7,190.86 299.15,190.86 303.6,190.84 308.05,190.81 312.5,190.77 316.95,190.72 321.4,190.66 325.85,190.59 330.3,190.5 334.75,190.4 339.2,190.29 343.65,190.17 348.1,190.03 352.55,189.89 357,189.73 361.45,189.56 365.9,189.38 370.35,189.19 374.8,188.98 379.25,188.77 383.7,188.54 388.15,188.3 392.6,188.05 397.05,187.78 401.5,187.51 405.95,187.22 410.4,186.92 414.85,186.61 419.3,186.29 423.75,185.96 428.2,185.62 432.65,185.26 437.1,184.9 441.55,184.52 446,184.13" fill="none" stroke="#1f5f8b" stroke-width="1.7"/><circle cx="268" cy="190.63" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.45" cy="190.7" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="276.9" cy="190.75" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="281.35" cy="190.8" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="190.83" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.25" cy="190.85" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.7" cy="190.86" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="299.15" cy="190.86" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.6" cy="190.84" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.05" cy="190.81" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.5" cy="190.77" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.95" cy="190.72" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="321.4" cy="190.66" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="325.85" cy="190.59" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.3" cy="190.5" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="334.75" cy="190.4" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="339.2" cy="190.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="343.65" cy="190.17" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.1" cy="190.03" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.55" cy="189.89" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="357" cy="189.73" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="361.45" cy="189.56" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="365.9" cy="189.38" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="370.35" cy="189.19" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.8" cy="188.98" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.25" cy="188.77" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.7" cy="188.54" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="388.15" cy="188.3" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="392.6" cy="188.05" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.05" cy="187.78" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.5" cy="187.51" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="405.95" cy="187.22" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="410.4" cy="186.92" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="414.85" cy="186.61" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="419.3" cy="186.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="185.96" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="428.2" cy="185.62" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="432.65" cy="185.26" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.1" cy="184.9" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="441.55" cy="184.52" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="446" cy="184.13" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="297" y="66" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Δ = −0.1</text><polyline points="268,199.76 272.45,199.8 276.9,199.83 281.35,199.86 285.8,199.88 290.25,199.88 294.7,199.88 299.15,199.87 303.6,199.85 308.05,199.82 312.5,199.77 316.95,199.73 321.4,199.67 325.85,199.6 330.3,199.52 334.75,199.43 339.2,199.34 343.65,199.23 348.1,199.11 352.55,198.99 357,198.86 361.45,198.71 365.9,198.56 370.35,198.4 374.8,198.23 379.25,198.05 383.7,197.86 388.15,197.66 392.6,197.45 397.05,197.23 401.5,197.01 405.95,196.77 410.4,196.53 414.85,196.27 419.3,196.01 423.75,195.74 428.2,195.46 432.65,195.17 437.1,194.87 441.55,194.56 446,194.25" fill="none" stroke="#2e7d4f" stroke-width="1.7"/><circle cx="268" cy="199.76" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.45" cy="199.8" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="276.9" cy="199.83" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="281.35" cy="199.86" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="199.88" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.25" cy="199.88" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.7" cy="199.88" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="299.15" cy="199.87" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.6" cy="199.85" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.05" cy="199.82" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.5" cy="199.77" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.95" cy="199.73" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="321.4" cy="199.67" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="325.85" cy="199.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.3" cy="199.52" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="334.75" cy="199.43" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="339.2" cy="199.34" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="343.65" cy="199.23" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.1" cy="199.11" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.55" cy="198.99" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="357" cy="198.86" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="361.45" cy="198.71" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="365.9" cy="198.56" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="370.35" cy="198.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.8" cy="198.23" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.25" cy="198.05" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.7" cy="197.86" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="388.15" cy="197.66" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="392.6" cy="197.45" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.05" cy="197.23" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.5" cy="197.01" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="405.95" cy="196.77" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="410.4" cy="196.53" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="414.85" cy="196.27" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="419.3" cy="196.01" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="195.74" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="428.2" cy="195.46" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="432.65" cy="195.17" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.1" cy="194.87" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="441.55" cy="194.56" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="446" cy="194.25" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="303" y="132" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2e7d4f;">Δ = 0</text><polyline points="268,175.73 272.45,175.78 276.9,175.82 281.35,175.84 285.8,175.86 290.25,175.87 294.7,175.87 299.15,175.86 303.6,175.84 308.05,175.81 312.5,175.78 316.95,175.72 321.4,175.66 325.85,175.59 330.3,175.51 334.75,175.42 339.2,175.32 343.65,175.21 348.1,175.1 352.55,174.97 357,174.83 361.45,174.68 365.9,174.52 370.35,174.35 374.8,174.17 379.25,173.98 383.7,173.78 388.15,173.57 392.6,173.35 397.05,173.12 401.5,172.89 405.95,172.64 410.4,172.38 414.85,172.11 419.3,171.84 423.75,171.55 428.2,171.26 432.65,170.95 437.1,170.64 441.55,170.32 446,169.98" fill="none" stroke="#d98416" stroke-width="1.7"/><circle cx="268" cy="175.73" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.45" cy="175.78" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="276.9" cy="175.82" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="281.35" cy="175.84" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="175.86" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.25" cy="175.87" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.7" cy="175.87" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="299.15" cy="175.86" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.6" cy="175.84" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.05" cy="175.81" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.5" cy="175.78" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.95" cy="175.72" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="321.4" cy="175.66" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="325.85" cy="175.59" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.3" cy="175.51" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="334.75" cy="175.42" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="339.2" cy="175.32" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="343.65" cy="175.21" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.1" cy="175.1" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.55" cy="174.97" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="357" cy="174.83" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="361.45" cy="174.68" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="365.9" cy="174.52" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="370.35" cy="174.35" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.8" cy="174.17" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.25" cy="173.98" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.7" cy="173.78" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="388.15" cy="173.57" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="392.6" cy="173.35" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.05" cy="173.12" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.5" cy="172.89" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="405.95" cy="172.64" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="410.4" cy="172.38" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="414.85" cy="172.11" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="419.3" cy="171.84" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="171.55" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="428.2" cy="171.26" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="432.65" cy="170.95" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.1" cy="170.64" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="441.55" cy="170.32" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="446" cy="169.98" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><text x="348" y="152" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#d98416;">Δ = 0.2</text><polyline points="268,190.74 272.45,190.79 276.9,190.83 281.35,190.85 285.8,190.87 290.25,190.88 294.7,190.88 299.15,190.87 303.6,190.85 308.05,190.82 312.5,190.77 316.95,190.73 321.4,190.67 325.85,190.6 330.3,190.52 334.75,190.43 339.2,190.33 343.65,190.22 348.1,190.11 352.55,189.98 357,189.84 361.45,189.7 365.9,189.54 370.35,189.38 374.8,189.2 379.25,189.02 383.7,188.83 388.15,188.63 392.6,188.41 397.05,188.19 401.5,187.96 405.95,187.72 410.4,187.47 414.85,187.22 419.3,186.95 423.75,186.67 428.2,186.39 432.65,186.09 437.1,185.79 441.55,185.48 446,185.16" fill="none" stroke="#888" stroke-width="1.7" stroke-dasharray="4 3"/><circle cx="268" cy="190.74" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="272.45" cy="190.79" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="276.9" cy="190.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="281.35" cy="190.85" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="190.87" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.25" cy="190.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="294.7" cy="190.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="299.15" cy="190.87" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="303.6" cy="190.85" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="308.05" cy="190.82" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.5" cy="190.77" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="316.95" cy="190.73" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="321.4" cy="190.67" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="325.85" cy="190.6" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.3" cy="190.52" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="334.75" cy="190.43" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="339.2" cy="190.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="343.65" cy="190.22" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.1" cy="190.11" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="352.55" cy="189.98" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="357" cy="189.84" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="361.45" cy="189.7" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="365.9" cy="189.54" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="370.35" cy="189.38" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="374.8" cy="189.2" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="379.25" cy="189.02" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.7" cy="188.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="388.15" cy="188.63" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="392.6" cy="188.41" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.05" cy="188.19" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="401.5" cy="187.96" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="405.95" cy="187.72" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="410.4" cy="187.47" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="414.85" cy="187.22" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="419.3" cy="186.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="423.75" cy="186.67" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="428.2" cy="186.39" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="432.65" cy="186.09" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="437.1" cy="185.79" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="441.55" cy="185.48" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="446" cy="185.16" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><text x="362" y="184" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Δopt = 0.12</text><text x="398" y="62" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">β = βopt = 0.2</text><text x="356" y="246" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Sections versus ξd</text><rect x="502" y="50" width="150" height="150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="502" y1="200" x2="652" y2="200" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="200" x2="502" y2="200" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="202.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="502" y1="170" x2="652" y2="170" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="170" x2="502" y2="170" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="172.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="502" y1="140" x2="652" y2="140" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="140" x2="502" y2="140" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="142.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="502" y1="110" x2="652" y2="110" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="110" x2="502" y2="110" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="112.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="502" y1="80" x2="652" y2="80" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="80" x2="502" y2="80" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="82.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.9</text><line x1="502" y1="50" x2="652" y2="50" stroke="#dcdcdc" stroke-width="0.5"/><line x1="499" y1="50" x2="502" y2="50" stroke="#2a2a2a" stroke-width="0.7"/><text x="496" y="52.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="502" y1="200" x2="502" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="502" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">−0.1</text><line x1="539.5" y1="200" x2="539.5" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="539.5" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="577" y1="200" x2="577" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="577" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="614.5" y1="200" x2="614.5" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="614.5" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="652" y1="200" x2="652" y2="203" stroke="#2a2a2a" stroke-width="0.7"/><text x="652" y="211" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><text x="577" y="223" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Δ</text><text x="472" y="125.0" transform="rotate(-90 472 125.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">F value</text><polyline points="502,92.05 505.75,97.15 509.5,102.02 513.25,106.67 517,111.09 520.75,115.28 524.5,119.25 528.25,122.99 532,126.5 535.75,129.79 539.5,132.85 543.25,135.68 547,138.29 550.75,140.67 554.5,142.82 558.25,144.75 562,146.45 565.75,147.92 569.5,149.17 573.25,150.19 577,150.98 580.75,151.55 584.5,151.89 588.25,152 592,151.89 595.75,151.55 599.5,150.98 603.25,150.19 607,149.17 610.75,147.92 614.5,146.45 618.25,144.75 622,142.82 625.75,140.67 629.5,138.29 633.25,135.68 637,132.85 640.75,129.79 644.5,126.5 648.25,122.99 652,119.25" fill="none" stroke="#1f5f8b" stroke-width="1.7"/><circle cx="502" cy="92.05" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="505.75" cy="97.15" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="509.5" cy="102.02" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="513.25" cy="106.67" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="517" cy="111.09" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="520.75" cy="115.28" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="524.5" cy="119.25" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="528.25" cy="122.99" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="532" cy="126.5" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="535.75" cy="129.79" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="539.5" cy="132.85" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="543.25" cy="135.68" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="547" cy="138.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="550.75" cy="140.67" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="554.5" cy="142.82" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="558.25" cy="144.75" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="562" cy="146.45" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="565.75" cy="147.92" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="569.5" cy="149.17" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="573.25" cy="150.19" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="577" cy="150.98" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="580.75" cy="151.55" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="584.5" cy="151.89" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="588.25" cy="152" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="592" cy="151.89" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="595.75" cy="151.55" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="599.5" cy="150.98" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="603.25" cy="150.19" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="607" cy="149.17" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="610.75" cy="147.92" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="614.5" cy="146.45" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="618.25" cy="144.75" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="622" cy="142.82" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="625.75" cy="140.67" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="629.5" cy="138.29" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="633.25" cy="135.68" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="637" cy="132.85" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="640.75" cy="129.79" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="644.5" cy="126.5" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="648.25" cy="122.99" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="652" cy="119.25" r="0" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><text x="540" y="72" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">ξd = 0.01</text><polyline points="502,123.1 505.75,127.6 509.5,131.9 513.25,136 517,139.9 520.75,143.6 524.5,147.1 528.25,150.4 532,153.5 535.75,156.4 539.5,159.1 543.25,161.6 547,163.9 550.75,166 554.5,167.9 558.25,169.6 562,171.1 565.75,172.4 569.5,173.5 573.25,174.4 577,175.1 580.75,175.6 584.5,175.9 588.25,176 592,175.9 595.75,175.6 599.5,175.1 603.25,174.4 607,173.5 610.75,172.4 614.5,171.1 618.25,169.6 622,167.9 625.75,166 629.5,163.9 633.25,161.6 637,159.1 640.75,156.4 644.5,153.5 648.25,150.4 652,147.1" fill="none" stroke="#2e7d4f" stroke-width="1.7"/><circle cx="502" cy="123.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="505.75" cy="127.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="509.5" cy="131.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="513.25" cy="136" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="517" cy="139.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="520.75" cy="143.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="524.5" cy="147.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="528.25" cy="150.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="532" cy="153.5" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="535.75" cy="156.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="539.5" cy="159.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="543.25" cy="161.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="547" cy="163.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="550.75" cy="166" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="554.5" cy="167.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="558.25" cy="169.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="562" cy="171.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="565.75" cy="172.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="569.5" cy="173.5" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="573.25" cy="174.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="577" cy="175.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="580.75" cy="175.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="584.5" cy="175.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="588.25" cy="176" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="592" cy="175.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="595.75" cy="175.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="599.5" cy="175.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="603.25" cy="174.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="607" cy="173.5" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="610.75" cy="172.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="614.5" cy="171.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="618.25" cy="169.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="622" cy="167.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="625.75" cy="166" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="629.5" cy="163.9" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="633.25" cy="161.6" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="637" cy="159.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="640.75" cy="156.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="644.5" cy="153.5" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="648.25" cy="150.4" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="652" cy="147.1" r="0" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="544" y="102" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2e7d4f;">ξd = 0.02</text><polyline points="502,143.39 505.75,147.44 509.5,151.31 513.25,155 517,158.51 520.75,161.84 524.5,164.99 528.25,167.96 532,170.75 535.75,173.36 539.5,175.79 543.25,178.04 547,180.11 550.75,182 554.5,183.71 558.25,185.24 562,186.59 565.75,187.76 569.5,188.75 573.25,189.56 577,190.19 580.75,190.64 584.5,190.91 588.25,191 592,190.91 595.75,190.64 599.5,190.19 603.25,189.56 607,188.75 610.75,187.76 614.5,186.59 618.25,185.24 622,183.71 625.75,182 629.5,180.11 633.25,178.04 637,175.79 640.75,173.36 644.5,170.75 648.25,167.96 652,164.99" fill="none" stroke="#d98416" stroke-width="1.7"/><circle cx="502" cy="143.39" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="505.75" cy="147.44" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="509.5" cy="151.31" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="513.25" cy="155" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="517" cy="158.51" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="520.75" cy="161.84" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="524.5" cy="164.99" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="528.25" cy="167.96" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="532" cy="170.75" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="535.75" cy="173.36" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="539.5" cy="175.79" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="543.25" cy="178.04" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="547" cy="180.11" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="550.75" cy="182" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="554.5" cy="183.71" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="558.25" cy="185.24" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="562" cy="186.59" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="565.75" cy="187.76" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="569.5" cy="188.75" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="573.25" cy="189.56" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="577" cy="190.19" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="580.75" cy="190.64" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="584.5" cy="190.91" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="588.25" cy="191" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="592" cy="190.91" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="595.75" cy="190.64" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="599.5" cy="190.19" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="603.25" cy="189.56" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="607" cy="188.75" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="610.75" cy="187.76" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="614.5" cy="186.59" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="618.25" cy="185.24" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="622" cy="183.71" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="625.75" cy="182" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="629.5" cy="180.11" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="633.25" cy="178.04" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="637" cy="175.79" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="640.75" cy="173.36" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="644.5" cy="170.75" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="648.25" cy="167.96" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><circle cx="652" cy="164.99" r="0" fill="#d98416" stroke="#2a2a2a" stroke-width="0"/><text x="558" y="132" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#d98416;">ξd = 0.1</text><polyline points="502,148.15 505.75,152.05 509.5,155.78 513.25,159.33 517,162.71 520.75,165.92 524.5,168.95 528.25,171.81 532,174.5 535.75,177.01 539.5,179.35 543.25,181.52 547,183.51 550.75,185.33 554.5,186.98 558.25,188.45 562,189.75 565.75,190.88 569.5,191.83 573.25,192.61 577,193.22 580.75,193.65 584.5,193.91 588.25,194 592,193.91 595.75,193.65 599.5,193.22 603.25,192.61 607,191.83 610.75,190.88 614.5,189.75 618.25,188.45 622,186.98 625.75,185.33 629.5,183.51 633.25,181.52 637,179.35 640.75,177.01 644.5,174.5 648.25,171.81 652,168.95" fill="none" stroke="#888" stroke-width="1.7" stroke-dasharray="4 3"/><circle cx="502" cy="148.15" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="505.75" cy="152.05" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="509.5" cy="155.78" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="513.25" cy="159.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="517" cy="162.71" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="520.75" cy="165.92" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="524.5" cy="168.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="528.25" cy="171.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="532" cy="174.5" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="535.75" cy="177.01" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="539.5" cy="179.35" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="543.25" cy="181.52" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="547" cy="183.51" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="550.75" cy="185.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="554.5" cy="186.98" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="558.25" cy="188.45" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="562" cy="189.75" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="565.75" cy="190.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="569.5" cy="191.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="573.25" cy="192.61" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="577" cy="193.22" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="580.75" cy="193.65" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="584.5" cy="193.91" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="588.25" cy="194" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="592" cy="193.91" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="595.75" cy="193.65" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="599.5" cy="193.22" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="603.25" cy="192.61" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="607" cy="191.83" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="610.75" cy="190.88" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="614.5" cy="189.75" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="618.25" cy="188.45" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="622" cy="186.98" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="625.75" cy="185.33" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="629.5" cy="183.51" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="633.25" cy="181.52" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="637" cy="179.35" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="640.75" cy="177.01" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="644.5" cy="174.5" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="648.25" cy="171.81" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><circle cx="652" cy="168.95" r="0" fill="#888" stroke="#2a2a2a" stroke-width="0"/><text x="568" y="174" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">ξdopt = 0.05</text><text x="585" y="62" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">β = βopt = 0.2</text><text x="576" y="246" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(c) Sections versus Δ</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.5   ·   Figure 8.5</text></svg><figcaption class="figcap">Figure 8.5 · Objective function at optimal coverage</figcaption></figure><p>As shown in Figure 6, a CBD mainly consists of hanger rods, a steel coal bucket, elastic elements, and dampers. The hanger rods support the weight of the CBD and simultaneously provide oscillating stiffness. The CBD is horizontally connected to the frame columns by the elastic elements and dampers. The frequency of the CBD is adjusted by adjusting the stiffness of the elastic elements. When the CBD and the frame columns move relative to one another, the dampers provide enhanced damping force to limit the range of movement. The design requirements of the CBD damping ratio are met by adjusting the parameters of the damping elements.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Coal bucket damper schematic"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Schematic diagram of a coal bucket damper</text><rect x="199" y="78" width="12" height="152" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><rect x="254" y="78" width="12" height="152" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><rect x="379" y="78" width="12" height="152" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><rect x="434" y="78" width="12" height="152" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="199,78 259,64 446,64 386,78" fill="#c0392b" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="199,88 259,74 446,74 386,88" fill="#922b21" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="304,70 322,70 356,108 338,108" fill="#e74c3c" stroke="#2a2a2a" stroke-width="0.8"/><line x1="232" y1="86" x2="262" y2="130" stroke="#d4ac0d" stroke-width="3.0"/><line x1="262" y1="86" x2="290" y2="130" stroke="#d4ac0d" stroke-width="3.0"/><line x1="350" y1="86" x2="380" y2="130" stroke="#d4ac0d" stroke-width="3.0"/><line x1="380" y1="86" x2="408" y2="130" stroke="#d4ac0d" stroke-width="3.0"/><polygon points="268,130 400,130 382,190 286,190" fill="#2e8b57" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="268,130 286,122 414,122 400,130" fill="#27ae60" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="278,200 282.67,205 287.33,195 292,205 296.67,195 301.33,205 306,200" fill="none" stroke="#8e44ad" stroke-width="1.1"/><polyline points="362,200 366.67,205 371.33,195 376,205 380.67,195 385.33,205 390,200" fill="none" stroke="#8e44ad" stroke-width="1.1"/><rect x="316" y="194" width="36" height="12" fill="#f5b041" stroke="#2a2a2a" stroke-width="0.9"/><line x1="324" y1="194" x2="324" y2="206" stroke="#b03a2e" stroke-width="0.9"/><line x1="344" y1="194" x2="344" y2="206" stroke="#b03a2e" stroke-width="0.9"/><rect x="246" y="216" width="28" height="10" fill="#2980b9" stroke="#2a2a2a" stroke-width="0.8"/><rect x="371" y="216" width="28" height="10" fill="#2980b9" stroke="#2a2a2a" stroke-width="0.8"/><text x="110" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Beam</text><line x1="136" y1="60" x2="210" y2="76" stroke="#888" stroke-width="0.7"/><text x="330" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coal-bucket beam</text><line x1="304" y1="46" x2="330" y2="68" stroke="#888" stroke-width="0.7"/><text x="505" y="86" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hanger rod</text><line x1="479" y1="84" x2="420" y2="96" stroke="#888" stroke-width="0.7"/><text x="505" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coal bucket</text><line x1="479" y1="130" x2="396" y2="140" stroke="#888" stroke-width="0.7"/><text x="505" y="167" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Damper</text><line x1="479" y1="165" x2="392" y2="172" stroke="#888" stroke-width="0.7"/><text x="505" y="202" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Elastic element</text><line x1="479" y1="200" x2="392" y2="200" stroke="#888" stroke-width="0.7"/><text x="130" y="226" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Connector</text><line x1="156" y1="224" x2="250" y2="221" stroke="#888" stroke-width="0.7"/><text x="130" y="256" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Column</text><line x1="156" y1="254" x2="205" y2="228" stroke="#888" stroke-width="0.7"/><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.6   ·   Figure 8.6</text></svg><figcaption class="figcap">Figure 8.6 · Coal bucket damper schematic</figcaption></figure><p>The CBDs used in the shaking table test are of similar construction to the device illustrated in Figure 6. The elastic element is a simply supported beam made of steel plate, as shown in Figure 7. The horizontal deformation stiffness of each CBD is provided by the swinging stiffness and deformation stiffness of this simply supported beam. Figure 7(a) depicts a simplified mechanical model of the CBD system, yielding the following dynamic equations in the case of a small swing angle:</p><div class="eq"><span class="n">(19)</span>M = −mgh sin θ − kh² sin θ cos θ,</div><div class="eq"><span class="n">(20)</span>M = Jβ,</div><p>where M is the moment of force, m is the suspended mass, g is the gravitational acceleration, h is the height of suspension, θ is the swing angle, k = 48EI/l³ is the elastic deformation stiffness of the simply supported beam, E and I are Young's modulus and section moment of inertia, respectively, J = mh² is the moment of inertia of a pendulum, and β = d²θ/dt² is the angular acceleration of the CBD. The simplified version of (19) can then be written as follows:</p><div class="eq"><span class="n">(21)</span>d²θ/dt² + (g/h) sin θ + (k/m) sin θ cos θ = 0.</div><p>And when the swing angle is small, the result is</p><div class="eq"><span class="n">(22)</span>ω = √(g/h + k/m).</div><p>The detailed construction of the CBDs used in the shaking table test is shown in Figure 7(b). The coal bucket is hoisted to its structural level and connected to the midspan of the steel plate. The simply supported beam constraints are provided by special connectors. The upper left corner of Figure 7(b) shows these connectors, which consist of fixed holes and slotted holes. One end of the steel plate is connected by rivets through the fixed holes, providing a pinned connection, and the other end of the steel plate is connected by rivets through slotted holes, providing a roller connection. All connectors are fixed to the bottom of the frame column. In the shaking table test, three CBDs were arranged in the test model as shown in Figure 7(c). According to the design requirements dictated by the frequency ratio, the frequencies of the CBDs were determined, and then the deformation stiffness of the simply supported beam, calculated using (23), was determined. The stiffness requirement was met by changing the section size of the steel plate, which is shown in Figure 7(b):</p><div class="eq"><span class="n">(23)</span>k = m(λ²ω² − g/h).</div><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Coal bucket dampers in the test model"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Coal bucket dampers in the shaking-table test model</text><text x="120" y="32" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Simplified mechanical model</text><line x1="32" y1="60" x2="128" y2="60" stroke="#2a2a2a" stroke-width="1.2"/><line x1="34" y1="60" x2="40" y2="54" stroke="#888" stroke-width="0.6"/><line x1="42" y1="60" x2="48" y2="54" stroke="#888" stroke-width="0.6"/><line x1="50" y1="60" x2="56" y2="54" stroke="#888" stroke-width="0.6"/><line x1="58" y1="60" x2="64" y2="54" stroke="#888" stroke-width="0.6"/><line x1="66" y1="60" x2="72" y2="54" stroke="#888" stroke-width="0.6"/><line x1="74" y1="60" x2="80" y2="54" stroke="#888" stroke-width="0.6"/><line x1="82" y1="60" x2="88" y2="54" stroke="#888" stroke-width="0.6"/><line x1="90" y1="60" x2="96" y2="54" stroke="#888" stroke-width="0.6"/><line x1="98" y1="60" x2="104" y2="54" stroke="#888" stroke-width="0.6"/><line x1="106" y1="60" x2="112" y2="54" stroke="#888" stroke-width="0.6"/><line x1="114" y1="60" x2="120" y2="54" stroke="#888" stroke-width="0.6"/><line x1="122" y1="60" x2="128" y2="54" stroke="#888" stroke-width="0.6"/><circle cx="80" cy="60" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="80" y1="60" x2="80" y2="172" stroke="#2a2a2a" stroke-width="1.2"/><line x1="80" y1="60" x2="106" y2="168" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><path d="M88 68 Q84 63 80 60" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="91" y="75" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">θ</text><circle cx="74" cy="178" r="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="94" cy="178" r="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="84" y="204" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">m</text><line x1="45" y1="60" x2="45" y2="178" stroke="#888" stroke-width="0.8"/><line x1="41" y1="60" x2="49" y2="60" stroke="#888" stroke-width="0.8"/><line x1="41" y1="178" x2="49" y2="178" stroke="#888" stroke-width="0.8"/><text x="38" y="122" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">h</text><line x1="178" y1="104" x2="178" y2="210" stroke="#7f8c8d" stroke-width="2.0"/><polygon points="170,96 186,96 178,104" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="178" cy="212" r="4" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><path d="M178 104 Q170 156 178 210" fill="none" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="154" y="158" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E, I</text><line x1="198" y1="104" x2="198" y2="210" stroke="#888" stroke-width="0.8"/><line x1="194" y1="104" x2="202" y2="104" stroke="#888" stroke-width="0.8"/><line x1="194" y1="210" x2="202" y2="210" stroke="#888" stroke-width="0.8"/><text x="207" y="160" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">l</text><text x="120" y="248" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Pendulum and beam model</text><text x="354" y="32" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Detailed structure</text><rect x="258" y="96" width="14" height="132" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><rect x="438" y="96" width="14" height="132" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.8"/><rect x="272" y="96" width="166" height="8" fill="#c0392b" stroke="#2a2a2a" stroke-width="0.8"/><line x1="300" y1="104" x2="300" y2="142" stroke="#d4ac0d" stroke-width="2.6"/><line x1="410" y1="104" x2="410" y2="142" stroke="#d4ac0d" stroke-width="2.6"/><rect x="300" y="142" width="110" height="52" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="1.0"/><rect x="276" y="202" width="158" height="12" fill="#aab7b8" stroke="#2a2a2a" stroke-width="0.9"/><rect x="272" y="196" width="26" height="8" fill="#2980b9" stroke="#2a2a2a" stroke-width="0.8"/><rect x="412" y="196" width="26" height="8" fill="#2980b9" stroke="#2a2a2a" stroke-width="0.8"/><rect x="250" y="48" width="82" height="38" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><rect x="258" y="70" width="66" height="8" fill="#7f8c8d" stroke="#2a2a2a" stroke-width="0.6"/><circle cx="268" cy="74" r="2.4" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="278" cy="74" r="2.4" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="290" y="72" width="12" height="4" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="306" y="72" width="12" height="4" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="292" y="61" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fixed / slotted holes</text><text x="292" y="95" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Connector detail</text><text x="470" y="118" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hanger rod</text><text x="470" y="152" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coal bucket</text><text x="470" y="186" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Steel plate</text><text x="300" y="228" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Riveting</text><text x="420" y="228" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hinged</text><line x1="464" y1="116" x2="412" y2="122" stroke="#888" stroke-width="0.7"/><line x1="464" y1="150" x2="408" y2="168" stroke="#888" stroke-width="0.7"/><line x1="464" y1="184" x2="430" y2="206" stroke="#888" stroke-width="0.7"/><text x="354" y="248" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Bucket and connectors</text><text x="568" y="32" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(c) Layout in test model</text><line x1="492" y1="62" x2="492" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="526" y1="62" x2="526" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="560" y1="62" x2="560" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="594" y1="62" x2="594" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="628" y1="62" x2="628" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="492" y1="62" x2="628" y2="62" stroke="#2a2a2a" stroke-width="1.0"/><line x1="492" y1="97" x2="628" y2="97" stroke="#2a2a2a" stroke-width="1.0"/><line x1="492" y1="132" x2="628" y2="132" stroke="#2a2a2a" stroke-width="1.0"/><line x1="492" y1="167" x2="628" y2="167" stroke="#2a2a2a" stroke-width="1.0"/><line x1="492" y1="202" x2="628" y2="202" stroke="#2a2a2a" stroke-width="1.0"/><rect x="495" y="137" width="28" height="25" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="509" y="151.5" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD3</text><rect x="529" y="137" width="28" height="25" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="543" y="151.5" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD2</text><rect x="563" y="137" width="28" height="25" fill="#5d6d7e" stroke="#2a2a2a" stroke-width="0.8"/><text x="577" y="151.5" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#ffffff;">CBD1</text><line x1="492" y1="126" x2="594" y2="126" stroke="#b03a2e" stroke-width="0.8" stroke-dasharray="3 2"/><text x="560" y="115" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#b03a2e;">CBD storey</text><line x1="484" y1="202" x2="636" y2="202" stroke="#2a2a2a" stroke-width="1.2"/><line x1="484" y1="202" x2="479" y2="208" stroke="#888" stroke-width="0.7"/><line x1="494" y1="202" x2="489" y2="208" stroke="#888" stroke-width="0.7"/><line x1="504" y1="202" x2="499" y2="208" stroke="#888" stroke-width="0.7"/><line x1="514" y1="202" x2="509" y2="208" stroke="#888" stroke-width="0.7"/><line x1="524" y1="202" x2="519" y2="208" stroke="#888" stroke-width="0.7"/><line x1="534" y1="202" x2="529" y2="208" stroke="#888" stroke-width="0.7"/><line x1="544" y1="202" x2="539" y2="208" stroke="#888" stroke-width="0.7"/><line x1="554" y1="202" x2="549" y2="208" stroke="#888" stroke-width="0.7"/><line x1="564" y1="202" x2="559" y2="208" stroke="#888" stroke-width="0.7"/><line x1="574" y1="202" x2="569" y2="208" stroke="#888" stroke-width="0.7"/><line x1="584" y1="202" x2="579" y2="208" stroke="#888" stroke-width="0.7"/><line x1="594" y1="202" x2="589" y2="208" stroke="#888" stroke-width="0.7"/><line x1="604" y1="202" x2="599" y2="208" stroke="#888" stroke-width="0.7"/><line x1="614" y1="202" x2="609" y2="208" stroke="#888" stroke-width="0.7"/><line x1="624" y1="202" x2="619" y2="208" stroke="#888" stroke-width="0.7"/><line x1="634" y1="202" x2="629" y2="208" stroke="#888" stroke-width="0.7"/><text x="568" y="248" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(c) Three CBDs at third storey</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.7   ·   Figure 8.7</text></svg><figcaption class="figcap">Figure 8.7 · Coal bucket dampers in the test model</figcaption></figure><p>The vibration characteristics of the CBDs were obtained through a manual excitation test. At a given initial vibration, the resulting free vibration attenuations of the three CBDs are as shown in Figure 8. The optimal and identified parameters of the three CBDs are shown in Table 2. The frequency ratio intervals between the three CBDs are somewhat different from the theoretical assumption, but the frequency coverage is basically consistent with the optimal design requirements. Notably, the vibration amplitude of the CBDs will affect the damping ratio of the CBDs. Generally, the greater the vibration amplitude, the bigger the damping ratio. Because the damping ratio of the CBDs is maintained between 0.05 and 0.076, the overall parameters can be considered to meet the optimal design requirements. As a whole, the experiment parameters meet the requirements of the target calculation.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>CBD</th><th>Mass — optimal (kg)</th><th>Mass — identified (kg)</th><th>Frequency — optimal (Hz)</th><th>Frequency — identified (Hz)</th><th>Damping ratio — optimal</th><th>Damping ratio — identified</th></tr></thead><tbody><tr><td>1</td><td>140</td><td>140</td><td>15.83</td><td>18.02</td><td>0.05</td><td>0.066</td></tr><tr><td>2</td><td>140</td><td>140</td><td>19.88</td><td>20.35</td><td>0.05</td><td>0.076</td></tr><tr><td>3</td><td>140</td><td>140</td><td>17.86</td><td>18.34</td><td>0.05</td><td>0.05</td></tr><tr><td>Mean</td><td>140</td><td>140</td><td>17.86</td><td>18.90</td><td>0.05</td><td>0.064</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 8.2 · Parameters of the three coal bucket dampers.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Free-vibration attenuation curve for CBD1-3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Free-vibration attenuation of the three CBDs</text><rect x="70" y="24" width="560" height="202" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="70" y1="211.57" x2="630" y2="211.57" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="211.57" x2="70" y2="211.57" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="213.87" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-0.3</text><line x1="70" y1="182.71" x2="630" y2="182.71" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="182.71" x2="70" y2="182.71" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="185.01" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-0.2</text><line x1="70" y1="153.86" x2="630" y2="153.86" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="153.86" x2="70" y2="153.86" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="156.16" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-0.1</text><line x1="70" y1="125" x2="630" y2="125" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="125" x2="70" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="127.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="70" y1="96.14" x2="630" y2="96.14" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="96.14" x2="70" y2="96.14" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="98.44" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="70" y1="67.29" x2="630" y2="67.29" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="67.29" x2="70" y2="67.29" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="69.59" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="70" y1="38.43" x2="630" y2="38.43" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="38.43" x2="70" y2="38.43" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="40.73" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="70" y1="226" x2="70" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="70" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="163.33" y1="226" x2="163.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="163.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="256.67" y1="226" x2="256.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="256.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="350" y1="226" x2="350" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="350" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.5</text><line x1="443.33" y1="226" x2="443.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="443.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="536.67" y1="226" x2="536.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="536.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2.5</text><line x1="630" y1="226" x2="630" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="630" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><text x="350" y="249" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="40" y="125.0" transform="rotate(-90 40 125.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Acceleration (g)</text><polyline points="70,49.96 71.87,42.23 73.73,36.54 75.6,32.97 77.47,31.55 79.33,32.27 81.2,35.07 83.07,39.84 84.93,46.43 86.8,54.64 88.67,64.27 90.53,75.05 92.4,86.73 94.27,99.02 96.13,111.63 98,124.26 99.87,136.64 101.73,148.48 103.6,159.54 105.47,169.58 107.33,178.39 109.2,185.81 111.07,191.69 112.93,195.94 114.8,198.49 116.67,199.33 118.53,198.48 120.4,195.98 122.27,191.94 124.13,186.48 126,179.75 127.87,171.92 129.73,163.21 131.6,153.83 133.47,144 135.33,133.95 137.2,123.92 139.07,114.14 140.93,104.81 142.8,96.14 144.67,88.31 146.53,81.48 148.4,75.78 150.27,71.32 152.13,68.16 154,66.35 155.87,65.91 157.73,66.81 159.6,69.01 161.47,72.42 163.33,76.94 165.2,82.45 167.07,88.8 168.93,95.83 170.8,103.36 172.67,111.22 174.53,119.22 176.4,127.17 178.27,134.9 180.13,142.24 182,149.04 183.87,155.14 185.73,160.43 187.6,164.8 189.47,168.18 191.33,170.51 193.2,171.77 195.07,171.94 196.93,171.05 198.8,169.14 200.67,166.27 202.53,162.54 204.4,158.04 206.27,152.89 208.13,147.23 210,141.18 211.87,134.9 213.73,128.54 215.6,122.23 217.47,116.13 219.33,110.35 221.2,105.04 223.07,100.29 224.93,96.2 226.8,92.85 228.67,90.29 230.53,88.58 232.4,87.73 234.27,87.73 236.13,88.58 238,90.23 239.87,92.63 241.73,95.71 243.6,99.38 245.47,103.55 247.33,108.11 249.2,112.95 251.07,117.97 252.93,123.03 254.8,128.02 256.67,132.84 258.53,137.38 260.4,141.54 262.27,145.23 264.13,148.39 266,150.95 267.87,152.87 269.73,154.12 271.6,154.69 273.47,154.57 275.33,153.79 277.2,152.37 279.07,150.37 280.93,147.84 282.8,144.85 284.67,141.47 286.53,137.8 288.4,133.92 290.27,129.92 292.13,125.9 294,121.95 295.87,118.15 297.73,114.58 299.6,111.33 301.47,108.46 303.33,106.03 305.2,104.07 307.07,102.63 308.93,101.73 310.8,101.37 312.67,101.55 314.53,102.26 316.4,103.47 318.27,105.13 320.13,107.21 322,109.64 323.87,112.37 325.73,115.32 327.6,118.43 329.47,121.62 331.33,124.81 333.2,127.94 335.07,130.94 336.93,133.73 338.8,136.27 340.67,138.5 342.53,140.37 344.4,141.86 346.27,142.94 348.13,143.58 350,143.79 351.87,143.58 353.73,142.95 355.6,141.93 357.47,140.54 359.33,138.84 361.2,136.86 363.07,134.66 364.93,132.29 366.8,129.8 368.67,127.26 370.53,124.73 372.4,122.25 374.27,119.9 376.13,117.7 378,115.72 379.87,114 381.73,112.56 383.6,111.43 385.47,110.63 387.33,110.17 389.2,110.06 391.07,110.29 392.93,110.84 394.8,111.7 396.67,112.85 398.53,114.24 400.4,115.85 402.27,117.62 404.13,119.53 406,121.52 407.87,123.54 409.73,125.55 411.6,127.5 413.47,129.36 415.33,131.08 417.2,132.62 419.07,133.96 420.93,135.06 422.8,135.92 424.67,136.51 426.53,136.83 428.4,136.87 430.27,136.64 432.13,136.16 434,135.44 435.87,134.49 437.73,133.35 439.6,132.05 441.47,130.62 443.33,129.09 445.2,127.5 447.07,125.89 448.93,124.3 450.8,122.76 452.67,121.3 454.53,119.95 456.4,118.75 458.27,117.72 460.13,116.87 462,116.22 463.87,115.79 465.73,115.58 467.6,115.58 469.47,115.79 471.33,116.21 473.2,116.82 475.07,117.59 476.93,118.52 478.8,119.58 480.67,120.73 482.53,121.95 484.4,123.22 486.27,124.5 488.13,125.76 490,126.98 491.87,128.13 493.73,129.18 495.6,130.12 497.47,130.91 499.33,131.56 501.2,132.05 503.07,132.36 504.93,132.51 506.8,132.48 508.67,132.28 510.53,131.92 512.4,131.41 514.27,130.77 516.13,130.02 518,129.17 519.87,128.24 521.73,127.26 523.6,126.24 525.47,125.23 527.33,124.23 529.2,123.27 531.07,122.37 532.93,121.54 534.8,120.82 536.67,120.2 538.53,119.71 540.4,119.34 542.27,119.12 544.13,119.03 546,119.07 547.87,119.25 549.73,119.56 551.6,119.98 553.47,120.5 555.33,121.12 557.2,121.81 559.07,122.55 560.93,123.34 562.8,124.15 564.67,124.95 566.53,125.74 568.4,126.5 570.27,127.21 572.13,127.85 574,128.41 575.87,128.89 577.73,129.26 579.6,129.53 581.47,129.7 583.33,129.75 585.2,129.7 587.07,129.54 588.93,129.28 590.8,128.93 592.67,128.5 594.53,128 596.4,127.44 598.27,126.84 600.13,126.21 602,125.57 603.87,124.93 605.73,124.31 607.6,123.71 609.47,123.16 611.33,122.65 613.2,122.22 615.07,121.85 616.93,121.57 618.8,121.37 620.67,121.25 622.53,121.22 624.4,121.28 626.27,121.42 628.13,121.64 630,121.93" fill="none" stroke="#b03a2e" stroke-width="1.3"/><polyline points="70,81.8 71.87,71.01 73.73,61.43 75.6,53.24 77.47,46.55 79.33,41.47 81.2,38.06 83.07,36.37 84.93,36.39 86.8,38.09 88.67,41.41 90.53,46.26 92.4,52.52 94.27,60.04 96.13,68.67 98,78.2 99.87,88.46 101.73,99.23 103.6,110.29 105.47,121.44 107.33,132.45 109.2,143.13 111.07,153.27 112.93,162.69 114.8,171.24 116.67,178.75 118.53,185.1 120.4,190.2 122.27,193.98 124.13,196.37 126,197.37 127.87,196.98 129.73,195.22 131.6,192.17 133.47,187.89 135.33,182.5 137.2,176.11 139.07,168.86 140.93,160.91 142.8,152.42 144.67,143.56 146.53,134.51 148.4,125.44 150.27,116.52 152.13,107.92 154,99.8 155.87,92.3 157.73,85.56 159.6,79.69 161.47,74.78 163.33,70.91 165.2,68.14 167.07,66.5 168.93,65.99 170.8,66.62 172.67,68.34 174.53,71.11 176.4,74.86 178.27,79.48 180.13,84.89 182,90.97 183.87,97.58 185.73,104.6 187.6,111.87 189.47,119.27 191.33,126.64 193.2,133.85 195.07,140.77 196.93,147.26 198.8,153.21 200.67,158.52 202.53,163.1 204.4,166.88 206.27,169.79 208.13,171.8 210,172.89 211.87,173.04 213.73,172.28 215.6,170.64 217.47,168.16 219.33,164.91 221.2,160.95 223.07,156.39 224.93,151.31 226.8,145.82 228.67,140.03 230.53,134.06 232.4,128.02 234.27,122.04 236.13,116.22 238,110.67 239.87,105.49 241.73,100.77 243.6,96.6 245.47,93.04 247.33,90.15 249.2,87.97 251.07,86.54 252.93,85.86 254.8,85.94 256.67,86.76 258.53,88.29 260.4,90.48 262.27,93.3 264.13,96.67 266,100.51 267.87,104.75 269.73,109.3 271.6,114.07 273.47,118.96 275.33,123.87 277.2,128.72 279.07,133.42 280.93,137.87 282.8,141.99 284.67,145.72 286.53,148.99 288.4,151.75 290.27,153.95 292.13,155.56 294,156.56 295.87,156.94 297.73,156.71 299.6,155.89 301.47,154.49 303.33,152.55 305.2,150.13 307.07,147.27 308.93,144.05 310.8,140.51 312.67,136.75 314.53,132.83 316.4,128.83 318.27,124.83 320.13,120.91 322,117.13 323.87,113.57 325.73,110.29 327.6,107.35 329.47,104.79 331.33,102.67 333.2,101 335.07,99.82 336.93,99.14 338.8,98.97 340.67,99.29 342.53,100.09 344.4,101.36 346.27,103.04 348.13,105.12 350,107.54 351.87,110.24 353.73,113.18 355.6,116.28 357.47,119.5 359.33,122.77 361.2,126.02 363.07,129.19 364.93,132.23 366.8,135.07 368.67,137.67 370.53,139.99 372.4,141.98 374.27,143.61 376.13,144.86 378,145.71 379.87,146.15 381.73,146.18 383.6,145.81 385.47,145.05 387.33,143.93 389.2,142.46 391.07,140.69 392.93,138.65 394.8,136.39 396.67,133.96 398.53,131.39 400.4,128.76 402.27,126.09 404.13,123.46 406,120.9 407.87,118.46 409.73,116.19 411.6,114.13 413.47,112.31 415.33,110.77 417.2,109.52 419.07,108.59 420.93,107.99 422.8,107.72 424.67,107.78 426.53,108.17 428.4,108.88 430.27,109.87 432.13,111.14 434,112.64 435.87,114.36 437.73,116.24 439.6,118.26 441.47,120.37 443.33,122.53 445.2,124.7 447.07,126.83 448.93,128.9 450.8,130.85 452.67,132.65 454.53,134.28 456.4,135.71 458.27,136.9 460.13,137.85 462,138.53 463.87,138.95 465.73,139.1 467.6,138.97 469.47,138.58 471.33,137.94 473.2,137.07 475.07,135.98 476.93,134.7 478.8,133.27 480.67,131.7 482.53,130.03 484.4,128.3 486.27,126.53 488.13,124.77 490,123.04 491.87,121.38 493.73,119.82 495.6,118.38 497.47,117.1 499.33,115.99 501.2,115.07 503.07,114.36 504.93,113.86 506.8,113.58 508.67,113.52 510.53,113.68 512.4,114.05 514.27,114.63 516.13,115.39 518,116.32 519.87,117.4 521.73,118.6 523.6,119.91 525.47,121.28 527.33,122.71 529.2,124.15 531.07,125.58 532.93,126.97 534.8,128.31 536.67,129.55 538.53,130.69 540.4,131.7 542.27,132.56 544.13,133.27 546,133.8 547.87,134.16 549.73,134.34 551.6,134.34 553.47,134.16 555.33,133.81 557.2,133.3 559.07,132.64 560.93,131.85 562.8,130.94 564.67,129.93 566.53,128.85 568.4,127.72 570.27,126.55 572.13,125.38 574,124.21 575.87,123.09 577.73,122.02 579.6,121.03 581.47,120.13 583.33,119.34 585.2,118.67 587.07,118.13 588.93,117.73 590.8,117.48 592.67,117.37 594.53,117.41 596.4,117.6 598.27,117.92 600.13,118.37 602,118.94 603.87,119.61 605.73,120.38 607.6,121.21 609.47,122.11 611.33,123.04 613.2,124 615.07,124.95 616.93,125.89 618.8,126.8 620.67,127.66 622.53,128.45 624.4,129.16 626.27,129.78 628.13,130.29 630,130.7" fill="none" stroke="#1f5f8b" stroke-width="1.3"/><polyline points="70,39.95 71.87,36.26 73.73,35.19 75.6,36.72 77.47,40.72 79.33,47.02 81.2,55.38 83.07,65.51 84.93,77.08 86.8,89.71 88.67,103.03 90.53,116.64 92.4,130.13 94.27,143.13 96.13,155.28 98,166.25 99.87,175.77 101.73,183.59 103.6,189.55 105.47,193.51 107.33,195.42 109.2,195.27 111.07,193.12 112.93,189.08 114.8,183.32 116.67,176.05 118.53,167.51 120.4,157.97 122.27,147.74 124.13,137.13 126,126.44 127.87,115.98 129.73,106.05 131.6,96.92 133.47,88.82 135.33,81.96 137.2,76.5 139.07,72.56 140.93,70.22 142.8,69.51 144.67,70.39 146.53,72.81 148.4,76.65 150.27,81.77 152.13,87.99 154,95.11 155.87,102.9 157.73,111.12 159.6,119.52 161.47,127.86 163.33,135.91 165.2,143.44 167.07,150.25 168.93,156.17 170.8,161.04 172.67,164.77 174.53,167.26 176.4,168.49 178.27,168.44 180.13,167.16 182,164.71 183.87,161.19 185.73,156.72 187.6,151.47 189.47,145.6 191.33,139.29 193.2,132.74 195.07,126.13 196.93,119.66 198.8,113.51 200.67,107.85 202.53,102.82 204.4,98.55 206.27,95.14 208.13,92.67 210,91.19 211.87,90.71 213.73,91.22 215.6,92.68 217.47,95.02 219.33,98.16 221.2,101.98 223.07,106.36 224.93,111.16 226.8,116.23 228.67,121.42 230.53,126.58 232.4,131.56 234.27,136.23 236.13,140.46 238,144.13 239.87,147.17 241.73,149.5 243.6,151.07 245.47,151.86 247.33,151.86 249.2,151.09 251.07,149.6 252.93,147.45 254.8,144.71 256.67,141.48 258.53,137.87 260.4,133.98 262.27,129.93 264.13,125.85 266,121.85 267.87,118.04 269.73,114.53 271.6,111.4 273.47,108.74 275.33,106.62 277.2,105.07 279.07,104.13 280.93,103.81 282.8,104.11 284.67,104.99 286.53,106.42 288.4,108.34 290.27,110.68 292.13,113.38 294,116.34 295.87,119.46 297.73,122.67 299.6,125.86 301.47,128.94 303.33,131.84 305.2,134.46 307.07,136.74 308.93,138.64 310.8,140.09 312.67,141.08 314.53,141.58 316.4,141.6 318.27,141.15 320.13,140.24 322,138.93 323.87,137.25 325.73,135.26 327.6,133.04 329.47,130.64 331.33,128.14 333.2,125.62 335.07,123.14 336.93,120.78 338.8,118.6 340.67,116.66 342.53,115.01 344.4,113.69 346.27,112.72 348.13,112.12 350,111.91 351.87,112.08 353.73,112.61 355.6,113.48 357.47,114.66 359.33,116.1 361.2,117.75 363.07,119.58 364.93,121.51 366.8,123.49 368.67,125.46 370.53,127.37 372.4,129.16 374.27,130.79 376.13,132.21 378,133.39 379.87,134.3 381.73,134.92 383.6,135.24 385.47,135.26 387.33,134.99 389.2,134.44 391.07,133.64 392.93,132.61 394.8,131.39 396.67,130.02 398.53,128.54 400.4,127 402.27,125.44 404.13,123.91 406,122.45 407.87,121.1 409.73,119.89 411.6,118.86 413.47,118.04 415.33,117.43 417.2,117.05 419.07,116.91 420.93,117.01 422.8,117.33 424.67,117.86 426.53,118.58 428.4,119.46 430.27,120.48 432.13,121.61 434,122.8 435.87,124.02 437.73,125.24 439.6,126.42 441.47,127.53 443.33,128.54 445.2,129.42 447.07,130.16 448.93,130.73 450.8,131.12 452.67,131.32 454.53,131.34 456.4,131.18 458.27,130.85 460.13,130.36 462,129.73 463.87,128.98 465.73,128.13 467.6,127.22 469.47,126.27 471.33,125.31 473.2,124.36 475.07,123.45 476.93,122.62 478.8,121.87 480.67,121.23 482.53,120.71 484.4,120.33 486.27,120.1 488.13,120 490,120.06 491.87,120.25 493.73,120.57 495.6,121.01 497.47,121.56 499.33,122.18 501.2,122.88 503.07,123.61 504.93,124.37 506.8,125.12 508.67,125.85 510.53,126.54 512.4,127.17 514.27,127.71 516.13,128.17 518,128.53 519.87,128.77 521.73,128.9 523.6,128.92 525.47,128.83 527.33,128.62 529.2,128.32 531.07,127.94 532.93,127.48 534.8,126.96 536.67,126.39 538.53,125.81 540.4,125.21 542.27,124.63 544.13,124.07 546,123.55 547.87,123.08 549.73,122.68 551.6,122.36 553.47,122.12 555.33,121.97 557.2,121.91 559.07,121.94 560.93,122.06 562.8,122.26 564.67,122.53 566.53,122.86 568.4,123.25 570.27,123.67 572.13,124.12 574,124.59 575.87,125.06 577.73,125.51 579.6,125.94 581.47,126.32 583.33,126.67 585.2,126.95 587.07,127.17 588.93,127.33 590.8,127.41 592.67,127.42 594.53,127.37 596.4,127.24 598.27,127.06 600.13,126.82 602,126.54 603.87,126.22 605.73,125.87 607.6,125.51 609.47,125.14 611.33,124.78 613.2,124.43 615.07,124.11 616.93,123.82 618.8,123.58 620.67,123.38 622.53,123.23 624.4,123.13 626.27,123.09 628.13,123.11 630,123.18" fill="none" stroke="#888" stroke-width="1.3"/><rect x="512" y="36" width="82" height="50" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="517" y1="47" x2="532" y2="47" stroke="#b03a2e" stroke-width="2.0"/><text x="536" y="49" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">CBD1</text><line x1="517" y1="60" x2="532" y2="60" stroke="#1f5f8b" stroke-width="2.0"/><text x="536" y="62" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">CBD2</text><line x1="517" y1="73" x2="532" y2="73" stroke="#888" stroke-width="2.0"/><text x="536" y="75" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">CBD3</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.8   ·   Figure 8.8</text></svg><figcaption class="figcap">Figure 8.8 · Free-vibration attenuation curves for CBD1-3</figcaption></figure><h2>Sensor Placement and Load Cases</h2><p>Figure 9 depicts the position, orientation, and type of sensors used in the shaking table tests. The acceleration sensors (prefixes A1 and A5), which were used to measure the absolute acceleration at each story, were arranged along Axis 1 and Axis 5 of the structure. A single additional acceleration sensor was located on an intermediate axis at the midpoint of the fourth story. Displacement sensors (prefixes U1 and U5) were arranged between the stories to measure the relative displacement between the stories of the test model. Three additional displacement sensors were located between the CBDs and the test model to measure the relative displacement between them.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 300" role="img" aria-label="Sensor placement"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="13" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A: acceleration sensor     U: displacement sensor</text><rect x="70" y="42" width="200" height="190" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="42" x2="170" y2="232" stroke="#888" stroke-width="0.8"/><line x1="70" y1="168.67" x2="270" y2="168.67" stroke="#2a2a2a" stroke-width="0.8"/><line x1="70" y1="105.33" x2="270" y2="105.33" stroke="#2a2a2a" stroke-width="0.8"/><line x1="70" y1="232" x2="270" y2="168.67" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="70,228.5 73.5,232 70,235.5 66.5,232" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="63" y="234.4" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U1-1</text><polygon points="170,163.67 174.2,170.67 165.8,170.67" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="178" y="171.07" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A1-1</text><line x1="70" y1="168.67" x2="270" y2="105.33" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="70,165.17 73.5,168.67 70,172.17 66.5,168.67" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="63" y="171.07" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U1-2</text><polygon points="170,100.33 174.2,107.33 165.8,107.33" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="178" y="107.73" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A1-2</text><line x1="70" y1="105.33" x2="270" y2="42" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="70,101.83 73.5,105.33 70,108.83 66.5,105.33" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="63" y="107.73" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U1-3</text><polygon points="170,37 174.2,44 165.8,44" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="178" y="44.4" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A1-3</text><line x1="60" y1="232" x2="54" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="71" y1="232" x2="65" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="82" y1="232" x2="76" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="93" y1="232" x2="87" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="232" x2="98" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="115" y1="232" x2="109" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="126" y1="232" x2="120" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="137" y1="232" x2="131" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="148" y1="232" x2="142" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="159" y1="232" x2="153" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="170" y1="232" x2="164" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="181" y1="232" x2="175" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="192" y1="232" x2="186" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="203" y1="232" x2="197" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="214" y1="232" x2="208" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="225" y1="232" x2="219" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="236" y1="232" x2="230" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="247" y1="232" x2="241" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="258" y1="232" x2="252" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="269" y1="232" x2="263" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="58" y1="232" x2="282" y2="232" stroke="#2a2a2a" stroke-width="1.1"/><text x="170" y="259" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Axis 1</text><rect x="410" y="42" width="200" height="190" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="510" y1="42" x2="510" y2="232" stroke="#888" stroke-width="0.8"/><line x1="410" y1="184.5" x2="610" y2="184.5" stroke="#2a2a2a" stroke-width="0.8"/><line x1="410" y1="137" x2="610" y2="137" stroke="#2a2a2a" stroke-width="0.8"/><line x1="410" y1="89.5" x2="610" y2="89.5" stroke="#2a2a2a" stroke-width="0.8"/><line x1="410" y1="232" x2="610" y2="184.5" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="410,228.5 413.5,232 410,235.5 406.5,232" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="403" y="234.4" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U5-1</text><polygon points="510,179.5 514.2,186.5 505.8,186.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="518" y="186.9" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A5-1</text><line x1="410" y1="184.5" x2="610" y2="137" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="410,181 413.5,184.5 410,188 406.5,184.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="403" y="186.9" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U5-2</text><polygon points="510,132 514.2,139 505.8,139" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="518" y="139.4" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A5-2</text><line x1="410" y1="137" x2="610" y2="89.5" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="410,133.5 413.5,137 410,140.5 406.5,137" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="403" y="139.4" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U5-3</text><polygon points="510,84.5 514.2,91.5 505.8,91.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="518" y="91.9" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A5-3</text><line x1="410" y1="89.5" x2="610" y2="42" stroke="#888" stroke-width="0.7" stroke-dasharray="3,3"/><polygon points="410,86 413.5,89.5 410,93 406.5,89.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="403" y="91.9" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U5-4</text><polygon points="510,37 514.2,44 505.8,44" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="518" y="44.4" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">A5-4</text><line x1="400" y1="232" x2="394" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="411" y1="232" x2="405" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="422" y1="232" x2="416" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="433" y1="232" x2="427" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="444" y1="232" x2="438" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="455" y1="232" x2="449" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="466" y1="232" x2="460" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="477" y1="232" x2="471" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="488" y1="232" x2="482" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="499" y1="232" x2="493" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="510" y1="232" x2="504" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="521" y1="232" x2="515" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="532" y1="232" x2="526" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="543" y1="232" x2="537" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="554" y1="232" x2="548" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="565" y1="232" x2="559" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="576" y1="232" x2="570" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="587" y1="232" x2="581" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="598" y1="232" x2="592" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="609" y1="232" x2="603" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><line x1="398" y1="232" x2="622" y2="232" stroke="#2a2a2a" stroke-width="1.1"/><text x="510" y="259" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Axis 5</text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">U sensors span each storey; A sensors sit at storey tops</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.9   ·   Figure 8.9</text></svg><figcaption class="figcap">Figure 8.9 · Sensor placement</figcaption></figure><p>The testing was conducted using the seismic simulation shaking table system of the Beijing Key Lab of Earthquake Engineering and Structural Retrofit at the Beijing University of Technology. The main parameters of this platform were as follows: the shaking table size was 3 × 3 m, the maximum load was 10 tons, the maximum stroke was ±0.127 m, the maximum speed was 0.6 m/s, the maximum acceleration was 2.0, and the work frequency was 0.4–50 Hz. When the test model was loaded, the seismic excitation was applied along the short axis of the structure.</p><p>Ground motions, consisting of two actual strong earthquake records (El Centro and Impvall) and one artificial earthquake record (RGB), were selected in accordance with the Chinese Seismic Design Code [35]. The time history and response spectrum curves of these three seismic waves are shown in Figure 10. The time history curves clearly illustrate that the impulse characteristics of the Impvall seismic wave are more distinct than those of the El Centro and RGB waves. Furthermore, the action time of the RGB wave at a high amplitude is as long as 20 s. Finally, these seismic waves must be adjusted according to the acceleration similarity coefficient provided in Table 1.</p><figure class="figure" id="fig-10"><svg viewBox="0 0 680 300" role="img" aria-label="Time history of seismic acceleration and response spectrum"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Seismic acceleration: time histories and response spectrum</text><rect x="70" y="32" width="280" height="52" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="70" y1="58" x2="350" y2="58" stroke="#cfcfcf" stroke-width="0.5"/><line x1="126" y1="32" x2="126" y2="84" stroke="#e8e8e8" stroke-width="0.4"/><text x="126" y="93" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="182" y1="32" x2="182" y2="84" stroke="#e8e8e8" stroke-width="0.4"/><text x="182" y="93" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="238" y1="32" x2="238" y2="84" stroke="#e8e8e8" stroke-width="0.4"/><text x="238" y="93" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="294" y1="32" x2="294" y2="84" stroke="#e8e8e8" stroke-width="0.4"/><text x="294" y="93" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="66" y="34" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><text x="66" y="60" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><text x="66" y="86" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><polyline points="70,54.81 71.56,62.48 73.11,50.46 74.67,54.65 76.22,68.02 77.78,47.76 79.33,62.72 80.89,69.06 82.44,43.58 84,75.73 85.56,55.71 87.11,50.92 88.67,75.28 90.22,43.94 91.78,61.78 93.33,62.45 94.89,45.79 96.44,62.83 98,56.08 99.56,50.7 101.11,60.89 102.67,58.95 104.22,50.11 105.78,67.09 107.33,56.83 108.89,52.85 110.44,72.91 112,48.2 113.56,63.14 115.11,65.99 116.67,46.14 118.22,68.97 119.78,54.02 121.33,52.43 122.89,64.44 124.44,50.93 126,56.12 127.56,60.65 129.11,53.55 130.67,56.02 132.22,63.92 133.78,51.95 135.33,60.79 136.89,64.53 138.44,49.48 140,68.48 141.56,56.65 143.11,53.82 144.67,68.21 146.22,49.69 147.78,60.23 149.33,60.63 150.89,50.79 152.44,60.85 154,56.86 155.56,53.69 157.11,59.71 158.67,58.56 160.22,53.34 161.78,63.37 163.33,57.31 164.89,54.96 166.44,66.81 168,52.21 169.56,61.04 171.11,62.72 172.67,50.99 174.22,64.48 175.78,55.65 177.33,54.71 178.89,61.81 180.44,53.82 182,56.89 183.56,59.56 185.11,55.37 186.67,56.83 188.22,61.5 189.78,54.43 191.33,59.65 192.89,61.86 194.44,52.97 196,64.19 197.56,57.2 199.11,55.53 200.67,64.03 202.22,53.09 203.78,59.32 205.33,59.55 206.89,53.74 208.44,59.69 210,57.33 211.56,55.45 213.11,59.01 214.67,58.33 216.22,55.25 217.78,61.17 219.33,57.59 220.89,56.2 222.44,63.2 224,54.58 225.56,59.8 227.11,60.79 228.67,53.86 230.22,61.83 231.78,56.61 233.33,56.05 234.89,60.25 236.44,55.53 238,57.34 239.56,58.92 241.11,56.45 242.67,57.31 244.22,60.07 245.78,55.89 247.33,58.97 248.89,60.28 250.44,55.03 252,61.66 253.56,57.53 255.11,56.54 256.67,61.56 258.22,55.1 259.78,58.78 261.33,58.92 262.89,55.48 264.44,59 266,57.6 267.56,56.49 269.11,58.6 270.67,58.2 272.22,56.37 273.78,59.88 275.33,57.76 276.89,56.94 278.44,61.07 280,55.98 281.56,59.06 283.11,59.65 284.67,55.56 286.22,60.26 287.78,57.18 289.33,56.85 290.89,59.33 292.44,56.54 294,57.61 295.56,58.55 297.11,57.08 298.67,57.59 300.22,59.22 301.78,56.75 303.33,58.57 304.89,59.35 306.44,56.24 308,60.16 309.56,57.72 311.11,57.14 312.67,60.1 314.22,56.29 315.78,58.46 317.33,58.54 318.89,56.51 320.44,58.59 322,57.77 323.56,57.11 325.11,58.35 326.67,58.12 328.22,57.04 329.78,59.11 331.33,57.86 332.89,57.37 334.44,59.82 336,56.81 337.56,58.63 339.11,58.97 340.67,56.56 342.22,59.34 343.78,57.52 345.33,57.32 346.89,58.78 348.44,57.14 350,57.77" fill="none" stroke="#1f5f8b" stroke-width="1.0"/><text x="346" y="40" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">RGB</text><rect x="70" y="102" width="280" height="52" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="70" y1="128" x2="350" y2="128" stroke="#cfcfcf" stroke-width="0.5"/><line x1="126" y1="102" x2="126" y2="154" stroke="#e8e8e8" stroke-width="0.4"/><text x="126" y="163" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">12</text><line x1="182" y1="102" x2="182" y2="154" stroke="#e8e8e8" stroke-width="0.4"/><text x="182" y="163" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">24</text><line x1="238" y1="102" x2="238" y2="154" stroke="#e8e8e8" stroke-width="0.4"/><text x="238" y="163" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">36</text><line x1="294" y1="102" x2="294" y2="154" stroke="#e8e8e8" stroke-width="0.4"/><text x="294" y="163" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">48</text><text x="66" y="104" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><text x="66" y="130" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><text x="66" y="156" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><polyline points="70,124.81 71.56,127.37 73.11,129.24 74.67,130.97 76.22,132.95 77.78,135.06 79.33,136.72 80.89,137.09 82.44,135.5 84,131.83 85.56,126.67 87.11,121.28 88.67,117.19 90.22,115.72 91.78,117.51 93.33,122.28 94.89,128.83 96.44,135.45 98,140.41 99.56,142.46 101.11,141.2 102.67,137.17 104.22,131.56 105.78,125.88 107.33,121.45 108.89,119.02 110.44,118.72 112,120.05 113.56,122.24 115.11,124.51 116.67,126.36 118.22,127.68 119.78,128.64 121.33,129.53 122.89,130.54 124.44,131.63 126,132.48 127.56,132.67 129.11,131.85 130.67,129.96 132.22,127.32 133.78,124.55 135.33,122.45 136.89,121.7 138.44,122.62 140,125.06 141.56,128.42 143.11,131.83 144.67,134.37 146.22,135.42 147.78,134.78 149.33,132.71 150.89,129.83 152.44,126.91 154,124.64 155.56,123.39 157.11,123.24 158.67,123.92 160.22,125.04 161.78,126.21 163.33,127.16 164.89,127.84 166.44,128.33 168,128.78 169.56,129.3 171.11,129.86 172.67,130.3 174.22,130.4 175.78,129.98 177.33,129.01 178.89,127.65 180.44,126.23 182,125.15 183.56,124.76 185.11,125.24 186.67,126.49 188.22,128.22 189.78,129.96 191.33,131.27 192.89,131.81 194.44,131.48 196,130.42 197.56,128.94 199.11,127.44 200.67,126.27 202.22,125.63 203.78,125.55 205.33,125.91 206.89,126.48 208.44,127.08 210,127.57 211.56,127.92 213.11,128.17 214.67,128.4 216.22,128.67 217.78,128.96 219.33,129.18 220.89,129.23 222.44,129.02 224,128.52 225.56,127.82 227.11,127.09 228.67,126.54 230.22,126.34 231.78,126.58 233.33,127.23 234.89,128.11 236.44,129.01 238,129.68 239.56,129.96 241.11,129.79 242.67,129.24 244.22,128.48 245.78,127.71 247.33,127.11 248.89,126.79 250.44,126.74 252,126.92 253.56,127.22 255.11,127.53 256.67,127.78 258.22,127.96 259.78,128.09 261.33,128.21 262.89,128.34 264.44,128.49 266,128.61 267.56,128.63 269.11,128.52 270.67,128.27 272.22,127.91 273.78,127.53 275.33,127.25 276.89,127.15 278.44,127.27 280,127.6 281.56,128.06 283.11,128.52 284.67,128.86 286.22,129 287.78,128.92 289.33,128.64 290.89,128.25 292.44,127.85 294,127.54 295.56,127.38 297.11,127.36 298.67,127.45 300.22,127.6 301.78,127.76 303.33,127.89 304.89,127.98 306.44,128.04 308,128.11 309.56,128.18 311.11,128.25 312.67,128.31 314.22,128.32 315.78,128.27 317.33,128.14 318.89,127.95 320.44,127.76 322,127.61 323.56,127.56 325.11,127.63 326.67,127.8 328.22,128.03 329.78,128.27 331.33,128.44 332.89,128.52 334.44,128.47 336,128.33 337.56,128.13 339.11,127.92 340.67,127.77 342.22,127.68 343.78,127.67 345.33,127.72 346.89,127.79 348.44,127.88 350,127.94" fill="none" stroke="#1f5f8b" stroke-width="1.0"/><text x="346" y="110" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">El Centro</text><rect x="70" y="172" width="280" height="52" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="70" y1="198" x2="350" y2="198" stroke="#cfcfcf" stroke-width="0.5"/><line x1="126" y1="172" x2="126" y2="224" stroke="#e8e8e8" stroke-width="0.4"/><text x="126" y="233" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">8</text><line x1="182" y1="172" x2="182" y2="224" stroke="#e8e8e8" stroke-width="0.4"/><text x="182" y="233" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">16</text><line x1="238" y1="172" x2="238" y2="224" stroke="#e8e8e8" stroke-width="0.4"/><text x="238" y="233" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">24</text><line x1="294" y1="172" x2="294" y2="224" stroke="#e8e8e8" stroke-width="0.4"/><text x="294" y="233" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">32</text><text x="66" y="174" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><text x="66" y="200" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><text x="66" y="226" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><polyline points="70,194.81 71.56,214.35 73.11,196.43 74.67,191.74 76.22,192.77 77.78,201.5 79.33,212.32 80.89,186.43 82.44,186.99 84,210.39 85.56,206.68 87.11,186.04 88.67,191.97 90.22,208.21 91.78,199.73 93.33,196.77 94.89,189.87 96.44,198.49 98,211.64 99.56,192.03 101.11,187.18 102.67,203.99 104.22,207.77 105.78,191.05 107.33,191.87 108.89,202.67 110.44,200.81 112,200.62 113.56,189.66 115.11,195.94 116.67,209.23 118.22,196.66 119.78,188.7 121.33,199.42 122.89,206.74 124.44,194.87 126,193.44 127.56,197.82 129.11,198.14 130.67,209.93 132.22,201.58 133.78,184.04 135.33,199.5 136.89,201.93 138.44,191.48 140,196.67 141.56,204.36 143.11,196.25 144.67,199.85 146.22,203.32 147.78,192.13 149.33,199.65 150.89,194.35 152.44,193.81 154,203.17 155.56,200.57 157.11,191.22 158.67,199.85 160.22,207.55 161.78,193.37 163.33,193.48 164.89,196.5 166.44,199 168,203.34 169.56,195.55 171.11,193.64 172.67,200.41 174.22,201.94 175.78,195.2 177.33,195.53 178.89,199.88 180.44,199.13 182,199.06 183.56,194.64 185.11,197.17 186.67,202.53 188.22,197.46 189.78,194.25 191.33,198.57 192.89,201.52 194.44,196.74 196,196.13 197.56,198.2 199.11,198.99 200.67,199.98 202.22,195.23 203.78,196.5 205.33,201.26 206.89,198.74 208.44,195.14 210,197.48 211.56,200.65 213.11,197.75 214.67,196.98 216.22,197.15 217.78,198.57 219.33,200.32 220.89,196.12 222.44,196.21 224,200.01 225.56,199.41 227.11,196.06 228.67,197.02 230.22,199.66 231.78,198.28 233.33,197.8 234.89,196.68 236.44,198.08 238,200.21 239.56,197.03 241.11,196.24 242.67,198.97 244.22,199.59 245.78,196.87 247.33,197.01 248.89,198.76 250.44,198.46 252,198.43 253.56,196.65 255.11,197.67 256.67,199.82 258.22,197.78 259.78,196.49 261.33,198.23 262.89,199.42 264.44,197.49 266,197.25 267.56,198.08 269.11,198.4 270.67,198.8 272.22,196.88 273.78,197.4 275.33,199.31 276.89,198.3 278.44,196.85 280,197.79 281.56,199.07 283.11,197.9 284.67,197.59 286.22,197.66 287.78,198.23 289.33,198.94 290.89,197.24 292.44,197.28 294,198.81 295.56,198.57 297.11,197.22 298.67,197.61 300.22,198.67 301.78,198.11 303.33,197.92 304.89,197.47 306.44,198.03 308,198.89 309.56,197.61 311.11,197.29 312.67,198.39 314.22,198.64 315.78,197.55 317.33,197.6 318.89,198.31 320.44,198.18 322,198.17 323.56,197.45 325.11,197.87 326.67,198.73 328.22,197.91 329.78,197.39 331.33,198.09 332.89,198.57 334.44,197.8 336,197.7 337.56,198.03 339.11,198.16 340.67,198.32 342.22,197.55 343.78,197.76 345.33,198.53 346.89,198.12 348.44,197.54 350,197.92" fill="none" stroke="#1f5f8b" stroke-width="1.0"/><text x="346" y="180" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Impvall</text><text x="58" y="132" transform="rotate(-90 58 132)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a">Acceleration (g)</text><text x="210" y="244" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="210" y="260" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a)</text><rect x="420" y="32" width="220" height="190" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="222" x2="640" y2="222" stroke="#dcdcdc" stroke-width="0.5"/><line x1="417" y1="222" x2="420" y2="222" stroke="#2a2a2a" stroke-width="0.7"/><text x="414" y="224.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="420" y1="158.67" x2="640" y2="158.67" stroke="#dcdcdc" stroke-width="0.5"/><line x1="417" y1="158.67" x2="420" y2="158.67" stroke="#2a2a2a" stroke-width="0.7"/><text x="414" y="160.97" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="420" y1="95.33" x2="640" y2="95.33" stroke="#dcdcdc" stroke-width="0.5"/><line x1="417" y1="95.33" x2="420" y2="95.33" stroke="#2a2a2a" stroke-width="0.7"/><text x="414" y="97.63" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="420" y1="32" x2="640" y2="32" stroke="#dcdcdc" stroke-width="0.5"/><line x1="417" y1="32" x2="420" y2="32" stroke="#2a2a2a" stroke-width="0.7"/><text x="414" y="34.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="420" y1="222" x2="420" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="420" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="456.67" y1="222" x2="456.67" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="456.67" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="493.33" y1="222" x2="493.33" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="493.33" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="530" y1="222" x2="530" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="530" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="566.67" y1="222" x2="566.67" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="566.67" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="603.33" y1="222" x2="603.33" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="603.33" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="640" y1="222" x2="640" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="640" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><text x="530" y="245" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">T (s)</text><text x="390" y="127.0" transform="rotate(-90 390 127.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Acceleration (g)</text><polyline points="420,199.83 420.92,180.11 421.83,163.39 422.75,149.31 423.67,137.58 424.58,127.93 425.5,120.11 426.42,113.91 427.33,109.11 428.25,105.56 429.17,103.08 430.08,101.54 431,100.82 431.92,100.79 432.83,101.36 433.75,102.44 434.67,103.95 435.58,105.82 436.5,108 437.42,110.41 438.33,113.02 439.25,115.78 440.17,118.66 441.08,121.63 442,124.65 442.92,127.7 443.83,130.76 444.75,133.81 445.67,136.84 446.58,139.84 447.5,142.78 448.42,145.67 449.33,148.5 450.25,151.25 451.17,153.93 452.08,156.53 453,159.05 453.92,161.49 454.83,163.84 455.75,166.11 456.67,168.3 457.58,170.4 458.5,172.41 459.42,174.35 460.33,176.2 461.25,177.98 462.17,179.67 463.08,181.3 464,182.85 464.92,184.33 465.83,185.74 466.75,187.09 467.67,188.37 468.58,189.6 469.5,190.76 470.42,191.87 471.33,192.93 472.25,193.93 473.17,194.89 474.08,195.8 475,196.66 475.92,197.49 476.83,198.27 477.75,199.01 478.67,199.72 479.58,200.39 480.5,201.03 481.42,201.63 482.33,202.21 483.25,202.76 484.17,203.28 485.08,203.77 486,204.25 486.92,204.7 487.83,205.12 488.75,205.53 489.67,205.92 490.58,206.29 491.5,206.64 492.42,206.98 493.33,207.3 494.25,207.6 495.17,207.89 496.08,208.17 497,208.44 497.92,208.69 498.83,208.94 499.75,209.17 500.67,209.4 501.58,209.61 502.5,209.82 503.42,210.02 504.33,210.21 505.25,210.39 506.17,210.56 507.08,210.73 508,210.9 508.92,211.05 509.83,211.21 510.75,211.35 511.67,211.5 512.58,211.63 513.5,211.77 514.42,211.89 515.33,212.02 516.25,212.14 517.17,212.26 518.08,212.37 519,212.48 519.92,212.59 520.83,212.7 521.75,212.8 522.67,212.9 523.58,213 524.5,213.09 525.42,213.19 526.33,213.28 527.25,213.37 528.17,213.46 529.08,213.54 530,213.63 530.92,213.71 531.83,213.79 532.75,213.87 533.67,213.95 534.58,214.02 535.5,214.1 536.42,214.17 537.33,214.25 538.25,214.32 539.17,214.39 540.08,214.46 541,214.53 541.92,214.59 542.83,214.66 543.75,214.73 544.67,214.79 545.58,214.86 546.5,214.92 547.42,214.98 548.33,215.04 549.25,215.1 550.17,215.16 551.08,215.22 552,215.28 552.92,215.34 553.83,215.4 554.75,215.46 555.67,215.51 556.58,215.57 557.5,215.62 558.42,215.68 559.33,215.73 560.25,215.78 561.17,215.84 562.08,215.89 563,215.94 563.92,215.99 564.83,216.04 565.75,216.09 566.67,216.14 567.58,216.19 568.5,216.24 569.42,216.29 570.33,216.34 571.25,216.39 572.17,216.43 573.08,216.48 574,216.53 574.92,216.57 575.83,216.62 576.75,216.66 577.67,216.71 578.58,216.75 579.5,216.8 580.42,216.84 581.33,216.88 582.25,216.92 583.17,216.97 584.08,217.01 585,217.05 585.92,217.09 586.83,217.13 587.75,217.17 588.67,217.21 589.58,217.25 590.5,217.29 591.42,217.33 592.33,217.37 593.25,217.41 594.17,217.45 595.08,217.49 596,217.52 596.92,217.56 597.83,217.6 598.75,217.63 599.67,217.67 600.58,217.71 601.5,217.74 602.42,217.78 603.33,217.81 604.25,217.85 605.17,217.88 606.08,217.92 607,217.95 607.92,217.98 608.83,218.02 609.75,218.05 610.67,218.08 611.58,218.12 612.5,218.15 613.42,218.18 614.33,218.21 615.25,218.24 616.17,218.27 617.08,218.3 618,218.34 618.92,218.37 619.83,218.4 620.75,218.43 621.67,218.46 622.58,218.49 623.5,218.51 624.42,218.54 625.33,218.57 626.25,218.6 627.17,218.63 628.08,218.66 629,218.68 629.92,218.71 630.83,218.74 631.75,218.77 632.67,218.79 633.58,218.82 634.5,218.85 635.42,218.87 636.33,218.9 637.25,218.92 638.17,218.95 639.08,218.97 640,219" fill="none" stroke="#1f5f8b" stroke-width="1.3"/><polyline points="420,196.67 420.92,143.81 421.83,104.72 422.75,76.71 423.67,57.56 424.58,45.47 425.5,38.91 426.42,36.67 427.33,37.73 428.25,41.28 429.17,46.66 430.08,53.33 431,60.88 431.92,68.97 432.83,77.33 433.75,85.76 434.67,94.11 435.58,102.25 436.5,110.11 437.42,117.61 438.33,124.73 439.25,131.45 440.17,137.74 441.08,143.6 442,149.06 442.92,154.1 443.83,158.76 444.75,163.05 445.67,167 446.58,170.61 447.5,173.91 448.42,176.93 449.33,179.68 450.25,182.19 451.17,184.48 452.08,186.55 453,188.44 453.92,190.16 454.83,191.72 455.75,193.13 456.67,194.42 457.58,195.59 458.5,196.65 459.42,197.61 460.33,198.49 461.25,199.29 462.17,200.02 463.08,200.69 464,201.29 464.92,201.85 465.83,202.36 466.75,202.83 467.67,203.26 468.58,203.66 469.5,204.03 470.42,204.37 471.33,204.68 472.25,204.98 473.17,205.25 474.08,205.51 475,205.76 475.92,205.98 476.83,206.2 477.75,206.41 478.67,206.6 479.58,206.79 480.5,206.96 481.42,207.13 482.33,207.3 483.25,207.46 484.17,207.61 485.08,207.75 486,207.9 486.92,208.04 487.83,208.17 488.75,208.3 489.67,208.43 490.58,208.56 491.5,208.68 492.42,208.8 493.33,208.92 494.25,209.04 495.17,209.15 496.08,209.26 497,209.38 497.92,209.49 498.83,209.59 499.75,209.7 500.67,209.81 501.58,209.91 502.5,210.01 503.42,210.11 504.33,210.22 505.25,210.31 506.17,210.41 507.08,210.51 508,210.61 508.92,210.7 509.83,210.8 510.75,210.89 511.67,210.98 512.58,211.08 513.5,211.17 514.42,211.26 515.33,211.35 516.25,211.44 517.17,211.52 518.08,211.61 519,211.7 519.92,211.78 520.83,211.87 521.75,211.95 522.67,212.04 523.58,212.12 524.5,212.2 525.42,212.28 526.33,212.36 527.25,212.44 528.17,212.52 529.08,212.6 530,212.68 530.92,212.76 531.83,212.83 532.75,212.91 533.67,212.99 534.58,213.06 535.5,213.13 536.42,213.21 537.33,213.28 538.25,213.35 539.17,213.43 540.08,213.5 541,213.57 541.92,213.64 542.83,213.71 543.75,213.78 544.67,213.84 545.58,213.91 546.5,213.98 547.42,214.05 548.33,214.11 549.25,214.18 550.17,214.24 551.08,214.31 552,214.37 552.92,214.43 553.83,214.5 554.75,214.56 555.67,214.62 556.58,214.68 557.5,214.74 558.42,214.8 559.33,214.86 560.25,214.92 561.17,214.98 562.08,215.04 563,215.1 563.92,215.15 564.83,215.21 565.75,215.27 566.67,215.32 567.58,215.38 568.5,215.43 569.42,215.49 570.33,215.54 571.25,215.59 572.17,215.65 573.08,215.7 574,215.75 574.92,215.8 575.83,215.86 576.75,215.91 577.67,215.96 578.58,216.01 579.5,216.06 580.42,216.11 581.33,216.16 582.25,216.2 583.17,216.25 584.08,216.3 585,216.35 585.92,216.39 586.83,216.44 587.75,216.49 588.67,216.53 589.58,216.58 590.5,216.62 591.42,216.67 592.33,216.71 593.25,216.76 594.17,216.8 595.08,216.84 596,216.89 596.92,216.93 597.83,216.97 598.75,217.01 599.67,217.05 600.58,217.09 601.5,217.13 602.42,217.18 603.33,217.22 604.25,217.25 605.17,217.29 606.08,217.33 607,217.37 607.92,217.41 608.83,217.45 609.75,217.49 610.67,217.52 611.58,217.56 612.5,217.6 613.42,217.63 614.33,217.67 615.25,217.71 616.17,217.74 617.08,217.78 618,217.81 618.92,217.85 619.83,217.88 620.75,217.92 621.67,217.95 622.58,217.98 623.5,218.02 624.42,218.05 625.33,218.08 626.25,218.12 627.17,218.15 628.08,218.18 629,218.21 629.92,218.24 630.83,218.27 631.75,218.3 632.67,218.34 633.58,218.37 634.5,218.4 635.42,218.43 636.33,218.46 637.25,218.48 638.17,218.51 639.08,218.54 640,218.57" fill="none" stroke="#888" stroke-width="1.3" stroke-dasharray="5,3"/><polyline points="420,203 420.92,151.39 421.83,114.75 422.75,89.84 423.67,74.04 424.58,65.23 425.5,61.72 426.42,62.17 427.33,65.5 428.25,70.88 429.17,77.65 430.08,85.3 431,93.43 431.92,101.74 432.83,110.02 433.75,118.11 434.67,125.88 435.58,133.27 436.5,140.22 437.42,146.71 438.33,152.73 439.25,158.28 440.17,163.38 441.08,168.04 442,172.28 442.92,176.14 443.83,179.63 444.75,182.78 445.67,185.62 446.58,188.18 447.5,190.48 448.42,192.55 449.33,194.4 450.25,196.06 451.17,197.54 452.08,198.87 453,200.07 453.92,201.13 454.83,202.09 455.75,202.94 456.67,203.71 457.58,204.4 458.5,205.02 459.42,205.58 460.33,206.08 461.25,206.53 462.17,206.95 463.08,207.32 464,207.66 464.92,207.97 465.83,208.25 466.75,208.51 467.67,208.75 468.58,208.97 469.5,209.18 470.42,209.37 471.33,209.55 472.25,209.72 473.17,209.88 474.08,210.03 475,210.17 475.92,210.3 476.83,210.43 477.75,210.56 478.67,210.68 479.58,210.79 480.5,210.91 481.42,211.01 482.33,211.12 483.25,211.22 484.17,211.32 485.08,211.42 486,211.52 486.92,211.61 487.83,211.7 488.75,211.79 489.67,211.88 490.58,211.97 491.5,212.06 492.42,212.14 493.33,212.23 494.25,212.31 495.17,212.39 496.08,212.47 497,212.55 497.92,212.63 498.83,212.71 499.75,212.79 500.67,212.87 501.58,212.95 502.5,213.02 503.42,213.1 504.33,213.17 505.25,213.24 506.17,213.32 507.08,213.39 508,213.46 508.92,213.53 509.83,213.6 510.75,213.67 511.67,213.74 512.58,213.81 513.5,213.88 514.42,213.95 515.33,214.01 516.25,214.08 517.17,214.14 518.08,214.21 519,214.27 519.92,214.34 520.83,214.4 521.75,214.47 522.67,214.53 523.58,214.59 524.5,214.65 525.42,214.71 526.33,214.77 527.25,214.83 528.17,214.89 529.08,214.95 530,215.01 530.92,215.07 531.83,215.13 532.75,215.18 533.67,215.24 534.58,215.3 535.5,215.35 536.42,215.41 537.33,215.46 538.25,215.52 539.17,215.57 540.08,215.62 541,215.68 541.92,215.73 542.83,215.78 543.75,215.83 544.67,215.88 545.58,215.93 546.5,215.98 547.42,216.03 548.33,216.08 549.25,216.13 550.17,216.18 551.08,216.23 552,216.28 552.92,216.32 553.83,216.37 554.75,216.42 555.67,216.46 556.58,216.51 557.5,216.56 558.42,216.6 559.33,216.65 560.25,216.69 561.17,216.73 562.08,216.78 563,216.82 563.92,216.86 564.83,216.91 565.75,216.95 566.67,216.99 567.58,217.03 568.5,217.07 569.42,217.12 570.33,217.16 571.25,217.2 572.17,217.24 573.08,217.28 574,217.31 574.92,217.35 575.83,217.39 576.75,217.43 577.67,217.47 578.58,217.51 579.5,217.54 580.42,217.58 581.33,217.62 582.25,217.65 583.17,217.69 584.08,217.73 585,217.76 585.92,217.8 586.83,217.83 587.75,217.87 588.67,217.9 589.58,217.93 590.5,217.97 591.42,218 592.33,218.03 593.25,218.07 594.17,218.1 595.08,218.13 596,218.16 596.92,218.2 597.83,218.23 598.75,218.26 599.67,218.29 600.58,218.32 601.5,218.35 602.42,218.38 603.33,218.41 604.25,218.44 605.17,218.47 606.08,218.5 607,218.53 607.92,218.56 608.83,218.59 609.75,218.61 610.67,218.64 611.58,218.67 612.5,218.7 613.42,218.73 614.33,218.75 615.25,218.78 616.17,218.81 617.08,218.83 618,218.86 618.92,218.89 619.83,218.91 620.75,218.94 621.67,218.96 622.58,218.99 623.5,219.01 624.42,219.04 625.33,219.06 626.25,219.09 627.17,219.11 628.08,219.13 629,219.16 629.92,219.18 630.83,219.21 631.75,219.23 632.67,219.25 633.58,219.27 634.5,219.3 635.42,219.32 636.33,219.34 637.25,219.36 638.17,219.39 639.08,219.41 640,219.43" fill="none" stroke="#b03a2e" stroke-width="1.3" stroke-dasharray="4,3"/><rect x="465" y="166" width="98" height="50" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="470" y1="177" x2="485" y2="177" stroke="#1f5f8b" stroke-width="2.0"/><text x="489" y="179" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">RGB [30]</text><line x1="470" y1="190" x2="485" y2="190" stroke="#888" stroke-width="2.0"/><text x="489" y="192" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">El Centro</text><line x1="470" y1="203" x2="485" y2="203" stroke="#b03a2e" stroke-width="2.0"/><text x="489" y="205" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Impvall</text><text x="530" y="260" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b)</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.10   ·   Figure 8.10</text></svg><figcaption class="figcap">Figure 8.10 · Time history and response spectrum of seismic acceleration</figcaption></figure><p>The main research objective of these tests was to evaluate the structural vibration reduction effectiveness of the CBDs. Through testing, the seismic response of the original structure and the structure equipped with CBDs under the effects of a frequent-intensity earthquake (0.245) and a moderate-intensity earthquake (0.7) were measured and compared. Finally, a rare-intensity earthquake test condition was applied to the CBD-equipped structure to investigate the control effect of CBDs under the action of a large earthquake. The specific test conditions are detailed in Table 3.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Number</th><th>Code</th><th>CBDs</th><th>Intensity</th><th>Earthquake wave</th><th>Peak (g)</th></tr></thead><tbody><tr><td>1</td><td>W1</td><td>No</td><td>—</td><td>White noise</td><td>0.05</td></tr><tr><td>2</td><td>FE</td><td>No</td><td>Frequent earthquake</td><td>El Centro</td><td>0.245</td></tr><tr><td>3</td><td>FI</td><td>No</td><td>Frequent earthquake</td><td>Impvall</td><td>0.245</td></tr><tr><td>4</td><td>FR</td><td>No</td><td>Frequent earthquake</td><td>RGB</td><td>0.245</td></tr><tr><td>5</td><td>FE-T</td><td>Yes</td><td>Frequent earthquake</td><td>El Centro</td><td>0.245</td></tr><tr><td>6</td><td>FI-T</td><td>Yes</td><td>Frequent earthquake</td><td>Impvall</td><td>0.245</td></tr><tr><td>7</td><td>FR-T</td><td>Yes</td><td>Frequent earthquake</td><td>RGB</td><td>0.245</td></tr><tr><td>8</td><td>W2</td><td>Yes</td><td>—</td><td>White noise</td><td>0.05</td></tr><tr><td>9</td><td>ME</td><td>No</td><td>Moderate earthquake</td><td>El Centro</td><td>0.7</td></tr><tr><td>10</td><td>MI</td><td>No</td><td>Moderate earthquake</td><td>Impvall</td><td>0.7</td></tr><tr><td>11</td><td>MR</td><td>No</td><td>Moderate earthquake</td><td>RGB</td><td>0.7</td></tr><tr><td>12</td><td>W3</td><td>No</td><td>—</td><td>White noise</td><td>0.05</td></tr><tr><td>13</td><td>ME-T</td><td>Yes</td><td>Moderate earthquake</td><td>El Centro</td><td>0.7</td></tr><tr><td>14</td><td>MI-T</td><td>Yes</td><td>Moderate earthquake</td><td>Impvall</td><td>0.7</td></tr><tr><td>15</td><td>MR-T</td><td>Yes</td><td>Moderate earthquake</td><td>RGB</td><td>0.7</td></tr><tr><td>16</td><td>W4</td><td>Yes</td><td>—</td><td>White noise</td><td>0.05</td></tr><tr><td>17</td><td>RR-T</td><td>Yes</td><td>Rare earthquake</td><td>RGB</td><td>1.4</td></tr><tr><td>18</td><td>W5</td><td>Yes</td><td>—</td><td>White noise</td><td>0.05</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 8.3 · Test conditions</p><div class="note">Note that the same model was used in both the original and CBD-equipped tests, and the contribution of the CBDs was controlled by fixing or relaxing the coal bucket connections.</div><h2>EXPERIMENTAL RESULTS AND NUMERICAL SIMULATION ANALYSIS</h2><h3>Shaking Table Test Results</h3><p>The results of the shaking table test mainly include the frequency scanning results, interstory displacement response results, and absolute acceleration response results for each story. The reduction effects of the CBDs were calculated using the peak value and the root mean square (RMS) of the displacement and acceleration, respectively.</p><h4>Model Test Results</h4><p>Figure 11 shows the acceleration transfer function of the top story of the test structure at the first and the fourth white-noise excitation conditions. The first-order frequency of the test structure was 3.16 Hz, and the error between the test result and the numerical simulation result was 2.2%. This low error indicates that the design parameters of the test CBDs still meet the optimal design requirements. Furthermore, the modal test results show that prior to the rare earthquake condition, the first and second natural frequencies of the structure changed very little, indicating that under frequent- and moderate-intensity earthquake conditions, the design frequency of the CBDs does not significantly deviate.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 300" role="img" aria-label="Transfer function of model under white-noise input"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Acceleration transfer function under white-noise input</text><rect x="70" y="28" width="560" height="190" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="70" y1="218" x2="630" y2="218" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="218" x2="70" y2="218" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="220.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="70" y1="199" x2="630" y2="199" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="199" x2="70" y2="199" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="201.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="70" y1="180" x2="630" y2="180" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="180" x2="70" y2="180" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="182.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="70" y1="161" x2="630" y2="161" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="161" x2="70" y2="161" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="163.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="70" y1="142" x2="630" y2="142" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="142" x2="70" y2="142" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="144.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.4</text><line x1="70" y1="123" x2="630" y2="123" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="123" x2="70" y2="123" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="125.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="70" y1="104" x2="630" y2="104" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="104" x2="70" y2="104" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="106.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="70" y1="85" x2="630" y2="85" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="85" x2="70" y2="85" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="87.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="70" y1="66" x2="630" y2="66" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="66" x2="70" y2="66" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="68.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="70" y1="47" x2="630" y2="47" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="47" x2="70" y2="47" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="49.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.9</text><line x1="70" y1="28" x2="630" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="28" x2="70" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="30.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="70" y1="218" x2="70" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="70" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="150" y1="218" x2="150" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="150" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="230" y1="218" x2="230" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="230" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="310" y1="218" x2="310" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="310" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">15</text><line x1="390" y1="218" x2="390" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="390" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="470" y1="218" x2="470" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="470" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">25</text><line x1="550" y1="218" x2="550" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="550" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="630" y1="218" x2="630" y2="221" stroke="#2a2a2a" stroke-width="0.7"/><text x="630" y="229" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">35</text><text x="350" y="241" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Frequency (Hz)</text><text x="40" y="123.0" transform="rotate(-90 40 123.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Transfer function</text><line x1="120.56" y1="28" x2="120.56" y2="218" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="4,3"/><line x1="281.2" y1="28" x2="281.2" y2="218" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="4,3"/><line x1="414" y1="28" x2="414" y2="218" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="4,3"/><polyline points="70,210.71 71.33,210.49 72.67,210.24 74,209.98 75.33,209.69 76.67,209.37 78,209.03 79.33,208.66 80.67,208.25 82,207.8 83.33,207.31 84.67,206.76 86,206.15 87.33,205.47 88.67,204.72 90,203.87 91.33,202.91 92.67,201.83 94,200.6 95.33,199.19 96.67,197.58 98,195.71 99.33,193.54 100.67,191 102,188 103.33,184.45 104.67,180.22 106,175.13 107.33,168.97 108.67,161.5 110,152.41 111.33,141.37 112.67,128.11 114,112.5 115.33,94.9 116.67,76.48 118,59.61 119.33,47.65 120.67,43.75 122,49.08 123.33,62.05 124.67,79.36 126,97.76 127.33,115.08 128.67,130.31 130,143.19 131.33,153.88 132.67,162.68 134,169.9 135.33,175.86 136.67,180.79 138,184.89 139.33,188.32 140.67,191.22 142,193.69 143.33,195.79 144.67,197.6 146,199.17 147.33,200.53 148.67,201.72 150,202.76 151.33,203.68 152.67,204.5 154,205.23 155.33,205.87 156.67,206.45 158,206.98 159.33,207.45 160.67,207.87 162,208.25 163.33,208.6 164.67,208.92 166,209.21 167.33,209.47 168.67,209.71 170,209.93 171.33,210.13 172.67,210.32 174,210.49 175.33,210.64 176.67,210.78 178,210.91 179.33,211.03 180.67,211.14 182,211.24 183.33,211.33 184.67,211.42 186,211.49 187.33,211.56 188.67,211.62 190,211.68 191.33,211.72 192.67,211.77 194,211.8 195.33,211.84 196.67,211.86 198,211.88 199.33,211.9 200.67,211.91 202,211.92 203.33,211.92 204.67,211.91 206,211.9 207.33,211.89 208.67,211.87 210,211.85 211.33,211.82 212.67,211.78 214,211.74 215.33,211.7 216.67,211.64 218,211.59 219.33,211.52 220.67,211.45 222,211.37 223.33,211.28 224.67,211.19 226,211.08 227.33,210.97 228.67,210.84 230,210.7 231.33,210.56 232.67,210.4 234,210.22 235.33,210.03 236.67,209.82 238,209.59 239.33,209.34 240.67,209.07 242,208.78 243.33,208.45 244.67,208.1 246,207.71 247.33,207.28 248.67,206.81 250,206.29 251.33,205.72 252.67,205.09 254,204.39 255.33,203.62 256.67,202.76 258,201.81 259.33,200.76 260.67,199.59 262,198.28 263.33,196.84 264.67,195.26 266,193.51 267.33,191.6 268.67,189.54 270,187.33 271.33,185.02 272.67,182.65 274,180.3 275.33,178.06 276.67,176.06 278,174.42 279.33,173.27 280.67,172.7 282,172.77 283.33,173.46 284.67,174.72 286,176.44 287.33,178.51 288.67,180.78 290,183.15 291.33,185.51 292.67,187.81 294,189.99 295.33,192.03 296.67,193.91 298,195.63 299.33,197.19 300.67,198.61 302,199.88 303.33,201.04 304.67,202.07 306,203.01 307.33,203.85 308.67,204.61 310,205.3 311.33,205.92 312.67,206.48 314,207 315.33,207.46 316.67,207.88 318,208.27 319.33,208.62 320.67,208.94 322,209.23 323.33,209.5 324.67,209.75 326,209.98 327.33,210.18 328.67,210.37 330,210.55 331.33,210.71 332.67,210.86 334,210.99 335.33,211.12 336.67,211.23 338,211.34 339.33,211.43 340.67,211.52 342,211.6 343.33,211.67 344.67,211.73 346,211.78 347.33,211.83 348.67,211.88 350,211.91 351.33,211.94 352.67,211.96 354,211.98 355.33,211.99 356.67,211.99 358,211.99 359.33,211.98 360.67,211.96 362,211.94 363.33,211.91 364.67,211.87 366,211.83 367.33,211.77 368.67,211.7 370,211.63 371.33,211.54 372.67,211.44 374,211.33 375.33,211.21 376.67,211.06 378,210.9 379.33,210.73 380.67,210.52 382,210.3 383.33,210.04 384.67,209.76 386,209.44 387.33,209.07 388.67,208.67 390,208.2 391.33,207.68 392.67,207.09 394,206.42 395.33,205.66 396.67,204.79 398,203.81 399.33,202.71 400.67,201.46 402,200.08 403.33,198.55 404.67,196.89 406,195.14 407.33,193.36 408.67,191.63 410,190.07 411.33,188.82 412.67,188.01 414,187.73 415.33,188.02 416.67,188.85 418,190.12 419.33,191.69 420.67,193.44 422,195.24 423.33,197.01 424.67,198.68 426,200.23 427.33,201.63 428.67,202.89 430,204.01 431.33,205.01 432.67,205.89 434,206.67 435.33,207.36 436.67,207.97 438,208.51 439.33,208.99 440.67,209.42 442,209.8 443.33,210.15 444.67,210.45 446,210.73 447.33,210.97 448.67,211.2 450,211.4 451.33,211.58 452.67,211.75 454,211.89 455.33,212.03 456.67,212.15 458,212.26 459.33,212.37 460.67,212.46 462,212.54 463.33,212.61 464.67,212.68 466,212.74 467.33,212.79 468.67,212.84 470,212.88 471.33,212.92 472.67,212.95 474,212.97 475.33,212.99 476.67,213 478,213.01 479.33,213.01 480.67,213.01 482,213 483.33,212.98 484.67,212.96 486,212.93 487.33,212.9 488.67,212.86 490,212.81 491.33,212.75 492.67,212.68 494,212.6 495.33,212.5 496.67,212.4 498,212.28 499.33,212.14 500.67,211.99 502,211.81 503.33,211.61 504.67,211.39 506,211.14 507.33,210.85 508.67,210.53 510,210.18 511.33,209.78 512.67,209.34 514,208.87 515.33,208.35 516.67,207.81 518,207.25 519.33,206.7 520.67,206.18 522,205.73 523.33,205.37 524.67,205.15 526,205.08 527.33,205.17 528.67,205.41 530,205.79 531.33,206.26 532.67,206.8 534,207.38 535.33,207.95 536.67,208.52 538,209.05 539.33,209.55 540.67,210.01 542,210.43 543.33,210.81 544.67,211.15 546,211.46 547.33,211.74 548.67,211.99 550,212.21 551.33,212.41 552.67,212.59 554,212.75 555.33,212.9 556.67,213.04 558,213.16 559.33,213.27 560.67,213.37 562,213.46 563.33,213.55 564.67,213.63 566,213.7 567.33,213.77 568.67,213.83 570,213.88 571.33,213.94 572.67,213.99 574,214.03 575.33,214.07 576.67,214.11 578,214.15 579.33,214.19 580.67,214.22 582,214.25 583.33,214.28 584.67,214.31 586,214.33 587.33,214.36 588.67,214.38 590,214.4 591.33,214.42 592.67,214.44 594,214.46 595.33,214.48 596.67,214.5 598,214.51 599.33,214.53 600.67,214.54 602,214.56 603.33,214.57 604.67,214.58 606,214.6 607.33,214.61 608.67,214.62 610,214.63 611.33,214.64 612.67,214.65 614,214.66 615.33,214.67 616.67,214.68 618,214.69 619.33,214.7 620.67,214.71 622,214.71 623.33,214.72 624.67,214.73 626,214.74 627.33,214.74 628.67,214.75 630,214.76" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="70,210.86 71.33,210.71 72.67,210.55 74,210.37 75.33,210.18 76.67,209.97 78,209.75 79.33,209.5 80.67,209.23 82,208.94 83.33,208.62 84.67,208.27 86,207.88 87.33,207.44 88.67,206.96 90,206.42 91.33,205.82 92.67,205.14 94,204.37 95.33,203.5 96.67,202.5 98,201.36 99.33,200.03 100.67,198.48 102,196.67 103.33,194.52 104.67,191.96 106,188.89 107.33,185.15 108.67,180.57 110,174.9 111.33,167.83 112.67,158.92 114,147.68 115.33,133.53 116.67,116.01 118,95.17 119.33,72.36 120.67,51.16 122,37.29 123.33,35.9 124.67,47.57 126,67.77 127.33,90.61 128.67,111.98 130,130.17 131.33,144.94 132.67,156.7 134,166 135.33,173.39 136.67,179.28 138,184.03 139.33,187.9 140.67,191.07 142,193.69 143.33,195.89 144.67,197.74 146,199.31 147.33,200.65 148.67,201.8 150,202.8 151.33,203.67 152.67,204.43 154,205.09 155.33,205.68 156.67,206.2 158,206.66 159.33,207.07 160.67,207.44 162,207.77 163.33,208.06 164.67,208.32 166,208.56 167.33,208.78 168.67,208.97 170,209.14 171.33,209.3 172.67,209.44 174,209.56 175.33,209.68 176.67,209.78 178,209.87 179.33,209.95 180.67,210.02 182,210.08 183.33,210.13 184.67,210.17 186,210.21 187.33,210.24 188.67,210.26 190,210.28 191.33,210.29 192.67,210.29 194,210.29 195.33,210.28 196.67,210.27 198,210.25 199.33,210.22 200.67,210.19 202,210.15 203.33,210.11 204.67,210.06 206,210 207.33,209.94 208.67,209.87 210,209.79 211.33,209.7 212.67,209.61 214,209.51 215.33,209.4 216.67,209.28 218,209.15 219.33,209.01 220.67,208.86 222,208.7 223.33,208.53 224.67,208.34 226,208.14 227.33,207.92 228.67,207.68 230,207.42 231.33,207.14 232.67,206.84 234,206.52 235.33,206.16 236.67,205.78 238,205.36 239.33,204.9 240.67,204.4 242,203.86 243.33,203.26 244.67,202.6 246,201.88 247.33,201.08 248.67,200.19 250,199.21 251.33,198.11 252.67,196.89 254,195.52 255.33,193.99 256.67,192.26 258,190.31 259.33,188.1 260.67,185.59 262,182.74 263.33,179.5 264.67,175.79 266,171.57 267.33,166.78 268.67,161.35 270,155.26 271.33,148.52 272.67,141.21 274,133.5 275.33,125.71 276.67,118.34 278,112 279.33,107.36 280.67,105 282,105.26 283.33,108.09 284.67,113.11 286,119.69 287.33,127.17 288.67,134.96 290,142.59 291.33,149.78 292.67,156.38 294,162.32 295.33,167.59 296.67,172.25 298,176.34 299.33,179.93 300.67,183.07 302,185.83 303.33,188.25 304.67,190.38 306,192.27 307.33,193.93 308.67,195.41 310,196.72 311.33,197.89 312.67,198.94 314,199.87 315.33,200.72 316.67,201.48 318,202.16 319.33,202.78 320.67,203.33 322,203.84 323.33,204.3 324.67,204.71 326,205.09 327.33,205.43 328.67,205.75 330,206.03 331.33,206.28 332.67,206.51 334,206.72 335.33,206.91 336.67,207.08 338,207.23 339.33,207.36 340.67,207.48 342,207.58 343.33,207.66 344.67,207.74 346,207.79 347.33,207.84 348.67,207.87 350,207.88 351.33,207.89 352.67,207.88 354,207.85 355.33,207.82 356.67,207.77 358,207.7 359.33,207.62 360.67,207.52 362,207.41 363.33,207.28 364.67,207.12 366,206.95 367.33,206.76 368.67,206.54 370,206.3 371.33,206.03 372.67,205.72 374,205.39 375.33,205.01 376.67,204.59 378,204.12 379.33,203.6 380.67,203.01 382,202.36 383.33,201.63 384.67,200.8 386,199.88 387.33,198.83 388.67,197.65 390,196.3 391.33,194.77 392.67,193.02 394,191.01 395.33,188.71 396.67,186.06 398,183.01 399.33,179.5 400.67,175.46 402,170.85 403.33,165.6 404.67,159.74 406,153.32 407.33,146.52 408.67,139.67 410,133.27 411.33,127.96 412.67,124.42 414,123.17 415.33,124.42 416.67,127.96 418,133.27 419.33,139.67 420.67,146.52 422,153.32 423.33,159.75 424.67,165.61 426,170.86 427.33,175.48 428.67,179.51 430,183.03 431.33,186.07 432.67,188.72 434,191.02 435.33,193.03 436.67,194.78 438,196.31 439.33,197.65 440.67,198.83 442,199.88 443.33,200.8 444.67,201.62 446,202.35 447.33,203 448.67,203.58 450,204.09 451.33,204.55 452.67,204.96 454,205.33 455.33,205.66 456.67,205.95 458,206.21 459.33,206.44 460.67,206.64 462,206.81 463.33,206.96 464.67,207.09 466,207.2 467.33,207.28 468.67,207.35 470,207.39 471.33,207.42 472.67,207.43 474,207.42 475.33,207.39 476.67,207.34 478,207.27 479.33,207.18 480.67,207.07 482,206.94 483.33,206.78 484.67,206.6 486,206.38 487.33,206.14 488.67,205.87 490,205.56 491.33,205.21 492.67,204.82 494,204.39 495.33,203.9 496.67,203.35 498,202.74 499.33,202.05 500.67,201.29 502,200.43 503.33,199.48 504.67,198.42 506,197.23 507.33,195.91 508.67,194.44 510,192.82 511.33,191.04 512.67,189.1 514,187 515.33,184.78 516.67,182.46 518,180.11 519.33,177.82 520.67,175.69 522,173.84 523.33,172.41 524.67,171.5 526,171.21 527.33,171.55 528.67,172.5 530,173.98 531.33,175.88 532.67,178.06 534,180.4 535.33,182.8 536.67,185.17 538,187.44 539.33,189.59 540.67,191.58 542,193.42 543.33,195.09 544.67,196.61 546,197.99 547.33,199.23 548.67,200.36 550,201.37 551.33,202.29 552.67,203.12 554,203.87 555.33,204.54 556.67,205.16 558,205.72 559.33,206.23 560.67,206.7 562,207.13 563.33,207.52 564.67,207.88 566,208.21 567.33,208.52 568.67,208.8 570,209.06 571.33,209.3 572.67,209.52 574,209.73 575.33,209.93 576.67,210.11 578,210.28 579.33,210.44 580.67,210.59 582,210.73 583.33,210.86 584.67,210.98 586,211.1 587.33,211.21 588.67,211.31 590,211.41 591.33,211.5 592.67,211.59 594,211.67 595.33,211.75 596.67,211.82 598,211.9 599.33,211.96 600.67,212.03 602,212.09 603.33,212.15 604.67,212.2 606,212.26 607.33,212.31 608.67,212.36 610,212.41 611.33,212.45 612.67,212.49 614,212.54 615.33,212.58 616.67,212.61 618,212.65 619.33,212.69 620.67,212.72 622,212.75 623.33,212.78 624.67,212.82 626,212.84 627.33,212.87 628.67,212.9 630,212.93" fill="none" stroke="#b03a2e" stroke-width="1.3" stroke-dasharray="5,3"/><text x="150" y="44" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">No. 1 NF</text><line x1="145" y1="47" x2="127" y2="36" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6)"/><text x="150" y="58" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ω1 = 3.16 Hz</text><text x="300" y="88" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">No. 2 NF</text><line x1="295" y1="91" x2="288" y2="101" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6)"/><text x="436" y="118" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">No. 3 NF</text><line x1="431" y1="121" x2="420" y2="129" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6)"/><rect x="88" y="246" width="78" height="37" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="93" y1="257" x2="108" y2="257" stroke="#2a2a2a" stroke-width="2.0"/><text x="112" y="259" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">W1</text><line x1="93" y1="270" x2="108" y2="270" stroke="#b03a2e" stroke-width="2.0"/><text x="112" y="272" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">W4</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.11   ·   Figure 8.11</text></svg><figcaption class="figcap">Figure 8.11 · Transfer function of model under white-noise input</figcaption></figure><h4>Displacement Reduction Effect</h4><p>The average peak and RMS interstory drift values for the three sets of frequent earthquake conditions evaluated were 11.4% and 17.7%, respectively. Under moderate earthquake conditions, the peak and RMS of interstory drift increased by 14.0% and 23.0%, respectively.</p><p>The peak and average RMS displacement reduction rates of each story under frequent and moderate earthquake conditions are seen in Figure 12, in which the following can be observed:</p><ol><li>The RMS reduction rates of interstory drift are obviously better than the peak reduction rate, and the RMS reduction rates are more stable. However, the peak inter-story drift of the top story shows no obvious reduction effect under the application of the Impvall seismic excitation. The peak and RMS reduction rates of interstory drift are optimal under the El Centro seismic excitation.</li><li>The RMS reduction rates are not consistent with the peak reduction rates. The peak reduction rate under the RGB seismic excitation is better than under the Impvall seismic excitation, but its RMS reduction rates are worse than those under the Impvall seismic excitation.</li><li>The peak reduction rates have a certain downward trend in the story above the CBDs, while the RMS reduction rates have a certain upward trend in the same region. This phenomenon is obvious under the action of moderate-intensity seismic excitation.</li></ol><figure class="figure" id="fig-12"><svg viewBox="0 0 680 300" role="img" aria-label="Displacement reduction rates under applied seismic conditions"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Displacement reduction rates under applied seismic conditions</text><text x="70" y="27" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a) RMS, frequent</text><rect x="70" y="34" width="230" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="70" y1="104.2" x2="300" y2="104.2" stroke="#dedede" stroke-width="0.45"/><text x="65" y="106.2" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="70" y1="88.6" x2="300" y2="88.6" stroke="#dedede" stroke-width="0.45"/><text x="65" y="90.6" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="70" y1="73" x2="300" y2="73" stroke="#dedede" stroke-width="0.45"/><text x="65" y="75" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="57.4" x2="300" y2="57.4" stroke="#dedede" stroke-width="0.45"/><text x="65" y="59.4" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="70" y1="41.8" x2="300" y2="41.8" stroke="#dedede" stroke-width="0.45"/><text x="65" y="43.8" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="70" y1="112" x2="70" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="70" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="146.67" y1="112" x2="146.67" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="146.67" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="223.33" y1="112" x2="223.33" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="223.33" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="300" y1="112" x2="300" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="300" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="70,43.36 146.67,47.26 223.33,44.14 300,56.62" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="70,40.56 72.8,43.36 70,46.16 67.2,43.36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="146.67,44.46 149.47,47.26 146.67,50.06 143.87,47.26" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="223.33,41.34 226.13,44.14 223.33,46.94 220.53,44.14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="300,53.82 302.8,56.62 300,59.42 297.2,56.62" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="70,62.55 146.67,60.05 223.33,65.98 300,69.57" fill="none" stroke="#1f5f8b" stroke-width="1.2"/><polygon points="70,59.55 72.7,64.65 67.3,64.65" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="146.67,57.05 149.37,62.15 143.97,62.15" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="223.33,62.98 226.03,68.08 220.63,68.08" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="300,66.57 302.7,71.67 297.3,71.67" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polyline points="70,69.41 146.67,74.09 223.33,72.69 300,65.98" fill="none" stroke="#b03a2e" stroke-width="1.2"/><circle cx="70" cy="69.41" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="146.67" cy="74.09" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="223.33" cy="72.69" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="300" cy="65.98" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="380" y="27" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b) Peak, frequent</text><rect x="380" y="34" width="230" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="104.2" x2="610" y2="104.2" stroke="#dedede" stroke-width="0.45"/><text x="375" y="106.2" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="380" y1="88.6" x2="610" y2="88.6" stroke="#dedede" stroke-width="0.45"/><text x="375" y="90.6" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="380" y1="73" x2="610" y2="73" stroke="#dedede" stroke-width="0.45"/><text x="375" y="75" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="380" y1="57.4" x2="610" y2="57.4" stroke="#dedede" stroke-width="0.45"/><text x="375" y="59.4" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="380" y1="41.8" x2="610" y2="41.8" stroke="#dedede" stroke-width="0.45"/><text x="375" y="43.8" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="380" y1="112" x2="380" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="380" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="456.67" y1="112" x2="456.67" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="456.67" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="533.33" y1="112" x2="533.33" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="533.33" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="610" y1="112" x2="610" y2="115" stroke="#2a2a2a" stroke-width="0.6"/><text x="610" y="123" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="380,41.8 456.67,55.84 533.33,44.14 610,74.56" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="380,39 382.8,41.8 380,44.6 377.2,41.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="456.67,53.04 459.47,55.84 456.67,58.64 453.87,55.84" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="533.33,41.34 536.13,44.14 533.33,46.94 530.53,44.14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="610,71.76 612.8,74.56 610,77.36 607.2,74.56" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="380,76.12 456.67,76.12 533.33,83.92 610,106.54" fill="none" stroke="#1f5f8b" stroke-width="1.2"/><polygon points="380,73.12 382.7,78.22 377.3,78.22" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="456.67,73.12 459.37,78.22 453.97,78.22" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="533.33,80.92 536.03,86.02 530.63,86.02" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="610,103.54 612.7,108.64 607.3,108.64" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polyline points="380,65.2 456.67,69.1 533.33,73.31 610,88.6" fill="none" stroke="#b03a2e" stroke-width="1.2"/><circle cx="380" cy="65.2" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="456.67" cy="69.1" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="533.33" cy="73.31" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="610" cy="88.6" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="70" y="143" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(c) RMS, moderate</text><rect x="70" y="150" width="230" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="70" y1="220.2" x2="300" y2="220.2" stroke="#dedede" stroke-width="0.45"/><text x="65" y="222.2" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="70" y1="204.6" x2="300" y2="204.6" stroke="#dedede" stroke-width="0.45"/><text x="65" y="206.6" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="70" y1="189" x2="300" y2="189" stroke="#dedede" stroke-width="0.45"/><text x="65" y="191" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="70" y1="173.4" x2="300" y2="173.4" stroke="#dedede" stroke-width="0.45"/><text x="65" y="175.4" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="70" y1="157.8" x2="300" y2="157.8" stroke="#dedede" stroke-width="0.45"/><text x="65" y="159.8" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="70" y1="228" x2="70" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="70" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="146.67" y1="228" x2="146.67" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="146.67" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="223.33" y1="228" x2="223.33" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="223.33" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="300" y1="228" x2="300" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="300" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="185" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><polyline points="70,154.68 146.67,160.92 223.33,164.04 300,153.9" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="70,151.88 72.8,154.68 70,157.48 67.2,154.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="146.67,158.12 149.47,160.92 146.67,163.72 143.87,160.92" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="223.33,161.24 226.13,164.04 223.33,166.84 220.53,164.04" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="300,151.1 302.8,153.9 300,156.7 297.2,153.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="70,174.18 146.67,174.96 223.33,178.08 300,160.92" fill="none" stroke="#1f5f8b" stroke-width="1.2"/><polygon points="70,171.18 72.7,176.28 67.3,176.28" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="146.67,171.96 149.37,177.06 143.97,177.06" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="223.33,175.08 226.03,180.18 220.63,180.18" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="300,157.92 302.7,163.02 297.3,163.02" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polyline points="70,181.67 146.67,182.76 223.33,182.92 300,157.8" fill="none" stroke="#b03a2e" stroke-width="1.2"/><circle cx="70" cy="181.67" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="146.67" cy="182.76" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="223.33" cy="182.92" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="300" cy="157.8" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><text x="380" y="143" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(d) Peak, moderate</text><rect x="380" y="150" width="230" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="220.2" x2="610" y2="220.2" stroke="#dedede" stroke-width="0.45"/><text x="375" y="222.2" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="380" y1="204.6" x2="610" y2="204.6" stroke="#dedede" stroke-width="0.45"/><text x="375" y="206.6" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="380" y1="189" x2="610" y2="189" stroke="#dedede" stroke-width="0.45"/><text x="375" y="191" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="380" y1="173.4" x2="610" y2="173.4" stroke="#dedede" stroke-width="0.45"/><text x="375" y="175.4" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="380" y1="157.8" x2="610" y2="157.8" stroke="#dedede" stroke-width="0.45"/><text x="375" y="159.8" text-anchor="end" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="380" y1="228" x2="380" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="380" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="456.67" y1="228" x2="456.67" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="456.67" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="533.33" y1="228" x2="533.33" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="533.33" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="610" y1="228" x2="610" y2="231" stroke="#2a2a2a" stroke-width="0.6"/><text x="610" y="239" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="495" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><polyline points="380,168.72 456.67,176.52 533.33,173.4 610,176.52" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="380,165.92 382.8,168.72 380,171.52 377.2,168.72" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="456.67,173.72 459.47,176.52 456.67,179.32 453.87,176.52" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="533.33,170.6 536.13,173.4 533.33,176.2 530.53,173.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polygon points="610,173.72 612.8,176.52 610,179.32 607.2,176.52" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="380,199.92 456.67,192.9 533.33,201.48 610,206.94" fill="none" stroke="#1f5f8b" stroke-width="1.2"/><polygon points="380,196.92 382.7,202.02 377.3,202.02" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="456.67,189.9 459.37,195 453.97,195" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="533.33,198.48 536.03,203.58 530.63,203.58" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polygon points="610,203.94 612.7,209.04 607.3,209.04" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.7"/><polyline points="380,171.06 456.67,165.6 533.33,176.05 610,179.64" fill="none" stroke="#b03a2e" stroke-width="1.2"/><circle cx="380" cy="171.06" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="456.67" cy="165.6" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="533.33" cy="176.05" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><circle cx="610" cy="179.64" r="2.6" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.6"/><line x1="185" y1="260" x2="199" y2="260" stroke="#2a2a2a" stroke-width="2.0"/><text x="203" y="263" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">El Centro</text><line x1="295" y1="260" x2="309" y2="260" stroke="#1f5f8b" stroke-width="2.0"/><text x="313" y="263" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Impvall</text><line x1="395" y1="260" x2="409" y2="260" stroke="#b03a2e" stroke-width="2.0"/><text x="413" y="263" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">RGB</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.12   ·   Figure 8.12</text></svg><figcaption class="figcap">Figure 8.12 · Displacement reduction rates under applied seismic conditions</figcaption></figure><p>Figures 13 and 14 show the interstory drift of the second and fourth stories of the subject structure for both test cases (with and without CBDs) when subjected to frequent- and moderate-intensity earthquakes, respectively. It can be seen that the displacement shock absorption of the structure is similar under all tested conditions. At the beginning of each earthquake, the displacement of the structures with and without CBDs is synchronous, but eventually the vibration amplitude of the CBD-equipped structure indicates obvious dampening, suggesting that the CBDs provide obvious hysteresis characteristics, much like traditional passive TMDs. The displacement shock absorption of the structure under the Impvall seismic excitation is shown in Figures 13(b) and 14(b). It can be seen that the structural displacement reaches a peak after a short time, and that the CBDs have not yet played a role in reducing it, leading to a very small peak reduction rate. However, in the later stages of the applied earthquakes, it is obvious that the vibration of the structure with CBDs rapidly decays until it no longer vibrates. This illustrates that the RMS reduction rates of interstory drift are still ideal. Among the three sets of seismic wave conditions, the RMS reduction rate of the RGB excitation is the smallest, as shown in Figures 13(c) and 14(c).</p><figure class="figure" id="fig-13"><svg viewBox="0 0 680 300" role="img" aria-label="Time-history comparison of interstory displacements under frequent-intensity earthquakes"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Interstory displacements under frequent-intensity earthquakes</text><rect x="55" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="55" y1="64" x2="240" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="55" y1="98" x2="240" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="55" y1="81" x2="240" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="55" y1="47" x2="240" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="55" y1="30" x2="240" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="92" y1="30" x2="92" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="92" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="129" y1="30" x2="129" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="129" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="166" y1="30" x2="166" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="166" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="203" y1="30" x2="203" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="203" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="55,64 56.03,63.76 57.06,63.66 58.08,63.76 59.11,64 60.14,64.24 61.17,64.34 62.19,64.24 63.22,64 64.25,63.76 65.28,63.66 66.31,63.76 67.33,64 68.36,64.24 69.39,64.34 70.42,64.24 71.44,64 72.47,63.76 73.5,63.66 74.53,63.76 75.56,64 76.58,64.24 77.61,64.34 78.64,64.24 79.67,64 80.69,63.76 81.72,63.66 82.75,63.76 83.78,64 84.81,64.24 85.83,64.34 86.86,64.24 87.89,64 88.92,63.76 89.94,63.66 90.97,63.76 92,64 93.03,64.24 94.06,64.34 95.08,64.24 96.11,64 97.14,63.76 98.17,63.66 99.19,63.76 100.22,64 101.25,64.24 102.28,44.14 103.31,37.69 104.33,36.81 105.36,41.35 106.39,50.08 107.42,61.05 108.44,71.94 109.47,80.62 110.5,85.51 111.53,85.87 112.56,81.89 113.58,74.62 114.61,65.69 115.64,56.95 116.67,50.12 117.69,46.43 118.72,46.43 119.75,49.89 120.78,55.93 121.81,63.2 122.83,70.2 123.86,75.56 124.89,78.32 125.92,78.1 126.94,75.1 127.97,70.1 129,64.19 130.03,58.59 131.06,54.39 132.08,52.33 133.11,52.7 134.14,55.28 135.17,59.42 136.19,64.22 137.22,68.69 138.25,71.97 139.28,73.49 140.31,73.04 141.33,70.84 142.36,67.42 143.39,63.52 144.42,59.96 145.44,57.4 146.47,56.29 147.5,56.77 148.53,58.65 149.56,61.47 150.58,64.62 151.61,67.47 152.64,69.46 153.67,70.25 154.69,69.77 155.72,68.18 156.75,65.85 157.78,63.3 158.81,61.04 159.83,59.5 160.86,58.93 161.89,59.4 162.92,60.75 163.94,62.66 164.97,64.72 166,66.52 167.03,67.71 168.06,68.1 169.08,67.66 170.11,66.52 171.14,64.96 172.17,63.29 173.19,61.87 174.22,60.95 175.25,60.69 176.28,61.09 177.31,62.05 178.33,63.33 179.36,64.67 180.39,65.8 181.42,66.51 182.44,66.68 183.47,66.31 184.5,65.51 185.53,64.46 186.56,63.38 187.58,62.49 188.61,61.95 189.64,61.84 190.67,62.17 191.69,62.84 192.72,63.7 193.75,64.57 194.78,65.27 195.81,65.68 196.83,65.74 197.86,65.45 198.89,64.89 199.92,64.19 200.94,63.49 201.97,62.94 203,62.62 204.03,62.6 205.06,62.86 206.08,63.32 207.11,63.89 208.14,64.45 209.17,64.89 210.19,65.12 211.22,65.12 212.25,64.9 213.28,64.52 214.31,64.05 215.33,63.6 216.36,63.26 217.39,63.08 218.42,63.1 219.44,63.29 220.47,63.61 221.5,63.99 222.53,64.35 223.56,64.61 224.58,64.75 225.61,64.72 226.64,64.56 227.67,64.29 228.69,63.99 229.72,63.7 230.75,63.49 231.78,63.39 232.81,63.42 233.83,63.56 234.86,63.78 235.89,64.03 236.92,64.26 237.94,64.42 238.97,64.49 240,64.46" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="55,64 56.03,63.76 57.06,63.66 58.08,63.76 59.11,64 60.14,64.24 61.17,64.34 62.19,64.24 63.22,64 64.25,63.76 65.28,63.66 66.31,63.76 67.33,64 68.36,64.24 69.39,64.34 70.42,64.24 71.44,64 72.47,63.76 73.5,63.66 74.53,63.76 75.56,64 76.58,64.24 77.61,64.34 78.64,64.24 79.67,64 80.69,63.76 81.72,63.66 82.75,63.76 83.78,64 84.81,64.24 85.83,64.34 86.86,64.24 87.89,64 88.92,63.76 89.94,63.66 90.97,63.76 92,64 93.03,64.24 94.06,64.34 95.08,64.24 96.11,64 97.14,63.76 98.17,63.66 99.19,63.76 100.22,64 101.25,64.24 102.28,35.37 103.31,31.51 104.33,34.25 105.36,42.88 106.39,55.54 107.42,69.6 108.44,82.21 109.47,90.89 110.5,93.99 111.53,91.01 112.56,82.69 113.58,70.82 114.61,57.86 115.64,46.43 116.67,38.78 117.69,36.35 118.72,39.52 119.75,47.51 120.78,58.62 121.81,70.55 122.83,80.89 123.86,87.62 124.89,89.46 125.92,86.16 126.94,78.5 127.97,68.11 129,57.14 130.03,47.8 131.06,41.92 132.08,40.59 133.11,43.98 134.14,51.3 135.17,60.99 136.19,71.07 137.22,79.49 138.25,84.62 139.28,85.5 140.31,82.06 141.33,75.08 142.36,66.05 143.39,56.81 144.42,49.22 145.44,44.77 146.47,44.27 147.5,47.73 148.53,54.37 149.56,62.78 150.58,71.25 151.61,78.06 152.64,81.91 153.67,82.08 154.69,78.63 155.72,72.32 156.75,64.5 157.78,56.76 158.81,50.65 159.83,47.35 160.86,47.46 161.89,50.88 162.92,56.84 163.94,64.11 164.97,71.18 166,76.65 167.03,79.47 168.06,79.12 169.08,75.75 170.11,70.11 171.14,63.37 172.17,56.92 173.19,52.03 174.22,49.65 175.25,50.2 176.28,53.5 177.31,58.82 178.33,65.06 179.36,70.94 180.39,75.3 181.42,77.29 182.44,76.58 183.47,73.37 184.5,68.35 185.53,62.58 186.56,57.22 187.58,53.35 188.61,51.7 189.64,52.55 190.67,55.67 191.69,60.39 192.72,65.72 193.75,70.58 194.78,74.02 195.81,75.37 196.83,74.41 197.86,71.39 198.89,66.96 199.92,62.04 200.94,57.63 201.97,54.59 203,53.51 204.03,54.55 205.06,57.46 206.08,61.61 207.11,66.15 208.14,70.15 209.17,72.83 210.19,73.67 211.22,72.57 212.25,69.77 213.28,65.88 214.31,61.71 215.33,58.09 216.36,55.74 217.39,55.09 218.42,56.25 219.44,58.93 220.47,62.56 221.5,66.4 222.53,69.67 223.56,71.73 224.58,72.19 225.61,71.01 226.64,68.44 227.67,65.05 228.69,61.53 229.72,58.58 230.75,56.78 231.78,56.47 232.81,57.68 233.83,60.12 234.86,63.28 235.89,66.52 236.92,69.17 237.94,70.73 238.97,70.9 240,69.69" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="60" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="55" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="55" y1="156" x2="240" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="55" y1="190" x2="240" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="55" y1="173" x2="240" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="55" y1="139" x2="240" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="55" y1="122" x2="240" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="92" y1="122" x2="92" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="92" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="129" y1="122" x2="129" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="129" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="166" y1="122" x2="166" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="166" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="203" y1="122" x2="203" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="203" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="55,156 56.03,155.76 57.06,155.66 58.08,155.76 59.11,156 60.14,156.24 61.17,156.34 62.19,156.24 63.22,156 64.25,155.76 65.28,155.66 66.31,155.76 67.33,156 68.36,156.24 69.39,156.34 70.42,156.24 71.44,156 72.47,155.76 73.5,155.66 74.53,155.76 75.56,156 76.58,156.24 77.61,156.34 78.64,156.24 79.67,156 80.69,155.76 81.72,155.66 82.75,155.76 83.78,156 84.81,156.24 85.83,156.34 86.86,156.24 87.89,156 88.92,155.76 89.94,155.66 90.97,155.76 92,156 93.03,156.24 94.06,156.34 95.08,156.24 96.11,156 97.14,155.76 98.17,155.66 99.19,155.76 100.22,156 101.25,156.24 102.28,135.24 103.31,128.49 104.33,127.58 105.36,132.32 106.39,141.45 107.42,152.91 108.44,164.3 109.47,173.38 110.5,178.49 111.53,178.86 112.56,174.7 113.58,167.1 114.61,157.76 115.64,148.63 116.67,141.49 117.69,137.64 118.72,137.63 119.75,141.25 120.78,147.56 121.81,155.17 122.83,162.48 123.86,168.09 124.89,170.98 125.92,170.74 126.94,167.61 127.97,162.37 129,156.19 130.03,150.34 131.06,145.95 132.08,143.8 133.11,144.19 134.14,146.88 135.17,151.21 136.19,156.23 137.22,160.91 138.25,164.34 139.28,165.92 140.31,165.45 141.33,163.15 142.36,159.57 143.39,155.5 144.42,151.77 145.44,149.1 146.47,147.94 147.5,148.44 148.53,150.41 149.56,153.36 150.58,156.65 151.61,159.62 152.64,161.71 153.67,162.54 154.69,162.03 155.72,160.37 156.75,157.94 157.78,155.27 158.81,152.91 159.83,151.29 160.86,150.7 161.89,151.19 162.92,152.6 163.94,154.6 164.97,156.75 166,158.63 167.03,159.88 168.06,160.29 169.08,159.83 170.11,158.64 171.14,157 172.17,155.26 173.19,153.77 174.22,152.81 175.25,152.53 176.28,152.96 177.31,153.96 178.33,155.3 179.36,156.7 180.39,157.88 181.42,158.62 182.44,158.8 183.47,158.41 184.5,157.58 185.53,156.48 186.56,155.35 187.58,154.42 188.61,153.85 189.64,153.74 190.67,154.09 191.69,154.79 192.72,155.68 193.75,156.59 194.78,157.33 195.81,157.76 196.83,157.82 197.86,157.51 198.89,156.93 199.92,156.2 200.94,155.47 201.97,154.89 203,154.56 204.03,154.54 205.06,154.8 206.08,155.29 207.11,155.89 208.14,156.47 209.17,156.93 210.19,157.17 211.22,157.17 212.25,156.94 213.28,156.54 214.31,156.05 215.33,155.59 216.36,155.23 217.39,155.04 218.42,155.06 219.44,155.26 220.47,155.59 221.5,155.99 222.53,156.36 223.56,156.64 224.58,156.78 225.61,156.76 226.64,156.58 227.67,156.31 228.69,155.99 229.72,155.69 230.75,155.47 231.78,155.37 232.81,155.4 233.83,155.54 234.86,155.77 235.89,156.03 236.92,156.27 237.94,156.44 238.97,156.52 240,156.48" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="55,156 56.03,155.76 57.06,155.66 58.08,155.76 59.11,156 60.14,156.24 61.17,156.34 62.19,156.24 63.22,156 64.25,155.76 65.28,155.66 66.31,155.76 67.33,156 68.36,156.24 69.39,156.34 70.42,156.24 71.44,156 72.47,155.76 73.5,155.66 74.53,155.76 75.56,156 76.58,156.24 77.61,156.34 78.64,156.24 79.67,156 80.69,155.76 81.72,155.66 82.75,155.76 83.78,156 84.81,156.24 85.83,156.34 86.86,156.24 87.89,156 88.92,155.76 89.94,155.66 90.97,155.76 92,156 93.03,156.24 94.06,156.34 95.08,156.24 96.11,156 97.14,155.76 98.17,155.66 99.19,155.76 100.22,156 101.25,156.24 102.28,126.79 103.31,122.85 104.33,125.64 105.36,134.45 106.39,147.36 107.42,161.71 108.44,174.58 109.47,183.44 110.5,186.6 111.53,183.56 112.56,175.07 113.58,162.96 114.61,149.74 115.64,138.07 116.67,130.27 117.69,127.79 118.72,131.02 119.75,139.18 120.78,150.51 121.81,162.69 122.83,173.24 123.86,180.1 124.89,181.98 125.92,178.61 126.94,170.79 127.97,160.2 129,149 130.03,139.47 131.06,133.47 132.08,132.11 133.11,135.57 134.14,143.04 135.17,152.93 136.19,163.21 137.22,171.81 138.25,177.04 139.28,177.94 140.31,174.43 141.33,167.31 142.36,158.09 143.39,148.66 144.42,140.92 145.44,136.38 146.47,135.87 147.5,139.4 148.53,146.17 149.56,154.76 150.58,163.39 151.61,170.35 152.64,174.27 153.67,174.45 154.69,170.92 155.72,164.49 156.75,156.51 157.78,148.61 158.81,142.37 159.83,139.01 160.86,139.12 161.89,142.61 162.92,148.7 163.94,156.11 164.97,163.33 166,168.91 167.03,171.78 168.06,171.43 169.08,167.99 170.11,162.23 171.14,155.36 172.17,148.78 173.19,143.79 174.22,141.36 175.25,141.92 176.28,145.28 177.31,150.72 178.33,157.08 179.36,163.08 180.39,167.53 181.42,169.56 182.44,168.84 183.47,165.56 184.5,160.44 185.53,154.55 186.56,149.09 187.58,145.13 188.61,143.45 189.64,144.31 190.67,147.5 191.69,152.31 192.72,157.75 193.75,162.72 194.78,166.22 195.81,167.6 196.83,166.62 197.86,163.54 198.89,159.02 199.92,154 200.94,149.5 201.97,146.4 203,145.29 204.03,146.36 205.06,149.33 206.08,153.56 207.11,158.19 208.14,162.27 209.17,165.01 210.19,165.87 211.22,164.74 212.25,161.89 213.28,157.92 214.31,153.66 215.33,149.97 216.36,147.57 217.39,146.91 218.42,148.09 219.44,150.82 220.47,154.53 221.5,158.45 222.53,161.78 223.56,163.89 224.58,164.36 225.61,163.15 226.64,160.54 227.67,157.07 228.69,153.48 229.72,150.47 230.75,148.64 231.78,148.32 232.81,149.55 233.83,152.04 234.86,155.27 235.89,158.57 236.92,161.28 237.94,162.87 238.97,163.04 240,161.81" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="60" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="147.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a) El Centro</text><rect x="265" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="265" y1="64" x2="450" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="265" y1="98" x2="450" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="265" y1="81" x2="450" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="265" y1="47" x2="450" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="265" y1="30" x2="450" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="302" y1="30" x2="302" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="302" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="339" y1="30" x2="339" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="339" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="376" y1="30" x2="376" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="376" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="413" y1="30" x2="413" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="413" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="265,64 266.03,63.76 267.06,63.66 268.08,63.76 269.11,64 270.14,64.24 271.17,64.34 272.19,64.24 273.22,64 274.25,63.76 275.28,63.66 276.31,63.76 277.33,64 278.36,64.24 279.39,64.34 280.42,64.24 281.44,64 282.47,63.76 283.5,63.66 284.53,63.76 285.56,64 286.58,64.24 287.61,64.34 288.64,64.24 289.67,64 290.69,63.76 291.72,63.66 292.75,63.76 293.78,64 294.81,64.24 295.83,64.34 296.86,64.24 297.89,64 298.92,63.76 299.94,63.66 300.97,63.76 302,64 303.03,64.24 304.06,52.2 305.08,40.67 306.11,36.37 307.14,40.02 308.17,50.06 309.19,63.3 310.22,75.84 311.25,84.26 312.28,86.5 313.31,82.36 314.33,73.41 315.36,62.45 316.39,52.66 317.42,46.66 318.44,45.88 319.47,50.17 320.5,58 321.53,66.97 322.56,74.52 323.58,78.64 324.61,78.43 325.64,74.24 326.67,67.49 327.69,60.23 328.72,54.5 329.75,51.78 330.78,52.64 331.81,56.58 332.83,62.32 333.86,68.13 334.89,72.42 335.92,74.08 336.94,72.84 337.97,69.23 339,64.42 340.03,59.81 341.06,56.67 342.08,55.78 343.11,57.22 344.14,60.44 345.17,64.44 346.19,68.04 347.22,70.28 348.25,70.63 349.28,69.12 350.31,66.29 351.33,63.02 352.36,60.24 353.39,58.68 354.42,58.71 355.44,60.2 356.47,62.64 357.5,65.3 358.53,67.42 359.56,68.45 360.58,68.18 361.61,66.77 362.64,64.69 363.67,62.55 364.69,60.97 365.72,60.32 366.75,60.75 367.78,62.04 368.81,63.79 369.83,65.48 370.86,66.65 371.89,67 372.92,66.5 373.94,65.34 374.97,63.89 376,62.56 377.03,61.72 378.06,61.57 379.08,62.1 380.11,63.13 381.14,64.32 382.17,65.35 383.19,65.93 384.22,65.94 385.25,65.41 386.28,64.53 387.31,63.56 388.33,62.77 389.36,62.38 390.39,62.47 391.42,62.97 392.44,63.72 393.47,64.5 394.5,65.09 395.53,65.34 396.56,65.2 397.58,64.73 398.61,64.1 399.64,63.48 400.67,63.04 401.69,62.9 402.72,63.08 403.75,63.49 404.78,64.02 405.81,64.51 406.83,64.82 407.86,64.89 408.89,64.7 409.92,64.33 410.94,63.9 411.97,63.52 413,63.3 414.03,63.29 415.06,63.48 416.08,63.8 417.11,64.15 418.14,64.44 419.17,64.59 420.19,64.56 421.22,64.38 422.25,64.11 423.28,63.82 424.31,63.61 425.33,63.51 426.36,63.56 427.39,63.73 428.42,63.96 429.44,64.18 430.47,64.35 431.5,64.4 432.53,64.34 433.56,64.19 434.58,64 435.61,63.82 436.64,63.7 437.67,63.68 438.69,63.74 439.72,63.87 440.75,64.03 441.78,64.17 442.81,64.25 443.83,64.26 444.86,64.19 445.89,64.08 446.92,63.95 447.94,63.84 448.97,63.79 450,63.79" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="265,64 266.03,63.76 267.06,63.66 268.08,63.76 269.11,64 270.14,64.24 271.17,64.34 272.19,64.24 273.22,64 274.25,63.76 275.28,63.66 276.31,63.76 277.33,64 278.36,64.24 279.39,64.34 280.42,64.24 281.44,64 282.47,63.76 283.5,63.66 284.53,63.76 285.56,64 286.58,64.24 287.61,64.34 288.64,64.24 289.67,64 290.69,63.76 291.72,63.66 292.75,63.76 293.78,64 294.81,64.24 295.83,64.34 296.86,64.24 297.89,64 298.92,63.76 299.94,63.66 300.97,63.76 302,64 303.03,64.24 304.06,42.39 305.08,32.91 306.11,32.46 307.14,40.91 308.17,55.64 309.19,72.32 310.22,86.2 311.25,93.44 312.28,92.18 313.31,83.01 314.33,68.73 315.36,53.51 316.39,41.66 317.42,36.44 318.44,39.12 319.47,48.75 320.5,62.41 321.53,76.15 322.56,86.08 323.58,89.52 324.61,85.67 325.64,75.81 326.67,62.9 327.69,50.65 328.72,42.5 329.75,40.63 330.78,45.4 331.81,55.29 332.83,67.36 333.86,78.15 334.89,84.66 335.92,85.16 336.94,79.69 337.97,69.94 339,58.78 340.03,49.41 341.06,44.4 342.08,45.05 343.11,51.03 344.14,60.5 345.17,70.7 346.19,78.73 347.22,82.39 348.25,80.76 349.28,74.45 350.31,65.37 351.33,56.15 352.36,49.4 353.39,46.95 354.42,49.37 355.44,55.85 356.47,64.45 357.5,72.69 358.53,78.25 359.56,79.65 360.58,76.59 361.61,70.07 362.64,62.01 363.67,54.74 364.69,50.28 365.72,49.8 366.75,53.35 367.78,59.79 368.81,67.25 369.83,73.59 370.86,77.05 371.89,76.73 372.92,72.84 373.94,66.56 374.97,59.73 376,54.29 377.03,51.74 378.06,52.71 379.08,56.84 380.11,62.88 381.14,69.06 382.17,73.65 383.19,75.39 384.22,73.88 385.25,69.62 386.28,63.89 387.31,58.35 388.33,54.56 389.36,53.53 390.39,55.48 391.42,59.78 392.44,65.15 393.47,70.05 394.5,73.11 395.53,73.52 396.56,71.23 397.58,66.97 398.61,61.98 399.64,57.71 400.67,55.32 401.69,55.45 402.72,57.98 403.75,62.14 404.78,66.71 405.81,70.4 406.83,72.17 407.86,71.6 408.89,68.9 409.92,64.89 410.94,60.74 411.97,57.62 413,56.39 414.03,57.34 415.06,60.13 416.08,63.95 417.11,67.67 418.14,70.25 419.17,71.01 420.19,69.76 421.22,66.93 422.25,63.35 423.28,60.05 424.31,57.95 425.33,57.62 426.36,59.1 427.39,61.91 428.42,65.24 429.44,68.13 430.47,69.77 431.5,69.75 432.53,68.1 433.56,65.34 434.58,62.28 435.61,59.79 436.64,58.55 437.67,58.89 438.69,60.65 439.72,63.31 440.75,66.1 441.78,68.21 442.81,69.08 443.83,68.49 444.86,66.66 445.89,64.12 446.92,61.62 447.94,59.86 448.97,59.31 450,60.1" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="270" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="265" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="265" y1="156" x2="450" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="265" y1="190" x2="450" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="265" y1="173" x2="450" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="265" y1="139" x2="450" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="265" y1="122" x2="450" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="302" y1="122" x2="302" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="302" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="339" y1="122" x2="339" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="339" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="376" y1="122" x2="376" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="376" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="413" y1="122" x2="413" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="413" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="265,156 266.03,155.76 267.06,155.66 268.08,155.76 269.11,156 270.14,156.24 271.17,156.34 272.19,156.24 273.22,156 274.25,155.76 275.28,155.66 276.31,155.76 277.33,156 278.36,156.24 279.39,156.34 280.42,156.24 281.44,156 282.47,155.76 283.5,155.66 284.53,155.76 285.56,156 286.58,156.24 287.61,156.34 288.64,156.24 289.67,156 290.69,155.76 291.72,155.66 292.75,155.76 293.78,156 294.81,156.24 295.83,156.34 296.86,156.24 297.89,156 298.92,155.76 299.94,155.66 300.97,155.76 302,156 303.03,156.24 304.06,143.67 305.08,131.61 306.11,127.11 307.14,130.93 308.17,141.43 309.19,155.27 310.22,168.38 311.25,177.18 312.28,179.52 313.31,175.19 314.33,165.83 315.36,154.38 316.39,144.14 317.42,137.88 318.44,137.05 319.47,141.54 320.5,149.73 321.53,159.1 322.56,166.99 323.58,171.31 324.61,171.09 325.64,166.71 326.67,159.65 327.69,152.06 328.72,146.06 329.75,143.23 330.78,144.12 331.81,148.24 332.83,154.24 333.86,160.32 334.89,164.8 335.92,166.54 336.94,165.24 337.97,161.47 339,156.43 340.03,151.62 341.06,148.34 342.08,147.4 343.11,148.91 344.14,152.28 345.17,156.46 346.19,160.23 347.22,162.57 348.25,162.94 349.28,161.36 350.31,158.4 351.33,154.97 352.36,152.06 353.39,150.44 354.42,150.47 355.44,152.02 356.47,154.58 357.5,157.36 358.53,159.57 359.56,160.65 360.58,160.37 361.61,158.89 362.64,156.72 363.67,154.49 364.69,152.83 365.72,152.16 366.75,152.6 367.78,153.95 368.81,155.78 369.83,157.55 370.86,158.77 371.89,159.14 372.92,158.62 373.94,157.4 374.97,155.88 376,154.5 377.03,153.62 378.06,153.46 379.08,154.02 380.11,155.09 381.14,156.34 382.17,157.41 383.19,158.02 384.22,158.03 385.25,157.48 386.28,156.55 387.31,155.54 388.33,154.72 389.36,154.31 390.39,154.4 391.42,154.92 392.44,155.71 393.47,156.53 394.5,157.14 395.53,157.4 396.56,157.25 397.58,156.77 398.61,156.1 399.64,155.45 400.67,155 401.69,154.85 402.72,155.03 403.75,155.47 404.78,156.03 405.81,156.53 406.83,156.86 407.86,156.93 408.89,156.73 409.92,156.35 410.94,155.89 411.97,155.5 413,155.27 414.03,155.26 415.06,155.45 416.08,155.79 417.11,156.16 418.14,156.46 419.17,156.62 420.19,156.59 421.22,156.4 422.25,156.12 423.28,155.82 424.31,155.59 425.33,155.49 426.36,155.54 427.39,155.71 428.42,155.95 429.44,156.19 430.47,156.36 431.5,156.42 432.53,156.36 433.56,156.2 434.58,156 435.61,155.81 436.64,155.69 437.67,155.66 438.69,155.73 439.72,155.87 440.75,156.03 441.78,156.18 442.81,156.27 443.83,156.27 444.86,156.2 445.89,156.08 446.92,155.95 447.94,155.83 448.97,155.78 450,155.78" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="265,156 266.03,155.76 267.06,155.66 268.08,155.76 269.11,156 270.14,156.24 271.17,156.34 272.19,156.24 273.22,156 274.25,155.76 275.28,155.66 276.31,155.76 277.33,156 278.36,156.24 279.39,156.34 280.42,156.24 281.44,156 282.47,155.76 283.5,155.66 284.53,155.76 285.56,156 286.58,156.24 287.61,156.34 288.64,156.24 289.67,156 290.69,155.76 291.72,155.66 292.75,155.76 293.78,156 294.81,156.24 295.83,156.34 296.86,156.24 297.89,156 298.92,155.76 299.94,155.66 300.97,155.76 302,156 303.03,156.24 304.06,133.95 305.08,124.28 306.11,123.81 307.14,132.44 308.17,147.47 309.19,164.49 310.22,178.66 311.25,186.04 312.28,184.76 313.31,175.4 314.33,160.83 315.36,145.3 316.39,133.21 317.42,127.87 318.44,130.61 319.47,140.44 320.5,154.38 321.53,168.4 322.56,178.53 323.58,182.04 324.61,178.11 325.64,168.06 326.67,154.88 327.69,142.38 328.72,134.06 329.75,132.15 330.78,137.02 331.81,147.11 332.83,159.43 333.86,170.44 334.89,177.08 335.92,177.6 336.94,172.01 337.97,162.06 339,150.68 340.03,141.11 341.06,136 342.08,136.67 343.11,142.77 344.14,152.43 345.17,162.84 346.19,171.03 347.22,174.76 348.25,173.1 349.28,166.67 350.31,157.4 351.33,147.99 352.36,141.1 353.39,138.6 354.42,141.07 355.44,147.68 356.47,156.46 357.5,164.87 358.53,170.54 359.56,171.96 360.58,168.85 361.61,162.19 362.64,153.97 363.67,146.55 364.69,142 365.72,141.52 366.75,145.13 367.78,151.71 368.81,159.32 369.83,165.78 370.86,169.31 371.89,168.99 372.92,165.02 373.94,158.61 374.97,151.64 376,146.09 377.03,143.49 378.06,144.48 379.08,148.7 380.11,154.85 381.14,161.17 382.17,165.85 383.19,167.63 384.22,166.08 385.25,161.73 386.28,155.89 387.31,150.24 388.33,146.36 389.36,145.31 390.39,147.31 391.42,151.69 392.44,157.18 393.47,162.18 394.5,165.3 395.53,165.71 396.56,163.38 397.58,159.03 398.61,153.94 399.64,149.58 400.67,147.14 401.69,147.27 402.72,149.86 403.75,154.1 404.78,158.77 405.81,162.53 406.83,164.34 407.86,163.75 408.89,161 409.92,156.91 410.94,152.67 411.97,149.49 413,148.24 414.03,149.2 415.06,152.06 416.08,155.94 417.11,159.74 418.14,162.38 419.17,163.15 420.19,161.88 421.22,158.99 422.25,155.33 423.28,151.97 424.31,149.83 425.33,149.49 426.36,151 427.39,153.87 428.42,157.27 429.44,160.21 430.47,161.89 431.5,161.86 432.53,160.18 433.56,157.37 434.58,154.25 435.61,151.7 436.64,150.44 437.67,150.78 438.69,152.58 439.72,155.3 440.75,158.14 441.78,160.3 442.81,161.18 443.83,160.59 444.86,158.71 445.89,156.12 446.92,153.57 447.94,151.77 448.97,151.22 450,152.02" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="270" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="357.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b) Impvall</text><rect x="475" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="475" y1="64" x2="660" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="475" y1="98" x2="660" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="475" y1="81" x2="660" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="475" y1="47" x2="660" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="475" y1="30" x2="660" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="512" y1="30" x2="512" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="512" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="549" y1="30" x2="549" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="549" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="586" y1="30" x2="586" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="586" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="623" y1="30" x2="623" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="623" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="475,64 476.03,63.76 477.06,63.66 478.08,63.76 479.11,64 480.14,64.24 481.17,64.34 482.19,64.24 483.22,64 484.25,63.76 485.28,63.66 486.31,63.76 487.33,64 488.36,64.24 489.39,64.34 490.42,64.24 491.44,64 492.47,63.76 493.5,63.66 494.53,63.76 495.56,64 496.58,64.24 497.61,64.34 498.64,64.24 499.67,64 500.69,63.76 501.72,63.66 502.75,63.76 503.78,64 504.81,64.24 505.83,64.34 506.86,51.03 507.89,42.58 508.92,37.61 509.94,36.66 510.97,39.66 512,45.97 513.03,54.53 514.06,64 515.08,72.98 516.11,80.21 517.14,84.77 518.17,86.13 519.19,84.27 520.22,79.61 521.25,72.97 522.28,65.39 523.31,58.01 524.33,51.85 525.36,47.75 526.39,46.17 527.42,47.21 528.44,50.59 529.47,55.71 530.5,61.75 531.53,67.8 532.56,72.99 533.58,76.64 534.61,78.3 535.64,77.83 536.67,75.42 537.69,71.5 538.72,66.72 539.75,61.79 540.78,57.43 541.81,54.24 542.83,52.59 543.86,52.66 544.89,54.34 545.92,57.31 546.94,61.08 547.97,65.07 549,68.71 550.03,71.49 551.06,73.05 552.08,73.25 553.11,72.12 554.14,69.89 555.17,66.93 556.19,63.71 557.22,60.7 558.25,58.31 559.28,56.85 560.31,56.49 561.33,57.22 562.36,58.88 563.39,61.18 564.42,63.76 565.44,66.25 566.47,68.29 567.5,69.61 568.53,70.06 569.56,69.63 570.58,68.42 571.61,66.64 572.64,64.57 573.67,62.53 574.69,60.81 575.72,59.62 576.75,59.13 577.78,59.35 578.81,60.22 579.83,61.59 580.86,63.23 581.89,64.9 582.92,66.35 583.94,67.39 584.97,67.9 586,67.82 587.03,67.21 588.06,66.16 589.08,64.87 590.11,63.51 591.14,62.3 592.17,61.39 593.19,60.9 594.22,60.87 595.25,61.3 596.28,62.08 597.31,63.1 598.33,64.2 599.36,65.21 600.39,65.99 601.42,66.45 602.44,66.54 603.47,66.26 604.5,65.68 605.53,64.88 606.56,64 607.58,63.17 608.61,62.49 609.64,62.07 610.67,61.94 611.69,62.11 612.72,62.55 613.75,63.17 614.78,63.87 615.81,64.56 616.83,65.13 617.86,65.51 618.89,65.66 619.92,65.56 620.94,65.25 621.97,64.77 623,64.21 624.03,63.65 625.06,63.16 626.08,62.82 627.11,62.67 628.14,62.71 629.17,62.94 630.19,63.3 631.22,63.75 632.25,64.21 633.28,64.61 634.31,64.91 635.33,65.06 636.36,65.05 637.39,64.9 638.42,64.62 639.44,64.27 640.47,63.9 641.5,63.56 642.53,63.3 643.56,63.16 644.58,63.14 645.61,63.25 646.64,63.45 647.67,63.73 648.69,64.03 649.72,64.31 650.75,64.53 651.78,64.66 652.81,64.7 653.83,64.63 654.86,64.48 655.89,64.26 656.92,64.02 657.94,63.79 658.97,63.6 660,63.48" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="475,64 476.03,63.76 477.06,63.66 478.08,63.76 479.11,64 480.14,64.24 481.17,64.34 482.19,64.24 483.22,64 484.25,63.76 485.28,63.66 486.31,63.76 487.33,64 488.36,64.24 489.39,64.34 490.42,64.24 491.44,64 492.47,63.76 493.5,63.66 494.53,63.76 495.56,64 496.58,64.24 497.61,64.34 498.64,64.24 499.67,64 500.69,63.76 501.72,63.66 502.75,63.76 503.78,64 504.81,64.24 505.83,64.34 506.86,41.3 507.89,34.2 508.92,31.55 509.94,33.64 510.97,40.06 512,49.8 513.03,61.38 514.06,73.1 515.08,83.26 516.11,90.43 517.14,93.64 518.17,92.51 519.19,87.29 520.22,78.82 521.25,68.39 522.28,57.54 523.31,47.86 524.33,40.7 525.36,37.05 526.39,37.36 527.42,41.51 528.44,48.82 529.47,58.16 530.5,68.15 531.53,77.33 532.56,84.4 533.58,88.38 534.61,88.76 535.64,85.56 536.67,79.32 537.69,71 538.72,61.84 539.75,53.19 540.78,46.28 541.81,42.06 542.83,41.1 543.86,43.47 544.89,48.74 545.92,56.1 546.94,64.45 547.97,72.56 549,79.27 550.03,83.63 551.06,85.07 552.08,83.44 553.11,79.05 554.14,72.57 555.17,64.99 556.19,57.43 557.22,50.98 558.25,46.53 559.28,44.7 560.31,45.69 561.33,49.3 562.36,54.95 563.39,61.79 564.42,68.81 565.44,74.99 566.47,79.45 567.5,81.59 568.53,81.15 569.56,78.24 570.58,73.35 571.61,67.2 572.64,60.73 573.67,54.86 574.69,50.43 575.72,48.05 576.75,48.02 577.78,50.3 578.81,54.5 579.83,59.99 580.86,65.94 581.89,71.49 582.92,75.84 583.94,78.39 584.97,78.81 586,77.09 587.03,73.52 588.06,68.65 589.08,63.21 590.11,58 591.14,53.76 592.17,51.09 593.19,50.33 594.22,51.56 595.25,54.56 596.28,58.86 597.31,63.81 598.33,68.68 599.36,72.78 600.39,75.52 601.42,76.55 602.44,75.74 603.47,73.26 604.5,69.49 605.53,65.01 606.56,60.48 607.58,56.55 608.61,53.78 609.64,52.54 610.67,52.97 611.69,54.99 612.72,58.27 613.75,62.3 614.78,66.5 615.81,70.24 616.83,73.01 617.86,74.42 618.89,74.3 619.92,72.7 620.94,69.87 621.97,66.26 623,62.39 624.03,58.84 625.06,56.11 626.08,54.57 627.11,54.43 628.14,55.66 629.17,58.08 630.19,61.29 631.22,64.83 632.25,68.18 633.28,70.85 634.31,72.48 635.33,72.85 636.36,71.94 637.39,69.9 638.42,67.05 639.44,63.83 640.47,60.69 641.5,58.1 642.53,56.41 643.56,55.85 644.58,56.48 645.61,58.18 646.64,60.69 647.67,63.62 648.69,66.54 649.72,69.04 650.75,70.76 651.78,71.46 652.81,71.08 653.83,69.69 654.86,67.5 655.89,64.85 656.92,62.14 657.94,59.75 658.97,58.03 660,57.2" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="480" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="475" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="475" y1="156" x2="660" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="475" y1="190" x2="660" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="475" y1="173" x2="660" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.5</text><line x1="475" y1="139" x2="660" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="475" y1="122" x2="660" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="512" y1="122" x2="512" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="512" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="549" y1="122" x2="549" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="549" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="586" y1="122" x2="586" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="586" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="623" y1="122" x2="623" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="623" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="475,156 476.03,155.76 477.06,155.66 478.08,155.76 479.11,156 480.14,156.24 481.17,156.34 482.19,156.24 483.22,156 484.25,155.76 485.28,155.66 486.31,155.76 487.33,156 488.36,156.24 489.39,156.34 490.42,156.24 491.44,156 492.47,155.76 493.5,155.66 494.53,155.76 495.56,156 496.58,156.24 497.61,156.34 498.64,156.24 499.67,156 500.69,155.76 501.72,155.66 502.75,155.76 503.78,156 504.81,156.24 505.83,156.34 506.86,142.44 507.89,133.6 508.92,128.41 509.94,127.42 510.97,130.55 512,137.15 513.03,146.1 514.06,155.99 515.08,165.38 516.11,172.95 517.14,177.72 518.17,179.14 519.19,177.19 520.22,172.32 521.25,165.38 522.28,157.46 523.31,149.73 524.33,143.3 525.36,139.01 526.39,137.36 527.42,138.45 528.44,141.98 529.47,147.34 530.5,153.65 531.53,159.97 532.56,165.4 533.58,169.22 534.61,170.95 535.64,170.46 536.67,167.94 537.69,163.84 538.72,158.84 539.75,153.69 540.78,149.14 541.81,145.79 542.83,144.08 543.86,144.15 544.89,145.9 545.92,149.01 546.94,152.95 547.97,157.12 549,160.92 550.03,163.83 551.06,165.46 552.08,165.67 553.11,164.49 554.14,162.15 555.17,159.06 556.19,155.7 557.22,152.55 558.25,150.05 559.28,148.53 560.31,148.15 561.33,148.91 562.36,150.64 563.39,153.05 564.42,155.75 565.44,158.35 566.47,160.48 567.5,161.86 568.53,162.34 569.56,161.89 570.58,160.62 571.61,158.76 572.64,156.6 573.67,154.47 574.69,152.66 575.72,151.43 576.75,150.91 577.78,151.14 578.81,152.05 579.83,153.48 580.86,155.2 581.89,156.94 582.92,158.45 583.94,159.55 584.97,160.07 586,160 587.03,159.35 588.06,158.26 589.08,156.91 590.11,155.49 591.14,154.22 592.17,153.27 593.19,152.76 594.22,152.73 595.25,153.17 596.28,154 597.31,155.06 598.33,156.21 599.36,157.26 600.39,158.08 601.42,158.57 602.44,158.66 603.47,158.37 604.5,157.75 605.53,156.92 606.56,156 607.58,155.13 608.61,154.42 609.64,153.98 610.67,153.85 611.69,154.03 612.72,154.48 613.75,155.13 614.78,155.86 615.81,156.58 616.83,157.18 617.86,157.58 618.89,157.73 619.92,157.63 620.94,157.3 621.97,156.81 623,156.22 624.03,155.63 625.06,155.13 626.08,154.77 627.11,154.61 628.14,154.65 629.17,154.89 630.19,155.27 631.22,155.74 632.25,156.21 633.28,156.64 634.31,156.95 635.33,157.11 636.36,157.1 637.39,156.94 638.42,156.65 639.44,156.28 640.47,155.9 641.5,155.54 642.53,155.27 643.56,155.12 644.58,155.1 645.61,155.21 646.64,155.43 647.67,155.71 648.69,156.03 649.72,156.32 650.75,156.55 651.78,156.69 652.81,156.73 653.83,156.66 654.86,156.5 655.89,156.27 656.92,156.02 657.94,155.78 658.97,155.58 660,155.45" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="475,156 476.03,155.76 477.06,155.66 478.08,155.76 479.11,156 480.14,156.24 481.17,156.34 482.19,156.24 483.22,156 484.25,155.76 485.28,155.66 486.31,155.76 487.33,156 488.36,156.24 489.39,156.34 490.42,156.24 491.44,156 492.47,155.76 493.5,155.66 494.53,155.76 495.56,156 496.58,156.24 497.61,156.34 498.64,156.24 499.67,156 500.69,155.76 501.72,155.66 502.75,155.76 503.78,156 504.81,156.24 505.83,156.34 506.86,132.83 507.89,125.59 508.92,122.89 509.94,125.02 510.97,131.57 512,141.51 513.03,153.33 514.06,165.29 515.08,175.66 516.11,182.97 517.14,186.25 518.17,185.09 519.19,179.77 520.22,171.12 521.25,160.48 522.28,149.41 523.31,139.53 524.33,132.22 525.36,128.5 526.39,128.82 527.42,133.06 528.44,140.51 529.47,150.04 530.5,160.24 531.53,169.6 532.56,176.82 533.58,180.87 534.61,181.26 535.64,178 536.67,171.63 537.69,163.14 538.72,153.8 539.75,144.97 540.78,137.92 541.81,133.62 542.83,132.64 543.86,135.05 544.89,140.43 545.92,147.94 546.94,156.46 547.97,164.74 549,171.58 550.03,176.03 551.06,177.5 552.08,175.84 553.11,171.35 554.14,164.75 555.17,157.02 556.19,149.3 557.22,142.71 558.25,138.18 559.28,136.31 560.31,137.32 561.33,141 562.36,146.77 563.39,153.75 564.42,160.91 565.44,167.21 566.47,171.76 567.5,173.95 568.53,173.5 569.56,170.54 570.58,165.54 571.61,159.27 572.64,152.66 573.67,146.67 574.69,142.15 575.72,139.72 576.75,139.69 577.78,142.02 578.81,146.31 579.83,151.91 580.86,157.98 581.89,163.64 582.92,168.08 583.94,170.68 584.97,171.12 586,169.36 587.03,165.72 588.06,160.74 589.08,155.19 590.11,149.87 591.14,145.55 592.17,142.82 593.19,142.05 594.22,143.31 595.25,146.37 596.28,150.76 597.31,155.81 598.33,160.78 599.36,164.96 600.39,167.76 601.42,168.8 602.44,167.98 603.47,165.45 604.5,161.6 605.53,157.03 606.56,152.41 607.58,148.4 608.61,145.57 609.64,144.3 610.67,144.75 611.69,146.81 612.72,150.15 613.75,154.27 614.78,158.55 615.81,162.37 616.83,165.2 617.86,166.64 618.89,166.51 619.92,164.87 620.94,161.99 621.97,158.3 623,154.36 624.03,150.74 625.06,147.95 626.08,146.38 627.11,146.23 628.14,147.49 629.17,149.96 630.19,153.24 631.22,156.85 632.25,160.27 633.28,162.99 634.31,164.66 635.33,165.04 636.36,164.1 637.39,162.02 638.42,159.12 639.44,155.82 640.47,152.62 641.5,149.98 642.53,148.25 643.56,147.68 644.58,148.33 645.61,150.06 646.64,152.62 647.67,155.61 648.69,158.59 649.72,161.14 650.75,162.89 651.78,163.62 652.81,163.23 653.83,161.8 654.86,159.57 655.89,156.87 656.92,154.1 657.94,151.66 658.97,149.9 660,149.06" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="480" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="567.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(c) RGB</text><text x="42" y="110" transform="rotate(-90 42 110)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a">Displacement (mm)</text><line x1="255" y1="248" x2="269" y2="248" stroke="#b03a2e" stroke-width="1.8"/><text x="273" y="251" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">With CBDs</text><line x1="380" y1="248" x2="394" y2="248" stroke="#1f5f8b" stroke-width="1.8" stroke-dasharray="4,3"/><text x="398" y="251" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Without CBDs</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.13   ·   Figure 8.13</text></svg><figcaption class="figcap">Figure 8.13 · Time-history comparison of interstory displacements under frequent-intensity earthquakes</figcaption></figure><figure class="figure" id="fig-14"><svg viewBox="0 0 680 300" role="img" aria-label="Time-history comparison of interstory displacements under moderate-intensity earthquakes"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Interstory displacements under moderate-intensity earthquakes</text><rect x="55" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="55" y1="64" x2="240" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="55" y1="98" x2="240" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="55" y1="81" x2="240" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="55" y1="47" x2="240" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="55" y1="30" x2="240" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="92" y1="30" x2="92" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="92" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="129" y1="30" x2="129" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="129" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="166" y1="30" x2="166" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="166" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="203" y1="30" x2="203" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="203" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="55,64 56.03,63.88 57.06,63.83 58.08,63.88 59.11,64 60.14,64.12 61.17,64.17 62.19,64.12 63.22,64 64.25,63.88 65.28,63.83 66.31,63.88 67.33,64 68.36,64.12 69.39,64.17 70.42,64.12 71.44,64 72.47,63.88 73.5,63.83 74.53,63.88 75.56,64 76.58,64.12 77.61,64.17 78.64,64.12 79.67,64 80.69,63.88 81.72,63.83 82.75,63.88 83.78,64 84.81,64.12 85.83,64.17 86.86,64.12 87.89,64 88.92,63.88 89.94,63.83 90.97,63.88 92,64 93.03,64.12 94.06,64.17 95.08,64.12 96.11,64 97.14,63.88 98.17,63.83 99.19,63.88 100.22,64 101.25,64.12 102.28,42.65 103.31,35.72 104.33,34.77 105.36,39.65 106.39,49.04 107.42,60.82 108.44,72.54 109.47,81.87 110.5,87.13 111.53,87.51 112.56,83.23 113.58,75.42 114.61,65.81 115.64,56.42 116.67,49.08 117.69,45.12 118.72,45.11 119.75,48.83 120.78,55.33 121.81,63.14 122.83,70.67 123.86,76.43 124.89,79.4 125.92,79.15 126.94,75.94 127.97,70.56 129,64.2 130.03,58.18 131.06,53.67 132.08,51.46 133.11,51.86 134.14,54.62 135.17,59.08 136.19,64.24 137.22,69.04 138.25,72.57 139.28,74.2 140.31,73.72 141.33,71.35 142.36,67.67 143.39,63.49 144.42,59.65 145.44,56.9 146.47,55.71 147.5,56.23 148.53,58.25 149.56,61.28 150.58,64.67 151.61,67.73 152.64,69.87 153.67,70.72 154.69,70.2 155.72,68.49 156.75,65.99 157.78,63.25 158.81,60.82 159.83,59.16 160.86,58.55 161.89,59.06 162.92,60.51 163.94,62.56 164.97,64.77 166,66.7 167.03,67.99 168.06,68.41 169.08,67.94 170.11,66.71 171.14,65.03 172.17,63.24 173.19,61.71 174.22,60.72 175.25,60.44 176.28,60.87 177.31,61.9 178.33,63.28 179.36,64.72 180.39,65.93 181.42,66.69 182.44,66.88 183.47,66.48 184.5,65.62 185.53,64.49 186.56,63.33 187.58,62.37 188.61,61.79 189.64,61.68 190.67,62.03 191.69,62.75 192.72,63.68 193.75,64.61 194.78,65.36 195.81,65.81 196.83,65.87 197.86,65.56 198.89,64.96 199.92,64.2 200.94,63.45 201.97,62.86 203,62.52 204.03,62.5 205.06,62.77 206.08,63.27 207.11,63.88 208.14,64.48 209.17,64.95 210.19,65.21 211.22,65.21 212.25,64.97 213.28,64.55 214.31,64.05 215.33,63.57 216.36,63.21 217.39,63.02 218.42,63.03 219.44,63.24 220.47,63.58 221.5,63.99 222.53,64.37 223.56,64.66 224.58,64.8 225.61,64.78 226.64,64.6 227.67,64.31 228.69,63.98 229.72,63.68 230.75,63.45 231.78,63.35 232.81,63.38 233.83,63.53 234.86,63.77 235.89,64.03 236.92,64.28 237.94,64.45 238.97,64.53 240,64.5" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="55,64 56.03,63.88 57.06,63.83 58.08,63.88 59.11,64 60.14,64.12 61.17,64.17 62.19,64.12 63.22,64 64.25,63.88 65.28,63.83 66.31,63.88 67.33,64 68.36,64.12 69.39,64.17 70.42,64.12 71.44,64 72.47,63.88 73.5,63.83 74.53,63.88 75.56,64 76.58,64.12 77.61,64.17 78.64,64.12 79.67,64 80.69,63.88 81.72,63.83 82.75,63.88 83.78,64 84.81,64.12 85.83,64.17 86.86,64.12 87.89,64 88.92,63.88 89.94,63.83 90.97,63.88 92,64 93.03,64.12 94.06,64.17 95.08,64.12 96.11,64 97.14,63.88 98.17,63.83 99.19,63.88 100.22,64 101.25,64.12 102.28,33.22 103.31,30 104.33,32.02 105.36,41.29 106.39,54.9 107.42,70.02 108.44,83.58 109.47,92.91 110.5,96.24 111.53,93.03 112.56,84.09 113.58,71.33 114.61,57.4 115.64,45.11 116.67,36.89 117.69,34.28 118.72,37.68 119.75,46.28 120.78,58.22 121.81,71.04 122.83,82.16 123.86,89.39 124.89,91.37 125.92,87.82 126.94,79.58 127.97,68.42 129,56.63 130.03,46.59 131.06,40.26 132.08,38.83 133.11,42.48 134.14,50.35 135.17,60.77 136.19,71.6 137.22,80.65 138.25,86.17 139.28,87.12 140.31,83.42 141.33,75.92 142.36,66.2 143.39,56.27 144.42,48.11 145.44,43.33 146.47,42.79 147.5,46.51 148.53,53.65 149.56,62.69 150.58,71.79 151.61,79.12 152.64,83.25 153.67,83.43 154.69,79.72 155.72,72.95 156.75,64.54 157.78,56.22 158.81,49.64 159.83,46.1 160.86,46.22 161.89,49.89 162.92,56.31 163.94,64.12 164.97,71.72 166,77.6 167.03,80.63 168.06,80.25 169.08,76.63 170.11,70.57 171.14,63.33 172.17,56.39 173.19,51.13 174.22,48.58 175.25,49.16 176.28,52.71 177.31,58.43 178.33,65.14 179.36,71.46 180.39,76.15 181.42,78.29 182.44,77.52 183.47,74.07 184.5,68.68 185.53,62.47 186.56,56.72 187.58,52.55 188.61,50.78 189.64,51.69 190.67,55.04 191.69,60.12 192.72,65.85 193.75,71.08 194.78,74.77 195.81,76.22 196.83,75.19 197.86,71.95 198.89,67.18 199.92,61.89 200.94,57.15 201.97,53.88 203,52.72 204.03,53.84 205.06,56.97 206.08,61.43 207.11,66.31 208.14,70.61 209.17,73.49 210.19,74.4 211.22,73.21 212.25,70.2 213.28,66.02 214.31,61.54 215.33,57.64 216.36,55.12 217.39,54.42 218.42,55.67 219.44,58.55 220.47,62.45 221.5,66.58 222.53,70.09 223.56,72.31 224.58,72.81 225.61,71.53 226.64,68.78 227.67,65.13 228.69,61.34 229.72,58.17 230.75,56.24 231.78,55.91 232.81,57.21 233.83,59.83 234.86,63.23 235.89,66.71 236.92,69.56 237.94,71.23 238.97,71.42 240,70.12" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="60" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="55" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="55" y1="156" x2="240" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="55" y1="190" x2="240" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="55" y1="173" x2="240" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="55" y1="139" x2="240" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="55" y1="122" x2="240" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="51" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="92" y1="122" x2="92" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="92" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="129" y1="122" x2="129" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="129" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="166" y1="122" x2="166" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="166" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="203" y1="122" x2="203" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="203" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="55,156 56.03,155.88 57.06,155.83 58.08,155.88 59.11,156 60.14,156.12 61.17,156.17 62.19,156.12 63.22,156 64.25,155.88 65.28,155.83 66.31,155.88 67.33,156 68.36,156.12 69.39,156.17 70.42,156.12 71.44,156 72.47,155.88 73.5,155.83 74.53,155.88 75.56,156 76.58,156.12 77.61,156.17 78.64,156.12 79.67,156 80.69,155.88 81.72,155.83 82.75,155.88 83.78,156 84.81,156.12 85.83,156.17 86.86,156.12 87.89,156 88.92,155.88 89.94,155.83 90.97,155.88 92,156 93.03,156.12 94.06,156.17 95.08,156.12 96.11,156 97.14,155.88 98.17,155.83 99.19,155.88 100.22,156 101.25,156.12 102.28,133.68 103.31,126.43 104.33,125.45 105.36,130.54 106.39,140.36 107.42,152.68 108.44,164.92 109.47,174.68 110.5,180.18 111.53,180.58 112.56,176.11 113.58,167.94 114.61,157.9 115.64,148.08 116.67,140.4 117.69,136.26 118.72,136.25 119.75,140.14 120.78,146.93 121.81,155.1 122.83,162.97 123.86,168.99 124.89,172.1 125.92,171.84 126.94,168.48 127.97,162.85 129,156.21 130.03,149.92 131.06,145.2 132.08,142.89 133.11,143.3 134.14,146.2 135.17,150.85 136.19,156.25 137.22,161.27 138.25,164.96 139.28,166.66 140.31,166.16 141.33,163.69 142.36,159.84 143.39,155.47 144.42,151.46 145.44,148.58 146.47,147.34 147.5,147.88 148.53,149.99 149.56,153.16 150.58,156.7 151.61,159.9 152.64,162.13 153.67,163.03 154.69,162.48 155.72,160.69 156.75,158.08 157.78,155.22 158.81,152.67 159.83,150.94 160.86,150.31 161.89,150.83 162.92,152.35 163.94,154.49 164.97,156.81 166,158.83 167.03,160.17 168.06,160.61 169.08,160.11 170.11,158.84 171.14,157.08 172.17,155.21 173.19,153.61 174.22,152.57 175.25,152.27 176.28,152.73 177.31,153.8 178.33,155.25 179.36,156.75 180.39,158.02 181.42,158.82 182.44,159.01 183.47,158.6 184.5,157.7 185.53,156.51 186.56,155.3 187.58,154.3 188.61,153.69 189.64,153.57 190.67,153.94 191.69,154.7 192.72,155.66 193.75,156.64 194.78,157.43 195.81,157.89 196.83,157.95 197.86,157.63 198.89,157 199.92,156.21 200.94,155.43 201.97,154.81 203,154.45 204.03,154.43 205.06,154.71 206.08,155.24 207.11,155.88 208.14,156.51 209.17,157 210.19,157.26 211.22,157.26 212.25,157.01 213.28,156.58 214.31,156.06 215.33,155.55 216.36,155.17 217.39,154.97 218.42,154.99 219.44,155.2 220.47,155.56 221.5,155.99 222.53,156.39 223.56,156.69 224.58,156.84 225.61,156.81 226.64,156.63 227.67,156.33 228.69,155.98 229.72,155.66 230.75,155.43 231.78,155.32 232.81,155.35 233.83,155.51 234.86,155.75 235.89,156.03 236.92,156.29 237.94,156.47 238.97,156.55 240,156.52" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="55,156 56.03,155.88 57.06,155.83 58.08,155.88 59.11,156 60.14,156.12 61.17,156.17 62.19,156.12 63.22,156 64.25,155.88 65.28,155.83 66.31,155.88 67.33,156 68.36,156.12 69.39,156.17 70.42,156.12 71.44,156 72.47,155.88 73.5,155.83 74.53,155.88 75.56,156 76.58,156.12 77.61,156.17 78.64,156.12 79.67,156 80.69,155.88 81.72,155.83 82.75,155.88 83.78,156 84.81,156.12 85.83,156.17 86.86,156.12 87.89,156 88.92,155.88 89.94,155.83 90.97,155.88 92,156 93.03,156.12 94.06,156.17 95.08,156.12 96.11,156 97.14,155.88 98.17,155.83 99.19,155.88 100.22,156 101.25,156.12 102.28,124.6 103.31,122 104.33,123.36 105.36,132.83 106.39,146.71 107.42,162.14 108.44,175.98 109.47,185.5 110.5,188.89 111.53,185.63 112.56,176.5 113.58,163.48 114.61,149.27 115.64,136.73 116.67,128.34 117.69,125.67 118.72,129.15 119.75,137.91 120.78,150.1 121.81,163.19 122.83,174.53 123.86,181.91 124.89,183.92 125.92,180.3 126.94,171.9 127.97,160.51 129,148.48 130.03,138.23 131.06,131.78 132.08,130.32 133.11,134.04 134.14,142.07 135.17,152.7 136.19,163.75 137.22,172.99 138.25,178.62 139.28,179.59 140.31,175.81 141.33,168.16 142.36,158.25 143.39,148.11 144.42,139.79 145.44,134.91 146.47,134.36 147.5,138.16 148.53,145.44 149.56,154.67 150.58,163.95 151.61,171.43 152.64,175.64 153.67,175.83 154.69,172.04 155.72,165.13 156.75,156.55 157.78,148.06 158.81,141.35 159.83,137.73 160.86,137.85 161.89,141.6 162.92,148.15 163.94,156.12 164.97,163.88 166,169.88 167.03,172.97 168.06,172.59 169.08,168.89 170.11,162.7 171.14,155.31 172.17,148.23 173.19,142.87 174.22,140.26 175.25,140.86 176.28,144.48 177.31,150.32 178.33,157.16 179.36,163.62 180.39,168.39 181.42,170.58 182.44,169.8 183.47,166.27 184.5,160.77 185.53,154.44 186.56,148.57 187.58,144.32 188.61,142.51 189.64,143.44 190.67,146.86 191.69,152.04 192.72,157.89 193.75,163.22 194.78,166.99 195.81,168.47 196.83,167.42 197.86,164.11 198.89,159.25 199.92,153.85 200.94,149.01 201.97,145.68 203,144.49 204.03,145.63 205.06,148.83 206.08,153.38 207.11,158.36 208.14,162.74 209.17,165.68 210.19,166.61 211.22,165.4 212.25,162.33 213.28,158.06 214.31,153.49 215.33,149.51 216.36,146.93 217.39,146.23 218.42,147.49 219.44,150.44 220.47,154.42 221.5,158.63 222.53,162.22 223.56,164.48 224.58,164.99 225.61,163.69 226.64,160.88 227.67,157.15 228.69,153.29 229.72,150.05 230.75,148.08 231.78,147.75 232.81,149.07 233.83,151.75 234.86,155.21 235.89,158.76 236.92,161.67 237.94,163.38 238.97,163.57 240,162.24" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="60" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="147.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a) El Centro</text><rect x="265" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="265" y1="64" x2="450" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="265" y1="98" x2="450" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="265" y1="81" x2="450" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="265" y1="47" x2="450" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="265" y1="30" x2="450" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="302" y1="30" x2="302" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="302" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="339" y1="30" x2="339" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="339" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="376" y1="30" x2="376" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="376" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="413" y1="30" x2="413" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="413" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="265,64 266.03,63.88 267.06,63.83 268.08,63.88 269.11,64 270.14,64.12 271.17,64.17 272.19,64.12 273.22,64 274.25,63.88 275.28,63.83 276.31,63.88 277.33,64 278.36,64.12 279.39,64.17 280.42,64.12 281.44,64 282.47,63.88 283.5,63.83 284.53,63.88 285.56,64 286.58,64.12 287.61,64.17 288.64,64.12 289.67,64 290.69,63.88 291.72,63.83 292.75,63.88 293.78,64 294.81,64.12 295.83,64.17 296.86,64.12 297.89,64 298.92,63.88 299.94,63.83 300.97,63.88 302,64 303.03,64.12 304.06,51.32 305.08,38.92 306.11,34.3 307.14,38.22 308.17,49.02 309.19,63.25 310.22,76.73 311.25,85.78 312.28,88.19 313.31,83.73 314.33,74.11 315.36,62.33 316.39,51.81 317.42,45.36 318.44,44.52 319.47,49.13 320.5,57.55 321.53,67.19 322.56,75.3 323.58,79.74 324.61,79.52 325.64,75.01 326.67,67.75 327.69,59.94 328.72,53.78 329.75,50.87 330.78,51.78 331.81,56.02 332.83,62.19 333.86,68.44 334.89,73.05 335.92,74.83 336.94,73.5 337.97,69.62 339,64.45 340.03,59.5 341.06,56.12 342.08,55.16 343.11,56.71 344.14,60.18 345.17,64.47 346.19,68.34 347.22,70.76 348.25,71.13 349.28,69.51 350.31,66.47 351.33,62.95 352.36,59.95 353.39,58.28 354.42,58.31 355.44,59.91 356.47,62.54 357.5,65.39 358.53,67.67 359.56,68.78 360.58,68.49 361.61,66.97 362.64,64.74 363.67,62.45 364.69,60.74 365.72,60.05 366.75,60.5 367.78,61.89 368.81,63.77 369.83,65.59 370.86,66.85 371.89,67.23 372.92,66.69 373.94,65.44 374.97,63.88 376,62.45 377.03,61.55 378.06,61.39 379.08,61.96 380.11,63.06 381.14,64.34 382.17,65.45 383.19,66.08 384.22,66.09 385.25,65.52 386.28,64.57 387.31,63.52 388.33,62.68 389.36,62.26 390.39,62.35 391.42,62.89 392.44,63.7 393.47,64.54 394.5,65.18 395.53,65.44 396.56,65.29 397.58,64.79 398.61,64.11 399.64,63.44 400.67,62.97 401.69,62.82 402.72,63.01 403.75,63.46 404.78,64.03 405.81,64.55 406.83,64.89 407.86,64.96 408.89,64.75 409.92,64.36 410.94,63.89 411.97,63.48 413,63.25 414.03,63.24 415.06,63.44 416.08,63.78 417.11,64.16 418.14,64.47 419.17,64.63 420.19,64.61 421.22,64.41 422.25,64.12 423.28,63.81 424.31,63.58 425.33,63.48 426.36,63.53 427.39,63.7 428.42,63.95 429.44,64.2 430.47,64.37 431.5,64.43 432.53,64.37 433.56,64.2 434.58,64 435.61,63.8 436.64,63.68 437.67,63.65 438.69,63.72 439.72,63.86 440.75,64.04 441.78,64.18 442.81,64.27 443.83,64.28 444.86,64.21 445.89,64.08 446.92,63.95 447.94,63.83 448.97,63.77 450,63.78" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="265,64 266.03,63.88 267.06,63.83 268.08,63.88 269.11,64 270.14,64.12 271.17,64.17 272.19,64.12 273.22,64 274.25,63.88 275.28,63.83 276.31,63.88 277.33,64 278.36,64.12 279.39,64.17 280.42,64.12 281.44,64 282.47,63.88 283.5,63.83 284.53,63.88 285.56,64 286.58,64.12 287.61,64.17 288.64,64.12 289.67,64 290.69,63.88 291.72,63.83 292.75,63.88 293.78,64 294.81,64.12 295.83,64.17 296.86,64.12 297.89,64 298.92,63.88 299.94,63.83 300.97,63.88 302,64 303.03,64.12 304.06,40.77 305.08,30.58 306.11,30.09 307.14,39.18 308.17,55.01 309.19,72.95 310.22,87.87 311.25,95.65 312.28,94.3 313.31,84.44 314.33,69.09 315.36,52.72 316.39,39.99 317.42,34.37 318.44,37.26 319.47,47.61 320.5,62.29 321.53,77.06 322.56,87.74 323.58,91.43 324.61,87.29 325.64,76.7 326.67,62.82 327.69,49.65 328.72,40.88 329.75,38.88 330.78,44.01 331.81,54.64 332.83,67.61 333.86,79.21 334.89,86.21 335.92,86.75 336.94,80.86 337.97,70.39 339,58.39 340.03,48.31 341.06,42.93 342.08,43.63 343.11,50.06 344.14,60.24 345.17,71.2 346.19,79.83 347.22,83.77 348.25,82.02 349.28,75.24 350.31,65.47 351.33,55.56 352.36,48.3 353.39,45.67 354.42,48.27 355.44,55.24 356.47,64.48 357.5,73.34 358.53,79.32 359.56,80.82 360.58,77.53 361.61,70.52 362.64,61.87 363.67,54.05 364.69,49.25 365.72,48.74 366.75,52.55 367.78,59.48 368.81,67.5 369.83,74.31 370.86,78.03 371.89,77.69 372.92,73.5 373.94,66.75 374.97,59.41 376,53.56 377.03,50.82 378.06,51.87 379.08,56.31 380.11,62.79 381.14,69.44 382.17,74.37 383.19,76.25 384.22,74.62 385.25,70.04 386.28,63.88 387.31,57.93 388.33,53.85 389.36,52.74 390.39,54.84 391.42,59.46 392.44,65.24 393.47,70.51 394.5,73.8 395.53,74.23 396.56,71.77 397.58,67.19 398.61,61.83 399.64,57.23 400.67,54.67 401.69,54.8 402.72,57.53 403.75,62 404.78,66.92 405.81,70.88 406.83,72.79 407.86,72.17 408.89,69.26 409.92,64.96 410.94,60.5 411.97,57.15 413,55.82 414.03,56.84 415.06,59.84 416.08,63.94 417.11,67.94 418.14,70.72 419.17,71.53 420.19,70.19 421.22,67.15 422.25,63.3 423.28,59.75 424.31,57.5 425.33,57.14 426.36,58.73 427.39,61.76 428.42,65.34 429.44,68.44 430.47,70.21 431.5,70.18 432.53,68.41 433.56,65.44 434.58,62.15 435.61,59.47 436.64,58.14 437.67,58.5 438.69,60.4 439.72,63.26 440.75,66.25 441.78,68.53 442.81,69.46 443.83,68.83 444.86,66.86 445.89,64.13 446.92,61.44 447.94,59.55 448.97,58.96 450,59.81" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="270" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="265" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="265" y1="156" x2="450" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="265" y1="190" x2="450" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="265" y1="173" x2="450" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="265" y1="139" x2="450" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="265" y1="122" x2="450" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="261" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="302" y1="122" x2="302" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="302" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="339" y1="122" x2="339" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="339" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="376" y1="122" x2="376" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="376" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="413" y1="122" x2="413" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="413" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="265,156 266.03,155.88 267.06,155.83 268.08,155.88 269.11,156 270.14,156.12 271.17,156.17 272.19,156.12 273.22,156 274.25,155.88 275.28,155.83 276.31,155.88 277.33,156 278.36,156.12 279.39,156.17 280.42,156.12 281.44,156 282.47,155.88 283.5,155.83 284.53,155.88 285.56,156 286.58,156.12 287.61,156.17 288.64,156.12 289.67,156 290.69,155.88 291.72,155.83 292.75,155.88 293.78,156 294.81,156.12 295.83,156.17 296.86,156.12 297.89,156 298.92,155.88 299.94,155.83 300.97,155.88 302,156 303.03,156.12 304.06,142.74 305.08,129.78 306.11,124.95 307.14,129.05 308.17,140.34 309.19,155.21 310.22,169.31 311.25,178.77 312.28,181.29 313.31,176.63 314.33,166.57 315.36,154.26 316.39,143.25 317.42,136.52 318.44,135.63 319.47,140.45 320.5,149.26 321.53,159.34 322.56,167.82 323.58,172.46 324.61,172.22 325.64,167.51 326.67,159.92 327.69,151.76 328.72,145.32 329.75,142.27 330.78,143.23 331.81,147.66 332.83,154.11 333.86,160.65 334.89,165.46 335.92,167.33 336.94,165.93 337.97,161.88 339,156.47 340.03,151.29 341.06,147.77 342.08,146.76 343.11,148.38 344.14,152 345.17,156.49 346.19,160.54 347.22,163.06 348.25,163.46 349.28,161.76 350.31,158.58 351.33,154.9 352.36,151.77 353.39,150.02 354.42,150.05 355.44,151.72 356.47,154.47 357.5,157.46 358.53,159.84 359.56,161 360.58,160.69 361.61,159.11 362.64,156.77 363.67,154.37 364.69,152.59 365.72,151.87 366.75,152.34 367.78,153.8 368.81,155.76 369.83,157.66 370.86,158.98 371.89,159.38 372.92,158.81 373.94,157.51 374.97,155.87 376,154.38 377.03,153.44 378.06,153.27 379.08,153.87 380.11,155.02 381.14,156.36 382.17,157.51 383.19,158.17 384.22,158.18 385.25,157.59 386.28,156.59 387.31,155.5 388.33,154.62 389.36,154.18 390.39,154.28 391.42,154.84 392.44,155.69 393.47,156.57 394.5,157.23 395.53,157.51 396.56,157.35 397.58,156.83 398.61,156.11 399.64,155.41 400.67,154.92 401.69,154.77 402.72,154.96 403.75,155.43 404.78,156.03 405.81,156.57 406.83,156.93 407.86,157 408.89,156.79 409.92,156.37 410.94,155.88 411.97,155.46 413,155.21 414.03,155.2 415.06,155.41 416.08,155.77 417.11,156.17 418.14,156.5 419.17,156.66 420.19,156.63 421.22,156.43 422.25,156.12 423.28,155.8 424.31,155.56 425.33,155.45 426.36,155.5 427.39,155.69 428.42,155.95 429.44,156.21 430.47,156.39 431.5,156.45 432.53,156.38 433.56,156.21 434.58,156 435.61,155.8 436.64,155.66 437.67,155.63 438.69,155.71 439.72,155.86 440.75,156.04 441.78,156.19 442.81,156.29 443.83,156.29 444.86,156.22 445.89,156.09 446.92,155.94 447.94,155.82 448.97,155.76 450,155.77" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="265,156 266.03,155.88 267.06,155.83 268.08,155.88 269.11,156 270.14,156.12 271.17,156.17 272.19,156.12 273.22,156 274.25,155.88 275.28,155.83 276.31,155.88 277.33,156 278.36,156.12 279.39,156.17 280.42,156.12 281.44,156 282.47,155.88 283.5,155.83 284.53,155.88 285.56,156 286.58,156.12 287.61,156.17 288.64,156.12 289.67,156 290.69,155.88 291.72,155.83 292.75,155.88 293.78,156 294.81,156.12 295.83,156.17 296.86,156.12 297.89,156 298.92,155.88 299.94,155.83 300.97,155.88 302,156 303.03,156.12 304.06,132.29 305.08,122 306.11,122 307.14,130.67 308.17,146.83 309.19,165.13 310.22,180.36 311.25,188.3 312.28,186.92 313.31,176.86 314.33,161.19 315.36,144.49 316.39,131.5 317.42,125.76 318.44,128.71 319.47,139.27 320.5,154.26 321.53,169.33 322.56,180.22 323.58,183.99 324.61,179.77 325.64,168.96 326.67,154.79 327.69,141.35 328.72,132.41 329.75,130.37 330.78,135.6 331.81,146.44 332.83,159.68 333.86,171.52 334.89,178.66 335.92,179.21 336.94,173.21 337.97,162.52 339,150.28 340.03,139.99 341.06,134.5 342.08,135.22 343.11,141.77 344.14,152.16 345.17,163.35 346.19,172.16 347.22,176.17 348.25,174.38 349.28,167.47 350.31,157.5 351.33,147.39 352.36,139.98 353.39,137.29 354.42,139.95 355.44,147.06 356.47,156.49 357.5,165.53 358.53,171.63 359.56,173.16 360.58,169.81 361.61,162.66 362.64,153.82 363.67,145.84 364.69,140.95 365.72,140.43 366.75,144.31 367.78,151.39 368.81,159.57 369.83,166.52 370.86,170.31 371.89,169.97 372.92,165.7 373.94,158.81 374.97,151.32 376,145.35 377.03,142.55 378.06,143.62 379.08,148.15 380.11,154.77 381.14,161.55 382.17,166.59 383.19,168.5 384.22,166.83 385.25,162.16 386.28,155.88 387.31,149.8 388.33,145.64 389.36,144.51 390.39,146.65 391.42,151.37 392.44,157.26 393.47,162.64 394.5,166 395.53,166.44 396.56,163.93 397.58,159.25 398.61,153.79 399.64,149.1 400.67,146.48 401.69,146.62 402.72,149.4 403.75,153.96 404.78,158.98 405.81,163.02 406.83,164.97 407.86,164.34 408.89,161.37 409.92,156.98 410.94,152.42 411.97,149.01 413,147.65 414.03,148.69 415.06,151.76 416.08,155.94 417.11,160.02 418.14,162.86 419.17,163.69 420.19,162.32 421.22,159.21 422.25,155.28 423.28,151.66 424.31,149.37 425.33,149 426.36,150.62 427.39,153.71 428.42,157.36 429.44,160.53 430.47,162.33 431.5,162.3 432.53,160.5 433.56,157.47 434.58,154.11 435.61,151.38 436.64,150.02 437.67,150.39 438.69,152.33 439.72,155.25 440.75,158.3 441.78,160.62 442.81,161.57 443.83,160.93 444.86,158.91 445.89,156.13 446.92,153.39 447.94,151.46 448.97,150.86 450,151.73" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="270" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="357.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b) Impvall</text><rect x="475" y="30" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="475" y1="64" x2="660" y2="64" stroke="#cfcfcf" stroke-width="0.5"/><line x1="475" y1="98" x2="660" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="100" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="475" y1="81" x2="660" y2="81" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="83" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="475" y1="47" x2="660" y2="47" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="49" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="475" y1="30" x2="660" y2="30" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="32" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="512" y1="30" x2="512" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="512" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="549" y1="30" x2="549" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="549" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="586" y1="30" x2="586" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="586" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="623" y1="30" x2="623" y2="98" stroke="#e8e8e8" stroke-width="0.4"/><text x="623" y="107" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="475,64 476.03,63.88 477.06,63.83 478.08,63.88 479.11,64 480.14,64.12 481.17,64.17 482.19,64.12 483.22,64 484.25,63.88 485.28,63.83 486.31,63.88 487.33,64 488.36,64.12 489.39,64.17 490.42,64.12 491.44,64 492.47,63.88 493.5,63.83 494.53,63.88 495.56,64 496.58,64.12 497.61,64.17 498.64,64.12 499.67,64 500.69,63.88 501.72,63.83 502.75,63.88 503.78,64 504.81,64.12 505.83,64.17 506.86,50.05 507.89,40.97 508.92,35.63 509.94,34.61 510.97,37.84 512,44.62 513.03,53.82 514.06,63.99 515.08,73.65 516.11,81.43 517.14,86.33 518.17,87.79 519.19,85.79 520.22,80.79 521.25,73.65 522.28,65.5 523.31,57.56 524.33,50.94 525.36,46.53 526.39,44.83 527.42,45.95 528.44,49.59 529.47,55.09 530.5,61.58 531.53,68.08 532.56,73.67 533.58,77.59 534.61,79.37 535.64,78.87 536.67,76.28 537.69,72.07 538.72,66.92 539.75,61.63 540.78,56.94 541.81,53.5 542.83,51.74 543.86,51.81 544.89,53.62 545.92,56.81 546.94,60.86 547.97,65.16 549,69.06 550.03,72.05 551.06,73.73 552.08,73.94 553.11,72.72 554.14,70.33 555.17,67.15 556.19,63.69 557.22,60.45 558.25,57.88 559.28,56.32 560.31,55.93 561.33,56.71 562.36,58.49 563.39,60.97 564.42,63.75 565.44,66.42 566.47,68.61 567.5,70.03 568.53,70.52 569.56,70.05 570.58,68.75 571.61,66.83 572.64,64.62 573.67,62.42 574.69,60.57 575.72,59.3 576.75,58.76 577.78,59 578.81,59.94 579.83,61.41 580.86,63.17 581.89,64.96 582.92,66.52 583.94,67.65 584.97,68.19 586,68.11 587.03,67.45 588.06,66.33 589.08,64.93 590.11,63.48 591.14,62.17 592.17,61.19 593.19,60.67 594.22,60.64 595.25,61.09 596.28,61.94 597.31,63.04 598.33,64.21 599.36,65.3 600.39,66.14 601.42,66.64 602.44,66.73 603.47,66.43 604.5,65.8 605.53,64.95 606.56,64 607.58,63.1 608.61,62.38 609.64,61.92 610.67,61.79 611.69,61.97 612.72,62.44 613.75,63.1 614.78,63.86 615.81,64.6 616.83,65.21 617.86,65.63 618.89,65.78 619.92,65.68 620.94,65.34 621.97,64.83 623,64.22 624.03,63.62 625.06,63.1 626.08,62.74 627.11,62.57 628.14,62.62 629.17,62.86 630.19,63.25 631.22,63.73 632.25,64.22 633.28,64.66 634.31,64.98 635.33,65.14 636.36,65.13 637.39,64.97 638.42,64.67 639.44,64.29 640.47,63.89 641.5,63.53 642.53,63.25 643.56,63.09 644.58,63.08 645.61,63.19 646.64,63.41 647.67,63.71 648.69,64.03 649.72,64.33 650.75,64.57 651.78,64.71 652.81,64.75 653.83,64.68 654.86,64.51 655.89,64.28 656.92,64.02 657.94,63.78 658.97,63.57 660,63.44" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="475,64 476.03,63.88 477.06,63.83 478.08,63.88 479.11,64 480.14,64.12 481.17,64.17 482.19,64.12 483.22,64 484.25,63.88 485.28,63.83 486.31,63.88 487.33,64 488.36,64.12 489.39,64.17 490.42,64.12 491.44,64 492.47,63.88 493.5,63.83 494.53,63.88 495.56,64 496.58,64.12 497.61,64.17 498.64,64.12 499.67,64 500.69,63.88 501.72,63.83 502.75,63.88 503.78,64 504.81,64.12 505.83,64.17 506.86,39.59 507.89,31.97 508.92,30 509.94,31.36 510.97,38.26 512,48.73 513.03,61.19 514.06,73.78 515.08,84.71 516.11,92.42 517.14,95.87 518.17,94.65 519.19,89.04 520.22,79.93 521.25,68.72 522.28,57.06 523.31,46.64 524.33,38.95 525.36,35.03 526.39,35.37 527.42,39.83 528.44,47.68 529.47,57.72 530.5,68.46 531.53,78.33 532.56,85.93 533.58,90.21 534.61,90.61 535.64,87.17 536.67,80.46 537.69,71.52 538.72,61.68 539.75,52.38 540.78,44.95 541.81,40.42 542.83,39.39 543.86,41.93 544.89,47.59 545.92,55.51 546.94,64.49 547.97,73.2 549,80.41 550.03,85.1 551.06,86.65 552.08,84.9 553.11,80.18 554.14,73.21 555.17,65.07 556.19,56.94 557.22,50 558.25,45.22 559.28,43.25 560.31,44.32 561.33,48.2 562.36,54.28 563.39,61.63 564.42,69.17 565.44,75.81 566.47,80.61 567.5,82.91 568.53,82.43 569.56,79.31 570.58,74.05 571.61,67.44 572.64,60.48 573.67,54.17 574.69,49.41 575.72,46.85 576.75,46.82 577.78,49.27 578.81,53.79 579.83,59.69 580.86,66.08 581.89,72.05 582.92,76.72 583.94,79.47 584.97,79.93 586,78.08 587.03,74.24 588.06,69 589.08,63.15 590.11,57.55 591.14,52.99 592.17,50.12 593.19,49.31 594.22,50.63 595.25,53.86 596.28,58.48 597.31,63.8 598.33,69.04 599.36,73.44 600.39,76.39 601.42,77.49 602.44,76.62 603.47,73.95 604.5,69.9 605.53,65.09 606.56,60.22 607.58,55.99 608.61,53.01 609.64,51.68 610.67,52.15 611.69,54.32 612.72,57.84 613.75,62.17 614.78,66.68 615.81,70.71 616.83,73.69 617.86,75.2 618.89,75.07 619.92,73.35 620.94,70.31 621.97,66.43 623,62.27 624.03,58.46 625.06,55.52 626.08,53.87 627.11,53.71 628.14,55.04 629.17,57.63 630.19,61.09 631.22,64.9 632.25,68.49 633.28,71.37 634.31,73.12 635.33,73.52 636.36,72.54 637.39,70.34 638.42,67.28 639.44,63.81 640.47,60.44 641.5,57.65 642.53,55.84 643.56,55.24 644.58,55.92 645.61,57.74 646.64,60.44 647.67,63.59 648.69,66.73 649.72,69.41 650.75,71.26 651.78,72.02 652.81,71.61 653.83,70.11 654.86,67.76 655.89,64.92 656.92,62 657.94,59.43 658.97,57.58 660,56.69" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="480" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-2</text><rect x="475" y="122" width="185" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="475" y1="156" x2="660" y2="156" stroke="#cfcfcf" stroke-width="0.5"/><line x1="475" y1="190" x2="660" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="192" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="475" y1="173" x2="660" y2="173" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="175" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="475" y1="139" x2="660" y2="139" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="141" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="475" y1="122" x2="660" y2="122" stroke="#e8e8e8" stroke-width="0.4"/><text x="471" y="124" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="512" y1="122" x2="512" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="512" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="549" y1="122" x2="549" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="549" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="586" y1="122" x2="586" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="586" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="623" y1="122" x2="623" y2="190" stroke="#e8e8e8" stroke-width="0.4"/><text x="623" y="199" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><polyline points="475,156 476.03,155.88 477.06,155.83 478.08,155.88 479.11,156 480.14,156.12 481.17,156.17 482.19,156.12 483.22,156 484.25,155.88 485.28,155.83 486.31,155.88 487.33,156 488.36,156.12 489.39,156.17 490.42,156.12 491.44,156 492.47,155.88 493.5,155.83 494.53,155.88 495.56,156 496.58,156.12 497.61,156.17 498.64,156.12 499.67,156 500.69,155.88 501.72,155.83 502.75,155.88 503.78,156 504.81,156.12 505.83,156.17 506.86,141.42 507.89,131.92 508.92,126.34 509.94,125.28 510.97,128.65 512,135.74 513.03,145.36 514.06,155.99 515.08,166.09 516.11,174.22 517.14,179.34 518.17,180.87 519.19,178.78 520.22,173.55 521.25,166.08 522.28,157.57 523.31,149.26 524.33,142.35 525.36,137.73 526.39,135.96 527.42,137.13 528.44,140.93 529.47,146.69 530.5,153.47 531.53,160.27 532.56,166.11 533.58,170.21 534.61,172.07 535.64,171.55 536.67,168.83 537.69,164.43 538.72,159.06 539.75,153.52 540.78,148.62 541.81,145.03 542.83,143.18 543.86,143.26 544.89,145.14 545.92,148.48 546.94,152.72 547.97,157.21 549,161.29 550.03,164.41 551.06,166.17 552.08,166.39 553.11,165.12 554.14,162.61 555.17,159.29 556.19,155.67 557.22,152.29 558.25,149.6 559.28,147.97 560.31,147.56 561.33,148.38 562.36,150.24 563.39,152.83 564.42,155.73 565.44,158.53 566.47,160.82 567.5,162.3 568.53,162.81 569.56,162.33 570.58,160.96 571.61,158.96 572.64,156.64 573.67,154.35 574.69,152.41 575.72,151.08 576.75,150.52 577.78,150.77 578.81,151.76 579.83,153.29 580.86,155.13 581.89,157.01 582.92,158.64 583.94,159.81 584.97,160.38 586,160.3 587.03,159.6 588.06,158.43 589.08,156.98 590.11,155.45 591.14,154.09 592.17,153.07 593.19,152.51 594.22,152.49 595.25,152.96 596.28,153.85 597.31,154.99 598.33,156.22 599.36,157.36 600.39,158.24 601.42,158.76 602.44,158.86 603.47,158.54 604.5,157.88 605.53,156.99 606.56,156 607.58,155.06 608.61,154.3 609.64,153.83 610.67,153.69 611.69,153.88 612.72,154.37 613.75,155.06 614.78,155.85 615.81,156.63 616.83,157.27 617.86,157.7 618.89,157.86 619.92,157.76 620.94,157.4 621.97,156.87 623,156.24 624.03,155.6 625.06,155.06 626.08,154.68 627.11,154.51 628.14,154.55 629.17,154.81 630.19,155.22 631.22,155.72 632.25,156.23 633.28,156.69 634.31,157.02 635.33,157.19 636.36,157.19 637.39,157.01 638.42,156.7 639.44,156.31 640.47,155.89 641.5,155.51 642.53,155.22 643.56,155.05 644.58,155.03 645.61,155.15 646.64,155.38 647.67,155.69 648.69,156.03 649.72,156.35 650.75,156.59 651.78,156.75 652.81,156.78 653.83,156.71 654.86,156.54 655.89,156.29 656.92,156.02 657.94,155.76 658.97,155.55 660,155.41" fill="none" stroke="#b03a2e" stroke-width="1.0"/><polyline points="475,156 476.03,155.88 477.06,155.83 478.08,155.88 479.11,156 480.14,156.12 481.17,156.17 482.19,156.12 483.22,156 484.25,155.88 485.28,155.83 486.31,155.88 487.33,156 488.36,156.12 489.39,156.17 490.42,156.12 491.44,156 492.47,155.88 493.5,155.83 494.53,155.88 495.56,156 496.58,156.12 497.61,156.17 498.64,156.12 499.67,156 500.69,155.88 501.72,155.83 502.75,155.88 503.78,156 504.81,156.12 505.83,156.17 506.86,131.1 507.89,123.31 508.92,122 509.94,122.7 510.97,129.74 512,140.42 513.03,153.13 514.06,165.98 515.08,177.13 516.11,185 517.14,188.52 518.17,187.28 519.19,181.55 520.22,172.26 521.25,160.82 522.28,148.92 523.31,138.29 524.33,130.44 525.36,126.44 526.39,126.78 527.42,131.33 528.44,139.35 529.47,149.6 530.5,160.55 531.53,170.63 532.56,178.38 533.58,182.74 534.61,183.16 535.64,179.65 536.67,172.8 537.69,163.67 538.72,153.63 539.75,144.14 540.78,136.56 541.81,131.94 542.83,130.88 543.86,133.47 544.89,139.26 545.92,147.34 546.94,156.5 547.97,165.39 549,172.75 550.03,177.53 551.06,179.11 552.08,177.33 553.11,172.51 554.14,165.4 555.17,157.09 556.19,148.8 557.22,141.71 558.25,136.84 559.28,134.83 560.31,135.92 561.33,139.87 562.36,146.08 563.39,153.58 564.42,161.28 565.44,168.05 566.47,172.94 567.5,175.29 568.53,174.81 569.56,171.63 570.58,166.25 571.61,159.51 572.64,152.41 573.67,145.97 574.69,141.11 575.72,138.5 576.75,138.47 577.78,140.97 578.81,145.58 579.83,151.6 580.86,158.13 581.89,164.21 582.92,168.98 583.94,171.78 584.97,172.25 586,170.36 587.03,166.44 588.06,161.1 589.08,155.13 590.11,149.42 591.14,144.77 592.17,141.83 593.19,141.01 594.22,142.36 595.25,145.65 596.28,150.36 597.31,155.79 598.33,161.14 599.36,165.63 600.39,168.64 601.42,169.77 602.44,168.88 603.47,166.16 604.5,162.02 605.53,157.11 606.56,152.14 607.58,147.83 608.61,144.79 609.64,143.42 610.67,143.9 611.69,146.12 612.72,149.71 613.75,154.14 614.78,158.74 615.81,162.85 616.83,165.89 617.86,167.43 618.89,167.3 619.92,165.54 620.94,162.44 621.97,158.48 623,154.24 624.03,150.34 625.06,147.35 626.08,145.66 627.11,145.5 628.14,146.85 629.17,149.5 630.19,153.03 631.22,156.92 632.25,160.59 633.28,163.52 634.31,165.31 635.33,165.71 636.36,164.71 637.39,162.47 638.42,159.35 639.44,155.81 640.47,152.37 641.5,149.52 642.53,147.67 643.56,147.06 644.58,147.75 645.61,149.62 646.64,152.36 647.67,155.58 648.69,158.79 649.72,161.53 650.75,163.41 651.78,164.19 652.81,163.77 653.83,162.24 654.86,159.84 655.89,156.94 656.92,153.96 657.94,151.34 658.97,149.45 660,148.54" fill="none" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="4,3"/><text x="480" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">Story-4</text><text x="567.5" y="218" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(c) RGB</text><text x="42" y="110" transform="rotate(-90 42 110)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a">Displacement (mm)</text><line x1="255" y1="248" x2="269" y2="248" stroke="#b03a2e" stroke-width="1.8"/><text x="273" y="251" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">With CBDs</text><line x1="380" y1="248" x2="394" y2="248" stroke="#1f5f8b" stroke-width="1.8" stroke-dasharray="4,3"/><text x="398" y="251" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Without CBDs</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.14   ·   Figure 8.14</text></svg><figcaption class="figcap">Figure 8.14 · Time-history comparison of interstory displacements under moderate-intensity earthquakes</figcaption></figure><p>There are clearly some similarities and differences between the displacement shock absorption of the CBD-equipped structure under frequent and moderate earthquake conditions. The main similarity is the action hysteresis, that is, the CBDs begin to function after a certain displacement occurs in the structure, following which the displacement decay rate begins to grow, demonstrating that the equivalent damping ratio of the structure has increased, achieving the desired vibration control effect.</p><p>The main difference between structure responses under frequent and moderate earthquake conditions is that the reduction rates of displacement under a frequent-intensity earthquake are better than those under a moderate-intensity earthquake. The reasons for this behavior are complex: due to the increase in the peak value of the input ground motion, the vibration amplitude of the structure becomes larger and the duration over which the CBDs act becomes longer, and the increase in the vibration amplitude of the CBDs causes some of the performance characteristics of the CBDs to change. Generally, the larger the vibration amplitude of the CBDs, the better their energy dissipation capability, or, in other words, the larger their damping ratio. Indeed, some existing research indicates that increasing the damping ratio of a TMD can increase the displacement reduction rate of the structure [27].</p><p>Overall, the displacement response of the CBD-equipped structure is obviously superior to that of the traditional structure, indicating that CBD technology can increase the damping ratio of the structure and exert a superior control effect on the displacement response of the structure.</p><h4>Acceleration Reduction Effect</h4><p>The acceleration responses of the CBD-equipped structure are shown in Figure 15, from which it can be inferred that the CBDs have no obvious control effect on the peak and RMS acceleration response of the first and second stories, where the phenomenon of aggravating response even appears. However, the acceleration responses of the 3rd and 4th stories show promising reduction rates. Under frequent-intensity earthquake conditions, the average values of the peak and RMS acceleration reduction rates for all stories are −3.4% and 3.3%, respectively, and under moderate-intensity earthquake conditions, the average values increase to 1.2% and 8.8%, respectively, indicating that as the peak of the input ground motion increases, the acceleration reduction rate increases, which is consistent with the reduction rates of interstory drift. Overall, the control effect of the CBDs on the acceleration response of the story in which they are located and that above is improved, but the stories below the CBDs still exhibit behavior that is less than ideal.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 300" role="img" aria-label="Acceleration reduction rates, four panels"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><polygon points="226,7 228.34,10 226,13 223.66,10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><text x="235" y="12" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">El Centro</text><polygon points="326,6.9 328.85,12.48 323.15,12.48" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><text x="335" y="12" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Impvall</text><circle cx="406" cy="10" r="2.9" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="415" y="12" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">RGB</text><text x="50" y="23" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) Peak / frequent</text><rect x="50" y="28" width="248" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="50" y1="106" x2="298" y2="106" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="106" x2="50" y2="106" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="108.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-40</text><line x1="50" y1="94.86" x2="298" y2="94.86" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="94.86" x2="50" y2="94.86" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="97.16" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-30</text><line x1="50" y1="83.71" x2="298" y2="83.71" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="83.71" x2="50" y2="83.71" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="86.01" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-20</text><line x1="50" y1="72.57" x2="298" y2="72.57" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="72.57" x2="50" y2="72.57" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="74.87" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="50" y1="61.43" x2="298" y2="61.43" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="61.43" x2="50" y2="61.43" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="63.73" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="50" y1="50.29" x2="298" y2="50.29" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="50.29" x2="50" y2="50.29" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="52.59" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="50" y1="39.14" x2="298" y2="39.14" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="39.14" x2="50" y2="39.14" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="41.44" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="50" y1="28" x2="298" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="28" x2="50" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="30.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="50" y1="106" x2="50" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="132.67" y1="106" x2="132.67" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="132.67" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="215.33" y1="106" x2="215.33" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="215.33" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="298" y1="106" x2="298" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="298" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="174" y="129" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><text x="20" y="67.0" transform="rotate(-90 20 67.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><polyline points="50,73.69 132.67,75.91 215.33,54.74 298,59.2" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="50,70.89 52.18,73.69 50,76.49 47.82,73.69" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="132.67,73.11 134.85,75.91 132.67,78.71 130.48,75.91" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="215.33,51.94 217.52,54.74 215.33,57.54 213.15,54.74" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="298,56.4 300.18,59.2 298,62 295.82,59.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polyline points="50,84.83 132.67,74.24 215.33,63.1 298,68.11" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><polygon points="50,82.03 52.58,87.07 47.42,87.07" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="132.67,71.44 135.24,76.48 130.09,76.48" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="215.33,60.3 217.91,65.34 212.76,65.34" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="298,65.31 300.58,70.35 295.42,70.35" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="50,53.63 132.67,78.14 215.33,43.6 298,55.86" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="50" cy="53.63" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="132.67" cy="78.14" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="215.33" cy="43.6" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="298" cy="55.86" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="362" y="23" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) RMS / frequent</text><rect x="362" y="28" width="248" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="362" y1="106" x2="610" y2="106" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="106" x2="362" y2="106" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="108.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-20</text><line x1="362" y1="90.4" x2="610" y2="90.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="90.4" x2="362" y2="90.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="92.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="362" y1="74.8" x2="610" y2="74.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="74.8" x2="362" y2="74.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="77.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="362" y1="59.2" x2="610" y2="59.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="59.2" x2="362" y2="59.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="61.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="362" y1="43.6" x2="610" y2="43.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="43.6" x2="362" y2="43.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="45.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="362" y1="28" x2="610" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="28" x2="362" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="30.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="362" y1="106" x2="362" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="362" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="444.67" y1="106" x2="444.67" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="444.67" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="527.33" y1="106" x2="527.33" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="527.33" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="610" y1="106" x2="610" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="610" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="486" y="129" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><text x="332" y="67.0" transform="rotate(-90 332 67.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><polyline points="362,84.16 444.67,84.94 527.33,59.2 610,63.88" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="362,81.36 364.18,84.16 362,86.96 359.82,84.16" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="444.67,82.14 446.85,84.94 444.67,87.74 442.48,84.94" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="527.33,56.4 529.52,59.2 527.33,62 525.15,59.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="610,61.08 612.18,63.88 610,66.68 607.82,63.88" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polyline points="362,84.94 444.67,91.96 527.33,59.98 610,67.78" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><polygon points="362,82.14 364.58,87.18 359.42,87.18" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="444.67,89.16 447.24,94.2 442.09,94.2" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="527.33,57.18 529.91,62.22 524.76,62.22" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="610,64.98 612.58,70.02 607.42,70.02" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="362,74.02 444.67,76.36 527.33,42.04 610,49.06" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="362" cy="74.02" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="444.67" cy="76.36" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="527.33" cy="42.04" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="610" cy="49.06" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="50" y="151" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(c) Peak / moderate</text><rect x="50" y="156" width="248" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="50" y1="234" x2="298" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="234" x2="50" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="236.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-40</text><line x1="50" y1="222.86" x2="298" y2="222.86" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="222.86" x2="50" y2="222.86" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="225.16" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-30</text><line x1="50" y1="211.71" x2="298" y2="211.71" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="211.71" x2="50" y2="211.71" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="214.01" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-20</text><line x1="50" y1="200.57" x2="298" y2="200.57" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="200.57" x2="50" y2="200.57" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="202.87" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="50" y1="189.43" x2="298" y2="189.43" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="189.43" x2="50" y2="189.43" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="191.73" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="50" y1="178.29" x2="298" y2="178.29" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="178.29" x2="50" y2="178.29" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="180.59" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="50" y1="167.14" x2="298" y2="167.14" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="167.14" x2="50" y2="167.14" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="169.44" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="50" y1="156" x2="298" y2="156" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="156" x2="50" y2="156" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="158.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="50" y1="234" x2="50" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="132.67" y1="234" x2="132.67" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="132.67" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="215.33" y1="234" x2="215.33" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="215.33" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="298" y1="234" x2="298" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="298" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="174" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><text x="20" y="195.0" transform="rotate(-90 20 195.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><polyline points="50,199.46 132.67,192.77 215.33,169.37 298,176.06" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="50,196.66 52.18,199.46 50,202.26 47.82,199.46" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="132.67,189.97 134.85,192.77 132.67,195.57 130.48,192.77" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="215.33,166.57 217.52,169.37 215.33,172.17 213.15,169.37" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="298,173.26 300.18,176.06 298,178.86 295.82,176.06" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polyline points="50,222.86 132.67,210.6 215.33,183.86 298,189.43" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><polygon points="50,220.06 52.58,225.1 47.42,225.1" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="132.67,207.8 135.24,212.84 130.09,212.84" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="215.33,181.06 217.91,186.1 212.76,186.1" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="298,186.63 300.58,191.67 295.42,191.67" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="50,189.43 132.67,182.74 215.33,169.93 298,170.49" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="50" cy="189.43" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="132.67" cy="182.74" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="215.33" cy="169.93" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="298" cy="170.49" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="362" y="151" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(d) RMS / moderate</text><rect x="362" y="156" width="248" height="78" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="362" y1="234" x2="610" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="234" x2="362" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="236.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-20</text><line x1="362" y1="218.4" x2="610" y2="218.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="218.4" x2="362" y2="218.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="220.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="362" y1="202.8" x2="610" y2="202.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="202.8" x2="362" y2="202.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="205.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="362" y1="187.2" x2="610" y2="187.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="187.2" x2="362" y2="187.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="189.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="362" y1="171.6" x2="610" y2="171.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="171.6" x2="362" y2="171.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="173.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="362" y1="156" x2="610" y2="156" stroke="#dcdcdc" stroke-width="0.5"/><line x1="359" y1="156" x2="362" y2="156" stroke="#2a2a2a" stroke-width="0.7"/><text x="356" y="158.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="362" y1="234" x2="362" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="362" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="444.67" y1="234" x2="444.67" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="444.67" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="527.33" y1="234" x2="527.33" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="527.33" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="610" y1="234" x2="610" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="610" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><text x="486" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Story</text><text x="332" y="195.0" transform="rotate(-90 332 195.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><polyline points="362,211.38 444.67,202.8 527.33,171.6 610,171.6" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="362,208.58 364.18,211.38 362,214.18 359.82,211.38" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="444.67,200 446.85,202.8 444.67,205.6 442.48,202.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="527.33,168.8 529.52,171.6 527.33,174.4 525.15,171.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polygon points="610,168.8 612.18,171.6 610,174.4 607.82,171.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.5"/><polyline points="362,216.84 444.67,213.72 527.33,184.86 610,182.52" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><polygon points="362,214.04 364.58,219.08 359.42,219.08" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="444.67,210.92 447.24,215.96 442.09,215.96" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="527.33,182.06 529.91,187.1 524.76,187.1" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polygon points="610,179.72 612.58,184.76 607.42,184.76" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="362,193.44 444.67,195 527.33,170.82 610,159.9" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="362" cy="193.44" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="444.67" cy="195" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="527.33" cy="170.82" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="610" cy="159.9" r="2.8" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.15   ·   Figure 8.15</text></svg><figcaption class="figcap">Figure 8.15 · Acceleration reduction rates under frequent and moderate earthquakes</figcaption></figure><h3>FEA Results and Analysis</h3><p>In the shaking table test, the CBD-equipped structure exhibited promising damping effects in terms of displacement response. To evaluate behaviors not immediately obvious or obtainable in shaking table tests, the seismic stability of the CBD-equipped structure was also analyzed by numerical simulation.</p><h4>Comparison of Finite Element Analysis Model with Shaking Table Test Results</h4><p>A finite element analysis (FEA) model of the test structure with and without CBDs was constructed using the SAP2000 software package [37] and is shown in Figure 16. The elastic constitutive relation was used for the materials in the FEA model. In the FEA model of the CBD-equipped test structure, the mass of the coal buckets was simulated by assigning mass attributes to the nodes. The LINK element was used to connect the node and the structure, and the stiffness and damping properties of this element were adjusted to simulate the dynamic characteristics of the CBDs.</p><figure class="figure" id="fig-16"><svg viewBox="0 0 680 300" role="img" aria-label="Finite-element model with coal-bucket dampers"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><polygon points="250,244 376,238 416,222 290,228" fill="#f2efe7" stroke="#c3bdb0" stroke-width="0.8"/><line x1="250" y1="244" x2="376" y2="238" stroke="#1f5f8b" stroke-width="1.7"/><line x1="270" y1="236" x2="396" y2="230" stroke="#1f5f8b" stroke-width="1.7"/><line x1="290" y1="228" x2="416" y2="222" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="244" x2="290" y2="228" stroke="#1f5f8b" stroke-width="1.7"/><line x1="292" y1="242" x2="332" y2="226" stroke="#1f5f8b" stroke-width="1.7"/><line x1="334" y1="240" x2="374" y2="224" stroke="#1f5f8b" stroke-width="1.7"/><line x1="376" y1="238" x2="416" y2="222" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="216" x2="376" y2="210" stroke="#1f5f8b" stroke-width="1.7"/><line x1="270" y1="208" x2="396" y2="202" stroke="#1f5f8b" stroke-width="1.7"/><line x1="290" y1="200" x2="416" y2="194" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="216" x2="290" y2="200" stroke="#1f5f8b" stroke-width="1.7"/><line x1="292" y1="214" x2="332" y2="198" stroke="#1f5f8b" stroke-width="1.7"/><line x1="334" y1="212" x2="374" y2="196" stroke="#1f5f8b" stroke-width="1.7"/><line x1="376" y1="210" x2="416" y2="194" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="188" x2="376" y2="182" stroke="#1f5f8b" stroke-width="1.7"/><line x1="270" y1="180" x2="396" y2="174" stroke="#1f5f8b" stroke-width="1.7"/><line x1="290" y1="172" x2="416" y2="166" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="188" x2="290" y2="172" stroke="#1f5f8b" stroke-width="1.7"/><line x1="292" y1="186" x2="332" y2="170" stroke="#1f5f8b" stroke-width="1.7"/><line x1="334" y1="184" x2="374" y2="168" stroke="#1f5f8b" stroke-width="1.7"/><line x1="376" y1="182" x2="416" y2="166" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="160" x2="376" y2="154" stroke="#1f5f8b" stroke-width="1.7"/><line x1="270" y1="152" x2="396" y2="146" stroke="#1f5f8b" stroke-width="1.7"/><line x1="290" y1="144" x2="416" y2="138" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="160" x2="290" y2="144" stroke="#1f5f8b" stroke-width="1.7"/><line x1="292" y1="158" x2="332" y2="142" stroke="#1f5f8b" stroke-width="1.7"/><line x1="334" y1="156" x2="374" y2="140" stroke="#1f5f8b" stroke-width="1.7"/><line x1="376" y1="154" x2="416" y2="138" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="132" x2="376" y2="126" stroke="#1f5f8b" stroke-width="1.7"/><line x1="270" y1="124" x2="396" y2="118" stroke="#1f5f8b" stroke-width="1.7"/><line x1="290" y1="116" x2="416" y2="110" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="132" x2="290" y2="116" stroke="#1f5f8b" stroke-width="1.7"/><line x1="292" y1="130" x2="332" y2="114" stroke="#1f5f8b" stroke-width="1.7"/><line x1="334" y1="128" x2="374" y2="112" stroke="#1f5f8b" stroke-width="1.7"/><line x1="376" y1="126" x2="416" y2="110" stroke="#1f5f8b" stroke-width="1.7"/><line x1="374" y1="84" x2="416" y2="82" stroke="#1f5f8b" stroke-width="1.7"/><line x1="374" y1="56" x2="416" y2="54" stroke="#1f5f8b" stroke-width="1.7"/><line x1="250" y1="244" x2="250" y2="132" stroke="#1f5f8b" stroke-width="2.4"/><line x1="292" y1="242" x2="292" y2="130" stroke="#1f5f8b" stroke-width="2.4"/><line x1="334" y1="240" x2="334" y2="128" stroke="#1f5f8b" stroke-width="2.4"/><line x1="376" y1="238" x2="376" y2="126" stroke="#1f5f8b" stroke-width="2.4"/><line x1="270" y1="236" x2="270" y2="124" stroke="#1f5f8b" stroke-width="2.4"/><line x1="312" y1="234" x2="312" y2="122" stroke="#1f5f8b" stroke-width="2.4"/><line x1="354" y1="232" x2="354" y2="120" stroke="#1f5f8b" stroke-width="2.4"/><line x1="396" y1="230" x2="396" y2="118" stroke="#1f5f8b" stroke-width="2.4"/><line x1="290" y1="228" x2="290" y2="116" stroke="#1f5f8b" stroke-width="2.4"/><line x1="332" y1="226" x2="332" y2="114" stroke="#1f5f8b" stroke-width="2.4"/><line x1="374" y1="224" x2="374" y2="56" stroke="#1f5f8b" stroke-width="2.4"/><line x1="416" y1="222" x2="416" y2="54" stroke="#1f5f8b" stroke-width="2.4"/><rect x="247.8" y="241.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="289.8" y="239.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="331.8" y="237.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="373.8" y="235.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="267.8" y="233.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="309.8" y="231.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="351.8" y="229.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="393.8" y="227.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="287.8" y="225.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="329.8" y="223.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="371.8" y="221.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><rect x="413.8" y="219.8" width="4.4" height="4.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><line x1="250" y1="223" x2="292" y2="221" stroke="#b03a2e" stroke-width="3.4"/><circle cx="250" cy="223" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="292" cy="221" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="271" y="233" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">CBD3</text><line x1="292" y1="221" x2="334" y2="219" stroke="#b03a2e" stroke-width="3.4"/><circle cx="292" cy="221" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="334" cy="219" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="313" y="231" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">CBD2</text><line x1="334" y1="219" x2="376" y2="217" stroke="#b03a2e" stroke-width="3.4"/><circle cx="334" cy="219" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><circle cx="376" cy="217" r="2.4" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="355" y="229" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">CBD1</text><line x1="60" y1="260" x2="78" y2="260" stroke="#1f5f8b" stroke-width="2.6"/><text x="84" y="262" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Frame</text><line x1="150" y1="260" x2="168" y2="260" stroke="#b03a2e" stroke-width="3.4"/><text x="174" y="262" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">LINK (CBD)</text><circle cx="286" cy="260" r="2.8" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0"/><text x="294" y="262" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Node</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.16   ·   Figure 8.16</text></svg><figcaption class="figcap">Figure 8.16 · Finite-element model of the subject structure</figcaption></figure><p>Based on the time-history analysis method, the dynamic response of the structural FEA model with and without CBDs was analyzed and compared. The results of this numerical analysis were then compared with the test results. In the test process, the performance of both the structure and the CBDs was affected by the cumulative effect of multiple test conditions. However, the FEA model is an ideal model, and the results from each tested condition are independent and do not affect one another. Because of this, the FEA calculation results showed small error when compared to the test results. Figures 17(a) and 17(b) show the interstory drift control effect of the CBDs in the test model and the FEA model under the action of the El Centro and Impvall seismic excitations, respectively. Figure 17(c) shows a comparison of the relative displacements of CBD3 in the test model and the FEA model. As indicated in Figure 17(c), the relative displacements of the CBDs reflect interactive responses between the frame and CBDs, indicating that the damping components of the CBDs actively dissipate seismic energy.</p><figure class="figure" id="fig-17"><svg viewBox="0 0 680 300" role="img" aria-label="Test versus FEA response comparison"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="50" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) El Centro drift</text><rect x="50" y="40" width="170" height="190" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="50" y1="230" x2="220" y2="230" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="230" x2="50" y2="230" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="232.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="50" y1="182.5" x2="220" y2="182.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="182.5" x2="50" y2="182.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="184.8" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="50" y1="135" x2="220" y2="135" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="135" x2="50" y2="135" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="137.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="50" y1="87.5" x2="220" y2="87.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="87.5" x2="50" y2="87.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="89.8" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="50" y1="40" x2="220" y2="40" stroke="#dcdcdc" stroke-width="0.5"/><line x1="47" y1="40" x2="50" y2="40" stroke="#2a2a2a" stroke-width="0.7"/><text x="44" y="42.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="50" y1="230" x2="50" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="84" y1="230" x2="84" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="84" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="118" y1="230" x2="118" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="118" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="152" y1="230" x2="152" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="152" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="186" y1="230" x2="186" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="186" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="220" y1="230" x2="220" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="220" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><text x="135" y="253" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="20" y="135.0" transform="rotate(-90 20 135.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u (mm)</text><polyline points="50,135 51.55,135 53.09,135 54.64,135 56.18,135 57.73,135 59.27,135 60.82,135 62.36,135 63.91,135 65.45,135 67,135 68.55,135 70.09,135 71.64,135 73.18,135 74.73,135 76.27,135 77.82,135 79.36,135 80.91,135 82.45,135 84,135 85.55,135 87.09,135 88.64,135 90.18,135 91.73,135 93.27,94.96 94.82,56.45 96.36,72.45 97.91,128.31 99.45,183.35 101,200.86 102.55,172.97 104.09,123.51 105.64,88.61 107.18,90.48 108.73,123.28 110.27,160 111.82,173.68 113.36,156.61 114.91,124.26 116.45,102.1 118,106.33 119.55,132.67 121.09,160.69 122.64,169.62 124.18,153.37 125.73,124.23 127.27,103.16 128.82,104.5 130.36,126.27 131.91,152.49 133.45,165.2 135,156.98 136.55,135.23 138.09,115.88 139.64,111.68 141.18,123.7 142.73,141.73 144.27,152.47 145.82,149.21 147.36,135.92 148.91,123.38 150.45,120.87 152,129.52 153.55,142.14 155.09,149.02 156.64,145.18 158.18,133.74 159.73,123.23 161.27,121.19 162.82,128.82 164.36,140.44 165.91,147.88 167.45,146.32 169,137.41 170.55,127.71 172.09,123.78 173.64,127.66 175.18,135.91 176.73,142.42 178.27,142.96 179.82,137.89 181.36,131.46 182.91,128.46 184.45,130.71 186,136.06 187.55,140.23 189.09,140.16 190.64,136.08 192.18,131.2 193.73,129.17 195.27,131.4 196.82,136.2 198.36,140.08 199.91,140.36 201.45,137.02 203,132.52 204.55,129.98 206.09,130.95 207.64,134.48 209.18,137.94 210.73,139.03 212.27,137.28 213.82,134.23 215.36,132.15 216.91,132.39 218.45,134.5 220,136.74" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="50,135 51.55,135 53.09,135 54.64,135 56.18,135 57.73,135 59.27,135 60.82,135 62.36,135 63.91,135 65.45,135 67,135 68.55,135 70.09,135 71.64,135 73.18,135 74.73,135 76.27,135 77.82,135 79.36,135 80.91,135 82.45,135 84,135 85.55,135 87.09,135 88.64,135 90.18,135 91.73,135 93.27,91.37 94.82,61.66 96.36,82.44 97.91,135.94 99.45,183.51 101,193.93 102.55,164.17 104.09,118.94 105.64,90.96 107.18,97.46 108.73,129.64 110.27,161.46 111.82,169.78 113.36,150.72 114.91,120.79 116.45,103.32 118,110.9 119.55,136.93 121.09,161.48 122.64,166.54 124.18,148.89 125.73,121.72 127.27,104.39 128.82,108.47 130.36,130.05 131.91,153.43 133.45,162.78 135,153.04 136.55,132.55 138.09,116.18 139.64,114.51 141.18,126.92 142.73,143.12 144.27,151.28 145.82,146.55 147.36,133.79 148.91,123.22 150.45,122.57 152,131.65 153.55,143.11 155.09,148.2 156.64,143.31 158.18,132.28 159.73,123.25 161.27,122.62 162.82,130.57 164.36,141.23 165.91,147.18 167.45,144.68 169,136.02 170.55,127.52 172.09,124.83 173.64,129.17 175.18,136.81 176.73,142.17 178.27,141.84 179.82,136.75 181.36,131.09 182.91,129.02 184.45,131.71 186,136.73 187.55,140.13 189.09,139.43 190.64,135.32 192.18,130.97 193.73,129.61 195.27,132.16 196.82,136.69 198.36,139.95 199.91,139.73 201.45,136.35 203,132.29 204.55,130.33 206.09,131.61 207.64,134.97 209.18,137.96 210.73,138.59 212.27,136.72 213.82,133.94 215.36,132.3 216.91,132.82 218.45,134.89 220,136.82" fill="none" stroke="#b03a2e" stroke-width="1.4" stroke-dasharray="4 2"/><line x1="166" y1="51" x2="180" y2="51" stroke="#2a2a2a" stroke-width="1.6"/><text x="184" y="53" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Test</text><line x1="166" y1="62" x2="180" y2="62" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="4 2"/><text x="184" y="64" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">FEA</text><text x="260" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) Impvall drift</text><rect x="260" y="40" width="170" height="190" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="260" y1="230" x2="430" y2="230" stroke="#dcdcdc" stroke-width="0.5"/><line x1="257" y1="230" x2="260" y2="230" stroke="#2a2a2a" stroke-width="0.7"/><text x="254" y="232.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="260" y1="182.5" x2="430" y2="182.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="257" y1="182.5" x2="260" y2="182.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="254" y="184.8" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="260" y1="135" x2="430" y2="135" stroke="#dcdcdc" stroke-width="0.5"/><line x1="257" y1="135" x2="260" y2="135" stroke="#2a2a2a" stroke-width="0.7"/><text x="254" y="137.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="260" y1="87.5" x2="430" y2="87.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="257" y1="87.5" x2="260" y2="87.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="254" y="89.8" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="260" y1="40" x2="430" y2="40" stroke="#dcdcdc" stroke-width="0.5"/><line x1="257" y1="40" x2="260" y2="40" stroke="#2a2a2a" stroke-width="0.7"/><text x="254" y="42.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="260" y1="230" x2="260" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="260" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="294" y1="230" x2="294" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="294" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="328" y1="230" x2="328" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="328" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="362" y1="230" x2="362" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="362" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="396" y1="230" x2="396" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="396" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="430" y1="230" x2="430" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="430" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><text x="345" y="253" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="230" y="135.0" transform="rotate(-90 230 135.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u (mm)</text><polyline points="260,135 261.55,135 263.09,135 264.64,135 266.18,135 267.73,135 269.27,135 270.82,135 272.36,135 273.91,135 275.45,135 277,135 278.55,135 280.09,135 281.64,135 283.18,135 284.73,135 286.27,135 287.82,135 289.36,135 290.91,135 292.45,135 294,135 295.55,135 297.09,135 298.64,135 300.18,135 301.73,135 303.27,96.26 304.82,58.99 306.36,74.47 307.91,128.53 309.45,181.79 311,198.74 312.55,171.74 314.09,123.88 315.64,90.11 317.18,91.92 318.73,123.66 320.27,159.2 321.82,172.43 323.36,155.92 324.91,124.61 326.45,103.16 328,107.26 329.55,132.74 331.09,159.86 332.64,168.5 334.18,152.78 335.73,124.58 337.27,104.19 338.82,105.49 340.36,126.55 341.91,151.92 343.45,164.23 345,156.27 346.55,135.22 348.09,116.5 349.64,112.43 351.18,124.07 352.73,141.51 354.27,151.91 355.82,148.76 357.36,135.89 358.91,123.75 360.45,121.32 362,129.7 363.55,141.91 365.09,148.57 366.64,144.85 368.18,133.78 369.73,123.61 371.27,121.64 372.82,129.02 374.36,140.27 375.91,147.47 377.45,145.95 379,137.33 380.55,127.95 382.09,124.14 383.64,127.9 385.18,135.88 386.73,142.18 388.27,142.7 389.82,137.79 391.36,131.58 392.91,128.67 394.45,130.85 396,136.02 397.55,140.06 399.09,139.99 400.64,136.05 402.18,131.32 403.73,129.36 405.27,131.52 406.82,136.16 408.36,139.91 409.91,140.19 411.45,136.95 413,132.6 414.55,130.14 416.09,131.08 417.64,134.49 419.18,137.85 420.73,138.9 422.27,137.21 423.82,134.26 425.36,132.24 426.91,132.47 428.45,134.51 430,136.69" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="260,135 261.55,135 263.09,135 264.64,135 266.18,135 267.73,135 269.27,135 270.82,135 272.36,135 273.91,135 275.45,135 277,135 278.55,135 280.09,135 281.64,135 283.18,135 284.73,135 286.27,135 287.82,135 289.36,135 290.91,135 292.45,135 294,135 295.55,135 297.09,135 298.64,135 300.18,135 301.73,135 303.27,90.34 304.82,62.49 306.36,84.45 307.91,137.66 309.45,183.77 311,192.63 312.55,162.33 314.09,117.85 315.64,91.3 317.18,98.87 318.73,131.04 320.27,161.89 321.82,169.04 323.36,149.45 324.91,119.95 326.45,103.46 328,111.84 329.55,137.91 331.09,161.78 332.64,165.98 334.18,147.93 335.73,121.08 337.27,104.52 338.82,109.24 340.36,130.88 341.91,153.73 343.45,162.37 345,152.24 346.55,131.94 348.09,116.17 349.64,115.06 351.18,127.61 352.73,143.46 354.27,151.08 355.82,146 357.36,133.31 358.91,123.14 360.45,122.9 362,132.13 363.55,143.36 365.09,148.07 366.64,142.92 368.18,131.93 369.73,123.2 371.27,122.89 372.82,130.94 374.36,141.44 375.91,147.08 377.45,144.35 379,135.71 380.55,127.44 382.09,125.03 383.64,129.48 385.18,137.02 386.73,142.14 388.27,141.61 389.82,136.5 391.36,130.99 392.91,129.13 394.45,131.92 396,136.89 397.55,140.13 399.09,139.29 400.64,135.15 402.18,130.9 403.73,129.69 405.27,132.32 406.82,136.81 408.36,139.95 409.91,139.61 411.45,136.2 413,132.22 414.55,130.38 416.09,131.74 417.64,135.09 419.18,137.97 420.73,138.51 422.27,136.61 423.82,133.87 425.36,132.32 426.91,132.91 428.45,134.97 430,136.84" fill="none" stroke="#b03a2e" stroke-width="1.4" stroke-dasharray="4 2"/><line x1="376" y1="51" x2="390" y2="51" stroke="#2a2a2a" stroke-width="1.6"/><text x="394" y="53" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Test</text><line x1="376" y1="62" x2="390" y2="62" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="4 2"/><text x="394" y="64" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">FEA</text><text x="470" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(c) CBD3 displacement</text><rect x="470" y="40" width="170" height="190" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="230" x2="640" y2="230" stroke="#dcdcdc" stroke-width="0.5"/><line x1="467" y1="230" x2="470" y2="230" stroke="#2a2a2a" stroke-width="0.7"/><text x="464" y="232.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-5</text><line x1="470" y1="135" x2="640" y2="135" stroke="#dcdcdc" stroke-width="0.5"/><line x1="467" y1="135" x2="470" y2="135" stroke="#2a2a2a" stroke-width="0.7"/><text x="464" y="137.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="470" y1="40" x2="640" y2="40" stroke="#dcdcdc" stroke-width="0.5"/><line x1="467" y1="40" x2="470" y2="40" stroke="#2a2a2a" stroke-width="0.7"/><text x="464" y="42.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="470" y1="230" x2="470" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="470" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="504" y1="230" x2="504" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="504" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="538" y1="230" x2="538" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="538" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="572" y1="230" x2="572" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="572" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="606" y1="230" x2="606" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="606" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="640" y1="230" x2="640" y2="233" stroke="#2a2a2a" stroke-width="0.7"/><text x="640" y="241" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><text x="555" y="253" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="440" y="135.0" transform="rotate(-90 440 135.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u (mm)</text><polyline points="470,135 471.55,135 473.09,135 474.64,135 476.18,135 477.73,135 479.27,135 480.82,135 482.36,135 483.91,135 485.45,135 487,135 488.55,135 490.09,135 491.64,135 493.18,135 494.73,135 496.27,135 497.82,135 499.36,135 500.91,135 502.45,135 504,135 505.55,135 507.09,135 508.64,135 510.18,135 511.73,135 513.27,92.64 514.82,51.89 516.36,68.82 517.91,127.92 519.45,186.16 521,204.69 522.55,175.17 524.09,122.84 525.64,85.92 527.18,87.9 528.73,122.6 530.27,161.45 531.82,175.92 533.36,157.87 534.91,123.64 536.45,100.19 538,104.67 539.55,132.53 541.09,162.18 542.64,171.63 544.18,154.44 545.73,123.61 547.27,101.31 548.82,102.73 550.36,125.76 551.91,153.5 553.45,166.95 555,158.25 556.55,135.24 558.09,114.77 559.64,110.33 561.18,123.05 562.73,142.12 564.27,153.48 565.82,150.04 567.36,135.97 568.91,122.7 570.45,120.05 572,129.2 573.55,142.56 575.09,149.84 576.64,145.77 578.18,133.66 579.73,122.55 581.27,120.39 582.82,128.46 584.36,140.76 585.91,148.63 587.45,146.97 589,137.55 590.55,127.29 592.09,123.13 593.64,127.24 595.18,135.96 596.73,142.85 598.27,143.42 599.82,138.05 601.36,131.26 602.91,128.08 604.45,130.46 606,136.12 607.55,140.54 609.09,140.46 610.64,136.14 612.18,130.98 613.73,128.83 615.27,131.2 616.82,136.27 618.36,140.37 619.91,140.67 621.45,137.13 623,132.38 624.55,129.69 626.09,130.72 627.64,134.45 629.18,138.11 630.73,139.27 632.27,137.41 633.82,134.19 635.36,131.98 636.91,132.23 638.45,134.47 640,136.84" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="470,135 471.55,135 473.09,135 474.64,135 476.18,135 477.73,135 479.27,135 480.82,135 482.36,135 483.91,135 485.45,135 487,135 488.55,135 490.09,135 491.64,135 493.18,135 494.73,135 496.27,135 497.82,135 499.36,135 500.91,135 502.45,135 504,135 505.55,135 507.09,135 508.64,135 510.18,135 511.73,135 513.27,84.98 514.82,58.12 516.36,83.89 517.91,140.85 519.45,188.1 521,195 522.55,161.32 524.09,114.6 525.64,88.42 527.18,98.43 528.73,133.16 530.27,164.77 531.82,170.45 533.36,148.38 534.91,117.28 536.45,101.2 538,111.64 539.55,139.87 541.09,164.45 542.64,167.49 544.18,147.29 545.73,118.85 547.27,102.31 548.82,108.52 550.36,132 551.91,155.76 553.45,163.84 555,152.23 556.55,130.64 558.09,114.65 559.64,114.42 561.18,128.2 562.73,144.72 564.27,152.01 565.82,145.92 567.36,132.34 568.91,122.05 570.45,122.52 572,132.72 573.55,144.48 575.09,148.89 576.64,142.87 578.18,131.08 579.73,122.16 581.27,122.39 582.82,131.27 584.36,142.31 585.91,147.87 587.45,144.54 589,135.23 590.55,126.7 592.09,124.56 593.64,129.58 595.18,137.54 596.73,142.66 598.27,141.75 599.82,136.19 601.36,130.5 602.91,128.84 604.45,132.05 606,137.32 607.55,140.54 609.09,139.37 610.64,134.86 612.18,130.45 613.73,129.4 615.27,132.38 616.82,137.16 618.36,140.34 619.91,139.77 621.45,136.05 623,131.89 624.55,130.11 626.09,131.71 627.64,135.29 629.18,138.24 630.73,138.64 632.27,136.53 633.82,133.67 635.36,132.15 636.91,132.9 638.45,135.12 640,137.03" fill="none" stroke="#b03a2e" stroke-width="1.4" stroke-dasharray="4 2"/><line x1="586" y1="51" x2="600" y2="51" stroke="#2a2a2a" stroke-width="1.6"/><text x="604" y="53" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">El Centro</text><line x1="586" y1="62" x2="600" y2="62" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="4 2"/><text x="604" y="64" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Impvall</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.17   ·   Figure 8.17</text></svg><figcaption class="figcap">Figure 8.17 · Test-versus-FEA response comparison under three cases</figcaption></figure><p>It can be seen from these results that the overall response trend between the test model and the FEA model is consistent, and the indicated reduction effects of the CBDs are in good agreement.</p><h4>Influence of Seismic Wave Discreteness on Reduction Rate</h4><p>Previous studies have demonstrated that structures with tuned mass dampers are significantly affected by the randomness of ground motions, and that the seismic effectiveness of a TMD is highly dependent on frequency, in that it only operates efficiently under resonant conditions [36]. To determine the shock absorption reliability of the CBDs in the evaluated structure, 22 far-field ground motions and 28 near-field ground motions suggested by ATC-63 [38] were selected as input seismic waves. The three seismic excitations used in the shaking table test were also applied, making 53 seismic waves in total. The absolute acceleration response spectra of the 22 far-field seismic waves and the 28 near-field seismic waves are shown in Figures 18(a) and 18(b), respectively. The seismic waves were scaled for numerical analysis according to the time similarity coefficients provided in Table 1.</p><figure class="figure" id="fig-18"><svg viewBox="0 0 680 300" role="img" aria-label="Far-field and near-field response spectra"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="56" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) Far-field</text><rect x="56" y="34" width="262" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="56" y1="226" x2="318" y2="226" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="226" x2="56" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="228.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="56" y1="187.6" x2="318" y2="187.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="187.6" x2="56" y2="187.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="189.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="56" y1="149.2" x2="318" y2="149.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="149.2" x2="56" y2="149.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="151.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="56" y1="110.8" x2="318" y2="110.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="110.8" x2="56" y2="110.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="113.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="56" y1="72.4" x2="318" y2="72.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="72.4" x2="56" y2="72.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="74.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="56" y1="34" x2="318" y2="34" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="34" x2="56" y2="34" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="36.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="56" y1="226" x2="56" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="56" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="99.67" y1="226" x2="99.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="99.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="143.33" y1="226" x2="143.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="143.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="187" y1="226" x2="187" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="187" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="230.67" y1="226" x2="230.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="230.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="274.33" y1="226" x2="274.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="274.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="318" y1="226" x2="318" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="318" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><text x="187" y="249" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">T (s)</text><text x="26" y="130.0" transform="rotate(-90 26 130.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Accel (g)</text><polyline points="56,87.28 57.87,59.09 59.74,44.03 61.61,47.66 63.49,35.92 65.36,46.15 67.23,45.59 69.1,67.36 70.97,77.92 72.84,99.89 74.71,103.4 76.59,117.6 78.46,126.3 80.33,145.17 82.2,164.57 84.07,168.05 85.94,165.74 87.81,156.55 89.69,162.02 91.56,162.69 93.43,164.28 95.3,164.05 97.17,161.34 99.04,165.02 100.91,161.91 102.79,164.35 104.66,167.39 106.53,169.74 108.4,172.61 110.27,176.11 112.14,169.49 114.01,169.86 115.89,180.49 117.76,195.23 119.63,193.45 121.5,182.3 123.37,202.37 125.24,190.18 127.11,194.92 128.99,198.51 130.86,199.65 132.73,204.18 134.6,210.13 136.47,203.05 138.34,207.85 140.21,218.65 142.09,207.56 143.96,216.24 145.83,220.54 147.7,210.08 149.57,210.67 151.44,220.03 153.31,216.57 155.19,215.67 157.06,218.39 158.93,215.53 160.8,218.42 162.67,219.86 164.54,219.29 166.41,218.36 168.29,213.93 170.16,214.11 172.03,214.71 173.9,213.76 175.77,213.85 177.64,217.28 179.51,216.05 181.39,213.23 183.26,216.43 185.13,215.17 187,216.02 188.87,219.45 190.74,218.48 192.61,213.81 194.49,213.38 196.36,220.05 198.23,216.97 200.1,212.95 201.97,217.17 203.84,216.2 205.71,214.25 207.59,213.36 209.46,216.7 211.33,219.94 213.2,220.06 215.07,215.57 216.94,216.02 218.81,214.73 220.69,216.59 222.56,217.06 224.43,214.04 226.3,214.27 228.17,213.31 230.04,214.62 231.91,215.67 233.79,216.71 235.66,214.09 237.53,220.36 239.4,214.26 241.27,214.85 243.14,215.05 245.01,215.34 246.89,213.12 248.76,220.07 250.63,216 252.5,218.45 254.37,218.61 256.24,215.5 258.11,220.44 259.99,216.85 261.86,213.08 263.73,215.84 265.6,215.29 267.47,219.95 269.34,217.62 271.21,214.22 273.09,215.24 274.96,217.42 276.83,216.42 278.7,218.76 280.57,219.28 282.44,218.34 284.31,213.23 286.19,218.45 288.06,214.85 289.93,219.77 291.8,216.94 293.67,213.4 295.54,221.08 297.41,214.21 299.29,215.66 301.16,216.58 303.03,218.92 304.9,219.44 306.77,215.13 308.64,218.62 310.51,213.4 312.39,220.5 314.26,214.89 316.13,217.02 318,216.61" fill="none" stroke="#1f5f8b" stroke-width="0.65"/><polyline points="56,200.71 57.87,196.87 59.74,180.48 61.61,162.11 63.49,139.29 65.36,128.04 67.23,116.23 69.1,116.67 70.97,133.35 72.84,147.61 74.71,174.23 76.59,185.65 78.46,196.88 80.33,208.15 82.2,213.77 84.07,214.7 85.94,211.61 87.81,214.73 89.69,214.68 91.56,215.18 93.43,216.53 95.3,211.68 97.17,208.66 99.04,212.14 100.91,214.15 102.79,204.29 104.66,204.28 106.53,209.37 108.4,211.89 110.27,217.73 112.14,212.7 114.01,205.58 115.89,203.81 117.76,209.9 119.63,212.74 121.5,207.5 123.37,196.42 125.24,209.83 127.11,207.23 128.99,198.46 130.86,190.24 132.73,193.83 134.6,199.77 136.47,199.49 138.34,179.85 140.21,176.29 142.09,179.66 143.96,185.37 145.83,168.93 147.7,168.96 149.57,171.17 151.44,169.68 153.31,169.08 155.19,165.3 157.06,161.17 158.93,167.86 160.8,161.86 162.67,161.13 164.54,166.44 166.41,165.55 168.29,173.08 170.16,177.52 172.03,182.66 173.9,176.77 175.77,180.18 177.64,192.2 179.51,185.88 181.39,191.58 183.26,195.08 185.13,211.04 187,198.93 188.87,201.12 190.74,203.3 192.61,199.45 194.49,200.61 196.36,200.91 198.23,202.67 200.1,213.83 201.97,216.97 203.84,213.33 205.71,207.65 207.59,211.03 209.46,220.52 211.33,219.99 213.2,214.37 215.07,216.61 216.94,214.84 218.81,214.84 220.69,221 222.56,214.4 224.43,217.81 226.3,212.87 228.17,217.31 230.04,217.44 231.91,220.25 233.79,215.74 235.66,219.35 237.53,215.1 239.4,220.38 241.27,218.12 243.14,218.97 245.01,219.59 246.89,213.9 248.76,220.05 250.63,213.54 252.5,218.96 254.37,221.09 256.24,213.3 258.11,215.42 259.99,221.12 261.86,219.97 263.73,215.55 265.6,213.87 267.47,214.56 269.34,219.65 271.21,218.38 273.09,213.56 274.96,214.6 276.83,214.97 278.7,213.02 280.57,215.09 282.44,217.77 284.31,217.84 286.19,217.07 288.06,213.46 289.93,216.33 291.8,214.12 293.67,217.72 295.54,214.43 297.41,213.91 299.29,214.35 301.16,217.53 303.03,218.25 304.9,216.78 306.77,220.98 308.64,213.54 310.51,221.18 312.39,217.84 314.26,213.7 316.13,219.78 318,218.27" fill="none" stroke="#2e7d4f" stroke-width="0.65"/><polyline points="56,205.83 57.87,208.89 59.74,210.84 61.61,213.6 63.49,204.95 65.36,197.95 67.23,159 69.1,108.88 70.97,63.2 72.84,97.15 74.71,159.85 76.59,191.55 78.46,206.88 80.33,202.93 82.2,199.75 84.07,199.45 85.94,203.2 87.81,205.11 89.69,196.29 91.56,197.77 93.43,198.99 95.3,201.16 97.17,196.42 99.04,192 100.91,200.49 102.79,199.52 104.66,197.51 106.53,194.96 108.4,193.24 110.27,196.32 112.14,192.9 114.01,198.08 115.89,199.08 117.76,205.37 119.63,202.95 121.5,204.94 123.37,204.87 125.24,206.83 127.11,204.24 128.99,210.79 130.86,206.15 132.73,205.28 134.6,209.86 136.47,205.41 138.34,210.94 140.21,210.65 142.09,217.34 143.96,220.48 145.83,216.65 147.7,211.07 149.57,212.81 151.44,213.9 153.31,212.24 155.19,217.12 157.06,214.81 158.93,217.81 160.8,215.39 162.67,214.78 164.54,214.08 166.41,212.86 168.29,214.52 170.16,220.56 172.03,218.2 173.9,216.22 175.77,217.65 177.64,215.99 179.51,217.73 181.39,215.52 183.26,217.8 185.13,219.97 187,217.02 188.87,214.88 190.74,213.53 192.61,214.68 194.49,217.6 196.36,217.31 198.23,217.34 200.1,213.6 201.97,217.1 203.84,220.32 205.71,217.8 207.59,215.4 209.46,220.52 211.33,219.95 213.2,217.22 215.07,215.07 216.94,215.22 218.81,219.76 220.69,218.3 222.56,219.35 224.43,218.54 226.3,219.58 228.17,215.1 230.04,217.08 231.91,220.98 233.79,218.07 235.66,214.92 237.53,213.97 239.4,219.09 241.27,220.58 243.14,214.7 245.01,213.48 246.89,219.87 248.76,218.38 250.63,216.48 252.5,219.93 254.37,216.63 256.24,215.57 258.11,214.4 259.99,212.99 261.86,220.84 263.73,218.89 265.6,220.68 267.47,220.51 269.34,214.8 271.21,216 273.09,220.98 274.96,219.1 276.83,219.35 278.7,218.14 280.57,219.35 282.44,217.53 284.31,214.84 286.19,215.17 288.06,221.08 289.93,218.52 291.8,219.48 293.67,220.31 295.54,220.63 297.41,219.77 299.29,220.82 301.16,218.87 303.03,220.33 304.9,220.18 306.77,213.95 308.64,215.12 310.51,220.48 312.39,214.45 314.26,219.6 316.13,216.88 318,214.79" fill="none" stroke="#b03a2e" stroke-width="0.65"/><polyline points="56,202.4 57.87,201.23 59.74,188.95 61.61,171.46 63.49,147.63 65.36,132.14 67.23,118.51 69.1,110.06 70.97,125.33 72.84,139.22 74.71,162.21 76.59,183.06 78.46,199.21 80.33,203.87 82.2,210.95 84.07,214.7 85.94,212.57 87.81,215.94 89.69,211.23 91.56,211.61 93.43,214.31 95.3,209.58 97.17,211.32 99.04,212.32 100.91,213.77 102.79,216.28 104.66,208.52 106.53,215.52 108.4,209.94 110.27,208.56 112.14,211.3 114.01,212.87 115.89,218.21 117.76,212.84 119.63,211.89 121.5,212.95 123.37,214.85 125.24,218.36 127.11,208.25 128.99,210.91 130.86,211.33 132.73,207.39 134.6,207.72 136.47,213.49 138.34,213.09 140.21,207.3 142.09,206.65 143.96,201.65 145.83,201.71 147.7,201.07 149.57,203.38 151.44,205.6 153.31,198.17 155.19,197.4 157.06,198.28 158.93,198.16 160.8,195.93 162.67,201.19 164.54,202.31 166.41,201.11 168.29,201.09 170.16,199.23 172.03,200.22 173.9,202.54 175.77,206.82 177.64,202.72 179.51,206.1 181.39,206.37 183.26,212.55 185.13,209.32 187,212.38 188.87,212.04 190.74,211.9 192.61,210.72 194.49,212.19 196.36,207.39 198.23,219.2 200.1,214.03 201.97,216.94 203.84,216.51 205.71,213.83 207.59,217.28 209.46,213.38 211.33,213.06 213.2,217.13 215.07,218.07 216.94,212.53 218.81,215.14 220.69,214.15 222.56,217.37 224.43,212.71 226.3,219.62 228.17,220.8 230.04,218.07 231.91,218.12 233.79,218.89 235.66,215.87 237.53,217.98 239.4,217.01 241.27,213.61 243.14,213.11 245.01,217.9 246.89,219.54 248.76,217.64 250.63,213.42 252.5,216.9 254.37,215.24 256.24,213.84 258.11,220.37 259.99,214.75 261.86,218.47 263.73,219.06 265.6,220.99 267.47,215.89 269.34,219.98 271.21,219.82 273.09,218.86 274.96,217.23 276.83,216.57 278.7,220.1 280.57,217.42 282.44,213.97 284.31,216.06 286.19,213.87 288.06,221.38 289.93,214.97 291.8,218.04 293.67,217.89 295.54,213.82 297.41,216.91 299.29,221.06 301.16,221.04 303.03,218.73 304.9,213.28 306.77,213.92 308.64,219.2 310.51,221.1 312.39,221.37 314.26,218.78 316.13,217.41 318,214.68" fill="none" stroke="#7d3c98" stroke-width="0.65"/><polyline points="56,185.72 57.87,182.61 59.74,162.5 61.61,154.23 63.49,137.35 65.36,119.33 67.23,105.28 69.1,100.74 70.97,96.62 72.84,101.31 74.71,112.5 76.59,122.85 78.46,137.55 80.33,152.39 82.2,165.06 84.07,176.41 85.94,188.05 87.81,194.77 89.69,194.16 91.56,203.14 93.43,207.59 95.3,211.82 97.17,206.84 99.04,213.99 100.91,204.38 102.79,192.52 104.66,197.42 106.53,209.55 108.4,202.39 110.27,192.83 112.14,186.52 114.01,188.79 115.89,188.31 117.76,183.11 119.63,201.68 121.5,176.35 123.37,176.18 125.24,187.22 127.11,171.64 128.99,178.33 130.86,172.33 132.73,169.17 134.6,165.05 136.47,169.25 138.34,170.23 140.21,168.26 142.09,172.07 143.96,169.26 145.83,167.06 147.7,177.41 149.57,170.06 151.44,178.41 153.31,178.69 155.19,178.02 157.06,186.11 158.93,180.67 160.8,178.2 162.67,181.73 164.54,190.34 166.41,210.87 168.29,191.77 170.16,207.88 172.03,193.64 173.9,207.91 175.77,202.36 177.64,212.92 179.51,196.01 181.39,212.92 183.26,208.62 185.13,219.57 187,209.75 188.87,211 190.74,217.75 192.61,207.83 194.49,212.04 196.36,218.03 198.23,217.73 200.1,216.44 201.97,220.37 203.84,220.5 205.71,212.75 207.59,213 209.46,216.91 211.33,213.41 213.2,217.05 215.07,215.58 216.94,214.4 218.81,215.69 220.69,219.6 222.56,214.43 224.43,217.91 226.3,216.69 228.17,217.7 230.04,219.82 231.91,216.57 233.79,219.66 235.66,214.2 237.53,216.53 239.4,218.86 241.27,216.13 243.14,219.79 245.01,216.21 246.89,221.28 248.76,215.88 250.63,216.05 252.5,213.68 254.37,217.84 256.24,214.02 258.11,215.32 259.99,216.18 261.86,217.21 263.73,214.7 265.6,217.09 267.47,218.68 269.34,214.21 271.21,217.41 273.09,219.93 274.96,218.35 276.83,217.14 278.7,217.17 280.57,213.56 282.44,217.34 284.31,221.23 286.19,218.39 288.06,218.29 289.93,213.96 291.8,221.29 293.67,220.32 295.54,220 297.41,216.05 299.29,221.06 301.16,216.08 303.03,220.21 304.9,217.39 306.77,214.13 308.64,214.02 310.51,215.37 312.39,213.18 314.26,220.79 316.13,213.52 318,215.27" fill="none" stroke="#d68910" stroke-width="0.65"/><polyline points="56,214.53 57.87,205.39 59.74,208.04 61.61,201.49 63.49,200.05 65.36,206.58 67.23,197.44 69.1,191.89 70.97,187.71 72.84,155.04 74.71,143.82 76.59,146.87 78.46,142.86 80.33,132.15 82.2,140.17 84.07,137.52 85.94,152.05 87.81,170.99 89.69,179.7 91.56,178.76 93.43,183.33 95.3,178.02 97.17,185.39 99.04,186.5 100.91,181.75 102.79,179.83 104.66,185.05 106.53,184.78 108.4,183.02 110.27,181.27 112.14,186.28 114.01,185.39 115.89,194.05 117.76,194.55 119.63,190.18 121.5,200.47 123.37,201.49 125.24,210.27 127.11,193.85 128.99,198.04 130.86,201.67 132.73,199.13 134.6,200.23 136.47,205.81 138.34,206.38 140.21,202.01 142.09,213.54 143.96,210.24 145.83,210.13 147.7,216.31 149.57,206.67 151.44,215.3 153.31,215.69 155.19,212.66 157.06,213.92 158.93,217.11 160.8,219.17 162.67,211.47 164.54,215.43 166.41,220.53 168.29,213.94 170.16,217.95 172.03,218.87 173.9,221.12 175.77,217.32 177.64,215.65 179.51,213.65 181.39,214.16 183.26,213.39 185.13,213.34 187,218.31 188.87,212.91 190.74,216.66 192.61,216.75 194.49,217.67 196.36,213.17 198.23,214.35 200.1,219.31 201.97,216.38 203.84,219.02 205.71,220.52 207.59,216.3 209.46,217.42 211.33,214.18 213.2,221.26 215.07,213.37 216.94,218.2 218.81,215.55 220.69,213.74 222.56,218.35 224.43,216.66 226.3,219.41 228.17,221.02 230.04,217.01 231.91,218.03 233.79,215.92 235.66,215.05 237.53,217.82 239.4,217.46 241.27,213.19 243.14,218.05 245.01,213.18 246.89,217.5 248.76,220.16 250.63,219.1 252.5,217.68 254.37,221.25 256.24,213.63 258.11,218.55 259.99,214.62 261.86,218.12 263.73,216.16 265.6,214.32 267.47,213.25 269.34,212.96 271.21,214.57 273.09,214.58 274.96,214.29 276.83,213.88 278.7,214.54 280.57,217.79 282.44,218.61 284.31,221.24 286.19,220.42 288.06,218.96 289.93,220.21 291.8,217.65 293.67,215.9 295.54,217.19 297.41,216.99 299.29,218.13 301.16,213.46 303.03,215.61 304.9,214.28 306.77,220.03 308.64,220.33 310.51,214.08 312.39,220.9 314.26,213.04 316.13,213.98 318,219.74" fill="none" stroke="#0e6655" stroke-width="0.65"/><polyline points="56,152.22 57.87,153.22 59.74,150.93 61.61,144.74 63.49,150.42 65.36,151.93 67.23,160.47 69.1,170.04 70.97,182.41 72.84,190.34 74.71,194.25 76.59,202.96 78.46,201.89 80.33,209.5 82.2,210.6 84.07,210.93 85.94,206.67 87.81,207.57 89.69,208.49 91.56,208.94 93.43,212.73 95.3,211.07 97.17,214.41 99.04,209.68 100.91,214.97 102.79,212.56 104.66,211.79 106.53,207.08 108.4,215.23 110.27,206.08 112.14,212.18 114.01,214.46 115.89,214.13 117.76,217.26 119.63,209.68 121.5,212.49 123.37,202.34 125.24,202.82 127.11,195.15 128.99,196.03 130.86,188.63 132.73,188.92 134.6,188.86 136.47,187.48 138.34,180.75 140.21,186.5 142.09,177.4 143.96,174.93 145.83,180.42 147.7,172.29 149.57,178.14 151.44,179.03 153.31,172.06 155.19,174.35 157.06,181.84 158.93,184.11 160.8,182.98 162.67,183.45 164.54,189.56 166.41,181.27 168.29,190.4 170.16,194.89 172.03,198.18 173.9,206.1 175.77,203.15 177.64,203.01 179.51,201.53 181.39,207.42 183.26,197.11 185.13,201.43 187,204.69 188.87,201.21 190.74,211.67 192.61,209.19 194.49,220.01 196.36,210.56 198.23,203.73 200.1,215.24 201.97,218.51 203.84,215.06 205.71,216.38 207.59,214.52 209.46,212.41 211.33,211.97 213.2,217.97 215.07,217.96 216.94,212.83 218.81,217.41 220.69,214.8 222.56,217.42 224.43,220.93 226.3,220.24 228.17,220.37 230.04,216.57 231.91,215.11 233.79,216.88 235.66,213.78 237.53,218.93 239.4,219.66 241.27,215.39 243.14,217.33 245.01,216.75 246.89,220.15 248.76,215.06 250.63,220.2 252.5,217.81 254.37,215.06 256.24,218.54 258.11,213.22 259.99,219.53 261.86,218.4 263.73,214.97 265.6,220.54 267.47,216.2 269.34,218.49 271.21,218.94 273.09,218.75 274.96,219.46 276.83,217.66 278.7,213.38 280.57,221.38 282.44,216.48 284.31,218.23 286.19,215.94 288.06,216.79 289.93,217.92 291.8,213.67 293.67,215.59 295.54,221.16 297.41,218.2 299.29,218.86 301.16,215.79 303.03,218.43 304.9,220.28 306.77,221.16 308.64,215.37 310.51,215.37 312.39,214.92 314.26,221.22 316.13,220.09 318,217.52" fill="none" stroke="#154360" stroke-width="0.65"/><polyline points="56,161.24 57.87,131.1 59.74,94.34 61.61,82.83 63.49,77.55 65.36,111.46 67.23,142.96 69.1,171.55 70.97,191.2 72.84,199.49 74.71,211.51 76.59,204.87 78.46,199.25 80.33,204.02 82.2,198.3 84.07,202.19 85.94,203.13 87.81,200.63 89.69,200.86 91.56,199.31 93.43,200.22 95.3,196.3 97.17,192.17 99.04,195.03 100.91,193.17 102.79,195.47 104.66,198.53 106.53,195.49 108.4,193.45 110.27,193.51 112.14,195.37 114.01,194.06 115.89,195.13 117.76,197.3 119.63,198.9 121.5,200.7 123.37,201.54 125.24,195.31 127.11,207.55 128.99,207.99 130.86,200.29 132.73,210.09 134.6,211.79 136.47,202.91 138.34,211.67 140.21,211.04 142.09,213.72 143.96,211.51 145.83,209.63 147.7,210.85 149.57,216.57 151.44,218.73 153.31,214.89 155.19,211.73 157.06,215.27 158.93,220.06 160.8,218.37 162.67,217.42 164.54,218.22 166.41,214.99 168.29,218.45 170.16,220.21 172.03,215.8 173.9,218.34 175.77,214.97 177.64,215.06 179.51,215.62 181.39,218.92 183.26,216.89 185.13,215.97 187,212.97 188.87,215.04 190.74,218.14 192.61,213.96 194.49,218.88 196.36,218.72 198.23,218.45 200.1,221.12 201.97,214.01 203.84,216.68 205.71,213.88 207.59,216.15 209.46,216.33 211.33,220.51 213.2,217.81 215.07,215.22 216.94,220.32 218.81,213.65 220.69,213.9 222.56,218.42 224.43,214.19 226.3,216.02 228.17,220.21 230.04,216.09 231.91,215.25 233.79,215.05 235.66,219.48 237.53,213.19 239.4,213.02 241.27,215.83 243.14,216.85 245.01,220.86 246.89,215.03 248.76,216.26 250.63,214.34 252.5,215.23 254.37,217.48 256.24,217.23 258.11,220.11 259.99,215.69 261.86,219.29 263.73,216.73 265.6,216.55 267.47,220.42 269.34,220.3 271.21,213.67 273.09,213.88 274.96,219.14 276.83,220.5 278.7,221.07 280.57,220.4 282.44,215.3 284.31,220.33 286.19,221.2 288.06,213.72 289.93,215.57 291.8,213.56 293.67,214.77 295.54,214.44 297.41,220.34 299.29,215.1 301.16,220.37 303.03,217.28 304.9,215.36 306.77,213.7 308.64,215.95 310.51,216.22 312.39,214.99 314.26,218.79 316.13,216.43 318,213.76" fill="none" stroke="#a93226" stroke-width="0.65"/><polyline points="56,171.09 57.87,151.94 59.74,137.91 61.61,114.21 63.49,94.77 65.36,69.24 67.23,55.11 69.1,53.29 70.97,52.27 72.84,60.71 74.71,70.49 76.59,93.61 78.46,119.64 80.33,139.98 82.2,158.33 84.07,174.52 85.94,187.82 87.81,195.83 89.69,205.54 91.56,203.05 93.43,210.94 95.3,207.9 97.17,212.64 99.04,214.84 100.91,216.79 102.79,210.42 104.66,216.95 106.53,216.47 108.4,210.98 110.27,214.44 112.14,209.5 114.01,203.16 115.89,208.6 117.76,207.35 119.63,203.5 121.5,200.56 123.37,211.17 125.24,207.65 127.11,210.32 128.99,209.77 130.86,207.86 132.73,196.02 134.6,203.24 136.47,190.51 138.34,191.06 140.21,188.62 142.09,185.07 143.96,186.13 145.83,185.69 147.7,184.11 149.57,186.71 151.44,188.27 153.31,183.3 155.19,179.77 157.06,186.84 158.93,182.48 160.8,187.06 162.67,187.32 164.54,187.45 166.41,184.7 168.29,197.93 170.16,195.35 172.03,195.45 173.9,197.5 175.77,198.2 177.64,192.71 179.51,191.92 181.39,206.95 183.26,203.08 185.13,211.75 187,211.64 188.87,201.18 190.74,201.83 192.61,206.78 194.49,208.2 196.36,218.27 198.23,205.62 200.1,211.2 201.97,216.5 203.84,209.85 205.71,209.1 207.59,221.01 209.46,216.31 211.33,213.89 213.2,220.69 215.07,215.62 216.94,217.18 218.81,212.93 220.69,212.92 222.56,214.65 224.43,217.98 226.3,218.99 228.17,219.08 230.04,217.5 231.91,220.66 233.79,218.51 235.66,218.85 237.53,219.13 239.4,217.56 241.27,218.18 243.14,219.76 245.01,215.65 246.89,220.5 248.76,214.56 250.63,217.84 252.5,220.18 254.37,214.24 256.24,219.76 258.11,218.11 259.99,221.04 261.86,217.18 263.73,214.44 265.6,217.7 267.47,214.03 269.34,220.53 271.21,216.11 273.09,219.2 274.96,214.01 276.83,217.31 278.7,217.52 280.57,216.09 282.44,221.37 284.31,219.6 286.19,214.83 288.06,216.79 289.93,218.98 291.8,213.61 293.67,215.67 295.54,214.97 297.41,216.7 299.29,221.34 301.16,218.74 303.03,215.92 304.9,216.72 306.77,215.49 308.64,215.5 310.51,217.39 312.39,217.97 314.26,217.01 316.13,214.2 318,221.16" fill="none" stroke="#148f77" stroke-width="0.65"/><polyline points="56,211.2 57.87,204.33 59.74,209.48 61.61,206.71 63.49,197.63 65.36,183.49 67.23,168.24 69.1,148.99 70.97,120.84 72.84,91.49 74.71,79.31 76.59,101.41 78.46,116.77 80.33,135.19 82.2,158.87 84.07,186.14 85.94,187.3 87.81,195.81 89.69,193.68 91.56,189.71 93.43,188.88 95.3,190.6 97.17,190.77 99.04,185.71 100.91,187.99 102.79,189.71 104.66,190.9 106.53,193.08 108.4,187.94 110.27,191.8 112.14,196.07 114.01,195.66 115.89,193.76 117.76,196.32 119.63,202.01 121.5,194.99 123.37,203.5 125.24,208.59 127.11,203.58 128.99,212.02 130.86,202.98 132.73,214.39 134.6,218.58 136.47,209.61 138.34,206.45 140.21,206.36 142.09,209.72 143.96,216.37 145.83,209.62 147.7,218.33 149.57,211.2 151.44,217.3 153.31,212.96 155.19,220.45 157.06,213.87 158.93,219.59 160.8,215.58 162.67,216.62 164.54,213.24 166.41,218.44 168.29,216.64 170.16,217.71 172.03,214.86 173.9,214.51 175.77,219.22 177.64,217.58 179.51,213.39 181.39,220.81 183.26,216.2 185.13,216.21 187,219.87 188.87,213.9 190.74,215.29 192.61,218.17 194.49,220.85 196.36,219.73 198.23,220.07 200.1,220.38 201.97,214.12 203.84,218.17 205.71,216.59 207.59,221.07 209.46,220.64 211.33,217.62 213.2,218.98 215.07,214.72 216.94,221.21 218.81,220.23 220.69,215.55 222.56,221.32 224.43,220.95 226.3,213.84 228.17,216.65 230.04,215.35 231.91,213.37 233.79,215.53 235.66,219.33 237.53,216.44 239.4,213.21 241.27,214.92 243.14,215.33 245.01,220.43 246.89,214.18 248.76,219.84 250.63,216.99 252.5,216.09 254.37,215.42 256.24,218.66 258.11,216.59 259.99,219.69 261.86,215.18 263.73,219.61 265.6,214.4 267.47,217.8 269.34,214.03 271.21,215.24 273.09,213.95 274.96,220.85 276.83,219.11 278.7,215.35 280.57,218.35 282.44,216.48 284.31,215.69 286.19,213.59 288.06,219.28 289.93,216.82 291.8,215.71 293.67,214.13 295.54,220.74 297.41,213.91 299.29,214.56 301.16,217.14 303.03,213.21 304.9,220.64 306.77,216.47 308.64,213.84 310.51,216.5 312.39,219.83 314.26,218.66 316.13,216.36 318,213.72" fill="none" stroke="#8e44ad" stroke-width="0.65"/><polyline points="56,207.76 57.87,201.38 59.74,185.67 61.61,165.04 63.49,135.4 65.36,103.57 67.23,79.68 69.1,77.55 70.97,88.84 72.84,122.65 74.71,152.16 76.59,180.22 78.46,193.32 80.33,203.5 82.2,210.15 84.07,211.34 85.94,215.6 87.81,215.42 89.69,213.61 91.56,209 93.43,209 95.3,216.96 97.17,208.7 99.04,211.93 100.91,213.98 102.79,214.35 104.66,213.1 106.53,217.93 108.4,216.27 110.27,218.07 112.14,209.38 114.01,209.93 115.89,208.99 117.76,215.52 119.63,213.95 121.5,210.39 123.37,213.85 125.24,211.77 127.11,216.37 128.99,210.62 130.86,209.56 132.73,211.74 134.6,213.71 136.47,200.94 138.34,213.86 140.21,217.91 142.09,204.5 143.96,208.22 145.83,198.25 147.7,199.99 149.57,196.7 151.44,204.24 153.31,195.44 155.19,206.37 157.06,190.55 158.93,189.43 160.8,183.81 162.67,188.1 164.54,186.4 166.41,185 168.29,181.27 170.16,184.57 172.03,178.8 173.9,181.5 175.77,181.04 177.64,183.1 179.51,185.77 181.39,186.01 183.26,189.87 185.13,193.77 187,188.85 188.87,188.82 190.74,186.05 192.61,190.21 194.49,197.45 196.36,194.64 198.23,201.27 200.1,203.31 201.97,202.87 203.84,210.59 205.71,211.31 207.59,206.77 209.46,212.65 211.33,215.57 213.2,208.5 215.07,218.7 216.94,206.87 218.81,220.01 220.69,212.6 222.56,217.06 224.43,213.02 226.3,212.39 228.17,214.13 230.04,211.25 231.91,217.07 233.79,219.79 235.66,216.02 237.53,219.12 239.4,213.13 241.27,215.57 243.14,218.63 245.01,218.54 246.89,216.98 248.76,218.98 250.63,217.1 252.5,214.37 254.37,215.7 256.24,217.01 258.11,214.24 259.99,216.99 261.86,214.74 263.73,218.4 265.6,218.72 267.47,215.7 269.34,217.28 271.21,213.28 273.09,220.15 274.96,220.61 276.83,219.52 278.7,220.43 280.57,220.79 282.44,220.88 284.31,219.22 286.19,219.83 288.06,221.09 289.93,217.79 291.8,221.2 293.67,217.59 295.54,219.66 297.41,220.3 299.29,214.25 301.16,214.71 303.03,217.99 304.9,220.74 306.77,220.95 308.64,214.88 310.51,213.83 312.39,217.9 314.26,217.53 316.13,220.68 318,216.61" fill="none" stroke="#ca6f1e" stroke-width="0.65"/><polyline points="56,208.53 57.87,212.48 59.74,207.6 61.61,208.91 63.49,204.64 65.36,197.02 67.23,182.56 69.1,161.68 70.97,147.49 72.84,129.45 74.71,118.43 76.59,125.18 78.46,136.17 80.33,166.04 82.2,181.96 84.07,167.03 85.94,190.5 87.81,191.25 89.69,189.39 91.56,178.08 93.43,179.35 95.3,177.67 97.17,182.64 99.04,167.28 100.91,179.24 102.79,176.42 104.66,174.19 106.53,165.32 108.4,167.48 110.27,166.77 112.14,162.61 114.01,165.86 115.89,168.86 117.76,166.3 119.63,172 121.5,170.72 123.37,171.13 125.24,174.99 127.11,180.35 128.99,193.52 130.86,188.66 132.73,187.79 134.6,201.06 136.47,182.57 138.34,198.88 140.21,189.33 142.09,193.29 143.96,206.48 145.83,202.64 147.7,209.18 149.57,212.54 151.44,208.47 153.31,207.75 155.19,214.73 157.06,204.26 158.93,215.99 160.8,207.15 162.67,212.46 164.54,219.87 166.41,213 168.29,217.59 170.16,218.72 172.03,215.7 173.9,214.18 175.77,210.66 177.64,214.66 179.51,214.28 181.39,219.78 183.26,219.09 185.13,214.03 187,219.75 188.87,216.24 190.74,216.72 192.61,212.85 194.49,218.38 196.36,221.37 198.23,216.79 200.1,216.49 201.97,220.71 203.84,220.14 205.71,217.05 207.59,219.9 209.46,213.43 211.33,219.09 213.2,218.45 215.07,217.12 216.94,216.24 218.81,216.42 220.69,216.3 222.56,220.35 224.43,220.15 226.3,215.93 228.17,216.8 230.04,215.53 231.91,217.26 233.79,216.44 235.66,213.67 237.53,219.91 239.4,215.54 241.27,219.22 243.14,215.6 245.01,214.02 246.89,220.52 248.76,219.57 250.63,215.99 252.5,218.26 254.37,218.29 256.24,216.39 258.11,214.37 259.99,218.45 261.86,218.46 263.73,214.25 265.6,213.5 267.47,219.22 269.34,213.87 271.21,218.24 273.09,217.61 274.96,213.95 276.83,217.27 278.7,221.26 280.57,214.68 282.44,214.86 284.31,214.67 286.19,217.79 288.06,219.02 289.93,216.69 291.8,221.04 293.67,218.75 295.54,213.48 297.41,220.39 299.29,218.84 301.16,216.64 303.03,219.44 304.9,215.8 306.77,215.91 308.64,219.37 310.51,215.77 312.39,216.01 314.26,219.82 316.13,217.58 318,219.44" fill="none" stroke="#1a5276" stroke-width="0.65"/><polyline points="56,208.75 57.87,191.63 59.74,147.41 61.61,95.73 63.49,96.75 65.36,138.91 67.23,181.38 69.1,202.87 70.97,208.84 72.84,212.82 74.71,212.61 76.59,209.62 78.46,209.4 80.33,209.53 82.2,208.9 84.07,208.77 85.94,214.92 87.81,213.22 89.69,215.56 91.56,210.7 93.43,214.96 95.3,216.81 97.17,215.23 99.04,212.35 100.91,213.54 102.79,216.66 104.66,215.96 106.53,211.63 108.4,212.79 110.27,215.31 112.14,214.81 114.01,213.06 115.89,213.13 117.76,212.66 119.63,216.57 121.5,214.25 123.37,217.9 125.24,209.83 127.11,216.79 128.99,217.95 130.86,216.45 132.73,217.58 134.6,211.61 136.47,215.97 138.34,215.55 140.21,208.1 142.09,209.61 143.96,213.24 145.83,216.98 147.7,206.81 149.57,212.95 151.44,213.4 153.31,214.05 155.19,206.44 157.06,200.97 158.93,201.87 160.8,206.16 162.67,200.4 164.54,203.82 166.41,204.24 168.29,203.84 170.16,204.38 172.03,203.71 173.9,199.05 175.77,199.52 177.64,197.71 179.51,198.39 181.39,203.07 183.26,205.49 185.13,202.15 187,199.41 188.87,205.24 190.74,202.82 192.61,202.11 194.49,206.75 196.36,203.98 198.23,211.51 200.1,213.45 201.97,211.89 203.84,212.68 205.71,205.07 207.59,218.8 209.46,211.47 211.33,219.54 213.2,209.06 215.07,212.45 216.94,215.88 218.81,219.78 220.69,213.06 222.56,212.73 224.43,215.86 226.3,218.39 228.17,219.63 230.04,212.6 231.91,213.46 233.79,215.03 235.66,218.76 237.53,216.27 239.4,218.55 241.27,221.1 243.14,217.94 245.01,214.67 246.89,219.55 248.76,214.32 250.63,221.23 252.5,215.8 254.37,220.12 256.24,219.41 258.11,216.82 259.99,214.68 261.86,219.65 263.73,218.01 265.6,220.62 267.47,216.22 269.34,220.45 271.21,214.43 273.09,215.64 274.96,218.29 276.83,216.13 278.7,213.57 280.57,214.64 282.44,217.66 284.31,219.12 286.19,221.19 288.06,218.3 289.93,221.39 291.8,217.18 293.67,215.48 295.54,220.97 297.41,221.08 299.29,219.79 301.16,216.96 303.03,213.19 304.9,214.73 306.77,216.87 308.64,219.97 310.51,214.85 312.39,216.87 314.26,218.81 316.13,214.01 318,220.73" fill="none" stroke="#6e2c00" stroke-width="0.65"/><polyline points="56,209.4 57.87,203.98 59.74,195.15 61.61,189.15 63.49,179.47 65.36,167.94 67.23,147.18 69.1,130.78 70.97,107.44 72.84,86.47 74.71,72 76.59,63.13 78.46,66.3 80.33,70.55 82.2,80.93 84.07,102 85.94,121.1 87.81,141.74 89.69,160.63 91.56,179.31 93.43,189.53 95.3,198.13 97.17,199.25 99.04,208.83 100.91,198.03 102.79,197.4 104.66,202.11 106.53,194.1 108.4,197.29 110.27,193.2 112.14,197.29 114.01,190.64 115.89,197.16 117.76,182.3 119.63,182.58 121.5,177.82 123.37,184.31 125.24,180.19 127.11,173.57 128.99,175.6 130.86,169.35 132.73,176.87 134.6,169.03 136.47,169.9 138.34,171.43 140.21,169.32 142.09,173.06 143.96,174.59 145.83,179.29 147.7,185.22 149.57,190.63 151.44,180.97 153.31,185.18 155.19,179.42 157.06,183.03 158.93,187.99 160.8,208.55 162.67,203.82 164.54,207.95 166.41,195.17 168.29,195.5 170.16,195.75 172.03,209.18 173.9,215.62 175.77,218.06 177.64,213.82 179.51,219.3 181.39,211.25 183.26,213.23 185.13,212.59 187,219.59 188.87,214.91 190.74,218.52 192.61,218.4 194.49,214.58 196.36,218.03 198.23,218.88 200.1,220.16 201.97,215.46 203.84,217.4 205.71,219.48 207.59,215.47 209.46,216.75 211.33,218.66 213.2,217.54 215.07,213.26 216.94,214.85 218.81,221.07 220.69,216.04 222.56,215.88 224.43,220.29 226.3,213.83 228.17,219.05 230.04,218.26 231.91,213.8 233.79,217.25 235.66,216.2 237.53,218.1 239.4,218.53 241.27,221.27 243.14,214.19 245.01,219.83 246.89,214.15 248.76,217.93 250.63,220.53 252.5,213.01 254.37,214.4 256.24,218.06 258.11,219.07 259.99,218.88 261.86,217.66 263.73,218.29 265.6,214.39 267.47,219.98 269.34,218.12 271.21,219.82 273.09,218.17 274.96,217.41 276.83,218.03 278.7,214.52 280.57,219.65 282.44,213.24 284.31,215.5 286.19,214.2 288.06,216.21 289.93,219.21 291.8,218.85 293.67,213.44 295.54,219.83 297.41,215.86 299.29,219.68 301.16,221.06 303.03,213.77 304.9,214.09 306.77,217.75 308.64,216.57 310.51,220.23 312.39,216.34 314.26,213.06 316.13,217.53 318,216.91" fill="none" stroke="#1f5f8b" stroke-width="0.65"/><polyline points="56,170.73 57.87,157.96 59.74,150.55 61.61,149.07 63.49,147.37 65.36,154.05 67.23,160.29 69.1,170.78 70.97,174.33 72.84,186.86 74.71,191.69 76.59,196.28 78.46,203.17 80.33,203.76 82.2,205.94 84.07,212.06 85.94,208.23 87.81,209.54 89.69,214.56 91.56,205.49 93.43,211.19 95.3,212.27 97.17,209.93 99.04,208.8 100.91,212.51 102.79,202.75 104.66,211.24 106.53,198.03 108.4,203.33 110.27,199.91 112.14,208.21 114.01,199.59 115.89,195.63 117.76,213.63 119.63,202.38 121.5,189.34 123.37,198.11 125.24,208.88 127.11,195.25 128.99,191.12 130.86,178.36 132.73,178.1 134.6,169.75 136.47,181.25 138.34,169.24 140.21,166.14 142.09,168.92 143.96,171.21 145.83,170.93 147.7,163.79 149.57,170.68 151.44,169.57 153.31,170.11 155.19,170.69 157.06,170.39 158.93,177.25 160.8,177.74 162.67,187.59 164.54,171.12 166.41,177.61 168.29,200.48 170.16,182.78 172.03,206.76 173.9,210.46 175.77,198.56 177.64,188.52 179.51,197.35 181.39,203.69 183.26,203.98 185.13,204.34 187,199.77 188.87,207.62 190.74,204.76 192.61,218.11 194.49,209.26 196.36,213.71 198.23,219.01 200.1,217.49 201.97,213.57 203.84,217.19 205.71,211.16 207.59,217.08 209.46,220.2 211.33,216.31 213.2,215.32 215.07,214.17 216.94,218.77 218.81,213.84 220.69,214.23 222.56,221.06 224.43,214.12 226.3,218.17 228.17,217.59 230.04,218.82 231.91,216.74 233.79,217.97 235.66,220.71 237.53,216.54 239.4,214.78 241.27,214.19 243.14,219.71 245.01,219.87 246.89,213.55 248.76,217.74 250.63,213.44 252.5,215.25 254.37,219.94 256.24,219.27 258.11,214.35 259.99,216.79 261.86,215.87 263.73,218.06 265.6,216.57 267.47,217.07 269.34,221.37 271.21,213.76 273.09,219.13 274.96,219.25 276.83,219.07 278.7,219.83 280.57,220.94 282.44,215.34 284.31,219.43 286.19,214.83 288.06,220.92 289.93,220.39 291.8,221.21 293.67,217.41 295.54,214.99 297.41,219.08 299.29,219.64 301.16,214.31 303.03,215.25 304.9,218.96 306.77,219.73 308.64,220.5 310.51,215.31 312.39,216 314.26,221.16 316.13,217.85 318,220.02" fill="none" stroke="#2e7d4f" stroke-width="0.65"/><polyline points="56,186.19 57.87,178.14 59.74,167.4 61.61,152.18 63.49,128.77 65.36,111.05 67.23,97.18 69.1,84.87 70.97,84.4 72.84,79.9 74.71,90.26 76.59,103.61 78.46,115.37 80.33,133.43 82.2,149.17 84.07,168.51 85.94,182.81 87.81,190.95 89.69,194.41 91.56,196.2 93.43,197.25 95.3,204.15 97.17,207.35 99.04,208.77 100.91,213.56 102.79,194.34 104.66,201.25 106.53,213.49 108.4,204.7 110.27,204.93 112.14,198.3 114.01,209.91 115.89,187.66 117.76,199.5 119.63,194.97 121.5,190.79 123.37,186.7 125.24,183.94 127.11,185.03 128.99,179.94 130.86,174.3 132.73,172.51 134.6,179.69 136.47,178.09 138.34,174.27 140.21,171.58 142.09,173.93 143.96,171.5 145.83,180.02 147.7,180.22 149.57,174.87 151.44,178.11 153.31,179.42 155.19,190.08 157.06,189.68 158.93,182.59 160.8,193.55 162.67,203.87 164.54,199.04 166.41,194.13 168.29,217.45 170.16,215.59 172.03,196.45 173.9,217.92 175.77,204.49 177.64,206.46 179.51,212.8 181.39,205.76 183.26,212.96 185.13,218.08 187,214.07 188.87,217.56 190.74,214.91 192.61,213.28 194.49,219.66 196.36,218.75 198.23,220.07 200.1,217.8 201.97,217.4 203.84,217.52 205.71,220.07 207.59,213.6 209.46,220.2 211.33,214.11 213.2,218.05 215.07,218.56 216.94,217.16 218.81,217.3 220.69,215.26 222.56,214.15 224.43,213.88 226.3,220.26 228.17,218.24 230.04,216.58 231.91,217.91 233.79,217.09 235.66,219.28 237.53,216.23 239.4,216.2 241.27,221.14 243.14,217.03 245.01,219.15 246.89,219.71 248.76,213.75 250.63,217.7 252.5,213.27 254.37,216.19 256.24,220.88 258.11,216.74 259.99,220.18 261.86,216.91 263.73,213.31 265.6,216.8 267.47,221.27 269.34,220.05 271.21,219.19 273.09,221.15 274.96,220.04 276.83,217.3 278.7,217.91 280.57,219.74 282.44,221.03 284.31,218.44 286.19,220.94 288.06,218.51 289.93,218.21 291.8,217.87 293.67,218.52 295.54,219.13 297.41,218.29 299.29,221.28 301.16,220.34 303.03,216.61 304.9,214.3 306.77,214.3 308.64,221.29 310.51,214.97 312.39,219.48 314.26,216.62 316.13,218.88 318,218.51" fill="none" stroke="#b03a2e" stroke-width="0.65"/><polyline points="56,152.7 57.87,126.98 59.74,104.57 61.61,94.68 63.49,111.05 65.36,132.97 67.23,155.36 69.1,181.34 70.97,192.88 72.84,196.05 74.71,207.65 76.59,209.13 78.46,212.8 80.33,208.37 82.2,211.53 84.07,193.63 85.94,203.37 87.81,188.87 89.69,201.52 91.56,187.41 93.43,203.4 95.3,205.27 97.17,190.3 99.04,200.21 100.91,188.39 102.79,190.47 104.66,181.49 106.53,183.03 108.4,183.24 110.27,182 112.14,182.99 114.01,180.34 115.89,181.54 117.76,174.68 119.63,177.28 121.5,180.33 123.37,177.16 125.24,179.43 127.11,182.37 128.99,188.56 130.86,179.51 132.73,185.96 134.6,186.59 136.47,189.53 138.34,186.59 140.21,196.39 142.09,198.44 143.96,207.56 145.83,199.94 147.7,195.69 149.57,199.04 151.44,198.49 153.31,215.43 155.19,203.43 157.06,203.68 158.93,203.49 160.8,216.94 162.67,216.75 164.54,211.77 166.41,213.24 168.29,221.2 170.16,209.69 172.03,211.6 173.9,215.17 175.77,211.24 177.64,218.51 179.51,209.54 181.39,216.93 183.26,219.45 185.13,214.05 187,218.65 188.87,212.99 190.74,213.74 192.61,219.96 194.49,220.02 196.36,220.02 198.23,221.27 200.1,217.85 201.97,216.38 203.84,214.35 205.71,213.42 207.59,220.35 209.46,214.56 211.33,213 213.2,217.78 215.07,219.98 216.94,214.82 218.81,213.87 220.69,216.82 222.56,219.66 224.43,218.23 226.3,219.93 228.17,220.3 230.04,215.98 231.91,216.93 233.79,216.06 235.66,220.8 237.53,213.15 239.4,217.09 241.27,219.43 243.14,214.89 245.01,216.72 246.89,216.03 248.76,216.92 250.63,221.04 252.5,215.88 254.37,218.49 256.24,217.5 258.11,218.26 259.99,213.16 261.86,215.99 263.73,217.04 265.6,216.75 267.47,217.21 269.34,213.63 271.21,219.05 273.09,215.55 274.96,215.51 276.83,219.96 278.7,218.52 280.57,216.21 282.44,219.93 284.31,216.8 286.19,216.27 288.06,216.3 289.93,216.24 291.8,218.77 293.67,213.38 295.54,216.72 297.41,220.19 299.29,219.92 301.16,219.23 303.03,217.4 304.9,220.7 306.77,213.09 308.64,214.2 310.51,218.25 312.39,221.19 314.26,214.72 316.13,218.98 318,216.93" fill="none" stroke="#7d3c98" stroke-width="0.65"/><polyline points="56,208.89 57.87,212.54 59.74,209.87 61.61,209.21 63.49,212.88 65.36,209.46 67.23,203.61 69.1,192.49 70.97,174.01 72.84,149.84 74.71,132.13 76.59,114.46 78.46,121.78 80.33,133.84 82.2,156.49 84.07,180.19 85.94,192.82 87.81,209 89.69,203.44 91.56,201.72 93.43,198.77 95.3,196.85 97.17,205.07 99.04,200.42 100.91,198.21 102.79,206.59 104.66,198.39 106.53,196.19 108.4,192.1 110.27,196.85 112.14,196.15 114.01,197.28 115.89,195.16 117.76,195.59 119.63,192.18 121.5,189.93 123.37,193.69 125.24,194.86 127.11,190.08 128.99,191.5 130.86,198.42 132.73,197.25 134.6,198.57 136.47,204.95 138.34,201.53 140.21,208.41 142.09,202.94 143.96,208.58 145.83,212.36 147.7,213 149.57,204.09 151.44,206.21 153.31,215.7 155.19,214.63 157.06,213.36 158.93,218.48 160.8,208.75 162.67,219.28 164.54,210.71 166.41,217.51 168.29,214.52 170.16,211.9 172.03,216.1 173.9,213.09 175.77,216.19 177.64,218.56 179.51,216.34 181.39,216.5 183.26,216.7 185.13,220.45 187,216.05 188.87,215.87 190.74,216 192.61,219.03 194.49,220.92 196.36,218.41 198.23,218.58 200.1,213.12 201.97,214.89 203.84,214.06 205.71,213.56 207.59,219.08 209.46,217.13 211.33,215.98 213.2,217.03 215.07,214.11 216.94,219.34 218.81,215.97 220.69,215.44 222.56,214.36 224.43,217.49 226.3,217.53 228.17,220.93 230.04,220.67 231.91,215.67 233.79,219.26 235.66,217.95 237.53,214.67 239.4,215.9 241.27,216.41 243.14,221.04 245.01,215.76 246.89,217.08 248.76,220.02 250.63,215.1 252.5,220.62 254.37,215.07 256.24,218.16 258.11,215.14 259.99,219.88 261.86,220.67 263.73,214.27 265.6,217.17 267.47,215.87 269.34,219.48 271.21,215.85 273.09,217.8 274.96,216.03 276.83,217.39 278.7,215.7 280.57,217.95 282.44,218.95 284.31,219.48 286.19,216.56 288.06,219.18 289.93,218.39 291.8,218.41 293.67,214.48 295.54,221.12 297.41,216.74 299.29,217.72 301.16,217.09 303.03,219.89 304.9,214.24 306.77,213.89 308.64,220.63 310.51,216.04 312.39,216.16 314.26,213.29 316.13,213.47 318,215.14" fill="none" stroke="#d68910" stroke-width="0.65"/><polyline points="56,207.73 57.87,209.08 59.74,212.98 61.61,207.23 63.49,210.93 65.36,207.43 67.23,214.84 69.1,209.91 70.97,212.47 72.84,203.88 74.71,179.26 76.59,131.58 78.46,79.14 80.33,89.34 82.2,140.07 84.07,181.29 85.94,202.79 87.81,207.58 89.69,212.3 91.56,213.29 93.43,215.92 95.3,213.51 97.17,210.91 99.04,208.52 100.91,207.81 102.79,211.98 104.66,209.95 106.53,215.3 108.4,212.3 110.27,215.51 112.14,203.63 114.01,216.73 115.89,206.78 117.76,205.98 119.63,210.73 121.5,207.79 123.37,207.62 125.24,212.21 127.11,203.47 128.99,207.21 130.86,197.39 132.73,200.69 134.6,197.89 136.47,206.18 138.34,201.03 140.21,199.49 142.09,198.83 143.96,203.57 145.83,201.94 147.7,203.78 149.57,196.29 151.44,203.4 153.31,199.48 155.19,198.4 157.06,202.08 158.93,205.13 160.8,207.29 162.67,203.82 164.54,210.48 166.41,203.58 168.29,209.15 170.16,211.66 172.03,208.8 173.9,207.12 175.77,212.02 177.64,211.04 179.51,217.05 181.39,218.97 183.26,215.62 185.13,210.9 187,216.53 188.87,216.93 190.74,217.39 192.61,213.18 194.49,214.47 196.36,211.1 198.23,216.13 200.1,217.03 201.97,214.31 203.84,215.42 205.71,220.22 207.59,216.07 209.46,215.44 211.33,219.61 213.2,215.48 215.07,220.61 216.94,218.87 218.81,214.46 220.69,220.96 222.56,218.42 224.43,214.98 226.3,215.72 228.17,212.88 230.04,221 231.91,220.79 233.79,215.17 235.66,221.06 237.53,220.18 239.4,218.29 241.27,219.98 243.14,217.28 245.01,217.37 246.89,215.2 248.76,221.27 250.63,214.62 252.5,215.87 254.37,218.96 256.24,218.89 258.11,217.71 259.99,219 261.86,215.78 263.73,217.67 265.6,213.1 267.47,216.07 269.34,214.08 271.21,220.42 273.09,215.31 274.96,216.13 276.83,217.24 278.7,217.86 280.57,216.84 282.44,219.36 284.31,218.41 286.19,217.52 288.06,219.49 289.93,219.11 291.8,217.65 293.67,218.82 295.54,220.29 297.41,217.56 299.29,218.89 301.16,218.81 303.03,219.55 304.9,213.05 306.77,215.31 308.64,214.69 310.51,217.36 312.39,217.85 314.26,213.8 316.13,220.06 318,215.31" fill="none" stroke="#0e6655" stroke-width="0.65"/><polyline points="56,199.51 57.87,184.22 59.74,168.12 61.61,129.34 63.49,95.77 65.36,60.69 67.23,48.9 69.1,57.66 70.97,85.07 72.84,122.65 74.71,157.27 76.59,178.5 78.46,201.53 80.33,208.94 82.2,207.16 84.07,212.72 85.94,214.26 87.81,210.06 89.69,211.6 91.56,216.81 93.43,210.63 95.3,216.41 97.17,210.63 99.04,214.21 100.91,213.34 102.79,215.17 104.66,213.96 106.53,218.39 108.4,210.74 110.27,210.99 112.14,214.87 114.01,213.3 115.89,212.19 117.76,212.32 119.63,217.4 121.5,213.98 123.37,206.94 125.24,202.94 127.11,203.48 128.99,207.02 130.86,203.63 132.73,216.47 134.6,215.44 136.47,199.04 138.34,194.8 140.21,198.47 142.09,202.88 143.96,193.06 145.83,190.88 147.7,191.52 149.57,195.05 151.44,197.72 153.31,188.77 155.19,181.94 157.06,179.98 158.93,178.19 160.8,175.1 162.67,176.41 164.54,169.39 166.41,176.01 168.29,170.29 170.16,175.44 172.03,172.81 173.9,171.85 175.77,175.62 177.64,181.87 179.51,182.71 181.39,190.62 183.26,186.27 185.13,182.17 187,185.16 188.87,196.17 190.74,205.88 192.61,203.86 194.49,191.52 196.36,203.47 198.23,191.07 200.1,217.65 201.97,198.74 203.84,202.11 205.71,204.25 207.59,208.21 209.46,214.3 211.33,208.81 213.2,212.12 215.07,212.95 216.94,212.35 218.81,213.03 220.69,216.52 222.56,213.87 224.43,221.09 226.3,215.99 228.17,213.15 230.04,218 231.91,219.44 233.79,219.43 235.66,213.41 237.53,213.05 239.4,214.44 241.27,218.71 243.14,214.47 245.01,215.73 246.89,217.76 248.76,220.51 250.63,221.28 252.5,216.22 254.37,214.84 256.24,213.69 258.11,215.75 259.99,221.09 261.86,220.38 263.73,217.25 265.6,220.96 267.47,219.88 269.34,213.14 271.21,214.67 273.09,213.7 274.96,213.59 276.83,215.29 278.7,216.44 280.57,215.26 282.44,218.29 284.31,219.31 286.19,213.3 288.06,215 289.93,219.35 291.8,217.28 293.67,215.63 295.54,221.21 297.41,219.43 299.29,214.46 301.16,217.47 303.03,220.19 304.9,220.05 306.77,218.43 308.64,220.86 310.51,220.95 312.39,221.13 314.26,220.93 316.13,218.99 318,216.39" fill="none" stroke="#154360" stroke-width="0.65"/><polyline points="56,144.16 57.87,97.53 59.74,59.27 61.61,37.55 63.49,48.73 65.36,84.04 67.23,125.26 69.1,156.89 70.97,187.26 72.84,197.56 74.71,210.1 76.59,206.09 78.46,211.32 80.33,213.71 82.2,207.47 84.07,212.09 85.94,215.12 87.81,208.26 89.69,209.29 91.56,215.88 93.43,212.06 95.3,216.29 97.17,215.83 99.04,214.58 100.91,216.59 102.79,210.11 104.66,214.54 106.53,211 108.4,212.98 110.27,217.76 112.14,211.79 114.01,213.26 115.89,210.45 117.76,212.18 119.63,213.74 121.5,214.37 123.37,207.62 125.24,209.44 127.11,207.94 128.99,204.82 130.86,216.09 132.73,215 134.6,206.99 136.47,213.26 138.34,205.39 140.21,210.89 142.09,203.21 143.96,207.4 145.83,201.35 147.7,200.69 149.57,197.23 151.44,199.24 153.31,197.78 155.19,200.31 157.06,193.78 158.93,193.86 160.8,191.77 162.67,192.99 164.54,198.16 166.41,192.7 168.29,193.15 170.16,193.73 172.03,195.96 173.9,200.18 175.77,200.57 177.64,199.73 179.51,204.83 181.39,196.05 183.26,198.38 185.13,209.62 187,208.74 188.87,204.67 190.74,213.44 192.61,214.15 194.49,218.39 196.36,213.33 198.23,217.23 200.1,206.74 201.97,215.73 203.84,217.59 205.71,209.66 207.59,216.85 209.46,216.31 211.33,214.11 213.2,215.18 215.07,213.97 216.94,213.18 218.81,217.81 220.69,215.56 222.56,212.86 224.43,214.51 226.3,216.57 228.17,220.23 230.04,212.36 231.91,216.18 233.79,217.57 235.66,218.91 237.53,220.34 239.4,218.64 241.27,215.47 243.14,220.54 245.01,216.48 246.89,213.95 248.76,214.05 250.63,220.91 252.5,217.33 254.37,218.47 256.24,215.73 258.11,217.09 259.99,217.08 261.86,219.23 263.73,217.94 265.6,220.85 267.47,220.11 269.34,220.6 271.21,214.01 273.09,217.99 274.96,220.38 276.83,218.47 278.7,216.87 280.57,217.26 282.44,218.48 284.31,213.79 286.19,220.01 288.06,220.23 289.93,219.28 291.8,214.63 293.67,214.55 295.54,213.23 297.41,217.87 299.29,218.18 301.16,220.02 303.03,215.33 304.9,216.06 306.77,214.8 308.64,219.08 310.51,213.26 312.39,218.86 314.26,214.38 316.13,215.78 318,219.97" fill="none" stroke="#a93226" stroke-width="0.65"/><polyline points="56,176.51 57.87,170.15 59.74,155.66 61.61,142.89 63.49,133 65.36,126.36 67.23,122.16 69.1,123.25 70.97,130.61 72.84,132.27 74.71,148.93 76.59,155.14 78.46,166.8 80.33,177.25 82.2,187.32 84.07,187.96 85.94,198.75 87.81,209.21 89.69,199.07 91.56,211.23 93.43,207.85 95.3,204 97.17,205.46 99.04,205.64 100.91,203.81 102.79,196.77 104.66,196.53 106.53,195.72 108.4,195.94 110.27,196.71 112.14,194.87 114.01,189.81 115.89,197.86 117.76,190.87 119.63,194.3 121.5,190.66 123.37,191.69 125.24,195.05 127.11,193.38 128.99,194.36 130.86,196.22 132.73,194.23 134.6,203.9 136.47,201.49 138.34,204.52 140.21,197.34 142.09,199.58 143.96,210.71 145.83,198.83 147.7,216.84 149.57,211.75 151.44,204.64 153.31,204.63 155.19,214.13 157.06,206.01 158.93,209.29 160.8,212.33 162.67,207.27 164.54,217.87 166.41,218.24 168.29,220.28 170.16,217.85 172.03,218.52 173.9,215.29 175.77,212.42 177.64,217.66 179.51,217.25 181.39,218.5 183.26,219.67 185.13,213.42 187,215.33 188.87,213.95 190.74,220.6 192.61,214.68 194.49,216.97 196.36,215.83 198.23,213.85 200.1,214.11 201.97,219.3 203.84,215.92 205.71,220.42 207.59,214.31 209.46,215.43 211.33,215.23 213.2,218.47 215.07,215.4 216.94,219.61 218.81,218.05 220.69,216.07 222.56,213.36 224.43,221.2 226.3,217.95 228.17,220.41 230.04,216.68 231.91,214.45 233.79,218.74 235.66,218.24 237.53,220.99 239.4,213.21 241.27,214.09 243.14,215.77 245.01,219.02 246.89,215.39 248.76,219.06 250.63,220.93 252.5,219.84 254.37,219.38 256.24,218.06 258.11,217.98 259.99,218.53 261.86,216.18 263.73,215.34 265.6,219.3 267.47,217.63 269.34,216.33 271.21,218.92 273.09,216.86 274.96,215.79 276.83,218.84 278.7,217.11 280.57,219.21 282.44,214.43 284.31,214.88 286.19,215.27 288.06,213.46 289.93,216.97 291.8,217.91 293.67,214.41 295.54,221.37 297.41,220.65 299.29,218.85 301.16,216.29 303.03,221.13 304.9,217.94 306.77,218.33 308.64,221.03 310.51,213.99 312.39,215.79 314.26,217.71 316.13,217.43 318,215.85" fill="none" stroke="#148f77" stroke-width="0.65"/><polyline points="56,187.6 57.87,183.95 59.74,180.52 61.61,177.29 63.49,174.25 65.36,171.4 67.23,168.71 69.1,166.18 70.97,163.81 72.84,161.57 74.71,159.47 76.59,157.49 78.46,155.63 80.33,153.88 82.2,152.23 84.07,150.69 85.94,149.23 87.81,147.86 89.69,146.57 91.56,145.36 93.43,144.22 95.3,143.15 97.17,142.14 99.04,141.19 100.91,140.3 102.79,139.46 104.66,138.67 106.53,137.92 108.4,137.22 110.27,136.57 112.14,135.95 114.01,135.37 115.89,134.82 117.76,134.31 119.63,133.82 121.5,115.41 123.37,117.1 125.24,118.77 127.11,120.41 128.99,122.02 130.86,123.61 132.73,125.17 134.6,126.7 136.47,128.2 138.34,129.68 140.21,131.14 142.09,132.57 143.96,133.97 145.83,135.35 147.7,136.71 149.57,138.05 151.44,139.36 153.31,140.65 155.19,141.92 157.06,143.16 158.93,144.39 160.8,145.59 162.67,146.78 164.54,147.94 166.41,149.08 168.29,150.21 170.16,151.31 172.03,152.4 173.9,153.47 175.77,154.52 177.64,155.55 179.51,156.57 181.39,157.56 183.26,158.54 185.13,159.51 187,160.45 188.87,161.39 190.74,162.3 192.61,163.2 194.49,164.09 196.36,164.96 198.23,165.81 200.1,166.65 201.97,167.48 203.84,168.29 205.71,169.09 207.59,169.87 209.46,170.64 211.33,171.4 213.2,172.15 215.07,172.88 216.94,173.6 218.81,174.31 220.69,175 222.56,175.69 224.43,176.36 226.3,177.02 228.17,177.67 230.04,178.31 231.91,178.94 233.79,179.55 235.66,180.16 237.53,180.76 239.4,181.34 241.27,181.92 243.14,182.49 245.01,183.04 246.89,183.59 248.76,184.13 250.63,184.66 252.5,185.18 254.37,185.69 256.24,186.19 258.11,186.68 259.99,187.17 261.86,187.65 263.73,188.12 265.6,188.58 267.47,189.03 269.34,189.48 271.21,189.91 273.09,190.34 274.96,190.77 276.83,191.18 278.7,191.59 280.57,192 282.44,192.39 284.31,192.78 286.19,193.16 288.06,193.54 289.93,193.91 291.8,194.27 293.67,194.62 295.54,194.98 297.41,195.32 299.29,195.66 301.16,195.99 303.03,196.32 304.9,196.64 306.77,196.96 308.64,197.27 310.51,197.57 312.39,197.87 314.26,198.17 316.13,198.46 318,198.74" fill="none" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="5 3"/><text x="360" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) Near-field</text><rect x="360" y="34" width="262" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="360" y1="226" x2="622" y2="226" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="226" x2="360" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="228.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="360" y1="187.6" x2="622" y2="187.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="187.6" x2="360" y2="187.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="189.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="360" y1="149.2" x2="622" y2="149.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="149.2" x2="360" y2="149.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="151.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="360" y1="110.8" x2="622" y2="110.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="110.8" x2="360" y2="110.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="113.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="360" y1="72.4" x2="622" y2="72.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="72.4" x2="360" y2="72.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="74.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="360" y1="34" x2="622" y2="34" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="34" x2="360" y2="34" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="36.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="360" y1="226" x2="360" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="360" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="403.67" y1="226" x2="403.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="403.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="447.33" y1="226" x2="447.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="447.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="491" y1="226" x2="491" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="491" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="534.67" y1="226" x2="534.67" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="534.67" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="578.33" y1="226" x2="578.33" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="578.33" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="622" y1="226" x2="622" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="622" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><text x="491" y="249" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">T (s)</text><text x="330" y="130.0" transform="rotate(-90 330 130.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Accel (g)</text><polyline points="360,208.41 361.87,214.56 363.74,210.61 365.61,211.11 367.49,200.96 369.36,195.14 371.23,183.33 373.1,166.95 374.97,148.93 376.84,130.15 378.71,102.91 380.59,94.98 382.46,83.03 384.33,90.7 386.2,108.47 388.07,131.06 389.94,148.02 391.81,167.74 393.69,187.73 395.56,197.79 397.43,204.72 399.3,209.94 401.17,203.93 403.04,205.58 404.91,211.97 406.79,212.11 408.66,205.39 410.53,211.01 412.4,209.69 414.27,203.68 416.14,214.52 418.01,209.85 419.89,202.8 421.76,208.31 423.63,211.66 425.5,209 427.37,202.76 429.24,204.92 431.11,202.94 432.99,199.73 434.86,198.46 436.73,204.01 438.6,197.42 440.47,200.47 442.34,196.96 444.21,199.8 446.09,197.35 447.96,206.54 449.83,206.15 451.7,204.23 453.57,202.78 455.44,203.71 457.31,205.84 459.19,208.15 461.06,212.06 462.93,207.17 464.8,208.64 466.67,210.62 468.54,216.43 470.41,207.7 472.29,212.5 474.16,217.94 476.03,214.26 477.9,218.04 479.77,216.22 481.64,216.52 483.51,212.31 485.39,218.25 487.26,211.45 489.13,218.2 491,213.76 492.87,215.64 494.74,219.3 496.61,215.19 498.49,217.45 500.36,215.15 502.23,218.41 504.1,215.52 505.97,217.9 507.84,215.79 509.71,217.58 511.59,218.53 513.46,217.14 515.33,219.58 517.2,219.03 519.07,219.17 520.94,216 522.81,221.19 524.69,216.57 526.56,213.98 528.43,216.6 530.3,218.05 532.17,220.71 534.04,215.41 535.91,214.52 537.79,217.55 539.66,217.47 541.53,217.75 543.4,219.14 545.27,215.39 547.14,219.37 549.01,213.34 550.89,217.56 552.76,213.27 554.63,220.08 556.5,220.65 558.37,220.53 560.24,216.39 562.11,213.29 563.99,216.97 565.86,220.72 567.73,219.32 569.6,216.86 571.47,219.9 573.34,215.25 575.21,214.16 577.09,217.84 578.96,213.62 580.83,216.7 582.7,220.74 584.57,215.67 586.44,215.52 588.31,218.72 590.19,220.8 592.06,219.93 593.93,213.04 595.8,217.54 597.67,215.72 599.54,219.68 601.41,215.6 603.29,213.46 605.16,213.49 607.03,217.09 608.9,218.83 610.77,217.66 612.64,220.91 614.51,215.79 616.39,216.35 618.26,213.5 620.13,215.83 622,214.36" fill="none" stroke="#1f5f8b" stroke-width="0.65"/><polyline points="360,201.45 361.87,197.62 363.74,194.24 365.61,185.25 367.49,167.23 369.36,156.08 371.23,133.68 373.1,114.3 374.97,101.97 376.84,92.83 378.71,93.04 380.59,93.4 382.46,102.32 384.33,115.05 386.2,135.16 388.07,155.77 389.94,171.63 391.81,181.88 393.69,192.23 395.56,199.44 397.43,201.29 399.3,206.49 401.17,200.73 403.04,214.05 404.91,201.42 406.79,208.83 408.66,198.8 410.53,199.69 412.4,198.63 414.27,211.2 416.14,200.85 418.01,193.99 419.89,203.87 421.76,197.57 423.63,187.51 425.5,183.64 427.37,211.13 429.24,184.88 431.11,189.72 432.99,193.82 434.86,181.96 436.73,179.32 438.6,180.11 440.47,166.27 442.34,167.05 444.21,172.28 446.09,161.82 447.96,162.96 449.83,167.84 451.7,161.34 453.57,162.02 455.44,167.17 457.31,164.74 459.19,168.15 461.06,172.77 462.93,178.12 464.8,176.4 466.67,182.13 468.54,189.24 470.41,176.44 472.29,201.42 474.16,186.79 476.03,206.35 477.9,181.97 479.77,211.47 481.64,197.4 483.51,206.91 485.39,216.02 487.26,199.56 489.13,206.06 491,202.19 492.87,203.9 494.74,214.34 496.61,204.23 498.49,215.65 500.36,215.9 502.23,210.37 504.1,208.97 505.97,216.67 507.84,218.72 509.71,215.92 511.59,212.63 513.46,216.52 515.33,220.52 517.2,212.45 519.07,213.59 520.94,216.33 522.81,221.33 524.69,216.31 526.56,213.05 528.43,215.08 530.3,219.46 532.17,215.52 534.04,217.72 535.91,220.31 537.79,218.69 539.66,216.05 541.53,214.36 543.4,213.93 545.27,220.4 547.14,215.93 549.01,214.3 550.89,218.79 552.76,217.38 554.63,213.27 556.5,219.83 558.37,214.19 560.24,217.61 562.11,217.84 563.99,220.68 565.86,216.18 567.73,218.87 569.6,215.03 571.47,216.05 573.34,216.59 575.21,218.59 577.09,214.98 578.96,220.66 580.83,215.74 582.7,216.27 584.57,218.26 586.44,221.26 588.31,214.1 590.19,216.99 592.06,216.48 593.93,218.62 595.8,213.29 597.67,219.02 599.54,219.22 601.41,219.91 603.29,218.3 605.16,219.37 607.03,214.48 608.9,215.25 610.77,215.33 612.64,220.47 614.51,214.62 616.39,214.43 618.26,218.25 620.13,220.92 622,218.93" fill="none" stroke="#2e7d4f" stroke-width="0.65"/><polyline points="360,210.22 361.87,212.49 363.74,208.54 365.61,211.83 367.49,207.9 369.36,204.43 371.23,184.49 373.1,147.01 374.97,115.78 376.84,94.93 378.71,108.05 380.59,139.58 382.46,173.27 384.33,196.63 386.2,209.06 388.07,211.8 389.94,209.05 391.81,209.34 393.69,215.03 395.56,211.24 397.43,213.44 399.3,209.99 401.17,215.39 403.04,211.58 404.91,211.55 406.79,211.26 408.66,215.68 410.53,209.83 412.4,208.45 414.27,215.28 416.14,207.27 418.01,213.17 419.89,206.67 421.76,198.83 423.63,207.39 425.5,203.29 427.37,197.62 429.24,206.2 431.11,211.25 432.99,199.69 434.86,188.82 436.73,207.88 438.6,198.09 440.47,188.04 442.34,188.44 444.21,186.25 446.09,174.18 447.96,176.83 449.83,172.56 451.7,181.98 453.57,172.34 455.44,164.62 457.31,166.13 459.19,170.46 461.06,166.31 462.93,166.74 464.8,164.64 466.67,162.33 468.54,169.15 470.41,166.79 472.29,168.76 474.16,171.83 476.03,174.1 477.9,173.11 479.77,186.25 481.64,196.54 483.51,184.64 485.39,203.55 487.26,184.64 489.13,188.19 491,202.3 492.87,193.74 494.74,199.8 496.61,197.66 498.49,215.49 500.36,209.82 502.23,200.06 504.1,205.18 505.97,213.89 507.84,214.41 509.71,215.11 511.59,220.52 513.46,209.2 515.33,213.69 517.2,216.62 519.07,207.82 520.94,215.25 522.81,219.65 524.69,220.22 526.56,216.51 528.43,221.07 530.3,216.84 532.17,215.53 534.04,215.01 535.91,217.75 537.79,214.8 539.66,215.03 541.53,215.17 543.4,215.4 545.27,216.26 547.14,219.85 549.01,217.39 550.89,219.08 552.76,214.37 554.63,219.54 556.5,217.8 558.37,218.9 560.24,218.03 562.11,218.21 563.99,212.99 565.86,220.4 567.73,219.59 569.6,221.24 571.47,220.02 573.34,219.11 575.21,217.03 577.09,217.96 578.96,213.77 580.83,218.23 582.7,216.74 584.57,220.48 586.44,220.84 588.31,219.65 590.19,215.89 592.06,214.66 593.93,215.96 595.8,219.8 597.67,215.58 599.54,217.91 601.41,217.97 603.29,219.45 605.16,213.84 607.03,215.4 608.9,213.72 610.77,213.2 612.64,220.89 614.51,219.93 616.39,213.93 618.26,218.22 620.13,220.46 622,218.75" fill="none" stroke="#b03a2e" stroke-width="0.65"/><polyline points="360,203.87 361.87,199.76 363.74,191.74 365.61,180.5 367.49,167.44 369.36,155.46 371.23,129.89 373.1,109.39 374.97,84.31 376.84,64.51 378.71,49.09 380.59,41 382.46,39.79 384.33,46.57 386.2,60.92 388.07,78.22 389.94,106.67 391.81,123.41 393.69,151.27 395.56,162.97 397.43,180.24 399.3,194.57 401.17,199.5 403.04,201.6 404.91,204.26 406.79,212.84 408.66,211.06 410.53,212.84 412.4,211.82 414.27,212.12 416.14,211.78 418.01,212.26 419.89,207.88 421.76,201.9 423.63,200.69 425.5,207.39 427.37,214.43 429.24,212.66 431.11,197.98 432.99,202.95 434.86,199.11 436.73,202.49 438.6,207.18 440.47,200.03 442.34,190.79 444.21,201.32 446.09,187.27 447.96,189.03 449.83,191.8 451.7,188.02 453.57,189.92 455.44,190.49 457.31,183.37 459.19,184.66 461.06,189.04 462.93,186.22 464.8,190.67 466.67,183.62 468.54,192.2 470.41,190.94 472.29,194.51 474.16,187.75 476.03,192.43 477.9,189.45 479.77,192.02 481.64,196.51 483.51,206.4 485.39,208.74 487.26,209.32 489.13,200.7 491,209.16 492.87,215.72 494.74,220.39 496.61,210.94 498.49,212.49 500.36,208.58 502.23,212.43 504.1,215.6 505.97,211.56 507.84,220.17 509.71,209.45 511.59,216.98 513.46,215 515.33,216.01 517.2,213.38 519.07,216.21 520.94,218.29 522.81,213.74 524.69,213.41 526.56,216.47 528.43,213.35 530.3,214.77 532.17,220.27 534.04,216.13 535.91,213.4 537.79,216.46 539.66,220.17 541.53,216.54 543.4,214.86 545.27,219.12 547.14,216.36 549.01,220.53 550.89,213.94 552.76,215.01 554.63,219.87 556.5,221.24 558.37,213.75 560.24,217.28 562.11,214.58 563.99,218.84 565.86,217.02 567.73,215.46 569.6,216.75 571.47,216.55 573.34,215.31 575.21,215.08 577.09,217.28 578.96,219.35 580.83,220.11 582.7,219.91 584.57,217.87 586.44,216.61 588.31,219.42 590.19,215.11 592.06,217.6 593.93,216.45 595.8,219.78 597.67,218.95 599.54,217.44 601.41,213.55 603.29,213.26 605.16,217.42 607.03,217.39 608.9,217.14 610.77,213.13 612.64,218.11 614.51,214.67 616.39,221.01 618.26,214.6 620.13,220.63 622,219.83" fill="none" stroke="#7d3c98" stroke-width="0.65"/><polyline points="360,138.5 361.87,125.26 363.74,109.28 365.61,99.29 367.49,92.39 369.36,88.08 371.23,93.18 373.1,105.37 374.97,121.12 376.84,131.85 378.71,150.5 380.59,165.28 382.46,182.42 384.33,187.87 386.2,200.64 388.07,201.77 389.94,205.04 391.81,204.43 393.69,204.21 395.56,211.17 397.43,206.36 399.3,209.02 401.17,215.35 403.04,212.84 404.91,212.64 406.79,207.76 408.66,207.71 410.53,216.4 412.4,204.97 414.27,202.34 416.14,216.35 418.01,216.17 419.89,209.47 421.76,203.03 423.63,208.81 425.5,205.6 427.37,196.49 429.24,179.65 431.11,204.48 432.99,197.5 434.86,175.94 436.73,192.19 438.6,180.85 440.47,174.67 442.34,171.17 444.21,172.91 446.09,167.4 447.96,170.33 449.83,163.18 451.7,163.18 453.57,161.38 455.44,162.36 457.31,161.72 459.19,167.91 461.06,167.97 462.93,169.76 464.8,166.3 466.67,173.04 468.54,184.89 470.41,172.1 472.29,187.45 474.16,199.23 476.03,183.22 477.9,197.7 479.77,183.68 481.64,185.13 483.51,187.04 485.39,199.1 487.26,208.12 489.13,211.65 491,202.37 492.87,215.75 494.74,209.57 496.61,208.02 498.49,208.26 500.36,220.76 502.23,217.92 504.1,216.37 505.97,220.54 507.84,212.43 509.71,214.64 511.59,217.06 513.46,220.54 515.33,213.27 517.2,211.14 519.07,214.24 520.94,215.15 522.81,213.42 524.69,218.44 526.56,214.12 528.43,216.18 530.3,214.24 532.17,221.31 534.04,212.93 535.91,217.43 537.79,220.93 539.66,216.89 541.53,213.64 543.4,215.23 545.27,216.49 547.14,216.48 549.01,214.03 550.89,216.24 552.76,214.53 554.63,220.06 556.5,217.89 558.37,218.1 560.24,219.33 562.11,220.16 563.99,213.29 565.86,220.43 567.73,217.85 569.6,219.12 571.47,218.42 573.34,216.33 575.21,218.75 577.09,218 578.96,213.58 580.83,221.33 582.7,221.05 584.57,219.03 586.44,213.66 588.31,215.27 590.19,213.2 592.06,216.6 593.93,219.24 595.8,216.14 597.67,219.7 599.54,218.76 601.41,215.14 603.29,215.59 605.16,217.83 607.03,214.95 608.9,216.55 610.77,221.03 612.64,220.2 614.51,216.56 616.39,219.02 618.26,218.59 620.13,218.93 622,218.25" fill="none" stroke="#d68910" stroke-width="0.65"/><polyline points="360,210.42 361.87,203.58 363.74,201.76 365.61,196.35 367.49,195.09 369.36,181.26 371.23,172.24 373.1,163.39 374.97,154.73 376.84,157.58 378.71,151.06 380.59,158.57 382.46,167.33 384.33,172.56 386.2,181.67 388.07,195.94 389.94,191.68 391.81,201.29 393.69,205.74 395.56,204.14 397.43,208.48 399.3,211.98 401.17,204.73 403.04,210.25 404.91,203.75 406.79,205.06 408.66,205.06 410.53,208.33 412.4,204.58 414.27,211.28 416.14,206.26 418.01,205.55 419.89,206.74 421.76,197.63 423.63,202.44 425.5,192.89 427.37,191.28 429.24,191.99 431.11,195.96 432.99,192.15 434.86,193.68 436.73,190.95 438.6,194.39 440.47,194.15 442.34,192.92 444.21,192.12 446.09,193.84 447.96,198.22 449.83,192.02 451.7,198.12 453.57,201.33 455.44,199.6 457.31,203.03 459.19,204.49 461.06,203.17 462.93,213.25 464.8,208.83 466.67,209.79 468.54,207.86 470.41,207.6 472.29,217.7 474.16,210.2 476.03,209.88 477.9,215.85 479.77,213.45 481.64,218.79 483.51,208.82 485.39,211.01 487.26,214.63 489.13,212.88 491,217.77 492.87,210.9 494.74,220.36 496.61,218.85 498.49,214.5 500.36,213.02 502.23,220.02 504.1,220.3 505.97,214.67 507.84,214.72 509.71,213.58 511.59,220.7 513.46,213.9 515.33,221.02 517.2,218.97 519.07,217.43 520.94,214.2 522.81,216.48 524.69,220.18 526.56,220.95 528.43,220.38 530.3,216.04 532.17,218.99 534.04,215.88 535.91,215.77 537.79,221.18 539.66,218.39 541.53,215.67 543.4,214.64 545.27,220.87 547.14,216.57 549.01,218.36 550.89,214.18 552.76,218.95 554.63,218.55 556.5,221.23 558.37,215.07 560.24,220.22 562.11,215.04 563.99,220.13 565.86,217.88 567.73,217.46 569.6,213.15 571.47,218.21 573.34,220.43 575.21,213.43 577.09,217.39 578.96,218.85 580.83,216.21 582.7,218.54 584.57,220.18 586.44,219.6 588.31,219.31 590.19,215.7 592.06,218.82 593.93,215.65 595.8,214.21 597.67,219.31 599.54,216.56 601.41,221.23 603.29,216.58 605.16,216.89 607.03,216.28 608.9,216.11 610.77,216.8 612.64,213.22 614.51,215.28 616.39,219.75 618.26,217.5 620.13,216.39 622,217.94" fill="none" stroke="#0e6655" stroke-width="0.65"/><polyline points="360,143.15 361.87,115.82 363.74,99.81 365.61,76.91 367.49,63.36 369.36,57.99 371.23,62.51 373.1,72.63 374.97,90.56 376.84,111.85 378.71,139.8 380.59,158.75 382.46,178.46 384.33,184.23 386.2,193.29 388.07,207.7 389.94,204.81 391.81,206.64 393.69,210.81 395.56,208.27 397.43,215.42 399.3,212.99 401.17,216.84 403.04,216.17 404.91,215.41 406.79,210.64 408.66,212.99 410.53,213.84 412.4,212.43 414.27,212.47 416.14,218.18 418.01,210.84 419.89,213.26 421.76,215.14 423.63,217.71 425.5,211.76 427.37,216.02 429.24,214.02 431.11,217.26 432.99,209.86 434.86,219.42 436.73,213.19 438.6,215.86 440.47,214.57 442.34,207.67 444.21,207.88 446.09,209.93 447.96,209.55 449.83,202.34 451.7,203.26 453.57,209.08 455.44,208.3 457.31,210.55 459.19,198.7 461.06,196.67 462.93,192.52 464.8,191.98 466.67,200.04 468.54,189.86 470.41,195.37 472.29,196.66 474.16,191.18 476.03,187.92 477.9,188 479.77,184.05 481.64,189.31 483.51,182.77 485.39,183.83 487.26,187.85 489.13,188.11 491,185.37 492.87,190.11 494.74,190.97 496.61,195.08 498.49,191.54 500.36,198.05 502.23,206.3 504.1,198.72 505.97,205.02 507.84,201.12 509.71,209.03 511.59,211.12 513.46,201.73 515.33,217.13 517.2,203.9 519.07,210.6 520.94,215.56 522.81,213.92 524.69,220.42 526.56,214.88 528.43,209.57 530.3,215.46 532.17,215.24 534.04,218.89 535.91,213.35 537.79,213.98 539.66,217.63 541.53,218.55 543.4,220.51 545.27,219.33 547.14,217.09 549.01,216.94 550.89,216.58 552.76,218.58 554.63,216.07 556.5,213.58 558.37,221.21 560.24,213.99 562.11,216.97 563.99,220.93 565.86,217.08 567.73,218.55 569.6,215.61 571.47,220.48 573.34,220.57 575.21,220.93 577.09,219.28 578.96,217.71 580.83,213.37 582.7,220.27 584.57,216.72 586.44,213.09 588.31,215.29 590.19,219.35 592.06,218.85 593.93,217.21 595.8,218.38 597.67,213.97 599.54,221.14 601.41,213.43 603.29,219.25 605.16,221.34 607.03,213.34 608.9,218.48 610.77,214.53 612.64,220.88 614.51,219.71 616.39,213.22 618.26,218.42 620.13,218.49 622,217.91" fill="none" stroke="#154360" stroke-width="0.65"/><polyline points="360,131.98 361.87,115.65 363.74,89.76 365.61,71.94 367.49,60.05 369.36,52.06 371.23,50.88 373.1,57.92 374.97,71.6 376.84,96.07 378.71,114.94 380.59,130.4 382.46,156.88 384.33,168.07 386.2,182.18 388.07,196.06 389.94,194.93 391.81,202.93 393.69,204.97 395.56,205.64 397.43,214.55 399.3,207.75 401.17,212.23 403.04,203.5 404.91,210.55 406.79,208.49 408.66,206.24 410.53,201.91 412.4,202.93 414.27,203.09 416.14,201.26 418.01,205.37 419.89,202.63 421.76,197.28 423.63,198.36 425.5,201.17 427.37,195.59 429.24,194.56 431.11,194.67 432.99,194.99 434.86,193.1 436.73,195.42 438.6,201.47 440.47,194.42 442.34,199.5 444.21,202.69 446.09,196.66 447.96,204.89 449.83,205.13 451.7,202.47 453.57,213.16 455.44,206.7 457.31,208.97 459.19,209.34 461.06,210.68 462.93,213.65 464.8,210.2 466.67,216.22 468.54,215.27 470.41,218.47 472.29,217.3 474.16,218.17 476.03,211.68 477.9,217.33 479.77,213.26 481.64,212.1 483.51,212.94 485.39,215.55 487.26,213.93 489.13,220.01 491,213.33 492.87,220.62 494.74,217.99 496.61,217.37 498.49,221 500.36,214.45 502.23,219.37 504.1,214.3 505.97,216.99 507.84,216.11 509.71,219.02 511.59,219.78 513.46,217.21 515.33,217.63 517.2,214.03 519.07,216.93 520.94,214.59 522.81,217.45 524.69,214.62 526.56,220.77 528.43,215.19 530.3,219.57 532.17,213.4 534.04,219.71 535.91,216.41 537.79,217.54 539.66,219.43 541.53,218.7 543.4,219.84 545.27,221.31 547.14,217.17 549.01,215.91 550.89,220.12 552.76,217.62 554.63,218.87 556.5,214.5 558.37,219.87 560.24,216.02 562.11,216.82 563.99,218.41 565.86,220.54 567.73,219.86 569.6,221.21 571.47,220.75 573.34,214.3 575.21,215.2 577.09,214.4 578.96,218.66 580.83,219.1 582.7,219.98 584.57,216.23 586.44,220.66 588.31,213.55 590.19,215.94 592.06,215.12 593.93,212.98 595.8,216.42 597.67,216.76 599.54,218.54 601.41,219.73 603.29,215.11 605.16,218.96 607.03,220.01 608.9,220.57 610.77,213.45 612.64,213.07 614.51,217.94 616.39,213.06 618.26,213.04 620.13,221.13 622,218.5" fill="none" stroke="#a93226" stroke-width="0.65"/><polyline points="360,102.2 361.87,90.19 363.74,96.12 365.61,84.98 367.49,89.2 369.36,95.23 371.23,117.49 373.1,127.29 374.97,141.19 376.84,155.77 378.71,159.27 380.59,164.44 382.46,176.04 384.33,188.75 386.2,195.86 388.07,188.07 389.94,188.09 391.81,187.64 393.69,191.47 395.56,185.41 397.43,183.18 399.3,189.11 401.17,191.13 403.04,189.65 404.91,188.73 406.79,190.41 408.66,189.11 410.53,189.49 412.4,192.44 414.27,193.65 416.14,189.49 418.01,192.24 419.89,200.69 421.76,195.44 423.63,194.96 425.5,198.15 427.37,193.73 429.24,196.77 431.11,205.95 432.99,205.26 434.86,204.15 436.73,202.19 438.6,214.21 440.47,215 442.34,213.53 444.21,210.76 446.09,211.54 447.96,218.05 449.83,220.32 451.7,215.03 453.57,215.88 455.44,217.7 457.31,209.13 459.19,214.28 461.06,220.28 462.93,215.98 464.8,213.57 466.67,216.31 468.54,215.35 470.41,215.85 472.29,214.79 474.16,220.04 476.03,212.76 477.9,216.11 479.77,214.76 481.64,217.44 483.51,218.58 485.39,218.26 487.26,213.49 489.13,220.75 491,212.9 492.87,213.88 494.74,213.06 496.61,220.64 498.49,221.17 500.36,221.33 502.23,215.03 504.1,217.43 505.97,213.13 507.84,215.76 509.71,214.38 511.59,220.58 513.46,214.34 515.33,216.39 517.2,215.27 519.07,220.41 520.94,218.63 522.81,218.52 524.69,218.18 526.56,215.79 528.43,216.02 530.3,215.37 532.17,220.95 534.04,213.22 535.91,217.43 537.79,216.74 539.66,216.55 541.53,214.34 543.4,217.09 545.27,213.76 547.14,213.03 549.01,217.12 550.89,219.41 552.76,216.58 554.63,216.5 556.5,213.95 558.37,220.36 560.24,221.26 562.11,219.5 563.99,220.31 565.86,219.53 567.73,215.72 569.6,219.82 571.47,215.76 573.34,220.55 575.21,216.36 577.09,219.38 578.96,217.02 580.83,219.93 582.7,217.03 584.57,219.92 586.44,221.08 588.31,218 590.19,219.24 592.06,215.49 593.93,221.22 595.8,218.35 597.67,217.04 599.54,215.59 601.41,219.84 603.29,215.51 605.16,220.95 607.03,214.45 608.9,221.23 610.77,213.41 612.64,219.58 614.51,216.27 616.39,221.2 618.26,215.17 620.13,214.11 622,215.04" fill="none" stroke="#148f77" stroke-width="0.65"/><polyline points="360,207.14 361.87,207.81 363.74,210.8 365.61,206.23 367.49,208.33 369.36,200.63 371.23,200.54 373.1,184.11 374.97,165.15 376.84,135.67 378.71,118.56 380.59,112.39 382.46,133.81 384.33,155.04 386.2,186.34 388.07,201.57 389.94,200.58 391.81,203.4 393.69,205.88 395.56,199.95 397.43,208.41 399.3,198.38 401.17,190.21 403.04,195.3 404.91,194.64 406.79,189.38 408.66,202.99 410.53,196.21 412.4,192.24 414.27,188.91 416.14,183.2 418.01,181.53 419.89,187.44 421.76,184.69 423.63,185.24 425.5,183.37 427.37,183.9 429.24,180.79 431.11,185.03 432.99,185 434.86,185.42 436.73,184.69 438.6,181.88 440.47,182.15 442.34,189.6 444.21,185.5 446.09,202.29 447.96,196.97 449.83,206.7 451.7,203.11 453.57,196.02 455.44,197.87 457.31,202.44 459.19,212.35 461.06,211.77 462.93,210.44 464.8,213.12 466.67,203.06 468.54,209.98 470.41,206.74 472.29,207.98 474.16,212.55 476.03,215.86 477.9,216.6 479.77,218.26 481.64,215.61 483.51,219.71 485.39,218.86 487.26,216.63 489.13,214.74 491,220.08 492.87,219.26 494.74,219.71 496.61,218.21 498.49,213.16 500.36,214.24 502.23,220.92 504.1,221.15 505.97,216.33 507.84,215.22 509.71,216.13 511.59,218.38 513.46,216.99 515.33,220 517.2,220.89 519.07,215.12 520.94,216.11 522.81,217.94 524.69,214.99 526.56,213.28 528.43,219.52 530.3,213.3 532.17,221.26 534.04,219.3 535.91,213.15 537.79,218.74 539.66,220.02 541.53,218.57 543.4,214.15 545.27,217.4 547.14,219.01 549.01,218.38 550.89,214.47 552.76,219.57 554.63,213.59 556.5,216.14 558.37,217.53 560.24,218.45 562.11,215.81 563.99,219.16 565.86,217.24 567.73,214.79 569.6,217 571.47,214.83 573.34,220.19 575.21,217.17 577.09,218.96 578.96,217.96 580.83,218.23 582.7,218.02 584.57,215.48 586.44,217.69 588.31,221.24 590.19,221.38 592.06,217.22 593.93,218.49 595.8,214.9 597.67,221 599.54,218.44 601.41,214.57 603.29,220.96 605.16,213.33 607.03,215.56 608.9,216.03 610.77,214.86 612.64,219.97 614.51,218.25 616.39,216.99 618.26,213.46 620.13,218.3 622,219.38" fill="none" stroke="#8e44ad" stroke-width="0.65"/><polyline points="360,98.09 361.87,87.68 363.74,72.1 365.61,61.99 367.49,72.16 369.36,74.34 371.23,79.05 373.1,103.25 374.97,124.91 376.84,132.79 378.71,139.62 380.59,152.16 382.46,175.73 384.33,172.68 386.2,186.04 388.07,182.1 389.94,193.88 391.81,189.83 393.69,180.87 395.56,194.64 397.43,186.76 399.3,186.66 401.17,182.42 403.04,180.53 404.91,185.78 406.79,181.48 408.66,182.96 410.53,183.02 412.4,182.43 414.27,181.95 416.14,184.39 418.01,181.64 419.89,186.86 421.76,184.49 423.63,186.45 425.5,194.55 427.37,198.45 429.24,187.45 431.11,195.13 432.99,197.71 434.86,207.6 436.73,196.33 438.6,211.73 440.47,211.02 442.34,213.05 444.21,204.97 446.09,214.04 447.96,217.66 449.83,204.16 451.7,205.16 453.57,216.18 455.44,208.17 457.31,209.67 459.19,214.11 461.06,216.25 462.93,217.96 464.8,212.79 466.67,217.37 468.54,215.4 470.41,219.48 472.29,215.91 474.16,218 476.03,220.38 477.9,212.73 479.77,220.55 481.64,219.96 483.51,219.14 485.39,216.29 487.26,214.35 489.13,216.4 491,218.38 492.87,219.64 494.74,220.94 496.61,221.26 498.49,221.1 500.36,218.02 502.23,218.87 504.1,214.53 505.97,213.05 507.84,219.51 509.71,213.1 511.59,216.33 513.46,213.71 515.33,213.62 517.2,214.82 519.07,219.49 520.94,214.24 522.81,218.02 524.69,214.49 526.56,218.66 528.43,213.55 530.3,214.49 532.17,220.83 534.04,219.86 535.91,217.41 537.79,215.37 539.66,220.29 541.53,221.29 543.4,217.44 545.27,217.65 547.14,217.93 549.01,216.46 550.89,217.76 552.76,221.34 554.63,215.87 556.5,219.4 558.37,216.05 560.24,219.37 562.11,214.03 563.99,219.16 565.86,215.43 567.73,218.01 569.6,216.11 571.47,215.62 573.34,216.1 575.21,220.5 577.09,215.43 578.96,218.35 580.83,220.82 582.7,215.77 584.57,220.01 586.44,216.92 588.31,220.3 590.19,214.85 592.06,215.16 593.93,215.64 595.8,217.62 597.67,216.4 599.54,215.97 601.41,214.49 603.29,215.75 605.16,219.81 607.03,215.17 608.9,220.6 610.77,218.76 612.64,218.3 614.51,220.83 616.39,214.4 618.26,212.98 620.13,214.04 622,214.75" fill="none" stroke="#ca6f1e" stroke-width="0.65"/><polyline points="360,201 361.87,203.42 363.74,196.06 365.61,166.62 367.49,133.28 369.36,76.93 371.23,58.26 373.1,41.28 374.97,66.34 376.84,116.03 378.71,144.23 380.59,170.85 382.46,181.86 384.33,189.47 386.2,188.19 388.07,178.61 389.94,174.24 391.81,176.04 393.69,165.94 395.56,172.27 397.43,169.58 399.3,165.61 401.17,167.45 403.04,163.89 404.91,169.66 406.79,166.84 408.66,171.17 410.53,175.49 412.4,175.22 414.27,179.85 416.14,172.29 418.01,190.62 419.89,178.68 421.76,178.29 423.63,183.88 425.5,188.66 427.37,187.18 429.24,202.2 431.11,211.53 432.99,209.46 434.86,193.71 436.73,198.88 438.6,207.26 440.47,211.54 442.34,218.12 444.21,206.83 446.09,215.1 447.96,217.79 449.83,209.59 451.7,214.26 453.57,213.52 455.44,212.92 457.31,213.82 459.19,215.02 461.06,213.43 462.93,219.69 464.8,216.59 466.67,221.01 468.54,217.78 470.41,218.31 472.29,219.22 474.16,216.49 476.03,215.22 477.9,219.32 479.77,214.98 481.64,213.41 483.51,215.71 485.39,217.25 487.26,221.11 489.13,213.56 491,215.09 492.87,215.07 494.74,213.56 496.61,217.18 498.49,218.1 500.36,214.05 502.23,219.25 504.1,217.91 505.97,216.32 507.84,216.08 509.71,215.83 511.59,216.13 513.46,217.28 515.33,220.95 517.2,216.15 519.07,216.35 520.94,215.78 522.81,215.84 524.69,219.05 526.56,217.17 528.43,216.87 530.3,216.48 532.17,220.19 534.04,219.27 535.91,217.7 537.79,216.56 539.66,215.5 541.53,217.53 543.4,215.7 545.27,214.13 547.14,214.16 549.01,219.51 550.89,217.89 552.76,213.73 554.63,218.84 556.5,214.37 558.37,217.38 560.24,221.2 562.11,215.42 563.99,218.78 565.86,213.24 567.73,214.07 569.6,214.5 571.47,214.21 573.34,214.45 575.21,214.53 577.09,217.87 578.96,220.25 580.83,219.64 582.7,219.7 584.57,219.87 586.44,217.13 588.31,214.75 590.19,217.57 592.06,218.3 593.93,221.17 595.8,213.95 597.67,220.75 599.54,217.79 601.41,217.81 603.29,217.2 605.16,216.95 607.03,217.5 608.9,213.91 610.77,219.49 612.64,213.3 614.51,216.69 616.39,215.06 618.26,221.23 620.13,214.25 622,221.31" fill="none" stroke="#1a5276" stroke-width="0.65"/><polyline points="360,209.21 361.87,207.8 363.74,208.6 365.61,206.97 367.49,201.08 369.36,197.33 371.23,190.47 373.1,174.2 374.97,163.3 376.84,149.03 378.71,149.88 380.59,153.05 382.46,165.01 384.33,177.49 386.2,192.55 388.07,200.17 389.94,205.39 391.81,206.4 393.69,210 395.56,210.5 397.43,214.52 399.3,213.14 401.17,214.76 403.04,212.01 404.91,211.68 406.79,215.98 408.66,214.94 410.53,216.86 412.4,212.83 414.27,215.19 416.14,213.34 418.01,212.98 419.89,209.88 421.76,210.5 423.63,211.02 425.5,208.68 427.37,217.76 429.24,220.02 431.11,199.37 432.99,200.14 434.86,217.97 436.73,215.86 438.6,205.92 440.47,207.32 442.34,202.04 444.21,196.4 446.09,192.32 447.96,196.03 449.83,190.02 451.7,192.6 453.57,190.73 455.44,184.38 457.31,184.19 459.19,176.01 461.06,182.71 462.93,184.34 464.8,175.22 466.67,177.09 468.54,175.96 470.41,172.52 472.29,176.36 474.16,179.97 476.03,178.74 477.9,177.59 479.77,176 481.64,189.17 483.51,194.03 485.39,187.9 487.26,194.25 489.13,202.55 491,190.57 492.87,190.1 494.74,192.71 496.61,206.77 498.49,197.25 500.36,218.45 502.23,203 504.1,196.77 505.97,206.79 507.84,207.16 509.71,210.3 511.59,215.76 513.46,203.24 515.33,217.48 517.2,208.68 519.07,210.91 520.94,212.52 522.81,220.91 524.69,218.41 526.56,217.91 528.43,216.63 530.3,216.81 532.17,216.17 534.04,214.64 535.91,220.05 537.79,214.18 539.66,218.27 541.53,216.24 543.4,216.5 545.27,220.2 547.14,215.74 549.01,219.45 550.89,213.38 552.76,215.02 554.63,215.92 556.5,220.3 558.37,218.25 560.24,219.5 562.11,219.12 563.99,216.65 565.86,218.57 567.73,218.88 569.6,215.09 571.47,221.16 573.34,218.45 575.21,218.71 577.09,217.22 578.96,214.86 580.83,220.32 582.7,218.52 584.57,217.47 586.44,213.55 588.31,220.6 590.19,213.3 592.06,214.28 593.93,213.83 595.8,219.1 597.67,218.04 599.54,220.41 601.41,220.13 603.29,216.82 605.16,213.05 607.03,216.91 608.9,217.97 610.77,219.03 612.64,221.18 614.51,213.7 616.39,220.07 618.26,218.26 620.13,212.97 622,214.15" fill="none" stroke="#6e2c00" stroke-width="0.65"/><polyline points="360,201.2 361.87,191.58 363.74,185.53 365.61,166.96 367.49,160.98 369.36,144.66 371.23,124.26 373.1,115.47 374.97,99.42 376.84,95.35 378.71,84.18 380.59,84.88 382.46,88.03 384.33,98.36 386.2,105.25 388.07,117.96 389.94,131.04 391.81,148.03 393.69,166.99 395.56,170.27 397.43,185.35 399.3,187.01 401.17,196.95 403.04,199.88 404.91,208.77 406.79,209.4 408.66,206.88 410.53,217.45 412.4,202.39 414.27,209.68 416.14,204.03 418.01,213.78 419.89,197.24 421.76,202.02 423.63,195.98 425.5,208.61 427.37,206.13 429.24,196.39 431.11,195.79 432.99,197.26 434.86,197.42 436.73,193.51 438.6,187.72 440.47,188.67 442.34,191.34 444.21,187.08 446.09,189.45 447.96,188.71 449.83,183.84 451.7,186.11 453.57,186.51 455.44,184.64 457.31,187.84 459.19,199.59 461.06,195.43 462.93,193.56 464.8,200.83 466.67,201.36 468.54,194.25 470.41,196.27 472.29,214.99 474.16,213.38 476.03,208.24 477.9,212.33 479.77,203.45 481.64,204.23 483.51,203.91 485.39,210.15 487.26,211.56 489.13,216.87 491,210.36 492.87,212.15 494.74,213.4 496.61,211.09 498.49,214.11 500.36,212.86 502.23,213.43 504.1,214.01 505.97,217.69 507.84,215.6 509.71,215.87 511.59,219.39 513.46,220.09 515.33,214.65 517.2,217.7 519.07,213.3 520.94,217.91 522.81,219.96 524.69,219.66 526.56,213.35 528.43,221.11 530.3,217.24 532.17,215.5 534.04,219.44 535.91,220.08 537.79,213.58 539.66,217.72 541.53,220.44 543.4,217.1 545.27,220.62 547.14,215.34 549.01,220.16 550.89,213.46 552.76,213.36 554.63,219.38 556.5,215.83 558.37,219.58 560.24,216.55 562.11,214.82 563.99,213.43 565.86,216.66 567.73,214.66 569.6,215.64 571.47,218.63 573.34,220.6 575.21,215.05 577.09,219.48 578.96,220.1 580.83,220.27 582.7,219.2 584.57,213.98 586.44,216.22 588.31,218.2 590.19,220.36 592.06,217.99 593.93,217.51 595.8,213.16 597.67,219.2 599.54,214.07 601.41,216.3 603.29,217.68 605.16,215.08 607.03,217.11 608.9,216.56 610.77,217.35 612.64,215.36 614.51,217.35 616.39,214.18 618.26,215.78 620.13,220.36 622,217.41" fill="none" stroke="#1f5f8b" stroke-width="0.65"/><polyline points="360,197.83 361.87,188.94 363.74,172.49 365.61,152.9 367.49,146.68 369.36,143.66 371.23,153.64 373.1,169.48 374.97,183.25 376.84,200.37 378.71,210.17 380.59,208.63 382.46,208.76 384.33,212.89 386.2,209.77 388.07,215.1 389.94,215.19 391.81,214.75 393.69,210.62 395.56,213.18 397.43,214.34 399.3,211.44 401.17,217.44 403.04,212.72 404.91,214.29 406.79,212.96 408.66,213.13 410.53,211.14 412.4,217.59 414.27,214.46 416.14,214.28 418.01,212.63 419.89,212.62 421.76,209.26 423.63,215.47 425.5,214.28 427.37,219.89 429.24,214.76 431.11,219.79 432.99,217.04 434.86,213.86 436.73,214.71 438.6,214.05 440.47,216.85 442.34,216.05 444.21,212.09 446.09,211.99 447.96,199.13 449.83,207.45 451.7,210.8 453.57,195.55 455.44,207.85 457.31,207.48 459.19,197.74 461.06,191.7 462.93,185.84 464.8,195.19 466.67,184.57 468.54,186.29 470.41,188.84 472.29,185.44 474.16,177.15 476.03,179 477.9,175.9 479.77,178.78 481.64,179.43 483.51,177.23 485.39,175.83 487.26,176.08 489.13,183.29 491,181.52 492.87,184.86 494.74,186.62 496.61,183.03 498.49,197.19 500.36,200.58 502.23,199.22 504.1,191.59 505.97,195.84 507.84,205.63 509.71,214.09 511.59,205.1 513.46,213.53 515.33,206.95 517.2,202.55 519.07,219.67 520.94,203.92 522.81,208.36 524.69,219.5 526.56,207.8 528.43,214.41 530.3,210.71 532.17,211.72 534.04,212.01 535.91,216.19 537.79,209.9 539.66,211.31 541.53,218.01 543.4,218.26 545.27,217.01 547.14,218.33 549.01,218.71 550.89,217.64 552.76,217.28 554.63,215.71 556.5,217.38 558.37,215.25 560.24,216.2 562.11,217.37 563.99,215.49 565.86,216.64 567.73,219.16 569.6,217.41 571.47,213.5 573.34,221.06 575.21,219.63 577.09,212.96 578.96,220.31 580.83,215.9 582.7,215.06 584.57,219.05 586.44,216.11 588.31,218.45 590.19,219.16 592.06,220.09 593.93,214.24 595.8,213.35 597.67,220.93 599.54,219.78 601.41,218.33 603.29,213.38 605.16,216.07 607.03,220.13 608.9,218.5 610.77,215.84 612.64,218.52 614.51,214.19 616.39,218.18 618.26,214.88 620.13,218.16 622,217.95" fill="none" stroke="#2e7d4f" stroke-width="0.65"/><polyline points="360,203.86 361.87,199.34 363.74,187.51 365.61,181.87 367.49,165.04 369.36,140.05 371.23,119.79 373.1,107.47 374.97,91.31 376.84,73.91 378.71,71.02 380.59,78.29 382.46,84.48 384.33,102.52 386.2,124.98 388.07,151.16 389.94,163.71 391.81,174.21 393.69,185.61 395.56,200.23 397.43,202.21 399.3,200.48 401.17,201.03 403.04,195.64 404.91,201.82 406.79,194.11 408.66,192.26 410.53,190.14 412.4,193.05 414.27,194.38 416.14,193.34 418.01,188.58 419.89,194.61 421.76,191.6 423.63,189.57 425.5,190.29 427.37,196.6 429.24,197.86 431.11,191.52 432.99,193.32 434.86,197.93 436.73,198.29 438.6,196.73 440.47,206.28 442.34,204.84 444.21,210 446.09,200.52 447.96,211.33 449.83,205.98 451.7,212.4 453.57,210.1 455.44,214.67 457.31,209.21 459.19,208.3 461.06,207.38 462.93,212.45 464.8,210.48 466.67,219.15 468.54,216.09 470.41,210.55 472.29,220.81 474.16,211.62 476.03,212.4 477.9,219.58 479.77,215.01 481.64,214.02 483.51,218.53 485.39,215.57 487.26,214.87 489.13,216.03 491,217.38 492.87,217.26 494.74,216.14 496.61,217.37 498.49,213.27 500.36,220.6 502.23,217.75 504.1,218 505.97,219.95 507.84,213.51 509.71,213.73 511.59,214.58 513.46,220.14 515.33,221.17 517.2,214.69 519.07,214.79 520.94,215.36 522.81,218.34 524.69,218.99 526.56,218.61 528.43,218.84 530.3,220.86 532.17,218.91 534.04,216.87 535.91,215.84 537.79,217.55 539.66,216.22 541.53,217.02 543.4,217.74 545.27,213.06 547.14,213.53 549.01,218.72 550.89,215.92 552.76,221.06 554.63,215.1 556.5,215.99 558.37,221.11 560.24,216.18 562.11,220.25 563.99,217.29 565.86,219.36 567.73,213.81 569.6,217.9 571.47,216.03 573.34,213.48 575.21,215.75 577.09,215.88 578.96,221.21 580.83,214.91 582.7,216.01 584.57,220.61 586.44,213.07 588.31,219.75 590.19,216.21 592.06,217.92 593.93,218.16 595.8,219.57 597.67,216.58 599.54,213.93 601.41,216.37 603.29,213.38 605.16,216.59 607.03,218.01 608.9,218.13 610.77,220.54 612.64,216.5 614.51,218.16 616.39,215.81 618.26,218.8 620.13,220.06 622,216.79" fill="none" stroke="#b03a2e" stroke-width="0.65"/><polyline points="360,202.2 361.87,189.62 363.74,181.87 365.61,179.25 367.49,172.65 369.36,162.56 371.23,156.85 373.1,149.82 374.97,141.82 376.84,140.65 378.71,140.05 380.59,150.36 382.46,150.9 384.33,156.51 386.2,170.05 388.07,169.12 389.94,179.12 391.81,187.16 393.69,192.82 395.56,194.25 397.43,207.39 399.3,194.79 401.17,195.21 403.04,193.97 404.91,200.43 406.79,197.59 408.66,194.23 410.53,189.48 412.4,194.87 414.27,188.06 416.14,193.9 418.01,186.74 419.89,186.85 421.76,190.48 423.63,187.07 425.5,185.12 427.37,185.51 429.24,191.42 431.11,189.24 432.99,190.76 434.86,190.7 436.73,192.36 438.6,191.12 440.47,192.59 442.34,196.48 444.21,195.61 446.09,200.23 447.96,204.82 449.83,200.2 451.7,199.49 453.57,200.12 455.44,210.74 457.31,202.7 459.19,213.81 461.06,213.11 462.93,213.22 464.8,204.16 466.67,205.55 468.54,209.84 470.41,214.1 472.29,212.96 474.16,214.63 476.03,220.8 477.9,218.06 479.77,215.73 481.64,220.96 483.51,218.2 485.39,220.43 487.26,217.68 489.13,218.42 491,215.19 492.87,212.99 494.74,217.36 496.61,214.68 498.49,219.45 500.36,220.39 502.23,213.84 504.1,216.59 505.97,214.67 507.84,218.92 509.71,214.86 511.59,221.11 513.46,218.57 515.33,218.63 517.2,219.98 519.07,214.98 520.94,217.04 522.81,217.87 524.69,217.42 526.56,221.23 528.43,220.22 530.3,213.74 532.17,213.83 534.04,217.91 535.91,214.37 537.79,214.99 539.66,218.57 541.53,221.16 543.4,220.29 545.27,218.38 547.14,216.08 549.01,213.8 550.89,213.68 552.76,215.73 554.63,219.57 556.5,214.02 558.37,219.41 560.24,214.73 562.11,220.31 563.99,214.38 565.86,216.99 567.73,214.22 569.6,218.1 571.47,218.89 573.34,220.17 575.21,218.67 577.09,214.86 578.96,217.86 580.83,218.23 582.7,215.62 584.57,213.48 586.44,218.66 588.31,215.49 590.19,217.53 592.06,213.48 593.93,214.22 595.8,216.95 597.67,216.05 599.54,220.43 601.41,215.94 603.29,219.22 605.16,217.56 607.03,218.39 608.9,215.83 610.77,215.16 612.64,216.37 614.51,215.2 616.39,213.05 618.26,220.73 620.13,215.51 622,217.09" fill="none" stroke="#7d3c98" stroke-width="0.65"/><polyline points="360,208.35 361.87,208.24 363.74,208.8 365.61,211.01 367.49,209.71 369.36,200.81 371.23,195.27 373.1,182.33 374.97,169.11 376.84,163.76 378.71,147.76 380.59,142.54 382.46,143.25 384.33,141.68 386.2,156.69 388.07,167.59 389.94,178.15 391.81,189.6 393.69,199.46 395.56,202.06 397.43,207.53 399.3,210.23 401.17,216.46 403.04,213.78 404.91,215.03 406.79,213.2 408.66,216.38 410.53,213.28 412.4,215.68 414.27,211.57 416.14,212.42 418.01,214.97 419.89,217.23 421.76,214.14 423.63,218.6 425.5,212.58 427.37,211.99 429.24,215.78 431.11,218.1 432.99,208 434.86,212.41 436.73,215.06 438.6,209.22 440.47,208.6 442.34,214.68 444.21,204.95 446.09,196.97 447.96,206.4 449.83,197.03 451.7,194.43 453.57,200.56 455.44,191.1 457.31,186.32 459.19,187.79 461.06,183.28 462.93,190.41 464.8,182.39 466.67,183.11 468.54,182.47 470.41,182.88 472.29,187.67 474.16,186.74 476.03,188.06 477.9,184.72 479.77,184.82 481.64,191.87 483.51,192.04 485.39,196.61 487.26,195.74 489.13,196.27 491,200.59 492.87,200.69 494.74,192.37 496.61,202.4 498.49,201.4 500.36,215.78 502.23,206.02 504.1,210.79 505.97,206.69 507.84,204.39 509.71,209.86 511.59,207.6 513.46,213.84 515.33,214.57 517.2,209.36 519.07,215.3 520.94,214.83 522.81,213.04 524.69,214.45 526.56,216.82 528.43,214.42 530.3,211.47 532.17,211.7 534.04,212.28 535.91,215.85 537.79,217.81 539.66,217.88 541.53,213.76 543.4,218.59 545.27,220.62 547.14,220.8 549.01,221.13 550.89,221.01 552.76,219.89 554.63,216.06 556.5,220.74 558.37,217.7 560.24,215.58 562.11,220.62 563.99,213.92 565.86,217.93 567.73,218.97 569.6,218.83 571.47,213.2 573.34,213.54 575.21,214.89 577.09,217.2 578.96,220.37 580.83,218.54 582.7,214.46 584.57,217.11 586.44,215.18 588.31,216.36 590.19,213.58 592.06,221.33 593.93,220.36 595.8,217.96 597.67,220.8 599.54,216.79 601.41,215.85 603.29,219.64 605.16,218.56 607.03,217.35 608.9,214.64 610.77,220.98 612.64,218.38 614.51,214.69 616.39,221.33 618.26,218.6 620.13,215.77 622,214.82" fill="none" stroke="#d68910" stroke-width="0.65"/><polyline points="360,212.81 361.87,210.84 363.74,204.64 365.61,202.44 367.49,192.8 369.36,181.81 371.23,162.56 373.1,147.82 374.97,128.31 376.84,115.62 378.71,104.7 380.59,95.34 382.46,92.04 384.33,95.01 386.2,110.09 388.07,117.93 389.94,148.08 391.81,164.9 393.69,169.32 395.56,178.58 397.43,197.24 399.3,186.62 401.17,205.77 403.04,206.4 404.91,204.2 406.79,208.39 408.66,200.51 410.53,205.38 412.4,181.05 414.27,197.97 416.14,183.08 418.01,185.36 419.89,179.7 421.76,190.06 423.63,182.47 425.5,175.87 427.37,177.62 429.24,174.97 431.11,175.81 432.99,169.18 434.86,169.25 436.73,174.74 438.6,173.88 440.47,177.45 442.34,175.88 444.21,176.54 446.09,179.07 447.96,185.09 449.83,177.31 451.7,187.95 453.57,181.02 455.44,198.6 457.31,185.08 459.19,204.82 461.06,186.66 462.93,190.24 464.8,212.6 466.67,197.17 468.54,212.66 470.41,203.05 472.29,211.82 474.16,200.97 476.03,206.61 477.9,209.95 479.77,212.3 481.64,207.61 483.51,211.47 485.39,213.24 487.26,212.2 489.13,213.36 491,213.97 492.87,216.98 494.74,216.61 496.61,219.46 498.49,214.62 500.36,215.77 502.23,221.36 504.1,218.99 505.97,219.45 507.84,212.12 509.71,216.54 511.59,214.6 513.46,217.85 515.33,214.84 517.2,217.59 519.07,214.25 520.94,215.49 522.81,220.97 524.69,214.44 526.56,220.05 528.43,219.59 530.3,215.2 532.17,216.22 534.04,215.85 535.91,216.54 537.79,217.47 539.66,213.4 541.53,219.25 543.4,213.33 545.27,216.39 547.14,213.2 549.01,219.92 550.89,216.54 552.76,215.67 554.63,221.38 556.5,216.55 558.37,216.71 560.24,218.93 562.11,220.68 563.99,216.72 565.86,220.16 567.73,219.5 569.6,213.84 571.47,216.79 573.34,218.53 575.21,220.94 577.09,221.06 578.96,220.77 580.83,214.31 582.7,220.57 584.57,215.27 586.44,213.82 588.31,217.82 590.19,215.16 592.06,214.66 593.93,217.1 595.8,215.71 597.67,220.37 599.54,220.04 601.41,221.11 603.29,220.72 605.16,219.46 607.03,216.54 608.9,217.26 610.77,216.99 612.64,218.59 614.51,214.51 616.39,217.87 618.26,220.36 620.13,214.56 622,219.53" fill="none" stroke="#0e6655" stroke-width="0.65"/><polyline points="360,108.38 361.87,94.12 363.74,72.12 365.61,58.83 367.49,46.91 369.36,53.25 371.23,60.57 373.1,73.18 374.97,90.64 376.84,114.62 378.71,133.46 380.59,151.83 382.46,173.96 384.33,175.48 386.2,191.33 388.07,197.78 389.94,203.93 391.81,210.34 393.69,208.43 395.56,202.13 397.43,202.55 399.3,211.6 401.17,196.38 403.04,206.88 404.91,208.72 406.79,189.12 408.66,200.93 410.53,202.32 412.4,193.97 414.27,191.31 416.14,182.01 418.01,193.85 419.89,190.93 421.76,192.9 423.63,195.7 425.5,178.92 427.37,174.69 429.24,171.85 431.11,178.52 432.99,168.17 434.86,171.19 436.73,163.02 438.6,169.01 440.47,167.63 442.34,167.29 444.21,169.72 446.09,171.61 447.96,172.84 449.83,182.09 451.7,177.2 453.57,174.4 455.44,177.9 457.31,184.3 459.19,197.86 461.06,185.62 462.93,189.61 464.8,214.82 466.67,198.22 468.54,194.62 470.41,217.45 472.29,215.5 474.16,199.95 476.03,204.14 477.9,202.21 479.77,211.48 481.64,198.5 483.51,215.39 485.39,213.31 487.26,218.13 489.13,219.4 491,212.53 492.87,214.77 494.74,212.84 496.61,214.32 498.49,217.41 500.36,213.56 502.23,212.84 504.1,220.14 505.97,218.86 507.84,219.07 509.71,218.9 511.59,219.09 513.46,218.93 515.33,213.11 517.2,213.17 519.07,219.74 520.94,213.48 522.81,217.13 524.69,219.12 526.56,216.11 528.43,213.25 530.3,220.1 532.17,214.1 534.04,216.95 535.91,214.57 537.79,221 539.66,214.95 541.53,215.57 543.4,215.44 545.27,215.96 547.14,214.8 549.01,217.99 550.89,215.17 552.76,214.68 554.63,221.02 556.5,218.68 558.37,215.25 560.24,217.53 562.11,218.62 563.99,220.01 565.86,221.26 567.73,218.75 569.6,219.13 571.47,219.19 573.34,220.39 575.21,219.15 577.09,217.61 578.96,212.99 580.83,219.3 582.7,214.53 584.57,218.24 586.44,220.55 588.31,215.33 590.19,218.96 592.06,218.85 593.93,214.18 595.8,219.52 597.67,213.06 599.54,213.29 601.41,220.27 603.29,213.09 605.16,220.04 607.03,220.23 608.9,218.5 610.77,214.77 612.64,213.91 614.51,220.13 616.39,219.45 618.26,214.05 620.13,214.5 622,219.9" fill="none" stroke="#154360" stroke-width="0.65"/><polyline points="360,172.88 361.87,157.62 363.74,137.23 365.61,116.71 367.49,94.49 369.36,85.12 371.23,93.49 373.1,101.03 374.97,119.49 376.84,136.16 378.71,160.28 380.59,181.16 382.46,192.79 384.33,201.23 386.2,205.41 388.07,208.91 389.94,209.12 391.81,207.25 393.69,213.92 395.56,208.6 397.43,212.36 399.3,213.75 401.17,211.72 403.04,212.86 404.91,211.22 406.79,216.65 408.66,209.39 410.53,211.63 412.4,215.99 414.27,212.03 416.14,212.35 418.01,208.54 419.89,217.15 421.76,205.41 423.63,203.86 425.5,212.46 427.37,209.79 429.24,200.32 431.11,201.32 432.99,208.01 434.86,203.18 436.73,211.19 438.6,211.63 440.47,207.51 442.34,203.55 444.21,201.46 446.09,191.45 447.96,194.52 449.83,200.9 451.7,194.9 453.57,194.52 455.44,194.71 457.31,191.19 459.19,195.17 461.06,192.76 462.93,189.9 464.8,189.74 466.67,195.22 468.54,191.79 470.41,194.26 472.29,196.56 474.16,202.93 476.03,192.48 477.9,196.55 479.77,212.46 481.64,202.76 483.51,197.68 485.39,205.91 487.26,204.33 489.13,208.81 491,205.69 492.87,205.15 494.74,219.01 496.61,215.32 498.49,204.66 500.36,216.42 502.23,216.88 504.1,216.36 505.97,218.05 507.84,212.45 509.71,214.96 511.59,211.66 513.46,217.18 515.33,218.45 517.2,213.23 519.07,212.09 520.94,220.55 522.81,218.79 524.69,216.09 526.56,214.91 528.43,213.17 530.3,216.04 532.17,218.19 534.04,217.33 535.91,220.25 537.79,216.79 539.66,216.66 541.53,217.91 543.4,218.59 545.27,221.11 547.14,219.91 549.01,220.37 550.89,213.59 552.76,219.08 554.63,219.82 556.5,221.06 558.37,217 560.24,217.95 562.11,217.78 563.99,213.79 565.86,221.09 567.73,214.58 569.6,214.64 571.47,215.7 573.34,220.85 575.21,215.74 577.09,214.31 578.96,214.19 580.83,216.07 582.7,221.28 584.57,215.8 586.44,220.36 588.31,218.54 590.19,221.25 592.06,218.9 593.93,218 595.8,214 597.67,215 599.54,218.25 601.41,219.18 603.29,213.8 605.16,218.76 607.03,219.66 608.9,215.28 610.77,218.83 612.64,219.34 614.51,219.37 616.39,217.87 618.26,214.19 620.13,217.58 622,214.02" fill="none" stroke="#a93226" stroke-width="0.65"/><polyline points="360,202.54 361.87,185.69 363.74,157.46 365.61,142.27 367.49,139.42 369.36,159.54 371.23,192.6 373.1,200.99 374.97,210.27 376.84,206.35 378.71,206.89 380.59,204.84 382.46,210.71 384.33,200.98 386.2,208.91 388.07,205.36 389.94,199.08 391.81,199.59 393.69,199.29 395.56,198.32 397.43,195.78 399.3,191.38 401.17,195.43 403.04,190.89 404.91,193.31 406.79,195.88 408.66,189.11 410.53,193.19 412.4,192.24 414.27,185.8 416.14,191.92 418.01,188.16 419.89,189.07 421.76,191.89 423.63,195.37 425.5,196.75 427.37,195.95 429.24,196.37 431.11,200.36 432.99,201.26 434.86,194.8 436.73,200.26 438.6,213.61 440.47,199.69 442.34,209.76 444.21,213.79 446.09,207.99 447.96,211.41 449.83,211.17 451.7,209.92 453.57,212.25 455.44,209.15 457.31,211.6 459.19,208.9 461.06,217.01 462.93,221.16 464.8,221.19 466.67,213.72 468.54,214.81 470.41,215.58 472.29,218.4 474.16,218.27 476.03,219.35 477.9,213.08 479.77,220.83 481.64,213.02 483.51,217.58 485.39,220.51 487.26,214.8 489.13,218.64 491,214.06 492.87,218.14 494.74,213.89 496.61,213.49 498.49,213.99 500.36,221.25 502.23,220 504.1,214.53 505.97,216.67 507.84,217.53 509.71,217.08 511.59,216.74 513.46,217.74 515.33,220.67 517.2,213.92 519.07,217.11 520.94,214.59 522.81,215.17 524.69,216.48 526.56,215.77 528.43,220.62 530.3,220.65 532.17,217.18 534.04,216.94 535.91,212.95 537.79,213.36 539.66,219.43 541.53,214.52 543.4,216.46 545.27,217.86 547.14,220.63 549.01,220.93 550.89,219.87 552.76,213.89 554.63,213.35 556.5,220.9 558.37,219.56 560.24,213.18 562.11,221.18 563.99,219.32 565.86,213.82 567.73,219.13 569.6,217.5 571.47,214.07 573.34,215.04 575.21,221.25 577.09,214.24 578.96,220.59 580.83,220.68 582.7,216.12 584.57,216.45 586.44,213.06 588.31,219.09 590.19,220.81 592.06,220.24 593.93,218.68 595.8,213.38 597.67,219.92 599.54,220.23 601.41,218.71 603.29,220.84 605.16,214.91 607.03,218 608.9,219.47 610.77,214.41 612.64,215.5 614.51,214.76 616.39,214.71 618.26,217.21 620.13,215.08 622,213.45" fill="none" stroke="#148f77" stroke-width="0.65"/><polyline points="360,96.54 361.87,85.05 363.74,83.14 365.61,86.36 367.49,101.52 369.36,115.65 371.23,133.38 373.1,148.85 374.97,162.2 376.84,177.51 378.71,193.03 380.59,195.8 382.46,196.7 384.33,202.66 386.2,203.42 388.07,195.35 389.94,192.12 391.81,196.04 393.69,199.12 395.56,196.26 397.43,194.84 399.3,193.29 401.17,195.14 403.04,193.69 404.91,191.76 406.79,197.67 408.66,194.23 410.53,194.73 412.4,196.89 414.27,199.55 416.14,197.41 418.01,196.48 419.89,194.88 421.76,203.27 423.63,202.14 425.5,202.28 427.37,206.82 429.24,212.51 431.11,209.81 432.99,205.96 434.86,201.62 436.73,207.11 438.6,209.37 440.47,207.17 442.34,215.64 444.21,214.18 446.09,210.05 447.96,220.04 449.83,213.81 451.7,212.3 453.57,214.33 455.44,218.58 457.31,217.81 459.19,216.18 461.06,215.42 462.93,211.49 464.8,213.17 466.67,215.38 468.54,217.77 470.41,216.05 472.29,215.31 474.16,220.64 476.03,217.84 477.9,215.55 479.77,217.74 481.64,219.87 483.51,214.33 485.39,218.01 487.26,215.55 489.13,214.19 491,219.12 492.87,217.81 494.74,213.76 496.61,214.47 498.49,214.72 500.36,217.27 502.23,219.35 504.1,218.25 505.97,216.94 507.84,218.54 509.71,214.21 511.59,216.13 513.46,216.31 515.33,220.1 517.2,217.55 519.07,220.82 520.94,217.97 522.81,218.88 524.69,218.49 526.56,216.86 528.43,219.11 530.3,217.51 532.17,215.32 534.04,217.03 535.91,217.05 537.79,220.03 539.66,217.76 541.53,214.22 543.4,214.13 545.27,215.92 547.14,220.71 549.01,214.55 550.89,219.52 552.76,220.13 554.63,217.12 556.5,216.7 558.37,213.95 560.24,217.05 562.11,216.09 563.99,213.42 565.86,221.19 567.73,219.5 569.6,215.58 571.47,215.16 573.34,215.8 575.21,214.81 577.09,214.17 578.96,219.89 580.83,213.58 582.7,217.48 584.57,219.71 586.44,213.5 588.31,215.26 590.19,217.41 592.06,220.96 593.93,217.81 595.8,214.56 597.67,217.73 599.54,215.21 601.41,217.01 603.29,220.03 605.16,218.93 607.03,215.81 608.9,216.21 610.77,214.51 612.64,216.59 614.51,214.38 616.39,220.75 618.26,221.37 620.13,212.97 622,215.75" fill="none" stroke="#8e44ad" stroke-width="0.65"/><polyline points="360,198.86 361.87,180.65 363.74,163.23 365.61,144.97 367.49,142.87 369.36,152.93 371.23,170.88 373.1,188.17 374.97,196.82 376.84,204.04 378.71,210.86 380.59,209.25 382.46,212.66 384.33,215.47 386.2,212.54 388.07,210.09 389.94,214.6 391.81,215.93 393.69,213.34 395.56,209.14 397.43,210.93 399.3,214.9 401.17,214.75 403.04,212.46 404.91,213.42 406.79,209.58 408.66,210.42 410.53,218.55 412.4,209.52 414.27,217.38 416.14,212.12 418.01,207.76 419.89,208.82 421.76,210.96 423.63,207.53 425.5,205.61 427.37,210.21 429.24,204.08 431.11,198.78 432.99,210.54 434.86,201.72 436.73,207.64 438.6,209.29 440.47,198.84 442.34,198.72 444.21,199.83 446.09,201.99 447.96,196.09 449.83,192.85 451.7,198.19 453.57,192.13 455.44,196.88 457.31,190.36 459.19,197.03 461.06,196.74 462.93,197.21 464.8,197.11 466.67,193.71 468.54,195.84 470.41,200.12 472.29,197.88 474.16,202.44 476.03,203.7 477.9,203.31 479.77,207.48 481.64,209.57 483.51,205.29 485.39,202.82 487.26,210.58 489.13,208.86 491,209.07 492.87,216.56 494.74,211.34 496.61,212.26 498.49,218.68 500.36,218.93 502.23,214.95 504.1,209.58 505.97,216.88 507.84,220.24 509.71,212.8 511.59,218.42 513.46,220.87 515.33,220.04 517.2,213.01 519.07,214.92 520.94,219.71 522.81,216.87 524.69,215.78 526.56,218.93 528.43,214.62 530.3,219.97 532.17,213.37 534.04,215.18 535.91,213.41 537.79,219.32 539.66,214.55 541.53,219.42 543.4,213.41 545.27,214.56 547.14,213.37 549.01,216.61 550.89,215.21 552.76,220.85 554.63,214.4 556.5,217.96 558.37,216.92 560.24,213.57 562.11,216.39 563.99,213.21 565.86,219.94 567.73,214.39 569.6,214.2 571.47,216.2 573.34,219.1 575.21,219.21 577.09,218.71 578.96,218.26 580.83,218.57 582.7,219.81 584.57,218.5 586.44,218.9 588.31,215.31 590.19,218.17 592.06,218.71 593.93,215.32 595.8,217.32 597.67,216.45 599.54,213.37 601.41,218.24 603.29,220.7 605.16,216.53 607.03,217.9 608.9,218.16 610.77,213.13 612.64,220.51 614.51,218.18 616.39,220.24 618.26,220.62 620.13,215.51 622,213.61" fill="none" stroke="#ca6f1e" stroke-width="0.65"/><polyline points="360,212.01 361.87,209.45 363.74,214.23 365.61,202.43 367.49,213.4 369.36,200.96 371.23,197.72 373.1,192.8 374.97,182.48 376.84,175.86 378.71,146.48 380.59,142.48 382.46,147.91 384.33,148.81 386.2,144.35 388.07,151.95 389.94,176.32 391.81,174.67 393.69,192.02 395.56,183.67 397.43,195.38 399.3,181.34 401.17,188.75 403.04,186.01 404.91,184.85 406.79,182.22 408.66,186.02 410.53,188.6 412.4,180.66 414.27,184.09 416.14,182.79 418.01,185.46 419.89,190.82 421.76,193.12 423.63,187.14 425.5,190.55 427.37,194.79 429.24,196.66 431.11,203.4 432.99,203.17 434.86,199.59 436.73,212.53 438.6,205.57 440.47,216.78 442.34,204.24 444.21,206.36 446.09,207.34 447.96,219.88 449.83,210.48 451.7,206.45 453.57,206.14 455.44,215.62 457.31,217.3 459.19,214.67 461.06,218.95 462.93,219.25 464.8,219.31 466.67,218.83 468.54,218.18 470.41,215.9 472.29,215.06 474.16,215.83 476.03,219.27 477.9,219.17 479.77,214.66 481.64,217.06 483.51,213.26 485.39,221.01 487.26,216.5 489.13,213.13 491,216.97 492.87,215.32 494.74,217.69 496.61,221.12 498.49,221.17 500.36,219.3 502.23,217.88 504.1,215.26 505.97,215.26 507.84,219.37 509.71,214.69 511.59,220.83 513.46,216.61 515.33,214.29 517.2,215.81 519.07,215.22 520.94,214.82 522.81,220.74 524.69,216.08 526.56,220.86 528.43,215.21 530.3,217.07 532.17,213.05 534.04,217.87 535.91,218.79 537.79,218.99 539.66,219.72 541.53,213.89 543.4,216.43 545.27,216.89 547.14,214.71 549.01,217.86 550.89,213.58 552.76,219.82 554.63,216.13 556.5,219.08 558.37,218 560.24,220.31 562.11,217.05 563.99,213.74 565.86,215.96 567.73,215.12 569.6,219.17 571.47,219.9 573.34,221.16 575.21,214.34 577.09,221.16 578.96,213.24 580.83,219.28 582.7,213.64 584.57,220.61 586.44,220.11 588.31,219.04 590.19,213.91 592.06,221.35 593.93,213.22 595.8,215.67 597.67,220.92 599.54,220.71 601.41,215.24 603.29,218.83 605.16,216.46 607.03,218.88 608.9,213.42 610.77,218.17 612.64,219.21 614.51,216.7 616.39,214.73 618.26,213.31 620.13,215.72 622,218.77" fill="none" stroke="#1a5276" stroke-width="0.65"/><polyline points="360,182.66 361.87,163.88 363.74,148.18 365.61,120.09 367.49,97.1 369.36,69.26 371.23,53.37 373.1,42.36 374.97,43.82 376.84,49.96 378.71,73.24 380.59,95.18 382.46,122.69 384.33,144.96 386.2,164.8 388.07,183.48 389.94,193.87 391.81,204.1 393.69,202.08 395.56,204.79 397.43,213.48 399.3,209.76 401.17,210.4 403.04,215.76 404.91,210.75 406.79,212.31 408.66,205.76 410.53,209.88 412.4,209.36 414.27,197.85 416.14,214.26 418.01,202.23 419.89,200.85 421.76,202.33 423.63,196.6 425.5,202.26 427.37,204.06 429.24,201.69 431.11,211.22 432.99,205.51 434.86,203.59 436.73,180.68 438.6,197.01 440.47,180.51 442.34,177.6 444.21,181.01 446.09,178.63 447.96,170.12 449.83,171.17 451.7,167.66 453.57,169.51 455.44,171.12 457.31,162.67 459.19,165.22 461.06,170.18 462.93,166.92 464.8,170.15 466.67,171.55 468.54,175.77 470.41,178.6 472.29,183.81 474.16,183.19 476.03,181.95 477.9,176.51 479.77,192.41 481.64,182.1 483.51,186.24 485.39,183.68 487.26,185.13 489.13,196.2 491,200.08 492.87,215.44 494.74,212.87 496.61,200.5 498.49,219.03 500.36,219.13 502.23,214.44 504.1,202.42 505.97,216.81 507.84,216 509.71,217.77 511.59,212.23 513.46,211.94 515.33,213.03 517.2,213.81 519.07,215.89 520.94,218.21 522.81,216.69 524.69,215.72 526.56,214.94 528.43,220.82 530.3,216.78 532.17,220.23 534.04,220.99 535.91,216.84 537.79,216.2 539.66,217.24 541.53,218.45 543.4,216.88 545.27,220.65 547.14,216.36 549.01,215.46 550.89,217.14 552.76,219.82 554.63,219.49 556.5,218.05 558.37,216.72 560.24,219.1 562.11,216.7 563.99,214.06 565.86,216.22 567.73,218.38 569.6,221.35 571.47,217.33 573.34,221.05 575.21,219.99 577.09,214.95 578.96,219.92 580.83,221.04 582.7,218.96 584.57,219.52 586.44,213 588.31,220.73 590.19,220.25 592.06,218.97 593.93,217.22 595.8,220.47 597.67,214.77 599.54,216.67 601.41,221.28 603.29,215.42 605.16,215.59 607.03,218.04 608.9,214.41 610.77,220.92 612.64,219.17 614.51,214.27 616.39,219.9 618.26,214.41 620.13,218.34 622,217.67" fill="none" stroke="#6e2c00" stroke-width="0.65"/><polyline points="360,161.58 361.87,141.64 363.74,137.03 365.61,131.12 367.49,144.85 369.36,152.86 371.23,174.31 373.1,185.99 374.97,197.12 376.84,202.21 378.71,205.08 380.59,210.39 382.46,207.73 384.33,215.4 386.2,211.16 388.07,213.99 389.94,210.57 391.81,212.89 393.69,215.78 395.56,213.69 397.43,216.67 399.3,215.69 401.17,215.88 403.04,215.32 404.91,214.99 406.79,213.99 408.66,212.17 410.53,217.31 412.4,217.42 414.27,211.27 416.14,211.89 418.01,209.38 419.89,212.38 421.76,213.16 423.63,211.31 425.5,211.8 427.37,206.92 429.24,213.15 431.11,213.36 432.99,201.35 434.86,218.82 436.73,209.29 438.6,213.47 440.47,192.79 442.34,205.84 444.21,190.93 446.09,197.59 447.96,190.55 449.83,189.37 451.7,177 453.57,178.93 455.44,186.75 457.31,190.06 459.19,179.7 461.06,179.62 462.93,171.2 464.8,166.39 466.67,167.39 468.54,165.75 470.41,162.01 472.29,161.27 474.16,160.51 476.03,164.99 477.9,168.57 479.77,163.27 481.64,164.13 483.51,163.61 485.39,170.04 487.26,168.42 489.13,167.72 491,184.18 492.87,172.16 494.74,183.22 496.61,202.54 498.49,188.33 500.36,198.83 502.23,202.11 504.1,188.05 505.97,197.34 507.84,209.36 509.71,212.06 511.59,197.79 513.46,204.15 515.33,209.53 517.2,214.33 519.07,203.37 520.94,220.12 522.81,212.39 524.69,210.61 526.56,214.3 528.43,215.5 530.3,215.99 532.17,214.38 534.04,219.58 535.91,215.35 537.79,215.79 539.66,214.02 541.53,219.14 543.4,221.03 545.27,216.62 547.14,219.7 549.01,214.26 550.89,213.84 552.76,216.79 554.63,217.8 556.5,216.19 558.37,220.28 560.24,214.31 562.11,213.94 563.99,213 565.86,217.7 567.73,214.33 569.6,214.27 571.47,214.64 573.34,220.12 575.21,220.04 577.09,215.78 578.96,215.97 580.83,216.6 582.7,215.22 584.57,213.01 586.44,216.81 588.31,220.33 590.19,216.65 592.06,217.58 593.93,220.15 595.8,215.4 597.67,220.48 599.54,215.65 601.41,219.6 603.29,218.2 605.16,213.25 607.03,215.04 608.9,217.17 610.77,217.34 612.64,213.47 614.51,213.22 616.39,221.08 618.26,220.35 620.13,217.19 622,221.21" fill="none" stroke="#1f5f8b" stroke-width="0.65"/><polyline points="360,206.35 361.87,210.93 363.74,208.95 365.61,203.1 367.49,200.85 369.36,209.46 371.23,207.1 373.1,195.02 374.97,188.84 376.84,172.86 378.71,127.39 380.59,92.6 382.46,60.12 384.33,53.71 386.2,63.4 388.07,108.76 389.94,141.21 391.81,166.37 393.69,177.22 395.56,186.5 397.43,185.86 399.3,192.17 401.17,185.21 403.04,185.87 404.91,190.63 406.79,191.42 408.66,188.35 410.53,189.89 412.4,189.54 414.27,193.3 416.14,196.28 418.01,206.73 419.89,195.42 421.76,200.55 423.63,201.48 425.5,201.02 427.37,201.23 429.24,214.51 431.11,209.74 432.99,199.92 434.86,213.17 436.73,211.83 438.6,210.72 440.47,208.42 442.34,210.35 444.21,213.71 446.09,218.5 447.96,216.58 449.83,220.3 451.7,211.36 453.57,214.21 455.44,216.55 457.31,215.81 459.19,213.9 461.06,216.67 462.93,216.57 464.8,214.49 466.67,217.55 468.54,220.78 470.41,214.32 472.29,214.09 474.16,216.27 476.03,216.43 477.9,217.56 479.77,215.08 481.64,221.13 483.51,214.09 485.39,215.45 487.26,219.67 489.13,214.61 491,213.13 492.87,214.1 494.74,220.75 496.61,217.05 498.49,215.08 500.36,213.56 502.23,219.08 504.1,220.82 505.97,221.3 507.84,218 509.71,221.38 511.59,218.8 513.46,219.4 515.33,213.61 517.2,213.04 519.07,216.33 520.94,219.44 522.81,215 524.69,216.6 526.56,219.12 528.43,215.81 530.3,219.91 532.17,215.97 534.04,213.79 535.91,217.65 537.79,215.57 539.66,216.89 541.53,216.97 543.4,221.09 545.27,219.91 547.14,215.62 549.01,215.68 550.89,216.49 552.76,214.01 554.63,219.25 556.5,218.58 558.37,213.48 560.24,219.2 562.11,216.43 563.99,215.36 565.86,216.51 567.73,214.77 569.6,216.76 571.47,213.18 573.34,218.23 575.21,217.17 577.09,215.17 578.96,215.07 580.83,219.35 582.7,216.67 584.57,216.5 586.44,216.26 588.31,215.73 590.19,216.52 592.06,218.93 593.93,218.5 595.8,220.32 597.67,213.91 599.54,215.28 601.41,219.99 603.29,218.59 605.16,215.88 607.03,220.81 608.9,214.98 610.77,217.92 612.64,214.02 614.51,217.55 616.39,219.59 618.26,213.57 620.13,219.32 622,217.92" fill="none" stroke="#2e7d4f" stroke-width="0.65"/><polyline points="360,187.6 361.87,183.95 363.74,180.52 365.61,177.29 367.49,174.25 369.36,171.4 371.23,168.71 373.1,166.18 374.97,163.81 376.84,161.57 378.71,159.47 380.59,157.49 382.46,155.63 384.33,153.88 386.2,152.23 388.07,150.69 389.94,149.23 391.81,147.86 393.69,146.57 395.56,145.36 397.43,144.22 399.3,143.15 401.17,142.14 403.04,141.19 404.91,140.3 406.79,139.46 408.66,138.67 410.53,137.92 412.4,137.22 414.27,136.57 416.14,135.95 418.01,135.37 419.89,134.82 421.76,134.31 423.63,133.82 425.5,115.41 427.37,117.1 429.24,118.77 431.11,120.41 432.99,122.02 434.86,123.61 436.73,125.17 438.6,126.7 440.47,128.2 442.34,129.68 444.21,131.14 446.09,132.57 447.96,133.97 449.83,135.35 451.7,136.71 453.57,138.05 455.44,139.36 457.31,140.65 459.19,141.92 461.06,143.16 462.93,144.39 464.8,145.59 466.67,146.78 468.54,147.94 470.41,149.08 472.29,150.21 474.16,151.31 476.03,152.4 477.9,153.47 479.77,154.52 481.64,155.55 483.51,156.57 485.39,157.56 487.26,158.54 489.13,159.51 491,160.45 492.87,161.39 494.74,162.3 496.61,163.2 498.49,164.09 500.36,164.96 502.23,165.81 504.1,166.65 505.97,167.48 507.84,168.29 509.71,169.09 511.59,169.87 513.46,170.64 515.33,171.4 517.2,172.15 519.07,172.88 520.94,173.6 522.81,174.31 524.69,175 526.56,175.69 528.43,176.36 530.3,177.02 532.17,177.67 534.04,178.31 535.91,178.94 537.79,179.55 539.66,180.16 541.53,180.76 543.4,181.34 545.27,181.92 547.14,182.49 549.01,183.04 550.89,183.59 552.76,184.13 554.63,184.66 556.5,185.18 558.37,185.69 560.24,186.19 562.11,186.68 563.99,187.17 565.86,187.65 567.73,188.12 569.6,188.58 571.47,189.03 573.34,189.48 575.21,189.91 577.09,190.34 578.96,190.77 580.83,191.18 582.7,191.59 584.57,192 586.44,192.39 588.31,192.78 590.19,193.16 592.06,193.54 593.93,193.91 595.8,194.27 597.67,194.62 599.54,194.98 601.41,195.32 603.29,195.66 605.16,195.99 607.03,196.32 608.9,196.64 610.77,196.96 612.64,197.27 614.51,197.57 616.39,197.87 618.26,198.17 620.13,198.46 622,198.74" fill="none" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="5 3"/><line x1="318" y1="264" x2="332" y2="264" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="5 3"/><text x="338" y="266" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Mean</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.18   ·   Figure 8.18</text></svg><figcaption class="figcap">Figure 8.18 · Far-field and near-field seismic response spectra</figcaption></figure><p>The randomness of seismic waves has a significant influence on the damping effect of a structure equipped with CBDs. Under the optimal design parameters, the structural displacement and acceleration damping under the 53 evaluated sets of seismic conditions are shown in Figures 19(a) and (b). The displacement RMS and the peak reduction rates were 17.2% and 9.6%, respectively, and the acceleration RMS and peak reduction rates were 2.1% and −1.9%, respectively. In addition, the following conclusions can be drawn from the analysis results:</p><ol><li>When using the CBDs at their optimal parameters, the displacement and acceleration reduction rates under each earthquake condition have a certain discreteness. For example, the RMS of the reduction rate and the peak value of displacement under the 23rd seismic wave were 40.0% and 28.3%, respectively, while the RMS and peak value under the 38th seismic wave increased by 7.7% and 6%, respectively. Figure 20(a) depicts the Fourier amplitude spectrum of the 23rd seismic wave and the 38th seismic wave. It can clearly be observed that the components of the 23rd seismic wave are larger than those of the 38th seismic wave in the operating range. Therefore, the performance of the CBDs is obviously excellent under the 23rd seismic wave, but not good under the 38th seismic wave, as expected in the frequency domain. Figures 20(b) and 20(c) show a comparison of interstory drift and seismic wave acceleration response spectra, respectively, between the 23rd condition and the 38th condition. In the response spectrum of the 23rd seismic wave, the amplitude of the component corresponding to the structure control mode period is near the local maxima of the response spectrum. However, in the 38th seismic wave response spectrum, that amplitude is near the minimum of the response spectrum. This leads to a difference in the contribution of the control mode to the structural response. The higher the contribution of the main control mode, the better the control effect.</li><li>According to the seismic wave response spectrum shown in Figure 18, the average amplitude of the response spectrum, corresponding to the structure control mode period, of the 28 near-field seismic waves is clearly greater than that of the 22 far-field seismic waves. The reductions under the near-field seismic waves are better than those under the far-field seismic waves, which are consistent with the seismic wave response spectrum results.</li><li>Under the 53 different seismic waves, the qualities of the structural displacement reduction rate are different from those of the acceleration reduction rate. The largest and smallest displacement RMS reduction rates are under the 23rd and the 38th seismic wave conditions, respectively, while the largest and the smallest acceleration RMS reduction rates are under the 23rd and the 9th seismic wave conditions. Notably, the displacement control effect of the CBDs is obvious, while the acceleration control is less than ideal.</li></ol><figure class="figure" id="fig-19"><svg viewBox="0 0 680 300" role="img" aria-label="Reduction rates over 53 excitations"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="56" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) Displacement</text><rect x="56" y="34" width="262" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="56" y1="226" x2="318" y2="226" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="226" x2="56" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="228.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="56" y1="191.09" x2="318" y2="191.09" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="191.09" x2="56" y2="191.09" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="193.39" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="56" y1="156.18" x2="318" y2="156.18" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="156.18" x2="56" y2="156.18" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="158.48" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="56" y1="121.27" x2="318" y2="121.27" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="121.27" x2="56" y2="121.27" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="123.57" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="56" y1="86.36" x2="318" y2="86.36" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="86.36" x2="56" y2="86.36" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="88.66" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="56" y1="51.45" x2="318" y2="51.45" stroke="#dcdcdc" stroke-width="0.5"/><line x1="53" y1="51.45" x2="56" y2="51.45" stroke="#2a2a2a" stroke-width="0.7"/><text x="50" y="53.75" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="56" y1="226" x2="56" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="56" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="105.43" y1="226" x2="105.43" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="105.43" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="154.87" y1="226" x2="154.87" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="154.87" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="204.3" y1="226" x2="204.3" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="204.3" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="253.74" y1="226" x2="253.74" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="253.74" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="303.17" y1="226" x2="303.17" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="303.17" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">50</text><text x="187" y="249" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seismic wave number</text><text x="26" y="130.0" transform="rotate(-90 26 130.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><circle cx="60.94" cy="158.89" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="60.94,123.71 63.61,128.93 58.28,128.93" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="65.89" cy="174.77" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="65.89,136.16 68.55,141.38 63.22,141.38" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="70.83" cy="123.72" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="70.83,116.35 73.5,121.57 68.16,121.57" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="75.77" cy="175.53" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="75.77,113.1 78.44,118.32 73.11,118.32" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="80.72" cy="145.4" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="80.72,121.96 83.38,127.18 78.05,127.18" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="85.66" cy="152.54" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="85.66,127.39 88.33,132.61 82.99,132.61" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="90.6" cy="154.34" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="90.6,121.16 93.27,126.38 87.94,126.38" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="95.55" cy="168.1" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="95.55,154.55 98.22,159.77 92.88,159.77" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="100.49" cy="164.08" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="100.49,132.5 103.16,137.72 97.82,137.72" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="105.43" cy="170.72" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="105.43,119.79 108.1,125.01 102.77,125.01" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="110.38" cy="146.94" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="110.38,114.67 113.05,119.89 107.71,119.89" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="115.32" cy="160.22" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="115.32,110.29 117.99,115.51 112.65,115.51" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="120.26" cy="143.13" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="120.26,111.43 122.93,116.65 117.6,116.65" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="125.21" cy="162.27" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="125.21,134.37 127.88,139.59 122.54,139.59" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="130.15" cy="151.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="130.15,133.84 132.82,139.06 127.48,139.06" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="135.09" cy="143.14" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="135.09,140.05 137.76,145.27 132.43,145.27" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="140.04" cy="161.85" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="140.04,101.7 142.71,106.92 137.37,106.92" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="144.98" cy="150.71" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="144.98,130.91 147.65,136.13 142.31,136.13" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="149.92" cy="147.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="149.92,116.53 152.59,121.75 147.26,121.75" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="154.87" cy="139.72" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="154.87,144.21 157.54,149.43 152.2,149.43" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="159.81" cy="162.43" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="159.81,136.1 162.48,141.32 157.14,141.32" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="164.75" cy="161.21" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="164.75,134.29 167.42,139.51 162.09,139.51" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="169.7" cy="168.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="169.7,49.25 172.37,54.47 167.03,54.47" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="174.64" cy="148.87" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="174.64,117.91 177.31,123.13 171.97,123.13" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="179.58" cy="155.89" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="179.58,127.63 182.25,132.85 176.92,132.85" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="184.53" cy="164.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="184.53,122.61 187.2,127.83 181.86,127.83" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="189.47" cy="146.26" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="189.47,130.16 192.14,135.38 186.8,135.38" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="194.42" cy="144.05" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="194.42,121.97 197.08,127.19 191.75,127.19" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="199.36" cy="144.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="199.36,154.02 202.03,159.24 196.69,159.24" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="204.3" cy="157.79" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="204.3,132.9 206.97,138.12 201.63,138.12" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="209.25" cy="162.88" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="209.25,153.19 211.91,158.41 206.58,158.41" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="214.19" cy="146.37" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="214.19,136.23 216.86,141.45 211.52,141.45" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="219.13" cy="158.89" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="219.13,126.27 221.8,131.49 216.46,131.49" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="224.08" cy="163.86" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="224.08,130.11 226.74,135.33 221.41,135.33" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="229.02" cy="159.12" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="229.02,118.49 231.69,123.71 226.35,123.71" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="233.96" cy="172.54" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="233.96,141.63 236.63,146.85 231.29,146.85" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="238.91" cy="148.83" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="238.91,146.52 241.57,151.74 236.24,151.74" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="243.85" cy="212.04" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="243.85,215.07 246.52,220.29 241.18,220.29" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="248.79" cy="149.31" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="248.79,140.38 251.46,145.6 246.12,145.6" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="253.74" cy="155.69" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="253.74,120.63 256.4,125.85 251.07,125.85" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="258.68" cy="177.71" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="258.68,130.39 261.35,135.61 256.01,135.61" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="263.62" cy="159.21" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="263.62,130.5 266.29,135.72 260.95,135.72" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="268.57" cy="145.95" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="268.57,108.35 271.23,113.57 265.9,113.57" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="273.51" cy="155.99" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="273.51,138.13 276.18,143.35 270.84,143.35" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="278.45" cy="168.74" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="278.45,137.42 281.12,142.64 275.78,142.64" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="283.4" cy="153.97" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="283.4,142.71 286.06,147.93 280.73,147.93" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="288.34" cy="172.65" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="288.34,110.14 291.01,115.36 285.67,115.36" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="293.28" cy="158.26" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="293.28,123.36 295.95,128.58 290.62,128.58" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="298.23" cy="169.48" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="298.23,122.93 300.89,128.15 295.56,128.15" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="303.17" cy="153.58" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="303.17,141.42 305.84,146.64 300.5,146.64" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="308.11" cy="162.83" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="308.11,135.41 310.78,140.63 305.45,140.63" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="313.06" cy="161" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="313.06,136.76 315.72,141.98 310.39,141.98" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="318" cy="150.5" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="318,117.15 320.67,122.37 315.33,122.37" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><line x1="56" y1="131.05" x2="318" y2="131.05" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="72" y="127.05" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mean (RMS)</text><line x1="56" y1="157.58" x2="318" y2="157.58" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="72" y="153.58" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mean (peak)</text><text x="174.7" y="47.15" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">No. 23</text><text x="248.85" y="213.97" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">No. 38</text><text x="360" y="26" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) Acceleration</text><rect x="360" y="34" width="262" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="360" y1="226" x2="622" y2="226" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="226" x2="360" y2="226" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="228.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-15</text><line x1="360" y1="183.33" x2="622" y2="183.33" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="183.33" x2="360" y2="183.33" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="185.63" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-5</text><line x1="360" y1="140.67" x2="622" y2="140.67" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="140.67" x2="360" y2="140.67" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="142.97" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="360" y1="98" x2="622" y2="98" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="98" x2="360" y2="98" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="100.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">15</text><line x1="360" y1="55.33" x2="622" y2="55.33" stroke="#dcdcdc" stroke-width="0.5"/><line x1="357" y1="55.33" x2="360" y2="55.33" stroke="#2a2a2a" stroke-width="0.7"/><text x="354" y="57.63" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">25</text><line x1="360" y1="226" x2="360" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="360" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="409.43" y1="226" x2="409.43" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="409.43" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="458.87" y1="226" x2="458.87" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="458.87" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="508.3" y1="226" x2="508.3" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="508.3" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="557.74" y1="226" x2="557.74" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="557.74" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="607.17" y1="226" x2="607.17" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="607.17" y="237" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">50</text><text x="491" y="249" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seismic wave number</text><text x="330" y="130.0" transform="rotate(-90 330 130.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><circle cx="364.94" cy="159.08" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="364.94,162.87 367.61,168.09 362.28,168.09" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="369.89" cy="186.36" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="369.89,161.03 372.55,166.25 367.22,166.25" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="374.83" cy="173.44" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="374.83,159.89 377.5,165.11 372.16,165.11" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="379.77" cy="168.59" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="379.77,117.25 382.44,122.47 377.11,122.47" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="384.72" cy="193.48" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="384.72,132.18 387.38,137.4 382.05,137.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="389.66" cy="148.16" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="389.66,128.33 392.33,133.55 386.99,133.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="394.6" cy="187.63" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="394.6,129.72 397.27,134.94 391.94,134.94" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="399.55" cy="164.81" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="399.55,153.41 402.22,158.63 396.88,158.63" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="404.49" cy="208.93" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="404.49,122.44 407.16,127.66 401.82,127.66" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="409.43" cy="138.49" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="409.43,144.75 412.1,149.97 406.77,149.97" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="414.38" cy="157.31" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="414.38,144.51 417.05,149.73 411.71,149.73" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="419.32" cy="166.57" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="419.32,132.54 421.99,137.76 416.65,137.76" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="424.26" cy="169.54" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="424.26,156.77 426.93,161.99 421.6,161.99" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="429.21" cy="196.18" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="429.21,154.3 431.88,159.52 426.54,159.52" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="434.15" cy="188.44" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="434.15,166.48 436.82,171.7 431.48,171.7" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="439.09" cy="181.81" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="439.09,155.06 441.76,160.28 436.43,160.28" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="444.04" cy="144.19" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="444.04,138.76 446.71,143.98 441.37,143.98" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="448.98" cy="170.58" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="448.98,171.11 451.65,176.33 446.31,176.33" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="453.92" cy="162.9" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="453.92,156.95 456.59,162.17 451.26,162.17" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="458.87" cy="161.94" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="458.87,142.53 461.54,147.75 456.2,147.75" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="463.81" cy="171.42" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="463.81,123.36 466.48,128.58 461.14,128.58" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="468.75" cy="167.13" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="468.75,150.76 471.42,155.98 466.09,155.98" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="473.7" cy="169.05" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="473.7,56.7 476.37,61.92 471.03,61.92" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="478.64" cy="158.68" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="478.64,167.94 481.31,173.16 475.97,173.16" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="483.58" cy="158.51" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="483.58,139.4 486.25,144.62 480.92,144.62" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="488.53" cy="168.01" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="488.53,148.93 491.2,154.15 485.86,154.15" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="493.47" cy="175.14" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="493.47,138.05 496.14,143.27 490.8,143.27" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="498.42" cy="129.97" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="498.42,155.09 501.08,160.31 495.75,160.31" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="503.36" cy="167.18" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="503.36,156.3 506.03,161.52 500.69,161.52" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="508.3" cy="182.57" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="508.3,166.19 510.97,171.41 505.63,171.41" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="513.25" cy="146.47" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="513.25,152.57 515.91,157.79 510.58,157.79" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="518.19" cy="173.69" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="518.19,169.2 520.86,174.42 515.52,174.42" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="523.13" cy="153.98" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="523.13,153.33 525.8,158.55 520.46,158.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="528.08" cy="151" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="528.08,134.06 530.74,139.28 525.41,139.28" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="533.02" cy="180.99" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="533.02,142.71 535.69,147.93 530.35,147.93" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="537.96" cy="151.93" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="537.96,169.83 540.63,175.05 535.29,175.05" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="542.91" cy="181.61" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="542.91,151.78 545.57,157 540.24,157" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="547.85" cy="166.69" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="547.85,145.14 550.52,150.36 545.18,150.36" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="552.79" cy="159.09" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="552.79,135.39 555.46,140.61 550.12,140.61" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="557.74" cy="179.07" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="557.74,138.56 560.4,143.78 555.07,143.78" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="562.68" cy="178.47" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="562.68,140.26 565.35,145.48 560.01,145.48" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="567.62" cy="145.94" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="567.62,143.35 570.29,148.57 564.95,148.57" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="572.57" cy="187.39" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="572.57,154.33 575.23,159.55 569.9,159.55" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="577.51" cy="147.33" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="577.51,156.59 580.18,161.81 574.84,161.81" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="582.45" cy="171.03" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="582.45,147.61 585.12,152.83 579.78,152.83" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="587.4" cy="173.52" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="587.4,134.64 590.06,139.86 584.73,139.86" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="592.34" cy="164.12" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="592.34,153.28 595.01,158.5 589.67,158.5" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="597.28" cy="173.26" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="597.28,133.63 599.95,138.85 594.62,138.85" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="602.23" cy="192.73" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="602.23,140.41 604.89,145.63 599.56,145.63" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="607.17" cy="179.15" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="607.17,162.22 609.84,167.44 604.5,167.44" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="612.11" cy="156.16" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="612.11,135.02 614.78,140.24 609.45,140.24" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="617.06" cy="170.54" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="617.06,143.19 619.72,148.41 614.39,148.41" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="622" cy="162.54" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><polygon points="622,168.38 624.67,173.6 619.33,173.6" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><line x1="360" y1="153.04" x2="622" y2="153.04" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="376" y="149.04" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mean (RMS)</text><line x1="360" y1="170.11" x2="622" y2="170.11" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="376" y="166.11" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mean (peak)</text><text x="478.7" y="54.6" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">No. 23</text><text x="409.49" y="204.93" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">No. 9</text><circle cx="244" cy="270" r="2.5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="253" y="272" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Peak</text><polygon points="330,267.1 332.67,272.32 327.33,272.32" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><text x="339" y="272" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">RMS</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.19   ·   Figure 8.19</text></svg><figcaption class="figcap">Figure 8.19 · Displacement and acceleration reduction rates over 53 excitations</figcaption></figure><figure class="figure" id="fig-20"><svg viewBox="0 0 680 300" role="img" aria-label="Fourier spectra and drift reduction"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd20" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd20" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd20" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd20" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="52" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) Fourier amplitude</text><rect x="52" y="32" width="272" height="182" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="214" x2="324" y2="214" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="214" x2="52" y2="214" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="216.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="52" y1="177.6" x2="324" y2="177.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="177.6" x2="52" y2="177.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="179.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="52" y1="141.2" x2="324" y2="141.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="141.2" x2="52" y2="141.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="143.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.0</text><line x1="52" y1="104.8" x2="324" y2="104.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="104.8" x2="52" y2="104.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="107.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.5</text><line x1="52" y1="68.4" x2="324" y2="68.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="68.4" x2="52" y2="68.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="70.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2.0</text><line x1="52" y1="32" x2="324" y2="32" stroke="#dcdcdc" stroke-width="0.5"/><line x1="49" y1="32" x2="52" y2="32" stroke="#2a2a2a" stroke-width="0.7"/><text x="46" y="34.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2.5</text><line x1="52" y1="214" x2="52" y2="217" stroke="#2a2a2a" stroke-width="0.7"/><text x="52" y="225" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="120" y1="214" x2="120" y2="217" stroke="#2a2a2a" stroke-width="0.7"/><text x="120" y="225" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">15</text><line x1="188" y1="214" x2="188" y2="217" stroke="#2a2a2a" stroke-width="0.7"/><text x="188" y="225" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="256" y1="214" x2="256" y2="217" stroke="#2a2a2a" stroke-width="0.7"/><text x="256" y="225" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">25</text><line x1="324" y1="214" x2="324" y2="217" stroke="#2a2a2a" stroke-width="0.7"/><text x="324" y="225" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><text x="188" y="237" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Frequency (Hz)</text><text x="22" y="123.0" transform="rotate(-90 22 123.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Amplitude</text><rect x="160.8" y="32" width="54.4" height="182" fill="#e6e6e6" stroke="#2a2a2a" stroke-width="0"/><line x1="160.8" y1="32" x2="160.8" y2="214" stroke="#888" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="215.2" y1="32" x2="215.2" y2="214" stroke="#888" stroke-width="0.9" stroke-dasharray="3 2"/><polyline points="52,197.19 52.91,199.58 53.81,199.87 54.72,195.92 55.63,192.92 56.53,178.72 57.44,175.75 58.35,174.03 59.25,168.05 60.16,170.42 61.07,187.88 61.97,194.86 62.88,198.64 63.79,200.55 64.69,201.34 65.6,200.07 66.51,202.81 67.41,197.25 68.32,196.49 69.23,196.31 70.13,202.32 71.04,201.81 71.95,202.83 72.85,198.23 73.76,202.55 74.67,198.06 75.57,194.84 76.48,198.99 77.39,195.32 78.29,190.21 79.2,191.68 80.11,184.41 81.01,174.55 81.92,170.59 82.83,165.59 83.73,168.31 84.64,166.42 85.55,180.99 86.45,180.98 87.36,186.15 88.27,192.43 89.17,202.05 90.08,203.58 90.99,204.68 91.89,196.55 92.8,204.39 93.71,194.9 94.61,196.14 95.52,201.45 96.43,202.29 97.33,196.56 98.24,194.91 99.15,203.69 100.05,198.94 100.96,203.23 101.87,195.74 102.77,203.18 103.68,204.23 104.59,198.17 105.49,201.59 106.4,203.97 107.31,197.21 108.21,203.29 109.12,195.46 110.03,195.23 110.93,202.98 111.84,202.16 112.75,196.54 113.65,197.1 114.56,194.54 115.47,195.33 116.37,199.39 117.28,195.98 118.19,198.95 119.09,203.53 120,203.52 120.91,202.18 121.81,194.91 122.72,191.17 123.63,193.86 124.53,196 125.44,190.67 126.35,177.81 127.25,185.18 128.16,179.19 129.07,182.89 129.97,185.18 130.88,183.49 131.79,190.36 132.69,194.86 133.6,193.8 134.51,192.9 135.41,196.66 136.32,196.77 137.23,202.59 138.13,196.22 139.04,200.28 139.95,195.75 140.85,196.6 141.76,201.68 142.67,202.79 143.57,205.05 144.48,195.13 145.39,201.67 146.29,194.87 147.2,201.94 148.11,198.26 149.01,203.3 149.92,196.08 150.83,197.6 151.73,202.51 152.64,202.3 153.55,196.55 154.45,194.09 155.36,194.8 156.27,199.32 157.17,192.68 158.08,196.93 158.99,187.2 159.89,188.34 160.8,186.39 161.71,176.31 162.61,172.36 163.52,165.04 164.43,160.65 165.33,163.92 166.24,163.54 167.15,162.31 168.05,163.55 168.96,165.7 169.87,167.79 170.77,183.4 171.68,178.07 172.59,188.42 173.49,193.37 174.4,199.31 175.31,201.01 176.21,198.26 177.12,195.22 178.03,193.83 178.93,197.09 179.84,195.57 180.75,194.62 181.65,201.09 182.56,201.42 183.47,198.48 184.37,196.82 185.28,204.88 186.19,203.27 187.09,203.1 188,198.02 188.91,201.08 189.81,201.01 190.72,203.73 191.63,203.27 192.53,195.96 193.44,195 194.35,195.99 195.25,198.42 196.16,196.39 197.07,203.91 197.97,205.23 198.88,199.97 199.79,205.06 200.69,201.2 201.6,202.3 202.51,204.9 203.41,194.01 204.32,200.02 205.23,198.99 206.13,194.6 207.04,198.52 207.95,196 208.85,198.75 209.76,190.16 210.67,189.01 211.57,187.49 212.48,188.89 213.39,178.16 214.29,183.41 215.2,181.91 216.11,178.08 217.01,174.54 217.92,174.61 218.83,178.63 219.73,178.17 220.64,175.39 221.55,178.52 222.45,179.26 223.36,185.45 224.27,192.41 225.17,191.71 226.08,188.75 226.99,192.81 227.89,200.69 228.8,197.34 229.71,199.98 230.61,202.93 231.52,203.48 232.43,195.97 233.33,203.78 234.24,195.6 235.15,199.83 236.05,194.55 236.96,202.17 237.87,196.69 238.77,201.79 239.68,203.74 240.59,203.43 241.49,195.51 242.4,201.89 243.31,205.25 244.21,194.39 245.12,196.76 246.03,205.08 246.93,201.07 247.84,194.94 248.75,194.37 249.65,204.29 250.56,201.41 251.47,201.64 252.37,201.13 253.28,194.39 254.19,201.26 255.09,194.71 256,200.9 256.91,204.67 257.81,200.59 258.72,201.82 259.63,201.36 260.53,204.05 261.44,197.53 262.35,199.46 263.25,199.24 264.16,197.55 265.07,198.74 265.97,194.69 266.88,203.05 267.79,204.41 268.69,198 269.6,202.48 270.51,201.78 271.41,196.12 272.32,199.92 273.23,199.39 274.13,202.69 275.04,197.92 275.95,196.14 276.85,194.57 277.76,204.81 278.67,195.3 279.57,203.78 280.48,204.16 281.39,198.59 282.29,201.95 283.2,197.01 284.11,204.45 285.01,200.17 285.92,196.14 286.83,205.22 287.73,199.3 288.64,203.27 289.55,194.72 290.45,201.32 291.36,204.18 292.27,199.19 293.17,204.35 294.08,195.5 294.99,195.12 295.89,202.48 296.8,199.16 297.71,201.7 298.61,196 299.52,203.38 300.43,202.88 301.33,197.36 302.24,203.08 303.15,203.08 304.05,198.81 304.96,202.18 305.87,196.85 306.77,198.32 307.68,196.81 308.59,203.39 309.49,201.85 310.4,194.82 311.31,202.52 312.21,195.38 313.12,197 314.03,203.55 314.93,199.59 315.84,202.94 316.75,197.56 317.65,200.92 318.56,195.89 319.47,195.67 320.37,201.82 321.28,203.65 322.19,204.25 323.09,199.64 324,203.61" fill="none" stroke="#1f5f8b" stroke-width="1.3"/><polyline points="52,191.82 52.91,195.62 53.81,197.69 54.72,196.25 55.63,199.13 56.53,189.93 57.44,196.16 58.35,200.56 59.25,192.58 60.16,189.05 61.07,202.13 61.97,201.72 62.88,199.86 63.79,198.52 64.69,197.57 65.6,194.07 66.51,194.38 67.41,180.87 68.32,171.94 69.23,165.8 70.13,173.81 71.04,179.03 71.95,188.3 72.85,188.23 73.76,197.18 74.67,192.46 75.57,188.77 76.48,195.13 77.39,191.98 78.29,188.65 79.2,196.49 80.11,195.07 81.01,190.91 81.92,191.37 82.83,181.09 83.73,166.27 84.64,130.59 85.55,112.14 86.45,85.97 87.36,90 88.27,116.5 89.17,155.4 90.08,179.14 90.99,193.37 91.89,188.18 92.8,200.55 93.71,188.41 94.61,190.16 95.52,197.26 96.43,198.38 97.33,190.75 98.24,188.54 99.15,200.25 100.05,193.92 100.96,199.64 101.87,189.65 102.77,199.55 103.68,200.86 104.59,192.08 105.49,193.33 106.4,185.39 107.31,150.2 108.21,116.98 109.12,67.77 110.03,57.75 110.93,95.12 111.84,137.39 112.75,164.62 113.65,183.23 114.56,186.14 115.47,188.78 116.37,194.49 117.28,190 118.19,194 119.09,200.24 120,200.52 120.91,199.4 121.81,190.96 122.72,188.15 123.63,195.06 124.53,202.34 125.44,200.32 126.35,188.05 127.25,201.44 128.16,194.77 129.07,198.39 129.97,197.88 130.88,190.74 131.79,194.79 132.69,196.27 133.6,191.21 134.51,186.79 135.41,187.81 136.32,181.28 137.23,177.66 138.13,152.34 139.04,137.6 139.95,113.53 140.85,105.31 141.76,115.32 142.67,131.23 143.57,154.13 144.48,159.81 145.39,182.5 146.29,181.79 147.2,195.36 148.11,192.18 149.01,199.51 149.92,190.07 150.83,192.16 151.73,198.76 152.64,198.59 153.55,191.12 154.45,188.22 155.36,189.84 156.27,197 157.17,189.93 158.08,198.26 158.99,188.96 159.89,195.17 160.8,198.01 161.71,190.02 162.61,188.95 163.52,180.32 164.43,170.49 165.33,164 166.24,145.16 167.15,118.95 168.05,93.2 168.96,70.79 169.87,55.48 170.77,68.93 171.68,65.88 172.59,93.03 173.49,118.19 174.4,145.55 175.31,164.81 176.21,174.05 177.12,178.59 178.03,181.66 178.93,187.91 179.84,184.9 180.75,179.22 181.65,179.56 182.56,168.84 183.47,154.2 184.37,146.21 185.28,158.97 186.19,165.62 187.09,176.93 188,180.29 188.91,191.08 189.81,194.51 190.72,199.63 191.63,199.52 192.53,189.91 193.44,188.66 194.35,189.99 195.25,193.23 196.16,190.52 197.07,200.56 197.97,202.33 198.88,195.35 199.79,202.17 200.69,197.1 201.6,198.68 202.51,202.34 203.41,188.12 204.32,196.57 205.23,195.84 206.13,190.89 207.04,197.34 207.95,195.58 208.85,201.26 209.76,192.25 210.67,193.57 211.57,194.72 212.48,199.97 213.39,189.07 214.29,199.3 215.2,200.12 216.11,197.23 217.01,193.91 217.92,194.49 218.83,199.36 219.73,197.34 220.64,191.43 221.55,192.78 222.45,190.54 223.36,195.38 224.27,201.27 225.17,197.17 226.08,190.38 226.99,193.34 227.89,201.83 228.8,195.77 229.71,198.06 230.61,201.09 231.52,201.18 232.43,190.72 233.33,200.85 234.24,189.75 235.15,195.28 236.05,188.16 236.96,198.28 237.87,190.95 238.77,197.73 239.68,200.32 240.59,199.91 241.49,189.35 242.4,197.86 243.31,202.34 244.21,187.85 245.12,191.02 246.03,202.11 246.93,196.75 247.84,188.58 248.75,187.83 249.65,201.05 250.56,197.21 251.47,197.52 252.37,196.84 253.28,187.85 254.19,197.02 255.09,188.28 256,196.53 256.91,201.56 257.81,196.12 258.72,197.76 259.63,197.14 260.53,200.73 261.44,192.04 262.35,194.61 263.25,194.32 264.16,192.06 265.07,193.65 265.97,188.25 266.88,199.4 267.79,201.21 268.69,192.67 269.6,198.65 270.51,197.71 271.41,190.16 272.32,195.22 273.23,194.52 274.13,198.92 275.04,192.56 275.95,190.18 276.85,188.09 277.76,201.75 278.67,189.07 279.57,200.37 280.48,200.88 281.39,193.46 282.29,197.93 283.2,191.35 284.11,201.27 285.01,195.56 285.92,190.19 286.83,202.3 287.73,194.4 288.64,199.69 289.55,188.29 290.45,197.1 291.36,200.91 292.27,194.26 293.17,201.14 294.08,189.33 294.99,188.83 295.89,198.64 296.8,194.21 297.71,197.6 298.61,190 299.52,199.84 300.43,199.17 301.33,191.82 302.24,199.44 303.15,199.44 304.05,193.74 304.96,198.24 305.87,191.14 306.77,193.09 307.68,191.08 308.59,199.85 309.49,197.8 310.4,188.43 311.31,198.69 312.21,189.17 313.12,191.33 314.03,200.06 314.93,194.78 315.84,199.26 316.75,192.08 317.65,196.57 318.56,189.85 319.47,189.56 320.37,197.76 321.28,200.2 322.19,201 323.09,194.85 324,200.14" fill="none" stroke="#b03a2e" stroke-width="1.3" stroke-dasharray="4 2"/><line x1="146" y1="60" x2="158" y2="60" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd20)"/><line x1="226" y1="60" x2="214" y2="60" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd20)"/><text x="222" y="52" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Operating range</text><line x1="150" y1="262" x2="168" y2="262" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="4 2"/><text x="173" y="264" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">No. 23</text><line x1="224" y1="262" x2="242" y2="262" stroke="#1f5f8b" stroke-width="1.6"/><text x="247" y="264" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">No. 38</text><text x="378" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) Interstory drift</text><rect x="378" y="32" width="250" height="74" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="378" y1="106" x2="628" y2="106" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="106" x2="378" y2="106" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="108.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-1</text><line x1="378" y1="69" x2="628" y2="69" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="69" x2="378" y2="69" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="71.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="378" y1="32" x2="628" y2="32" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="32" x2="378" y2="32" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="34.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="378" y1="106" x2="378" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="378" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="419.67" y1="106" x2="419.67" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="419.67" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="461.33" y1="106" x2="461.33" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="461.33" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="503" y1="106" x2="503" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="503" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="544.67" y1="106" x2="544.67" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="544.67" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="586.33" y1="106" x2="586.33" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="586.33" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="628" y1="106" x2="628" y2="109" stroke="#2a2a2a" stroke-width="0.7"/><text x="628" y="117" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><text x="503" y="129" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="348" y="69.0" transform="rotate(-90 348 69.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u (mm)</text><polyline points="378,69 379.39,69 380.78,69 382.17,69 383.56,69 384.94,69 386.33,69 387.72,69 389.11,69 390.5,69 391.89,69 393.28,69 394.67,69 396.06,69 397.44,69 398.83,69 400.22,69 401.61,37.85 403,36.73 404.39,75.15 405.78,96.22 407.17,72.35 408.56,42.26 409.94,51.55 411.33,87.11 412.72,98.84 414.11,72.6 415.5,47.89 416.89,58.65 418.28,85.74 419.67,87.69 421.06,61.3 422.44,44.19 423.83,59.25 425.22,83.19 426.61,82.34 428,60.82 429.39,52.05 430.78,69.27 432.17,87.68 433.56,81.74 434.94,61.32 436.33,55.58 437.72,70.65 439.11,82.55 440.5,73.35 441.89,56.42 443.28,55.75 444.67,71.33 446.06,80.63 447.44,71.75 448.83,59.46 450.22,62.4 451.61,76.24 453,81.07 454.39,70.55 455.78,60.09 457.17,63.79 458.56,74.67 459.94,76.07 461.33,65.97 462.72,59.1 464.11,65.04 465.5,74.95 466.89,75.12 468.28,66.6 469.67,62.64 471.06,69.06 472.44,76.35 473.83,74.09 475.22,65.76 476.61,63.08 478,68.94 479.39,74 480.78,70.75 482.17,64.13 483.56,63.77 484.94,70.04 486.33,74.03 487.72,70.66 489.11,65.58 490.5,66.39 491.89,71.73 493.28,73.71 494.67,69.54 496.06,65.19 497.44,66.49 498.83,70.92 500.22,71.77 501.61,67.94 503,65.18 504.39,67.5 505.78,71.54 507.17,71.76 508.56,68.34 509.94,66.54 511.33,68.9 512.72,71.79 514.11,70.95 515.5,67.6 516.89,66.42 518.28,68.73 519.67,70.9 521.06,69.79 522.44,67.2 523.83,67 525.22,69.49 526.61,71.16 528,69.86 529.39,67.73 530.78,67.9 532.17,69.96 533.56,70.79 534.94,69.16 536.33,67.38 537.72,67.85 539.11,69.67 540.5,70.13 541.89,68.69 543.28,67.57 544.67,68.45 546.06,70.08 547.44,70.2 548.83,68.82 550.22,68.01 551.61,68.87 553,70.02 554.39,69.73 555.78,68.4 557.17,67.9 558.56,68.83 559.94,69.75 561.33,69.38 562.72,68.37 564.11,68.25 565.5,69.22 566.89,69.9 568.28,69.39 569.67,68.51 571.06,68.51 572.44,69.31 573.83,69.66 575.22,69.04 576.61,68.33 578,68.51 579.39,69.25 580.78,69.48 582.17,68.94 583.56,68.48 584.94,68.8 586.33,69.44 587.72,69.5 589.11,68.94 590.5,68.59 591.89,68.9 593.28,69.36 594.67,69.27 596.06,68.75 597.44,68.55 598.83,68.92 600.22,69.31 601.61,69.19 603,68.78 604.39,68.72 605.78,69.09 607.17,69.37 608.56,69.17 609.94,68.8 611.33,68.78 612.72,69.09 614.11,69.25 615.5,69.01 616.89,68.73 618.28,68.8 619.67,69.1 621.06,69.21 622.44,69 623.83,68.81 625.22,68.92 626.61,69.18 628,69.2" fill="none" stroke="#1f5f8b" stroke-width="1.3" stroke-dasharray="4 2"/><polyline points="378,69 379.39,69 380.78,69 382.17,69 383.56,69 384.94,69 386.33,69 387.72,69 389.11,69 390.5,69 391.89,69 393.28,69 394.67,69 396.06,69 397.44,69 398.83,69 400.22,69 401.61,61.32 403,58.45 404.39,68.52 405.78,76 407.17,71.61 408.56,63.71 409.94,64.12 411.33,71.48 412.72,75.12 414.11,70.88 415.5,65.67 416.89,66.45 418.28,70.91 419.67,72.12 421.06,68.69 422.44,65.78 423.83,67.16 425.22,70.31 426.61,70.83 428,68.6 429.39,67.25 430.78,68.61 432.17,70.52 433.56,70.36 434.94,68.66 436.33,67.88 437.72,68.84 439.11,69.87 440.5,69.48 441.89,68.38 443.28,68.13 444.67,68.95 446.06,69.6 447.44,69.28 448.83,68.63 450.22,68.63 451.61,69.2 453,69.5 454.39,69.16 455.78,68.72 457.17,68.76 458.56,69.12 459.94,69.24 461.33,68.98 462.72,68.74 464.11,68.85 465.5,69.11 466.89,69.17 468.28,68.99 469.67,68.87 471.06,68.97 472.44,69.12 473.83,69.11 475.22,68.97 476.61,68.9 478,68.98 479.39,69.06 480.78,69.04 482.17,68.95 483.56,68.93 484.94,69 486.33,69.05 487.72,69.03 489.11,68.97 490.5,68.97 491.89,69.01 493.28,69.04 494.67,69.01 496.06,68.98 497.44,68.98 498.83,69.01 500.22,69.02 501.61,69 503,68.98 504.39,68.99 505.78,69.01 507.17,69.01 508.56,69 509.94,68.99 511.33,69 512.72,69.01 514.11,69.01 515.5,69 516.89,68.99 518.28,69 519.67,69 521.06,69 522.44,69 523.83,68.99 525.22,69 526.61,69 528,69 529.39,69 530.78,69 532.17,69 533.56,69 534.94,69 536.33,69 537.72,69 539.11,69 540.5,69 541.89,69 543.28,69 544.67,69 546.06,69 547.44,69 548.83,69 550.22,69 551.61,69 553,69 554.39,69 555.78,69 557.17,69 558.56,69 559.94,69 561.33,69 562.72,69 564.11,69 565.5,69 566.89,69 568.28,69 569.67,69 571.06,69 572.44,69 573.83,69 575.22,69 576.61,69 578,69 579.39,69 580.78,69 582.17,69 583.56,69 584.94,69 586.33,69 587.72,69 589.11,69 590.5,69 591.89,69 593.28,69 594.67,69 596.06,69 597.44,69 598.83,69 600.22,69 601.61,69 603,69 604.39,69 605.78,69 607.17,69 608.56,69 609.94,69 611.33,69 612.72,69 614.11,69 615.5,69 616.89,69 618.28,69 619.67,69 621.06,69 622.44,69 623.83,69 625.22,69 626.61,69 628,69" fill="none" stroke="#b03a2e" stroke-width="1.4"/><rect x="388.42" y="37" width="34" height="11" fill="#e8f4e0" stroke="#7aa86a" stroke-width="0.6"/><text x="405.42" y="45" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#1e5b28;">No. 23</text><rect x="378" y="148" width="250" height="74" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="378" y1="222" x2="628" y2="222" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="222" x2="378" y2="222" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="224.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-0.2</text><line x1="378" y1="185" x2="628" y2="185" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="185" x2="378" y2="185" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="187.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="378" y1="148" x2="628" y2="148" stroke="#dcdcdc" stroke-width="0.5"/><line x1="375" y1="148" x2="378" y2="148" stroke="#2a2a2a" stroke-width="0.7"/><text x="372" y="150.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="378" y1="222" x2="378" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="378" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="419.67" y1="222" x2="419.67" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="419.67" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="461.33" y1="222" x2="461.33" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="461.33" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="503" y1="222" x2="503" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="503" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="544.67" y1="222" x2="544.67" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="544.67" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="586.33" y1="222" x2="586.33" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="586.33" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="628" y1="222" x2="628" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><text x="628" y="233" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><text x="503" y="245" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Time (s)</text><text x="348" y="185.0" transform="rotate(-90 348 185.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u (mm)</text><polyline points="378,185 379.39,185 380.78,185 382.17,185 383.56,185 384.94,185 386.33,185 387.72,185 389.11,185 390.5,185 391.89,185 393.28,185 394.67,185 396.06,185 397.44,185 398.83,185 400.22,185 401.61,166.14 403,165.47 404.39,188.72 405.78,201.47 407.17,187.03 408.56,168.81 409.94,174.44 411.33,195.96 412.72,203.06 414.11,187.18 415.5,172.22 416.89,178.74 418.28,195.13 419.67,196.31 421.06,180.34 422.44,169.98 423.83,179.1 425.22,193.59 426.61,193.08 428,180.05 429.39,174.74 430.78,185.16 432.17,196.31 433.56,192.71 434.94,180.35 436.33,176.88 437.72,186 439.11,193.2 440.5,187.63 441.89,177.38 443.28,176.98 444.67,186.41 446.06,192.04 447.44,186.66 448.83,179.23 450.22,181.01 451.61,189.38 453,192.3 454.39,185.94 455.78,179.61 457.17,181.84 458.56,188.43 459.94,189.28 461.33,183.17 462.72,179.01 464.11,182.61 465.5,188.6 466.89,188.71 468.28,183.55 469.67,181.15 471.06,185.04 472.44,189.45 473.83,188.08 475.22,183.04 476.61,181.42 478,184.97 479.39,188.03 480.78,186.06 482.17,182.05 483.56,181.83 484.94,185.63 486.33,188.04 487.72,186.01 489.11,182.93 490.5,183.42 491.89,186.65 493.28,187.85 494.67,185.32 496.06,182.69 497.44,183.48 498.83,186.16 500.22,186.67 501.61,184.36 503,182.69 504.39,184.09 505.78,186.54 507.17,186.67 508.56,184.6 509.94,183.51 511.33,184.94 512.72,186.69 514.11,186.18 515.5,184.15 516.89,183.44 518.28,184.84 519.67,186.15 521.06,185.48 522.44,183.91 523.83,183.79 525.22,185.3 526.61,186.3 528,185.52 529.39,184.23 530.78,184.33 532.17,185.58 533.56,186.08 534.94,185.09 536.33,184.02 537.72,184.31 539.11,185.41 540.5,185.69 541.89,184.81 543.28,184.14 544.67,184.67 546.06,185.65 547.44,185.73 548.83,184.89 550.22,184.4 551.61,184.92 553,185.62 554.39,185.44 555.78,184.64 557.17,184.33 558.56,184.89 559.94,185.46 561.33,185.23 562.72,184.62 564.11,184.55 565.5,185.13 566.89,185.55 568.28,185.24 569.67,184.7 571.06,184.7 572.44,185.19 573.83,185.4 575.22,185.02 576.61,184.59 578,184.7 579.39,185.15 580.78,185.29 582.17,184.96 583.56,184.68 584.94,184.88 586.33,185.27 587.72,185.31 589.11,184.97 590.5,184.75 591.89,184.94 593.28,185.22 594.67,185.16 596.06,184.85 597.44,184.73 598.83,184.95 600.22,185.19 601.61,185.11 603,184.87 604.39,184.83 605.78,185.06 607.17,185.22 608.56,185.1 609.94,184.88 611.33,184.87 612.72,185.05 614.11,185.15 615.5,185.01 616.89,184.84 618.28,184.88 619.67,185.06 621.06,185.13 622.44,185 623.83,184.88 625.22,184.95 626.61,185.11 628,185.12" fill="none" stroke="#1f5f8b" stroke-width="1.3" stroke-dasharray="4 2"/><polyline points="378,185 379.39,185 380.78,185 382.17,185 383.56,185 384.94,185 386.33,185 387.72,185 389.11,185 390.5,185 391.89,185 393.28,185 394.67,185 396.06,185 397.44,185 398.83,185 400.22,185 401.61,179.24 403,177.08 404.39,184.64 405.78,190.25 407.17,186.96 408.56,181.03 409.94,181.34 411.33,186.86 412.72,189.59 414.11,186.41 415.5,182.5 416.89,183.09 418.28,186.43 419.67,187.34 421.06,184.77 422.44,182.59 423.83,183.62 425.22,185.99 426.61,186.37 428,184.7 429.39,183.69 430.78,184.71 432.17,186.14 433.56,186.02 434.94,184.74 436.33,184.16 437.72,184.88 439.11,185.65 440.5,185.36 441.89,184.53 443.28,184.35 444.67,184.96 446.06,185.45 447.44,185.21 448.83,184.72 450.22,184.72 451.61,185.15 453,185.37 454.39,185.12 455.78,184.79 457.17,184.82 458.56,185.09 459.94,185.18 461.33,184.98 462.72,184.81 464.11,184.89 465.5,185.08 466.89,185.12 468.28,184.99 469.67,184.9 471.06,184.98 472.44,185.09 473.83,185.08 475.22,184.98 476.61,184.93 478,184.98 479.39,185.05 480.78,185.03 482.17,184.96 483.56,184.95 484.94,185 486.33,185.04 487.72,185.02 489.11,184.98 490.5,184.98 491.89,185.01 493.28,185.03 494.67,185.01 496.06,184.98 497.44,184.98 498.83,185.01 500.22,185.01 501.61,185 503,184.99 504.39,184.99 505.78,185.01 507.17,185.01 508.56,185 509.94,184.99 511.33,185 512.72,185.01 514.11,185.01 515.5,185 516.89,184.99 518.28,185 519.67,185 521.06,185 522.44,185 523.83,185 525.22,185 526.61,185 528,185 529.39,185 530.78,185 532.17,185 533.56,185 534.94,185 536.33,185 537.72,185 539.11,185 540.5,185 541.89,185 543.28,185 544.67,185 546.06,185 547.44,185 548.83,185 550.22,185 551.61,185 553,185 554.39,185 555.78,185 557.17,185 558.56,185 559.94,185 561.33,185 562.72,185 564.11,185 565.5,185 566.89,185 568.28,185 569.67,185 571.06,185 572.44,185 573.83,185 575.22,185 576.61,185 578,185 579.39,185 580.78,185 582.17,185 583.56,185 584.94,185 586.33,185 587.72,185 589.11,185 590.5,185 591.89,185 593.28,185 594.67,185 596.06,185 597.44,185 598.83,185 600.22,185 601.61,185 603,185 604.39,185 605.78,185 607.17,185 608.56,185 609.94,185 611.33,185 612.72,185 614.11,185 615.5,185 616.89,185 618.28,185 619.67,185 621.06,185 622.44,185 623.83,185 625.22,185 626.61,185 628,185" fill="none" stroke="#b03a2e" stroke-width="1.4"/><rect x="388.42" y="153" width="34" height="11" fill="#e8f4e0" stroke="#7aa86a" stroke-width="0.6"/><text x="405.42" y="161" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#1e5b28;">No. 38</text><line x1="420" y1="140" x2="438" y2="140" stroke="#b03a2e" stroke-width="1.6"/><text x="443" y="142" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">With CBDs</text><line x1="510" y1="140" x2="528" y2="140" stroke="#1f5f8b" stroke-width="1.6" stroke-dasharray="4 2"/><text x="533" y="142" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Without CBDs</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.20   ·   Figure 8.20</text></svg><figcaption class="figcap">Figure 8.20 · Fourier spectra of excitations 23 and 38 and drift reduction</figcaption></figure><p>Overall, the control effect of the CBDs illustrates a certain discreteness. Although the CBDs are less useful outside of their resonant conditions, the structural response is small in this situation. Notably, the basic vibration frequency of a conventional coal-fired power plant structure is often located in a region with a larger Fourier amplitude. Because the CBDs provide efficient vibration control, this basic vibration behaviour suggests that they can be successfully used in coal-fired power plant structures to ensure seismic stability.</p><h3>Influence of Structural Period Change on Reduction Rates</h3><p>Under the combined influence of construction, lifecycle, and environmental factors associated with coal-fired power plant structures, the dynamic characteristics of the existing structure will differ from those of the originally designed structure. Furthermore, when the structure is subjected to a strong earthquake, it will experience damage and a subsequent decrease in stiffness. This will lead to a deviation between the real structural response cycle and the designed structural response cycle, which will, in turn, influence the vibration control effect of the CBDs. To determine the influence of the structural period change on the reduction rate provided by the CBDs, the vibration reduction effect on structures with different periods, designed using initially optimized parameters, was analyzed. The structural period change was simulated by changing the elastic modulus parameters of the material in the model. Figures 21(a) and 21(b) show the displacement and acceleration reduction rates, respectively, of structures with different periods. It can be seen that when the ratio of the current structure period (T) to the design structure period (T1) is within the range of 0.85–1.4, the reduction effect is relatively stable, the displacement RMS reduction rate is maintained above 16%, and the displacement peak reduction rate is above 9%. When the structure period (T) exceeds 1.4T1, the control effect of the structure enters a period of significant decline, but the displacement RMS and the peak reduction rates are still maintained. Notably, the structural period change has little influence on the acceleration reduction rate. Overall, when the structure period deviates from the initial design period, or the structure is subjected to earthquakes of rare intensity, the presence of CBDs on a structure can continue to work to maintain a certain degree of seismic stability.</p><figure class="figure" id="fig-21"><svg viewBox="0 0 680 300" role="img" aria-label="Reduction rates versus structural frequency"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="64" y="20" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(a) Displacement</text><rect x="64" y="28" width="560" height="94" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="122" x2="624" y2="122" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="122" x2="64" y2="122" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="124.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="64" y1="112.6" x2="624" y2="112.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="112.6" x2="64" y2="112.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="114.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="64" y1="103.2" x2="624" y2="103.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="103.2" x2="64" y2="103.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="105.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="64" y1="93.8" x2="624" y2="93.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="93.8" x2="64" y2="93.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="96.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><line x1="64" y1="84.4" x2="624" y2="84.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="84.4" x2="64" y2="84.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="86.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">8</text><line x1="64" y1="75" x2="624" y2="75" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="75" x2="64" y2="75" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="77.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="64" y1="65.6" x2="624" y2="65.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="65.6" x2="64" y2="65.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="67.9" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">12</text><line x1="64" y1="56.2" x2="624" y2="56.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="56.2" x2="64" y2="56.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="58.5" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">14</text><line x1="64" y1="46.8" x2="624" y2="46.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="46.8" x2="64" y2="46.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="49.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">16</text><line x1="64" y1="37.4" x2="624" y2="37.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="37.4" x2="64" y2="37.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="39.7" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">18</text><line x1="64" y1="28" x2="624" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="28" x2="64" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="30.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="64" y1="122" x2="64" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="144" y1="122" x2="144" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="144" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="224" y1="122" x2="224" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="224" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.2</text><line x1="304" y1="122" x2="304" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="304" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.4</text><line x1="384" y1="122" x2="384" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="384" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.6</text><line x1="464" y1="122" x2="464" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="464" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.8</text><line x1="544" y1="122" x2="544" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="544" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="624" y1="122" x2="624" y2="125" stroke="#2a2a2a" stroke-width="0.7"/><text x="624" y="133" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2.2</text><text x="344" y="145" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Structure frequency (T/T1)</text><text x="34.0" y="75.0" transform="rotate(-90 34.0 75.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><line x1="84" y1="28" x2="84" y2="122" stroke="#888" stroke-width="0.7" stroke-dasharray="3 2"/><line x1="304" y1="28" x2="304" y2="122" stroke="#888" stroke-width="0.7" stroke-dasharray="3 2"/><polyline points="84,51.5 104,44.45 144,40.22 184,39.28 224,39.75 264,41.16 304,44.45 384,48.68 464,55.26 544,61.84 624,69.36" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><circle cx="84" cy="51.5" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="104" cy="44.45" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="144" cy="40.22" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="184" cy="39.28" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="224" cy="39.75" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="264" cy="41.16" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="304" cy="44.45" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="384" cy="48.68" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="464" cy="55.26" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="544" cy="61.84" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="624" cy="69.36" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="84,79.7 104,76.41 144,78.29 184,76.88 224,76.88 264,78.29 304,77.82 384,81.58 464,86.28 544,90.04 624,94.27" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="84" cy="79.7" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="104" cy="76.41" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="144" cy="78.29" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="184" cy="76.88" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="224" cy="76.88" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="264" cy="78.29" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="304" cy="77.82" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="384" cy="81.58" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="464" cy="86.28" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="544" cy="90.04" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="624" cy="94.27" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="88" y="70.3" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← 0.85T₁</text><text x="308" y="70.3" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← 1.4T₁</text><text x="232" y="40.45" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← RMS</text><text x="232" y="73.82" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← Peak</text><text x="64" y="158" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">(b) Acceleration</text><rect x="64" y="166" width="560" height="90" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="256" x2="624" y2="256" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="256" x2="64" y2="256" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="258.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-10</text><line x1="64" y1="247" x2="624" y2="247" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="247" x2="64" y2="247" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="249.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-8</text><line x1="64" y1="238" x2="624" y2="238" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="238" x2="64" y2="238" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="240.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-6</text><line x1="64" y1="229" x2="624" y2="229" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="229" x2="64" y2="229" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="231.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-4</text><line x1="64" y1="220" x2="624" y2="220" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="220" x2="64" y2="220" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="222.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="64" y1="211" x2="624" y2="211" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="211" x2="64" y2="211" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="213.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="64" y1="202" x2="624" y2="202" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="202" x2="64" y2="202" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="204.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="64" y1="193" x2="624" y2="193" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="193" x2="64" y2="193" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="195.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="64" y1="184" x2="624" y2="184" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="184" x2="64" y2="184" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="186.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">6</text><line x1="64" y1="175" x2="624" y2="175" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="175" x2="64" y2="175" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="177.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">8</text><line x1="64" y1="166" x2="624" y2="166" stroke="#dcdcdc" stroke-width="0.5"/><line x1="61" y1="166" x2="64" y2="166" stroke="#2a2a2a" stroke-width="0.7"/><text x="58" y="168.3" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="64" y1="256" x2="64" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="144" y1="256" x2="144" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="144" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="224" y1="256" x2="224" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="224" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.2</text><line x1="304" y1="256" x2="304" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="304" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.4</text><line x1="384" y1="256" x2="384" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="384" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.6</text><line x1="464" y1="256" x2="464" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="464" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1.8</text><line x1="544" y1="256" x2="544" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="544" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="624" y1="256" x2="624" y2="259" stroke="#2a2a2a" stroke-width="0.7"/><text x="624" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2.2</text><text x="344" y="279" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Structure frequency (T/T1)</text><text x="34.0" y="211.0" transform="rotate(-90 34.0 211.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">Rate (%)</text><line x1="84" y1="166" x2="84" y2="256" stroke="#888" stroke-width="0.7" stroke-dasharray="3 2"/><line x1="304" y1="166" x2="304" y2="256" stroke="#888" stroke-width="0.7" stroke-dasharray="3 2"/><polyline points="84,213.25 104,206.5 144,202 184,202.45 224,204.7 264,205.15 304,203.8 344,202 384,201.55 464,204.7 544,209.2 624,214.6" fill="none" stroke="#1f5f8b" stroke-width="1.5"/><circle cx="84" cy="213.25" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="104" cy="206.5" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="144" cy="202" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="184" cy="202.45" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="224" cy="204.7" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="264" cy="205.15" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="304" cy="203.8" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="344" cy="202" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="384" cy="201.55" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="464" cy="204.7" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="544" cy="209.2" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><circle cx="624" cy="214.6" r="2.4" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0.5"/><polyline points="84,235.75 104,224.5 144,219.55 184,217.75 224,217.75 264,220.9 304,223.6 344,222.7 384,216.4 464,214.6 544,218.2 624,224.5" fill="none" stroke="#b03a2e" stroke-width="1.5"/><circle cx="84" cy="235.75" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="104" cy="224.5" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="144" cy="219.55" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="184" cy="217.75" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="224" cy="217.75" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="264" cy="220.9" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="304" cy="223.6" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="344" cy="222.7" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="384" cy="216.4" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="464" cy="214.6" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="544" cy="218.2" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><circle cx="624" cy="224.5" r="2.4" fill="#b03a2e" stroke="#b03a2e" stroke-width="0.5"/><text x="88" y="192.1" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← 0.85T₁</text><text x="308" y="192.1" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← 1.4T₁</text><text x="232" y="199.8" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← RMS</text><text x="232" y="219.6" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">← Peak</text><text x="340" y="295" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.21   ·   Figure 8.21</text></svg><figcaption class="figcap">Figure 8.21 · Reduction rates versus structural frequency</figcaption></figure><h2>CONCLUSION</h2><p>Coal-fired power plants will continue occupy a significant place in the electricity generation market for the foreseeable future. However, many critical domestic and foreign coal-fired power plants are prone to earthquakes. Considering the unique complexity of these plant structures, it is important to ensure their seismic safety. To this end, massive coal buckets can be designed to act as coal bucket dampers, turning the disadvantage of high mass into an advantage in damping seismic vibrations. In this paper, an optimized method for designing CBD parameters is established based on MTMD damping theory, and their vibration reduction effects and contributions to the seismic stability of a coal-fired power plant structure are studied using both shaking table tests and finite element numerical simulations. The main conclusions are as follows:</p><ol><li>The parameter optimization design of CBDs for coal-fired power plant structures can be conducted according to MTMD theory. The CBDs with optimized parameters exhibit good vibration control effects on the displacement response of a coal-fired power plant structure. At the same time, the acceleration control effect on the story containing the CBDs and the floors above shows good results, while that of the lower stories is poor. Overall, the seismic performance of the CBD-equipped structure evaluated in this research advances the potential engineering applications of this technology, and the CBD scheme adopted in this study provides a good reference for practical engineering design.</li><li>The seismic response of a CBD-equipped structure under different seismic waves shows a certain discreteness. Under resonant conditions, that is, when the structural response is intense, the CBDs operate efficiently to provide vibration control. However, CBDs are less useful outside the resonant conditions, though the structural response is small in this situation. As a whole, the application of CBDs to improve the seismic performance of a power plant structure has a certain universal quality, regardless of the specific design of the plant.</li><li>When the structural period deviates from the design period, whether because of structural changes, environmental factors, or damage from strong earthquakes, the CBD-equipped structure can maintain a certain damping effect compared to a more traditional structure, demonstrating that a CBD-equipped coal-fired power plant structure can maintain robust damping behavior even when the structural period changes.</li></ol><p>When applying the optimization method detailed in this article, the seismic response of coal-fired power plants equipped with CBDs is obviously improved. The control response of the structure under different seismic waves exhibits a certain discreteness. On one hand, this is because of the characteristics of TMD vibration control. On the other hand, this is due to the choice to ignore the control of high-order vibration modes. Considering these aspects, future research will involve achieving an improved damping effect using the multimode control of the CBD-equipped structure.</p><h2>ACKNOWLEDGMENTS</h2><p>This research was supported by Grant no. 51478023 from the National Natural Science Foundation of China.</p><h2>REFERENCES</h2><ol class="ref-list"><li>B. J. Tang, R. Li, X. Y. Li, and H. Chen, “An optimal production planning model of coal-fired power industry in China: considering the process of closing down inefficient units and developing CCS technologies,” Applied Energy, vol. 206, pp. 519–530, 2017.</li><li>Z. Shu, S. Li, J. Zhang, and M. He, “Optimum seismic design of a power plant building with pendulum tuned mass damper system by its heavy suspended buckets,” Engineering Structures, vol. 136, pp. 114–132, 2017.</li><li>J. T. P. Yao, “Concept of structural control,” Journal of the Structural Division, vol. 98, no. 7, pp. 1567–1574, 1972.</li><li>T. Wu, G. Bai, and B. Liu, “Experimental study on seismic behavior of RC frame-bent structure of a large-scale power plant,” Journal of Building Structures, vol. 28, no. 3, pp. 46–52, 2007, in Chinese.</li><li>J. Den Hartog, Mechanical Vibrations, McGraw-Hill, New York, NY, USA, 1956.</li><li>G. B. Warburton, “Optimum absorber parameters for various combinations of response and excitation parameters,” Earthquake Engineering and Structural Dynamics, vol. 10, no. 3, pp. 381–401, 1982.</li><li>H. C. Tsai and G. C. Lin, “Explicit formulae for optimum absorber parameters for force-excited and viscously damped systems,” Journal of Sound and Vibration, vol. 176, no. 5, pp. 585–596, 1994.</li><li>M. Gutierrez Soto and H. Adeli, “Tuned mass dampers,” Archives of Computational Methods in Engineering, vol. 20, no. 4, pp. 419–431, 2013.</li><li>C. C. Chang, “Mass dampers and their optimal designs for building vibration control,” Engineering Structures, vol. 21, no. 5, pp. 454–463, 1999.</li><li>D. Wang, T. K. T. Tse, Y. Zhou, and Q. Li, “Structural performance and cost analysis of wind-induced vibration control schemes for a real super-tall building,” Structure and Infrastructure Engineering, vol. 11, no. 8, pp. 990–1011, 2015.</li><li>N. Longarini and M. Zucca, “A chimney’s seismic assessment by a tuned mass damper,” Engineering Structures, vol. 79, pp. 290–296, 2014.</li><li>N. Hoang, Y. Fujino, and P. Warnitchai, “Optimal tuned mass damper for seismic applications and practical design formulas,” Engineering Structures, vol. 30, no. 3, pp. 707–715, 2008.</li><li>K. Xu and T. Igusa, “Dynamic characteristics of multiple substructures with closely spaced frequencies,” Earthquake Engineering and Structural Dynamics, vol. 21, no. 12, pp. 1059–1070, 1992.</li><li>H. Yamaguchi and N. Harnpornchai, “Fundamental characteristics of multiple tuned mass dampers for suppressing harmonically forced oscillations,” Earthquake Engineering and Structural Dynamics, vol. 22, no. 1, pp. 51–62, 1993.</li><li>T. Igusa and K. Xu, “Vibration control using multiple tuned mass dampers,” Journal of Sound and Vibration, vol. 175, no. 4, pp. 491–503, 1994.</li><li>R. S. Jangid and T. Datta, “Performance of multiple tuned mass dampers for torsionally coupled system,” Earthquake Engineering and Structural Dynamics, vol. 26, no. 3, pp. 307–317, 1997.</li><li>A. S. Joshi and R. S. Jangid, “Optimum parameters of multiple tuned mass dampers for base-excited damped systems,” Journal of Sound and Vibration, vol. 202, no. 5, pp. 657–667, 1997.</li><li>R. Rana and T. T. Soong, “Parametric study and simplified design of tuned mass dampers,” Engineering Structures, vol. 20, no. 3, pp. 193–204, 1998.</li><li>C. Li, “Performance of multiple tuned mass dampers for attenuating undesirable oscillations of structures under the ground acceleration,” Earthquake Engineering and Structural Dynamics, vol. 29, no. 9, pp. 1405–1421, 2000.</li><li>C. Li, “Optimum multiple tuned mass dampers for structures under the ground acceleration based on DDMF and ADMF,” Earthquake Engineering and Structural Dynamics, vol. 31, no. 4, pp. 897–919, 2002.</li><li>W. Tu and Y Zou, “Analysis of multistory structures with MTMD in frequency domain,” Engineering Mechanics, vol. 20, no. 3, pp. 78–88, 2003.</li><li>C. Li and Y. Liu, “Optimum multiple tuned mass dampers for structures under the ground acceleration based on the uniform distribution of system parameters,” Earthquake Engineering and Structural Dynamics, vol. 32, no. 5, pp. 671–690, 2003.</li><li>C. C. Lin, J. F. Wang, C. H. Lien, H. W. Chiang, and C. S. Lin, “Optimum design and experimental study of multiple tuned mass dampers with limited stroke,” Earthquake Engineering and Structural Dynamics, vol. 39, no. 14, pp. 1631–1651, 2010.</li><li>C. C. Lin and J. F. Wang, “Optimal design and practical considerations of tuned mass dampers for structural control,” in Design Optimization of Active and Passive Structural Control Systems, Chapter 6, pp. 126–149, IGI global, Hershey, PA, USA, 2013.</li><li>C. Lin, G. Lin, and C. Chiu, “Robust design strategy for multiple tuned mass dampers with consideration of frequency bandwidth,” International Journal of Structural Stability &amp; Dynamics, vol. 17, no. 01, pp. 151–177, 2017.</li><li>Z. Shu, S. Li, X. Sun, and M. He, “Performance-based seismic design of a pendulum tuned mass damper system,” Journal of Earthquake Engineering, 2017, In press.</li><li>S. He, L. Peng, N. Lin et al., “Research on bearing type coal scuttle of main power building in large thermal power plant in highly seismic region,” Engineering Journal of Wuhan University, vol. 46, pp. 85–89, 2013, in Chinese.</li><li>G. Chen and J. Wu, “Optimal placement of multiple tune mass dampers for seismic structures,” Journal of Structural Engineering, vol. 127, no. 9, pp. 1054–1062, 2001.</li><li>Y. Arfiadi and M. Hadi, “Optimum placement and properties of tuned mass dampers using hybrid genetic algorithms,” International Journal of Optimization in Civil Engineering, vol. 1, no. 1, pp. 167–187, 2011.</li><li>R. Frans and Y. Arfiadi, “Designing optimum locations and properties of MTMD systems,” Procedia Engineering, vol. 125, pp. 892–898, 2015.</li><li>T. Nagase and T. Hisatoku, “Tuned-pendulum mass damper installed in crystal tower,” The Structural Design of Tall and Special Buildings, vol. 1, no. 1, pp. 35–56, 1992.</li><li>J. Connor and S. Laflamme, Structural Motion Engineering, Springer International Publishing, New York, NY, USA, 2014.</li><li>M. H. Chey and J. U. Kim, “Parametric control of structural responses using an optimal passive tuned mass damper under stationary Gaussian white noise excitations,” Frontiers of Structural Civil Engineering, vol. 6, no. 3, pp. 267–280, 2012.</li><li>R. Soto-Brito and S. E. Ruiz, “Influence of ground motion intensity on the effectiveness of tuned mass dampers,” Earthquake Engineering and Structural Dynamics, vol. 28, no. 11, pp. 1255–1271, 1999.</li><li>GB 50011-2010, Code for Seismic Design of Buildings, Ministry of Construction, General Administration of Quality Supervision, Inspection and Quarantine, Beijing, China, 2010.</li><li>C. C. Lin, J. F. Wang, and J. M. Ueng, “Vibration control identification of seismically excited m.d.o.f. structure-PTMD systems,” Journal of Sound and Vibration, vol. 240, no. 1, pp. 87–115, 2001.</li><li>CSI, CSI Analysis Reference Manual for SAP2000, ETABS, SAFE and CSiBridge, Computers and Structures, Inc., Berkeley, CA, USA, 2015.</li><li>ATC 63, Quantification of Building Seismic Performance Factors (Report ATC-63), Applied Technology Council, Redwood City, CA, USA, 2010.</li></ol><h3>About the source</h3><p>Chapter 8 occupies PDF pp. 169-214, corresponding to printed pp. 153-198; PAGES_SRC = 46 counts this whole source span. The printed chapter has 21 figures, 3 tables, 38 references and many equations numbered as in the source.</p><div class="note"><b>Source quirks.</b> Figures and tables are images in the PDF; the text layer keeps only scattered labels and often misplaces mathematical symbols. All figures were redrawn as simplified vectors after checking the printed pages, and table values and equation coefficients were re-read from page renders. OCR artifacts and source typos are retained in the English text; the Vietnamese uses the intended meaning. Equation numbers follow the printed sequence (1), (2), … rather than 8.n.</div><p><i>This is an unofficial translation for study purposes. Original work © 2019 Bibliotex; the individual chapters are released under Creative Commons.</i></p><div class="chapter-nav"><a href="/books/read/handbook-power-plant-instrumentation-control/ch07-spatial-aspects-of-environmental-impact-of-power-plants/"><span class="k">← Chapter 7</span>Spatial Aspects of Environmental Impact of Power Plants</a><a href="/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">All chapters →</span>Handbook on Power Plant Instrumentation and Control</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 2019 Bibliotex; individual chapters © their authors, Creative Commons.</p></footer></body></html>