<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Models for the Reliability Analysis of Digital Instrumentation and Control Systems for Nuclear Power Plants · Handbook on Power Plant Instrumentation and Control</title><meta name="description" content="Chapter 10 of Handbook on Power Plant Instrumentation and Control — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch10-models-for-the-reliability-analysis-of-digital-instrumentation-and-control-systems/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/handbook-power-plant-instrumentation-control/">Handbook on Power Plant Instrumentation and Control</a> · Chapter 10</div><h1>Models for the Reliability Analysis of Digital Instrumentation and Control Systems for Nuclear Power Plants</h1><p class="byline">Jonathan M. O. Pinto · Ian B. Gomes · Pedro L. C. Saldanha · Eustério B. Furieri · Paulo F. F. e Melo · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chapter 10 · 25 source pages · 5 figures · companion notes</div></div><div class="prose"><b>Key terms.</b> reliability · probabilistic safety assessment (PSA) · digital instrumentation and control (I&amp;C) · Dynamic Flowgraph Methodology (DFM) · Markov/CCMT · Cell-to-Cell Mapping Technique · process node (PN) · condition node (CN) · transfer box (TB) · transition box (TT) · decision table · prime implicant · top event · FMEA · CVSS · state-cell partitioning · Main CPU and Backup CPU · common cause failure (CCF) · software CCF (SCCF) · defence-in-depth · diversity · SAPHIRE · DYAMONDA · feedwater valve · steam-generator water level<p class="lead">This chapter compares two approaches to reliability analysis of digital instrumentation and control systems in nuclear power plants: DFM and Markov/CCMT, through case studies of a pressurizer and of steam-generator water-level control.</p><div class="note"><b>Source note.</b> The authors are affiliated with the National Commission of Nuclear Energy, Rio de Janeiro, RJ, Brazil, and the Graduate Program of Nuclear Engineering, COPPE, Federal University of Rio de Janeiro, Rio de Janeiro, RJ, Brazil.</div><h2>ABSTRACT</h2><p>The objective of this chapter is to discuss two approaches for reliability analysis of digital instrumentation and control systems in nuclear power plants taking into account the regulatory side. Dynamic Flowgraph Methodology (DFM) and Markov/Cell-to-Cell Mapping Technique (CCMT) are discussed and case studies developed are presented. These case studies involve simplified control systems for a steam generator and a pressurizer of a Pressurized Water Reactor (PWR) plant for the purpose of evaluating each method. Advantages and limitations of each approach are addressed. For the DFM approach, three concerns in the literature are addressed: modeling of the system itself, incorporation of the methodology results into existing Probabilistic Safety Assessments (PSA), and identification of software failures. The Markov/CCMT, which has been used in dynamic probabilistic safety assessments, is approached by means of a simplified digitally controlled water volume control system. The Markov/CCMT methodology results in detailed data of the system reliability behavior in relation to time. However, it demands a higher computational effort than usual as the complexity (i.e., number of components and failure states) of the system increases. As a regulatory research conclusion, the methodologies presented can be used on PSA risk informed assessment, contributing to the regulatory side.</p><p><b>Keywords:</b> DFM, MARKOV/CCMT, digital I&amp;C systems, reliability</p><h2>INTRODUCTION</h2><h3>The role of I&amp;C systems in nuclear power plants</h3><p>Instrumentation and Control Systems (I&amp;C) are an essential element in the normal, abnormal, and emergency operation of nuclear power plants [1]. These systems measure thousands of variables and activate several devices to control and protect the plant [2].</p><p>The I&amp;C are designed to keep the process variables within plant design limits. I&amp;C ensure plants' safety and efficient production by reacting appropriately to failures and abnormal events [2, 3].</p><h3>Digital systems: benefits and the software-reliability problem</h3><p>Given the increasing incorporation of digital systems in nuclear power plants, due to their numerous advantages over analog systems, a specific approach to reliability and risk analysis has been required [4]. These systems reflect many interactions between their components (process variables, hardware, software, and human actions). Besides, physical system components have a well-defined reliability approach. The same is not true in terms of software component [5, 6].</p><p>On digital systems, software promotes flexibility, cost reduction, and reliability through its high capacity of modification without the need of replacements. If one can complete debugs software, it will continue working indefinitely, and therefore, there is no possibility of aging [5]. However, there is no perfect software. Its development process presumes human failures besides documentation and cognitive errors. Therefore, a reliability approach that models the behavior of these elements is necessary.</p><h3>Licensing and regulatory preparedness</h3><p>The construction of new reactors and the I&amp;C modernization in the operating ones are demanding licensing and safety evaluation activities by the regulatory bodies, particularly, regulatory preparedness concerning computer-based I&amp;C systems licensing.</p><h3>Defence-in-depth and diversity</h3><p>The safety of nuclear power reactors is centered on deterministic concepts like defense-in-depth and diversity to minimize risks from internal or external events, which may lead to common cause failures of passive and active systems. Risk studies and lessons learned of operating reactors have contributed to improve the reliability of the new digital I&amp;C design, but the benefits of digital technology could be impaired by the growing complexity of the components and I&amp;C architecture due to difficulties during the regulatory review [7].</p><p>The combination of deterministic and probabilistic approaches, system architecture designed with Defense-in-Depth and diversity (D-in-D concept), the use of the best-estimate methodology for beyond design base events, like Software Common Cause Failure (SCCF), have been accepted to demonstrate the adequacy of digital I&amp;C architectures and their functionality to meet the acceptance criteria.</p><h3>Risk-informed acceptance and operational-experience caveats</h3><p>In this context, the quantification of probabilistic risk analysis to demonstrate the quality and reliability attributes has been arisen many different interpretations from the industries and regulators, even considering the very low probability of the combination of some design-based accidents [like Large Break Loss of Coolant Accident (LBLOCA), in conjunction with Software Common Cause Failure].</p><p>To some extent, difficulties of regulatory decision making have been arisen because of different positions and interpretations from industry and regulators in explaining and applying some numbers of failure rate probabilities on digital instrumentation technologies.</p><p>The use of operational experience in case of safety qualification of digital instrumentation should be processed with relative care because of different approaches in processing operational experience data and the lack of sufficient statistical data related to safety instrumentation.</p><p>The application of traditional safety concepts and design philosophy of nuclear reactors, in the case of the new digital I&amp;C systems, have been shown different interpretations and evaluations for the reliability and qualification of functions, and components of digital I&amp;C systems and architectures.</p><h3>National regulatory frameworks and quantitative software reliability analysis</h3><p>Each country has its own legislation and a particular licensing process to implement the review and assessment of safety analyses. As the safety functions could be impaired by the failure of digital I&amp;C systems redundancies (through potential software Common Cause Failure [CCF]), the currently approach know as Quantitative Software Reliability Analysis (QSRA) have been shown difficulties for regulatory decision making. The application of the D-in-D concept conservative approach (with diversity of both software and hardware) from the Nuclear Regulatory Commission (NRC) [7] has been strengthened by some regulators of countries involved with new reactor licensing (i.e., European Pressurizer Reactors, EPR design).</p><p>The industries claim that the reliability figures of new digital I&amp;C systems have been shown equal or better failure rates than hardware and human failures. More information on recent regulatory positions and studies of quantitative software reliability analysis can be found in reference [7]. There are examples of international regulatory research to improve the bases and tools on using quantitative risk analysis for regulatory review of digital I&amp;C technologies with more complex architecture, which include digital displays and human-factor analysis of highly integrated digital control rooms.</p><h3>Chapter organisation</h3><p>There are dynamic interactions present in the systems that are not treated by the traditional approaches (fault trees methodology). In addition, there are existing requirements in reliability and safety analysis (e.g., the availability of relevant information to users (as cut sets and failure probabilities) and the possibility of incorporating the results into Probabilistic Safety Assessment (PSA)) that must be met in conjunction with the dynamic interactions [4, 5, 8].</p><p>Appropriate methods for assessing safety and reliability are the key to establishing the acceptability of digital I&amp;C systems in safety and control systems of nuclear power plants (hardware and software). Reliability models suitable for digital I&amp;C systems are in development process or in validation process.</p><p>Reference [8] presents the desirable characteristics that a PSA methodology for a digital system must have in order to be applied satisfactorily. Among the methodologies that best fulfil these requirements are the Dynamic Flowgraph Methodology (DFM) and the Markov/CCMT (Cell-to-Cell Mapping Technique) approach.</p><p>The objective of this chapter is to present two different approaches to the reliability analysis of digital instrumentation and control systems, applying the methodologies cited above to different case studies [5, 9–11]. These approaches are then analysed in terms of their acceptability in the regulatory context.</p><p>This chapter is organized as follows: the discussion of the Dynamic Flowgraph Methodology and of Markov/CCMT (Cell-to-Cell Mapping Technique) is presented in the following two sections. Conclusions are presented in the last section.</p><h2>DYNAMIC FLOWGRAPH METHODOLOGY</h2><p>DFM discretizes the most relevant variables of the analysed system into states that reflect their behaviour, sets the logic that connects them through decision tables, and finally performs a system analysis aimed, for example, at the root causes (prime implicants) of a given top event of a fault tree.</p><p>The experience accumulated and reported in the literature indicates DFM [4, 8] as the methodology that best meets the requirements mentioned in the previous section for digital systems.</p><p>DFM describes interactions among the control system and other subsystems, as well as process variables. It models a system as a whole. There are examples of applications concerning failures of control systems in nuclear power plants and failures in spatial digital control systems (including descriptions of dependencies) [11–14].</p><p>A network is constructed on the basis of the causality and temporal relationships between the system elements. These elements are Process Nodes (PN), Condition Nodes (CN), Condition Edges (CO), Causality Edges (CE), Transfer Boxes (TB) and Transition Boxes (TT). More information can be found in references [5, 8, 9, 11, 12, 15].</p><p>The main elements of the physical system and of the control system are the PN of the model. The discrete behaviour of these elements is represented by CN [5]. TB and TT reflect the time and causality relationships between the variables [5].</p><p>Decision tables, each associated with its respective TB/TT, are defined to reflect the possible combinations of states among the variables of the model [5].</p><p>The analysis consists in defining a top event of interest and finding how the elements can possibly combine their states in the model [11].</p><p>DFM works with the concept of prime implicants [11, 13, 15, 16], which are the minimum combinations of variable states that cause the top event of interest. The set of prime implicants can be used to represent the various states in which the system can be found [11].</p><p>Examples of the DFM methodology and its details can be found in references [12–15]. There are applications to software failures in digital control systems, human errors, failures of control systems in nuclear power plants, and failures in spatial digital control systems. This work presents a simplified example [5, 9, 11] based on a current PWR pressurizer [5].</p><p>The proposed system has the same functionality implemented by a digital system, but with some simplifications and assumptions in the controlled plant. This system and its modelling are presented in references [5, 9, 11]. It contains heaters, sprays, a relief valve and a safety valve. Failure modes are considered for each component. Figure 1 illustrates the proposed digital system. Table 1 summarizes the system control logic, where P is the pressure, HT the heaters, SP the sprays, RV the relief valve and SV the safety valve.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 340" role="img" aria-label="Proposed digital system"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="13" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Proposed digital system · Sơ đồ điều khiển số đề xuất</text><path d="M375,250 L375,100 C375,68 405,62 440,62 C475,62 505,68 505,100 L505,250 C505,272 475,280 440,280 C405,280 375,272 375,250 Z" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.7"/><line x1="377" y1="168" x2="503" y2="168" stroke="#1f5f8b" stroke-width="1.4"/><line x1="411" y1="173" x2="421" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="423" y1="173" x2="433" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="435" y1="173" x2="445" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="447" y1="173" x2="457" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="459" y1="173" x2="469" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><text x="440" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">WATER LEVEL</text><text x="440" y="200" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">MỰC NƯỚC</text><path d="M505,116 L462,116 Q452,116 452,126 L452,132" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><polygon points="446,132 458,132 452,141" fill="#cdd6e2" stroke="#2a2a2a" stroke-width="1.0"/><line x1="449.75" y1="143" x2="443" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="450.75" y1="143" x2="447" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="451.75" y1="143" x2="451" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="452.75" y1="143" x2="455" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="453.75" y1="143" x2="459" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><text x="514" y="120" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SPRAYS</text><text x="514" y="130" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">TIA PHUN</text><path d="M400,70 L250,70" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><polygon points="236,62 236,78 250,70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="264,62 264,78 250,70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="62" x2="250" y2="53" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="49" r="4" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="44" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">RELIEF VALVE</text><text x="160" y="54" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">VAN XẢ</text><line x1="440" y1="62" x2="440" y2="58" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="428,43 428,57 440,50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="452,43 452,57 440,50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="440" y1="43" x2="440" y2="37" stroke="#2a2a2a" stroke-width="1.2"/><path d="M436,37 L444,34 L436,31 L444,28" fill="none" stroke="#b03a2e" stroke-width="1.0"/><text x="516" y="44" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SAFETY VALVE</text><text x="516" y="54" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">VAN AN TOÀN</text><path d="M505,262 L478,286" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><path d="M418,286 L426,280 L434,291 L442,280 L450,291 L458,280 L466,286" fill="none" stroke="#b03a2e" stroke-width="1.8"/><text x="440" y="305" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HEATERS</text><text x="440" y="314" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#b03a2e;">BỘ GIA NHIỆT</text><rect x="55" y="140" width="140" height="65" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.5"/><text x="125" y="168" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">MICROCONTROLLER</text><text x="125" y="183" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#1f5f8b;">BỘ ĐIỀU KHIỂN VI</text><line x1="75" y1="140" x2="75" y2="49" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="75" y1="49" x2="240" y2="49" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="238" y1="49" x2="246" y2="49" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="120" y1="140" x2="120" y2="26" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="120" y1="26" x2="440" y2="26" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="440" y1="26" x2="440" y2="33" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="195" y1="150" x2="350" y2="150" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="150" x2="350" y2="110" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="110" x2="496" y2="110" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="496" y1="110" x2="504" y2="114" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="195" y1="196" x2="350" y2="196" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="196" x2="350" y2="294" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="294" x2="460" y2="294" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="460" y1="294" x2="466" y2="287" stroke="#b03a2e" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="375" y1="168" x2="215" y2="168" stroke="#2e7d4f" stroke-width="1.3"/><line x1="215" y1="168" x2="198" y2="168" stroke="#2e7d4f" stroke-width="1.3" marker-end="url(#a6__sd1)"/><text x="292" y="164" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2e7d4f;">LEVEL SENSOR / CẢM BIẾN MỰC</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.1   ·   Figure 10.1</text></svg><figcaption class="figcap">Figure 10.1 · Proposed digital system</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>P</th><th>HT</th><th>SP</th><th>RV</th><th>SV</th></tr></thead><tbody><tr><td>Very low</td><td>On</td><td>Off</td><td>Closed</td><td>Closed</td></tr><tr><td>Low</td><td>On</td><td>Off</td><td>Closed</td><td>Closed</td></tr><tr><td>Lower</td><td>On</td><td>Off</td><td>Closed</td><td>Closed</td></tr><tr><td>Normal</td><td>Off</td><td>Off</td><td>Closed</td><td>Closed</td></tr><tr><td>Higher</td><td>Off</td><td>On</td><td>Closed</td><td>Closed</td></tr><tr><td>High</td><td>Off</td><td>On</td><td>Opened</td><td>Closed</td></tr><tr><td>Very high</td><td>Off</td><td>On</td><td>Opened</td><td>Opened</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.1 · System control logic</p><div class="note">[i] — P: pressure; HT: heaters; SP: sprays; RV: relief valve; SV: safety valve.</div><p>The system has four mechanisms of pressure control triggered by a microprocessor that runs a control logic through software. These actuators — heating control, spraying control and the two valve controls — are the key parameters of the control system, and therefore they become PN in the DFM model, as does the pressure variable, which is the key parameter of the controlled process. These variable states are discretized as shown in Table 2, where SS is the sensor state; HTS the heaters state; SPS the sprays state; RVS the relief valve state; and SVS the safety valve state.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>PN</th><th>State</th><th>CN</th><th>State</th></tr></thead><tbody><tr><td>P</td><td>Very high (169–175 bar)</td><td>SS</td><td>Failed high</td></tr><tr><td>P</td><td>High (166–169 bar)</td><td>SS</td><td>Normal</td></tr><tr><td>P</td><td>Higher (160–166 bar)</td><td>SS</td><td>Failed low</td></tr><tr><td>P</td><td>Normal (156–160 bar)</td><td>HTS</td><td>Failed on</td></tr><tr><td>P</td><td>Lower (148–156 bar)</td><td>HTS</td><td>Normal</td></tr><tr><td>P</td><td>Low (140–148 bar)</td><td>HTS</td><td>Failed off</td></tr><tr><td>P</td><td>Very low (131–140 bar)</td><td>SPS</td><td>Failed on</td></tr><tr><td>RV</td><td>Opened</td><td>SPS</td><td>Normal</td></tr><tr><td>RV</td><td>Closed</td><td>SPS</td><td>Failed off</td></tr><tr><td>SV</td><td>Opened</td><td>RVS</td><td>Failed opened</td></tr><tr><td>SV</td><td>Closed</td><td>RVS</td><td>Normal</td></tr><tr><td>HT</td><td>On</td><td>RVS</td><td>Failed closed</td></tr><tr><td>HT</td><td>Off</td><td>SVS</td><td>Failed opened</td></tr><tr><td>SP</td><td>On</td><td>SVS</td><td>Normal</td></tr><tr><td>SP</td><td>Off</td><td>SVS</td><td>Failed closed</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.2 · Model process and condition nodes</p><p>The action logic of the heaters and of the relief valve is modelled in the decision table linked to a transfer box (TB), as shown in Table 3.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>SS</th><th>P</th><th>HT</th><th>RV</th></tr></thead><tbody><tr><td>Normal</td><td>Very high</td><td>Off</td><td>Opened</td></tr><tr><td>Normal</td><td>High</td><td>Off</td><td>Opened</td></tr><tr><td>Normal</td><td>Higher</td><td>Off</td><td>Closed</td></tr><tr><td>Normal</td><td>Normal</td><td>Off</td><td>Closed</td></tr><tr><td>Normal</td><td>Lower</td><td>On</td><td>Closed</td></tr><tr><td>Normal</td><td>Low</td><td>On</td><td>Closed</td></tr><tr><td>Normal</td><td>Very low</td><td>On</td><td>Closed</td></tr><tr><td>Failed low</td><td>–</td><td>On</td><td>Closed</td></tr><tr><td>Failed high</td><td>–</td><td>Off</td><td>Opened</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.3 · Model TB 1</p><h3>The TT 1 Decision Table and Variable Probabilities</h3><p>The next step consists in interconnecting the model variables through transfer and transition boxes. Each of these elements has an associated decision table showing the causality relationship that exists between the variables.</p><p>The group of heaters and relief valve action logic is shown on the decision table linked to a TB (Table 3). The decision table related to a TT is shown in Table 4. This decision table shows the control mechanisms of the system [5].</p><div class="table-wrap"><table class="tbl"><thead><tr><th>P</th><th>HT</th><th>SP</th><th>RV</th><th>SV</th><th>P+</th></tr></thead><tbody><tr><td>Very low</td><td>Off</td><td>Off</td><td>Closed</td><td>Closed</td><td>Very low</td></tr><tr><td>Very low</td><td>Off</td><td>Off</td><td>Closed</td><td>Opened</td><td>Very low</td></tr><tr><td>Low</td><td>Off</td><td>On</td><td>Opened</td><td>Opened</td><td>Low</td></tr><tr><td>Low</td><td>On</td><td>Off</td><td>Closed</td><td>Closed</td><td>Lower</td></tr><tr><td>Normal</td><td>On</td><td>Off</td><td>Opened</td><td>Opened</td><td>Lower</td></tr><tr><td>Normal</td><td>On</td><td>On</td><td>Closed</td><td>Closed</td><td>Lower</td></tr><tr><td>Very high</td><td>On</td><td>On</td><td>Closed</td><td>Opened</td><td>Lower</td></tr><tr><td>Very high</td><td>On</td><td>On</td><td>Opened</td><td>Opened</td><td>Normal</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.4 · Model TT 1</p><h3>Variable Probabilities of the Model</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>Var</th><th>State</th><th>Prob</th></tr></thead><tbody><tr><td>SS</td><td>Failed high</td><td>0.033</td></tr><tr><td>SS</td><td>Failed low</td><td>0.033</td></tr><tr><td>HTS</td><td>Failed on</td><td>0.018</td></tr><tr><td>HTS</td><td>Failed off</td><td>0.018</td></tr><tr><td>SPS</td><td>Failed on</td><td>0.046</td></tr><tr><td>SPS</td><td>Failed off</td><td>0.046</td></tr><tr><td>RVS</td><td>Failed opened</td><td>0.004</td></tr><tr><td>RVS</td><td>Failed closed</td><td>0.004</td></tr><tr><td>SVS</td><td>Failed opened</td><td>0.007</td></tr><tr><td>SVS</td><td>Failed closed</td><td>0.007</td></tr><tr><td>P</td><td>Very high</td><td>&lt;10E-166</td></tr><tr><td>P</td><td>High</td><td>&lt;10E-96</td></tr><tr><td>P</td><td>Higher</td><td>&lt;10E-14</td></tr><tr><td>P</td><td>Normal</td><td>9.0 10E-1</td></tr><tr><td>P</td><td>Lower</td><td>9.2 10E-2</td></tr><tr><td>P</td><td>Low</td><td>&lt;10E-81</td></tr><tr><td>P</td><td>Very low</td><td>&lt;10E-295</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.5 · Model variable probabilities</p><p>The DFM model provides a quantitative analysis of the results from the state probabilities of its variables. Using failure data from reference [17] and the probability distribution estimated for pressure, the probabilities were obtained and are shown in Table 5.</p><p>For control devices in continuous mode, 1 year of operation time in a nuclear power plant has been considered for the calculation. For control devices in demand mode, one demand operation has been considered. Generic failure modes for each device have been considered.</p><p>The pressure probabilities in each state were calculated from the probability density function in each interval.</p><h3>Top Event “Pressure Very Low” and Prime Implicants</h3><p>Regarding the analysis, the top event “Pressure Very Low”, representing one of the failures in the pressurizer control and later reactor trip, is one of the top events of interest [5, 9, 11].</p><p>The toolset DYAMONDA® [15], from ASCA® Inc., was utilized.</p><p>The prime implicants or, in other words, the smallest number of combinations of variable states in the system that lead to the failure top event are searched. Setting the sentence “Pressure Very Low @ t = 0”, where t = 0 is a notation indicating the end of the analysis time, the results are 32 prime implicants.</p><p>Assuming boundary conditions consisting of a proper work of the level sensor and heaters off and running, the result is the prime implicant shown in Table 6 [5, 9, 11].</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Prime Implicant</th></tr></thead><tbody><tr><td>Prime Implicant Probability = 1.0609E-06</td></tr><tr><td>Pressure was Normal at time −1</td></tr><tr><td>Sensor State was Normal at time −1</td></tr><tr><td>Heaters State was Normal at time −1</td></tr><tr><td>Safety Valve State was Failed Opened at time −1</td></tr><tr><td>Relief Valve State was Failed Opened at time −1</td></tr><tr><td>Sprays State was Failed On at time −1</td></tr><tr><td>Sprays state was failed on at time −1</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.6 · Prime implicant for “pressure very low”</p><div class="note">Source note: the final row of Table 6 — “Sprays state was failed on at time −1” — is printed a second time in the source, immediately after the “Sprays State was Failed On at time −1” row. The duplicated row is retained here to reflect the printed source faithfully.</div><p>For this prime implicant, valve and, spray failures lead the pressure to “Very Low”. Not even the fact that the level sensor is in “Normal,” as are the group heaters, allows an increase of pressure to compensate the drop provided by the other mechanisms.</p><h3>Integrating DFM Results into Probabilistic Safety Analysis</h3><p>The replacement of analog loops by digital systems is gradual and, therefore, several digital systems still coexist with analog systems in various industrial plants. It is necessary that the results of failure analysis in digital systems can be incorporated into the existing probabilistic safety analysis reports related to analog loops. Only then it will be possible to perform uncertainty and importance analyses, for example, on these results, such as those carried out for other fault trees.</p><p>The results of the DFM meet this requirement. One can incorporate them by using a traditional tool in failure analysis, as the SAPHIRE code [18], for instance. This procedure is illustrated below.</p><p>The SAPHIRE code requires a text file to be imported in an extension .ftl written in a specific format. Taking as an example the results of the top event “Pressure Very Low”, the .ftl would be written as follows [9]:</p><ul><li>pressure_very_low</li><li>= pressure_very_low or</li><li>pressure_very_low_subsystem_1</li><li>pressure_very_low_subsystem_2</li><li>pressure_very_low_pressurizer</li><li>etc</li><li>…</li></ul><ul><li>pressure_very_low _pressurizer or</li><li>prime_implicant_1</li><li>prime_implicant _1 and</li><li>pressure_normal_t-1</li><li>heaters_normal_t-1</li><li>sensor_normal_t-1</li><li>sprays_failed_on_t-1</li><li>reliefvalve_failed_opened_t-1</li><li>safetyvalve_failed_opened_t-1</li></ul><p>where “pressure_very_low” is the top event, “pressure_very_low_subsystem1, 2, etc...” represent the trips of “Very_Low” pressure in the other analog systems, and “pressure_very_low_pressurizer” represents the trip of the digital pressurizer control.</p><p>More details regarding incorporation on PSA can be found on references [4, 8], where guidelines are made available.</p><h3>Identifying Software Failures and Human Reliability Analysis</h3><p>DFM can be used to identify system software failures reflected in the model on the definition of some decision tables through its two modes (inductive and deductive), as shown in references [8, 19]. Once the deductive mode is utilized, one can utilize the inductive mode, step by step, to verify the correctness of the software logic.</p><p>DFM can also incorporate Human Reliability (HRA) on the system failure analysis, as shown in reference [20].</p><h2>MARKOV/CCMT APPROACH</h2><p>Markov/CCMT [4, 21–23] is an approach that combines Markov stochastic processes with the CCMT to represent the dependencies between failure events that can originate from the dynamic interactions between the digital I&amp;C system and the controlled process, and also among the different components of the digital I&amp;C system itself.</p><h3>Markov processes and CCMT</h3><p>Markov processes can treat dependencies among events, such as common-cause failures, shared-load components and repair. CCMT [22–24] is a systematic procedure for describing the dynamics of both linear and nonlinear systems in discrete time and a discretized system state space, just as Markov processes do.</p><p>CCMT provides a very effective means of accounting for epistemic uncertainties, nonlinear aspects of system dynamics and stochastic fluctuations in dynamic system operation. CCMT produces a model that is compatible with the Markov process approach for representing failures [20, 22, 23].</p><p>The conventional Markov chain represents the stochastic evolution of a system through the transition probabilities among its possible states. Transitions between states can be represented graphically by directed links (edges) in Markov transition diagrams. Even when failure data are unavailable, a Markov/CCMT model can be used in both the inductive and deductive steps of a PSA — that is, the identification of accident sequences and safety system failure analysis, respectively. The results of the former can be used to obtain the relations between initiating events and top events or the operational state (cause–consequence relations), while the results of the latter investigate the primary causes leading to a specific top event or system state [4].</p><h3>Integration with PSA and computational limits</h3><p>Importance analyses (frequency ordering of sequence events or components) can be carried out with standard PSA tools [4, 18]. If failure data are available, the scenario frequency and the top event probability can be quantified. The Markov/CCMT model can be integrated into standard PSAs using standard PSA tools [4, 8, 18, 24].</p><p>A full Markov/CCMT discretizes the whole system into states defined by the user and shows all possible transitions between those states. The analysis is carried out by defining the top events or initiating events of interest and observing system behaviour. It may not be computationally feasible to construct large Markov/CCMT models, which generally contain several thousand system states [4, 23, 24].</p><p>The steps in applying Markov/CCMT are described below [4]:</p><ol><li>Construct the Markov/CCMT model to represent the system of interest.</li><li>Analyse the Markov/CCMT model.</li><li>Quantify the deductive and inductive analytical results.</li></ol><p>The input to Markov/CCMT model construction is the set of discretized system states. These states are identified from a Failure Mode and Effects Analysis (FMEA) and from the system control logic. Mutually exclusive intervals must be defined for continuous process variables, just as in finite difference methods; these intervals are called cells. Transition probabilities between cells are then found through simulations that define final and initial conditions as well as a time-step interval. The state transition probabilities of the system must also be simulated and combined with the transition probabilities of the continuous variables. Although some steps of model construction have been mechanized, general purpose software for model construction is not yet available [4].</p><p>Reference [8] shows some limitations of the methodology. These comprise computational difficulties arising from the volume of model states defined (model complexity), as well as the choice of time step and mission time in the analysis. Markov/CCMT also requires a substantially larger amount of technical knowledge than a traditional event tree/fault tree analysis [4]. The methodology produces a large amount of data, so some post-processing of the results is required. Here, a simplified example of the application of the methodology to an adapted digital control system for the water level of a typical PWR steam generator is presented [10].</p><h3>Adapted digital control of PWR steam-generator water level</h3><p>In the adapted digital system, the water level is measured by two level sensors and their average signal is fed to the controller, which compares it with the set point. The difference is fed to a PI (Proportional–Integral) control routine that generates a correction signal; this signal controls a motorized feedwater valve and hence the water entering the steam generator. From this adaptation, a simulation of the system was built and the Markov/CCMT methodology was applied to the system.</p><h3>Failure mode and effects analyses</h3><p>The next step is to perform an FMEA of this system. Only its main components were considered in this case. Failures induced by external phenomena such as fire and radiation were not considered, and neither was component repair or replacement. These restrictions are not taken into account in a complete PSA. The failure rates were taken from reference [25].</p><p>Two computers work together to ensure correct system operation. If a failure occurs in the Main CPU, the Backup CPU assumes control of the system. Failure modes of the sensors as well as those of the CPUs may be considered, since the consequences of these failures are the same [4]. Table 7 gives the FMEA of the Main CPU and Table 8 the FMEA of the Backup CPU.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Code</th><th>Failure mode</th><th>Effects</th><th>Failure rate (/h)</th></tr></thead><tbody><tr><td>MC1</td><td>Signal loss of one sensor</td><td>Computer operates solely with the signal of the remaining sensor.</td><td>λ<sub>MC1</sub> = 16.4 × 10<sup>−7</sup>/h</td></tr><tr><td>MC2</td><td>Signal loss of both sensors</td><td>Computer maintains the control valve completely open.</td><td>λ<sub>MC2</sub> = 8.2 × 10<sup>−7</sup>/h</td></tr><tr><td>MC3</td><td>Processing failure of the data received by the computer</td><td>Control is transferred to the Backup Computer.</td><td>λ<sub>MC3</sub> = 1.2 × 10<sup>−6</sup>/h</td></tr><tr><td>MC4</td><td>Failure to communicate with the valve</td><td>Signal fed to the valve is 0.0 V, keeping it completely closed.</td><td>λ<sub>MC4</sub> = 1.8 × 10<sup>−6</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.7 · FMEA of the main CPU</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Code</th><th>Failure mode</th><th>Effects</th><th>Failure rate (/h)</th></tr></thead><tbody><tr><td>BC1</td><td>Signal loss of one sensor</td><td>The computer operates solely with the signal of the remaining sensor.</td><td>λ<sub>BC1</sub> = 16.4 × 10<sup>−7</sup>/h</td></tr><tr><td>BC2</td><td>Signal loss of both sensors</td><td>The computer maintains the control valve completely open.</td><td>λ<sub>BC2</sub> = 8.2 × 10<sup>−7</sup>/h</td></tr><tr><td>BC3</td><td>Processing failure of the data received by the computer</td><td>Automatic control of the process is lost and the valve is maintained closed.</td><td>λ<sub>BC3</sub> = 1.2 × 10<sup>−6</sup>/h</td></tr><tr><td>BC4</td><td>Failure to communicate with the valve</td><td>The signal fed to the valve is 0.0 V, keeping it completely closed.</td><td>λ<sub>BC4</sub> = 1.8 × 10<sup>−6</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.8 · FMEA of the backup CPU</p><p>Other failure modes are possible for the CPUs but were ignored in order to simplify the analysis; they must be considered in a full PSA. Table 9 presents the Failure Mode and Effects Analysis of the Feedwater Valve. As with the CPUs, other failure modes of the Feedwater Valve are possible but were ignored to simplify the analysis.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Code</th><th>Failure mode</th><th>Effects</th><th>Failure rate (/h)</th></tr></thead><tbody><tr><td>V1</td><td>The valve gets stuck completely closed.</td><td>The feedwater flowrate is 0 and the water level decreases continuously.</td><td>λ<sub>VPC1</sub> = 1.7 × 10<sup>−5</sup>/h</td></tr><tr><td>V2</td><td>The valve gets stuck completely open.</td><td>The feedwater flowrate is max and the water level increases continuously.</td><td>λ<sub>VPC2</sub> = 1.7 × 10<sup>−5</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.9 · FMEA for the feedwater valve</p><h3>Assumptions for CPU state transitions</h3><p>For example, the following assumptions were made for the state transitions of the CPUs:</p><ol><li>The transfer of control between the two CPUs is made instantly once the Main CPU reaches state MC3.</li><li>The only other failure mode possible after the failure of one of the sensors is the failure of the other sensor.</li><li>The Backup CPU can only fail after it begins operating.</li></ol><h3>Markov transition diagrams</h3><p>Figure 2 presents the Markov transition diagram for the Feedwater Valve, and Figure 3 presents the Markov transition diagram for both the Main CPU and the Backup CPU.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 340" role="img" aria-label="Markov transition diagram for the Feedwater Valve"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Markov transition diagram for the Feedwater Valve · Sơ đồ Markov của van nước cấp</text><rect x="115" y="55" width="450" height="225" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="210" cy="168" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="210" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(0)</text><text x="210" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₀</text><circle cx="455" cy="118" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="455" y="116" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(1)</text><text x="455" y="126" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₁</text><circle cx="455" cy="218" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="455" y="216" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(2)</text><text x="455" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₂</text><line x1="242" y1="158" x2="423" y2="126" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd2)"/><text x="332" y="130" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">λ₁ VPC</text><line x1="242" y1="178" x2="423" y2="212" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd2)"/><text x="332" y="205" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">λ₂ VPC</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.2   ·   Figure 10.2</text></svg><figcaption class="figcap">Figure 10.2 · Markov transition diagram for the Feedwater Valve</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 340" role="img" aria-label="Markov transition diagram for the Main CPU and the Backup CPU"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><rect x="24" y="16" width="310" height="132" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><rect x="222" y="158" width="310" height="150" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90.39" y1="85.06" x2="161.61" y2="54.94" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="195.8" y1="48" x2="270.2" y2="48" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="91.8" y1="92.33" x2="270.2" y2="95.67" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="90.92" y1="97.53" x2="161.08" y2="120.47" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="304.39" y1="219.06" x2="375.61" y2="188.94" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="409.8" y1="182" x2="482.2" y2="182" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="305.8" y1="226" x2="482.2" y2="226" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="304.16" y1="233.46" x2="375.84" y2="266.54" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="288" y1="114" x2="288" y2="201" stroke="#1f5f8b" stroke-width="1.6" stroke-dasharray="5 4"/><polyline points="283,200 293,200 288,209" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><circle cx="74" cy="92" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="74" y="90" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(0)</text><text x="74" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₀</text><circle cx="178" cy="48" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="178" y="46" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(1)</text><text x="178" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₁</text><circle cx="288" cy="48" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="46" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(2)</text><text x="288" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₂</text><circle cx="288" cy="96" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="94" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(3)</text><text x="288" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₃</text><circle cx="178" cy="126" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="178" y="124" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(4)</text><text x="178" y="134" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₄</text><circle cx="288" cy="226" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="224" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(3)</text><text x="288" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₀</text><circle cx="392" cy="182" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="392" y="180" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(5)</text><text x="392" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₁</text><circle cx="500" cy="182" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="500" y="180" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(6)</text><text x="500" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₂</text><circle cx="500" cy="226" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="500" y="224" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(7)</text><text x="500" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₃</text><circle cx="392" cy="274" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="392" y="272" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(8)</text><text x="392" y="282" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₄</text><text x="126" y="63" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₁ MC</text><text x="233" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₂ MC</text><text x="181" y="90" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₃ MC</text><text x="126" y="116" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₄ MC</text><text x="340" y="196" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₁ BC</text><text x="446" y="176" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₂ BC</text><text x="394" y="219" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₃ BC</text><text x="340" y="262" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₄ BC</text><text x="42" y="31" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">Main CPU</text><text x="246" y="280" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">Backup</text><text x="246" y="292" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">CPU</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.3   ·   Figure 10.3</text></svg><figcaption class="figcap">Figure 10.3 · Markov transition diagram for the Main CPU and the Backup CPU</figcaption></figure><h3>Differential equations and finite-difference solution</h3><p>From the transition diagrams, sets of differential equations are obtained. These sets of differential equations were solved using the finite difference method. A time step, identical for both transition diagrams, must be defined. The time step must respect the following condition of Eq. (1):</p><div class="eq"><span class="n">(1)</span>Δt ≤ 1/λ</div><p>Therefore, since the largest transition rate of the whole system is 3.4 × 10<sup>−5</sup> failures/h, the time step must respect Eq. (2):</p><div class="eq"><span class="n">(2)</span>λ<sup>VPC</sup><sub>1</sub> + λ<sup>VPC</sup><sub>2</sub> = 3.4 × 10<sup>−5</sup> failures/h<br>Δt ≤ 29411.76 h</div><p>Respecting this condition, the time step was chosen to be 10 h. This value was chosen because it was long enough for changes in system behaviour to be observed and small enough to account for changes in the operating scenario.</p><h3>CCMT partitioning and the controlled variables state space</h3><p>The next stage is applying CCMT to the system. Its first step is partitioning the Controlled Variables State Space (CVSS); the sole Controlled Variable in this example is the steam generator water level. Table 10 shows the CVSS cells chosen for this study. These cells are subsequently divided into four subcells (P = 4).</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Cell</th><th>Range</th><th>State</th></tr></thead><tbody><tr><td>j = 1</td><td>x ≤ 11.2 m</td><td>Failed low</td></tr><tr><td>j = 2</td><td>11.2 m &lt; x ≤ 11.7 m</td><td>Low</td></tr><tr><td>j = 3</td><td>11.7 m &lt; x ≤ 12.2 m</td><td>Normal-low</td></tr><tr><td>j = 4</td><td>12.2 m &lt; x ≤ 12.7 m</td><td>Normal-high</td></tr><tr><td>j = 5</td><td>12.7 cm &lt; x ≤ 13.2 cm</td><td>High</td></tr><tr><td>j = 6</td><td>x &gt; 13.2 cm</td><td>Failed high</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.10 · Cells of the CVSS</p><div class="note">Source note: Table 10 prints the unit “cm” in rows j = 5 and j = 6 (12.7 cm &lt; x ≤ 13.2 cm; x &gt; 13.2 cm), while rows j = 1–4 use “m”. This is as printed in the original source; we preserve it rather than silently converting the unit.</div><p>Once the subcells are defined, the probability g(j|j′, nc′, nv′, k) — that is, the probability that the water level goes from cell V<sub>j′</sub> to cell V<sub>j</sub>, given that it was at cell V<sub>j′</sub>, the CPUs were in state nc′ and the valve was in state nv′ at instant t = k·Δt — may be obtained. Simulation of the system is used for this purpose.</p><p>The simulation is adjusted so that the CPUs are in state nc′, the valve in state nv′ and the initial water level is at the midpoint of each subcell of V<sub>j′</sub>. The number A of arrivals at cell V<sub>j</sub> is observed and g(j|j′, nc′, nv′, k) is obtained through Eq. (3):</p><div class="eq"><span class="n">(3)</span>g(j|j′, nc′, nv′, k) = A/P</div><p>The probability of occurrence of Top Events and the reliability of the system are obtained from the following equations.</p><p>The probability that the system is in cell V<sub>j</sub> at t = (k+1)·Δt, given that it was in cell V<sub>j′</sub> at time t = k·Δt, is [4]:</p><div class="eq"><span class="n">(4)</span>q<sub>j</sub>(k+1|j′,k) = Σ<sub>n′=1</sub><sup>N</sup> g(j|j′,n′,k) h<sub>n′</sub>(k)</div><p>where h<sub>n′</sub>(k) is the probability that the component was in state n′ at t = k, obtained from the Markov model. Therefore:</p><div class="eq"><span class="n">(5)</span>p<sub>j</sub>(k+1) = Σ<sub>j′=1</sub><sup>J</sup> g(j,k+1|j′,k) p<sub>j′</sub>(k)</div><p>Since the cells cover the whole CVSS and are mutually exclusive and exhaustive, it is possible to state that:</p><div class="eq"><span class="n">(6)</span>Σ<sub>j=1</sub><sup>J</sup> p<sub>j</sub>(k) = 1</div><p>Having defined the Top Events, that is, the cells in which the system is considered failed (V<sub>i</sub>), it is possible to obtain the probability that the system is failed at an instant:</p><div class="eq"><span class="n">(7)</span>p<sub>ET</sub>(k) = Σ<sub>i=1</sub><sup>I</sup> p<sub>i</sub>(k)</div><p>Therefore, the reliability of the system can be obtained from:</p><div class="eq"><span class="n">(8)</span>R(k) = 1 − Σ<sub>i=1</sub><sup>I</sup> p<sub>i</sub>(k) = 1 − p<sub>ET</sub>(k)</div><h3>Top-event probability</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>K</th><th>t</th><th>P1(k)</th><th>P5(k)</th><th>PET(k)</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>1</td><td>10</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>2</td><td>20</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>3</td><td>30</td><td>3.5E-08</td><td>1.78955E-08</td><td>5.3E-08</td></tr><tr><td>4</td><td>40</td><td>2.7E-06</td><td>1.1427E-07</td><td>2.8E-06</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.11 · Probability of occurrence of a top event</p><p>Table 11 and Figure 4 present the resulting Top Event occurrence probability, while Table 12 and Figure 5 present the resulting reliability of the system.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 340" role="img" aria-label="Probability of occurrence of a Top Event"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="16" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Probability of occurrence of a Top Event</text><rect x="70" y="28" width="560" height="206" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="70" y1="234" x2="630" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="234" x2="70" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="236.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.00E+00</text><line x1="70" y1="223.7" x2="630" y2="223.7" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="223.7" x2="70" y2="223.7" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="226" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.40E-07</text><line x1="70" y1="213.4" x2="630" y2="213.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="213.4" x2="70" y2="213.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="215.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.80E-07</text><line x1="70" y1="203.1" x2="630" y2="203.1" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="203.1" x2="70" y2="203.1" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="205.4" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">4.20E-07</text><line x1="70" y1="192.8" x2="630" y2="192.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="192.8" x2="70" y2="192.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="195.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">5.60E-07</text><line x1="70" y1="182.5" x2="630" y2="182.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="182.5" x2="70" y2="182.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="184.8" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">7.00E-07</text><line x1="70" y1="172.2" x2="630" y2="172.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="172.2" x2="70" y2="172.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="174.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">8.40E-07</text><line x1="70" y1="161.9" x2="630" y2="161.9" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="161.9" x2="70" y2="161.9" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="164.2" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">9.80E-07</text><line x1="70" y1="151.6" x2="630" y2="151.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="151.6" x2="70" y2="151.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="153.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.12E-06</text><line x1="70" y1="141.3" x2="630" y2="141.3" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="141.3" x2="70" y2="141.3" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="143.6" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.26E-06</text><line x1="70" y1="131" x2="630" y2="131" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="131" x2="70" y2="131" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="133.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.40E-06</text><line x1="70" y1="120.7" x2="630" y2="120.7" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="120.7" x2="70" y2="120.7" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="123" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.54E-06</text><line x1="70" y1="110.4" x2="630" y2="110.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="110.4" x2="70" y2="110.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="112.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.68E-06</text><line x1="70" y1="100.1" x2="630" y2="100.1" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="100.1" x2="70" y2="100.1" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="102.4" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.82E-06</text><line x1="70" y1="89.8" x2="630" y2="89.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="89.8" x2="70" y2="89.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="92.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.96E-06</text><line x1="70" y1="79.5" x2="630" y2="79.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="79.5" x2="70" y2="79.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="81.8" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.10E-06</text><line x1="70" y1="69.2" x2="630" y2="69.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="69.2" x2="70" y2="69.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="71.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.24E-06</text><line x1="70" y1="58.9" x2="630" y2="58.9" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="58.9" x2="70" y2="58.9" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="61.2" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.38E-06</text><line x1="70" y1="48.6" x2="630" y2="48.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="48.6" x2="70" y2="48.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="50.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.52E-06</text><line x1="70" y1="38.3" x2="630" y2="38.3" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="38.3" x2="70" y2="38.3" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="40.6" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.66E-06</text><line x1="70" y1="28" x2="630" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="28" x2="70" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="30.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.80E-06</text><line x1="70" y1="234" x2="70" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="70" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="210" y1="234" x2="210" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="210" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="350" y1="234" x2="350" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="350" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="490" y1="234" x2="490" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="490" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="630" y1="234" x2="630" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="630" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="350" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">t (hours)</text><text x="40" y="131.0" transform="rotate(-90 40 131.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a"></text><text x="70" y="20" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">TEP(t)</text><polyline points="70,234 210,234 350,234 490,231.43 630,35.36" fill="none" stroke="#1f5f8b" stroke-width="1.8" stroke-dasharray="5 3"/><circle cx="70" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="210" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="490" cy="231.43" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="630" cy="35.36" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><polyline points="70,234 210,234 350,234 490,232.68 630,225.59" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="70" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="210" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="490" cy="232.68" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="630" cy="225.59" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="88" y="42" width="152" height="42" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="94" y1="53" x2="111" y2="53" stroke="#1f5f8b" stroke-width="2.0" stroke-dasharray="5 3"/><text x="116" y="57" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Low Level Failure</text><line x1="94" y1="68" x2="111" y2="68" stroke="#2a2a2a" stroke-width="2.0"/><text x="116" y="72" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">High Level Failure</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.4   ·   Figure 10.4</text></svg><figcaption class="figcap">Figure 10.4 · Probability of occurrence of a Top Event</figcaption></figure><h3>Reliability results</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>k</th><th>t</th><th>PET(t)</th><th>R(t)</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td><td>1.00</td></tr><tr><td>1</td><td>10</td><td>0</td><td>1.00</td></tr><tr><td>2</td><td>20</td><td>0</td><td>1.00</td></tr><tr><td>3</td><td>30</td><td>5.3E-08</td><td>9.9999995E-01</td></tr><tr><td>4</td><td>40</td><td>2.8E-06</td><td>9.9999718E-01</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 10.12 · Reliability of the digital water level control system</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 340" role="img" aria-label="Reliability of the digital water level control system"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="16" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Reliability of the digital water level control system</text><rect x="80" y="28" width="540" height="206" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="80" y1="234" x2="620" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="234" x2="80" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="236.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999960</text><line x1="80" y1="213.4" x2="620" y2="213.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="213.4" x2="80" y2="213.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="215.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999964</text><line x1="80" y1="192.8" x2="620" y2="192.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="192.8" x2="80" y2="192.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="195.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999968</text><line x1="80" y1="172.2" x2="620" y2="172.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="172.2" x2="80" y2="172.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="174.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999972</text><line x1="80" y1="151.6" x2="620" y2="151.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="151.6" x2="80" y2="151.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="153.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999976</text><line x1="80" y1="131" x2="620" y2="131" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="131" x2="80" y2="131" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="133.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999980</text><line x1="80" y1="110.4" x2="620" y2="110.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="110.4" x2="80" y2="110.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="112.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999984</text><line x1="80" y1="89.8" x2="620" y2="89.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="89.8" x2="80" y2="89.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="92.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999988</text><line x1="80" y1="69.2" x2="620" y2="69.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="69.2" x2="80" y2="69.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="71.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999992</text><line x1="80" y1="48.6" x2="620" y2="48.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="48.6" x2="80" y2="48.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="50.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999996</text><line x1="80" y1="28" x2="620" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="28" x2="80" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="30.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.0000000</text><line x1="80" y1="234" x2="80" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="80" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="215" y1="234" x2="215" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="215" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="350" y1="234" x2="350" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="350" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="485" y1="234" x2="485" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="485" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="620" y1="234" x2="620" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="620" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="350" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">t (hours)</text><text x="50" y="131.0" transform="rotate(-90 50 131.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a"></text><text x="80" y="20" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R(t)</text><polyline points="80,28 215,28 350,28 485,30.58 620,173.23" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="80" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="215" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="485" cy="30.58" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="620" cy="173.23" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="80,25 83,28 80,31 77,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="215,25 218,28 215,31 212,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="350,25 353,28 350,31 347,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="485,27.58 488,30.58 485,33.58 482,30.58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="620,170.23 623,173.23 620,176.23 617,173.23" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.5   ·   Figure 10.5</text></svg><figcaption class="figcap">Figure 10.5 · Reliability of the digital water level control system</figcaption></figure><p>From the results it is possible to obtain information regarding the development of the reliability of the digital water level control system created for this study. Observing Figure 4, it is possible to verify that the failure with the largest probability of occurrence is low water level. In spite of the failure rates for both failure modes of the valve being the same, the failure modes of the CPUs increase the probability that the system fails low.</p><p>It is important to observe that the data in reference [25], used to obtain the failure rates of the system components, were published in 1988. Since its publication, I&amp;C system components have been constantly improved, consequently increasing their reliability.</p><h2>CONCLUSIONS</h2><p>Appropriate methods for assessing safety and reliability are the key to establishing the acceptability of digital I&amp;C systems in safety and control systems of nuclear power plants by the regulatory side.</p><p>Reliability models suitable for digital I&amp;C systems are in development process or in validation process.</p><p>The traditional approach of using fault trees does not consider the dynamic interactions present in those systems; therefore, it is necessary to find a reliability methodology that takes into account these issues without violating the existing requirements concerning safety analysis.</p><p>This work discusses the application of DFM and MARKOV/CCMT to model the reliability of digital systems. As stated previously, these methodologies fulfilled the most the requirements concerning these type of systems. DFM is effective in modeling the interactions of the various components of a digital system (physical devices and software, the latter being implicit in the logic driving one or more decision tables). Through prime implicants, it allows the visualization of possible system states, failed, or not. Its deductive analysis allows an efficient study of failures tracing the causes of a given top event. Its inductive analysis can be used in the mitigation of failures found in deductive analyses and for the verification of system specifications. It can also be used for FMEA preparation, investigating the consequences of given initial conditions.</p><p>A limitation of the methodology is that the knowledge of the whole system both for modeling and for mitigations is necessary. But once built, the system can be analyzed for various failure modes and top events of interest.</p><p>As many digital systems still coexist with analog loops, it is important that the results reported by any methodology can be incorporated into existing PSAs. Only then, uncertainty and importance studies, for example, can be developed for digital systems such as those performed for other systems in failure analysis.</p><p>As the main element of a digital system is the software (and the fact that it does not have a defined reliability approach), it is quite convenient the existence of tools that enable the verification of faults and subsequent corrections in these elements.</p><p>In what concerns the Markov/CCMT approach, we intend to apply it to a PWR steam generator control system in order to assess its capabilities. The Markov/CCMT model can be used in both the inductive and deductive steps (that is, identification of accident sequences and safety system failure analysis, respectively) of a PSA to produce respectively the cause–consequence relations (event sequences and scenarios) between initiating events and top events, or operational states and the prime implicants leading to a specified top events or operational states. The ability of DFM to find the most probable causes for a specific Top Event can be used to determine the initial conditions for Markov/CCMT, which results in more detailed probabilistic data of the system’s reliability behavior in relation to time. However, this methodology demands a higher computational effort than usual as the complexity (i.e., the number of components and failure states) of the system increases.</p><p>The models presented are relevant for Risk Informed decisions taken by the regulatory side where PSA models and results complement the primary deterministic requirements (regarding structures, systems, and components) to be met by the utility in the licensing process.</p><h2>REFERENCES</h2><ol class="ref-list"><li>IAEA. Modern Instrumentation and Control for Nuclear Power Plants: Guidebook. Vienna: International Atomic Energy Agency; 1999.</li><li>Hashemian H. M. Nuclear Power Plant Instrumentation and Control. In: P. Tsvetkov, editor. Nuclear Power—Control, Reliability and Human Factors. Texas: Intechopen; 2011. DOI: 10.5772/18768.</li><li>NRC. Digital Instrument and Controls. Washington, DC: Nuclear Regulatory Commission; 2011.</li><li>Aldemir T., Stovsky M. P., Krischenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Ekici E., Guarro S., Yau M., Johnson B., Elks C., Arndt S. A. S. Dynamic Reliability Modeling of Digital Instrumentation and Control Systems for Nuclear Reactor Probabilistic Risk Assessments, NUREG/CR-6942. Washington, DC: Nuclear Regulatory Commission; 2007.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A DFM/ATHEANA Human Failure Analysis of a Digital Control System for a Pressurizer. In: Proceedings of the European Safety and Reliability Conference, Taylor &amp; Francis, Netherlands; 2013.</li><li>Stamatelatos M. Probabilistic Risk Assessment Procedures Guide for NASA Managers and Practitioners. Washington, DC: NASA; 2002.</li><li>Furieri E. B. Internal Guideline on Review and Assessment of Digital I&amp;C System. Brazil: National Commission of Nuclear Energy, CNEN; 2016.</li><li>Aldemir T., Miller D. W., Stovsky M. P., Kirschenbaum J., Bucci P., Fentman A. W., Mangan L. T. Current State of Reliability Modeling Methodologies for Digital Systems and Their Acceptance Criteria for Nuclear Power Plant Assessment, NUREG/CR-6901. Washington, DC: Nuclear Regulatory Commission; 2006.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A Dynamic Failures Evaluation of a Simplified Digital Control System for a Nuclear Power Plant Pressurizer. In: Proceedings of the European Safety and Reliability Conference, Taylor &amp; Francis, Greece; 2010.</li><li>Gomes I. G., Frutuoso e Melo P. F., Saldanha P. L. C. A Cell-to-Cell Markovian Model for the Reliability of a Digital Control System of a Steam Generators. In: International Nuclear Atlantic Conference, ABEN, Brazil; 2013.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A DFM/Fuzzy/ATHEANA Human Failure Analysis of a Digital Control System for a Pressurizer. Nuclear Technology. 2014;188:20–33. DOI: 10.13182/NT13-48.</li><li>Aldemir T., Stovsky M. P., Krischenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Guarro S., Yau M., Johnson B., Elks C., Arndt S. A., Dion J., Nguyen Q., Ekici, E. A Benchmark Implementation of Two Dynamic Methodologies for the Reliability Modeling of Digital Instrumentation and Control Systems, NUREG/CR-6985. Washington, DC: Nuclear Regulatory Commission; 2009.</li><li>Yau M., Apostolakis G., Guarro S. The Use of Prime Implicants in Dependability Analysis of Software Controlled Systems. Reliability Engineering and System Safety. 1998;62:23–32.</li><li>Guarro S., Yau M., Apostolakis G. Demonstration of the Dynamic Flowgraph Methodology using the Titan II Space Launch Vehicle Digital Flight Control Software. Reliability Engineering and System Safety. 1995;49:335–353.</li><li>Guarro S., Yau M., Motamed M. Development of Tools for Safety Analysis of Control Software in Advanced Reactors. Washington, DC: Nuclear Regulatory Commission; 1996.</li><li>Garret C. J., Apostolakis G. Automated Hazard Analysis of Digital Control Systems. Reliability Engineering and System Safety. 2002;77:1–17.</li><li>IEEE. Equipment Reliability Data for Nuclear-Power Generating Stations. New York: IEEE and John Wiley &amp; Sons; 1984.</li><li>Smith C. L., Wood S. T., Galyean W. J., Schroeder J. A., Beck S. T., Sattison M. B. Systems analysis Programs for Hands-On 17 Integrated Reliability Evaluations (SAPHIRE) Summary Manual, NUREG/CR-6116. 18 Washington, DC: Nuclear Regulatory Commission; 2008.</li><li>Guarro S., Yau M., Motamed M. Development of Tools for Safety Analysis of Control Software in Advanced Reactors, NUREG/CR-6465. Washington, DC: Nuclear Regulatory Commission; 1996.</li><li>Aldemir T., Kirschenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Guarro S., Yau M., Arndt S. A., Ekici, E. Probabilistic Risk Assessment Modeling of Digital Instrumentation and Control Systems Using Two Dynamic Methodologies. Reliability Engineering and System Safety. 2010;95:1011–1039.</li><li>Aldemir T. Computer-Assisted Markov Failure Modeling of Process Control Systems. IEEE Transactions on Reliability. 1987;R-36:133–144.</li><li>Hsu C. S. Cell-to-Cell Mapping: A Method of Global Analysis for Nonlinear Systems. New York: Springer-Verlag; 1987.</li><li>Aldemir T. Utilization of the Cell-to-Cell Mapping Technique to Construct Markov Failure Models for Process Control Systems. In: Probabilistic Safety and Assessment and Management, PSAM-1, Elsevier, Greece; 1991.</li><li>Aldemir T., Bucci P., Mangan L. A., Kirschenbaum J., Mandelli D., Arndt S. A. Incorporation of Markov Reliability Models for Digital Instrumentation and Control Systems into Existing PRAs. In: Proceedings of NPIC&amp;HMIT 2006, American Nuclear Society, La Grange Park, IL; 2006.</li><li>IAEA. Component Reliability Data for Use in Probabilistic Safety Assessment. Vienna: International Atomic Energy Agency; 1988.</li></ol><h3>About the source</h3><p>Chapter 10 occupies PDF pp. 245-269, corresponding to printed pp. 229-253 (PDF p.270 is blank); PAGES_SRC = 25. The printed chapter has five figures, twelve tables, eight numbered equations and twenty-five references.</p><div class="note"><b>Source quirks.</b> The PDF text layer omits every equation and garbles several table symbols; equations (1)-(8), the Markov state labels and all table numbers were re-read from the rendered printed pages. The five source figures (system layout, two Markov diagrams and two charts) were redrawn as vectors. Table 6 repeats a “Sprays” row in print, and Table 10 changes units from m to cm in its last two rows; both are preserved and flagged rather than silently fixed. All twelve tables and twenty-five references keep their printed numbers.</div><p><i>This is an unofficial translation for study purposes. Original content © 2019 Bibliotex; individual chapters © their authors, under a Creative Commons licence.</i></p><div class="chapter-nav"><a href="/books/read/handbook-power-plant-instrumentation-control/ch09-predictive-maintenance-based-on-control-charts/"><span class="k">← Chapter 9</span>Predictive Maintenance Based on Control Charts Applied at Thermoelectric Power Plant</a><a href="/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">All chapters →</span>Handbook on Power Plant Instrumentation and Control</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 2019 Bibliotex; individual chapters © their authors, Creative Commons.</p></footer></body></html>