<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Saturated Adaptive Output-Feedback Power-Level Control for Modular High Temperature Gas-Cooled Reactors · Handbook on Power Plant Instrumentation and Control</title><meta name="description" content="Chapter 11 of Handbook on Power Plant Instrumentation and Control — figures redrawn, with commentary."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch11-saturated-adaptive-output-feedback-power-level-control/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/handbook-power-plant-instrumentation-control/">Handbook on Power Plant Instrumentation and Control</a> · Chapter 11</div><h1>Saturated Adaptive Output-Feedback Power-Level Control for Modular High Temperature Gas-Cooled Reactors</h1><p class="byline">Zhe Dong · Institute of Nuclear and New Energy Technology, Tsinghua University · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chapter 11 · 29 source pages · 5 figures · companion notes</div></div><div class="prose"><b>Key terms.</b> small modular reactor (SMR) · MHTGR · NSSM · OTSG · HTR-PM · power-level control · nonlinearity · parameter uncertainty · control input saturation · output feedback · adaptive control · saturation element · saturation compensation · input-to-state stability (ISS) · Lyapunov function · shifted-ectropy · neutron kinetics · reactor thermal-hydraulics · control-rod speed · RFP · online parameter adaptation<p class="lead">This chapter proposes a saturated adaptive output-feedback power-level controller for MHTGRs, proves input-to-state stability and tests it in simulations of large power maneuvers for the HTR-PM plant.</p><div class="note"><b>Source note.</b> The author is with the Institute of Nuclear and New Energy Technology, Tsinghua University, Beijing 100084, China, and the Key Laboratory of Advanced Reactor Engineering and Safety, Ministry of Education of China, Beijing 100084, China.</div><h2>ABSTRACT</h2><p>Small modular reactors (SMRs) are those nuclear fission reactors with electrical output powers of less than 300 MWe. Due to its inherent safety features, the modular high temperature gas-cooled reactor (MHTGR) has been seen as one of the best candidates for building SMR-based nuclear plants with high safety-level and economical competitive power. Power-level control is crucial in providing grid-appropriation for all types of SMRs. Usually, there exists nonlinearity, parameter uncertainty and control input saturation in the SMR-based plant dynamics. Motivated by this, a novel saturated adaptive output-feedback power-level control of the MHTGR is proposed in this paper.</p><p>This newly-built control law has the virtues of having relatively neat form, of being strong adaptive to parameter uncertainty and of being able to compensate control input saturation, which are given by constructing Lyapunov functions based upon the shifted-ectropies of neutron kinetics and reactor thermal-hydraulics, giving an online tuning algorithm for the controller parameters and proposing a control input saturation compensator respectively. It is proved theoretically that input-to-state stability (ISS) can be guaranteed for the corresponding closed-loop system. In order to verify the theoretical results, this new control strategy is then applied to the large-range power maneuvering control for the MHTGR of the HTR-PM plant. Numerical simulation results show not only the relationship between regulating performance and control input saturation bound but also the feasibility of applying this saturated adaptive control law practically.</p><p><b>Keywords:</b> small modular reactor, modular high-temperature gas-cooled reactor (MHTGR), grid-appropriation, nonlinear adaptive power-level regulation, input saturation compensation</p><h2>INTRODUCTION</h2><h3>Nuclear fission energy and small modular reactors</h3><p>Nuclear fission energy is a crucial type of clean energy that can play an important role in meeting the world's increasing energy needs. Safety is the most important issue to the development of the nuclear fission energy industry, which leads to the necessity of developing nuclear reactors with inherent safety features. Small modular reactors (SMRs) are those nuclear fission reactors with electrical output powers of less than 300 MWe. Due to the low power density and large heat capacity, some SMRs have inherent safety features which are the most advanced feature of these SMR-based plants relative to those conventional nuclear plants and protect these SMRs from the hazards of core-melting, radiological release and Loss of Coolant Accidents (LOCAs) [1,2]. SMRs can offer simpler, safer and standardized modular design by factory-building, smaller initial capital investment, and shorter construction period, and have been viewed by International Atomic Energy Agency (IAEA) as a developing trend in nuclear energy. SMRs could be beneficial in providing electric power to remote areas without transmission or distribution infrastructure, in generating local power for a large population center and in being viable for specific applications such as heat sources for industrial complexes. Through adopting a multi-modular scheme, i.e., multiple SMRs providing steam for one turbine/generator set, the inherent safety features can be applicable to large power plants of any desired power rating.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 360" role="img" aria-label="Schematic view of an MHTGR-based NSSM"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">MHTGR-based nuclear steam supplying module (NSSM)</text><polygon points="205,72 212,56 228,48 282,48 298,56 305,72 305,250 298,260 282,267 228,267 212,260 205,250" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><polygon points="213,74 218,63 232,57 278,57 292,63 297,74 297,244 292,253 278,258 232,258 218,253 213,244" fill="#e8ecef" stroke="#888" stroke-width="1.0"/><rect x="284" y="88" width="11" height="120" fill="#e7f0fb" stroke="#1f5f8b" stroke-width="0.8"/><rect x="228" y="88" width="54" height="120" fill="#fff4e6" stroke="#c8915a" stroke-width="0.9"/><circle cx="233" cy="94" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="244" cy="94" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="255" cy="94" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="266" cy="94" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="277" cy="94" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="238.5" cy="105.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="249.5" cy="105.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="260.5" cy="105.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="271.5" cy="105.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="233" cy="117" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="244" cy="117" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="255" cy="117" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="266" cy="117" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="277" cy="117" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="238.5" cy="128.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="249.5" cy="128.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="260.5" cy="128.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="271.5" cy="128.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="233" cy="140" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="244" cy="140" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="255" cy="140" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="266" cy="140" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="277" cy="140" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="238.5" cy="151.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="249.5" cy="151.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="260.5" cy="151.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="271.5" cy="151.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="233" cy="163" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="244" cy="163" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="255" cy="163" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="266" cy="163" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="277" cy="163" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="238.5" cy="174.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="249.5" cy="174.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="260.5" cy="174.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="271.5" cy="174.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="233" cy="186" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="244" cy="186" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="255" cy="186" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="266" cy="186" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="277" cy="186" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="238.5" cy="197.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="249.5" cy="197.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="260.5" cy="197.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><circle cx="271.5" cy="197.5" r="3" fill="#d98a3a" stroke="#a85f22" stroke-width="0.5"/><rect x="215" y="208" width="80" height="36" fill="#fde3d8" stroke="#b03a2e" stroke-width="0.9"/><line x1="240" y1="198" x2="240" y2="207" stroke="#b03a2e" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="255" y1="198" x2="255" y2="207" stroke="#b03a2e" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="270" y1="198" x2="270" y2="207" stroke="#b03a2e" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="289" y1="190" x2="289" y2="162" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="289" y1="152" x2="289" y2="124" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="289" y1="114" x2="289" y2="96" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><rect x="240" y="22" width="30" height="18" fill="#dfe8f3" stroke="#1f5f8b" stroke-width="1.2"/><line x1="248" y1="40" x2="248" y2="96" stroke="#1f5f8b" stroke-width="1.5"/><rect x="245.5" y="92" width="5" height="8" fill="#5b6b7a" stroke="#2a2a2a" stroke-width="0"/><line x1="262" y1="40" x2="262" y2="96" stroke="#1f5f8b" stroke-width="1.5"/><rect x="259.5" y="92" width="5" height="8" fill="#5b6b7a" stroke="#2a2a2a" stroke-width="0"/><rect x="300" y="206" width="115" height="36" fill="#fdece7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="300" y="215" width="115" height="18" fill="#e7f0fb" stroke="#1f5f8b" stroke-width="1.0"/><line x1="304" y1="211" x2="411" y2="211" stroke="#b03a2e" stroke-width="1.6" marker-end="url(#a6__sd1)"/><line x1="304" y1="237" x2="411" y2="237" stroke="#b03a2e" stroke-width="1.6" marker-end="url(#a6__sd1)"/><line x1="411" y1="224" x2="304" y2="224" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><rect x="415" y="72" width="63" height="178" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><rect x="415" y="72" width="63" height="16" fill="#dfe8f3" stroke="#1f5f8b" stroke-width="1.0"/><line x1="423" y1="92" x2="423" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="423" y1="150" x2="423" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><line x1="432" y1="92" x2="432" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="432" y1="150" x2="432" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><line x1="441" y1="92" x2="441" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="441" y1="150" x2="441" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><line x1="450" y1="92" x2="450" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="450" y1="150" x2="450" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><line x1="459" y1="92" x2="459" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="459" y1="150" x2="459" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><line x1="468" y1="92" x2="468" y2="150" stroke="#b03a2e" stroke-width="2.0"/><line x1="468" y1="150" x2="468" y2="236" stroke="#2e7d4f" stroke-width="2.0"/><rect x="415" y="236" width="63" height="14" fill="#fde3d8" stroke="#b03a2e" stroke-width="0.9"/><line x1="432" y1="146" x2="432" y2="108" stroke="#b03a2e" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="450" y1="146" x2="450" y2="108" stroke="#b03a2e" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="468" y1="146" x2="468" y2="108" stroke="#b03a2e" stroke-width="1.2" marker-end="url(#a6__sd1)"/><rect x="440" y="64" width="12" height="8" fill="#dfe8f3" stroke="#1f5f8b" stroke-width="0.9"/><circle cx="446" cy="53" r="13" fill="#dfe8f3" stroke="#1f5f8b" stroke-width="1.3"/><line x1="446" y1="53" x2="455" y2="53" stroke="#1f5f8b" stroke-width="1.1"/><line x1="446" y1="53" x2="441.5" y2="60.79" stroke="#1f5f8b" stroke-width="1.1"/><line x1="446" y1="53" x2="441.5" y2="45.21" stroke="#1f5f8b" stroke-width="1.1"/><line x1="446" y1="68" x2="446" y2="73" stroke="#1f5f8b" stroke-width="1.1" marker-end="url(#a6__sd1)"/><text x="318" y="26" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Control rod driving mechanism</text><line x1="271" y1="30" x2="314" y2="26" stroke="#888" stroke-width="0.7"/><text x="70" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Reflector</text><line x1="119" y1="96" x2="213" y2="100" stroke="#888" stroke-width="0.7"/><text x="318" y="110" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pebble-bed of fuel elements</text><line x1="283" y1="112" x2="314" y2="110" stroke="#888" stroke-width="0.7"/><text x="318" y="145" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Cold helium riser</text><line x1="296" y1="147" x2="314" y2="145" stroke="#888" stroke-width="0.7"/><text x="70" y="232" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Hot helium chamber</text><line x1="142" y1="232" x2="215" y2="230" stroke="#888" stroke-width="0.7"/><text x="357" y="257" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coaxial hot/cold gas duct</text><text x="490" y="52" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Helium blower</text><line x1="460" y1="53" x2="486" y2="52" stroke="#888" stroke-width="0.7"/><text x="490" y="185" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">OTSG (once-through steam generator)</text><line x1="479" y1="185" x2="486" y2="185" stroke="#888" stroke-width="0.7"/><line x1="56" y1="298" x2="76" y2="298" stroke="#b03a2e" stroke-width="2.0"/><text x="80" y="301" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">hot helium</text><line x1="160" y1="298" x2="180" y2="298" stroke="#1f5f8b" stroke-width="2.0"/><text x="184" y="301" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">cold helium</text><text x="340" y="355" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 11.1   ·   Figure 11.1</text></svg><figcaption class="figcap">Figure 11.1 · Schematic view of an MHTGR-based nuclear steam supplying module</figcaption></figure><h3>The MHTGR-based nuclear steam supplying module</h3><p>The modular high temperature gas-cooled reactor (MHTGR) such as the HTR-Module designed in Germany [3], which uses helium as coolant and graphite as both moderator and structural materials, is a typical well known SMR with strong inherent safety features [3,4]. An MHTGR-based nuclear steam supplying module (NSSM) composed of a one-zone pebble-bed MHTGR, a helical-coil once-through steam generator (OTSG) arranged side-by-side with the MHTGR and some connecting pipes, which is the basis of the two-modular nuclear plant HTR-PM developed by the Institute of Nuclear and New Energy Technology and under construction at Tsinghua University [5,6] is shown in Figure 1.</p><h3>Micro-grids with load-following SMRs</h3><p>SMRs with load-following capability are grid-appropriate, which can be utilized to incorporate with renewable energy sources such as photovoltaic (PV) and wind to build micro-grids having the virtues of persistent power supply, free refueling of nuclear fission fuels and capability of seawater desalination [7] and hydrogen production [8]. Figure 2 shows a typical micro-grid constituted by an MHTGR-based nuclear plant and a PV plant, from which we can see that the heat produced by the MHTGR can be not only utilized to produce electricity according to the demand signal determined by both the upper-level grid and outlet power of the PV plant but also can be applied for sea-water desalination.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 360" role="img" aria-label="A micro-grid constituted by nuclear fission and photovoltaic energy"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="12" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Micro-grid with MHTGR-based nuclear and PV plants</text><rect x="18" y="34" width="142" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="89" y="57.6" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">PV plant</text><rect x="18" y="96" width="142" height="46" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="89" y="116.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">MHTGR-based</text><text x="89" y="126.5" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">nuclear plant</text><rect x="18" y="166" width="142" height="40" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="89" y="183.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electricity</text><text x="89" y="193.5" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">consumer</text><rect x="18" y="230" width="142" height="40" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="89" y="252.6" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Water consumer</text><rect x="330" y="34" width="160" height="46" fill="#e8eef7" stroke="#2a2a2a" stroke-width="1.2"/><text x="410" y="59.6" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Combined grid</text><rect x="330" y="198" width="160" height="56" fill="#eaf2ec" stroke="#2a2a2a" stroke-width="1.2"/><text x="410" y="223.9" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sea-water</text><text x="410" y="233.5" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">desalination plant</text><line x1="232" y1="26" x2="232" y2="286" stroke="#2a2a2a" stroke-width="3.0"/><text x="232" y="20" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">busbar</text><line x1="160" y1="55" x2="228" y2="55" stroke="#b45309" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="194" y="48" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b45309;">electrical power</text><line x1="160" y1="119" x2="228" y2="119" stroke="#b45309" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="194" y="112" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b45309;">electrical power</text><line x1="236" y1="57" x2="326" y2="57" stroke="#b45309" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="281" y="50" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b45309;">electrical power</text><line x1="228" y1="186" x2="164" y2="186" stroke="#b45309" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="204" y="179" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b45309;">electricity</text><line x1="236" y1="216" x2="326" y2="216" stroke="#b45309" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="281" y="209" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b45309;">electricity</text><polyline points="160,130 182,130 182,238 310,238" fill="none" stroke="#b03a2e" stroke-width="1.9"/><line x1="310" y1="238" x2="326" y2="238" stroke="#b03a2e" stroke-width="1.9" marker-end="url(#a6__sd2)"/><rect x="176" y="206" width="12" height="12" fill="#f6c453" stroke="#2a2a2a" stroke-width="0.8"/><text x="182" y="215" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P</text><text x="248" y="232" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">process heat</text><line x1="326" y1="250" x2="164" y2="250" stroke="#1f5f8b" stroke-width="1.9" marker-end="url(#a6__sd2)"/><text x="245" y="244" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">fresh water</text><text x="340" y="300" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Gold: electricity    Red: process heat    Blue: fresh water</text><text x="340" y="355" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 11.2   ·   Figure 11.2</text></svg><figcaption class="figcap">Figure 11.2 · A micro-grid constituted by nuclear fission and photovoltaic energy</figcaption></figure><h3>Prior studies on nonlinear and adaptive power-level control</h3><p>Since the inherent safety features intensify both the dynamic nonlinearity and parameter uncertainty that every fission reactor has, in order to realize the load-following function, it is practically necessary and academically meaningful to develop nonlinear adaptive power-level control for SMRs. Until now, there have been some promising approaches in the nonlinear and adaptive power-level control design. In the nonlinear reactor control field, Shtessel proposed a nonlinear power-level regulator based on sliding mode control and observation techniques for space reactor TOPAZ II [9]. Etchepareborda and Eliasi proposed nonlinear model predictive control (NMPC) design methods for power-level regulation of pressurized water reactors (PWRs) [10,11,12]. Dong designed a dynamic output feedback dissipation power-level controller for MHTGRs [13] by using a backstepping technique [14]. Based on the physically-based control design approach, Dong proposed a nonlinear dynamic output-feedback power-level control law for MHTGRs [15].</p><p>In the field of adaptive reactor control design, Park presented a proportional-integral (PI) power-level controller with feedback gains adjusted by an adaptive law, and this control strategy makes the closed-loop system to be not only stable but also adaptive to the unmodeled reactivity feedback [16]. Arab-Alibeik designed an adaptive power-level controller by using a feedforward artificial neural network (ANN) [17] for the PWRs, and the corresponding ANN is trained online. Dong proposed an ANN-compensated output feedback power-level controller for MHTGRs [18], and the corresponding ANN is a just multi-layer perceptron (MLP) that is trained online by an algorithm given by the need of guaranteeing globally closed-loop stability.</p><h3>Motivation and contribution of this paper</h3><p>Though strong adaptation ability can be realized based on ANNs, however the implementation of ANN-compensated nonlinear adaptive reactor controllers is much more complicated than that of the widely utilized PID-like control laws. Moreover, there exists saturation element in the control input channel of almost all the practical reactor control systems. Therefore, it is very necessary to design a simple adaptive power-level control laws for the MHTGR by considering control input saturation. In this paper, a novel saturated adaptive output-feedback power-level control is presented, which can not only be adaptive to the perturbation of the physical and thermal-hydraulic parameters but also compensate the control input saturation. It is proved theoretically that this saturated adaptive output-feedback controller can guarantee input-to-state stability (ISS) for the closed-loop system. Furthermore, this newly-built control is simple for practical implementation, and numerical simulation show that it can provide satisfactory power-level regulating performance.</p><h2>DYNAMIC MODEL AND PROBLEM FORMULATION</h2><p>In this section, the nonlinear state-space model for power-level design is firstly given. Then, after introducing the concept of input-to-stable stability (ISS), the theoretic problem to be solved in the next section is raised.</p><h3>Nonlinear State-Space Model for Control Design</h3><p>From Figure 1, the MHTGR and the OTSG in one NSSM are arranged side by side, and are connected with each other by a horizontal coaxial hot/cold gas duct. Cold helium enters the blower that is mounted on the upper part of the OTSG, and is pressurized before flowing into the cold gas duct. The cold helium enters the channels inside the side-reflector from bottom to top for cooling the reflector, and then passes through the pebble-bed from top to bottom where it is heated to a very high temperature. The hot helium leaves the hot chamber inside the bottom reflector, and then flows into the OTSG primary side where it is cooled to be the cold helium by transferring its heat to the secondary water/steam flow.</p><p>By adopting point kinetics with one equivalent delayed neutron group, by considering the temperature feedback effect of the reactor core composed of both the pebble-bed and reflector, and based upon the conservation law of thermal energy, the dynamic model for control design can be written as [15,18]:</p><div class="eq"><span class="n">(1)</span>{<br>ṅ<sub>r</sub> = (ρ<sub>r</sub> − β)/Λ · n<sub>r</sub> + β/Λ · c<sub>r</sub> + (α<sub>R</sub>/Λ) · n<sub>r</sub>(T<sub>R</sub> − T<sub>R,m</sub>),<br>ċ<sub>r</sub> = λ(n<sub>r</sub> − c<sub>r</sub>),<br>Ṫ<sub>R</sub> = −(Ω<sub>P</sub>/μ<sub>R</sub>)(T<sub>R</sub> − T<sub>H</sub>) + (P<sub>0</sub>/μ<sub>R</sub>)n<sub>r</sub>,<br>Ṫ<sub>H</sub> = (Ω<sub>P</sub>/μ<sub>H</sub>)(T<sub>R</sub> − T<sub>H</sub>) − (Ω<sub>S</sub>/μ<sub>H</sub>)(T<sub>H</sub> − T<sub>S</sub>),<br>ḣ<sub>r</sub> = v<sub>r</sub>,<br>}</div><p>where:</p><div class="eq"><span class="n">(2)</span>ρ<sub>r</sub> = G<sub>r</sub>h<sub>r</sub><br><i>where:</i> n<sub>r</sub> is the relative neutron power; c<sub>r</sub> is the relative concentration of the delayed neutron precursor; β is the fraction of the delayed neutrons; Λ is the effective prompt neutron life time; ρ<sub>r</sub> is the reactivity provided by the control rods; λ is the effective radioactive decay constant of the delayed neutron precursor; T<sub>R</sub> and α<sub>R</sub> are respectively the temperature and reactivity feedback coefficient of the reactor core constituted by both the fuel elements and the reflector; T<sub>R,m</sub> is the initial equilibrium value of T<sub>R</sub>; P<sub>0</sub> is the rated thermal power; T<sub>H</sub> is the average helium temperature of the primary loop, T<sub>S</sub> is the average coolant temperature of the OTSG secondary side; Ω<sub>P</sub> is the heat transfer coefficient between the helium and the reactor core; Ω<sub>S</sub> is the heat transfer coefficient between the two sides of the OTSG; μ<sub>R</sub> and μ<sub>H</sub> is respectively the total heat capacities of the reactor core and helium flow inside the primary loop; M<sub>S</sub> is the mass flowrate times the heat capacity of the secondary water/steam flow; constant G<sub>r</sub> is the differential worth of the control rod; h<sub>r</sub> is total control rod position; v<sub>r</sub> is the designed control rod speed signal.</div><p>n<sub>r</sub> is the relative neutron power; c<sub>r</sub> is the relative concentration of the delayed neutron precursor; β is the fraction of the delayed neutrons; Λ is the effective prompt neutron life time; ρ<sub>r</sub> is the reactivity provided by the control rods; λ is the effective radioactive decay constant of the delayed neutron precursor; T<sub>R</sub> and α<sub>R</sub> are respectively the temperature and reactivity feedback coefficient of the reactor core constituted by both the fuel elements and the reflector; T<sub>R,m</sub> is the initial equilibrium value of T<sub>R</sub>; P<sub>0</sub> is the rated thermal power; T<sub>H</sub> is the average helium temperature of the primary loop, T<sub>S</sub> is the average coolant temperature of the OTSG secondary side; Ω<sub>P</sub> is the heat transfer coefficient between the helium and the reactor core; Ω<sub>S</sub> is the heat transfer coefficient between the two sides of the OTSG; μ<sub>R</sub> and μ<sub>H</sub> is respectively the total heat capacities of the reactor core and helium flow inside the primary loop; M<sub>S</sub> is the mass flowrate times the heat capacity of the secondary water/steam flow; constant G<sub>r</sub> is the differential worth of the control rod; h<sub>r</sub> is total control rod position; v<sub>r</sub> is the designed control rod speed signal. Here, it is worthy to be noted that α<sub>R</sub> is guaranteed to be negative by the physical design of the MHTGR.</p><p>Define deviations of n<sub>r</sub>, c<sub>r</sub>, T<sub>R</sub>, T<sub>H</sub>, T<sub>S</sub>, and h<sub>r</sub> from their equilibrium values, i.e., n<sub>r0</sub>, c<sub>r0</sub>, T<sub>R0</sub>, T<sub>H0</sub>, T<sub>S0</sub> and h<sub>r0</sub> as:</p><div class="eq"><span class="n">(3)</span>{<br>δn<sub>r</sub> = n<sub>r</sub> − n<sub>r0</sub>,<br>δc<sub>r</sub> = c<sub>r</sub> − c<sub>r0</sub>,<br>δT<sub>R</sub> = T<sub>R</sub> − T<sub>R0</sub>,<br>δT<sub>H</sub> = T<sub>H</sub> − T<sub>H0</sub>,<br>δT<sub>S</sub> = T<sub>S</sub> − T<sub>S0</sub>,<br>δh<sub>r</sub> = h<sub>r</sub> − h<sub>r0</sub>.<br>}</div><p>Since δT<sub>S</sub> can be well eliminated by the secondary steam temperature controller, it is assumed that:</p><div class="eq"><span class="n">(4)</span>δT<sub>S</sub> ≡ 0.</div><p>Then, define:</p><div class="eq"><span class="n">(5)</span>x = [x<sub>1</sub> x<sub>2</sub> x<sub>3</sub> x<sub>4</sub> x<sub>5</sub>]<sup>T</sup> = [δn<sub>r</sub> δc<sub>r</sub> δT<sub>R</sub> δT<sub>H</sub> δT<sub>S</sub>]<sup>T</sup></div><div class="eq"><span class="n">(6)</span>ξ = δh<sub>r</sub></div><div class="eq"><span class="n">(7)</span>u = v<sub>r</sub></div><p>and:</p><div class="eq"><span class="n">(8)</span>y = [x<sub>1</sub> x<sub>4</sub> ξ]<sup>T</sup><br><i>where</i> x is the state-vector of the NSSM; [x<sup>T</sup> ξ]<sup>T</sup> constitutes the state-vector of the whole system; u is the control input, y is the measured system output.</div><p>where x is the state-vector of the NSSM; [x<sup>T</sup> ξ]<sup>T</sup> constitutes the state-vector of the whole system; u is the control input, y is the measured system output.</p><p>Based on the above assumption and definition, the nonlinear state-space model for control design can be written as:</p><div class="eq"><span class="n">(9)</span>{<br>ẋ = f(x) + g(x)ξ,<br>ξ̇ = u,<br>y = h(x, ξ),<br>}</div><p>where:</p><div class="eq"><span class="n">(10)</span>f(x) = [<br>−(β/Λ)(x<sub>1</sub> − x<sub>2</sub>) + (α<sub>R</sub>/Λ)(n<sub>r0</sub> + x<sub>1</sub>)x<sub>3</sub>,<br>λ(x<sub>1</sub> − x<sub>2</sub>),<br>(P<sub>0</sub>/μ<sub>R</sub>)x<sub>1</sub> − (Ω<sub>P</sub>/μ<sub>R</sub>)(x<sub>3</sub> − x<sub>4</sub>),<br>(Ω<sub>P</sub>/μ<sub>H</sub>)(x<sub>3</sub> − x<sub>4</sub>) − (Ω<sub>S</sub>/μ<sub>H</sub>)x<sub>4</sub><br>]<sup>T</sup></div><div class="eq"><span class="n">(11)</span>g(x) = [(G<sub>r</sub>/Λ)(n<sub>r0</sub> + x<sub>1</sub>)  O<sub>1×3</sub>]<sup>T</sup></div><p>and:</p><div class="eq"><span class="n">(12)</span>h(x, ξ) = [x<sub>1</sub> x<sub>4</sub> ξ]<sup>T</sup></div><h3>Theoretic Problem Formulation</h3><p>Before giving the theoretic problem, the definition of input-to-state stability (ISS) is introduced.</p><p><b>Definition 1 [19].</b> Consider a nonlinear system</p><div class="eq"><span class="n">(13)</span>ż = F(z, v)</div><p>where z ∈ R<sup>n</sup> and v ∈ R<sup>m</sup> are the state and disturbance respectively, and F is locally Lipschiz in z and v. System (13) is said to be input-to-state stable if and only if there is a smooth positive definite radially unbounded function U and class K<sub>∞</sub> function σ and ω so that:</p><div class="eq"><span class="n">(14)</span>(∂U/∂z)F(z, v) ≤ −σ(‖z‖) + ω(‖v‖)</div><p>Here, a function φ is said to be class K<sub>∞</sub> if it is strictly increasing, φ(0) = 0, and φ(r)→∞ when r→∞.</p><p><b>Remark 1.</b> From Equation (14), it is clear that:</p><p>if ‖z‖ ≥ σ<sup>−1</sup>ω(‖v‖), from which we can see that Definition 1 describes the robustness of system (13) relative to disturbance v.</p><p>The motivation of introduce the definition of ISS is to deal with the negative effect caused by control input saturation. For compensating the control input saturation and parameter uncertainty, the theoretical problem to be solved is summarized as follows.</p><p><b>Problem 1.</b> How to design a saturated adaptive output feedback control:</p><div class="eq"><span class="n">(15)</span>u = u(y)</div><p>of system (9) so that the corresponding closed-loop system is input-to-state stable, and:</p><div class="eq"><span class="n">(16)</span>u<sub>min</sub> ≤ u ≤ u<sub>max</sub></div><p>where u<sub>min</sub> is a negative constant, and u<sub>max</sub> is a positive constant.</p><h2>SATURATED ADAPTIVE OUTPUT-FEEDBACK POWER-LEVEL CONTROL DESIGN</h2><p>The design result of the saturated adaptive output-feedback power-level control law for the MHTGRs is summarized as the following Theorem 1 which is the main result of this paper and solves Problem 1 raised in the end of Section 2.</p><p><b>Theorem 1.</b> Consider nonlinear system (9) with saturated adaptive output feedback control:</p><div class="eq"><span class="n">(17)</span>u = sat(ξ̇<sub>d</sub>) + u<sub>cp</sub></div><p>where:</p><div class="eq"><span class="n">(18)</span>ξ̇<sub>d</sub> = −[k<sub>NP</sub>x<sub>1</sub> + k<sub>NI</sub>∫<sub>0</sub><sup>t</sup>x<sub>1</sub>(s)ds] − γq<sub>R</sub>[θ̂<sub>1</sub>x<sub>4</sub> + θ̂<sub>2</sub>∫<sub>0</sub><sup>t</sup>x<sub>4</sub>(s)ds]</div><div class="eq"><span class="n">(19)</span>u<sub>cp</sub> = −k<sub>g</sub>th(e<sub>g</sub>) − [q<sub>E1</sub> + κ<sub>g2</sub>κ<sub>f3</sub> − κ<sub>g1</sub><sup>2</sup>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]th(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)<br>+ [q<sub>E2</sub>κ<sub>f1</sub> + κ<sub>g2</sub>κ<sub>f3</sub> + κ<sub>g1</sub>κ<sub>g2</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]th(e<sub>f</sub>)</div><div class="eq"><span class="n">(20)</span>e<sub>g</sub> = e<sub>ξ</sub> + κ<sub>g1</sub>th(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) + κ<sub>g2</sub>th(e<sub>f</sub>)</div><div class="eq"><span class="n">(21)</span>ė<sub>f</sub> = ch<sup>2</sup>(e<sub>f</sub>)[−κ<sub>f1</sub>e<sub>g</sub> + κ<sub>f2</sub>th(∫<sub>0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − κ<sub>f3</sub>th(e<sub>f</sub>)]</div><div class="eq"><span class="n">(22)</span>e<sub>ξ</sub> = ξ − ξ<sub>d</sub></div><div class="eq"><span class="n">(23)</span>sat(z) = {<br>u<sub>max</sub> − u<sub>cp</sub>, z > u<sub>max</sub> − u<sub>cp</sub><br>z, u<sub>min</sub> − u<sub>cp</sub> ≤ z ≤ u<sub>max</sub> − u<sub>cp</sub>, z ∈ R<br>u<sub>min</sub> − u<sub>cp</sub>, z < u<sub>min</sub> − u<sub>cp</sub><br>}</div><div class="eq"><span class="n">(24)</span>th(z) = (e<sup>z</sup> − e<sup>−z</sup>)/(e<sup>z</sup> + e<sup>−z</sup>), z ∈ R</div><div class="eq"><span class="n">(25)</span>ch(z) = (e<sup>z</sup> + e<sup>−z</sup>)/2, z ∈ R</div><p>k<sub>NP</sub>, k<sub>NI</sub>, q<sub>R</sub>, k<sub>ξ</sub>, κ<sub>gi</sub> (i = 1, 2), κ<sub>fi</sub> (i = 1, 2, 3); γ are all given positive constants, 0 &lt; γ &lt; 1; and θ̂<sub>i</sub> (i = 1, 2) are online adapted parameters with adaptation law given by:</p><div class="eq"><span class="n">(26)</span>θ̂̇<sub>1</sub> = π<sub>1</sub>γq<sub>R</sub>x<sub>1</sub>x<sub>4</sub></div><div class="eq"><span class="n">(27)</span>θ̂̇<sub>2</sub> = π<sub>2</sub>γq<sub>R</sub>x<sub>1</sub>∫<sub>t0</sub><sup>t</sup>x<sub>4</sub>(s)ds</div><p>where π<sub>i</sub> (i = 1, 2) are given positive constants. Then, the closed-loop system constituted by (9) and (17) is input-to-state stable if:</p><div class="eq"><span class="n">(28)</span>k<sub>NP</sub> ≥ q<sub>R</sub>P<sub>0</sub>(Ω<sub>P</sub> + Ω<sub>S</sub>)/[2(1 − γ)ηG<sub>r</sub>Ω<sub>P</sub>Ω<sub>S</sub>] + ε<sub>NP</sub></div><div class="eq"><span class="n">(29)</span>κ<sub>f2</sub> = (q<sub>E1</sub>/q<sub>E2</sub>)κ<sub>g2</sub></div><div class="eq"><span class="n">(30)</span>u<sub>min</sub> ≤ u<sub>cp</sub> ≤ u<sub>max</sub></div><div class="eq"><span class="n">(31)</span>κ<sub>g2</sub>κ<sub>f1</sub> − κ<sub>g1</sub> − G<sub>r</sub>/ε<sub>NP</sub> − γ<sub>w</sub> > 0</div><div class="eq"><span class="n">(32)</span>q<sub>E1</sub>κ<sub>g1</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g1</sub><sup>2</sup> > 0</div><p>and:</p><div class="eq"><span class="n">(33)</span>q<sub>E2</sub>κ<sub>f3</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g2</sub><sup>2</sup> > 0</div><p>where η, q<sub>Ei</sub> (i = 1, 2), ε<sub>NP</sub> and γ<sub>w</sub> are all given positive constants, and 0 &lt; η &lt; 1.</p><p>Before giving the proof of this theorem, the following two useful remarks are firstly given, from which we can preliminarily deduce some properties of newly-built MHTGR power-level control (17).</p><p><b>Remark 2.</b> The term u<sub>cp</sub> in Equation (17) is just designed for compensating the control input saturation. Because of the boundness of hyperbolic tangent function th(·) given by Equation (24), inequality (30) can be easily satisfied by proper choosing positive scalars k<sub>g</sub>, q<sub>Ei</sub> (i = 1, 2), κ<sub>gi</sub> (i = 1, 2), κ<sub>fi</sub> (i = 1, 3).</p><p><b>Remark 3.</b> Due to the boundness of function th(·), it is clear that control input given by Equation (17) satisfies inequality (16), which means that this control is naturally saturated.</p><h2>PROOF OF THEOREM 1</h2><p>Here, Theorem 1 will be proved in two steps. The first step is to design a virtual adaptive output feedback control ξ<sub>d</sub> for the subsystem</p><div class="eq"><span class="n">(34)</span><i>ξ̇</i> = <i>f</i>(<i>x</i>) + <i>g</i>(<i>x</i>)<i>ξ</i><sub>d</sub></div><p>where ξ<sub>d</sub> is the setpoint of state-variable ξ. The second step is to design the adaptive output feedback control input u so that the closed-loop system is globally asymptotically stable and inequality (16) is satisfied.</p><h3>Step 1: Design of the virtual adaptive output-feedback control</h3><p>First, the virtual adaptive output feedback control ξ<sub>d</sub> is designed for subsystem (34). Since the shifted-ectropy of the neutron kinetics can be written as [16]:</p><div class="eq"><span class="n">(35)</span><i>ζ</i><sub>N</sub>(<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) = Λ[(1 + <i>x</i><sub>1</sub>/<i>n</i><sub>r0</sub>) − ln(1 + <i>x</i><sub>1</sub>/<i>n</i><sub>r0</sub>)] + (β/λ)[(1 + <i>x</i><sub>2</sub>/<i>n</i><sub>r0</sub>) − ln(1 + <i>x</i><sub>2</sub>/<i>n</i><sub>r0</sub>)]</div><p>the Lyapunov function corresponding to the neutron kinetics can be chosen as</p><div class="eq"><span class="n">(36)</span><i>V</i><sub>N</sub>(<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) = <i>ζ</i><sub>N</sub>(<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) + (<i>G</i><sub>r</sub><i>k</i><sub>NI</sub>/2)[∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>1</sub>(<i>s</i>)d<i>s</i>]<sup>2</sup></div><p>where the second term of V<sub>N</sub> denotes the variation of the released fission energy. By differentiating (35) along the trajectory given by the neutron kinetics, we can obtain that:</p><div class="eq"><span class="n">(37)</span><i>V̇</i><sub>N</sub>(<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) = −β(<i>x</i><sub>1</sub> − <i>x</i><sub>2</sub>)<sup>2</sup>/[(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)] + <i>x</i><sub>1</sub>[<i>G</i><sub>r</sub><i>ξ</i><sub>d</sub> + α<sub>R</sub><i>x</i><sub>3</sub> + κ<sub>I</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>1</sub>(<i>s</i>)d<i>s</i>]</div><p>Moreover, it is clear that the shifted-ectropy of the thermal-hydraulic loop is [16]:</p><div class="eq"><span class="n">(38)</span><i>ζ</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>) = ½(μ<sub>R</sub><i>x</i><sub>3</sub><sup>2</sup> + μ<sub>H</sub><i>x</i><sub>4</sub><sup>2</sup>)</div><p>and then choose the corresponding Lyapunov function as:</p><div class="eq"><span class="n">(39)</span><i>V</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>) = (1 − γ)<i>ζ</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>) + γ<i>ς</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>)</div><p>where 0 &lt; γ &lt; 1, and:</p><div class="eq"><span class="n">(40)</span><i>ς</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>) = 1/(2μ<sub>R</sub>)[μ<sub>R</sub><i>x</i><sub>3</sub> + μ<sub>H</sub><i>x</i><sub>4</sub> + Ω<sub>S</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>]<sup>2</sup></div><p>denotes the energy variation of the MHTGR thermal-hydraulic loop. Differentiate (39):</p><div class="eq"><span class="n">(41)</span><i>V̇</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>) = <i>P</i><sub>0</sub><i>x</i><sub>1</sub><i>x</i><sub>3</sub> + γ<i>P</i><sub>0</sub><i>x</i><sub>1</sub>[μ<sub>H</sub>/μ<sub>R</sub><i>x</i><sub>4</sub> + Ω<sub>S</sub>/μ<sub>R</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>] − (1 − γ)(1 − η)[Ω<sub>P</sub>(<i>x</i><sub>3</sub> − <i>x</i><sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub><i>x</i><sub>4</sub><sup>2</sup>]<br>− (1 − γ)η[(Ω<sub>P</sub> + Ω<sub>S</sub>)(<i>x</i><sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>3</sub>)<sup>2</sup> + Ω<sub>P</sub>Ω<sub>S</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>4</sub><sup>2</sup>]</div><p>where 0 &lt; η &lt; 1.</p><p>Based on the above derivation, choose the Lyapunov function for subsystem (34) as</p><div class="eq"><span class="n">(42)</span><i>V</i><sub>1</sub>(<i>x</i>) = <i>V</i><sub>N</sub>(<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) + (<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)<i>V</i><sub>T</sub>(<i>x</i><sub>3</sub>, <i>x</i><sub>4</sub>)</div><p>and differentiate V<sub>1</sub> along the trajectory given by (34),</p><div class="eq"><span class="n">(43)</span><i>V̇</i><sub>1</sub>(<i>x</i>) = −β(<i>x</i><sub>1</sub> − <i>x</i><sub>2</sub>)<sup>2</sup>/[(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)] − (1 − γ)(1 − η)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)[Ω<sub>P</sub>(<i>x</i><sub>3</sub> − <i>x</i><sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub><i>x</i><sub>4</sub><sup>2</sup>]<br>− (1 − γ)η(Ω<sub>P</sub> + Ω<sub>S</sub>)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)(<i>x</i><sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>3</sub>)<sup>2</sup> − <i>q</i><sub>R</sub>/(2Σ<sub>R</sub>){<i>x</i><sub>3</sub><sup>2</sup> + [<i>x</i><sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/<i>q</i><sub>R</sub>)<i>x</i><sub>1</sub>]<sup>2</sup>}<br>+ <i>G</i><sub>r</sub><i>x</i><sub>1</sub>{<i>ξ̃</i><sub>d</sub> + ½(<i>q</i><sub>R</sub>Σ<sub>R</sub>/<i>G</i><sub>r</sub>)(1 + α<sub>R</sub>/<i>q</i><sub>R</sub>)<sup>2</sup><i>x</i><sub>1</sub><br>+ κ<sub>N</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>1</sub>(<i>s</i>)d<i>s</i> + γ<i>q</i><sub>R</sub>[μ<sub>H</sub>/(<i>G</i><sub>r</sub>μ<sub>R</sub>)<i>x</i><sub>4</sub> + Ω<sub>S</sub>/(<i>G</i><sub>r</sub>μ<sub>R</sub>)∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>]}</div><p>where:</p><div class="eq"><span class="n">(44)</span>Σ<sub>R</sub> = (Ω<sub>P</sub> + Ω<sub>S</sub>)<i>P</i><sub>0</sub>/[(1 − γ)ηΩ<sub>P</sub>Ω<sub>S</sub>]</div><div class="eq"><span class="n">(45)</span>θ<sub>1</sub> = μ<sub>H</sub>/(<i>G</i><sub>r</sub>μ<sub>R</sub>)</div><p>and:</p><div class="eq"><span class="n">(46)</span>θ<sub>2</sub> = Ω<sub>S</sub>/(<i>G</i><sub>r</sub>μ<sub>R</sub>)</div><p>Here, the scalars θ<sub>i</sub> (i = 1, 2) are tightly related to the physical and thermal parameters of the MHTGR, which cannot be obtained accurately. By defining θ̂<sub>i</sub> as the estimation of θ<sub>i</sub> (i = 1, 2), choose virtual control input ξ<sub>d</sub> as Equation (18) where k<sub>NP</sub> satisfies inequality (28). Then, substitute Equations (18) to (43),</p><div class="eq"><span class="n">(47)</span><i>V̇</i><sub>1</sub>(<i>x</i>) ≤ −β(<i>x</i><sub>1</sub> − <i>x</i><sub>2</sub>)<sup>2</sup>/[(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)] − <i>G</i><sub>r</sub>ε<sub>NP</sub><i>x</i><sub>1</sub><sup>2</sup> − (1 − γ)(1 − η)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)[Ω<sub>P</sub>(<i>x</i><sub>3</sub> − <i>x</i><sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub><i>x</i><sub>4</sub><sup>2</sup>]<br>− (1 − γ)η(Ω<sub>P</sub> + Ω<sub>S</sub>)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)(<i>x</i><sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>3</sub>)<sup>2</sup> − <i>q</i><sub>R</sub>/(2Σ<sub>R</sub>){<i>x</i><sub>3</sub><sup>2</sup> + [<i>x</i><sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/<i>q</i><sub>R</sub>)<i>x</i><sub>1</sub>]<sup>2</sup>}<br>− γ<i>q</i><sub>R</sub>[θ̃<sub>1</sub><i>x</i><sub>1</sub><i>x</i><sub>4</sub> + θ̃<sub>2</sub><i>x</i><sub>1</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>],</div><p>where:</p><div class="eq"><span class="n">(48)</span>θ̃<sub>i</sub> = θ̂<sub>i</sub> − θ<sub>i</sub>, (<i>i</i> = 1, 2)</div><p>are estimation error corresponding to θ<sub>i</sub> (i = 1, 2).</p><p>To guarantee the stability of the closed-loop formed by subsystem (34) and (18), it is necessary to design a proper online adaptation law of θ̂<sub>i</sub> (i = 1, 2). Thus, define the expanded Lyapunov function as</p><div class="eq"><span class="n">(49)</span><i>V</i><sub>2</sub>(<i>x</i>, θ̃) = <i>V</i><sub>1</sub>(<i>x</i>) + ½θ̃<sup>T</sup>Π<sup>−1</sup>θ̃</div><p>where:</p><div class="eq"><span class="n">(50)</span>θ̃ = [θ̃<sub>1</sub>  θ̃<sub>2</sub>]<sup>T</sup></div><p>and:</p><div class="eq"><span class="n">(51)</span>Π = [<i>π</i><sub>1</sub>  0<br>0  <i>π</i><sub>2</sub>], <i>π</i><sub>i</sub> > 0, (<i>i</i> = 1, 2)</div><p>By differentiating V<sub>2</sub>, we can obtain that:</p><div class="eq"><span class="n">(52)</span><i>V̇</i><sub>2</sub>(<i>x</i>, θ̃) ≤ −β(<i>x</i><sub>1</sub> − <i>x</i><sub>2</sub>)<sup>2</sup>/[(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)] − <i>G</i><sub>r</sub>ε<sub>NP</sub><i>x</i><sub>1</sub><sup>2</sup> − (1 − γ)(1 − η)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)[Ω<sub>P</sub>(<i>x</i><sub>3</sub> − <i>x</i><sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub><i>x</i><sub>4</sub><sup>2</sup>]<br>− (1 − γ)η(Ω<sub>P</sub> + Ω<sub>S</sub>)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)(<i>x</i><sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>3</sub>)<sup>2</sup> − <i>q</i><sub>R</sub>/(2Σ<sub>R</sub>){<i>x</i><sub>3</sub><sup>2</sup> + [<i>x</i><sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/<i>q</i><sub>R</sub>)<i>x</i><sub>1</sub>]<sup>2</sup>}<br>− γ<i>q</i><sub>R</sub>[θ̃<sub>1</sub><i>x</i><sub>1</sub><i>x</i><sub>4</sub> + θ̃<sub>2</sub><i>x</i><sub>1</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>] + θ̃<sup>T</sup>Π<sup>−1</sup>θ̂̇</div><p>From inequality (52), it is clear that if the adaptation laws corresponding to θ̂<sub>i</sub> (i = 1, 2) are chosen as (26) and (27), then we have:</p><div class="eq"><span class="n">(53)</span><i>V̇</i><sub>2</sub>(<i>x</i>, θ̃) ≤ −β(<i>x</i><sub>1</sub> − <i>x</i><sub>2</sub>)<sup>2</sup>/[(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)(<i>n</i><sub>r0</sub> + <i>x</i><sub>1</sub>)] − <i>G</i><sub>r</sub>ε<sub>NP</sub><i>x</i><sub>1</sub><sup>2</sup> − (1 − γ)(1 − η)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)[Ω<sub>P</sub>(<i>x</i><sub>3</sub> − <i>x</i><sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub><i>x</i><sub>4</sub><sup>2</sup>]<br>− (1 − γ)η(Ω<sub>P</sub> + Ω<sub>S</sub>)(<i>q</i><sub>R</sub>/<i>P</i><sub>0</sub>)(<i>x</i><sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub> + Ω<sub>S</sub>)<i>x</i><sub>3</sub>)<sup>2</sup> − <i>q</i><sub>R</sub>/(2Σ<sub>R</sub>){<i>x</i><sub>3</sub><sup>2</sup> + [<i>x</i><sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/<i>q</i><sub>R</sub>)<i>x</i><sub>1</sub>]<sup>2</sup>}</div><p>which means that x→O as t→∞. The adaptive virtual control of subsystem (18) can be summarized as</p><div class="eq"><span class="n">(54)</span>{<br><i>ξ̇</i><sub>d</sub> = −[<i>k</i><sub>NP</sub><i>x</i><sub>1</sub> + <i>k</i><sub>NI</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>1</sub>(<i>s</i>)d<i>s</i>] − γ<i>q</i><sub>R</sub>[θ̂<sub>1</sub><i>x</i><sub>4</sub> + θ̂<sub>2</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i>]<br>θ̂̇<sub>1</sub> = <i>π</i><sub>1</sub>γ<i>q</i><sub>R</sub><i>x</i><sub>1</sub><i>x</i><sub>4</sub><br>θ̂̇<sub>2</sub> = <i>π</i><sub>2</sub>γ<i>q</i><sub>R</sub><i>x</i><sub>1</sub>∫<sub>0</sub><sup><i>t</i></sup><i>x</i><sub>4</sub>(<i>s</i>)d<i>s</i><br>}</div><h3>Step 2: Design of the saturated control input for the entire system</h3><p>Second, based on virtual control (54), the saturated control input u of the entire system (9) is designed. For compensating control input saturation, an expanded state-variable e<sub>f</sub> is introduced, which satisfies differential Equation (21) and where the scalar e<sub>g</sub> is given by Equation (20). Moreover, set:</p><div class="eq"><span class="n">(55)</span>V<sub>ex</sub>(e<sub>f</sub>, e<sub>g</sub>) = 1/2 e<sub>g</sub><sup>2</sup> + q<sub>E1</sub>ln[ch(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)] + 1/2 q<sub>E2</sub>th<sup>2</sup>(e<sub>f</sub>)</div><p>which is positive-definite and where q<sub>Ei</sub> (i = 1, 2) are given positive constants. Differentiate V<sub>ex</sub> along the trajectory given by (21) and (20) and based on Equation (29):</p><div class="eq"><span class="n">(56)</span>V̇<sub>ex</sub>(e<sub>f</sub>, e<sub>g</sub>) = e<sub>g</sub>ė<sub>g</sub> + q<sub>E1</sub>th(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)e<sub>ξ</sub> + q<sub>E2</sub>th(e<sub>f</sub>)ch<sup>−2</sup>(e<sub>f</sub>)ė<sub>f</sub><br>= e<sub>g</sub>(u − ξ̇<sub>d</sub>) − [κ<sub>g2</sub>κ<sub>f1</sub> − κ<sub>g1</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]e<sub>g</sub><sup>2</sup><br>+ [q<sub>E1</sub> + (q<sub>E1</sub>/q<sub>E2</sub>)κ<sub>g2</sub><sup>2</sup> − κ<sub>g1</sub><sup>2</sup>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]e<sub>g</sub>th(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)<br>− [q<sub>E2</sub>κ<sub>f1</sub> + κ<sub>g2</sub>κ<sub>f3</sub> − κ<sub>g1</sub>κ<sub>g2</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]e<sub>g</sub>th(e<sub>f</sub>)<br>− q<sub>E1</sub>κ<sub>g1</sub>th<sup>2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − q<sub>E2</sub>κ<sub>f3</sub>th<sup>2</sup>(e<sub>f</sub>)</div><p>Then, for designing control input u, choose the Lyapunov function for the entire system (9) as:</p><div class="eq"><span class="n">(57)</span>V<sub>3</sub>(x̃, θ̃, e<sub>f</sub>, e<sub>g</sub>) = V<sub>2</sub>(x̃, θ̃) + V<sub>ex</sub>(e<sub>f</sub>, e<sub>g</sub>)</div><p>Design control input u so that Equations (17) and (19) are satisfied. Then, differentiate V<sub>3</sub> along the trajectory given by (9) and (17):</p><div class="eq"><span class="n">(58)</span>V̇<sub>3</sub>(x̃, θ̃, e<sub>f</sub>, e<sub>g</sub>) = V̇<sub>2</sub>(x̃, θ̃) + V̇<sub>ex</sub>(e<sub>f</sub>, e<sub>g</sub>)<br>≤ −β(x<sub>1</sub>−x<sub>2</sub>)<sup>2</sup>/[(n<sub>r0</sub>+x<sub>1</sub>)(n<sub>r0</sub>+x<sub>1</sub>)] − G<sub>r</sub>ε<sub>NP</sub>x<sub>1</sub><sup>2</sup> − (1−γ)(1−η)(q<sub>R</sub>/P<sub>0</sub>)[Ω<sub>P</sub>(x<sub>3</sub>−x<sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub>x<sub>4</sub><sup>2</sup>]<br>− (1−γ)η(Ω<sub>P</sub>+Ω<sub>S</sub>)(q<sub>R</sub>/P<sub>0</sub>)(x<sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub>+Ω<sub>S</sub>)x<sub>3</sub>)<sup>2</sup> − q<sub>R</sub>/(2Σ<sub>R</sub>){x<sub>3</sub><sup>2</sup> + [x<sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/q<sub>R</sub>)x<sub>1</sub>]<sup>2</sup>}<br>− [κ<sub>g2</sub>κ<sub>f1</sub> − κ<sub>g1</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)]e<sub>g</sub><sup>2</sup> − k<sub>g</sub>e<sub>g</sub>th(e<sub>g</sub>) − q<sub>E1</sub>κ<sub>g1</sub>th<sup>2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds)<br>− q<sub>E2</sub>κ<sub>f3</sub>th<sup>2</sup>(e<sub>f</sub>) + G<sub>r</sub>x<sub>1</sub>e<sub>g</sub> − G<sub>r</sub>κ<sub>g1</sub>x<sub>1</sub>th(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − G<sub>r</sub>κ<sub>g2</sub>x<sub>1</sub>th(e<sub>f</sub>) + e<sub>g</sub>w<br>≤ −β(x<sub>1</sub>−x<sub>2</sub>)<sup>2</sup>/[(n<sub>r0</sub>+x<sub>1</sub>)(n<sub>r0</sub>+x<sub>1</sub>)] − (G<sub>r</sub>ε<sub>NP</sub>/4)x<sub>1</sub><sup>2</sup> − (1−γ)(1−η)(q<sub>R</sub>/P<sub>0</sub>)[Ω<sub>P</sub>(x<sub>3</sub>−x<sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub>x<sub>4</sub><sup>2</sup>]<br>− (1−γ)η(Ω<sub>P</sub>+Ω<sub>S</sub>)(q<sub>R</sub>/P<sub>0</sub>)(x<sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub>+Ω<sub>S</sub>)x<sub>3</sub>)<sup>2</sup> − q<sub>R</sub>/(2Σ<sub>R</sub>){x<sub>3</sub><sup>2</sup> + [x<sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/q<sub>R</sub>)x<sub>1</sub>]<sup>2</sup>}<br>− [κ<sub>g2</sub>κ<sub>f1</sub> − κ<sub>g1</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − G<sub>r</sub>/ε<sub>NP</sub> − γ<sub>w</sub>/4]e<sub>g</sub><sup>2</sup> − k<sub>g</sub>e<sub>g</sub>th(e<sub>g</sub>)<br>− (q<sub>E1</sub>κ<sub>g1</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g1</sub><sup>2</sup>)th<sup>2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − (q<sub>E2</sub>κ<sub>f3</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g2</sub><sup>2</sup>)th<sup>2</sup>(e<sub>f</sub>) + w<sup>2</sup>/γ<sub>w</sub></div><p>where:</p><div class="eq"><span class="n">(59)</span>w = sat(ξ̇<sub>d</sub>) − ξ̇<sub>d</sub></div><p>and function sat(·) is determined by (23).</p><p>From inequality (58), and by regarding w as the disturbance, it is clear that the closed-loop system is input-to-state stable if inequalities (31), (32) and (33) are all satisfied, which completes the proof of this theorem.</p><p><b>Remark 4.</b> From inequality (58), it is very clear that the larger the positive constant γ<sub>w</sub> is, the weaker the influence of w is, which then leads to stronger robustness of the closed-loop stability to the disturbance w.</p><p><b>Remark 5.</b> If w = 0, i.e.:</p><div class="eq"><span class="n">(60)</span>u<sub>min</sub> − u<sub>cp</sub> ≤ ξ̇<sub>d</sub> ≤ u<sub>max</sub> − u<sub>cp</sub></div><p>then from inequality (58), we have:</p><div class="eq"><span class="n">(61)</span>V̇<sub>3</sub>(x̃, θ̃, e<sub>f</sub>, e<sub>g</sub>) ≤ −β(x<sub>1</sub>−x<sub>2</sub>)<sup>2</sup>/[(n<sub>r0</sub>+x<sub>1</sub>)(n<sub>r0</sub>+x<sub>1</sub>)] − (G<sub>r</sub>ε<sub>NP</sub>/4)x<sub>1</sub><sup>2</sup> − (1−γ)(1−η)(q<sub>R</sub>/P<sub>0</sub>)[Ω<sub>P</sub>(x<sub>3</sub>−x<sub>4</sub>)<sup>2</sup> + Ω<sub>S</sub>x<sub>4</sub><sup>2</sup>]<br>− (1−γ)η(Ω<sub>P</sub>+Ω<sub>S</sub>)(q<sub>R</sub>/P<sub>0</sub>)(x<sub>4</sub> − Ω<sub>P</sub>/(Ω<sub>P</sub>+Ω<sub>S</sub>)x<sub>3</sub>)<sup>2</sup> − q<sub>R</sub>/(2Σ<sub>R</sub>){x<sub>3</sub><sup>2</sup> + [x<sub>3</sub> − Σ<sub>R</sub>(1 + α<sub>R</sub>/q<sub>R</sub>)x<sub>1</sub>]<sup>2</sup>}<br>− [κ<sub>g2</sub>κ<sub>f1</sub> − κ<sub>g1</sub>ch<sup>−2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − G<sub>r</sub>/ε<sub>NP</sub>]e<sub>g</sub><sup>2</sup> − k<sub>g</sub>e<sub>g</sub>th(e<sub>g</sub>)<br>− (q<sub>E1</sub>κ<sub>g1</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g1</sub><sup>2</sup>)th<sup>2</sup>(∫<sub>t0</sub><sup>t</sup>e<sub>ξ</sub>(s)ds) − (q<sub>E2</sub>κ<sub>f3</sub> − (G<sub>r</sub>/ε<sub>NP</sub>)κ<sub>g2</sub><sup>2</sup>)th<sup>2</sup>(e<sub>f</sub>)</div><p>which means that x→O, e<sub>g</sub>→0, e<sub>f</sub>→0 and e<sub>ξ</sub>→0 as t→∞.</p><h2>SIMULATION RESULTS WITH DISCUSSION</h2><p>In order to show the feasibility of the saturated adaptive output-feedback control law proposed in the above sections, it is applied to the power-level regulation for the MHTGR of the HTR-PM plant in this section. Numerical simulation results corresponding to different cases and control parameters are shown, and some discussions are also given.</p><h3>Description of the Numerical Simulation</h3><p>The dynamic model of the MHTGR utilized in this simulation adopts that one composed of both nodal neutron kinetics and nodal reactor thermal-hydraulics given in [20]. The OTSG model is just the moving boundary model presented in [21]. Furthermore, the model of the steam turbine and that of the electrical generator are also included in the simulation code [22]. The structure of the closed-loop given by this model and the saturated adaptive output-feedback power-level control proposed in this paper is shown in Figure 3.</p><p>In this simulation, we choose the controller parameters as k<sub>NP</sub> = 2.0, k<sub>NI</sub> = 2.0, q<sub>R</sub> = 0.1G<sub>r</sub>, γ = η = 0.5, π<sub>1</sub> = 0.001, π<sub>2</sub> = 0.01, κ<sub>gi</sub> = 0.001 (i = 1, 2), κ<sub>f1</sub> = 0.001, κ<sub>f3</sub> = 0.1, q<sub>E1</sub> = 0.001 and q<sub>E2</sub> = 3.0. Moreover, the following relation is adopted here:</p><div class="eq"><span class="n">(62)</span>u<sub>max</sub> = −u<sub>min</sub> = u<sub>m</sub></div><p>Here u<sub>m</sub> is set to be different values to see its influence to the control performance.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 360" role="img" aria-label="Closed-loop structure of the saturated adaptive output-feedback power-level control"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="13" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Closed-loop control structure: saturated adaptive output-feedback power regulation</text><rect x="8" y="22" width="332" height="266" fill="#fbfdff" stroke="#1f5f8b" stroke-width="1.5"/><rect x="428" y="22" width="244" height="266" fill="#fffbfb" stroke="#b03a2e" stroke-width="1.5"/><text x="174" y="283" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">Saturated Adaptive Output-Feedback Controller</text><text x="550" y="36" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">Simulation Model</text><rect x="18" y="32" width="120" height="52" fill="#fff2a8" stroke="#2a2a2a" stroke-width="1.1"/><text x="78" y="52.15" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Adaptation Law</text><text x="78" y="60.21" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">θ̂1 = -π1 θ̂1 n_r² x1²</text><text x="78" y="68.27" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">θ̂2 = -π2 θ̂2 q_R x1 ∫x4 dτ</text><rect x="18" y="98" width="150" height="46" fill="#fff2a8" stroke="#2a2a2a" stroke-width="1.1"/><text x="93" y="115.15" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Virtual Controller</text><text x="93" y="123.21" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξ_d = -[k_NP x1 + k_NI ∫x1(τ)dτ]</text><text x="93" y="131.27" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">- q_R[θ̂1 x1 + θ̂2 x1(x1 x4)]</text><rect x="206" y="110" width="34" height="28" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="223" y="126.38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d/dt</text><rect x="248" y="110" width="38" height="28" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="267" y="126.38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">sat(·)</text><circle cx="304" cy="124" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="304" y="127" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><rect x="18" y="182" width="170" height="54" fill="#fff2a8" stroke="#2a2a2a" stroke-width="1.1"/><text x="103" y="203.33" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Saturation Compensator</text><text x="103" y="211.14" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_cp = -q_E1 |u_m| th(·) - q_E2 |u_m| th(·)</text><text x="103" y="218.95" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">e_ξ = ξ - ξ_d ; e_f : expanded state (21)</text><line x1="138" y1="56" x2="160" y2="98" stroke="#2e7d4f" stroke-width="1.1" stroke-dasharray="4 3" marker-end="url(#a6__sd3)"/><polyline points="138,76 196,76 196,174" fill="none" stroke="#2e7d4f" stroke-width="1.1" stroke-dasharray="4 3"/><line x1="196" y1="174" x2="160" y2="182" stroke="#2e7d4f" stroke-width="1.1" stroke-dasharray="4 3" marker-end="url(#a6__sd3)"/><text x="200" y="92" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2e7d4f;">θ̂1, θ̂2</text><line x1="168" y1="124" x2="206" y2="124" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><line x1="240" y1="124" x2="248" y2="124" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><line x1="286" y1="124" x2="297" y2="124" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><polyline points="188,209 267,209" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="267" y1="209" x2="267" y2="138" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><polyline points="267,209 304,209" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="304" y1="209" x2="304" y2="131" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="178" y="260" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">measured outputs  y = [x1, x4, ξ]ᵀ</text><line x1="311" y1="124" x2="428" y2="124" stroke="#2a2a2a" stroke-width="1.6" marker-end="url(#a6__sd3)"/><text x="384" y="117" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rod Speed u</text><rect x="436" y="54" width="88" height="30" fill="#f4f4f4" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="71.52" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Control Rods</text><line x1="480" y1="84" x2="480" y2="110" stroke="#1f5f8b" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="490" y="101" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#1f5f8b;">ρ_r</text><rect x="436" y="110" width="156" height="122" fill="#f7fcff" stroke="#888" stroke-width="1.2"/><text x="514" y="228" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">HTR-PM Reactor</text><rect x="444" y="126" width="62" height="50" fill="#d9eef7" stroke="#2a2a2a" stroke-width="1.1"/><text x="475" y="149.04" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Neutron</text><text x="475" y="157.72" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kinetics</text><rect x="518" y="126" width="66" height="50" fill="#d9eef7" stroke="#2a2a2a" stroke-width="1.1"/><text x="551" y="145.06" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Reactor</text><text x="551" y="153.24" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thermal-</text><text x="551" y="161.43" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hydraulics</text><line x1="506" y1="142" x2="518" y2="142" stroke="#1f5f8b" stroke-width="1.3" marker-end="url(#a6__sd3)"/><text x="512" y="138" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">n</text><line x1="518" y1="160" x2="506" y2="160" stroke="#1f5f8b" stroke-width="1.3" marker-end="url(#a6__sd3)"/><text x="512" y="182" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">reactivity</text><text x="512" y="189" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">feedback</text><rect x="606" y="112" width="54" height="104" fill="#f4f4f4" stroke="#2a2a2a" stroke-width="1.1"/><text x="633" y="153.36" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">OTSG</text><text x="633" y="162.04" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&amp;</text><text x="633" y="170.72" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><text x="633" y="179.4" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Loop</text><line x1="584" y1="136" x2="606" y2="136" stroke="#b03a2e" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="595" y="130" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#b03a2e;">T_h,out</text><line x1="606" y1="166" x2="584" y2="166" stroke="#1f5f8b" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="595" y="181" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;">T_c,in</text><line x1="428" y1="196" x2="340" y2="196" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="384" y="190" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x1 := δ n_r</text><line x1="428" y1="222" x2="340" y2="222" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="384" y="216" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x4 := δ T_H</text><line x1="428" y1="248" x2="340" y2="248" stroke="#2a2a2a" stroke-width="1.4" marker-end="url(#a6__sd3)"/><text x="384" y="242" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ξ := δ h_r</text><text x="340" y="355" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 11.3   ·   Figure 11.3</text></svg><figcaption class="figcap">Figure 11.3 · Closed-loop structure of the saturated adaptive output-feedback power-level control</figcaption></figure><h3>Simulation Results</h3><p>The following two case studies are performed here to show the feasibility of the newly-built control.</p><h4>Case A: Large-Scale Power-Demand Increase</h4><p>The power-demand signal of an MHTGR of the HTR-PM plant changes linearly from 50% reactor full power (RFP) to 100% RFP with a constant speed of 10%RFP/min, which represents a hard operation of the MHTGR. The dynamic responses of the relative nuclear power n<sub>r</sub>, average temperature of the fuel elements T<sub>f</sub>, outlet helium temperature T<sub>cout</sub>, and error signal e<sub>ξ</sub> between ξ and ξ<sub>d</sub> are given in Figure 4, and moreover the designed control rod speed signal u and compensating signal u<sub>cp</sub> are also shown in this figure.</p><p>Figure 4 collects six panels for four values of the saturation bound u<sub>m</sub> — 1.0, 1.5, 2.5 and 3.5 cm/s — drawn respectively with green dashed, black dotted, blue dashed and solid red lines. (a) The relative nuclear power n<sub>r</sub> starts at 0.5, tracks the 10%RFP/min ramp to 1.0 with a small overshoot near the end of the ramp, and settles at the new full-power setpoint; the smallest u<sub>m</sub> gives the largest tracking lag and the most visible oscillation. (b) The average fuel temperature T<sub>f</sub> rises from about 603 °C to about 637 °C, and (c) the outlet helium temperature T<sub>cout</sub> rises from about 718 °C to about 749 °C, both following the power ramp with only minor differences among the four curves. (d) The rod-position error e<sub>ξ</sub> (cm) shows the deepest and longest transient for the smallest bound, eventually returning to zero. (e) The designed control-rod speed u (cm/s) is clipped at ±u<sub>m</sub> and oscillates while the ramp is applied and again when the new setpoint is reached. (f) The compensating signal u<sub>cp</sub> (cm/s) is strongest for the smallest u<sub>m</sub> and decays to zero as the system converges.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 520" role="img" aria-label="Case A six-panel simulation results"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Case A | 50% to 100% RFP ramp at 10% RFP/min</text><rect x="40" y="34" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="138" x2="308" y2="138" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="138" x2="40" y2="138" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="140" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="40" y1="121.23" x2="308" y2="121.23" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="121.23" x2="40" y2="121.23" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="123.23" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="40" y1="104.45" x2="308" y2="104.45" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="104.45" x2="40" y2="104.45" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="106.45" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="40" y1="87.68" x2="308" y2="87.68" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="87.68" x2="40" y2="87.68" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="89.68" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="40" y1="70.9" x2="308" y2="70.9" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="70.9" x2="40" y2="70.9" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="72.9" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.9</text><line x1="40" y1="54.13" x2="308" y2="54.13" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="54.13" x2="40" y2="54.13" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="56.13" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1.0</text><line x1="40" y1="37.35" x2="308" y2="37.35" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="37.35" x2="40" y2="37.35" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="39.35" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1.1</text><line x1="40" y1="138" x2="40" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="138" x2="78.29" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="138" x2="116.57" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="138" x2="154.86" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="138" x2="193.14" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="138" x2="231.43" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="138" x2="269.71" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="138" x2="308" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="156" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="86.0" transform="rotate(-90 16.0 86.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">n_r</text><text x="174" y="31" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(a)</text><polyline points="40,133.81 41.8,133.81 43.6,133.81 45.4,133.81 47.19,133.81 48.99,133.81 50.79,133.81 52.59,133.81 54.39,133.81 56.19,133.81 57.99,133.81 59.79,133.81 61.58,133.81 63.38,133.81 65.18,133.81 66.98,133.81 68.78,133.81 70.58,133.81 72.38,133.81 74.17,133.81 75.97,133.81 77.77,133.81 79.57,133.95 81.37,132.69 83.17,130.34 84.97,127.4 86.77,124.54 88.56,122 90.36,119.88 92.16,118.35 93.96,117.44 95.76,116.99 97.56,116.69 99.36,116.25 101.15,115.54 102.95,114.56 104.75,113.38 106.55,112.09 108.35,110.74 110.15,109.37 111.95,108 113.74,106.62 115.54,105.24 117.34,103.86 119.14,102.48 120.94,101.1 122.74,99.72 124.54,98.34 126.34,96.97 128.13,95.59 129.93,94.21 131.73,92.83 133.53,91.45 135.33,90.07 137.13,88.69 138.93,87.31 140.72,85.93 142.52,84.55 144.32,83.17 146.12,81.8 147.92,80.42 149.72,79.04 151.52,77.66 153.32,76.28 155.11,74.9 156.91,73.52 158.71,72.14 160.51,70.76 162.31,69.38 164.11,68 165.91,66.63 167.7,65.25 169.5,63.87 171.3,62.49 173.1,61.11 174.9,59.73 176.7,58.35 178.5,56.97 180.3,55.59 182.09,54.21 183.89,52.83 185.69,51.46 187.49,50.08 189.29,48.7 191.09,47.32 192.89,45.94 194.68,35.99 196.48,37.13 198.28,39.21 200.08,41.5 201.88,43.38 203.68,44.6 205.48,45.25 207.28,45.53 209.07,45.63 210.87,45.65 212.67,45.66 214.47,45.68 216.27,45.72 218.07,45.77 219.87,45.83 221.66,45.89 223.46,45.94 225.26,45.98 227.06,46.01 228.86,46.03 230.66,46.02 232.46,45.99 234.26,45.96 236.05,45.91 237.85,45.86 239.65,45.8 241.45,45.74 243.25,45.7 245.05,45.65 246.85,45.62 248.64,45.6 250.44,45.59 252.24,45.58 254.04,45.59 255.84,45.61 257.64,45.63 259.44,45.65 261.23,45.68 263.03,45.71 264.83,45.74 266.63,45.76 268.43,45.78 270.23,45.8 272.03,45.81 273.83,45.82 275.62,45.82 277.42,45.82 279.22,45.81 281.02,45.8 282.82,45.79 284.62,45.78 286.42,45.76 288.21,45.75 290.01,45.74 291.81,45.73 293.61,45.72 295.41,45.71 297.21,45.71 299.01,45.7 300.81,45.7 302.6,45.71 304.4,45.71 306.2,45.72 308,45.72" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,133.81 41.8,133.81 43.6,133.81 45.4,133.81 47.19,133.81 48.99,133.81 50.79,133.81 52.59,133.81 54.39,133.81 56.19,133.81 57.99,133.81 59.79,133.81 61.58,133.81 63.38,133.81 65.18,133.81 66.98,133.81 68.78,133.81 70.58,133.81 72.38,133.81 74.17,133.81 75.97,133.81 77.77,133.81 79.57,133.44 81.37,132.13 83.17,130.22 84.97,127.98 86.77,125.79 88.56,123.77 90.36,121.98 92.16,120.52 93.96,119.4 95.76,118.53 97.56,117.74 99.36,116.88 101.15,115.87 102.95,114.71 104.75,113.44 106.55,112.11 108.35,110.75 110.15,109.37 111.95,108 113.74,106.62 115.54,105.24 117.34,103.86 119.14,102.48 120.94,101.1 122.74,99.72 124.54,98.34 126.34,96.97 128.13,95.59 129.93,94.21 131.73,92.83 133.53,91.45 135.33,90.07 137.13,88.69 138.93,87.31 140.72,85.93 142.52,84.55 144.32,83.17 146.12,81.8 147.92,80.42 149.72,79.04 151.52,77.66 153.32,76.28 155.11,74.9 156.91,73.52 158.71,72.14 160.51,70.76 162.31,69.38 164.11,68 165.91,66.63 167.7,65.25 169.5,63.87 171.3,62.49 173.1,61.11 174.9,59.73 176.7,58.35 178.5,56.97 180.3,55.59 182.09,54.21 183.89,52.83 185.69,51.46 187.49,50.08 189.29,48.7 191.09,47.32 192.89,45.94 194.68,37.01 196.48,37.92 198.28,39.77 200.08,41.86 201.88,43.6 203.68,44.73 205.48,45.32 207.28,45.58 209.07,45.67 210.87,45.69 212.67,45.7 214.47,45.71 216.27,45.73 218.07,45.76 219.87,45.79 221.66,45.82 223.46,45.85 225.26,45.88 227.06,45.89 228.86,45.9 230.66,45.89 232.46,45.88 234.26,45.86 236.05,45.83 237.85,45.8 239.65,45.77 241.45,45.74 243.25,45.72 245.05,45.69 246.85,45.68 248.64,45.66 250.44,45.66 252.24,45.65 254.04,45.66 255.84,45.67 257.64,45.68 259.44,45.69 261.23,45.71 263.03,45.72 264.83,45.74 266.63,45.75 268.43,45.76 270.23,45.77 272.03,45.78 273.83,45.78 275.62,45.79 277.42,45.78 279.22,45.78 281.02,45.78 282.82,45.77 284.62,45.76 286.42,45.75 288.21,45.75 290.01,45.74 291.81,45.73 293.61,45.73 295.41,45.72 297.21,45.72 299.01,45.72 300.81,45.72 302.6,45.72 304.4,45.72 306.2,45.73 308,45.73" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,133.81 41.8,133.81 43.6,133.81 45.4,133.81 47.19,133.81 48.99,133.81 50.79,133.81 52.59,133.81 54.39,133.81 56.19,133.81 57.99,133.81 59.79,133.81 61.58,133.81 63.38,133.81 65.18,133.81 66.98,133.81 68.78,133.81 70.58,133.81 72.38,133.81 74.17,133.81 75.97,133.81 77.77,133.81 79.57,133.02 81.37,131.67 83.17,130.11 84.97,128.45 86.77,126.81 88.56,125.22 90.36,123.71 92.16,122.3 93.96,121.01 95.76,119.79 97.56,118.61 99.36,117.4 101.15,116.14 102.95,114.83 104.75,113.49 106.55,112.13 108.35,110.75 110.15,109.38 111.95,108 113.74,106.62 115.54,105.24 117.34,103.86 119.14,102.48 120.94,101.1 122.74,99.72 124.54,98.34 126.34,96.97 128.13,95.59 129.93,94.21 131.73,92.83 133.53,91.45 135.33,90.07 137.13,88.69 138.93,87.31 140.72,85.93 142.52,84.55 144.32,83.17 146.12,81.8 147.92,80.42 149.72,79.04 151.52,77.66 153.32,76.28 155.11,74.9 156.91,73.52 158.71,72.14 160.51,70.76 162.31,69.38 164.11,68 165.91,66.63 167.7,65.25 169.5,63.87 171.3,62.49 173.1,61.11 174.9,59.73 176.7,58.35 178.5,56.97 180.3,55.59 182.09,54.21 183.89,52.83 185.69,51.46 187.49,50.08 189.29,48.7 191.09,47.32 192.89,45.94 194.68,37.85 196.48,38.57 198.28,40.23 200.08,42.16 201.88,43.78 203.68,44.83 205.48,45.38 207.28,45.61 209.07,45.7 210.87,45.72 212.67,45.73 214.47,45.73 216.27,45.74 218.07,45.75 219.87,45.76 221.66,45.77 223.46,45.78 225.26,45.79 227.06,45.79 228.86,45.79 230.66,45.79 232.46,45.79 234.26,45.78 236.05,45.77 237.85,45.76 239.65,45.75 241.45,45.74 243.25,45.73 245.05,45.73 246.85,45.72 248.64,45.72 250.44,45.71 252.24,45.71 254.04,45.71 255.84,45.72 257.64,45.72 259.44,45.73 261.23,45.73 263.03,45.74 264.83,45.74 266.63,45.75 268.43,45.75 270.23,45.75 272.03,45.75 273.83,45.76 275.62,45.76 277.42,45.76 279.22,45.75 281.02,45.75 282.82,45.75 284.62,45.75 286.42,45.75 288.21,45.74 290.01,45.74 291.81,45.74 293.61,45.74 295.41,45.74 297.21,45.74 299.01,45.73 300.81,45.73 302.6,45.74 304.4,45.74 306.2,45.74 308,45.74" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,133.81 41.8,133.81 43.6,133.81 45.4,133.81 47.19,133.81 48.99,133.81 50.79,133.81 52.59,133.81 54.39,133.81 56.19,133.81 57.99,133.81 59.79,133.81 61.58,133.81 63.38,133.81 65.18,133.81 66.98,133.81 68.78,133.81 70.58,133.81 72.38,133.81 74.17,133.81 75.97,133.81 77.77,133.81 79.57,132.82 81.37,131.44 83.17,130.06 84.97,128.68 86.77,127.31 88.56,125.93 90.36,124.55 92.16,123.17 93.96,121.79 95.76,120.41 97.56,119.03 99.36,117.65 101.15,116.27 102.95,114.89 104.75,113.51 106.55,112.14 108.35,110.76 110.15,109.38 111.95,108 113.74,106.62 115.54,105.24 117.34,103.86 119.14,102.48 120.94,101.1 122.74,99.72 124.54,98.34 126.34,96.97 128.13,95.59 129.93,94.21 131.73,92.83 133.53,91.45 135.33,90.07 137.13,88.69 138.93,87.31 140.72,85.93 142.52,84.55 144.32,83.17 146.12,81.8 147.92,80.42 149.72,79.04 151.52,77.66 153.32,76.28 155.11,74.9 156.91,73.52 158.71,72.14 160.51,70.76 162.31,69.38 164.11,68 165.91,66.63 167.7,65.25 169.5,63.87 171.3,62.49 173.1,61.11 174.9,59.73 176.7,58.35 178.5,56.97 180.3,55.59 182.09,54.21 183.89,52.83 185.69,51.46 187.49,50.08 189.29,48.7 191.09,47.32 192.89,45.94 194.68,38.26 196.48,38.88 198.28,40.45 200.08,42.31 201.88,43.87 203.68,44.88 205.48,45.41 207.28,45.63 209.07,45.71 210.87,45.74 212.67,45.74 214.47,45.74 216.27,45.74 218.07,45.74 219.87,45.74 221.66,45.74 223.46,45.74 225.26,45.74 227.06,45.74 228.86,45.74 230.66,45.74 232.46,45.74 234.26,45.74 236.05,45.74 237.85,45.74 239.65,45.74 241.45,45.74 243.25,45.74 245.05,45.74 246.85,45.74 248.64,45.74 250.44,45.74 252.24,45.74 254.04,45.74 255.84,45.74 257.64,45.74 259.44,45.74 261.23,45.74 263.03,45.74 264.83,45.74 266.63,45.74 268.43,45.74 270.23,45.74 272.03,45.74 273.83,45.74 275.62,45.74 277.42,45.74 279.22,45.74 281.02,45.74 282.82,45.74 284.62,45.74 286.42,45.74 288.21,45.74 290.01,45.74 291.81,45.74 293.61,45.74 295.41,45.74 297.21,45.74 299.01,45.74 300.81,45.74 302.6,45.74 304.4,45.74 306.2,45.74 308,45.74" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="34" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="133.27" x2="640" y2="133.27" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="133.27" x2="372" y2="133.27" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="135.27" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">600</text><line x1="372" y1="109.64" x2="640" y2="109.64" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="109.64" x2="372" y2="109.64" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="111.64" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">610</text><line x1="372" y1="86" x2="640" y2="86" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="86" x2="372" y2="86" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="88" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">620</text><line x1="372" y1="62.36" x2="640" y2="62.36" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="62.36" x2="372" y2="62.36" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="64.36" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">630</text><line x1="372" y1="38.73" x2="640" y2="38.73" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="38.73" x2="372" y2="38.73" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="40.73" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">640</text><line x1="372" y1="138" x2="372" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="410.29" y1="138" x2="410.29" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="410.29" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="448.57" y1="138" x2="448.57" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="448.57" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="486.86" y1="138" x2="486.86" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="486.86" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="525.14" y1="138" x2="525.14" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="525.14" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="563.43" y1="138" x2="563.43" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="563.43" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="601.71" y1="138" x2="601.71" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="601.71" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="640" y1="138" x2="640" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="506" y="156" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="86.0" transform="rotate(-90 348.0 86.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">T_f / degC</text><text x="506" y="31" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(b)</text><polyline points="372,126.18 373.8,126.18 375.6,126.18 377.4,126.18 379.19,126.18 380.99,126.18 382.79,126.18 384.59,126.18 386.39,126.18 388.19,126.18 389.99,126.18 391.79,126.18 393.58,126.18 395.38,126.18 397.18,126.18 398.98,126.18 400.78,126.18 402.58,126.18 404.38,126.18 406.17,126.18 407.97,126.18 409.77,126.18 411.57,126.31 413.37,125.16 415.17,123.02 416.97,120.33 418.77,117.73 420.56,115.41 422.36,113.47 424.16,112.07 425.96,111.25 427.76,110.84 429.56,110.56 431.36,110.16 433.15,109.51 434.95,108.62 436.75,107.54 438.55,106.36 440.35,105.13 442.15,103.89 443.95,102.63 445.74,101.37 447.54,100.11 449.34,98.85 451.14,97.6 452.94,96.34 454.74,95.08 456.54,93.82 458.34,92.56 460.13,91.3 461.93,90.05 463.73,88.79 465.53,87.53 467.33,86.27 469.13,85.01 470.93,83.75 472.72,82.49 474.52,81.24 476.32,79.98 478.12,78.72 479.92,77.46 481.72,76.2 483.52,74.94 485.32,73.68 487.11,72.43 488.91,71.17 490.71,69.91 492.51,68.65 494.31,67.39 496.11,66.13 497.91,64.88 499.7,63.62 501.5,62.36 503.3,61.1 505.1,59.84 506.9,58.58 508.7,57.32 510.5,56.07 512.3,54.81 514.09,53.55 515.89,52.29 517.69,51.03 519.49,49.77 521.29,48.51 523.09,47.26 524.89,46 526.68,36.92 528.48,37.96 530.28,39.86 532.08,41.94 533.88,43.66 535.68,44.78 537.48,45.37 539.28,45.62 541.07,45.71 542.87,45.74 544.67,45.75 546.47,45.76 548.27,45.8 550.07,45.84 551.87,45.89 553.66,45.95 555.46,46 557.26,46.04 559.06,46.07 560.86,46.08 562.66,46.07 564.46,46.05 566.26,46.01 568.05,45.97 569.85,45.92 571.65,45.87 573.45,45.82 575.25,45.78 577.05,45.74 578.85,45.71 580.64,45.69 582.44,45.68 584.24,45.67 586.04,45.68 587.84,45.69 589.64,45.71 591.44,45.74 593.23,45.76 595.03,45.79 596.83,45.81 598.63,45.83 600.43,45.85 602.23,45.87 604.03,45.88 605.83,45.89 607.62,45.89 609.42,45.89 611.22,45.88 613.02,45.87 614.82,45.86 616.62,45.85 618.42,45.84 620.21,45.83 622.01,45.81 623.81,45.8 625.61,45.8 627.41,45.79 629.21,45.78 631.01,45.78 632.81,45.78 634.6,45.79 636.4,45.79 638.2,45.79 640,45.8" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,126.18 373.8,126.18 375.6,126.18 377.4,126.18 379.19,126.18 380.99,126.18 382.79,126.18 384.59,126.18 386.39,126.18 388.19,126.18 389.99,126.18 391.79,126.18 393.58,126.18 395.38,126.18 397.18,126.18 398.98,126.18 400.78,126.18 402.58,126.18 404.38,126.18 406.17,126.18 407.97,126.18 409.77,126.18 411.57,125.85 413.37,124.65 415.17,122.91 416.97,120.86 418.77,118.86 420.56,117.02 422.36,115.39 424.16,114.05 425.96,113.03 427.76,112.24 429.56,111.52 431.36,110.74 433.15,109.81 434.95,108.75 436.75,107.6 438.55,106.38 440.35,105.14 442.15,103.89 443.95,102.63 445.74,101.37 447.54,100.11 449.34,98.85 451.14,97.6 452.94,96.34 454.74,95.08 456.54,93.82 458.34,92.56 460.13,91.3 461.93,90.05 463.73,88.79 465.53,87.53 467.33,86.27 469.13,85.01 470.93,83.75 472.72,82.49 474.52,81.24 476.32,79.98 478.12,78.72 479.92,77.46 481.72,76.2 483.52,74.94 485.32,73.68 487.11,72.43 488.91,71.17 490.71,69.91 492.51,68.65 494.31,67.39 496.11,66.13 497.91,64.88 499.7,63.62 501.5,62.36 503.3,61.1 505.1,59.84 506.9,58.58 508.7,57.32 510.5,56.07 512.3,54.81 514.09,53.55 515.89,52.29 517.69,51.03 519.49,49.77 521.29,48.51 523.09,47.26 524.89,46 526.68,37.85 528.48,38.68 530.28,40.37 532.08,42.28 533.88,43.86 535.68,44.89 537.48,45.43 539.28,45.67 541.07,45.75 542.87,45.77 544.67,45.78 546.47,45.79 548.27,45.81 550.07,45.83 551.87,45.86 553.66,45.89 555.46,45.92 557.26,45.94 559.06,45.95 560.86,45.96 562.66,45.96 564.46,45.95 566.26,45.93 568.05,45.9 569.85,45.88 571.65,45.85 573.45,45.82 575.25,45.79 577.05,45.77 578.85,45.76 580.64,45.75 582.44,45.74 584.24,45.74 586.04,45.74 587.84,45.75 589.64,45.76 591.44,45.77 593.23,45.79 595.03,45.8 596.83,45.81 598.63,45.83 600.43,45.84 602.23,45.85 604.03,45.85 605.83,45.86 607.62,45.86 609.42,45.86 611.22,45.85 613.02,45.85 614.82,45.84 616.62,45.84 618.42,45.83 620.21,45.82 622.01,45.82 623.81,45.81 625.61,45.81 627.41,45.8 629.21,45.8 631.01,45.8 632.81,45.8 634.6,45.8 636.4,45.8 638.2,45.8 640,45.81" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,126.18 373.8,126.18 375.6,126.18 377.4,126.18 379.19,126.18 380.99,126.18 382.79,126.18 384.59,126.18 386.39,126.18 388.19,126.18 389.99,126.18 391.79,126.18 393.58,126.18 395.38,126.18 397.18,126.18 398.98,126.18 400.78,126.18 402.58,126.18 404.38,126.18 406.17,126.18 407.97,126.18 409.77,126.18 411.57,125.47 413.37,124.23 415.17,122.81 416.97,121.3 418.77,119.8 420.56,118.35 422.36,116.97 424.16,115.68 425.96,114.5 427.76,113.4 429.56,112.31 431.36,111.21 433.15,110.06 434.95,108.87 436.75,107.64 438.55,106.4 440.35,105.14 442.15,103.89 443.95,102.63 445.74,101.37 447.54,100.11 449.34,98.85 451.14,97.6 452.94,96.34 454.74,95.08 456.54,93.82 458.34,92.56 460.13,91.3 461.93,90.05 463.73,88.79 465.53,87.53 467.33,86.27 469.13,85.01 470.93,83.75 472.72,82.49 474.52,81.24 476.32,79.98 478.12,78.72 479.92,77.46 481.72,76.2 483.52,74.94 485.32,73.68 487.11,72.43 488.91,71.17 490.71,69.91 492.51,68.65 494.31,67.39 496.11,66.13 497.91,64.88 499.7,63.62 501.5,62.36 503.3,61.1 505.1,59.84 506.9,58.58 508.7,57.32 510.5,56.07 512.3,54.81 514.09,53.55 515.89,52.29 517.69,51.03 519.49,49.77 521.29,48.51 523.09,47.26 524.89,46 526.68,38.61 528.48,39.27 530.28,40.79 532.08,42.55 533.88,44.02 535.68,44.98 537.48,45.49 539.28,45.7 541.07,45.78 542.87,45.8 544.67,45.8 546.47,45.81 548.27,45.81 550.07,45.82 551.87,45.83 553.66,45.84 555.46,45.85 557.26,45.86 559.06,45.86 560.86,45.86 562.66,45.86 564.46,45.86 566.26,45.85 568.05,45.85 569.85,45.84 571.65,45.83 573.45,45.82 575.25,45.81 577.05,45.8 578.85,45.8 580.64,45.79 582.44,45.79 584.24,45.79 586.04,45.79 587.84,45.8 589.64,45.8 591.44,45.8 593.23,45.81 595.03,45.81 596.83,45.82 598.63,45.82 600.43,45.82 602.23,45.83 604.03,45.83 605.83,45.83 607.62,45.83 609.42,45.83 611.22,45.83 613.02,45.83 614.82,45.83 616.62,45.82 618.42,45.82 620.21,45.82 622.01,45.82 623.81,45.82 625.61,45.81 627.41,45.81 629.21,45.81 631.01,45.81 632.81,45.81 634.6,45.81 636.4,45.81 638.2,45.81 640,45.81" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,126.18 373.8,126.18 375.6,126.18 377.4,126.18 379.19,126.18 380.99,126.18 382.79,126.18 384.59,126.18 386.39,126.18 388.19,126.18 389.99,126.18 391.79,126.18 393.58,126.18 395.38,126.18 397.18,126.18 398.98,126.18 400.78,126.18 402.58,126.18 404.38,126.18 406.17,126.18 407.97,126.18 409.77,126.18 411.57,125.28 413.37,124.02 415.17,122.77 416.97,121.51 418.77,120.25 420.56,118.99 422.36,117.73 424.16,116.47 425.96,115.21 427.76,113.96 429.56,112.7 431.36,111.44 433.15,110.18 434.95,108.92 436.75,107.66 438.55,106.41 440.35,105.15 442.15,103.89 443.95,102.63 445.74,101.37 447.54,100.11 449.34,98.85 451.14,97.6 452.94,96.34 454.74,95.08 456.54,93.82 458.34,92.56 460.13,91.3 461.93,90.05 463.73,88.79 465.53,87.53 467.33,86.27 469.13,85.01 470.93,83.75 472.72,82.49 474.52,81.24 476.32,79.98 478.12,78.72 479.92,77.46 481.72,76.2 483.52,74.94 485.32,73.68 487.11,72.43 488.91,71.17 490.71,69.91 492.51,68.65 494.31,67.39 496.11,66.13 497.91,64.88 499.7,63.62 501.5,62.36 503.3,61.1 505.1,59.84 506.9,58.58 508.7,57.32 510.5,56.07 512.3,54.81 514.09,53.55 515.89,52.29 517.69,51.03 519.49,49.77 521.29,48.51 523.09,47.26 524.89,46 526.68,38.99 528.48,39.56 530.28,40.99 532.08,42.68 533.88,44.11 535.68,45.03 537.48,45.51 539.28,45.72 541.07,45.79 542.87,45.81 544.67,45.82 546.47,45.82 548.27,45.82 550.07,45.82 551.87,45.82 553.66,45.82 555.46,45.82 557.26,45.82 559.06,45.82 560.86,45.82 562.66,45.82 564.46,45.82 566.26,45.82 568.05,45.82 569.85,45.82 571.65,45.82 573.45,45.82 575.25,45.82 577.05,45.82 578.85,45.82 580.64,45.82 582.44,45.82 584.24,45.82 586.04,45.82 587.84,45.82 589.64,45.82 591.44,45.82 593.23,45.82 595.03,45.82 596.83,45.82 598.63,45.82 600.43,45.82 602.23,45.82 604.03,45.82 605.83,45.82 607.62,45.82 609.42,45.82 611.22,45.82 613.02,45.82 614.82,45.82 616.62,45.82 618.42,45.82 620.21,45.82 622.01,45.82 623.81,45.82 625.61,45.82 627.41,45.82 629.21,45.82 631.01,45.82 632.81,45.82 634.6,45.82 636.4,45.82 638.2,45.82 640,45.82" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="40" y="176" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="280" x2="308" y2="280" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="280" x2="40" y2="280" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="282" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">715</text><line x1="40" y1="265.95" x2="308" y2="265.95" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="265.95" x2="40" y2="265.95" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="267.95" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">720</text><line x1="40" y1="251.89" x2="308" y2="251.89" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="251.89" x2="40" y2="251.89" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="253.89" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">725</text><line x1="40" y1="237.84" x2="308" y2="237.84" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="237.84" x2="40" y2="237.84" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="239.84" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">730</text><line x1="40" y1="223.78" x2="308" y2="223.78" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="223.78" x2="40" y2="223.78" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="225.78" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">735</text><line x1="40" y1="209.73" x2="308" y2="209.73" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="209.73" x2="40" y2="209.73" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="211.73" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">740</text><line x1="40" y1="195.68" x2="308" y2="195.68" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="195.68" x2="40" y2="195.68" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="197.68" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">745</text><line x1="40" y1="181.62" x2="308" y2="181.62" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="181.62" x2="40" y2="181.62" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="183.62" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">750</text><line x1="40" y1="280" x2="40" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="280" x2="78.29" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="280" x2="116.57" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="280" x2="154.86" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="280" x2="193.14" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="280" x2="231.43" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="280" x2="269.71" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="280" x2="308" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="298" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="228.0" transform="rotate(-90 16.0 228.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">T_cout / degC</text><text x="174" y="173" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(c)</text><polyline points="40,271.57 41.8,271.57 43.6,271.57 45.4,271.57 47.19,271.57 48.99,271.57 50.79,271.57 52.59,271.57 54.39,271.57 56.19,271.57 57.99,271.57 59.79,271.57 61.58,271.57 63.38,271.57 65.18,271.57 66.98,271.57 68.78,271.57 70.58,271.57 72.38,271.57 74.17,271.57 75.97,271.57 77.77,271.57 79.57,271.71 81.37,270.46 83.17,268.14 84.97,265.23 86.77,262.4 88.56,259.89 90.36,257.79 92.16,256.27 93.96,255.38 95.76,254.93 97.56,254.63 99.36,254.19 101.15,253.49 102.95,252.52 104.75,251.36 106.55,250.08 108.35,248.75 110.15,247.39 111.95,246.03 113.74,244.67 115.54,243.3 117.34,241.94 119.14,240.57 120.94,239.21 122.74,237.84 124.54,236.48 126.34,235.12 128.13,233.75 129.93,232.39 131.73,231.02 133.53,229.66 135.33,228.29 137.13,226.93 138.93,225.56 140.72,224.2 142.52,222.83 144.32,221.47 146.12,220.11 147.92,218.74 149.72,217.38 151.52,216.01 153.32,214.65 155.11,213.28 156.91,211.92 158.71,210.55 160.51,209.19 162.31,207.82 164.11,206.46 165.91,205.1 167.7,203.73 169.5,202.37 171.3,201 173.1,199.64 174.9,198.27 176.7,196.91 178.5,195.54 180.3,194.18 182.09,192.81 183.89,191.45 185.69,190.09 187.49,188.72 189.29,187.36 191.09,185.99 192.89,184.63 194.68,174.78 196.48,175.92 198.28,177.97 200.08,180.23 201.88,182.09 203.68,183.3 205.48,183.95 207.28,184.22 209.07,184.32 210.87,184.34 212.67,184.35 214.47,184.37 216.27,184.41 218.07,184.46 219.87,184.51 221.66,184.57 223.46,184.63 225.26,184.67 227.06,184.7 228.86,184.71 230.66,184.71 232.46,184.68 234.26,184.65 236.05,184.6 237.85,184.54 239.65,184.49 241.45,184.44 243.25,184.39 245.05,184.34 246.85,184.31 248.64,184.29 250.44,184.28 252.24,184.28 254.04,184.28 255.84,184.3 257.64,184.32 259.44,184.34 261.23,184.37 263.03,184.4 264.83,184.43 266.63,184.45 268.43,184.47 270.23,184.49 272.03,184.5 273.83,184.51 275.62,184.51 277.42,184.51 279.22,184.5 281.02,184.49 282.82,184.48 284.62,184.47 286.42,184.45 288.21,184.44 290.01,184.43 291.81,184.42 293.61,184.41 295.41,184.4 297.21,184.4 299.01,184.39 300.81,184.39 302.6,184.4 304.4,184.4 306.2,184.41 308,184.41" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,271.57 41.8,271.57 43.6,271.57 45.4,271.57 47.19,271.57 48.99,271.57 50.79,271.57 52.59,271.57 54.39,271.57 56.19,271.57 57.99,271.57 59.79,271.57 61.58,271.57 63.38,271.57 65.18,271.57 66.98,271.57 68.78,271.57 70.58,271.57 72.38,271.57 74.17,271.57 75.97,271.57 77.77,271.57 79.57,271.21 81.37,269.91 83.17,268.02 84.97,265.8 86.77,263.63 88.56,261.64 90.36,259.87 92.16,258.42 93.96,257.31 95.76,256.45 97.56,255.67 99.36,254.82 101.15,253.82 102.95,252.67 104.75,251.42 106.55,250.1 108.35,248.75 110.15,247.39 111.95,246.03 113.74,244.67 115.54,243.3 117.34,241.94 119.14,240.57 120.94,239.21 122.74,237.84 124.54,236.48 126.34,235.12 128.13,233.75 129.93,232.39 131.73,231.02 133.53,229.66 135.33,228.29 137.13,226.93 138.93,225.56 140.72,224.2 142.52,222.83 144.32,221.47 146.12,220.11 147.92,218.74 149.72,217.38 151.52,216.01 153.32,214.65 155.11,213.28 156.91,211.92 158.71,210.55 160.51,209.19 162.31,207.82 164.11,206.46 165.91,205.1 167.7,203.73 169.5,202.37 171.3,201 173.1,199.64 174.9,198.27 176.7,196.91 178.5,195.54 180.3,194.18 182.09,192.81 183.89,191.45 185.69,190.09 187.49,188.72 189.29,187.36 191.09,185.99 192.89,184.63 194.68,175.79 196.48,176.69 198.28,178.52 200.08,180.59 201.88,182.31 203.68,183.43 205.48,184.02 207.28,184.27 209.07,184.36 210.87,184.38 212.67,184.39 214.47,184.4 216.27,184.42 218.07,184.45 219.87,184.48 221.66,184.51 223.46,184.54 225.26,184.56 227.06,184.58 228.86,184.59 230.66,184.58 232.46,184.57 234.26,184.55 236.05,184.52 237.85,184.49 239.65,184.46 241.45,184.43 243.25,184.41 245.05,184.38 246.85,184.37 248.64,184.35 250.44,184.35 252.24,184.35 254.04,184.35 255.84,184.36 257.64,184.37 259.44,184.38 261.23,184.4 263.03,184.41 264.83,184.43 266.63,184.44 268.43,184.45 270.23,184.46 272.03,184.47 273.83,184.47 275.62,184.48 277.42,184.47 279.22,184.47 281.02,184.47 282.82,184.46 284.62,184.45 286.42,184.44 288.21,184.44 290.01,184.43 291.81,184.42 293.61,184.42 295.41,184.41 297.21,184.41 299.01,184.41 300.81,184.41 302.6,184.41 304.4,184.41 306.2,184.42 308,184.42" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,271.57 41.8,271.57 43.6,271.57 45.4,271.57 47.19,271.57 48.99,271.57 50.79,271.57 52.59,271.57 54.39,271.57 56.19,271.57 57.99,271.57 59.79,271.57 61.58,271.57 63.38,271.57 65.18,271.57 66.98,271.57 68.78,271.57 70.58,271.57 72.38,271.57 74.17,271.57 75.97,271.57 77.77,271.57 79.57,270.79 81.37,269.45 83.17,267.91 84.97,266.27 86.77,264.64 88.56,263.07 90.36,261.57 92.16,260.18 93.96,258.9 95.76,257.7 97.56,256.53 99.36,255.33 101.15,254.09 102.95,252.79 104.75,251.47 106.55,250.12 108.35,248.76 110.15,247.4 111.95,246.03 113.74,244.67 115.54,243.3 117.34,241.94 119.14,240.57 120.94,239.21 122.74,237.84 124.54,236.48 126.34,235.12 128.13,233.75 129.93,232.39 131.73,231.02 133.53,229.66 135.33,228.29 137.13,226.93 138.93,225.56 140.72,224.2 142.52,222.83 144.32,221.47 146.12,220.11 147.92,218.74 149.72,217.38 151.52,216.01 153.32,214.65 155.11,213.28 156.91,211.92 158.71,210.55 160.51,209.19 162.31,207.82 164.11,206.46 165.91,205.1 167.7,203.73 169.5,202.37 171.3,201 173.1,199.64 174.9,198.27 176.7,196.91 178.5,195.54 180.3,194.18 182.09,192.81 183.89,191.45 185.69,190.09 187.49,188.72 189.29,187.36 191.09,185.99 192.89,184.63 194.68,176.62 196.48,177.33 198.28,178.98 200.08,180.89 201.88,182.49 203.68,183.53 205.48,184.07 207.28,184.31 209.07,184.39 210.87,184.41 212.67,184.42 214.47,184.42 216.27,184.43 218.07,184.44 219.87,184.45 221.66,184.46 223.46,184.47 225.26,184.48 227.06,184.48 228.86,184.48 230.66,184.48 232.46,184.48 234.26,184.47 236.05,184.46 237.85,184.45 239.65,184.44 241.45,184.43 243.25,184.42 245.05,184.42 246.85,184.41 248.64,184.41 250.44,184.4 252.24,184.4 254.04,184.41 255.84,184.41 257.64,184.41 259.44,184.42 261.23,184.42 263.03,184.43 264.83,184.43 266.63,184.44 268.43,184.44 270.23,184.44 272.03,184.44 273.83,184.45 275.62,184.45 277.42,184.45 279.22,184.44 281.02,184.44 282.82,184.44 284.62,184.44 286.42,184.44 288.21,184.43 290.01,184.43 291.81,184.43 293.61,184.43 295.41,184.43 297.21,184.43 299.01,184.43 300.81,184.43 302.6,184.43 304.4,184.43 306.2,184.43 308,184.43" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,271.57 41.8,271.57 43.6,271.57 45.4,271.57 47.19,271.57 48.99,271.57 50.79,271.57 52.59,271.57 54.39,271.57 56.19,271.57 57.99,271.57 59.79,271.57 61.58,271.57 63.38,271.57 65.18,271.57 66.98,271.57 68.78,271.57 70.58,271.57 72.38,271.57 74.17,271.57 75.97,271.57 77.77,271.57 79.57,270.59 81.37,269.23 83.17,267.86 84.97,266.5 86.77,265.13 88.56,263.77 90.36,262.41 92.16,261.04 93.96,259.68 95.76,258.31 97.56,256.95 99.36,255.58 101.15,254.22 102.95,252.85 104.75,251.49 106.55,250.12 108.35,248.76 110.15,247.4 111.95,246.03 113.74,244.67 115.54,243.3 117.34,241.94 119.14,240.57 120.94,239.21 122.74,237.84 124.54,236.48 126.34,235.12 128.13,233.75 129.93,232.39 131.73,231.02 133.53,229.66 135.33,228.29 137.13,226.93 138.93,225.56 140.72,224.2 142.52,222.83 144.32,221.47 146.12,220.11 147.92,218.74 149.72,217.38 151.52,216.01 153.32,214.65 155.11,213.28 156.91,211.92 158.71,210.55 160.51,209.19 162.31,207.82 164.11,206.46 165.91,205.1 167.7,203.73 169.5,202.37 171.3,201 173.1,199.64 174.9,198.27 176.7,196.91 178.5,195.54 180.3,194.18 182.09,192.81 183.89,191.45 185.69,190.09 187.49,188.72 189.29,187.36 191.09,185.99 192.89,184.63 194.68,177.03 196.48,177.64 198.28,179.2 200.08,181.03 201.88,182.58 203.68,183.58 205.48,184.1 207.28,184.32 209.07,184.4 210.87,184.43 212.67,184.43 214.47,184.43 216.27,184.43 218.07,184.43 219.87,184.43 221.66,184.43 223.46,184.43 225.26,184.43 227.06,184.43 228.86,184.43 230.66,184.43 232.46,184.43 234.26,184.43 236.05,184.43 237.85,184.43 239.65,184.43 241.45,184.43 243.25,184.43 245.05,184.43 246.85,184.43 248.64,184.43 250.44,184.43 252.24,184.43 254.04,184.43 255.84,184.43 257.64,184.43 259.44,184.43 261.23,184.43 263.03,184.43 264.83,184.43 266.63,184.43 268.43,184.43 270.23,184.43 272.03,184.43 273.83,184.43 275.62,184.43 277.42,184.43 279.22,184.43 281.02,184.43 282.82,184.43 284.62,184.43 286.42,184.43 288.21,184.43 290.01,184.43 291.81,184.43 293.61,184.43 295.41,184.43 297.21,184.43 299.01,184.43 300.81,184.43 302.6,184.43 304.4,184.43 306.2,184.43 308,184.43" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="176" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="262.67" x2="640" y2="262.67" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="262.67" x2="372" y2="262.67" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="264.67" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-800</text><line x1="372" y1="228" x2="640" y2="228" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="228" x2="372" y2="228" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="230" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-400</text><line x1="372" y1="193.33" x2="640" y2="193.33" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="193.33" x2="372" y2="193.33" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="195.33" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="372" y1="176" x2="640" y2="176" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="176" x2="372" y2="176" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="178" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">200</text><line x1="372" y1="280" x2="372" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="416.67" y1="280" x2="416.67" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="416.67" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5k</text><line x1="461.33" y1="280" x2="461.33" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="461.33" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10k</text><line x1="506" y1="280" x2="506" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="506" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">15k</text><line x1="550.67" y1="280" x2="550.67" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="550.67" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">20k</text><line x1="595.33" y1="280" x2="595.33" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="595.33" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">25k</text><line x1="640" y1="280" x2="640" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">30k</text><text x="506" y="298" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="228.0" transform="rotate(-90 348.0 228.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">e_xi / cm</text><text x="506" y="173" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(d)</text><polyline points="372,193.33 373.59,193.33 375.17,193.33 376.76,193.33 378.34,193.33 379.93,193.33 381.51,271.5 383.1,260.84 384.69,251.29 386.27,242.98 387.86,235.94 389.44,230.2 391.03,225.68 392.62,222.3 394.2,219.88 395.79,218.24 397.37,217.17 398.96,216.44 400.54,215.82 402.13,215.14 403.72,214.22 405.3,212.94 406.89,211.25 408.47,209.12 410.06,206.59 411.64,203.73 413.23,200.65 414.82,197.49 416.4,194.39 417.99,191.5 419.57,188.94 421.16,186.82 422.75,185.22 424.33,184.17 425.92,183.67 427.5,183.67 429.09,184.11 430.67,184.87 432.26,185.84 433.85,186.89 435.43,187.9 437.02,188.74 438.6,189.32 440.19,189.58 441.78,189.48 443.36,189 444.95,188.18 446.53,187.07 448.12,185.74 449.7,184.29 451.29,182.82 452.88,181.42 454.46,180.18 456.05,179.18 457.63,178.47 459.22,178.09 460.8,178.03 462.39,178.27 463.98,178.77 465.56,179.48 467.15,180.31 468.73,181.18 470.32,182.01 471.91,182.73 473.49,183.28 475.08,183.61 476.66,183.7 478.25,183.53 479.83,183.13 481.42,182.53 483.01,181.77 484.59,180.92 486.18,180.04 487.76,179.19 489.35,178.44 490.93,177.83 492.52,177.4 494.11,177.18 495.69,177.16 497.28,177.34 498.86,177.68 500.45,178.16 502.04,178.72 503.62,179.32 505.21,179.89 506.79,180.39 508.38,180.79 509.96,181.04 511.55,181.14 513.14,181.07 514.72,180.85 516.31,180.5 517.89,180.03 519.48,179.51 521.07,178.95 522.65,178.41 524.24,177.93 525.82,177.54 527.41,177.26 528.99,177.11 530.58,177.09 532.17,177.2 533.75,177.42 535.34,177.73 536.92,178.1 538.51,178.49 540.09,178.87 541.68,179.21 543.27,179.48 544.85,179.67 546.44,179.75 548.02,179.72 549.61,179.6 551.2,179.6 552.78,179.96 554.37,180.24 555.95,180.48 557.54,180.69 559.12,180.92 560.71,181.18 562.3,181.5 563.88,181.87 565.47,182.31 567.05,182.81 568.64,183.37 570.22,183.97 571.81,184.6 573.4,185.22 574.98,185.83 576.57,186.4 578.15,186.91 579.74,187.35 581.33,187.71 582.91,187.99 584.5,188.2 586.08,188.33 587.67,188.41 589.25,188.44 590.84,188.45 592.43,188.44 594.01,188.45 595.6,188.49 597.18,188.56 598.77,188.67 600.36,188.84 601.94,189.05 603.53,189.3 605.11,189.58 606.7,189.88 608.28,190.19 609.87,190.5 611.46,190.78 613.04,191.03 614.63,191.24 616.21,191.41 617.8,191.52 619.38,191.59 620.97,191.62 622.56,191.6 624.14,191.57 625.73,191.51 627.31,191.46 628.9,191.41 630.49,191.37 632.07,191.36 633.66,191.39 635.24,191.44 636.83,191.53 638.41,191.65 640,191.79" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,193.33 373.59,193.33 375.17,193.33 376.76,193.33 378.34,193.33 379.93,193.33 381.51,223.19 383.1,218.62 384.69,214.55 386.27,211.05 387.86,208.16 389.44,205.89 391.03,204.22 392.62,203.1 394.2,202.44 395.79,202.15 397.37,202.12 398.96,202.22 400.54,202.35 402.13,202.4 403.72,202.28 405.3,201.93 406.89,201.32 408.47,200.45 410.06,199.32 411.64,198 413.23,196.53 414.82,195 416.4,193.48 417.99,192.07 419.57,190.82 421.16,189.8 422.75,189.06 424.33,188.61 425.92,188.45 427.5,188.55 429.09,188.89 430.67,189.4 432.26,190.02 433.85,190.67 435.43,191.3 437.02,191.83 438.6,192.21 440.19,192.41 441.78,192.41 443.36,192.19 444.95,191.79 446.53,191.22 448.12,190.53 449.7,189.77 451.29,189 452.88,188.26 454.46,187.61 456.05,187.09 457.63,186.73 459.22,186.54 460.8,186.54 462.39,186.69 463.98,186.99 465.56,187.4 467.15,187.88 468.73,188.38 470.32,188.85 471.91,189.27 473.49,189.58 475.08,189.78 476.66,189.84 478.25,189.77 479.83,189.56 481.42,189.24 483.01,188.84 484.59,188.38 486.18,187.91 487.76,187.45 489.35,187.05 490.93,186.73 492.52,186.5 494.11,186.38 495.69,186.38 497.28,186.49 498.86,186.69 500.45,186.96 502.04,187.28 503.62,187.61 505.21,187.93 506.79,188.22 508.38,188.44 509.96,188.59 511.55,188.65 513.14,188.62 514.72,188.5 516.31,188.31 517.89,188.06 519.48,187.78 521.07,187.48 522.65,187.18 524.24,186.92 525.82,186.71 527.41,186.56 528.99,186.48 530.58,186.48 532.17,186.54 533.75,186.67 535.34,186.84 536.92,187.05 538.51,187.27 540.09,187.48 541.68,187.67 543.27,187.82 544.85,187.93 546.44,187.98 548.02,187.97 549.61,187.9 551.2,187.87 552.78,187.98 554.37,188.05 555.95,188.1 557.54,188.14 559.12,188.19 560.71,188.27 562.3,188.37 563.88,188.51 565.47,188.69 567.05,188.9 568.64,189.15 570.22,189.43 571.81,189.72 573.4,190.01 574.98,190.3 576.57,190.56 578.15,190.8 579.74,191 581.33,191.16 582.91,191.28 584.5,191.35 586.08,191.39 587.67,191.39 589.25,191.38 590.84,191.35 592.43,191.32 594.01,191.3 595.6,191.29 597.18,191.3 598.77,191.34 600.36,191.4 601.94,191.49 603.53,191.61 605.11,191.74 606.7,191.89 608.28,192.04 609.87,192.19 611.46,192.33 613.04,192.45 614.63,192.55 616.21,192.62 617.8,192.67 619.38,192.7 620.97,192.7 622.56,192.68 624.14,192.64 625.73,192.6 627.31,192.56 628.9,192.52 630.49,192.49 632.07,192.48 633.66,192.48 635.24,192.5 636.83,192.54 638.41,192.6 640,192.66" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,193.33 373.59,193.33 375.17,193.33 376.76,193.33 378.34,193.33 379.93,193.33 381.51,198.24 383.1,197.23 384.69,196.33 386.27,195.59 387.86,195.01 389.44,194.6 391.03,194.35 392.62,194.26 394.2,194.29 395.79,194.43 397.37,194.63 398.96,194.85 400.54,195.06 402.13,195.24 403.72,195.34 405.3,195.36 406.89,195.28 408.47,195.11 410.06,194.84 411.64,194.5 413.23,194.1 414.82,193.68 416.4,193.26 417.99,192.86 419.57,192.51 421.16,192.23 422.75,192.04 424.33,191.94 425.92,191.93 427.5,192.01 429.09,192.15 430.67,192.36 432.26,192.59 433.85,192.83 435.43,193.07 437.02,193.26 438.6,193.41 440.19,193.5 441.78,193.52 443.36,193.47 444.95,193.35 446.53,193.19 448.12,192.98 449.7,192.74 451.29,192.5 452.88,192.27 454.46,192.07 456.05,191.91 457.63,191.81 459.22,191.76 460.8,191.76 462.39,191.82 463.98,191.93 465.56,192.07 467.15,192.24 468.73,192.41 470.32,192.57 471.91,192.71 473.49,192.82 475.08,192.89 476.66,192.92 478.25,192.9 479.83,192.84 481.42,192.74 483.01,192.61 484.59,192.47 486.18,192.32 487.76,192.17 489.35,192.04 490.93,191.94 492.52,191.87 494.11,191.84 495.69,191.84 497.28,191.88 498.86,191.95 500.45,192.04 502.04,192.15 503.62,192.26 505.21,192.37 506.79,192.46 508.38,192.54 509.96,192.59 511.55,192.61 513.14,192.6 514.72,192.57 516.31,192.51 517.89,192.43 519.48,192.34 521.07,192.24 522.65,192.15 524.24,192.06 525.82,192 527.41,191.95 528.99,191.93 530.58,191.93 532.17,191.95 533.75,191.99 535.34,192.05 536.92,192.12 538.51,192.19 540.09,192.26 541.68,192.33 543.27,192.38 544.85,192.41 546.44,192.43 548.02,192.43 549.61,192.41 551.2,192.39 552.78,192.39 554.37,192.38 555.95,192.36 557.54,192.34 559.12,192.33 560.71,192.32 562.3,192.33 563.88,192.35 565.47,192.38 567.05,192.43 568.64,192.49 570.22,192.56 571.81,192.63 573.4,192.71 574.98,192.78 576.57,192.85 578.15,192.91 579.74,192.96 581.33,192.99 582.91,193.01 584.5,193.02 586.08,193.02 587.67,193.01 589.25,192.99 590.84,192.97 592.43,192.95 594.01,192.93 595.6,192.91 597.18,192.91 598.77,192.91 600.36,192.92 601.94,192.94 603.53,192.97 605.11,193 606.7,193.04 608.28,193.09 609.87,193.13 611.46,193.16 613.04,193.2 614.63,193.22 616.21,193.24 617.8,193.25 619.38,193.25 620.97,193.25 622.56,193.24 624.14,193.22 625.73,193.2 627.31,193.18 628.9,193.17 630.49,193.15 632.07,193.14 633.66,193.14 635.24,193.14 636.83,193.15 638.41,193.17 640,193.19" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,193.33 373.59,193.33 375.17,193.33 376.76,193.33 378.34,193.33 379.93,193.33 381.51,193.33 383.1,193.33 384.69,193.33 386.27,193.33 387.86,193.33 389.44,193.33 391.03,193.33 392.62,193.33 394.2,193.33 395.79,193.33 397.37,193.33 398.96,193.33 400.54,193.33 402.13,193.33 403.72,193.33 405.3,193.33 406.89,193.33 408.47,193.33 410.06,193.33 411.64,193.33 413.23,193.33 414.82,193.33 416.4,193.33 417.99,193.33 419.57,193.33 421.16,193.33 422.75,193.33 424.33,193.33 425.92,193.33 427.5,193.33 429.09,193.33 430.67,193.33 432.26,193.33 433.85,193.33 435.43,193.33 437.02,193.33 438.6,193.33 440.19,193.33 441.78,193.33 443.36,193.33 444.95,193.33 446.53,193.33 448.12,193.33 449.7,193.33 451.29,193.33 452.88,193.33 454.46,193.33 456.05,193.33 457.63,193.33 459.22,193.33 460.8,193.33 462.39,193.33 463.98,193.33 465.56,193.33 467.15,193.33 468.73,193.33 470.32,193.33 471.91,193.33 473.49,193.33 475.08,193.33 476.66,193.33 478.25,193.33 479.83,193.33 481.42,193.33 483.01,193.33 484.59,193.33 486.18,193.33 487.76,193.33 489.35,193.33 490.93,193.33 492.52,193.33 494.11,193.33 495.69,193.33 497.28,193.33 498.86,193.33 500.45,193.33 502.04,193.33 503.62,193.33 505.21,193.33 506.79,193.33 508.38,193.33 509.96,193.33 511.55,193.33 513.14,193.33 514.72,193.33 516.31,193.33 517.89,193.33 519.48,193.33 521.07,193.33 522.65,193.33 524.24,193.33 525.82,193.33 527.41,193.33 528.99,193.33 530.58,193.33 532.17,193.33 533.75,193.33 535.34,193.33 536.92,193.33 538.51,193.33 540.09,193.33 541.68,193.33 543.27,193.33 544.85,193.33 546.44,193.33 548.02,193.33 549.61,193.33 551.2,193.33 552.78,193.33 554.37,193.33 555.95,193.33 557.54,193.33 559.12,193.33 560.71,193.33 562.3,193.33 563.88,193.33 565.47,193.33 567.05,193.33 568.64,193.33 570.22,193.33 571.81,193.33 573.4,193.33 574.98,193.33 576.57,193.33 578.15,193.33 579.74,193.33 581.33,193.33 582.91,193.33 584.5,193.33 586.08,193.33 587.67,193.33 589.25,193.33 590.84,193.33 592.43,193.33 594.01,193.33 595.6,193.33 597.18,193.33 598.77,193.33 600.36,193.33 601.94,193.33 603.53,193.33 605.11,193.33 606.7,193.33 608.28,193.33 609.87,193.33 611.46,193.33 613.04,193.33 614.63,193.33 616.21,193.33 617.8,193.33 619.38,193.33 620.97,193.33 622.56,193.33 624.14,193.33 625.73,193.33 627.31,193.33 628.9,193.33 630.49,193.33 632.07,193.33 633.66,193.33 635.24,193.33 636.83,193.33 638.41,193.33 640,193.33" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="40" y="318" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="422" x2="308" y2="422" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="422" x2="40" y2="422" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="424" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-4</text><line x1="40" y1="396" x2="308" y2="396" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="396" x2="40" y2="396" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="398" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="40" y1="370" x2="308" y2="370" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="370" x2="40" y2="370" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="372" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="40" y1="344" x2="308" y2="344" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="344" x2="40" y2="344" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="346" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="40" y1="318" x2="308" y2="318" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="318" x2="40" y2="318" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="320" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="40" y1="422" x2="40" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="422" x2="78.29" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="422" x2="116.57" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="422" x2="154.86" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="422" x2="193.14" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="422" x2="231.43" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="422" x2="269.71" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="422" x2="308" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="440" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="370.0" transform="rotate(-90 16.0 370.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u / (cm/s)</text><text x="174" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(e)</text><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,364.74 81.37,359.46 83.17,357.19 84.97,357.56 86.77,359.66 88.56,362.7 90.36,366.23 92.16,369.99 93.96,373.6 95.76,376.48 97.56,378.01 99.36,377.88 101.15,376.27 102.95,373.73 104.75,370.97 106.55,368.56 108.35,366.8 110.15,365.75 111.95,365.42 113.74,365.76 115.54,366.72 117.34,368.16 119.14,369.8 120.94,371.31 122.74,372.4 124.54,372.91 126.34,372.84 128.13,372.33 129.93,371.54 131.73,370.63 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,374.47 196.48,378.94 198.28,382.05 200.08,383 201.88,381.5 203.68,377.81 205.48,373.04 207.28,368.45 209.07,365.01 210.87,363.06 212.67,362.49 214.47,363.01 216.27,364.37 218.07,366.4 219.87,368.86 221.66,371.37 223.46,373.46 225.26,374.69 227.06,374.9 228.86,374.2 230.66,372.89 232.46,371.35 234.26,369.85 236.05,368.59 237.85,367.68 239.65,367.2 241.45,367.19 243.25,367.65 245.05,368.47 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,362.1 81.37,354.18 83.17,350.78 84.97,351.33 86.77,354.49 88.56,359.05 90.36,364.35 92.16,369.99 93.96,375.4 95.76,379.71 97.56,382.02 99.36,381.83 101.15,379.4 102.95,375.59 104.75,371.45 106.55,367.84 108.35,365.19 110.15,363.63 111.95,363.12 113.74,363.64 115.54,365.09 117.34,367.24 119.14,369.7 120.94,371.97 122.74,373.6 124.54,374.36 126.34,374.26 128.13,373.49 129.93,372.3 131.73,370.94 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,376.71 196.48,383.42 198.28,388.07 200.08,389.5 201.88,387.25 203.68,381.71 205.48,374.55 207.28,367.68 209.07,362.51 210.87,359.59 212.67,358.74 214.47,359.52 216.27,361.56 218.07,364.6 219.87,368.29 221.66,372.06 223.46,375.18 225.26,377.04 227.06,377.36 228.86,376.3 230.66,374.34 232.46,372.02 234.26,369.78 236.05,367.89 237.85,366.52 239.65,365.8 241.45,365.79 243.25,366.48 245.05,367.71 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,356.84 81.37,343.64 83.17,337.97 84.97,338.89 86.77,344.15 88.56,351.76 90.36,360.58 92.16,369.98 93.96,379 95.76,386.19 97.56,390.03 99.36,389.71 101.15,385.66 102.95,379.31 104.75,372.42 106.55,366.4 108.35,361.99 110.15,359.38 111.95,358.54 113.74,359.4 115.54,361.81 117.34,365.4 119.14,369.5 120.94,373.28 122.74,376 124.54,377.27 126.34,377.11 128.13,375.82 129.93,373.84 131.73,371.57 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,381.19 196.48,392.36 198.28,400.12 200.08,402.5 201.88,398.74 203.68,389.52 205.48,377.59 207.28,366.13 209.07,357.52 210.87,352.65 212.67,351.23 214.47,352.53 216.27,355.94 218.07,361.01 219.87,367.16 221.66,373.44 223.46,378.64 225.26,381.73 227.06,382.26 228.86,380.5 230.66,377.24 232.46,373.37 234.26,369.63 236.05,366.48 237.85,364.2 239.65,362.99 241.45,362.98 243.25,364.13 245.05,366.18 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,351.58 81.37,333.1 83.17,325.16 84.97,326.45 86.77,333.81 88.56,344.46 90.36,356.82 92.16,369.97 93.96,382.6 95.76,392.67 97.56,398.04 99.36,397.6 101.15,391.93 102.95,383.04 104.75,373.39 106.55,364.96 108.35,358.79 110.15,355.13 111.95,353.96 113.74,355.16 115.54,358.53 117.34,363.56 119.14,369.3 120.94,374.59 122.74,378.4 124.54,380.18 126.34,379.95 128.13,378.15 129.93,375.38 131.73,372.2 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,385.66 196.48,401.3 198.28,412.17 200.08,415.5 201.88,410.24 203.68,397.33 205.48,380.62 207.28,364.59 209.07,352.53 210.87,345.71 212.67,343.72 214.47,345.54 216.27,350.31 218.07,357.41 219.87,366.02 221.66,374.81 223.46,382.09 225.26,386.42 227.06,387.16 228.86,384.7 230.66,380.13 232.46,374.71 234.26,369.48 236.05,365.07 237.85,361.88 239.65,360.19 241.45,360.17 243.25,361.78 245.05,364.65 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="318" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="411.6" x2="640" y2="411.6" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="411.6" x2="372" y2="411.6" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="413.6" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.2</text><line x1="372" y1="390.8" x2="640" y2="390.8" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="390.8" x2="372" y2="390.8" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="392.8" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.1</text><line x1="372" y1="370" x2="640" y2="370" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="370" x2="372" y2="370" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="372" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.0</text><line x1="372" y1="349.2" x2="640" y2="349.2" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="349.2" x2="372" y2="349.2" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="351.2" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="372" y1="328.4" x2="640" y2="328.4" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="328.4" x2="372" y2="328.4" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="330.4" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="372" y1="422" x2="372" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="416.67" y1="422" x2="416.67" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="416.67" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5k</text><line x1="461.33" y1="422" x2="461.33" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="461.33" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10k</text><line x1="506" y1="422" x2="506" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="506" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">15k</text><line x1="550.67" y1="422" x2="550.67" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="550.67" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">20k</text><line x1="595.33" y1="422" x2="595.33" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="595.33" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">25k</text><line x1="640" y1="422" x2="640" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">30k</text><text x="506" y="440" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="370.0" transform="rotate(-90 348.0 370.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u_cp / (cm/s)</text><text x="506" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(f)</text><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,338.25 383.1,337.86 384.69,338.17 386.27,340 387.86,343.6 389.44,348.11 391.03,352.84 392.62,357.32 394.2,361.42 395.79,365.25 397.37,369.01 398.96,372.92 400.54,377.05 402.13,381.28 403.72,385.3 405.3,388.69 406.89,391.04 408.47,392.03 410.06,391.52 411.64,389.59 413.23,386.54 414.82,382.77 416.4,378.76 417.99,374.91 419.57,371.53 421.16,368.75 422.75,366.58 424.33,364.9 425.92,363.58 427.5,362.44 429.09,361.42 430.67,360.49 432.26,359.72 433.85,359.23 435.43,359.11 437.02,359.47 438.6,360.32 440.19,361.64 441.78,363.32 443.36,365.21 444.95,367.16 446.53,369.05 448.12,370.77 449.7,372.28 451.29,373.56 452.88,374.64 454.46,375.53 456.05,376.25 457.63,376.82 459.22,377.19 460.8,377.34 462.39,377.22 463.98,376.81 465.56,376.1 467.15,375.12 468.73,373.91 470.32,372.56 471.91,371.16 473.49,369.79 475.08,368.53 476.66,367.44 478.25,366.54 479.83,365.84 481.42,365.36 483.01,365.07 484.59,364.96 486.18,365.01 487.76,365.23 489.35,365.61 490.93,366.12 492.52,366.77 494.11,367.52 495.69,368.36 497.28,369.22 498.86,370.09 500.45,370.9 502.04,371.63 503.62,372.25 505.21,372.73 506.79,373.07 508.38,373.27 509.96,373.34 511.55,373.29 513.14,373.13 514.72,372.88 516.31,372.55 517.89,372.14 519.48,371.68 521.07,371.16 522.65,370.61 524.24,370.02 525.82,369.44 527.41,368.87 528.99,368.37 530.58,367.98 532.17,367.74 533.75,367.69 535.34,367.84 536.92,368.17 538.51,368.63 540.09,369.11 541.68,369.48 543.27,369.62 544.85,369.47 546.44,369.02 548.02,368.38 549.61,367.74 551.2,367.36 552.78,367.48 554.37,368.25 555.95,369.68 557.54,371.59 559.12,373.64 560.71,375.4 562.3,376.42 563.88,376.43 565.47,375.34 567.05,373.34 568.64,370.82 570.22,368.31 571.81,366.33 573.4,365.24 574.98,365.21 576.57,366.12 578.15,367.65 579.74,369.39 581.33,370.91 582.91,371.9 584.5,372.2 586.08,371.87 587.67,371.08 589.25,370.11 590.84,369.19 592.43,368.54 594.01,368.23 595.6,368.28 597.18,368.61 598.77,369.09 600.36,369.6 601.94,370.07 603.53,370.42 605.11,370.65 606.7,370.76 608.28,370.79 609.87,370.77 611.46,370.73 613.04,370.67 614.63,370.61 616.21,370.56 617.8,370.49 619.38,370.42 620.97,370.34 622.56,370.25 624.14,370.14 625.73,370.04 627.31,369.94 628.9,369.84 630.49,369.76 632.07,369.68 633.66,369.63 635.24,369.59 636.83,369.57 638.41,369.56 640,369.57" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,353.53 383.1,353.33 384.69,353.49 386.27,354.44 387.86,356.3 389.44,358.65 391.03,361.1 392.62,363.42 394.2,365.55 395.79,367.53 397.37,369.49 398.96,371.52 400.54,373.66 402.13,375.85 403.72,377.93 405.3,379.7 406.89,380.92 408.47,381.43 410.06,381.16 411.64,380.16 413.23,378.58 414.82,376.63 416.4,374.54 417.99,372.55 419.57,370.79 421.16,369.35 422.75,368.22 424.33,367.36 425.92,366.67 427.5,366.08 429.09,365.55 430.67,365.07 432.26,364.67 433.85,364.41 435.43,364.35 437.02,364.54 438.6,364.98 440.19,365.66 441.78,366.53 443.36,367.51 444.95,368.53 446.53,369.51 448.12,370.4 449.7,371.18 451.29,371.85 452.88,372.41 454.46,372.87 456.05,373.24 457.63,373.54 459.22,373.73 460.8,373.81 462.39,373.75 463.98,373.53 465.56,373.16 467.15,372.65 468.73,372.03 470.32,371.33 471.91,370.6 473.49,369.89 475.08,369.24 476.66,368.67 478.25,368.2 479.83,367.84 481.42,367.59 483.01,367.44 484.59,367.38 486.18,367.41 487.76,367.53 489.35,367.72 490.93,367.99 492.52,368.32 494.11,368.72 495.69,369.15 497.28,369.6 498.86,370.04 500.45,370.47 502.04,370.85 503.62,371.17 505.21,371.42 506.79,371.59 508.38,371.7 509.96,371.73 511.55,371.71 513.14,371.62 514.72,371.49 516.31,371.32 517.89,371.11 519.48,370.87 521.07,370.6 522.65,370.31 524.24,370.01 525.82,369.71 527.41,369.42 528.99,369.16 530.58,368.95 532.17,368.83 533.75,368.8 535.34,368.88 536.92,369.05 538.51,369.29 540.09,369.54 541.68,369.73 543.27,369.81 544.85,369.73 546.44,369.49 548.02,369.16 549.61,368.83 551.2,368.63 552.78,368.69 554.37,369.09 555.95,369.83 557.54,370.83 559.12,371.89 560.71,372.8 562.3,373.33 563.88,373.33 565.47,372.77 567.05,371.73 568.64,370.42 570.22,369.12 571.81,368.09 573.4,367.53 574.98,367.51 576.57,367.98 578.15,368.78 579.74,369.69 581.33,370.47 582.91,370.98 584.5,371.14 586.08,370.97 587.67,370.56 589.25,370.06 590.84,369.58 592.43,369.24 594.01,369.08 595.6,369.11 597.18,369.28 598.77,369.53 600.36,369.79 601.94,370.03 603.53,370.22 605.11,370.34 606.7,370.39 608.28,370.41 609.87,370.4 611.46,370.38 613.04,370.35 614.63,370.32 616.21,370.29 617.8,370.26 619.38,370.22 620.97,370.18 622.56,370.13 624.14,370.08 625.73,370.02 627.31,369.97 628.9,369.92 630.49,369.87 632.07,369.84 633.66,369.81 635.24,369.79 636.83,369.77 638.41,369.77 640,369.78" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,364.28 383.1,364.21 384.69,364.27 386.27,364.6 387.86,365.25 389.44,366.06 391.03,366.91 392.62,367.72 394.2,368.46 395.79,369.14 397.37,369.82 398.96,370.53 400.54,371.27 402.13,372.03 403.72,372.75 405.3,373.37 406.89,373.79 408.47,373.97 410.06,373.87 411.64,373.53 413.23,372.98 414.82,372.3 416.4,371.58 417.99,370.88 419.57,370.27 421.16,369.77 422.75,369.38 424.33,369.08 425.92,368.84 427.5,368.64 429.09,368.45 430.67,368.29 432.26,368.15 433.85,368.06 435.43,368.04 437.02,368.1 438.6,368.26 440.19,368.49 441.78,368.8 443.36,369.14 444.95,369.49 446.53,369.83 448.12,370.14 449.7,370.41 451.29,370.64 452.88,370.83 454.46,371 456.05,371.13 457.63,371.23 459.22,371.29 460.8,371.32 462.39,371.3 463.98,371.23 465.56,371.1 467.15,370.92 468.73,370.7 470.32,370.46 471.91,370.21 473.49,369.96 475.08,369.74 476.66,369.54 478.25,369.38 479.83,369.25 481.42,369.16 483.01,369.11 484.59,369.09 486.18,369.1 487.76,369.14 489.35,369.21 490.93,369.3 492.52,369.42 494.11,369.55 495.69,369.7 497.28,369.86 498.86,370.02 500.45,370.16 502.04,370.29 503.62,370.4 505.21,370.49 506.79,370.55 508.38,370.59 509.96,370.6 511.55,370.59 513.14,370.56 514.72,370.52 516.31,370.46 517.89,370.39 519.48,370.3 521.07,370.21 522.65,370.11 524.24,370 525.82,369.9 527.41,369.8 528.99,369.71 530.58,369.64 532.17,369.59 533.75,369.58 535.34,369.61 536.92,369.67 538.51,369.75 540.09,369.84 541.68,369.91 543.27,369.93 544.85,369.9 546.44,369.82 548.02,369.71 549.61,369.59 551.2,369.52 552.78,369.55 554.37,369.68 555.95,369.94 557.54,370.29 559.12,370.66 560.71,370.97 562.3,371.16 563.88,371.16 565.47,370.96 567.05,370.6 568.64,370.15 570.22,369.7 571.81,369.34 573.4,369.14 574.98,369.14 576.57,369.3 578.15,369.58 579.74,369.89 581.33,370.16 582.91,370.34 584.5,370.4 586.08,370.34 587.67,370.2 589.25,370.02 590.84,369.85 592.43,369.74 594.01,369.68 595.6,369.69 597.18,369.75 598.77,369.84 600.36,369.93 601.94,370.01 603.53,370.08 605.11,370.12 606.7,370.14 608.28,370.14 609.87,370.14 611.46,370.13 613.04,370.12 614.63,370.11 616.21,370.1 617.8,370.09 619.38,370.08 620.97,370.06 622.56,370.04 624.14,370.03 625.73,370.01 627.31,369.99 628.9,369.97 630.49,369.96 632.07,369.94 633.66,369.93 635.24,369.93 636.83,369.92 638.41,369.92 640,369.92" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,368.09 383.1,368.07 384.69,368.09 386.27,368.2 387.86,368.42 389.44,368.69 391.03,368.97 392.62,369.24 394.2,369.49 395.79,369.71 397.37,369.94 398.96,370.18 400.54,370.42 402.13,370.68 403.72,370.92 405.3,371.12 406.89,371.26 408.47,371.32 410.06,371.29 411.64,371.18 413.23,370.99 414.82,370.77 416.4,370.53 417.99,370.29 419.57,370.09 421.16,369.92 422.75,369.79 424.33,369.69 425.92,369.61 427.5,369.55 429.09,369.49 430.67,369.43 432.26,369.38 433.85,369.35 435.43,369.35 437.02,369.37 438.6,369.42 440.19,369.5 441.78,369.6 443.36,369.71 444.95,369.83 446.53,369.94 448.12,370.05 449.7,370.14 451.29,370.21 452.88,370.28 454.46,370.33 456.05,370.38 457.63,370.41 459.22,370.43 460.8,370.44 462.39,370.43 463.98,370.41 465.56,370.37 467.15,370.31 468.73,370.23 470.32,370.15 471.91,370.07 473.49,369.99 475.08,369.91 476.66,369.85 478.25,369.79 479.83,369.75 481.42,369.72 483.01,369.7 484.59,369.7 486.18,369.7 487.76,369.71 489.35,369.74 490.93,369.77 492.52,369.81 494.11,369.85 495.69,369.9 497.28,369.95 498.86,370.01 500.45,370.05 502.04,370.1 503.62,370.13 505.21,370.16 506.79,370.18 508.38,370.2 509.96,370.2 511.55,370.2 513.14,370.19 514.72,370.17 516.31,370.15 517.89,370.13 519.48,370.1 521.07,370.07 522.65,370.04 524.24,370 525.82,369.97 527.41,369.93 528.99,369.9 530.58,369.88 532.17,369.86 533.75,369.86 535.34,369.87 536.92,369.89 538.51,369.92 540.09,369.95 541.68,369.97 543.27,369.98 544.85,369.97 546.44,369.94 548.02,369.9 549.61,369.86 551.2,369.84 552.78,369.85 554.37,369.89 555.95,369.98 557.54,370.1 559.12,370.22 560.71,370.32 562.3,370.39 563.88,370.39 565.47,370.32 567.05,370.2 568.64,370.05 570.22,369.9 571.81,369.78 573.4,369.71 574.98,369.71 576.57,369.77 578.15,369.86 579.74,369.96 581.33,370.05 582.91,370.11 584.5,370.13 586.08,370.11 587.67,370.07 589.25,370.01 590.84,369.95 592.43,369.91 594.01,369.89 595.6,369.9 597.18,369.92 598.77,369.95 600.36,369.98 601.94,370 603.53,370.03 605.11,370.04 606.7,370.05 608.28,370.05 609.87,370.05 611.46,370.04 613.04,370.04 614.63,370.04 616.21,370.03 617.8,370.03 619.38,370.03 620.97,370.02 622.56,370.01 624.14,370.01 625.73,370 627.31,370 628.9,369.99 630.49,369.99 632.07,369.98 633.66,369.98 635.24,369.98 636.83,369.97 638.41,369.97 640,369.97" fill="none" stroke="#b03a2e" stroke-width="1.5"/><text x="40" y="458" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Saturation bound u_m (cm/s)</text><line x1="40" y1="470" x2="60" y2="470" stroke="#2e7d4f" stroke-width="1.6" stroke-dasharray="4 3"/><text x="64" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 1.0 cm/s</text><line x1="200" y1="470" x2="220" y2="470" stroke="#888" stroke-width="1.6" stroke-dasharray="2 2"/><text x="224" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 1.5 cm/s</text><line x1="360" y1="470" x2="380" y2="470" stroke="#1f5f8b" stroke-width="1.6" stroke-dasharray="6 2 1 2"/><text x="384" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 2.5 cm/s</text><line x1="520" y1="470" x2="540" y2="470" stroke="#b03a2e" stroke-width="1.6"/><text x="544" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 3.5 cm/s</text><text x="340" y="515" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 11.4   ·   Figure 11.4</text></svg><figcaption class="figcap">Figure 11.4 · Case A simulation results: power rising from 50% to 100% RFP</figcaption></figure><h4>Case B: Large-Scale Power-Demand Decrease</h4><p>The power-demand signal of the MHTGR decreases linearly from 100% to 50% RFP with a constant speed of 10%RFP/min, which also gives a hard operation of the MHTGR. The dynamic responses of the relative nuclear power, average fuel temperature, outlet helium temperature, and error signal e<sub>ξ</sub> and both u and u<sub>cp</sub> are illustrated in Figure 5.</p><p>Figure 5 uses the same six panels but with u<sub>m</sub> = 0.8, 1.0, 2.0 and 3.5 cm/s. (a) n<sub>r</sub> falls from 1.0 to 0.5 at 10%RFP/min; the smallest bound produces a deeper undershoot and a longer oscillatory settling. (b) T<sub>f</sub> falls from about 637 °C to about 603 °C and (c) T<sub>cout</sub> from about 749 °C to about 718 °C, with the smaller bounds again showing slightly larger deviations at the end of the ramp. (d) e<sub>ξ</sub> (cm) peaks at several hundred centimetres for u<sub>m</sub> = 0.8 cm/s before decaying. (e) u (cm/s) saturates at ±u<sub>m</sub> with pronounced oscillation for the small bounds. (f) u<sub>cp</sub> (cm/s) is markedly more active for the smaller bounds, reaching roughly ±0.2 cm/s, and dies away as the reactor settles at 50% RFP.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 520" role="img" aria-label="Case B six-panel simulation results"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Case B | 100% to 50% RFP ramp at 10% RFP/min</text><rect x="40" y="34" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="138" x2="308" y2="138" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="138" x2="40" y2="138" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="140" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.4</text><line x1="40" y1="123.14" x2="308" y2="123.14" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="123.14" x2="40" y2="123.14" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="125.14" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="40" y1="108.29" x2="308" y2="108.29" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="108.29" x2="40" y2="108.29" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="110.29" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="40" y1="93.43" x2="308" y2="93.43" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="93.43" x2="40" y2="93.43" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="95.43" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="40" y1="78.57" x2="308" y2="78.57" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="78.57" x2="40" y2="78.57" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="80.57" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.8</text><line x1="40" y1="63.71" x2="308" y2="63.71" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="63.71" x2="40" y2="63.71" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="65.71" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.9</text><line x1="40" y1="48.86" x2="308" y2="48.86" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="48.86" x2="40" y2="48.86" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="50.86" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1.0</text><line x1="40" y1="138" x2="40" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="138" x2="78.29" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="138" x2="116.57" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="138" x2="154.86" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="138" x2="193.14" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="138" x2="231.43" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="138" x2="269.71" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="138" x2="308" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="156" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="86.0" transform="rotate(-90 16.0 86.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">n_r</text><text x="174" y="31" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(a)</text><polyline points="40,48.86 41.8,48.86 43.6,48.86 45.4,48.86 47.19,48.86 48.99,48.86 50.79,48.86 52.59,48.86 54.39,48.86 56.19,48.86 57.99,48.86 59.79,48.86 61.58,48.86 63.38,48.86 65.18,48.86 66.98,48.86 68.78,48.86 70.58,48.86 72.38,48.86 74.17,48.86 75.97,48.86 77.77,48.86 79.57,48.74 81.37,49.8 83.17,51.78 84.97,54.26 86.77,56.67 88.56,58.81 90.36,60.6 92.16,61.9 93.96,62.66 95.76,63.04 97.56,63.3 99.36,63.67 101.15,64.27 102.95,65.09 104.75,66.09 106.55,67.18 108.35,68.31 110.15,69.47 111.95,70.63 113.74,71.79 115.54,72.95 117.34,74.12 119.14,75.28 120.94,76.44 122.74,77.61 124.54,78.77 126.34,79.93 128.13,81.1 129.93,82.26 131.73,83.42 133.53,84.59 135.33,85.75 137.13,86.91 138.93,88.08 140.72,89.24 142.52,90.4 144.32,91.57 146.12,92.73 147.92,93.89 149.72,95.06 151.52,96.22 153.32,97.38 155.11,98.55 156.91,99.71 158.71,100.87 160.51,102.04 162.31,103.2 164.11,104.36 165.91,105.53 167.7,106.69 169.5,107.85 171.3,109.02 173.1,110.18 174.9,111.34 176.7,112.51 178.5,113.67 180.3,114.83 182.09,116 183.89,117.16 185.69,118.32 187.49,119.49 189.29,120.65 191.09,121.81 192.89,122.98 194.68,131.37 196.48,130.4 198.28,128.65 200.08,126.72 201.88,125.14 203.68,124.11 205.48,123.56 207.28,123.32 209.07,123.24 210.87,123.22 212.67,123.21 214.47,123.19 216.27,123.16 218.07,123.12 219.87,123.07 221.66,123.02 223.46,122.98 225.26,122.94 227.06,122.91 228.86,122.9 230.66,122.91 232.46,122.93 234.26,122.96 236.05,123 237.85,123.05 239.65,123.09 241.45,123.14 243.25,123.18 245.05,123.22 246.85,123.25 248.64,123.26 250.44,123.27 252.24,123.28 254.04,123.27 255.84,123.26 257.64,123.24 259.44,123.22 261.23,123.2 263.03,123.17 264.83,123.15 266.63,123.13 268.43,123.11 270.23,123.1 272.03,123.08 273.83,123.08 275.62,123.08 277.42,123.08 279.22,123.08 281.02,123.09 282.82,123.1 284.62,123.11 286.42,123.12 288.21,123.14 290.01,123.15 291.81,123.16 293.61,123.16 295.41,123.17 297.21,123.17 299.01,123.18 300.81,123.18 302.6,123.17 304.4,123.17 306.2,123.17 308,123.16" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,48.86 41.8,48.86 43.6,48.86 45.4,48.86 47.19,48.86 48.99,48.86 50.79,48.86 52.59,48.86 54.39,48.86 56.19,48.86 57.99,48.86 59.79,48.86 61.58,48.86 63.38,48.86 65.18,48.86 66.98,48.86 68.78,48.86 70.58,48.86 72.38,48.86 74.17,48.86 75.97,48.86 77.77,48.86 79.57,49.1 81.37,50.2 83.17,51.87 84.97,53.85 86.77,55.78 88.56,57.56 90.36,59.11 92.16,60.35 93.96,61.27 95.76,61.94 97.56,62.55 99.36,63.22 101.15,64.03 102.95,64.99 104.75,66.04 106.55,67.16 108.35,68.31 110.15,69.47 111.95,70.63 113.74,71.79 115.54,72.95 117.34,74.12 119.14,75.28 120.94,76.44 122.74,77.61 124.54,78.77 126.34,79.93 128.13,81.1 129.93,82.26 131.73,83.42 133.53,84.59 135.33,85.75 137.13,86.91 138.93,88.08 140.72,89.24 142.52,90.4 144.32,91.57 146.12,92.73 147.92,93.89 149.72,95.06 151.52,96.22 153.32,97.38 155.11,98.55 156.91,99.71 158.71,100.87 160.51,102.04 162.31,103.2 164.11,104.36 165.91,105.53 167.7,106.69 169.5,107.85 171.3,109.02 173.1,110.18 174.9,111.34 176.7,112.51 178.5,113.67 180.3,114.83 182.09,116 183.89,117.16 185.69,118.32 187.49,119.49 189.29,120.65 191.09,121.81 192.89,122.98 194.68,130.64 196.48,129.84 198.28,128.25 200.08,126.46 201.88,124.98 203.68,124.02 205.48,123.51 207.28,123.29 209.07,123.21 210.87,123.19 212.67,123.18 214.47,123.17 216.27,123.16 218.07,123.13 219.87,123.1 221.66,123.07 223.46,123.04 225.26,123.02 227.06,123 228.86,122.99 230.66,123 232.46,123.01 234.26,123.03 236.05,123.06 237.85,123.08 239.65,123.11 241.45,123.14 243.25,123.17 245.05,123.19 246.85,123.21 248.64,123.22 250.44,123.22 252.24,123.23 254.04,123.22 255.84,123.21 257.64,123.2 259.44,123.19 261.23,123.18 263.03,123.16 264.83,123.15 266.63,123.13 268.43,123.12 270.23,123.11 272.03,123.11 273.83,123.1 275.62,123.1 277.42,123.1 279.22,123.11 281.02,123.11 282.82,123.12 284.62,123.12 286.42,123.13 288.21,123.14 290.01,123.15 291.81,123.15 293.61,123.16 295.41,123.16 297.21,123.16 299.01,123.16 300.81,123.16 302.6,123.16 304.4,123.16 306.2,123.16 308,123.15" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,48.86 41.8,48.86 43.6,48.86 45.4,48.86 47.19,48.86 48.99,48.86 50.79,48.86 52.59,48.86 54.39,48.86 56.19,48.86 57.99,48.86 59.79,48.86 61.58,48.86 63.38,48.86 65.18,48.86 66.98,48.86 68.78,48.86 70.58,48.86 72.38,48.86 74.17,48.86 75.97,48.86 77.77,48.86 79.57,49.44 81.37,50.58 83.17,51.95 84.97,53.46 86.77,54.95 88.56,56.37 90.36,57.69 92.16,58.89 93.96,59.95 95.76,60.91 97.56,61.84 99.36,62.79 101.15,63.81 102.95,64.88 104.75,66 106.55,67.15 108.35,68.3 110.15,69.47 111.95,70.63 113.74,71.79 115.54,72.95 117.34,74.12 119.14,75.28 120.94,76.44 122.74,77.61 124.54,78.77 126.34,79.93 128.13,81.1 129.93,82.26 131.73,83.42 133.53,84.59 135.33,85.75 137.13,86.91 138.93,88.08 140.72,89.24 142.52,90.4 144.32,91.57 146.12,92.73 147.92,93.89 149.72,95.06 151.52,96.22 153.32,97.38 155.11,98.55 156.91,99.71 158.71,100.87 160.51,102.04 162.31,103.2 164.11,104.36 165.91,105.53 167.7,106.69 169.5,107.85 171.3,109.02 173.1,110.18 174.9,111.34 176.7,112.51 178.5,113.67 180.3,114.83 182.09,116 183.89,117.16 185.69,118.32 187.49,119.49 189.29,120.65 191.09,121.81 192.89,122.98 194.68,129.95 196.48,129.31 198.28,127.88 200.08,126.22 201.88,124.83 203.68,123.93 205.48,123.46 207.28,123.26 209.07,123.19 210.87,123.17 212.67,123.16 214.47,123.16 216.27,123.15 218.07,123.14 219.87,123.12 221.66,123.11 223.46,123.1 225.26,123.09 227.06,123.08 228.86,123.08 230.66,123.08 232.46,123.09 234.26,123.1 236.05,123.11 237.85,123.12 239.65,123.13 241.45,123.14 243.25,123.15 245.05,123.16 246.85,123.17 248.64,123.17 250.44,123.18 252.24,123.18 254.04,123.18 255.84,123.17 257.64,123.17 259.44,123.16 261.23,123.16 263.03,123.15 264.83,123.14 266.63,123.14 268.43,123.13 270.23,123.13 272.03,123.13 273.83,123.13 275.62,123.13 277.42,123.13 279.22,123.13 281.02,123.13 282.82,123.13 284.62,123.13 286.42,123.14 288.21,123.14 290.01,123.14 291.81,123.15 293.61,123.15 295.41,123.15 297.21,123.15 299.01,123.15 300.81,123.15 302.6,123.15 304.4,123.15 306.2,123.15 308,123.15" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,48.86 41.8,48.86 43.6,48.86 45.4,48.86 47.19,48.86 48.99,48.86 50.79,48.86 52.59,48.86 54.39,48.86 56.19,48.86 57.99,48.86 59.79,48.86 61.58,48.86 63.38,48.86 65.18,48.86 66.98,48.86 68.78,48.86 70.58,48.86 72.38,48.86 74.17,48.86 75.97,48.86 77.77,48.86 79.57,49.69 81.37,50.85 83.17,52.01 84.97,53.18 86.77,54.34 88.56,55.5 90.36,56.67 92.16,57.83 93.96,58.99 95.76,60.16 97.56,61.32 99.36,62.48 101.15,63.65 102.95,64.81 104.75,65.97 106.55,67.14 108.35,68.3 110.15,69.46 111.95,70.63 113.74,71.79 115.54,72.95 117.34,74.12 119.14,75.28 120.94,76.44 122.74,77.61 124.54,78.77 126.34,79.93 128.13,81.1 129.93,82.26 131.73,83.42 133.53,84.59 135.33,85.75 137.13,86.91 138.93,88.08 140.72,89.24 142.52,90.4 144.32,91.57 146.12,92.73 147.92,93.89 149.72,95.06 151.52,96.22 153.32,97.38 155.11,98.55 156.91,99.71 158.71,100.87 160.51,102.04 162.31,103.2 164.11,104.36 165.91,105.53 167.7,106.69 169.5,107.85 171.3,109.02 173.1,110.18 174.9,111.34 176.7,112.51 178.5,113.67 180.3,114.83 182.09,116 183.89,117.16 185.69,118.32 187.49,119.49 189.29,120.65 191.09,121.81 192.89,122.98 194.68,129.46 196.48,128.93 198.28,127.61 200.08,126.04 201.88,124.73 203.68,123.87 205.48,123.42 207.28,123.23 209.07,123.17 210.87,123.15 212.67,123.14 214.47,123.14 216.27,123.14 218.07,123.14 219.87,123.14 221.66,123.14 223.46,123.14 225.26,123.14 227.06,123.14 228.86,123.14 230.66,123.14 232.46,123.14 234.26,123.14 236.05,123.14 237.85,123.14 239.65,123.14 241.45,123.14 243.25,123.14 245.05,123.14 246.85,123.14 248.64,123.14 250.44,123.14 252.24,123.14 254.04,123.14 255.84,123.14 257.64,123.14 259.44,123.14 261.23,123.14 263.03,123.14 264.83,123.14 266.63,123.14 268.43,123.14 270.23,123.14 272.03,123.14 273.83,123.14 275.62,123.14 277.42,123.14 279.22,123.14 281.02,123.14 282.82,123.14 284.62,123.14 286.42,123.14 288.21,123.14 290.01,123.14 291.81,123.14 293.61,123.14 295.41,123.14 297.21,123.14 299.01,123.14 300.81,123.14 302.6,123.14 304.4,123.14 306.2,123.14 308,123.14" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="34" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="133.27" x2="640" y2="133.27" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="133.27" x2="372" y2="133.27" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="135.27" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">600</text><line x1="372" y1="109.64" x2="640" y2="109.64" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="109.64" x2="372" y2="109.64" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="111.64" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">610</text><line x1="372" y1="86" x2="640" y2="86" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="86" x2="372" y2="86" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="88" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">620</text><line x1="372" y1="62.36" x2="640" y2="62.36" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="62.36" x2="372" y2="62.36" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="64.36" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">630</text><line x1="372" y1="38.73" x2="640" y2="38.73" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="38.73" x2="372" y2="38.73" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="40.73" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">640</text><line x1="372" y1="138" x2="372" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="410.29" y1="138" x2="410.29" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="410.29" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="448.57" y1="138" x2="448.57" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="448.57" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="486.86" y1="138" x2="486.86" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="486.86" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="525.14" y1="138" x2="525.14" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="525.14" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="563.43" y1="138" x2="563.43" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="563.43" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="601.71" y1="138" x2="601.71" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="601.71" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="640" y1="138" x2="640" y2="141" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="147" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="506" y="156" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="86.0" transform="rotate(-90 348.0 86.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">T_f / degC</text><text x="506" y="31" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(b)</text><polyline points="372,45.82 373.8,45.82 375.6,45.82 377.4,45.82 379.19,45.82 380.99,45.82 382.79,45.82 384.59,45.82 386.39,45.82 388.19,45.82 389.99,45.82 391.79,45.82 393.58,45.82 395.38,45.82 397.18,45.82 398.98,45.82 400.78,45.82 402.58,45.82 404.38,45.82 406.17,45.82 407.97,45.82 409.77,45.82 411.57,45.68 413.37,46.87 415.17,49.07 416.97,51.84 418.77,54.52 420.56,56.91 422.36,58.9 424.16,60.34 425.96,61.19 427.76,61.61 429.56,61.9 431.36,62.31 433.15,62.98 434.95,63.9 436.75,65.01 438.55,66.22 440.35,67.48 442.15,68.77 443.95,70.06 445.74,71.36 447.54,72.65 449.34,73.95 451.14,75.24 452.94,76.54 454.74,77.84 456.54,79.13 458.34,80.43 460.13,81.72 461.93,83.02 463.73,84.31 465.53,85.61 467.33,86.9 469.13,88.2 470.93,89.5 472.72,90.79 474.52,92.09 476.32,93.38 478.12,94.68 479.92,95.97 481.72,97.27 483.52,98.56 485.32,99.86 487.11,101.15 488.91,102.45 490.71,103.75 492.51,105.04 494.31,106.34 496.11,107.63 497.91,108.93 499.7,110.22 501.5,111.52 503.3,112.81 505.1,114.11 506.9,115.41 508.7,116.7 510.5,118 512.3,119.29 514.09,120.59 515.89,121.88 517.69,123.18 519.49,124.47 521.29,125.77 523.09,127.06 524.89,128.36 526.68,137.71 528.48,136.63 530.28,134.68 532.08,132.53 533.88,130.77 535.68,129.62 537.48,129.01 539.28,128.74 541.07,128.65 542.87,128.63 544.67,128.62 546.47,128.6 548.27,128.57 550.07,128.52 551.87,128.47 553.66,128.41 555.46,128.36 557.26,128.32 559.06,128.29 560.86,128.28 562.66,128.29 564.46,128.31 566.26,128.34 568.05,128.39 569.85,128.44 571.65,128.49 573.45,128.54 575.25,128.59 577.05,128.63 578.85,128.66 580.64,128.68 582.44,128.69 584.24,128.69 586.04,128.69 587.84,128.67 589.64,128.65 591.44,128.63 593.23,128.6 595.03,128.58 596.83,128.55 598.63,128.53 600.43,128.51 602.23,128.49 604.03,128.48 605.83,128.47 607.62,128.47 609.42,128.47 611.22,128.48 613.02,128.49 614.82,128.5 616.62,128.51 618.42,128.52 620.21,128.54 622.01,128.55 623.81,128.56 625.61,128.57 627.41,128.58 629.21,128.58 631.01,128.58 632.81,128.58 634.6,128.58 636.4,128.58 638.2,128.57 640,128.56" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,45.82 373.8,45.82 375.6,45.82 377.4,45.82 379.19,45.82 380.99,45.82 382.79,45.82 384.59,45.82 386.39,45.82 388.19,45.82 389.99,45.82 391.79,45.82 393.58,45.82 395.38,45.82 397.18,45.82 398.98,45.82 400.78,45.82 402.58,45.82 404.38,45.82 406.17,45.82 407.97,45.82 409.77,45.82 411.57,46.09 413.37,47.31 415.17,49.17 416.97,51.38 418.77,53.53 420.56,55.51 422.36,57.23 424.16,58.62 425.96,59.64 427.76,60.39 429.56,61.06 431.36,61.81 433.15,62.72 434.95,63.78 436.75,64.96 438.55,66.2 440.35,67.48 442.15,68.77 443.95,70.06 445.74,71.36 447.54,72.65 449.34,73.95 451.14,75.24 452.94,76.54 454.74,77.84 456.54,79.13 458.34,80.43 460.13,81.72 461.93,83.02 463.73,84.31 465.53,85.61 467.33,86.9 469.13,88.2 470.93,89.5 472.72,90.79 474.52,92.09 476.32,93.38 478.12,94.68 479.92,95.97 481.72,97.27 483.52,98.56 485.32,99.86 487.11,101.15 488.91,102.45 490.71,103.75 492.51,105.04 494.31,106.34 496.11,107.63 497.91,108.93 499.7,110.22 501.5,111.52 503.3,112.81 505.1,114.11 506.9,115.41 508.7,116.7 510.5,118 512.3,119.29 514.09,120.59 515.89,121.88 517.69,123.18 519.49,124.47 521.29,125.77 523.09,127.06 524.89,128.36 526.68,136.9 528.48,136.01 530.28,134.24 532.08,132.24 533.88,130.59 535.68,129.52 537.48,128.95 539.28,128.71 541.07,128.62 542.87,128.6 544.67,128.59 546.47,128.58 548.27,128.56 550.07,128.53 551.87,128.5 553.66,128.46 555.46,128.43 557.26,128.4 559.06,128.39 560.86,128.38 562.66,128.38 564.46,128.4 566.26,128.42 568.05,128.45 569.85,128.48 571.65,128.51 573.45,128.54 575.25,128.57 577.05,128.6 578.85,128.62 580.64,128.63 582.44,128.64 584.24,128.64 586.04,128.63 587.84,128.62 589.64,128.61 591.44,128.6 593.23,128.58 595.03,128.57 596.83,128.55 598.63,128.53 600.43,128.52 602.23,128.51 604.03,128.51 605.83,128.5 607.62,128.5 609.42,128.5 611.22,128.5 613.02,128.51 614.82,128.52 616.62,128.52 618.42,128.53 620.21,128.54 622.01,128.55 623.81,128.55 625.61,128.56 627.41,128.56 629.21,128.57 631.01,128.57 632.81,128.57 634.6,128.57 636.4,128.56 638.2,128.56 640,128.56" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,45.82 373.8,45.82 375.6,45.82 377.4,45.82 379.19,45.82 380.99,45.82 382.79,45.82 384.59,45.82 386.39,45.82 388.19,45.82 389.99,45.82 391.79,45.82 393.58,45.82 395.38,45.82 397.18,45.82 398.98,45.82 400.78,45.82 402.58,45.82 404.38,45.82 406.17,45.82 407.97,45.82 409.77,45.82 411.57,46.47 413.37,47.73 415.17,49.27 416.97,50.94 418.77,52.6 420.56,54.18 422.36,55.66 424.16,56.99 425.96,58.17 427.76,59.24 429.56,60.27 431.36,61.34 433.15,62.47 434.95,63.67 436.75,64.91 438.55,66.19 440.35,67.48 442.15,68.77 443.95,70.06 445.74,71.36 447.54,72.65 449.34,73.95 451.14,75.24 452.94,76.54 454.74,77.84 456.54,79.13 458.34,80.43 460.13,81.72 461.93,83.02 463.73,84.31 465.53,85.61 467.33,86.9 469.13,88.2 470.93,89.5 472.72,90.79 474.52,92.09 476.32,93.38 478.12,94.68 479.92,95.97 481.72,97.27 483.52,98.56 485.32,99.86 487.11,101.15 488.91,102.45 490.71,103.75 492.51,105.04 494.31,106.34 496.11,107.63 497.91,108.93 499.7,110.22 501.5,111.52 503.3,112.81 505.1,114.11 506.9,115.41 508.7,116.7 510.5,118 512.3,119.29 514.09,120.59 515.89,121.88 517.69,123.18 519.49,124.47 521.29,125.77 523.09,127.06 524.89,128.36 526.68,136.13 528.48,135.42 530.28,133.82 532.08,131.97 533.88,130.43 535.68,129.42 537.48,128.9 539.28,128.67 541.07,128.59 542.87,128.57 544.67,128.57 546.47,128.56 548.27,128.55 550.07,128.54 551.87,128.53 553.66,128.51 555.46,128.5 557.26,128.49 559.06,128.48 560.86,128.48 562.66,128.48 564.46,128.48 566.26,128.49 568.05,128.5 569.85,128.52 571.65,128.53 573.45,128.54 575.25,128.56 577.05,128.57 578.85,128.58 580.64,128.58 582.44,128.58 584.24,128.58 586.04,128.58 587.84,128.58 589.64,128.57 591.44,128.57 593.23,128.56 595.03,128.55 596.83,128.55 598.63,128.54 600.43,128.54 602.23,128.53 604.03,128.53 605.83,128.53 607.62,128.53 609.42,128.53 611.22,128.53 613.02,128.53 614.82,128.53 616.62,128.54 618.42,128.54 620.21,128.54 622.01,128.55 623.81,128.55 625.61,128.55 627.41,128.55 629.21,128.55 631.01,128.55 632.81,128.55 634.6,128.55 636.4,128.55 638.2,128.55 640,128.55" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,45.82 373.8,45.82 375.6,45.82 377.4,45.82 379.19,45.82 380.99,45.82 382.79,45.82 384.59,45.82 386.39,45.82 388.19,45.82 389.99,45.82 391.79,45.82 393.58,45.82 395.38,45.82 397.18,45.82 398.98,45.82 400.78,45.82 402.58,45.82 404.38,45.82 406.17,45.82 407.97,45.82 409.77,45.82 411.57,46.74 413.37,48.04 415.17,49.33 416.97,50.63 418.77,51.93 420.56,53.22 422.36,54.52 424.16,55.81 425.96,57.11 427.76,58.4 429.56,59.7 431.36,60.99 433.15,62.29 434.95,63.59 436.75,64.88 438.55,66.18 440.35,67.47 442.15,68.77 443.95,70.06 445.74,71.36 447.54,72.65 449.34,73.95 451.14,75.24 452.94,76.54 454.74,77.84 456.54,79.13 458.34,80.43 460.13,81.72 461.93,83.02 463.73,84.31 465.53,85.61 467.33,86.9 469.13,88.2 470.93,89.5 472.72,90.79 474.52,92.09 476.32,93.38 478.12,94.68 479.92,95.97 481.72,97.27 483.52,98.56 485.32,99.86 487.11,101.15 488.91,102.45 490.71,103.75 492.51,105.04 494.31,106.34 496.11,107.63 497.91,108.93 499.7,110.22 501.5,111.52 503.3,112.81 505.1,114.11 506.9,115.41 508.7,116.7 510.5,118 512.3,119.29 514.09,120.59 515.89,121.88 517.69,123.18 519.49,124.47 521.29,125.77 523.09,127.06 524.89,128.36 526.68,135.58 528.48,134.99 530.28,133.52 532.08,131.77 533.88,130.31 535.68,129.36 537.48,128.86 539.28,128.65 541.07,128.57 542.87,128.55 544.67,128.55 546.47,128.55 548.27,128.55 550.07,128.55 551.87,128.55 553.66,128.55 555.46,128.55 557.26,128.55 559.06,128.55 560.86,128.55 562.66,128.55 564.46,128.55 566.26,128.55 568.05,128.55 569.85,128.55 571.65,128.55 573.45,128.55 575.25,128.55 577.05,128.55 578.85,128.55 580.64,128.55 582.44,128.55 584.24,128.55 586.04,128.55 587.84,128.55 589.64,128.55 591.44,128.55 593.23,128.55 595.03,128.55 596.83,128.55 598.63,128.55 600.43,128.55 602.23,128.55 604.03,128.55 605.83,128.55 607.62,128.55 609.42,128.55 611.22,128.55 613.02,128.55 614.82,128.55 616.62,128.55 618.42,128.55 620.21,128.55 622.01,128.55 623.81,128.55 625.61,128.55 627.41,128.55 629.21,128.55 631.01,128.55 632.81,128.55 634.6,128.55 636.4,128.55 638.2,128.55 640,128.55" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="40" y="176" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="280" x2="308" y2="280" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="280" x2="40" y2="280" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="282" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">715</text><line x1="40" y1="265.95" x2="308" y2="265.95" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="265.95" x2="40" y2="265.95" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="267.95" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">720</text><line x1="40" y1="251.89" x2="308" y2="251.89" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="251.89" x2="40" y2="251.89" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="253.89" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">725</text><line x1="40" y1="237.84" x2="308" y2="237.84" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="237.84" x2="40" y2="237.84" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="239.84" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">730</text><line x1="40" y1="223.78" x2="308" y2="223.78" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="223.78" x2="40" y2="223.78" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="225.78" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">735</text><line x1="40" y1="209.73" x2="308" y2="209.73" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="209.73" x2="40" y2="209.73" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="211.73" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">740</text><line x1="40" y1="195.68" x2="308" y2="195.68" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="195.68" x2="40" y2="195.68" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="197.68" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">745</text><line x1="40" y1="181.62" x2="308" y2="181.62" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="181.62" x2="40" y2="181.62" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="183.62" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">750</text><line x1="40" y1="280" x2="40" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="280" x2="78.29" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="280" x2="116.57" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="280" x2="154.86" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="280" x2="193.14" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="280" x2="231.43" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="280" x2="269.71" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="280" x2="308" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="298" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="228.0" transform="rotate(-90 16.0 228.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">T_cout / degC</text><text x="174" y="173" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(c)</text><polyline points="40,184.43 41.8,184.43 43.6,184.43 45.4,184.43 47.19,184.43 48.99,184.43 50.79,184.43 52.59,184.43 54.39,184.43 56.19,184.43 57.99,184.43 59.79,184.43 61.58,184.43 63.38,184.43 65.18,184.43 66.98,184.43 68.78,184.43 70.58,184.43 72.38,184.43 74.17,184.43 75.97,184.43 77.77,184.43 79.57,184.29 81.37,185.54 83.17,187.86 84.97,190.77 86.77,193.6 88.56,196.11 90.36,198.21 92.16,199.73 93.96,200.62 95.76,201.07 97.56,201.37 99.36,201.81 101.15,202.51 102.95,203.48 104.75,204.64 106.55,205.92 108.35,207.25 110.15,208.61 111.95,209.97 113.74,211.33 115.54,212.7 117.34,214.06 119.14,215.43 120.94,216.79 122.74,218.16 124.54,219.52 126.34,220.88 128.13,222.25 129.93,223.61 131.73,224.98 133.53,226.34 135.33,227.71 137.13,229.07 138.93,230.44 140.72,231.8 142.52,233.17 144.32,234.53 146.12,235.89 147.92,237.26 149.72,238.62 151.52,239.99 153.32,241.35 155.11,242.72 156.91,244.08 158.71,245.45 160.51,246.81 162.31,248.18 164.11,249.54 165.91,250.9 167.7,252.27 169.5,253.63 171.3,255 173.1,256.36 174.9,257.73 176.7,259.09 178.5,260.46 180.3,261.82 182.09,263.19 183.89,264.55 185.69,265.91 187.49,267.28 189.29,268.64 191.09,270.01 192.89,271.37 194.68,281.22 196.48,280.08 198.28,278.03 200.08,275.77 201.88,273.91 203.68,272.7 205.48,272.05 207.28,271.78 209.07,271.68 210.87,271.66 212.67,271.65 214.47,271.63 216.27,271.59 218.07,271.54 219.87,271.49 221.66,271.43 223.46,271.37 225.26,271.33 227.06,271.3 228.86,271.29 230.66,271.29 232.46,271.32 234.26,271.35 236.05,271.4 237.85,271.46 239.65,271.51 241.45,271.56 243.25,271.61 245.05,271.66 246.85,271.69 248.64,271.71 250.44,271.72 252.24,271.72 254.04,271.72 255.84,271.7 257.64,271.68 259.44,271.66 261.23,271.63 263.03,271.6 264.83,271.57 266.63,271.55 268.43,271.53 270.23,271.51 272.03,271.5 273.83,271.49 275.62,271.49 277.42,271.49 279.22,271.5 281.02,271.51 282.82,271.52 284.62,271.53 286.42,271.55 288.21,271.56 290.01,271.57 291.81,271.58 293.61,271.59 295.41,271.6 297.21,271.6 299.01,271.61 300.81,271.61 302.6,271.6 304.4,271.6 306.2,271.59 308,271.59" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,184.43 41.8,184.43 43.6,184.43 45.4,184.43 47.19,184.43 48.99,184.43 50.79,184.43 52.59,184.43 54.39,184.43 56.19,184.43 57.99,184.43 59.79,184.43 61.58,184.43 63.38,184.43 65.18,184.43 66.98,184.43 68.78,184.43 70.58,184.43 72.38,184.43 74.17,184.43 75.97,184.43 77.77,184.43 79.57,184.71 81.37,186.01 83.17,187.96 84.97,190.29 86.77,192.56 88.56,194.64 90.36,196.46 92.16,197.92 93.96,198.99 95.76,199.78 97.56,200.49 99.36,201.28 101.15,202.23 102.95,203.35 104.75,204.59 106.55,205.9 108.35,207.25 110.15,208.61 111.95,209.97 113.74,211.33 115.54,212.7 117.34,214.06 119.14,215.43 120.94,216.79 122.74,218.16 124.54,219.52 126.34,220.88 128.13,222.25 129.93,223.61 131.73,224.98 133.53,226.34 135.33,227.71 137.13,229.07 138.93,230.44 140.72,231.8 142.52,233.17 144.32,234.53 146.12,235.89 147.92,237.26 149.72,238.62 151.52,239.99 153.32,241.35 155.11,242.72 156.91,244.08 158.71,245.45 160.51,246.81 162.31,248.18 164.11,249.54 165.91,250.9 167.7,252.27 169.5,253.63 171.3,255 173.1,256.36 174.9,257.73 176.7,259.09 178.5,260.46 180.3,261.82 182.09,263.19 183.89,264.55 185.69,265.91 187.49,267.28 189.29,268.64 191.09,270.01 192.89,271.37 194.68,280.37 196.48,279.43 198.28,277.56 200.08,275.46 201.88,273.73 203.68,272.59 205.48,272 207.28,271.74 209.07,271.65 210.87,271.63 212.67,271.62 214.47,271.6 216.27,271.58 218.07,271.55 219.87,271.52 221.66,271.48 223.46,271.45 225.26,271.42 227.06,271.4 228.86,271.39 230.66,271.4 232.46,271.41 234.26,271.44 236.05,271.46 237.85,271.5 239.65,271.53 241.45,271.57 243.25,271.6 245.05,271.62 246.85,271.64 248.64,271.66 250.44,271.66 252.24,271.66 254.04,271.66 255.84,271.65 257.64,271.64 259.44,271.62 261.23,271.61 263.03,271.59 264.83,271.57 266.63,271.56 268.43,271.54 270.23,271.53 272.03,271.53 273.83,271.52 275.62,271.52 277.42,271.52 279.22,271.52 281.02,271.53 282.82,271.54 284.62,271.55 286.42,271.55 288.21,271.56 290.01,271.57 291.81,271.58 293.61,271.58 295.41,271.59 297.21,271.59 299.01,271.59 300.81,271.59 302.6,271.59 304.4,271.59 306.2,271.58 308,271.58" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,184.43 41.8,184.43 43.6,184.43 45.4,184.43 47.19,184.43 48.99,184.43 50.79,184.43 52.59,184.43 54.39,184.43 56.19,184.43 57.99,184.43 59.79,184.43 61.58,184.43 63.38,184.43 65.18,184.43 66.98,184.43 68.78,184.43 70.58,184.43 72.38,184.43 74.17,184.43 75.97,184.43 77.77,184.43 79.57,185.12 81.37,186.45 83.17,188.06 84.97,189.83 86.77,191.58 88.56,193.24 90.36,194.79 92.16,196.2 93.96,197.44 95.76,198.57 97.56,199.66 99.36,200.78 101.15,201.97 102.95,203.23 104.75,204.54 106.55,205.89 108.35,207.24 110.15,208.61 111.95,209.97 113.74,211.33 115.54,212.7 117.34,214.06 119.14,215.43 120.94,216.79 122.74,218.16 124.54,219.52 126.34,220.88 128.13,222.25 129.93,223.61 131.73,224.98 133.53,226.34 135.33,227.71 137.13,229.07 138.93,230.44 140.72,231.8 142.52,233.17 144.32,234.53 146.12,235.89 147.92,237.26 149.72,238.62 151.52,239.99 153.32,241.35 155.11,242.72 156.91,244.08 158.71,245.45 160.51,246.81 162.31,248.18 164.11,249.54 165.91,250.9 167.7,252.27 169.5,253.63 171.3,255 173.1,256.36 174.9,257.73 176.7,259.09 178.5,260.46 180.3,261.82 182.09,263.19 183.89,264.55 185.69,265.91 187.49,267.28 189.29,268.64 191.09,270.01 192.89,271.37 194.68,279.56 196.48,278.81 198.28,277.12 200.08,275.17 201.88,273.55 203.68,272.49 205.48,271.94 207.28,271.7 209.07,271.62 210.87,271.6 212.67,271.59 214.47,271.58 216.27,271.57 218.07,271.56 219.87,271.55 221.66,271.53 223.46,271.52 225.26,271.51 227.06,271.5 228.86,271.49 230.66,271.5 232.46,271.5 234.26,271.51 236.05,271.52 237.85,271.54 239.65,271.55 241.45,271.57 243.25,271.58 245.05,271.59 246.85,271.6 248.64,271.6 250.44,271.61 252.24,271.61 254.04,271.61 255.84,271.6 257.64,271.6 259.44,271.59 261.23,271.58 263.03,271.58 264.83,271.57 266.63,271.56 268.43,271.56 270.23,271.55 272.03,271.55 273.83,271.55 275.62,271.55 277.42,271.55 279.22,271.55 281.02,271.55 282.82,271.55 284.62,271.56 286.42,271.56 288.21,271.57 290.01,271.57 291.81,271.57 293.61,271.57 295.41,271.58 297.21,271.58 299.01,271.58 300.81,271.58 302.6,271.58 304.4,271.58 306.2,271.57 308,271.57" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,184.43 41.8,184.43 43.6,184.43 45.4,184.43 47.19,184.43 48.99,184.43 50.79,184.43 52.59,184.43 54.39,184.43 56.19,184.43 57.99,184.43 59.79,184.43 61.58,184.43 63.38,184.43 65.18,184.43 66.98,184.43 68.78,184.43 70.58,184.43 72.38,184.43 74.17,184.43 75.97,184.43 77.77,184.43 79.57,185.41 81.37,186.77 83.17,188.14 84.97,189.5 86.77,190.87 88.56,192.23 90.36,193.59 92.16,194.96 93.96,196.32 95.76,197.69 97.56,199.05 99.36,200.42 101.15,201.78 102.95,203.15 104.75,204.51 106.55,205.88 108.35,207.24 110.15,208.6 111.95,209.97 113.74,211.33 115.54,212.7 117.34,214.06 119.14,215.43 120.94,216.79 122.74,218.16 124.54,219.52 126.34,220.88 128.13,222.25 129.93,223.61 131.73,224.98 133.53,226.34 135.33,227.71 137.13,229.07 138.93,230.44 140.72,231.8 142.52,233.17 144.32,234.53 146.12,235.89 147.92,237.26 149.72,238.62 151.52,239.99 153.32,241.35 155.11,242.72 156.91,244.08 158.71,245.45 160.51,246.81 162.31,248.18 164.11,249.54 165.91,250.9 167.7,252.27 169.5,253.63 171.3,255 173.1,256.36 174.9,257.73 176.7,259.09 178.5,260.46 180.3,261.82 182.09,263.19 183.89,264.55 185.69,265.91 187.49,267.28 189.29,268.64 191.09,270.01 192.89,271.37 194.68,278.97 196.48,278.36 198.28,276.8 200.08,274.97 201.88,273.42 203.68,272.42 205.48,271.9 207.28,271.68 209.07,271.6 210.87,271.57 212.67,271.57 214.47,271.57 216.27,271.57 218.07,271.57 219.87,271.57 221.66,271.57 223.46,271.57 225.26,271.57 227.06,271.57 228.86,271.57 230.66,271.57 232.46,271.57 234.26,271.57 236.05,271.57 237.85,271.57 239.65,271.57 241.45,271.57 243.25,271.57 245.05,271.57 246.85,271.57 248.64,271.57 250.44,271.57 252.24,271.57 254.04,271.57 255.84,271.57 257.64,271.57 259.44,271.57 261.23,271.57 263.03,271.57 264.83,271.57 266.63,271.57 268.43,271.57 270.23,271.57 272.03,271.57 273.83,271.57 275.62,271.57 277.42,271.57 279.22,271.57 281.02,271.57 282.82,271.57 284.62,271.57 286.42,271.57 288.21,271.57 290.01,271.57 291.81,271.57 293.61,271.57 295.41,271.57 297.21,271.57 299.01,271.57 300.81,271.57 302.6,271.57 304.4,271.57 306.2,271.57 308,271.57" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="176" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="280" x2="640" y2="280" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="280" x2="372" y2="280" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="282" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-200</text><line x1="372" y1="256.89" x2="640" y2="256.89" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="256.89" x2="372" y2="256.89" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="258.89" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="372" y1="233.78" x2="640" y2="233.78" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="233.78" x2="372" y2="233.78" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="235.78" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">200</text><line x1="372" y1="210.67" x2="640" y2="210.67" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="210.67" x2="372" y2="210.67" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="212.67" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">400</text><line x1="372" y1="187.56" x2="640" y2="187.56" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="187.56" x2="372" y2="187.56" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="189.56" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">600</text><line x1="372" y1="280" x2="372" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="416.67" y1="280" x2="416.67" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="416.67" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2.5k</text><line x1="461.33" y1="280" x2="461.33" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="461.33" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5k</text><line x1="506" y1="280" x2="506" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="506" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7.5k</text><line x1="550.67" y1="280" x2="550.67" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="550.67" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10k</text><line x1="595.33" y1="280" x2="595.33" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="595.33" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">12.5k</text><line x1="640" y1="280" x2="640" y2="283" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="289" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">15k</text><text x="506" y="298" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="228.0" transform="rotate(-90 348.0 228.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">e_xi / cm</text><text x="506" y="173" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(d)</text><polyline points="372,256.89 373.59,256.89 375.17,256.89 376.76,256.89 378.34,256.89 379.93,256.89 381.51,256.89 383.1,256.89 384.69,256.89 386.27,256.89 387.86,256.89 389.44,256.89 391.03,181.72 392.62,186.81 394.2,191.6 395.79,196.18 397.37,200.61 398.96,204.94 400.54,209.21 402.13,213.44 403.72,217.61 405.3,221.73 406.89,225.76 408.47,229.68 410.06,233.45 411.64,237.03 413.23,240.37 414.82,243.45 416.4,246.22 417.99,248.66 419.57,250.75 421.16,252.48 422.75,253.84 424.33,254.84 425.92,255.5 427.5,255.84 429.09,255.89 430.67,255.69 432.26,255.29 433.85,254.73 435.43,254.06 437.02,253.33 438.6,252.6 440.19,251.89 441.78,251.26 443.36,250.73 444.95,250.34 446.53,250.11 448.12,250.04 449.7,250.15 451.29,250.43 452.88,250.87 454.46,251.45 456.05,252.16 457.63,252.96 459.22,253.84 460.8,254.75 462.39,255.66 463.98,256.56 465.56,257.39 467.15,258.15 468.73,258.8 470.32,259.34 471.91,259.73 473.49,259.99 475.08,260.1 476.66,260.07 478.25,259.9 479.83,259.62 481.42,259.23 483.01,258.76 484.59,258.22 486.18,257.65 487.76,257.06 489.35,256.48 490.93,255.94 492.52,255.44 494.11,255.01 495.69,254.66 497.28,254.41 498.86,254.26 500.45,254.2 502.04,254.25 503.62,254.39 505.21,254.62 506.79,254.92 508.38,255.28 509.96,255.69 511.55,256.12 513.14,256.56 514.72,257 516.31,257.42 517.89,257.8 519.48,258.12 521.07,258.39 522.65,258.59 524.24,258.72 525.82,258.77 527.41,258.75 528.99,258.66 530.58,258.51 532.17,258.3 533.75,258.04 535.34,257.75 536.92,257.44 538.51,257.12 540.09,256.8 541.68,256.5 543.27,256.23 544.85,255.99 546.44,255.79 548.02,255.64 549.61,255.55 551.2,255.5 552.78,255.52 554.37,255.58 555.95,255.69 557.54,255.84 559.12,256.02 560.71,256.23 562.3,256.46 563.88,256.69 565.47,256.92 567.05,257.15 568.64,257.35 570.22,257.53 571.81,257.67 573.4,257.79 574.98,257.86 576.57,257.89 578.15,257.89 579.74,257.85 581.33,257.77 582.91,257.66 584.5,257.53 586.08,257.38 587.67,257.22 589.25,257.05 590.84,256.88 592.43,256.71 594.01,256.57 595.6,256.43 597.18,256.33 598.77,256.24 600.36,256.19 601.94,256.16 603.53,256.16 605.11,256.19 606.7,256.24 608.28,256.32 609.87,256.41 611.46,256.52 613.04,256.64 614.63,256.76 616.21,256.89 617.8,257.01 619.38,257.11 620.97,257.21 622.56,257.29 624.14,257.36 625.73,257.4 627.31,257.42 628.9,257.42 630.49,257.4 632.07,257.36 633.66,257.31 635.24,257.24 636.83,257.16 638.41,257.08 640,256.99" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,256.89 373.59,256.89 375.17,256.89 376.76,256.89 378.34,256.89 379.93,256.89 381.51,256.89 383.1,256.89 384.69,256.89 386.27,256.89 387.86,256.89 389.44,256.89 391.03,216.07 392.62,218.69 394.2,221.16 395.79,223.55 397.37,225.9 398.96,228.22 400.54,230.53 402.13,232.85 403.72,235.17 405.3,237.47 406.89,239.75 408.47,241.98 410.06,244.13 411.64,246.18 413.23,248.1 414.82,249.87 416.4,251.47 417.99,252.87 419.57,254.06 421.16,255.04 422.75,255.8 424.33,256.35 425.92,256.69 427.5,256.83 429.09,256.81 430.67,256.64 432.26,256.34 433.85,255.95 435.43,255.5 437.02,255.02 438.6,254.53 440.19,254.06 441.78,253.64 443.36,253.29 444.95,253.03 446.53,252.87 448.12,252.81 449.7,252.86 451.29,253.02 452.88,253.28 454.46,253.63 456.05,254.06 457.63,254.55 459.22,255.08 460.8,255.64 462.39,256.2 463.98,256.74 465.56,257.26 467.15,257.72 468.73,258.12 470.32,258.45 471.91,258.69 473.49,258.84 475.08,258.91 476.66,258.89 478.25,258.78 479.83,258.6 481.42,258.36 483.01,258.07 484.59,257.73 486.18,257.38 487.76,257.01 489.35,256.65 490.93,256.31 492.52,256 494.11,255.73 495.69,255.52 497.28,255.36 498.86,255.26 500.45,255.23 502.04,255.26 503.62,255.34 505.21,255.49 506.79,255.67 508.38,255.9 509.96,256.15 511.55,256.42 513.14,256.69 514.72,256.96 516.31,257.22 517.89,257.45 519.48,257.66 521.07,257.82 522.65,257.95 524.24,258.03 525.82,258.06 527.41,258.04 528.99,257.99 530.58,257.89 532.17,257.76 533.75,257.6 535.34,257.42 536.92,257.23 538.51,257.03 540.09,256.84 541.68,256.65 543.27,256.48 544.85,256.33 546.44,256.21 548.02,256.12 549.61,256.06 551.2,256.03 552.78,256.04 554.37,256.08 555.95,256.15 557.54,256.24 559.12,256.35 560.71,256.48 562.3,256.62 563.88,256.77 565.47,256.91 567.05,257.05 568.64,257.17 570.22,257.28 571.81,257.38 573.4,257.44 574.98,257.49 576.57,257.51 578.15,257.51 579.74,257.48 581.33,257.43 582.91,257.37 584.5,257.29 586.08,257.19 587.67,257.09 589.25,256.99 590.84,256.88 592.43,256.78 594.01,256.69 595.6,256.61 597.18,256.54 598.77,256.49 600.36,256.45 601.94,256.44 603.53,256.44 605.11,256.45 606.7,256.49 608.28,256.53 609.87,256.59 611.46,256.66 613.04,256.73 614.63,256.81 616.21,256.89 617.8,256.96 619.38,257.03 620.97,257.09 622.56,257.14 624.14,257.18 625.73,257.2 627.31,257.22 628.9,257.22 630.49,257.21 632.07,257.18 633.66,257.15 635.24,257.11 636.83,257.06 638.41,257.01 640,256.95" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,256.89 373.59,256.89 375.17,256.89 376.76,256.89 378.34,256.89 379.93,256.89 381.51,256.89 383.1,256.89 384.69,256.89 386.27,256.89 387.86,256.89 389.44,256.89 391.03,243.38 392.62,244.14 394.2,244.87 395.79,245.6 397.37,246.33 398.96,247.07 400.54,247.83 402.13,248.62 403.72,249.42 405.3,250.23 406.89,251.05 408.47,251.86 410.06,252.64 411.64,253.4 413.23,254.11 414.82,254.77 416.4,255.36 417.99,255.88 419.57,256.32 421.16,256.67 422.75,256.94 424.33,257.12 425.92,257.22 427.5,257.24 429.09,257.19 430.67,257.09 432.26,256.94 433.85,256.75 435.43,256.54 437.02,256.31 438.6,256.09 440.19,255.87 441.78,255.68 443.36,255.52 444.95,255.4 446.53,255.32 448.12,255.28 449.7,255.29 451.29,255.35 452.88,255.45 454.46,255.59 456.05,255.76 457.63,255.96 459.22,256.18 460.8,256.41 462.39,256.64 463.98,256.87 465.56,257.08 467.15,257.27 468.73,257.43 470.32,257.57 471.91,257.67 473.49,257.73 475.08,257.76 476.66,257.74 478.25,257.7 479.83,257.62 481.42,257.52 483.01,257.39 484.59,257.25 486.18,257.1 487.76,256.95 489.35,256.8 490.93,256.65 492.52,256.52 494.11,256.41 495.69,256.32 497.28,256.25 498.86,256.21 500.45,256.2 502.04,256.21 503.62,256.24 505.21,256.3 506.79,256.38 508.38,256.47 509.96,256.58 511.55,256.69 513.14,256.81 514.72,256.92 516.31,257.03 517.89,257.13 519.48,257.21 521.07,257.28 522.65,257.33 524.24,257.37 525.82,257.38 527.41,257.37 528.99,257.35 530.58,257.31 532.17,257.26 533.75,257.19 535.34,257.11 536.92,257.03 538.51,256.95 540.09,256.87 541.68,256.79 543.27,256.72 544.85,256.65 546.44,256.6 548.02,256.56 549.61,256.54 551.2,256.53 552.78,256.53 554.37,256.55 555.95,256.58 557.54,256.62 559.12,256.66 560.71,256.72 562.3,256.78 563.88,256.84 565.47,256.9 567.05,256.96 568.64,257.01 570.22,257.05 571.81,257.09 573.4,257.12 574.98,257.14 576.57,257.15 578.15,257.15 579.74,257.14 581.33,257.12 582.91,257.09 584.5,257.06 586.08,257.02 587.67,256.97 589.25,256.93 590.84,256.89 592.43,256.84 594.01,256.8 595.6,256.77 597.18,256.74 598.77,256.72 600.36,256.71 601.94,256.7 603.53,256.7 605.11,256.71 606.7,256.72 608.28,256.74 609.87,256.77 611.46,256.79 613.04,256.82 614.63,256.86 616.21,256.89 617.8,256.92 619.38,256.95 620.97,256.97 622.56,256.99 624.14,257.01 625.73,257.02 627.31,257.03 628.9,257.03 630.49,257.02 632.07,257.01 633.66,257 635.24,256.98 636.83,256.96 638.41,256.94 640,256.91" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,256.89 373.59,256.89 375.17,256.89 376.76,256.89 378.34,256.89 379.93,256.89 381.51,256.89 383.1,256.89 384.69,256.89 386.27,256.89 387.86,256.89 389.44,256.89 391.03,256.89 392.62,256.89 394.2,256.89 395.79,256.89 397.37,256.89 398.96,256.89 400.54,256.89 402.13,256.89 403.72,256.89 405.3,256.89 406.89,256.89 408.47,256.89 410.06,256.89 411.64,256.89 413.23,256.89 414.82,256.89 416.4,256.89 417.99,256.89 419.57,256.89 421.16,256.89 422.75,256.89 424.33,256.89 425.92,256.89 427.5,256.89 429.09,256.89 430.67,256.89 432.26,256.89 433.85,256.89 435.43,256.89 437.02,256.89 438.6,256.89 440.19,256.89 441.78,256.89 443.36,256.89 444.95,256.89 446.53,256.89 448.12,256.89 449.7,256.89 451.29,256.89 452.88,256.89 454.46,256.89 456.05,256.89 457.63,256.89 459.22,256.89 460.8,256.89 462.39,256.89 463.98,256.89 465.56,256.89 467.15,256.89 468.73,256.89 470.32,256.89 471.91,256.89 473.49,256.89 475.08,256.89 476.66,256.89 478.25,256.89 479.83,256.89 481.42,256.89 483.01,256.89 484.59,256.89 486.18,256.89 487.76,256.89 489.35,256.89 490.93,256.89 492.52,256.89 494.11,256.89 495.69,256.89 497.28,256.89 498.86,256.89 500.45,256.89 502.04,256.89 503.62,256.89 505.21,256.89 506.79,256.89 508.38,256.89 509.96,256.89 511.55,256.89 513.14,256.89 514.72,256.89 516.31,256.89 517.89,256.89 519.48,256.89 521.07,256.89 522.65,256.89 524.24,256.89 525.82,256.89 527.41,256.89 528.99,256.89 530.58,256.89 532.17,256.89 533.75,256.89 535.34,256.89 536.92,256.89 538.51,256.89 540.09,256.89 541.68,256.89 543.27,256.89 544.85,256.89 546.44,256.89 548.02,256.89 549.61,256.89 551.2,256.89 552.78,256.89 554.37,256.89 555.95,256.89 557.54,256.89 559.12,256.89 560.71,256.89 562.3,256.89 563.88,256.89 565.47,256.89 567.05,256.89 568.64,256.89 570.22,256.89 571.81,256.89 573.4,256.89 574.98,256.89 576.57,256.89 578.15,256.89 579.74,256.89 581.33,256.89 582.91,256.89 584.5,256.89 586.08,256.89 587.67,256.89 589.25,256.89 590.84,256.89 592.43,256.89 594.01,256.89 595.6,256.89 597.18,256.89 598.77,256.89 600.36,256.89 601.94,256.89 603.53,256.89 605.11,256.89 606.7,256.89 608.28,256.89 609.87,256.89 611.46,256.89 613.04,256.89 614.63,256.89 616.21,256.89 617.8,256.89 619.38,256.89 620.97,256.89 622.56,256.89 624.14,256.89 625.73,256.89 627.31,256.89 628.9,256.89 630.49,256.89 632.07,256.89 633.66,256.89 635.24,256.89 636.83,256.89 638.41,256.89 640,256.89" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="40" y="318" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="40" y1="422" x2="308" y2="422" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="422" x2="40" y2="422" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="424" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-4</text><line x1="40" y1="396" x2="308" y2="396" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="396" x2="40" y2="396" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="398" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-2</text><line x1="40" y1="370" x2="308" y2="370" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="370" x2="40" y2="370" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="372" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="40" y1="344" x2="308" y2="344" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="344" x2="40" y2="344" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="346" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="40" y1="318" x2="308" y2="318" stroke="#dcdcdc" stroke-width="0.45"/><line x1="37" y1="318" x2="40" y2="318" stroke="#2a2a2a" stroke-width="0.6"/><text x="35" y="320" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="40" y1="422" x2="40" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="40" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">900</text><line x1="78.29" y1="422" x2="78.29" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="78.29" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="116.57" y1="422" x2="116.57" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="116.57" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1100</text><line x1="154.86" y1="422" x2="154.86" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="154.86" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1200</text><line x1="193.14" y1="422" x2="193.14" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="193.14" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1300</text><line x1="231.43" y1="422" x2="231.43" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="231.43" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1400</text><line x1="269.71" y1="422" x2="269.71" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="269.71" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1500</text><line x1="308" y1="422" x2="308" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="308" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">1600</text><text x="174" y="440" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="16.0" y="370.0" transform="rotate(-90 16.0 370.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u / (cm/s)</text><text x="174" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(e)</text><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,373.01 81.37,376.7 83.17,379.38 84.97,380.4 86.77,379.49 88.56,376.75 90.36,372.99 92.16,369.24 93.96,366.33 95.76,364.6 97.56,364 99.36,364.3 101.15,365.31 102.95,366.86 104.75,368.8 106.55,370.82 108.35,372.56 110.15,373.66 111.95,373.95 113.74,373.48 115.54,372.48 117.34,371.26 119.14,370.04 120.94,369 122.74,368.23 124.54,367.79 126.34,367.73 128.13,368.05 129.93,368.67 131.73,369.46 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,365.05 196.48,361.16 198.28,359.68 200.08,360.22 201.88,362.04 203.68,364.55 205.48,367.41 207.28,370.42 209.07,373.26 210.87,375.43 212.67,376.48 214.47,376.19 216.27,374.75 218.07,372.66 219.87,370.48 221.66,368.61 223.46,367.28 225.26,366.53 227.06,366.34 228.86,366.69 230.66,367.52 232.46,368.71 234.26,370.03 236.05,371.2 237.85,372.01 239.65,372.35 241.45,372.23 243.25,371.78 245.05,371.13 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,373.76 81.37,378.37 83.17,381.72 84.97,383 86.77,381.87 88.56,378.43 90.36,373.73 92.16,369.05 93.96,365.41 95.76,363.25 97.56,362.5 99.36,362.88 101.15,364.13 102.95,366.08 104.75,368.5 106.55,371.03 108.35,373.2 110.15,374.58 111.95,374.94 113.74,374.35 115.54,373.1 117.34,371.57 119.14,370.05 120.94,368.75 122.74,367.79 124.54,367.24 126.34,367.16 128.13,367.56 129.93,368.34 131.73,369.33 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,363.81 196.48,358.95 198.28,357.1 200.08,357.77 201.88,360.05 203.68,363.18 205.48,366.76 207.28,370.53 209.07,374.07 210.87,376.79 212.67,378.1 214.47,377.74 216.27,375.94 218.07,373.33 219.87,370.59 221.66,368.27 223.46,366.6 225.26,365.66 227.06,365.42 228.86,365.86 230.66,366.9 232.46,368.39 234.26,370.03 236.05,371.5 237.85,372.51 239.65,372.93 241.45,372.79 243.25,372.23 245.05,371.41 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,377.53 81.37,386.74 83.17,393.44 84.97,396 86.77,393.73 88.56,386.86 90.36,377.47 92.16,368.11 93.96,360.82 95.76,356.49 97.56,355 99.36,355.76 101.15,358.27 102.95,362.16 104.75,367 106.55,372.06 108.35,376.4 110.15,379.15 111.95,379.87 113.74,378.69 115.54,376.21 117.34,373.14 119.14,370.11 120.94,367.5 122.74,365.57 124.54,364.48 126.34,364.33 128.13,365.12 129.93,366.68 131.73,368.66 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,357.62 196.48,347.89 198.28,344.2 200.08,345.55 201.88,350.1 203.68,356.37 205.48,363.53 207.28,371.05 209.07,378.14 210.87,383.58 212.67,386.19 214.47,385.47 216.27,381.89 218.07,376.66 219.87,371.19 221.66,366.53 223.46,363.21 225.26,361.32 227.06,360.85 228.86,361.72 230.66,363.81 232.46,366.78 234.26,370.06 236.05,373 237.85,375.02 239.65,375.87 241.45,375.59 243.25,374.45 245.05,372.82 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="40,370 41.8,370 43.6,370 45.4,370 47.19,370 48.99,370 50.79,370 52.59,370 54.39,370 56.19,370 57.99,370 59.79,370 61.58,370 63.38,370 65.18,370 66.98,370 68.78,370 70.58,370 72.38,370 74.17,370 75.97,370 77.77,370 79.57,383.17 81.37,399.3 83.17,411.02 84.97,415.5 86.77,411.53 88.56,399.51 90.36,383.07 92.16,366.69 93.96,353.94 95.76,346.37 97.56,343.75 99.36,345.08 101.15,349.47 102.95,356.28 104.75,364.74 106.55,373.61 108.35,381.21 110.15,386.02 111.95,387.27 113.74,385.21 115.54,380.86 117.34,375.5 119.14,370.18 120.94,365.63 122.74,362.25 124.54,360.33 126.34,360.07 128.13,361.46 129.93,364.19 131.73,367.65 133.53,370 135.33,370 137.13,370 138.93,370 140.72,370 142.52,370 144.32,370 146.12,370 147.92,370 149.72,370 151.52,370 153.32,370 155.11,370 156.91,370 158.71,370 160.51,370 162.31,370 164.11,370 165.91,370 167.7,370 169.5,370 171.3,370 173.1,370 174.9,370 176.7,370 178.5,370 180.3,370 182.09,370 183.89,370 185.69,370 187.49,370 189.29,370 191.09,370 192.89,370 194.68,348.34 196.48,331.31 198.28,324.85 200.08,327.2 201.88,335.18 203.68,346.14 205.48,358.67 207.28,371.84 209.07,384.25 210.87,393.76 212.67,398.33 214.47,397.07 216.27,390.8 218.07,381.65 219.87,372.08 221.66,363.93 223.46,358.11 225.26,354.82 227.06,353.99 228.86,355.51 230.66,359.17 232.46,364.36 234.26,370.11 236.05,375.24 237.85,378.79 239.65,380.26 241.45,379.77 243.25,377.8 245.05,374.94 246.85,370 248.64,370 250.44,370 252.24,370 254.04,370 255.84,370 257.64,370 259.44,370 261.23,370 263.03,370 264.83,370 266.63,370 268.43,370 270.23,370 272.03,370 273.83,370 275.62,370 277.42,370 279.22,370 281.02,370 282.82,370 284.62,370 286.42,370 288.21,370 290.01,370 291.81,370 293.61,370 295.41,370 297.21,370 299.01,370 300.81,370 302.6,370 304.4,370 306.2,370 308,370" fill="none" stroke="#b03a2e" stroke-width="1.5"/><rect x="372" y="318" width="268" height="104" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><line x1="372" y1="411.6" x2="640" y2="411.6" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="411.6" x2="372" y2="411.6" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="413.6" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.2</text><line x1="372" y1="390.8" x2="640" y2="390.8" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="390.8" x2="372" y2="390.8" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="392.8" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">-0.1</text><line x1="372" y1="370" x2="640" y2="370" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="370" x2="372" y2="370" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="372" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.0</text><line x1="372" y1="349.2" x2="640" y2="349.2" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="349.2" x2="372" y2="349.2" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="351.2" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="372" y1="328.4" x2="640" y2="328.4" stroke="#dcdcdc" stroke-width="0.45"/><line x1="369" y1="328.4" x2="372" y2="328.4" stroke="#2a2a2a" stroke-width="0.6"/><text x="367" y="330.4" text-anchor="end" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="372" y1="422" x2="372" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="372" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="416.67" y1="422" x2="416.67" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="416.67" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2.5k</text><line x1="461.33" y1="422" x2="461.33" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="461.33" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5k</text><line x1="506" y1="422" x2="506" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="506" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7.5k</text><line x1="550.67" y1="422" x2="550.67" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="550.67" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10k</text><line x1="595.33" y1="422" x2="595.33" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="595.33" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">12.5k</text><line x1="640" y1="422" x2="640" y2="425" stroke="#2a2a2a" stroke-width="0.6"/><text x="640" y="431" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">15k</text><text x="506" y="440" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">time / s</text><text x="348.0" y="370.0" transform="rotate(-90 348.0 370.0)" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a">u_cp / (cm/s)</text><text x="506" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">(f)</text><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,370 383.1,370 384.69,370 386.27,370 387.86,370 389.44,370 391.03,338.25 392.62,337.7 394.2,337.86 395.79,338.16 397.37,338.17 398.96,338.82 400.54,340 402.13,341.63 403.72,343.6 405.3,345.79 406.89,348.11 408.47,350.48 410.06,352.84 411.64,355.12 413.23,357.32 414.82,359.42 416.4,361.42 417.99,363.36 419.57,365.25 421.16,367.12 422.75,369.01 424.33,370.94 425.92,372.92 427.5,374.96 429.09,377.05 430.67,379.17 432.26,381.28 433.85,383.34 435.43,385.3 437.02,387.1 438.6,388.69 440.19,390.02 441.78,391.04 443.36,391.72 444.95,392.03 446.53,391.96 448.12,391.52 449.7,390.72 451.29,389.59 452.88,388.18 454.46,386.54 456.05,384.72 457.63,382.77 459.22,380.77 460.8,378.76 462.39,376.79 463.98,374.91 465.56,373.15 467.15,371.53 468.73,370.06 470.32,368.75 471.91,367.59 473.49,366.58 475.08,365.69 476.66,364.9 478.25,364.21 479.83,363.58 481.42,362.99 483.01,362.44 484.59,361.92 486.18,361.42 487.76,360.94 489.35,360.49 490.93,360.08 492.52,359.72 494.11,359.43 495.69,359.23 497.28,359.11 498.86,359.11 500.45,359.23 502.04,359.47 503.62,359.83 505.21,360.32 506.79,360.93 508.38,361.64 509.96,362.44 511.55,363.32 513.14,364.24 514.72,365.21 516.31,366.19 517.89,367.16 519.48,368.12 521.07,369.05 522.65,369.94 524.24,370.77 525.82,371.56 527.41,372.28 528.99,372.95 530.58,373.56 532.17,374.12 533.75,374.64 535.34,375.1 536.92,375.53 538.51,375.91 540.09,376.25 541.68,376.56 543.27,376.82 544.85,377.03 546.44,377.19 548.02,377.29 549.61,377.34 551.2,377.31 552.78,377.22 554.37,377.05 555.95,376.81 557.54,376.49 559.12,376.1 560.71,375.64 562.3,375.12 563.88,374.54 565.47,373.91 567.05,373.25 568.64,372.56 570.22,371.86 571.81,371.16 573.4,370.47 574.98,369.79 576.57,369.15 578.15,368.53 579.74,367.96 581.33,367.44 582.91,366.96 584.5,366.54 586.08,366.16 587.67,365.84 589.25,365.58 590.84,365.36 592.43,365.19 594.01,365.07 595.6,364.99 597.18,364.96 598.77,364.96 600.36,365.01 601.94,365.1 603.53,365.23 605.11,365.4 606.7,365.61 608.28,365.85 609.87,366.12 611.46,366.43 613.04,366.77 614.63,367.14 616.21,367.52 617.8,367.93 619.38,368.36 620.97,368.79 622.56,369.22 624.14,369.66 625.73,370.09 627.31,370.5 628.9,370.9 630.49,371.28 632.07,371.63 633.66,371.95 635.24,372.25 636.83,372.51 638.41,372.73 640,372.92" fill="none" stroke="#2e7d4f" stroke-width="1.5" stroke-dasharray="4 3"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,370 383.1,370 384.69,370 386.27,370 387.86,370 389.44,370 391.03,351.28 392.62,350.95 394.2,351.05 395.79,351.23 397.37,351.23 398.96,351.61 400.54,352.31 402.13,353.27 403.72,354.43 405.3,355.72 406.89,357.09 408.47,358.49 410.06,359.88 411.64,361.23 413.23,362.52 414.82,363.76 416.4,364.94 417.99,366.08 419.57,367.2 421.16,368.3 422.75,369.42 424.33,370.55 425.92,371.72 427.5,372.93 429.09,374.16 430.67,375.41 432.26,376.65 433.85,377.86 435.43,379.02 437.02,380.08 438.6,381.02 440.19,381.81 441.78,382.41 443.36,382.81 444.95,382.99 446.53,382.95 448.12,382.69 449.7,382.22 451.29,381.55 452.88,380.72 454.46,379.75 456.05,378.68 457.63,377.53 459.22,376.35 460.8,375.17 462.39,374.01 463.98,372.9 465.56,371.86 467.15,370.9 468.73,370.03 470.32,369.26 471.91,368.58 473.49,367.98 475.08,367.46 476.66,367 478.25,366.58 479.83,366.21 481.42,365.87 483.01,365.54 484.59,365.24 486.18,364.94 487.76,364.66 489.35,364.39 490.93,364.15 492.52,363.94 494.11,363.77 495.69,363.65 497.28,363.58 498.86,363.58 500.45,363.65 502.04,363.79 503.62,364.01 505.21,364.29 506.79,364.65 508.38,365.07 509.96,365.54 511.55,366.06 513.14,366.61 514.72,367.17 516.31,367.75 517.89,368.33 519.48,368.89 521.07,369.44 522.65,369.96 524.24,370.46 525.82,370.92 527.41,371.35 528.99,371.74 530.58,372.1 532.17,372.43 533.75,372.73 535.34,373.01 536.92,373.26 538.51,373.49 540.09,373.69 541.68,373.87 543.27,374.02 544.85,374.14 546.44,374.24 548.02,374.3 549.61,374.33 551.2,374.31 552.78,374.26 554.37,374.16 555.95,374.02 557.54,373.83 559.12,373.6 560.71,373.33 562.3,373.02 563.88,372.68 565.47,372.31 567.05,371.92 568.64,371.51 570.22,371.1 571.81,370.69 573.4,370.28 574.98,369.88 576.57,369.5 578.15,369.13 579.74,368.8 581.33,368.49 582.91,368.21 584.5,367.96 586.08,367.74 587.67,367.55 589.25,367.39 590.84,367.26 592.43,367.16 594.01,367.09 595.6,367.05 597.18,367.03 598.77,367.03 600.36,367.06 601.94,367.11 603.53,367.19 605.11,367.29 606.7,367.41 608.28,367.55 609.87,367.71 611.46,367.9 613.04,368.1 614.63,368.31 616.21,368.54 617.8,368.78 619.38,369.03 620.97,369.29 622.56,369.54 624.14,369.8 625.73,370.05 627.31,370.3 628.9,370.53 630.49,370.75 632.07,370.96 633.66,371.15 635.24,371.32 636.83,371.48 638.41,371.61 640,371.72" fill="none" stroke="#888" stroke-width="1.5" stroke-dasharray="2 2"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,370 383.1,370 384.69,370 386.27,370 387.86,370 389.44,370 391.03,362.17 392.62,362.03 394.2,362.07 395.79,362.15 397.37,362.15 398.96,362.31 400.54,362.6 402.13,363 403.72,363.49 405.3,364.03 406.89,364.6 408.47,365.19 410.06,365.77 411.64,366.33 413.23,366.87 414.82,367.39 416.4,367.88 417.99,368.36 419.57,368.83 421.16,369.29 422.75,369.76 424.33,370.23 425.92,370.72 427.5,371.22 429.09,371.74 430.67,372.26 432.26,372.78 433.85,373.29 435.43,373.77 437.02,374.22 438.6,374.61 440.19,374.94 441.78,375.19 443.36,375.36 444.95,375.43 446.53,375.42 448.12,375.31 449.7,375.11 451.29,374.83 452.88,374.49 454.46,374.08 456.05,373.63 457.63,373.15 459.22,372.66 460.8,372.16 462.39,371.68 463.98,371.21 465.56,370.78 467.15,370.38 468.73,370.01 470.32,369.69 471.91,369.41 473.49,369.16 475.08,368.94 476.66,368.74 478.25,368.57 479.83,368.42 481.42,368.27 483.01,368.14 484.59,368.01 486.18,367.88 487.76,367.77 489.35,367.65 490.93,367.55 492.52,367.47 494.11,367.39 495.69,367.34 497.28,367.31 498.86,367.31 500.45,367.34 502.04,367.4 503.62,367.49 505.21,367.61 506.79,367.76 508.38,367.94 509.96,368.14 511.55,368.35 513.14,368.58 514.72,368.82 516.31,369.06 517.89,369.3 519.48,369.54 521.07,369.77 522.65,369.98 524.24,370.19 525.82,370.38 527.41,370.56 528.99,370.73 530.58,370.88 532.17,371.02 533.75,371.14 535.34,371.26 536.92,371.36 538.51,371.46 540.09,371.54 541.68,371.62 543.27,371.68 544.85,371.73 546.44,371.77 548.02,371.8 549.61,371.81 551.2,371.8 552.78,371.78 554.37,371.74 555.95,371.68 557.54,371.6 559.12,371.5 560.71,371.39 562.3,371.26 563.88,371.12 565.47,370.97 567.05,370.8 568.64,370.63 570.22,370.46 571.81,370.29 573.4,370.12 574.98,369.95 576.57,369.79 578.15,369.64 579.74,369.5 581.33,369.37 582.91,369.25 584.5,369.15 586.08,369.05 587.67,368.97 589.25,368.91 590.84,368.85 592.43,368.81 594.01,368.78 595.6,368.76 597.18,368.76 598.77,368.76 600.36,368.77 601.94,368.79 603.53,368.82 605.11,368.87 606.7,368.92 608.28,368.98 609.87,369.04 611.46,369.12 613.04,369.2 614.63,369.29 616.21,369.39 617.8,369.49 619.38,369.59 620.97,369.7 622.56,369.81 624.14,369.92 625.73,370.02 627.31,370.12 628.9,370.22 630.49,370.32 632.07,370.4 633.66,370.48 635.24,370.55 636.83,370.62 638.41,370.67 640,370.72" fill="none" stroke="#1f5f8b" stroke-width="1.5" stroke-dasharray="6 2 1 2"/><polyline points="372,370 373.59,370 375.17,370 376.76,370 378.34,370 379.93,370 381.51,370 383.1,370 384.69,370 386.27,370 387.86,370 389.44,370 391.03,368.09 392.62,368.06 394.2,368.07 395.79,368.09 397.37,368.09 398.96,368.13 400.54,368.2 402.13,368.3 403.72,368.42 405.3,368.55 406.89,368.69 408.47,368.83 410.06,368.97 411.64,369.11 413.23,369.24 414.82,369.37 416.4,369.49 417.99,369.6 419.57,369.71 421.16,369.83 422.75,369.94 424.33,370.06 425.92,370.18 427.5,370.3 429.09,370.42 430.67,370.55 432.26,370.68 433.85,370.8 435.43,370.92 437.02,371.03 438.6,371.12 440.19,371.2 441.78,371.26 443.36,371.3 444.95,371.32 446.53,371.32 448.12,371.29 449.7,371.24 451.29,371.18 452.88,371.09 454.46,370.99 456.05,370.88 457.63,370.77 459.22,370.65 460.8,370.53 462.39,370.41 463.98,370.29 465.56,370.19 467.15,370.09 468.73,370 470.32,369.92 471.91,369.86 473.49,369.79 475.08,369.74 476.66,369.69 478.25,369.65 479.83,369.61 481.42,369.58 483.01,369.55 484.59,369.52 486.18,369.49 487.76,369.46 489.35,369.43 490.93,369.4 492.52,369.38 494.11,369.37 495.69,369.35 497.28,369.35 498.86,369.35 500.45,369.35 502.04,369.37 503.62,369.39 505.21,369.42 506.79,369.46 508.38,369.5 509.96,369.55 511.55,369.6 513.14,369.65 514.72,369.71 516.31,369.77 517.89,369.83 519.48,369.89 521.07,369.94 522.65,370 524.24,370.05 525.82,370.09 527.41,370.14 528.99,370.18 530.58,370.21 532.17,370.25 533.75,370.28 535.34,370.31 536.92,370.33 538.51,370.35 540.09,370.38 541.68,370.39 543.27,370.41 544.85,370.42 546.44,370.43 548.02,370.44 549.61,370.44 551.2,370.44 552.78,370.43 554.37,370.42 555.95,370.41 557.54,370.39 559.12,370.37 560.71,370.34 562.3,370.31 563.88,370.27 565.47,370.23 567.05,370.2 568.64,370.15 570.22,370.11 571.81,370.07 573.4,370.03 574.98,369.99 576.57,369.95 578.15,369.91 579.74,369.88 581.33,369.85 582.91,369.82 584.5,369.79 586.08,369.77 587.67,369.75 589.25,369.73 590.84,369.72 592.43,369.71 594.01,369.7 595.6,369.7 597.18,369.7 598.77,369.7 600.36,369.7 601.94,369.71 603.53,369.71 605.11,369.72 606.7,369.74 608.28,369.75 609.87,369.77 611.46,369.79 613.04,369.81 614.63,369.83 616.21,369.85 617.8,369.88 619.38,369.9 620.97,369.93 622.56,369.95 624.14,369.98 625.73,370.01 627.31,370.03 628.9,370.05 630.49,370.08 632.07,370.1 633.66,370.12 635.24,370.13 636.83,370.15 638.41,370.16 640,370.18" fill="none" stroke="#b03a2e" stroke-width="1.5"/><text x="40" y="458" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Saturation bound u_m (cm/s)</text><line x1="40" y1="470" x2="60" y2="470" stroke="#2e7d4f" stroke-width="1.6" stroke-dasharray="4 3"/><text x="64" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 0.8 cm/s</text><line x1="200" y1="470" x2="220" y2="470" stroke="#888" stroke-width="1.6" stroke-dasharray="2 2"/><text x="224" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 1.0 cm/s</text><line x1="360" y1="470" x2="380" y2="470" stroke="#1f5f8b" stroke-width="1.6" stroke-dasharray="6 2 1 2"/><text x="384" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 2.0 cm/s</text><line x1="520" y1="470" x2="540" y2="470" stroke="#b03a2e" stroke-width="1.6"/><text x="544" y="472.4" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">u_m = 3.5 cm/s</text><text x="340" y="515" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 11.5   ·   Figure 11.5</text></svg><figcaption class="figcap">Figure 11.5 · Case B simulation results: power falling from 100% to 50% RFP</figcaption></figure><h3>Discussion</h3><p>The power-demand determines the setpoints of the relative nuclear power and average temperature of the helium flow inside the primary loop. Suppose that the MHTGR operates at a steady state for a certain period before the power-demand changes. It is clear that the variation of the power-demand signal enlarge the errors between actual values and setpoints of the nuclear power and helium temperature, i.e., measurable state-variables x<sub>1</sub> and x<sub>4</sub> defined by Equation (5). Further, from Equation (18), the variations of x<sub>1</sub> and x<sub>4</sub> determine the variation of ξ<sub>d</sub>, which in turn enlarge e<sub>ξ</sub> defined by (22). Then, x<sub>1</sub>, x<sub>4</sub> and e<sub>ξ</sub> derives the newly-built saturated adaptive control law given by Equations (17), (19)–(21), (26) and (27) to generate saturated control rod speed signal so that the MHTGR can come to the newly given power-level.</p><p>From the simulation results illustrated by Figure 4 and Figure 5, we can see that the closed-loop stability is well guaranteed, which provides a satisfactory dynamic performance for the MHTGR. Moreover, from parts (a), (b) and (c) of Figure 4 and Figure 5, the control performance is better if the saturation bound u<sub>m</sub> is larger. The reason is that as u<sub>m</sub> becomes larger, the control rods can move faster, which means that the control errors and disturbances can be suppressed faster and more efficiently. Actually, through corresponding parts (a), (b) and (c) to part (d) of Figure 4 and Figure 5, it is clear that there is a trade-off between the response quality level and saturation bound u<sub>m</sub>. Furthermore, from part (d) of Figure 4 and Figure 5, saturation bound u<sub>m</sub> is smaller, the mismatch between ξ and ξ<sub>d</sub>, i.e., e<sub>ξ</sub> is larger, and however the closed-loop stability is still guaranteed, which is given by compensation effect caused by term u<sub>cp</sub> determined by Equations (19)–(21). As we can see from part (f) of Figure 4 and Figure 5, the compensating effect generated by u<sub>cp</sub> is stronger if u<sub>m</sub> is smaller, and is dissipated as the entire system converges to a given steady state.</p><p>Finally, from the theoretical analysis in the above section and the numerical simulation in this section, the newly-built saturated adaptive power-level controller of the MHTGR guarantees satisfactory closed-loop stability and reactor operability. Thanks to the widely utilization of advanced digital control system platforms, there is no difficulty in realizing this novel control law. In the practical engineering, the startup of a SMR is usually performed by the operators. After the startup, an automatic reactor control system can be permitted to switch on. Therefore, the power-level controller given in this paper is designed for normal power operation, and NOT for reactor startup.</p><div class="note"><b>Operational scope.</b> This power-level controller is designed for normal power operation only, NOT for reactor startup.</div><h2>CONCLUSIONS</h2><p>MHTGR has already been seen as one of the best candidates for building SMR-based nuclear power plants with both inherent safety features and potential economic competitive power. Power-level control is very crucial in providing safe, stable and efficient operation for MHTGRs. However, since there exists nonlinearity, parameter uncertainty and input saturation in MHTGR-based nuclear plant dynamics, it is necessary to provide a nonlinear adaptive power-level control design method with saturation compensating function. In this paper, a novel saturated adaptive output-feedback power-level control for MHTGRs is proposed. It is proved theoretically that this control law can provide input-to-state stability (ISS) for the closed-loop system.</p><p>The novelties in developing the control include: (1) constructing Lyapunov function based upon the shifted-ectropies of both reactor neutron kinetics and thermal-hydraulics so that this control has a neat form; (2) giving an adaptation law for this control so that its parameters can be tuned online; and (3) proposing a saturation compensating algorithm so that the closed-loop ISS can be realized by saturated control input.</p><p>Furthermore, numerical simulation results in the cases of large-range power-level increase and decrease not only verify the theoretic results but also illustrate the relationship between regulating performance and control input bound. Finally, this newly-built power-level controller can be easily implemented on advanced digital control system platforms for possible engineering applications. It is well known that different fuel types induce different values of the fraction of the delayed neutrons β [23,24], which in turn influence the reactor dynamics deeply. In the future, the impact of different β to power-level control design should be studied, and the corresponding adaptive power-level control law should be designed.</p><h2>ACKNOWLEDGMENTS</h2><p>The work in this paper is jointly supported by Natural Science Foundation of China (NSFC) (Grant No. 61374045), Tsinghua University Initiative Scientific Research Program (Grant No. 20121087992) and National S&amp;T Major Project (Grant No. ZX06901). Moreover, the author would like to thank Huang Xiao-Jin deeply for consistent support, valuable discussions and constructive suggestions.</p><h2>REFERENCES</h2><ol class="ref-list"><li>Ingersoll, D.T. Deliberately small reactors and the second nuclear era. Prog. Nuclear Energy 2009, 51, 589–603.</li><li>Vujić, J.; Bergmann, R.M.; Škoda, R.; Miletić, M. Small modular reactors: simpler, safer, cheaper? Energy 2012, 45, 288–295.</li><li>Lohnert, G.H. Technical design features and essential safety-related properties of the HTR-Module. Nuclear Eng. Des. 1990, 121, 259–275.</li><li>Wu, Z.; Lin, D.; Zhong, D. The design features of the HTR-10. Nuclear Eng. Des.2002, 218, 25–32.</li><li>Zhang, Z.; Sun, Y. Economic potential of modular reactor nuclear power plants based on the Chinese HTR-PM project. Nuclear Eng. Des. 2007, 237, 2265–2274.</li><li>Zhang, Z.; Wu, Z.; Wang, D.; Xu, Y.; Sun, Y.; Li, F.; Dong, Y. Current status and technical description of Chinese 2 × 250 MWth HTR-PM demonstration plant. Nuclear Eng. Des. 2009, 239, 265–2274.</li><li>Li, W.; Zhang, Y.; Zheng, W. Investigation on three seawater desalination process coupled with NHR-200. Desalination 2012, 298, 93–98.</li><li>Zhang, P.; Chen, S.Z.; Wang, L.J.; Xu, J.M. Overview of nuclear hydrogen production research through iodine sulfur process at INET. Int. J. Hydrog. Energy 2010, 35, 2883–2887.</li><li>Shtessel, Y.B. Sliding mode control of the space nuclear reactor system. IEEE Trans. Aerosp. Electron. Syst. 1998, 34, 579–589.</li><li>Etchepareborda, A.; Lolich, J. Research reactor power controller design using an output feedback nonlinear receding horizon control method. Nuclear Eng. Des.2007, 237, 268–276.</li><li>Eliasi, H.; Menhaj, M.B.; Davilu, H. Robust nonlinear model predictive control for nuclear power plants in load following operations with bounded xenon oscillations. Nuclear Eng. Des. 2011, 241, 533–543.</li><li>Eliasi, H.; Menhaj, M.B.; Davilu, H. Robust nonlinear model predictive control for a PWR nuclear power plant. Prog. Nuclear Energy 2012, 54, 177–185.</li><li>Dong, Z. Dynamic output feedback power-level control for the MHTGR based on iterative damping assignment. Energies 2012, 5, 1782–1815.</li><li>Kokotović, P. The joy of feedback. IEEE Control Syst. 1992, 12, 7–17.</li><li>Dong, Z. Physically-based power-level control for modular high temperature gas-cooled reactors. IEEE Trans. Nuclear Sci. 2012, 59, 2531–2549.</li><li>Park, M.G.; Cho, N.Z. Time-optimal control of nuclear reactor power with adaptive proportional-integral-feedforward gains. IEEE Trans. Nuclear Sci. 1993, 40, 266–270.</li><li>Arab-Alibeik, H.; Setayeshi, S. Adaptive control of a PWR core power using neural networks. Ann. Nuclear Energy 2005, 32, 588–605.</li><li>Dong, Z. Artificial neural network compensated output feedback power-level control for modular high temperature gas-cooled reactors. Energies 2014, 7, 1149–1170.</li><li>Sontag, E.D. Input to state stability: basic concepts and results. In Nonlinear and Optimal Control Theory; Cachan, J.M., Groningen, F.T., Paris, B.T., Eds.; Springer: Berlin, Germany, 2008; pp. 163–220.</li><li>Dong, Z.; Huang, X.; Zhang, L. A nodal dynamic model for control system design and simulation of an MHTGR core. Nuclear Eng. Des. 2010, 240, 1251–1261.</li><li>Li, H.; Huang, X.; Zhang, L. A lumped parameter dynamic model of the helical coiled once-through steam generator with movable boundaries. Nuclear Eng. Des. 2008, 238, 1657–1663.</li><li>Dong, Z.; Huang, X. Real-Time Simulation Platform for the Design and Verification of the Operation Strategy of the HTR-PM. In Proceedings of the 21th International Conference on Nuclear Engineering, Chengdu, China, 29 July–2 August 2013. ICONE21–16023.</li><li>Mazzini, G.; Bomboni, E.; Cerullo, N.; Fridman, E.; Lomonaco, G.; Shwageraus, E. The use of Th in HTR: state of the art and implementation in Th/Pu fuel cycles. Sci. Technol. Nuclear Install. 2009.</li><li>Cerullo, N.; Bufalino, D.; Forasassi, G.; Lomonaco, G.; Rocchi, P.; Romanello, V. An additional performance of HTRs: The waste radiotoxicity minimisation. Radiat. Prot. Dosim. 2005, 115, 122–125.</li></ol><h3>About the source</h3><p>Chapter 11 occupies PDF pp. 271-299, corresponding to printed pp. 255-283 (PDF p.300 is blank); PAGES_SRC = 29. The printed chapter has five figures, no tables, 62 numbered equations and twenty-four references.</p><div class="note"><b>Source quirks.</b> The PDF text layer omits all 62 displayed equations; they were re-read from the printed page images and are presented in HTML with their original numbers (1)-(62). The five source figures (NSSM layout, micro-grid, closed-loop structure and two six-panel simulation sets) were redrawn as vectors. The printed chapter has no tables. It includes an acknowledgments section and twenty-four references.</div><p><i>This is an unofficial translation for study purposes. Original content © 2019 Bibliotex; individual chapters © their authors, under a Creative Commons licence.</i></p><div class="chapter-nav"><a href="/books/read/handbook-power-plant-instrumentation-control/ch10-models-for-the-reliability-analysis-of-digital-instrumentation-and-control-systems/"><span class="k">← Chapter 10</span>Models for the Reliability Analysis of Digital Instrumentation and Control Systems for Nuclear Power Plants</a><a href="/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">All chapters →</span>Handbook on Power Plant Instrumentation and Control</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original work © 2019 Bibliotex; individual chapters © their authors, Creative Commons.</p></footer></body></html>