<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Chapter 43 — Electrical Conductivity and Resistivity · Measurement, Instrumentation and Sensors Handbook</title><meta name="description" content="Companion to Chapter 43 of the CRC Measurement Handbook — Electrical Conductivity and Resistivity"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/">Home</a><a href="/hot-topics/">Hot topics</a><a href="/process.html">Process</a><a href="/fundamentals.html">Fundamentals</a><a href="/advanced/">Advanced</a><a href="/instruments.html">Instruments</a><a href="/install.html">Install</a><a href="/control.html">Control</a><a href="/applications.html">Applications</a><a href="/safety.html">Safety</a><a href="/tools.html">Tools</a><a href="/standards.html">Standards</a><a href="/glossary.html">Glossary</a><a href="/education.html">Education</a><a href="/books/" class="active">Books</a><a href="/video-library/">Videos</a><a href="/vi/books/read/the-measurement-instrumentation-and-sensors-handbook/ch43-electrical-conductivity-and-resistivity/" class="lang-switch">VI</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/books/">Books</a> · <a href="/books/read/the-measurement-instrumentation-and-sensors-handbook/">Measurement, Instrumentation and Sensors Handbook</a> · Chapter 43</div><h1>Electrical Conductivity and Resistivity</h1><p class="byline">John G. Webster (chủ biên) · CRC Press, 1999</p><div class="meta-line">Chapter 43 · Electrical Conductivity and Resistivity · 0 figures, 1 tables</div></div><div class="prose"><p>Companion to the Vietnamese translation of Chapter 43. Equations and table of the source are reproduced below; the prose is not repeated.</p><p>Resistivity ρ = R·A/l (Ω·m); conductivity σ = 1/ρ (S/m). For uniform samples R = ρ·l/A. Low-resistance materials need contact-resistance-free methods. The four-point probe passes current I through the two outer of four collinear equidistant probes (spacing s) and measures V across the inner pair: for a semi-infinite sample ρ = 2πs(V/I), and for a thin film the sheet resistance R_s ≈ 4.53·(V/I). Van der Pauw measures two resistance pairs on any arbitrarily-shaped thin sample (no holes) and solves exp(−πR₁/R_s)+exp(−πR₂/R_s)=1 for R_s, then ρ = R_s·t — shape-independent, widely used in semiconductor physics. Solution conductivity uses a conductivity cell where R = K/σ, K = l/A the cell constant, so σ = K/R; measured with an AC bridge/oscillator (1–10 kHz) to avoid electrode polarization and temperature-compensated (≈2%/°C).</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Method</th><th>Material</th><th>Range</th><th>Accuracy</th></tr></thead><tbody><tr><td>Wheatstone</td><td>General R</td><td>Ω–MΩ</td><td>0.1%</td></tr><tr><td>Four-point</td><td>Semi., film</td><td>10⁻⁴–10³ Ω/□</td><td>1%–5%</td></tr><tr><td>Van der Pauw</td><td>Any thin film</td><td>10⁻⁴–10⁴ Ω/□</td><td>1%–2%</td></tr><tr><td>Cond. cell</td><td>Solution</td><td>µS–S/cm</td><td>0.5%–2%</td></tr><tr><td>Electrometer</td><td>High-insul.</td><td>10¹²–10¹⁸ Ω·m</td><td>varies</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Table 43.1 · Resistivity/conductivity methods.</p><div class="chapter-nav"><a href="/books/read/the-measurement-instrumentation-and-sensors-handbook/"><span class="k">← Contents</span>Handbook</a><a href="/books/read/the-measurement-instrumentation-and-sensors-handbook/" style="text-align:right;"><span class="k">Contents →</span>Handbook</a></div></div></article></main><footer class="site-footer"><p>Pro InstControl Library · Unofficial study copy · Original text © 1999 CRC Press LLC</p></footer></body></html>