<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Giới thiệu · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 1 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch01-introduction/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 1</div><h1>Giới thiệu</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 1 · 21 trang gốc · 9.142 từ · 6 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 1.</b> bầu khí quyển nổ (explosive atmosphere) · tam giác nổ (explosion triangle) · firedamp (methane) · vỏ chống cháy nổ (flameproof enclosure) · mạch an toàn nội tại (intrinsically safe circuit) · phân loại khu vực (area classification) · Chỉ thị 76/117/EEC và 94/9/EC · CENELEC · Dấu nhận biết Cộng đồng (Distinctive Community Mark) · cơ quan được phê duyệt hoặc thông báo (approved/notified body) · Giấy chứng nhận phù hợp (Certificate of Conformity) · nhóm khí IIA/IIB/IIC · cấp nhiệt độ T1-T6 · HOTL · dấu CE · BS/EN/ISO 9002 và 9003.<h2>Giới thiệu <span class="en">Introduction</span></h2><p class="lead">Bảo vệ chống nổ cho thiết bị điện · các sự cố lịch sử · pháp luật Anh và Châu Âu · chứng nhận · ghi nhãn · định hướng tương lai.</p><p>Khi vật liệu dễ cháy hoặc cháy được được lưu trữ hoặc chế biến, trong hầu hết trường hợp có khả năng chúng rò rỉ hoặc bằng cách khác tạo thành cái có thể gọi là bầu khí quyển nổ khi kết hợp với oxy có trong không khí. Điều này đúng với khí, hơi, sương mù và bụi. Vì điện được dùng rộng rãi trong công nghiệp và nhiều nơi có thể xuất hiện bầu khí quyển nổ đó, khả năng năng lượng điện tạo ra tia lửa hoặc bề mặt nóng dẫn đến nguy cơ bầu khí quyển bị đánh lửa, gây cháy hoặc nổ.</p><p>Mối nguy này đã được nhận biết từ nhiều thập kỷ, gần như ngay từ khi điện bắt đầu được đưa vào khai thác mỏ và các ngành công nghiệp khác. Các biện pháp phòng ngừa cơ bản để khắc phục vấn đề này đã được hình thành từ đầu thế kỷ hai mươi hoặc sớm hơn.</p><p>Không thể ngăn ngừa hoàn toàn vụ nổ trong các ngành mà có thể xuất hiện bầu khí quyển nổ, vì mọi nỗ lực của con người đều có thể sai sót. Cần phát triển hoạt động đến mức các vụ nổ trở nên hiếm đến mức rủi ro của chúng được bù đắp xa bởi lợi ích của quá trình mà chúng có thể xảy ra.</p><p>Ngành khai thác than minh họa rõ sự cân bằng này: rủi ro tổng thể khi làm việc dưới lòng đất, trong đó nổ là một thành phần, được xem là chính đáng dựa trên nhu cầu nhiên liệu của xã hội. Các rủi ro được giảm thiểu ở mức phù hợp với yêu cầu khai thác than, nhưng tai nạn vẫn xảy ra. Điều cốt yếu là mức rủi ro đã được giảm xuống mức xã hội chấp nhận, đặc biệt là những người làm việc trong ngành.</p><p>Điều đó không có nghĩa là khi một sự cố làm lộ ra rủi ro thì không có hành động gì. Chúng ta luôn học hỏi từ các sự cố và hầu như luôn thay đổi hệ thống vận hành và thiết bị để giảm thiểu khả năng lặp lại. Dù có mọi nỗ lực, tai nạn quy mô lớn vẫn xảy ra với tần suất khiến tất cả chúng ta lo ngại.</p><h3>Ví dụ về các sự cố lịch sử <span class="en">Examples of historic incidents</span></h3><p>Sau đây là ví dụ về những sự cố đáng kể nhất xảy ra tại Vương quốc Anh. Dù chúng không nhất thiết do điện gây ra, ở ít nhất một trường hợp có nghi ngờ nguồn đánh lửa từ điện; như đã nêu, điện được xem là tác nhân đánh lửa rõ rệt.</p><ul><li><b>Senghennyd - 1913.</b> Một vụ nổ firedamp (methane) dưới hầm làm sập trần, cắt đứt đường ra của hơn 400 thợ mỏ tại một khu vực đang cháy. Hầu hết tử vong do ngạt thở.</li><li><b>Flixborough - 1974.</b> Một sửa đổi đối với nhà máy công nghệ, theo báo cáo tai nạn là không được xem xét thỏa đáng, được xác định là nguyên nhân phát thải lớn khí dễ cháy, gây một vụ nổ khổng lồ trên không trung. Thiệt mạng trên nhà máy may mắn là thấp (có lẽ vì hôm đó là ngày thứ Bảy), nhưng thiệt hại cho nhà máy và các khu dân cư, tài sản quanh đó rất đáng kể.</li><li><b>Piper Alpha - 1988.</b> Giàn khoan dầu này bị phá hủy gần như hoàn toàn bởi một vụ nổ khí do phát thải lớn, được cho là do vận hành công nghệ sai. Vụ nổ ban đầu và các vụ nổ, đám cháy sau đó khiến việc sơ tán có kiểm soát trở nên vô hiệu và gây tổn thất nhân mạng nặng nề.</li><li><b>Nhà máy lọc dầu Texaco Pembroke - 1994.</b> Một vụ nổ hơi lớn xảy ra, dẫn đến đám cháy lớn cực kỳ khó dập tắt. Nhà máy cháy trong một thời gian dài, gây tác động xấu đến môi trường địa phương. Thương vong ít nhưng nhà máy bị hư hại đáng kể.</li></ul><p>Những ví dụ trên cho thấy rõ mối nguy hiện hữu, đặc biệt tại những nơi việc thoát ra của con người rất khó khăn. Vì vậy, điều thiết yếu là tất cả những người liên quan phải hiểu công nghệ được dùng để giảm thiểu rủi ro nổ.</p><p>Ngay cả khi đã cân nhắc việc phòng ngừa tai nạn vào thiết kế, vẫn cần ghi nhận rằng các sự cố nghiêm trọng tiếp tục xảy ra, và mỗi lần như vậy thường dẫn đến thay đổi quy trình vận hành và thiết bị nhằm giảm khả năng lặp lại.</p><h3>Cách tiếp cận công nghệ <span class="en">Technological approach</span></h3><p>Mục tiêu của công nghệ liên quan đến việc dùng thiết bị điện trong môi trường có khả năng nổ là giảm rủi ro nổ xuống mức có thể chấp nhận được. Để có vụ nổ cần ba yếu tố: nhiên liệu, oxy và nguồn đánh lửa (xem Hình 1.1).</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 360" role="img" aria-label="Tam giác nổ đảo với Nhiên liệu, Oxy, Nguồn đánh lửa và Vụ nổ ở giữa"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tam giác nổ / Explosion triangle — Ba yếu tố cần có / Three required elements</text><polygon points="200,78 480,78 340,268" fill="none" stroke="#2a2a2a" stroke-width="5.0"/><line x1="246" y1="108" x2="306" y2="152" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><line x1="434" y1="108" x2="374" y2="152" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><line x1="340" y1="250" x2="340" y2="208" stroke="#888" stroke-width="1.5" marker-end="url(#a6__sd1)"/><text x="340" y="184" text-anchor="middle" style="font:11.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vụ nổ / Explosion</text><text x="196" y="48" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nhiên liệu / Fuel</text><text x="196" y="60" text-anchor="end" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">(khí, hơi, sương mù hoặc bụi dễ cháy)</text><text x="196" y="71" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(flammable gas, vapour, mist or dust)</text><text x="484" y="48" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Oxy / Oxygen</text><text x="484" y="60" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">(không khí / air)</text><text x="340" y="292" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nguồn đánh lửa / Ignition source</text><text x="340" y="304" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">(sự vận hành hoặc sai vận hành của thiết bị điện)</text><text x="340" y="315" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(operation or maloperation of electrical equipment)</text><text x="340" y="344" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-1 · Tam giác nổ / Figure 1-1 · Explosion triangle</text></svg><figcaption class="figcap">Hình 1-1 · Tam giác nổ: Nhiên liệu (khí, hơi, sương mù hoặc bụi dễ cháy), Oxy (không khí) và Nguồn đánh lửa (sự vận hành hoặc sai vận hành thiết bị điện) cùng hội tụ gây ra vụ nổ</figcaption></figure><p>Oxy có trong không khí ở mức đủ để duy trì sự cháy và thông thường không thể loại bỏ, nên chỉ còn nhiên liệu và nguồn đánh lửa là các yếu tố có thể tác động vào. Đây là nền tảng của công nghệ từ đầu thế kỷ hai mươi, khi vấn đề lần đầu được xác định trong ngành khai thác mỏ.</p><p>Ở những lĩnh vực rủi ro khác, cách tiếp cận thường dựa nặng hơn vào phân tích thống kê. Đối với môi trường nổ, cách tiếp cận đã được thiết lập và chấp nhận từ đầu những năm 1900. Nhiều yếu tố chủ quan làm cho phân tích thống kê trở nên khó khăn; dù đã có nhiều nỗ lực áp dụng phương pháp này, công nghệ hiện tại và trong tương lai gần vẫn dựa trên nền tảng đã được thiết lập. Không có dấu hiệu của sự thay đổi căn bản theo hướng xem xét lại công nghệ trên cơ sở thống kê như được thực hiện, ví dụ, trong ngành công nghiệp hạt nhân.</p><p>Một nỗ lực điển hình nhằm phân tích mức độ an toàn thống kê đạt được liên quan đến sự phát thải khí, hơi và sương mù là bài báo của W. A. Hicks và K. J. Brown tại Hội nghị 1971 của Viện Kỹ sư Điện, trong đó rủi ro đánh lửa được xác định nằm trong khoảng 10<sup>-5</sup> đến 10<sup>-14</sup>. Nhiều người khác đưa ra con số khác nhau, vì các giả định về những yếu tố chủ quan của công nghệ khác nhau.</p><p>Công nghệ hiện nay dựa trên việc xác định rủi ro có bầu khí quyển nổ hiện diện tại một nơi cụ thể, kết hợp với việc xác định khả năng thiết bị điện trong bầu khí quyển đó hỏng theo cách biến nó thành nguồn đánh lửa trùng thời điểm với sự hiện diện của bầu khí quyển nổ.</p><p>Mục tiêu không chỉ là nhận diện những sự trùng hợp này, mà còn là dùng thông tin thu được để ảnh hưởng đến thiết kế của các nhà máy công nghệ và các tình huống vận hành tương tự, sao cho giảm thiểu rủi ro hình thành bầu khí quyển nổ, từ đó giảm rủi ro nổ do thiết bị điện.</p><p>Nguyên tắc chung là tìm ra các tình huống mà bầu khí quyển nổ hiện diện thường xuyên theo yêu cầu tất yếu của công đoạn, những tình huống mà khả năng hiện diện cao, và những tình huống mà khả năng hiện diện thấp nhưng vẫn nhận biết được. Trong kịch bản này, thảm họa không đóng vai trò; dù cần lập kế hoạch cho thảm họa, các kế hoạch đó nhìn chung nằm ngoài phạm vi của công nghệ này.</p><p>Công nghệ này không nên được dùng riêng lẻ mà là một phần của chiến lược an toàn tổng thể cho khu vực phát sinh vấn đề. Sau khi xác định sự hiện diện có thể có của bầu khí quyển nổ, cần xác định những thiết bị điện thực sự cần hiện diện, thay vì những thiết bị chỉ thuận tiện, và bảo đảm chúng được bảo vệ sao cho rủi ro nổ tổng thể đủ thấp.</p><h3>Lịch sử phát triển <span class="en">History of development</span></h3><p>Việc dùng thiết bị điện trong môi trường nổ ban đầu là lĩnh vực của ngành khai thác mỏ. Dù công nghệ cũng được dùng trong công nghiệp mặt đất, các bước phát triển đáng kể ở lĩnh vực latter mang tính hiện đại hơn, phần lớn là sau chiến tranh.</p><p>Cách tiếp cận hiện nay là giảm thiểu khả năng phát thải vật liệu dễ cháy, hoặc khi đã phát thải thì giảm thiểu sự tích tụ của vật liệu trong không khí. Có lẽ đáng ngạc nhiên là trong giai đoạn khai thác than sơ khai, phương pháp xử lý sự phát thải methane (firedamp) lại là cố ý đốt cháy bầu khí quyển nổ.</p><p>Công việc này do một thợ mỏ được chỉ định riêng, gọi là 'firelighter', thực hiện. Phương pháp tận dụng thực tế là methane nhẹ hơn không khí (tỷ trọng tương đối khoảng 0.55), do đó hỗn hợp methane và không khí tích tụ ưu tiên gần trần đường hầm. Tín hiệu báo hiệu là sự thay đổi màu ngọn lửa của đèn thợ mỏ, sau đó khu vực khai thác được dọn sạch.</p><p>Một ngọn đuốc được đưa vào đám khí methane và không khí, đánh lửa và đốt cháy lượng methane. Kỹ thuật này sớm bị xem là không còn phù hợp vì những lý do rõ ràng, và được thay thế bằng thông gió để hạn chế khả năng hình thành bầu khí quyển nổ, cùng với việc dùng đèn an toàn (Hình 1.2) nhằm giảm rủi ro đánh lửa.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 396" role="img" aria-label="Đèn Davy có vòng treo, ngọn lửa, lưới lửa và bình dầu; methane vào được nhưng không đánh lửa bên ngoài"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nguyên lý đèn Davy / Principle of Davy Lamp</text><text x="340" y="33" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Methane vào được nhưng không cháy lan ra ngoài / Methane enters but cannot ignite outside</text><circle cx="340" cy="52" r="11" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="340" cy="52" r="6" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="316,84 364,84 374,150 306,150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><rect x="306" y="150" width="68" height="150" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><line x1="306" y1="150" x2="374" y2="150" stroke="#2a2a2a" stroke-width="1.6"/><rect x="312" y="176" width="56" height="90" fill="#fbfaf7" stroke="#888" stroke-width="1.0"/><line x1="319" y1="176" x2="319" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="326" y1="176" x2="326" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="333" y1="176" x2="333" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="340" y1="176" x2="340" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="347" y1="176" x2="347" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="354" y1="176" x2="354" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="361" y1="176" x2="361" y2="266" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="183" x2="368" y2="183" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="190" x2="368" y2="190" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="197" x2="368" y2="197" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="204" x2="368" y2="204" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="211" x2="368" y2="211" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="218" x2="368" y2="218" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="225" x2="368" y2="225" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="232" x2="368" y2="232" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="239" x2="368" y2="239" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="246" x2="368" y2="246" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="253" x2="368" y2="253" stroke="#b9b0a0" stroke-width="0.5"/><line x1="312" y1="260" x2="368" y2="260" stroke="#b9b0a0" stroke-width="0.5"/><path d="M340,184 C328,200 326,214 333,226 C336,232 344,232 347,226 C354,214 352,200 340,184 Z" fill="#f4d03f" stroke="#2a2a2a" stroke-width="1.4"/><path d="M340,200 C335,209 334,217 338,223 C340,226 342,226 344,223 C348,217 345,209 340,200 Z" fill="#fbfaf7" stroke="#888" stroke-width="0.9"/><line x1="306" y1="272" x2="374" y2="264" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="290" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Dầu / Oil</text><text x="272" y="196" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ngọn lửa / Flame</text><text x="272" y="208" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">(nến hoặc dầu/bấc)</text><text x="272" y="219" text-anchor="end" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(candle or oil/wick)</text><line x1="276" y1="212" x2="326" y2="208" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="412" y="178" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Lưới lửa / Gauze flame trap</text><text x="412" y="190" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(không cản methane vào, nhưng ngăn</text><text x="412" y="201" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">đánh lửa methane/khí ngoài đèn)</text><text x="412" y="213" text-anchor="start" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">(does not prevent methane access but</text><text x="412" y="224" text-anchor="start" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">prevents ignition outside the lamp)</text><line x1="406" y1="234" x2="368" y2="224" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="250" y="316" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Bình dầu / Oil reservoir</text><line x1="256" y1="312" x2="312" y2="286" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><text x="340" y="380" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-2 · Nguyên lý đèn Davy / Figure 1-2 · Principle of Davy Lamp</text></svg><figcaption class="figcap">Hình 1-2 · Nguyên lý đèn Davy: ngọn lửa nằm trong lưới lửa; methane có thể vào đèn nhưng lưới ngăn không cho đánh lửa hỗn hợp methane/khí bên ngoài</figcaption></figure><p>Việc đưa điện vào sử dụng vào cuối thế kỷ mười chín và đầu thế kỷ hai mươi dẫn đến nhiều rủi ro mới đáng kể được xác định. Ban đầu điện được dùng cho chiếu sáng và tạo động lực.</p><p>Ánh sáng thường do đèn dây tóc bóng đèn cung cấp, vì khi đó chưa có các loại đèn tinh vi hơn, còn động lực thường do máy một chiều hoặc máy xoay chiều rô-to dây quấn, là những loại động cơ điển hình thời kỳ đầu. Cả chiếu sáng lẫn máy móc đều cần thiết bị điều khiển, đôi khi chỉ là một công tắc, nhưng thiết bị này lại đưa vào các rủi ro liên quan đến bề mặt nóng và tia lửa, cùng với khả năng có mặt đồng thời của methane và bụi than.</p><p>Giải pháp cho các vấn đề liên quan đến phát thải khí, hơi và sương mù được phát triển ở cả Anh và Đức theo những hướng rất giống nhau và trong những khung thời gian tương tự. Tại Đức, tổ chức chủ yếu tham gia là cái hiện được gọi là Berggewerkschaftlichen Versuchsstrecke (BVS); Dr Ing. Carl Beyling của tổ chức này đã được trao Huy chương Vàng của Viện Kỹ sư Khai thác Anh năm 1938 cho công trình của ông trong lĩnh vực này.</p><p>Tại Anh, một tổ chức tương tự nhưng thuộc chính phủ đã tham gia đáng kể vào các phát triển tương tự. Tổ chức này hiện là Phòng Thí nghiệm An toàn và Sức khỏe của Cơ quan An toàn và Sức khỏe, nhưng được biết đến nhiều hơn với tên cũ là Safety in Mines Research Establishment (Trạm Nghiên cứu An toàn Hầm mỏ).</p><p>Kỹ thuật bảo vệ thiết bị điện ban đầu là cái hiện gọi là vỏ chống cháy nổ (flameproof enclosure), dành cho thiết bị điện công suất lớn mà mức năng lượng điện cần để vận hành luôn đủ để gây đánh lửa nếu thoát ra dưới dạng tia lửa hoặc nhiệt. Kỹ thuật này đã phát triển tốt từ rất sớm, vào năm 1905.</p><p>Ngay sau đó là kỹ thuật thứ hai, hiện gọi là mạch an toàn nội tại (intrinsically safe circuit). Kỹ thuật này được phát triển cho hệ thống tín hiệu hầm mỏ và dựa trên thực tế là thông tin có thể truyền đi bằng rất ít năng lượng điện, và nếu thoát ra thì năng lượng đó không đủ để đánh lửa bất kỳ bầu khí quyển nổ dự kiến nào. Ưu điểm của kỹ thuật này là tính linh hoạt, vì không cần những vỏ bảo vệ lớn và nặng.</p><p>Ban đầu hai kỹ thuật này được phát triển cho ngành khai thác mỏ, nơi methane là vật liệu dễ cháy nhạy nhất hiện diện. Khi bắt đầu được áp dụng cho công nghiệp mặt đất, hai khác biệt quan trọng nhanh chóng trở nên rõ rệt. Thứ nhất, phát thải vật liệu dễ cháy thường đến từ thiết bị đã lắp đặt và dự đoán được về số lượng và tần suất. Thứ hai, thay vì chỉ xử lý một loại khí và một loại bụi như trong hầm mỏ, công nghiệp mặt đất phải xử lý vô số vật liệu khác nhau, mỗi loại có đặc tính riêng.</p><p>Nhận thức này dẫn đến sự phát triển của kỹ thuật phân loại khu vực (area classification) để xác định rủi ro hình thành bầu khí quyển nổ tại các vị trí cụ thể, và đến việc phát triển thêm các loại bảo vệ khác nhằm phản ánh tốt hơn các mức nguy hiểm khác nhau có thể xác định được. Chính hai yếu tố này dẫn đến thực tiễn công nghiệp hiện hành của Anh và quốc tế mà cuốn sách này muốn mô tả.</p><h3>Pháp luật Vương quốc Anh <span class="en">UK legislation</span></h3><p>Nền tảng pháp luật lịch sử của Anh liên quan đến việc dùng thiết bị điện trong môi trường nổ là các Quy định Điện trong Đạo luật Nhà máy. Quy định 27 của các quy định này nêu:</p><div class="pullquote"><p>Mọi dẫn dây và thiết bị tiếp xúc với thời tiết, ẩm ướt, ăn mòn, môi trường dễ cháy hoặc bầu khí quyển nổ, hoặc được dùng trong bất kỳ công đoạn nào hay cho mục đích đặc biệt nào khác ngoài chiếu sáng hoặc cung cấp điện, phải được chế tạo hoặc bảo vệ, và phải thực hiện các biện pháp phòng ngừa đặc biệt cần thiết để ngăn ngừa nguy hiểm một cách thỏa đáng do sự tiếp xúc hoặc sử dụng đó.</p><span class="src">Quy định 27, Quy định Điện (Đạo luật Nhà máy)</span></div><p>Quy định này nêu rõ mục tiêu cần đạt được nhưng không định nghĩa phương thức đạt được mục tiêu đó. Ý định của nó là cho phép phạm vi cách tiếp cận rộng nhất có thể, từ đó trao cho công nghiệp sự tự do tối đa trong vận hành, đồng thời đặt ra yêu cầu ngành phải đạt được mức an toàn thỏa đáng trong hoạt động của mình.</p><p>Quy định 27 vẫn còn hiệu lực, ngay cả sau khi Đạo luật An toàn và Sức khỏe Lao động 1974 được ban hành, cho đến khi được thay thế bởi Quy định 6 của Quy định Điện tại Nơi làm việc 1989. Quy định 6 nêu:</p><div class="pullquote"><p>Thiết bị điện mà theo dự kiến hợp lý có thể tiếp xúc với:<br>(a) hư hỏng cơ học;<br>(b) tác động của thời tiết, thiên tai, nhiệt độ hoặc áp suất;<br>(c) tác động của điều kiện ẩm, bẩn, bụi hoặc ăn mòn; hoặc<br>(d) bất kỳ chất dễ cháy hoặc nổ nào, kể cả bụi, hơi hoặc khí,<br>phải có kết cấu hoặc, khi cần, được bảo vệ để ngăn ngừa, trong phạm vi hợp lý có thể, nguy hiểm phát sinh từ sự tiếp xúc đó.</p><span class="src">Quy định 6, Quy định Điện tại Nơi làm việc 1989</span></div><p>Bốn hạng mục tiếp xúc được liệt kê rõ ràng là:</p><ul><li>(a) hư hỏng cơ học, ví dụ va chạm hoặc rung động;</li><li>(b) tác động của thời tiết, thiên tai, nhiệt độ hoặc áp suất;</li><li>(c) tác động của điều kiện ẩm, bẩn, bụi hoặc ăn mòn;</li><li>(d) bất kỳ chất dễ cháy hoặc nổ nào, kể cả bụi, hơi và khí.</li></ul><p>Âm hưởng của quy định mới, hiện đang có hiệu lực, rất giống với quy định trước đó. Mục tiêu cần đạt được được nêu rõ, và trong mục tiêu đó công nghiệp được trao tự do tối đa về phương thức đạt được.</p><p>Cách lập pháp nêu trên, dù phổ biến ở Anh, khác biệt đáng kể với pháp luật ở những nước như Đức, nơi luật pháp có xu hướng cụ thể hơn và đưa ra chi tiết hơn nhiều về các biện pháp phòng ngừa cần áp dụng. Tuy nhiên, hầu như không có bằng chứng cho thấy cách tiếp cận này hay cách kia cho kết quả an toàn tốt hơn. Cách tiếp cận của Anh đáng được khen ngợi vì tính linh hoạt tối đa, nhưng ngược lại, những người thực hành tại Anh phải đủ năng lực để xử lý sự linh hoạt được cho phép đó.</p><p>Đối với bụi, Đạo luật Nhà máy có thêm một quy định phản ánh bản chất khác của vật liệu này: khi bụi được phát thải, nó không phân tán như khí, hơi và sương mùi mà lắng xuống và tạo thành một lớp, có thể bị chuyển thành đám mây bất kỳ lúc nào do một tác động vật lý. Đó là Quy định 31(1), nêu:</p><div class="pullquote"><p>Khi, liên quan đến bất kỳ công đoạn nghiền, sàng hoặc công đoạn khác phát sinh bụi, có thể thoát ra bụi có tính chất và mức độ có khả năng nổ khi bắt lửa, thì phải thực hiện mọi bước khả thi để ngăn ngừa vụ nổ đó bằng cách bao kín thiết bị của công đoạn, bằng cách loại bỏ hoặc ngăn ngừa sự tích tụ của bụi thoát ra dù đã bao kín, và bằng cách loại trừ hoặc bao kín hiệu quả các nguồn đánh lửa có thể có.</p><span class="src">Quy định 31(1), Đạo luật Nhà máy</span></div><p>Dù không đề cập riêng đến thiết bị điện, quy định này vẫn bao gồm thiết bị điện như một nguồn đánh lửa có thể có và xác định phương pháp bảo vệ là bao kín hiệu quả. Điều này khả thi vì bụi không xâm nhập mạnh như khí, hơi hay sương mù và có thể bị loại trừ dễ dàng hơn nhiều.</p><p>Để làm nền tảng cho các quy định và đưa ra hướng dẫn, nhiều Tiêu chuẩn và Quy chuẩn Anh đã được xây dựng, chứa chi tiết về các phương thức tuân thủ được chấp nhận và các cơ sở chứng nhận của bên thứ ba, nhằm tạo sự tin tưởng cho người mua thiết bị điện. Tuy nhiên, các chương trình chứng nhận này không mở rộng đến việc lắp đặt và sử dụng.</p><p>Trước đây, khi các tiêu chuẩn chế tạo thiết bị còn hạn chế và thiếu chi tiết, cần rất nhiều chuyên môn trong các cơ quan chứng nhận, vì chính họ phải giải nghĩa các phát biểu chung trong tiêu chuẩn thực sự có nghĩa là gì. Không có gì ngạc nhiên khi cơ quan chứng nhận tại Anh liên kết với Cơ quan An toàn và Sức khỏe và tổ chức Safety in Mines Research Establishment, những đơn vị đã đóng góp lớn cho nền tảng công nghệ chi tiết hiện có.</p><p>Ngày nay, với các yêu cầu chi tiết hơn nhiều, mối liên hệ đó tuy vẫn hữu ích nhưng không còn là cần thiết. Không thể đánh giá thấp đóng góp của các tổ chức như Safety in Mines Research Establishment và Hiệp hội Nghiên cứu Điện (nay là ERA Technology Ltd), tổ chức sau thông qua các dự án được tài trợ bởi ngành, đối với các chi tiết hiện có trong tiêu chuẩn và quy chuẩn hiện hành.</p><p>Bên cạnh các tổ chức nêu trên, vốn chủ yếu liên quan đến việc chế tạo thiết bị, ngành công nghiệp nói chung và các tổ chức như Viện Dầu khí (Institute of Petroleum) đã thực hiện nhiều công việc; Viện đã xây dựng quy chuẩn thực hành an toàn mẫu cho ngành dầu khí.</p><p>Khác với các tổ chức chính phủ, ngành tập trung phần lớn công việc vào các vấn đề liên quan đến cách hình thành khu vực nguy hiểm và đến việc lắp đặt, bảo trì. Các công ty riêng lẻ cũng có đóng góp đáng kể. Ví dụ, Quy chuẩn Thực hành RoSPA/ICI về sử dụng thiết bị điện trong môi trường nổ trong công nghiệp hóa chất có lẽ là một trong những tài liệu tốt nhất từng được viết về loại hình này.</p><h3>Pháp luật Châu Âu <span class="en">European legislation</span></h3><p>Với việc Vương quốc Anh gia nhập EU, nước này chịu sự điều chỉnh của pháp luật EU trong lĩnh vực này. Đạo luật đầu tiên là Chỉ thị Môi trường Nổ 1975, còn được trích dẫn là 1975/76/117/EEC hoặc Chỉ thị 76/117/EEC ngày 18 tháng 12 năm 1975. Chỉ thị này giới hạn ở thiết bị cho rủi ro khí, hơi và sương mù, và là cái gọi là chỉ thị tùy chọn, chỉ quan tâm đến rào cản thương mại.</p><p>Chỉ thị không quy định cái gì phải được dùng trong môi trường nổ mà chỉ xác định thiết bị mà các quốc gia thành viên riêng lẻ không được tuyên bố là không phù hợp để sử dụng trong nước họ. Chỉ thị đề cập đến mọi bộ phận cấu thành của lắp đặt điện có thể dùng trong môi trường có khả năng nổ, ngoại trừ hầm mỏ, và Điều 4 mở đầu như sau:</p><div class="pullquote"><p>Các Quốc gia Thành viên không được, vì lý do yêu cầu an toàn về thiết kế và chế tạo thiết bị điện dùng trong Môi trường Có khả năng Nổ, cấm việc bán, lưu thông tự do hoặc sử dụng đúng mục đích thiết bị điện được Chỉ thị bao phủ.</p><span class="src">Điều 4, Chỉ thị 76/117/EEC (1975)</span></div><p>Dù điều này rõ ràng ngăn các quốc gia thành viên khăng khăng rằng mọi thiết bị dùng đều phải tuân thủ yêu cầu quốc gia riêng, nó không ngăn thiết bị tuân thủ yêu cầu quốc gia được dùng bên cạnh thiết bị tuân thủ Chỉ thị, dù hai bộ có thể khác nhau.</p><p>Chỉ thị 1975 cũng phải xác định yêu cầu đối với thiết bị để tuân thủ, dẫn đến sự nhấn mạnh đáng kể vào công việc của Ủy ban Tiêu chuẩn hóa Điện Châu Âu (CENELEC), tổ chức đã đưa ra loạt tiêu chuẩn rất chi tiết mô tả cấu tạo của thiết bị điện phù hợp (dải tiêu chuẩn Châu Âu EN 50---).</p><p>Các tiêu chuẩn này sau đó được trao tư cách pháp lý nhờ được viện dẫn trong các chỉ thị bổ sung hoặc Công báo EU. Để bảo đảm thiết bị thực sự tuân thủ, chỉ thị cơ bản thừa nhận Dấu nhận biết Cộng đồng (Distinctive Community Mark, Hình 1.3), chỉ được gắn lên thiết bị phù hợp với tiêu chuẩn được viện dẫn trong các thỏa thuận bổ sung, và yêu cầu sự phù hợp đó được chứng nhận bằng Giấy chứng nhận phù hợp (Certificate of Conformity) hoặc Giấy chứng nhận kiểm tra (Inspection Certificate) do một cơ quan được phê duyệt cấp.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 376" role="img" aria-label="Hình lục giác đậm chứa ký hiệu Ex cách điệu, tức Dấu nhận diện Cộng đồng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Dấu nhận diện Cộng đồng / Distinctive Community Mark</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thiết bị được chứng nhận mới được mang dấu này / Only certified equipment may bear the mark</text><polygon points="460,200 400,303.92 280,303.92 220,200 280,96.08 400,96.08" fill="none" stroke="#2a2a2a" stroke-width="10"/><path d="M332,150 C285,150 266,172 266,200 C266,228 285,250 332,250" fill="none" stroke="#2a2a2a" stroke-width="13"/><line x1="270" y1="200" x2="318" y2="200" stroke="#2a2a2a" stroke-width="13"/><line x1="362" y1="158" x2="414" y2="242" stroke="#2a2a2a" stroke-width="12"/><line x1="414" y1="158" x2="362" y2="242" stroke="#2a2a2a" stroke-width="12"/><text x="340" y="340" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ex = Môi trường nổ / Explosive Atmospheres</text><text x="340" y="356" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-3 · Dấu Ex / Figure 1-3 · The Ex mark</text></svg><figcaption class="figcap">Hình 1-3 · Dấu nhận diện Cộng đồng: hình lục giác đậm chứa ký hiệu Ex cách điệu, chỉ được dùng trên thiết bị đã được chứng nhận</figcaption></figure><p>Giấy chứng nhận phù hợp dành cho thiết bị tuân thủ một trong các tiêu chuẩn CENELEC được công nhận viện dẫn trong các chỉ thị bổ sung; Giấy chứng nhận kiểm tra dành cho thiết bị không tuân thủ nhưng được cơ quan phê duyệt xem là có độ an toàn ít nhất tương đương. Trường hợp sau, tuy nhiên, tất cả cơ quan được phê duyệt ở mọi quốc gia thành viên đều phải đồng ý về tính tương đương, vì thế dù tuyến này cho phép một số linh hoạt, nó ít khi được dùng do tính chất tốn kém và mất thời gian.</p><p>Chỉ thị Môi trường Nổ 1975 vẫn có hiệu lực đến năm 1996, khi nó được thay thế bởi một chỉ thị mới về vấn đề này, Chỉ thị 94/9/EC. Chỉ thị mới theo đuổi cách tiếp cận 'mới' của EU, trong đó các yêu cầu kỹ thuật được đưa vào ngay trong chỉ thị thay vì viện dẫn tiêu chuẩn.</p><p>Khác với chỉ thị trước, chỉ thị này có yêu cầu bắt buộc là sau một ngày giới hạn nhất định mọi thiết bị đưa vào sử dụng đều phải tuân thủ; và cũng khác với chỉ thị trước, nó gồm cả bụi, đưa thiết bị dùng cho rủi ro bụi vào màng lưới chứng nhận do chỉ thị tiền nhiệm thiết lập. Điều 2 của chỉ thị nêu:</p><div class="pullquote"><p>Các Quốc gia Thành viên phải thực hiện mọi biện pháp thích hợp để bảo đảm rằng thiết bị, hệ thống bảo vệ và thiết bị cài đặt mà Chỉ thị này áp dụng chỉ được đưa ra thị trường và đưa vào sử dụng khi, được lắp đặt và bảo trì đúng cách và dùng đúng mục đích, chúng không gây nguy hiểm cho sức khỏe và an toàn của con người và, khi thích hợp, của động vật nuôi trong nhà hoặc tài sản.</p><span class="src">Điều 2, Chỉ thị 94/9/EC (1994)</span></div><p>Vì các yêu cầu thiết yếu về sức khỏe và an toàn được đưa vào chỉ thị này, nó loại trừ trên thực tế mọi thiết bị khác. Việc loại trừ thiết bị không tuân thủ, kể cả thiết bị tuân thủ Chỉ thị 1976, sẽ có hiệu lực vào ngày 30 tháng 6 năm 2003 (30 June 2003).</p><p>Tiêu chuẩn Châu Âu không còn được viện dẫn trong chỉ thị mới nhưng sẽ được xác định trong Công báo EU là phương tiện được chấp nhận để tuân thủ chỉ thị, chứ không phải, như trước đây, là phương tiện duy nhất để tuân thủ. Ngoài ra, thiết bị và hệ thống không dùng điện cũng được đưa vào phạm vi của chỉ thị mới.</p><p>Cả hai chỉ thị được đưa vào hiệu lực tại Great Britain bằng Quy định Môi trường Nổ (Chứng nhận) 1990 và tại Bắc Ireland bằng pháp luật tương tự.</p><p>Các chỉ thị EU và pháp luật thực thi quốc gia nói trên chỉ đề cập đến cấu tạo của thiết bị, không đề cập đến lắp đặt và sử dụng, vẫn là vấn đề của luật quốc gia. Một chỉ thị đang được thảo luận trong EU sẽ giải quyết việc lắp đặt và sử dụng; tài liệu tham khảo 14 ghi đề xuất 6430/92 EN.</p><p>Chỉ thị đó vẫn ở giai đoạn khá sơ khởi nhưng ý nghĩa của nó rất sâu rộng. Nó chuẩn hóa yêu cầu đối với người sử dụng lao động trong việc xác định khu vực nguy hiểm (có biển báo), phân loại các khu vực đó và tham vấn, thông báo cho người lao động. Nó cũng chuẩn hóa yêu cầu sử dụng chuyên gia, tức nhân sự được đào tạo và có kinh nghiệm phù hợp, tại nơi làm việc để giám sát các lắp đặt.</p><p>Dù phần lớn nội dung là đúng và là lẽ thường, nó bổ sung mức độ trang trọng chưa từng có ở Anh, vì thế khi được ban hành có thể có tác động đáng kể đến công nghiệp Anh. Tuy vậy, phần lớn nội dung của chỉ thị đề xuất phù hợp với khuyến nghị và hướng dẫn trong cuốn sách này cũng như trong các tài liệu hướng dẫn khác.</p><h3>Chứng nhận <span class="en">Certification</span></h3><p>Như đã nêu, tại Anh không có yêu cầu cụ thể về chứng nhận đối với thiết bị dùng trong khu vực nguy hiểm, ngoài yêu cầu liên quan đến các chỉ thị EU về cấu tạo và tiếp thị thiết bị cùng luật quốc gia phát sinh. Tuy nhiên, chứng nhận đã trở thành chuẩn mực được chấp nhận, ít nhất trong những khu vực nguy hiểm hơn, và là một khía cạnh quan trọng của công nghệ.</p><p>Qua các năm, quan niệm về chứng nhận đã thay đổi: từ việc kiểm tra bởi một cơ quan chuyên gia về công nghệ khu vực nguy hiểm, như Safety in Mines Research Establishment và các đơn vị liên quan, dựa trên những tiêu chuẩn không rất cụ thể, sang việc kiểm tra bởi một phòng thí nghiệm thử nghiệm có năng lực, dựa trên những tiêu chuẩn rất chi tiết, không còn đòi hỏi mức chuyên môn cao như trước.</p><p>Trong EU hiện có khoảng 17 cơ quan được phê duyệt cho chứng nhận này, bao gồm các nước Châu Âu không thuộc EU và các nước Bắc Âu mà EU có thỏa thuận. Theo pháp luật EU, tất cả các cơ quan này đều tương đương và chứng nhận từ bất kỳ cơ quan nào cũng đủ để chứng minh thiết bị đáp ứng yêu cầu của tiêu chuẩn Châu Âu tương ứng.</p><p>Thiết bị được chứng nhận bởi một trong 17 cơ quan được phê duyệt thường được nhà sản xuất nhận diện bằng cách gắn Dấu nhận biết Cộng đồng lên thiết bị, bên cạnh bất kỳ dấu hiệu nào liên quan đến chứng nhận.</p><p>17 cơ quan được phê duyệt, xếp theo quốc gia, là:</p><ul><li><b>Bỉ (EU)</b> - Institut Scientifique de Service Public (ISSEP).</li><li><b>Đan Mạch (EU)</b> - Danmarks Elektriske Materielkontrol (DEMKO).</li><li><b>Đức (EU)</b> - Physikalisch-Technische Bundesanstalt (PTB); Bergbau-Versuchsstrecke (BVS).</li><li><b>Tây Ban Nha (EU)</b> - Laboratorio Oficial Jose Maria Madariaga (LOM).</li><li><b>Pháp (EU)</b> - Institut National de l'Environnement Industriel et des Risques (INERIS); Laboratoire Central des Industries Electriques (LCIE).</li><li><b>Ý (EU)</b> - Centro Elettrotecnico Sperimentale Italiano (CESI).</li><li><b>Hà Lan (EU)</b> - NV KEMA.</li><li><b>Great Britain (EU)</b> - Electrical Equipment Certification Service (EECS); Sira Certification Service (SCS).</li><li><b>Bắc Ireland (EU)</b> - Industrial Science Centre (không có bộ chữ viết tắt).</li><li><b>Phần Lan (EU)</b> - Technical Research Centre of Finland (VTT).</li><li><b>Na Uy (không thuộc EU)</b> - Norges Elektriske Materiellkontroll (NEMKO).</li><li><b>Áo (EU)</b> - Bundesversuchs-und-Forschungsanstalt Arsenal (BVFA); TUV Austria.</li><li><b>Thụy Điển (EU)</b> - Swedish National Testing and Research Institute (SP).</li></ul><p>Cần lưu ý rằng trong trường hợp Industrial Science Centre tại Bắc Ireland, không có bộ chữ viết tắt nào đặt sau tên. Điều này có ý nghĩa, vì chính các chữ viết tắt là những ký hiệu xuất hiện trên giấy chứng nhận do các cơ quan được phê duyệt cấp. Lý do nằm ở quan hệ hơi đặc biệt giữa Great Britain và Bắc Ireland: pháp luật Anh trong lĩnh vực này không áp dụng cho Bắc Ireland, dẫn đến nhu cầu có một cơ quan được phê duyệt tại đây, dù tổ chức này không có kế hoạch cấp chứng nhận nào và hiện chắc chắn là không cấp.</p><p>Có thể cũng thấy lạ khi Safety in Mines Research Establishment, hay người kế tiếp là Phòng Thí nghiệm An toàn và Sức khỏe, không có mặt dù có lịch sử chuyên môn lâu dài trong lĩnh vực này. Đó là vì tổ chức này từng là một phần của Dịch vụ Dân sự Anh. Cơ quan nhà nước hiện nay là Electrical Equipment Certification Service, có cùng nguồn gốc và tiếp cận được cùng chuyên môn như Safety in Mines Research Establishment.</p><p>Một số cơ quan trong danh sách có logo, được thể hiện trong Hình 1.4 để hỗ trợ nhận diện.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 396" role="img" aria-label="Bốn dấu chứng nhận: EECS BASEEFA, sira viền UKAS số 011, SCS và PTB dạng tròn"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="18" text-anchor="middle" style="font:9.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Các dấu chứng nhận điển hình / Typical certification logos</text><text x="340" y="33" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">EECS/BASEEFA · sira/SCS · PTB — các ví dụ từ Chương 1 / examples from Chapter 1</text><rect x="24" y="44" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="32" y="58" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">EECS / BASEEFA</text><text x="324" y="58" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">EECS / BASEEFA</text><polygon points="60,84 132,84 132,126 96,150 60,126" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><text x="96" y="126" text-anchor="middle" style="font:26px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="148" y="104" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị điện</text><text x="148" y="116" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dịch vụ chứng nhận</text><text x="148" y="132" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Electrical Equipment</text><text x="148" y="144" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Certification Service</text><text x="96" y="168" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EECS / BASEEFA</text><rect x="348" y="44" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="356" y="58" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">SCS / sira</text><text x="648" y="58" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">sira Certification Service</text><text x="364" y="108" text-anchor="start" style="font:30px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">sira</text><text x="366" y="128" text-anchor="start" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Certification Service</text><text x="366" y="143" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Dịch vụ chứng nhận</text><text x="366" y="168" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">SCS</text><rect x="520" y="64" width="124" height="110" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="572,74 576,68 580,72 584,68 588,74" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="530,92 550,120 632,80" fill="none" stroke="#2a2a2a" stroke-width="7"/><text x="582" y="132" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#888;">Công nhận quốc gia</text><text x="582" y="140" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">NATIONAL ACCREDITATION</text><text x="582" y="148" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">OF CERTIFICATION BODIES</text><text x="582" y="164" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Reg. No. / Số ĐK 011</text><rect x="24" y="204" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="32" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">PTB</text><text x="324" y="218" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">PTB</text><circle cx="96" cy="282" r="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><text x="96" y="292" text-anchor="middle" style="font:28px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="96" y="340" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">PTB</text><text x="156" y="272" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Physikalisch-Technische</text><text x="156" y="283" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bundesanstalt</text><text x="156" y="304" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Viện Vật lý - Kỹ thuật</text><text x="156" y="315" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Liên bang Đức</text><text x="156" y="332" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Cơ quan chứng nhận của Đức</text><rect x="348" y="204" width="308" height="150" fill="#fbfaf7" stroke="#b9b0a0" stroke-width="1.0"/><text x="356" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các tổ chức chứng nhận</text><text x="648" y="218" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Certification bodies</text><text x="362" y="240" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chứng nhận kết cấu thiết bị,</text><text x="362" y="252" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">không phải cách lắp đặt.</text><text x="362" y="268" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Certifies construction, not installation.</text><text x="362" y="296" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EECS · sira/SCS · PTB · DEMKO · KEMA · TÜV</text><text x="362" y="314" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Các tổ chức được phê chuẩn / Approved bodies</text><text x="362" y="332" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chỉ dẫn không thay thế tiêu chuẩn / Guidance only</text><text x="340" y="382" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-4 · Các dấu chứng nhận điển hình / Figure 1-4 · Typical certification logos</text></svg><figcaption class="figcap">Hình 1-4 · Các dấu chứng nhận điển hình: EECS/BASEEFA, sira Certification Service với dấu kiểm tra UKAS số đăng ký 011, SCS và dấu Ex tròn của PTB</figcaption></figure><p>Giấy chứng nhận do tất cả các cơ quan được phê duyệt này cấp đều có cùng định dạng, giúp việc sử dụng dễ dàng bất kể nguồn gốc. Chúng xác định thiết bị được chứng nhận, cùng mã chứng nhận (mô tả sau) và nhà sản xuất. Một ví dụ về giấy chứng nhận điển hình được cho trong Hình 1.5.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 560" role="img" aria-label="Mẫu chứng nhận phù hợp gồm chín trường, mang các mã BAS No. Ex 96D9999 và EEx d IIB T4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="24" y="30" width="632" height="490" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><rect x="30" y="36" width="620" height="478" fill="none" stroke="#999999" stroke-width="0.6"/><ellipse cx="110" cy="68" rx="40" ry="17" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><text x="110" y="65" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">Ex</text><text x="110" y="76" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">BASEEFA</text><text x="60" y="98" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">EECS · Dịch vụ chứng nhận thiết bị điện</text><polygon points="616,68 605,87.05 583,87.05 572,68 583,48.95 605,48.95" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><text x="594" y="72" text-anchor="middle" style="font:12px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ex</text><text x="340" y="64" text-anchor="middle" style="font:12px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Certificate of Conformity</text><text x="340" y="80" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#888;">Chứng nhận phù hợp</text><line x1="40" y1="106" x2="640" y2="106" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="50" cy="125" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="129" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><text x="66" y="124" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số chứng nhận</text><text x="66" y="134" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Certificate No.</text><text x="228" y="130" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">BAS No. Ex 96D9999</text><line x1="42" y1="142" x2="638" y2="142" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="165" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="169" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><text x="66" y="164" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Thiết bị</text><text x="66" y="174" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Apparatus</text><text x="228" y="170" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">CONTROL CONSOLE TYPE ABC.123</text><line x1="42" y1="182" x2="638" y2="182" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="205" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><text x="66" y="204" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Nhà sản xuất</text><text x="66" y="214" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer</text><text x="228" y="210" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A. MANUFACTURER LTD</text><line x1="42" y1="222" x2="638" y2="222" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="245" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="249" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><text x="66" y="244" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Tiêu chuẩn 1</text><text x="66" y="254" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Standard 1</text><text x="228" y="250" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EN50014 (1977) + Amd 1 to 5</text><line x1="42" y1="262" x2="638" y2="262" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="285" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="289" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">5</text><text x="66" y="284" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Tiêu chuẩn 2</text><text x="66" y="294" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Standard 2</text><text x="228" y="290" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EN50018 (1977) + Amd 1 to 3</text><line x1="42" y1="302" x2="638" y2="302" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="325" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="329" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">6</text><text x="66" y="324" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Báo cáo thử nghiệm</text><text x="66" y="334" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Test report</text><text x="228" y="330" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">report 96(C)9999 dated 27 February 1996</text><line x1="42" y1="342" x2="638" y2="342" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="365" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="369" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">7</text><text x="66" y="364" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Ký hiệu bảo vệ</text><text x="66" y="374" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Marking</text><text x="228" y="370" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EEx d IIB T4</text><line x1="42" y1="382" x2="638" y2="382" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="405" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="409" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">8</text><text x="66" y="404" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số hồ sơ</text><text x="66" y="414" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">File number</text><text x="228" y="410" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">File No. EECS 9999/01/001</text><line x1="42" y1="422" x2="638" y2="422" stroke="#dddddd" stroke-width="0.5"/><circle cx="50" cy="445" r="8" fill="#eef2f7" stroke="#2a2a2a" stroke-width="0.9"/><text x="50" y="449" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">9</text><text x="66" y="444" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Số trang</text><text x="66" y="454" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Sheet</text><text x="228" y="450" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Sheet 1 of 2</text><line x1="42" y1="462" x2="638" y2="462" stroke="#dddddd" stroke-width="0.5"/><line x1="42" y1="462" x2="638" y2="462" stroke="#2a2a2a" stroke-width="0.8"/><ellipse cx="76" cy="486" rx="26" ry="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><text x="76" y="490" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#fbfaf7;font-weight:600;">Ex</text><text x="340" y="478" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dịch vụ chứng nhận thiết bị điện / Electrical Equipment Certification Service</text><text x="340" y="492" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">EECS · 27 February 1996 · I M Cleare, Director</text><circle cx="606" cy="486" r="11" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="606" y="490" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;font-weight:600;">CE</text><text x="340" y="546" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-5 · Ví dụ chứng nhận thiết bị / Figure 1-5 · Example of equipment certificate</text></svg><figcaption class="figcap">Hình 1-5 · Ví dụ chứng nhận thiết bị với chín trường: BAS No. Ex 96D9999, CONTROL CONSOLE TYPE ABC.123, A. MANUFACTURER LTD, EN50014 (1977) và EN50018 (1977), báo cáo 96(C)9999 ngày 27 tháng 2 năm 1996, ký hiệu EEx d IIB T4, File No. EECS 9999/01/001, Sheet 1 of 2</figcaption></figure><p>Điều cần lưu ý là giới hạn của giấy chứng nhận. Nó chỉ xác nhận thiết bị phù hợp với các yêu cầu cấu tạo chi tiết trong tiêu chuẩn được quy định và không đề cập đến lắp đặt, vốn thay đổi tùy theo quốc gia lắp đặt. Vì vậy cần cẩn trọng khi xem xét cách lắp đặt thiết bị, bảo đảm các yếu tố an toàn vốn có trong cấu tạo không bị vô hiệu hóa bởi phương thức lắp đặt.</p><p>Các cơ quan được phê duyệt trong danh sách họp định kỳ trong một nhóm công tác có tên Heads of Test Houses Liaison Committee (HOTL), do Ủy ban EU thành lập. Mục tiêu của nhóm là bảo đảm mọi cơ quan được phê duyệt dùng tiêu chuẩn theo cùng cách và trình bày giấy chứng nhận theo cùng cách. Nhóm không được dự định là cơ quan quyết định nghĩa của những phần chưa rõ trong tiêu chuẩn, dù tất yếu nó cũng dính vào hoạt động đó.</p><p>Việc làm rõ và giải thích tiêu chuẩn thuộc về các cơ quan soạn thảo tiêu chuẩn (trường hợp này là CENELEC), nhưng những cơ quan này bản chất là cồng kềnh, nên các thắc mắc về tiêu chuẩn có thể mất nhiều thời gian để giải quyết. Vì tính thương mại của việc dùng chứng nhận, HOTL đóng vai trò có giá trị trong việc cung cấp làm rõ tạm thời nhanh chóng trong lúc chờ quyết định của cơ quan soạn thảo, và các thành viên HOTL thông báo cho cơ quan đó mọi làm rõ tạm thời mà họ đã áp dụng.</p><p>Cơ quan soạn thảo sau đó có thể phê chuẩn hoặc bác bỏ các làm rõ đó tùy ý, theo thời gian của mình. Điều này thường không gây vấn đề cho người giữ giấy chứng nhận dựa trên một làm rõ của HOTL sau đó bị cơ quan soạn thảo bác bỏ, vì trừ khi có nguy hiểm rõ ràng được xác định liên quan đến quyết định của HOTL, giấy chứng nhận vẫn được giữ nguyên, dù các thành viên HOTL sẽ tự động áp dụng cách làm rõ chính thức ngay khi có cho các chứng nhận trong tương lai.</p><p>Nhiều cơ quan được phê duyệt cấp chứng nhận cho thiết bị phù hợp với tiêu chuẩn của chính họ hoặc tiêu chuẩn quốc gia, bên cạnh thiết bị phù hợp với tiêu chuẩn Châu Âu được viện dẫn trong chỉ thị. Những chứng nhận này không được chỉ thị bao phủ và việc chấp nhận chúng là vấn đề của từng người sử dụng. Điều này cũng đúng với chứng nhận do các cơ quan không được EU phê duyệt cấp, dù họ có thể là cơ quan quốc gia.</p><p>Khi các chứng nhận sau này liên quan đến tiêu chuẩn Châu Âu, chỉ cần xem xét chuyên môn của cơ quan chứng nhận không được phê duyệt; nhưng trong các trường hợp khác (ví dụ Factory Mutual Research Corporation và Underwriters Laboratories tại Hoa Kỳ), tiêu chuẩn mà thiết bị được chứng nhận, hay được 'listing' theo cách gọi ở Hoa Kỳ, khác biệt đáng kể, và cần xem xét cả ảnh hưởng của điều đó.</p><h3>Thông tin chứng nhận và ghi nhãn <span class="en">Certificate and labelling information</span></h3><p>Không có cách tắt thực sự để nhận diện thiết bị phù hợp, vì các bảng kèm theo giấy chứng nhận phù hợp và giấy chứng nhận kiểm tra chứa thông tin cần thiết cho người sử dụng. Những thông tin này luôn phải được cung cấp cho người mua thiết bị đã chứng nhận, và có nghĩa vụ pháp lý đối với nhà cung cấp trong phạm vi an toàn phụ thuộc vào thông tin đó. Tuy nhiên, có một mã hóa chuẩn thường xuất hiện trên cả giấy chứng nhận và nhãn, như sau.</p><p><b>Chữ viết tắt của cơ quan chứng nhận.</b> Thường xuất hiện dưới dạng một bộ chữ viết tắt, ví dụ PTB, LCIE, EECS hoặc SCS.</p><p><b>Số giấy chứng nhận.</b> Xuất hiện như sau:</p><p><b>Ex 96 D 2 123 (X)</b></p><p>Các phần của mã này có nghĩa như sau:</p><ul><li>Ex - thiết bị được bảo vệ chống nổ.</li><li>96 - hai chữ số cuối của năm cấp.</li><li>D - trạng thái sửa đổi của tiêu chuẩn dùng để chứng nhận.</li><li>2 - phương pháp bảo vệ chính: 1 = chống cháy nổ hoặc áp lực; 2 = an toàn nội tại; 3 = an toàn tăng cường; 4 = thiết bị loại N (n); 5 = bảo vệ đặc biệt; 6 = xe dùng pin (thường dùng nhiều hơn một loại bảo vệ); 7 = ngâm dầu hoặc nhồi bột.</li><li>123 - số thứ tự của giấy chứng nhận trong năm.</li><li>X - cho thấy có điều kiện lắp đặt đặc biệt (bất thường) liên quan đến thiết bị và được nêu trong giấy chứng nhận. Nếu xuất hiện U thay vì X, hoặc không có hậu tố, thiết bị được xem là linh kiện và không được dùng trừ khi được lắp vào thiết bị khác và được chứng nhận tiếp.</li></ul><p><b>Mã bảo vệ.</b> Thường xuất hiện ở dạng sau:</p><p><b>EEx d IIC T4</b></p><p>Ý nghĩa của các ký hiệu này là:</p><ul><li>E - thiết bị tuân thủ tiêu chuẩn Châu Âu; ký hiệu này không có nếu không đúng như vậy.</li><li>Ex - thiết bị được bảo vệ chống nổ.</li><li>d - loại bảo vệ được dùng: o = ngâm dầu; p = cấp áp lực; q = nhồi bột; d = vỏ chống cháy nổ; e = an toàn tăng cường; i = an toàn nội tại (thường có thêm hậu tố như ia hoặc ib); m = đóng kín; n = thiết bị loại n (đôi khi là N để chỉ tiêu chuẩn quốc gia Anh, không phải tiêu chuẩn Châu Âu).</li><li>IIC - bầu khí quyển nổ mà thiết bị được thử đánh lửa bằng tia lửa: IIA - hỗn hợp lý tưởng propane và không khí; IIB - hỗn hợp lý tưởng ethylene và không khí; IIC - hỗn hợp lý tưởng hydrogen và không khí. Khi loại bảo vệ ngăn được tia lửa, chữ cái được bỏ và chỉ còn II, vì không cần phân nhóm.</li><li>T4 - nhiệt độ tối đa đạt được ở bất kỳ bộ phận có khả năng đánh lửa nào, nghĩa là không bộ phận nào vượt quá T1 450 °C, T2 300 °C, T3 200 °C, T4 135 °C, T5 100 °C hoặc T6 85 °C.</li></ul><p>Nhiệt độ môi trường 40 °C được giả định trừ khi có quy định khác trên nhãn và giấy chứng nhận.</p><p>Trong lịch sử đã có các phương pháp mã hóa khác ở Châu Âu và vẫn có cách khác tại Hoa Kỳ, được thể hiện trong Bảng 1.1 và Bảng 1.2. Tuy nhiên cần lưu ý rằng vì cơ sở thông tin hơi khác nhau, mối quan hệ giữa các hệ thống chỉ là tương đối.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Châu Âu hiện hành</th><th>GB lịch sử - Chống cháy nổ</th><th>GB lịch sử - An toàn nội tại</th><th>Đức</th><th>Hoa Kỳ</th></tr></thead><tbody><tr><td>nhóm phụ IIA</td><td>Group II</td><td>class 2c</td><td>class 1</td><td>Group D</td></tr><tr><td>nhóm phụ IIB</td><td>Group III</td><td>class 2d</td><td>class 2</td><td>Group C</td></tr><tr><td>nhóm phụ IIC</td><td>Group IV</td><td>class 2e và 2f</td><td>class 3a và 3n</td><td>Group B và A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 1.1. Mối quan hệ giữa các hệ thống phân nhóm và phân loại.</p><p><small>Ghi chú: 1. Nhóm IV chống cháy nổ của Anh loại trừ acetylene, được xử lý riêng. 2. class 2e an toàn nội tại của Anh không gồm acetylene, nhưng class 2f thì có. 3. class 3a của Đức loại trừ acetylene, cũng như Group B của Hoa Kỳ và class 2e của Anh; acetylene được đưa vào class 3n của Đức, Group A của Hoa Kỳ và class 2 của Anh. 4. Tại Hoa Kỳ còn có các Group sau: E - bụi dẫn điện; F - bụi không dẫn điện; G - bụi bột mì và ngũ cốc. 5. Thêm phức tạp, thiết bị Hoa Kỳ được xếp theo mục đích sử dụng: Class A cho khí và hơi, Class B cho bụi, Class C cho sợi và mảnh bay.</small></p><p>Các hệ thống phân loại nhiệt độ có quan hệ như Bảng 1.2. Một lần nữa, mối quan hệ này chỉ là tương đối.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Châu Âu và Anh</th><th>Đức</th><th>Hoa Kỳ</th></tr></thead><tbody><tr><td>T1</td><td>G1</td><td>T1</td></tr><tr><td>T2</td><td>G2</td><td>T2</td></tr><tr><td>–</td><td>–</td><td>T2A (280 °C)</td></tr><tr><td>–</td><td>–</td><td>T2B (260 °C)</td></tr><tr><td>–</td><td>–</td><td>T2C (230 °C)</td></tr><tr><td>–</td><td>–</td><td>T2D (215 °C)</td></tr><tr><td>T3</td><td>G3</td><td>T3</td></tr><tr><td>–</td><td>–</td><td>T3A (180 °C)</td></tr><tr><td>–</td><td>–</td><td>T3B (165 °C)</td></tr><tr><td>–</td><td>–</td><td>T3C (160 °C)</td></tr><tr><td>T4</td><td>G4</td><td>T4</td></tr><tr><td>–</td><td>–</td><td>T4A (120 °C)</td></tr><tr><td>T5</td><td>G5</td><td>T5</td></tr><tr><td>T6</td><td>T6</td><td>–</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 1.2. Mối quan hệ giữa các hệ thống phân loại nhiệt độ.</p><p><small>Ghi chú: Trước khi có hệ thống phân loại nhiệt độ riêng tại Hoa Kỳ, phân loại nhiệt độ được liên kết với hệ thống phân nhóm như sau: các Nhóm A, B và D được quy nhiệt độ tối đa 280 °C; Nhóm C được quy nhiệt độ tối đa 180 °C; các Nhóm E và F được quy 200 °C; còn Nhóm G là 165 °C.</small></p><h3>Tương lai của chứng nhận <span class="en">The future of certification</span></h3><p>Như đã nêu, tình hình chứng nhận chịu ảnh hưởng đáng kể bởi Chỉ thị 1990, có hiệu lực từ đầu năm 1996, tức Chỉ thị 94/9/EC. Dù ban đầu chỉ thị này dựa vào tiêu chuẩn Châu Âu được viện dẫn trong Công báo Châu Âu, chắc chắn độ rộng của các yêu cầu thiết yếu trong chỉ thị cuối cùng sẽ được áp dụng.</p><p>Vì các yêu cầu thiết yếu được diễn đạt bằng thuật ngữ chung chung hơn nhiều so với tiêu chuẩn, các cơ quan được phê duyệt sẽ phải quay lại việc giải thích chuyên gia đối với các yêu cầu chung chung hơn, gần như đã làm trước khi có các tiêu chuẩn chi tiết. Do đó, mức độ chuyên môn của các cơ quan chứng nhận một lần nữa trở nên tối quan trọng.</p><p>Vì mục đích đó, nhóm HOTL sẽ có ý nghĩa lớn hơn nhiều, và khó có thể có đủ chuyên môn nếu không đưa chuyên môn công nghiệp vào. Cách làm điều này mà không biến nhóm thành một cơ quan soạn thảo tiêu chuẩn cồng kềnh chắc chắn sẽ trở thành vấn đề được tranh luận nhiều trong tương lai không xa.</p><p>Việc đưa vào thiết bị không dùng điện, vốn có mức độ chuẩn hóa chi tiết thấp hơn nhiều trong lĩnh vực này, sẽ khiến vấn đề chứng nhận theo yêu cầu của chỉ thị mới xuất hiện sớm hơn. Không chỉ các cơ quan hiện được phê duyệt sẽ không có tiêu chuẩn chi tiết nào, họ nhiều khả năng chỉ có chuyên môn hạn chế trong các lĩnh vực không dùng điện được bao phủ. Kết quả là rất có thể một bộ cơ quan được phê duyệt mới sẽ xuất hiện, tách biệt với nhóm trong lĩnh vực điện.</p><p>Một nội dung khác được đưa vào chỉ thị mới là yêu cầu nhà sản xuất hoặc nhà cung cấp, trong hầu hết trường hợp, phải có hệ thống quản lý chất lượng và hệ thống đó cũng phải được chứng nhận theo một bộ yêu cầu tương tự BS/EN/ISO 9002 (dù các yêu cầu lại được ghi trong chỉ thị). Điều này tạo sự tin tưởng hơn cho người dùng rằng hàng mua phản ánh chính xác chứng nhận, nhưng vì yêu cầu quản lý chất lượng lại rất chủ quan, nó sẽ gây không ít vấn đề giải thích và là lý do tiếp tục cần mở rộng HOTL.</p><p>Đường đi đến chứng nhận theo chỉ thị mới được thể hiện trong Hình 1.6. Khi nhà sản xuất đã có giấy chứng nhận kiểu cho sản phẩm, dùng hệ thống trong Hình 1.6(a) theo tiêu chuẩn EN tương ứng hoặc các yêu cầu thiết yếu của chỉ thị, thì các bước minh họa trong Hình 1.6(b) được áp dụng cho thiết bị category 1 và category 2.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 464" role="img" aria-label="Hai bảng: lộ trình sáu bước theo 76/117/EEC và lộ trình phân loại 1, 2, 3 theo 94/9/EC"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><line x1="348" y1="40" x2="348" y2="432" stroke="#b9b0a0" stroke-width="0.8" stroke-dasharray="3 3"/><text x="175" y="16" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(a) Lộ trình chứng nhận / Route to certification</text><text x="175" y="30" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thị 76/117/EEC · Directive 76/117/EEC</text><rect x="40" y="48" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="64" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Thiết kế, chế tạo mẫu thử theo EN</text><text x="175" y="77" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Design and build prototype to EN Standard</text><line x1="175" y1="92" x2="175" y2="102" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="102" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="118" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Gửi hồ sơ cho tổ chức thông báo</text><text x="175" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Apply to approved (notified) body</text><line x1="175" y1="146" x2="175" y2="156" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="156" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức kiểm tra hồ sơ, thử nghiệm</text><text x="175" y="185" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body examines documentation and tests</text><line x1="175" y1="200" x2="175" y2="210" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="210" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức báo cáo các điểm chưa phù hợp</text><text x="175" y="239" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body advises non-compliances</text><line x1="175" y1="254" x2="175" y2="264" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="264" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Nhà sản xuất sửa các điểm chưa phù hợp</text><text x="175" y="293" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer corrects non-compliances</text><line x1="175" y1="308" x2="175" y2="318" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd6)"/><rect x="40" y="318" width="270" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Tổ chức cấp chứng nhận phù hợp</text><text x="175" y="347" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Body issues certificate of conformity</text><rect x="40" y="374" width="270" height="50" fill="#f7f3e8" stroke="#b9b0a0" stroke-width="0.8"/><text x="52" y="387" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: tại Anh, các tổ chức được phê chuẩn</text><text x="52" y="398" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">yêu cầu hệ thống chất lượng đã chứng nhận</text><text x="52" y="409" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">theo BS/EN/ISO 9002. / Note: UK approved bodies</text><text x="52" y="420" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">require a certified quality system to BS/EN/ISO 9002.</text><text x="503" y="16" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">(b) Lộ trình theo danh mục / Route by category</text><text x="503" y="30" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Chỉ thị 94/9/EC · Directive 94/9/EC</text><text x="503" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Loại 1 (Vùng 0) / Category 1 (Zone 0)</text><rect x="358" y="58" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="69" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đăng ký tổ chức thông báo</text><text x="422" y="79" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Apply to notified body</text><text x="422" y="89" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">QA system: BS/EN/ISO 9002</text><line x1="422" y1="96" x2="422" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="104" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức chứng nhận hệ thống</text><text x="422" y="125" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body certifies</text><text x="422" y="135" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">the quality system</text><line x1="422" y1="142" x2="422" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="150" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức giám sát hệ thống</text><text x="422" y="171" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body monitors</text><text x="422" y="181" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">system and product</text><rect x="520" y="58" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="69" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tự chịu trách nhiệm về</text><text x="584" y="79" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Own-responsibility</text><text x="584" y="89" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">quality system</text><line x1="584" y1="96" x2="584" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="520" y="104" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức kiểm tra, thử</text><text x="584" y="125" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body examines</text><text x="584" y="135" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">and tests all equipment</text><text x="503" y="108" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HOẶC</text><text x="503" y="117" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">OR</text><text x="503" y="212" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Loại 2 (Vùng 1) / Category 2 (Zone 1)</text><rect x="358" y="220" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="231" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đăng ký tổ chức thông báo</text><text x="422" y="241" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Apply to notified body</text><text x="422" y="251" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">QA system: BS/EN/ISO 9003</text><line x1="422" y1="258" x2="422" y2="266" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="266" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="277" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức chứng nhận hệ thống</text><text x="422" y="287" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body certifies</text><text x="422" y="297" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">the quality system</text><line x1="422" y1="304" x2="422" y2="312" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="358" y="312" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="323" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức giám sát hệ thống</text><text x="422" y="333" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body monitors</text><text x="422" y="343" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">system and product</text><rect x="520" y="220" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="231" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tự chịu trách nhiệm về</text><text x="584" y="241" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Own-responsibility</text><text x="584" y="251" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">quality system</text><line x1="584" y1="258" x2="584" y2="266" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><rect x="520" y="266" width="128" height="38" fill="#f4f7fb" stroke="#2a2a2a" stroke-width="1.0"/><text x="584" y="277" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tổ chức kiểm tra thiết bị</text><text x="584" y="287" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notified body examines</text><text x="584" y="297" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#1f5f8b;">all equipment produced</text><text x="503" y="268" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HOẶC</text><text x="503" y="277" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">OR</text><rect x="358" y="360" width="290" height="64" fill="#f7f3e8" stroke="#b9b0a0" stroke-width="0.8"/><text x="370" y="374" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Loại 3 (Vùng 2): không cần chứng nhận tổ chức thông báo.</text><text x="370" y="386" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Category 3 (Zone 2): no notified-body certification.</text><text x="370" y="398" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nhà sản xuất tự khai báo phù hợp + dấu CE.</text><text x="370" y="410" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Manufacturer declaration of conformity + CE mark.</text><text x="340" y="452" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#888;">Hình 1-6 · Lộ trình chứng nhận / Figure 1-6 · Routes to certification</text></svg><figcaption class="figcap">Hình 1-6 · Lộ trình chứng nhận: (a) Chỉ thị 76/117/EEC gồm sáu bước từ mẫu thử đến chứng nhận và ghi chú BS/EN/ISO 9002; (b) Chỉ thị 94/9/EC với nhánh danh mục 1 (Vùng 0) và 2 (Vùng 1), kèm ghi chú danh mục 3 (Vùng 2) tự khai báo và dấu CE</figcaption></figure><p>Đối với thiết bị category 1 (dùng cho Zone 0), cơ quan thông báo chứng nhận hệ thống chất lượng sản xuất theo BS/EN/ISO 9002 và giám sát hệ thống cùng sản phẩm; hoặc nhà sản xuất tự chịu trách nhiệm vận hành hệ thống chất lượng và cơ quan thông báo kiểm tra, thử nghiệm toàn bộ thiết bị.</p><p>Đối với thiết bị category 2 (dùng cho Zone 1), cơ quan thông báo chứng nhận hệ thống chất lượng theo BS/EN/ISO 9003 và giám sát hệ thống; hoặc nhà sản xuất tự chịu trách nhiệm vận hành hệ thống chất lượng và cơ quan thông báo kiểm tra toàn bộ thiết bị được sản xuất.</p><p>Đối với thiết bị category 3 (dùng cho Zone 2), không cần chứng nhận bởi cơ quan được phê duyệt (thông báo). Nhà sản xuất xác nhận sự tuân thủ bằng bản khai và việc gắn dấu CE.</p><div class="note"><b>Về bản dịch.</b> Đây là bản dịch không chính thức dùng cho mục đích học tập. Toàn bộ tám mục (1.1-1.8), hai bảng với chú thích, sáu hình được vẽ lại dạng vector và mười sáu tài liệu tham khảo được giữ nguyên theo nguyên bản.</div><ol class="ref-list"><li>Hicks, W. F và Brown, K. J (1971). Đánh giá xác suất nổ đối với thiết bị an toàn nội tại (Hội nghị IEE về an toàn điện trong môi trường nguy hiểm, 16-18 tháng 3).</li><li>The Electricity (Factories Act) Special Regulations 1908 và 1944.</li><li>The Factories Act 1961 (Đạo luật Nhà máy 1961).</li><li>The Health and Safety at Work Act 1974 (Đạo luật An toàn và Sức khỏe Lao động 1974).</li><li>Electricity at Work Regulations 1989 (Quy định Điện tại Nơi làm việc 1989).</li><li>Institute of Petroleum Area Classification Code for Petroleum Installations (1990) (Quy chuẩn phân loại khu vực cho cơ sở dầu khí).</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973), Group C (Electrical), Volume 1.5.</li><li>76/117/EEC (1975). Chỉ thị Hội đồng về hội tụ pháp luật các Quốc gia Thành viên liên quan đến thiết bị điện dùng trong môi trường có khả năng nổ. 18 tháng 12 năm 1975.</li><li>Comite Europeen de Normalisation Electrique (CENELEC), Rue de Stassart 35, B-1050 Brussels.</li><li>Các chỉ thị bổ sung cho 76/117/EEC: Chỉ thị Hội đồng 79/196/EEC; Chỉ thị Ủy ban 84/47/EEC; Chỉ thị Ủy ban 88/571/EEC; Chỉ thị Hội đồng 90/487/EEC.</li><li>94/9/EC (1994). Chỉ thị của Nghị viện và Hội đồng Châu Âu về hội tụ pháp luật các Quốc gia Thành viên liên quan đến thiết bị và hệ thống bảo vệ dự định dùng trong môi trường có khả năng nổ. 23 tháng 3.</li><li>Official Journal of the European Communities (Công báo các Cộng đồng Châu Âu).</li><li>The Electrical Equipment for Explosive Atmospheres (Certification) Regulations 1990.</li><li>6430/92 EN. Đề xuất Chỉ thị Hội đồng về các yêu cầu tối thiểu nhằm cải thiện an toàn, sức khỏe và bảo vệ người lao động trong môi trường có khả năng nổ (dự thảo).</li><li>HOTL là nhóm công tác do Ủy ban Châu Âu thành lập và tài trợ, gồm người đứng đầu của mọi Cơ quan được phê duyệt (thông báo) và đại diện Tổng Giám đốc III và Tổng Giám đốc V của Ủy ban.</li><li>BS/EN/ISO 9002: (1994) Quality Systems - Specification for production, installation and servicing.</li></ol><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/"><span class="k">← Mục lục sách</span>Lắp đặt điện trong khu vực nguy hiểm</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>