<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thực hành phân loại khu vực cho khí, hơi và sương mù trong điều kiện thông gió tự do · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 3 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch03-area-classification-practice/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 3</div><h1>Thực hành phân loại khu vực cho khí, hơi và sương mù trong điều kiện thông gió tự do</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 3 · 44 trang gốc · 15.707 từ · 16 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 3.</b> phân loại khu vực · nguồn nguy hiểm · nguồn phát thải · phát thải đồng thời · phương pháp tổng quát · phương pháp nguồn nguy hiểm · Vùng 0 / Vùng 1 / Vùng 2 · bầu khí quyển nổ · thông gió tự nhiên · thông gió hạn chế · điểm cháy · điểm sôi · giới hạn nổ dưới (LEL) · tỷ trọng tương đối · sương mù chất lỏng · gioăng CAF · gioăng gia cố xoắn ốc · vòng đệm O · mối nối ép (olive) · bể chứa (bund) · van xả áp · đĩa vỡ · mương/rãnh hở · phễu hứng · điểm lấy mẫu · BS 5345 phần 2 · RoSPA/ICI · Institute of Petroleum · HS(G)50 · EH 40<h2>3 — Thực hành phân loại khu vực đối với khí, hơi và sương mù trong tình huống thông gió tự nhiên <span class="en">3 — Area classification practice for gases, vapours and mists in freely ventilated situations</span></h2><p class="lead">Từ nguyên lý đến phạm vi khu vực nguy hiểm</p><p>Chương 2 đã xem xét các cơ chế phân loại khu vực, thành phần của nhóm thực hiện và thông tin chi tiết cần có để lập phân loại. Chương này chuyển sang việc lập phân loại thực tế cho một nhà máy hoặc cơ sở cụ thể, dựa trên thông tin thu được từ các công việc đó và kiến thức hiện có về cách khí, hơi và sương mù dễ cháy hành xử khi thoát ra vào bầu khí quyển hoặc khu vực có đủ oxy để duy trì cháy.</p><p>Một khối lượng lớn công trình nghiên cứu đã được tiến hành khá phối hợp về phương pháp bảo vệ thiết bị điện dùng trong bầu khí quyển nổ; điều đó không thể nói về công tác phân loại khu vực, vốn ít được đầu tư hơn và phân mảnh hơn. BS 5345 phần 2 (1983) đã mô tả rất rõ các khía cạnh và quy trình nhưng vẫn phải yêu cầu người đọc tìm đến các quy phạm công nghiệp khác để biết phạm vi khu vực nguy hiểm, vì quan điểm khác nhau giữa các ngành và giữa các công ty. Điều an tâm là gần như bất kỳ quy phạm công nghiệp được công bố nào cũng cho phân loại đủ an toàn nếu người áp dụng am hiểu, không chịu áp lực thương mại không đáng có và có đủ thông tin về vị trí được phân loại cùng vật liệu dễ cháy liên quan. Tuy nhiên, mỗi quy phạm dựa trên một cách tiếp cận riêng, và các cách tiếp cận đó khác nhau giữa các quy phạm; vì thế cần hết sức thận trọng khi dùng thông tin từ nhiều hơn một quy phạm cho cùng một nhà máy. Mục tiêu của chương là xem xét triết lý nền tảng, đưa ra ví dụ về phạm vi dựa trên triết lý đó và sử dụng các công thức toán học của Chương 4 khi thích hợp.</p><h3>3.1 Chứa giữ vật liệu dễ cháy <span class="en">3.1 Containment of flammable materials</span></h3><p>Vật liệu dễ cháy trong nhà máy được chứa theo nhiều cách; cách rõ ràng nhất là ở dạng khí hoặc hơi, thường với áp suất cao hơn để vận chuyển hoặc vì lý do công nghệ. Trong khu vực thông gió tự nhiên, khi đó chỉ còn cần xác định tốc độ phát thải và cơ chế trộn với không khí, thường là do chuyển động của chính dòng khí/hơi hoặc do gió. Các trạng thái chứa giữ khác phức tạp hơn nhiều và làm công tác phân loại khó khăn hơn đáng kể.</p><h4>3.1.1 Ảnh hưởng của điều kiện cất giữ <span class="en">3.1.1 Effects of storage conditions</span></h4><p>Vật liệu dễ cháy có thể được chứa ở áp suất cao, nên chất mà ở áp suất môi trường bình thường là hơi thì lại được cất giữ dưới dạng lỏng. Khi chất lỏng đó thoát ra, áp suất giảm và hiện tượng hóa hơi xảy ra — cũng là nguyên lý của tủ lạnh. Cần có nhiệt đầu vào để hóa hơi (nhiệt ẩn hóa hơi); trong quá trình hóa hơi, nhiệt độ chất lỏng giảm cho đến khi đạt điểm sôi, khi đó hóa hơi dừng lại cho đến khi có nhiệt từ bên ngoài. Vì thế có một tỷ lệ bay hơi ngay lập tức, sau đó là bay hơi chậm hơn khi phần lỏng còn lại gặp nguồn nhiệt. Tỷ lệ này cần được xác định; Chương 4 đưa ra một phương pháp tính toán khả dĩ.</p><p>Vật liệu cũng có thể được cất ở áp suất dưới điểm sôi, và người ta có thể nghĩ rằng nó sẽ không tạo nhiều hơi khi thoát ra. Điều đó không hoàn toàn đúng: lỗ thoát có thể đủ nhỏ để tạo sương mù chất lỏng — các hạt lỏng phân tán rất mịn có cách hành xử giống hơi trong việc tạo bầu khí quyển nổ. Với lỗ nhỏ, có thể hình thành sương mù đáng kể ngay ở áp suất đo thấp tới 2 × 10⁵ N/m²; với lỗ lớn thì khó hơn, dù một phần chất lỏng thoát ra vẫn có thể ở dạng sương mù. Sương mù có thể bắt cháy ngay cả khi chất lỏng tại điểm thoát đang dưới điểm cháy, miễn là trộn đúng với không khí. Một cơ chế khác là hơi dễ cháy được chứa dưới dạng lỏng có áp suất: độ nhiễu loạn do giảm áp, cộng với hóa hơi như đã mô tả, tạo ra cả hơi lẫn một lượng sương mù tại điểm thoát. Tất cả phải được tính đến.</p><p>Còn trường hợp chất lỏng dễ cháy được chứa ở nhiệt độ trên điểm cháy nhưng dưới điểm sôi. Khi thoát ra chỉ tạo rất ít hơi dễ cháy, vì thế có thể hình thành tia phun; nếu không bị chặn, tia có thể đi xa đáng kể trước khi chạm đất hoặc vật cản, và tại đó tạo thành vũng lỏng. Kích thước vũng được giới hạn bởi địa hình mặt đất hoặc tốc độ bay hơi, và có thể tạo khu vực nguy hiểm đáng kể cách nguồn rò một khoảng; thêm vào đó là nguy cơ tia lỏng chạm bề mặt nóng, làm tình huống xấu hơn. Mọi yếu tố trên đều phải được xem xét.</p><h4>3.1.2 Ảnh hưởng của ánh nắng mặt trời đối với bình chứa <span class="en">3.1.2 Effect of sunlight on storage vessels</span></h4><p>Một vấn đề khác phát sinh khi chất lỏng dễ cháy được cất giữ trong thời gian đáng kể và bình chứa phơi nắng trực tiếp — điển hình là bình chứa hàng tồn kho thông thường. Có nhiều bằng chứng cho thấy trong điều kiện đó bình hấp thụ đáng kể nhiệt mặt trời, và hỗn hợp hơi/không khí phía trên bề mặt lỏng có nhiệt độ cao hơn môi trường rõ rệt, thúc đẩy bay hơi. Chất lỏng có điểm cháy cao hơn nhiệt độ môi trường, vốn không bị coi là dễ cháy, có thể trở nên dễ cháy; một số chất lỏng dễ cháy có thể đạt đến điểm sôi. Những yếu tố này cũng cần được tính đến.</p><h4>3.1.3 Làm giàu oxy <span class="en">3.1.3 Oxygen enrichment</span></h4><p>Cuối cùng, cần nhớ rằng phân loại khu vực dựa trên hỗn hợp của khí, hơi hoặc sương mù dễ cháy với không khí ở áp suất khí quyển; công nghệ này cũng dựa trên hỗn hợp vật liệu dễ cháy với không khí. Điều kiện cần để đánh lửa thay đổi, đặc biệt khi tăng hàm lượng oxy như trong các quá trình oxy hóa. Thiết bị được coi là phù hợp cho bầu khí quyển nổ, vốn giả định áp suất khí quyển và không khí, có thể không phù hợp trong những hoàn cảnh đó. Khi gặp tình huống như vậy, đánh giá phân loại phải tính đến chúng và phải xác định đây là vị trí đặc biệt, để người lựa chọn thiết bị biết rằng thiết bị được bảo vệ thông thường có thể không phù hợp và phải loại trừ nó, chỉ chọn thiết bị đã được chứng minh là phù hợp với môi trường cụ thể.</p><h4>3.1.4 Xét chung về phát thải <span class="en">3.1.4 General consideration of release</span></h4><p>Từ những điều trên, cần xét mọi điểm có thể thoát vật liệu dễ cháy và xác định thích hợp các khu vực bị nhiễm bởi các phát thải đó. Trước đây người ta làm điều này bằng phương pháp phân loại khái quát, nhưng từ năm 1970 phương pháp nguồn nguy hiểm chính xác hơn, khách quan hơn đã được ưu tiên; các ví dụ trong chương này dựa trên phương pháp sau.</p><h3>3.2 Phương pháp phân loại khái quát <span class="en">3.2 Generalized method of area classification</span></h3><p>Phương pháp khái quát là phương pháp đã được dùng từ trước đến nay. Kiến thức thu được trong nhiều năm về hành vi của nhà máy giờ cho phép một phương pháp chính xác hơn, gọi là phương pháp nguồn nguy hiểm. Điều đó không có nghĩa là không được dùng phương pháp khái quát, nhưng nó ít được ưa chuộng hơn vì áp dụng đúng thường cho khu vực nguy hiểm lớn hơn mức thực tế, làm tăng chi phí vận hành và đôi khi gây tranh cãi khi cơ quan quản lý và các bên khác cho rằng các vùng có mức nguy hiểm cao (Vùng 0 và 1) là quá lớn — một trong những mục tiêu chính của phân loại là ảnh hưởng đến thiết kế nhà máy, nên điều này dẫn đến chi phí quá mức. Nếu thực hiện không cẩn thận, phương pháp này đôi khi cũng bỏ sót khu vực nguy hiểm, tạo nguy cơ không đáng có. Phương pháp khái quát không yêu cầu xác định riêng từng nguồn nguy hiểm mà đưa ra phán đoán dựa trên sự hiện diện của vật liệu dễ cháy trong một khu vực, cùng hiểu biết chung về loại thiết bị công nghệ thường bị rò rỉ; việc này đòi hỏi một bộ thước đo cơ bản làm cơ sở cho các phán đoán đó.</p><h4>3.2.1 Quy định phân loại vùng khái quát <span class="en">3.2.1 Generalized zonal classification specification</span></h4><p><b>Vùng 0.</b> Vùng 0 gồm nội thất của bình chứa kín hoặc thông gió chứa chất lỏng hoặc hơi dễ cháy và không khí. Rõ ràng điều này chỉ áp dụng cho phần không gian hơi của bình kín hoặc thông gió chứa chất lỏng dễ cháy; vì lượng lỏng trong bình thường thay đổi, Vùng 0 kéo dài xuống mức lỏng thấp nhất có thể. Vùng 0 cũng xuất hiện trong phần không gian hơi của bình hở nắp chứa chất lỏng dễ cháy, và ở mọi nơi khác mà khí hoặc hơi dễ cháy thường được thải ra.</p><p><b>Vùng 1.</b> Vùng 1 là khu vực có bình chứa, bơm, máy nén, phụ tùng đường ống và các thiết bị tương tự có thể được coi là rò rỉ trong vận hành bình thường (tức có mức độ đều đặn nhất định); cũng là khu vực có van xả áp, cổng thông khí và các thiết bị tương tự được thiết kế để thải khí, hơi hoặc chất lỏng dễ cháy trong vận hành bình thường. Các khu vực có điểm lấy mẫu không được thiết kế đặc biệt để ngăn phát thải trong vận hành bình thường cũng thuộc Vùng 1, dù với điểm lấy mẫu thì Vùng 1 có thể giới hạn ngay tại điểm đó, nhất là khi lấy mẫu thủ công. Cuối cùng, các khu vực có phát thải hiếm đến mức không giả định là xảy ra trong vận hành bình thường vẫn được xác định là Vùng 1 nếu thông gió bị hạn chế — gồm cả khu vực trong nhà và các khu vực khác mà vì hình thức chứa giữ hay hạn chế dòng khí nên thông gió được coi là hạn chế.</p><p><b>Vùng 2.</b> Vùng 2 là khu vực có bình chứa, bơm, máy nén và thiết bị tương tự được bảo trì tốt đến mức rò rỉ chỉ được giả định là xảy ra rất hiếm (trong điều kiện bất thường), cùng van xả áp chỉ hoạt động rất hiếm (bất thường); cổng thông khí liên quan đến đĩa vỡ cũng thường tạo Vùng 2 tại nơi chúng hiện diện. Trong mọi trường hợp, việc xếp Vùng 2 chỉ chấp nhận được nếu khu vực đó thông gió tự nhiên, tức tương đương điều kiện ngoài trời bình thường, để hơi thoát ra phân tán nhanh. Những phần thông gió kém hơn trong các Vùng 2 này, chẳng hạn hố và rãnh, được xếp Vùng 1. Vì nguy cơ đối với nhân viên lấy mẫu, điểm lấy mẫu thường được thiết kế để bảo đảm mọi khu vực nhân viên tiếp cận để lấy mẫu đều là Vùng 2.</p><h4>3.2.2 Phạm vi khái quát của các vùng <span class="en">3.2.2 Generalized extents of zones</span></h4><p>Phạm vi của các vùng do cách tiếp cận này tạo ra có xu hướng tùy tiện và lớn. Nội thất bình chứa được xác định rõ, nhưng khi xét các khu vực ít nguy hiểm hơn — nhất là Vùng 2 — người ta phải phân loại toàn bộ địa điểm, và không phải hiếm khi cả một nhà máy được xếp Vùng 2. Dù vậy, dùng đúng cách thì phương pháp khái quát vẫn phải được thừa nhận là hợp lệ vì nó phân loại quá mức chứ không thiếu. Đáng tiếc là khả năng dùng sai rất lớn; các vùng được chỉ định là Vùng 1 và Vùng 2 thường lớn hơn mức chấp nhận được nếu dùng phương pháp nguồn nguy hiểm, gây mất uy tín đáng kể khi bị bên thứ ba nhận ra. Hiện phương pháp này ít được dùng, trừ những khu vực nhà máy rất chật chội, và ngay tại đó cũng chỉ là phương pháp bổ trợ cho phương pháp nguồn nguy hiểm.</p><h3>3.3 Phương pháp nguồn nguy hiểm trong phân loại khu vực <span class="en">3.3 The source of hazard method of area classification</span></h3><p>Phương pháp nguồn nguy hiểm được đưa vào dần từ khoảng năm 1970. Trước đó, phương pháp khái quát ở mục 3.2 đã được dùng rộng rãi, nhưng ngành ngày càng lo ngại rằng các khu vực nguy hiểm mà nó mô tả quá lớn so với thực tế, đặc biệt là Vùng 1 bao phủ những diện tích đáng kể. Điều này đặt ra câu hỏi về quyền tiếp cận tự do của nhân viên nhà máy vào vùng đó: tần suất phát thải chất dễ cháy ở Vùng 1 là đáng kể và nhiều chất dễ cháy có thể độc hại hoặc gây ngạt, nên việc phơi nhiễm cho nhân viên có thể không được chấp nhận. Cộng thêm ảnh hưởng chi phí, đã có nhiều áp lực nhằm thu hẹp các khu vực nguy hiểm này. Phương pháp khái quát không cho phép làm vậy mà không đưa vào rủi ro đáng kể, và các nỗ lực đạt mức thu hẹp cần thiết đã dẫn đến sự khác biệt rối ren trong kết luận, đe dọa niềm tin vào phân loại khu vực.</p><p>Những vấn đề đó dẫn đến việc xem xét kỹ hơn công nghệ phân loại khu vực, từ đó phát triển phương pháp nguồn nguy hiểm. Phương pháp này khác hẳn phương pháp khái quát: phải xác định từng nguồn phát thải cùng cơ chế phát thải tại điểm đó, xác định lượng phát thải và tiêu chí phân tán, rồi từ đó suy ra phạm vi khu vực nguy hiểm do một phát thải cụ thể tạo ra. Việc xác định phạm vi này một phần dùng cách tiếp cận toán học tương tự Chương 4, dù ở mức nhất định không chính xác — bằng chứng là người ta vẫn chưa thống nhất được một cách tiếp cận toán học duy nhất — và một phần dựa trên chứng cứ cùng quan sát thực nghiệm. Dù vẫn còn một số tranh cãi, hầu hết cách tiếp cận được công bố cho kết quả khá giống nhau và cho khu vực nguy hiểm nhỏ hơn so với phương pháp khái quát. Trong hơn 25 năm áp dụng phương pháp nguồn nguy hiểm, không có bằng chứng nào cho thấy kết quả đạt được làm tăng nguy cơ nổ khi kỹ thuật được áp dụng đúng cách.</p><p>Một điểm khác biệt mà cách tiếp cận nguồn nguy hiểm làm rõ lần đầu tiên là Vùng 1 không tự động được bao quanh bởi Vùng 2. Dù điều đó cũng đúng trong phương pháp khái quát, tính chất chung chung của phương pháp này đã che giấu điều đó và người ta thường tin rằng Vùng 1 luôn được bao quanh bởi Vùng 2. Phương pháp nguồn nguy hiểm tự động xóa bỏ hiểu lầm đó: để có khu vực nguy hiểm trước hết phải xác định nguồn phát thải tạo ra nó. Do đó, một chỗ rò phải được xác định là có thể hành xử theo hai cách rất khác nhau để tạo ra cả Vùng 1 lẫn Vùng 2. Điều này lại dẫn đến một nhận thức chưa từng được làm rõ trước đây: một nguồn rò duy nhất có thể hành xử khác nhau trong những hoàn cảnh khác nhau. Khi xác định một nguồn nguy hiểm theo phương pháp này, cần xác định xem nguồn đó có thể hành xử theo nhiều cách hay không, rồi xác định khu vực nguy hiểm do từng cách vận hành có thể tạo ra.</p><p>Dù phương pháp nguồn nguy hiểm xác định từng nguồn phát thải cùng khu vực nguy hiểm do nó tạo ra, vẫn còn vấn đề nhiều nguồn ở cùng vị trí hoặc gần nhau. Rõ ràng không phải mọi nguồn đều phát thải cùng lúc, nhưng trong nhiều trường hợp một số nguồn có thể phát thải đồng thời, và cần xác định phạm vi của khu vực nguy hiểm tạo ra. Với nguồn cấp phụ, phát thải quá hiếm nên không cần cộng dồn theo cách nào; không thể nói như vậy với nguồn cấp chính, vốn phát thải thường xuyên hơn nhiều. Trong những trường hợp đó phải tính đến phát thải đồng thời. Rõ ràng với nhiều nguồn như vậy không hợp lý khi giả định tất cả phát thải cùng lúc, nên cần một bảng hướng dẫn. Bảng 3.1 đưa ra cách tính tổng phát thải từ nhiều nguồn khi quyết định yêu cầu thông gió cho khu vực trong nhà, nhưng cũng có thể áp dụng khá tin cậy cho nhiều nguồn trong mọi tình huống. Bảng này lần đầu được công bố năm 1973 trong Quy phạm RoSPA/ICI.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Số nguồn nguy hiểm</th><th>Số nguồn phát thải đồng thời</th></tr></thead><tbody><tr><td>1</td><td>1</td></tr><tr><td>2</td><td>2</td></tr><tr><td>3–5</td><td>3</td></tr><tr><td>6–9</td><td>4</td></tr><tr><td>10–13</td><td>5</td></tr><tr><td>14–18</td><td>6</td></tr><tr><td>19–23</td><td>7</td></tr><tr><td>24–28</td><td>8</td></tr><tr><td>29–33</td><td>9</td></tr><tr><td>34–39</td><td>10</td></tr><tr><td>40–45</td><td>11</td></tr><tr><td>46–51</td><td>12</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 3.1 · Phát thải đồng thời từ các nguồn nguy hiểm</p><h4>3.3.1 Các loại phát thải <span class="en">3.3.1 Types of release</span></h4><p>Trong bất kỳ quy trình nào cũng có những phát thải điển hình thuộc các nhóm nhất định, và hầu hết phát thải thường gặp đều thuộc một trong các nhóm đó. Sáu nhóm dưới đây là điển hình. Tuy nhiên, phương pháp nguồn nguy hiểm vẫn đòi hỏi xác định từng nguồn cụ thể và khu vực nguy hiểm do nó tạo ra; các nhóm này chỉ là hướng dẫn, không thay thế cho công việc đó.</p><p><b>Phát thải khí hoặc hơi dưới áp suất.</b> Hầu hết quy trình đặt khí và hơi dưới áp suất để vận chuyển, giữ chúng ổn định hoặc phun vào bình công nghệ. Loại phát thải này có vận tốc cao, thường bằng tốc độ âm thanh trong chính khí hoặc hơi đó, và tự trộn với không khí nhờ độ nhiễu loạn của nó; vì thế ngoài trời gió hiện hành gần như không ảnh hưởng. Điều này vẫn đúng trừ khi tia khí gặp vật cản: khi đó vận tốc giảm mạnh và gió trở thành tác nhân phân tán chính. Trong nhà hoặc nơi thông gió kém, sự phân tán diễn ra trong một lượng không khí hạn chế và có hiệu ứng tích lũy, có thể nhiễm toàn bộ khu vực trong nhà hoặc được che chắn. Thường cần biện pháp đặc biệt: dùng rộng rãi hệ thống hút gió cục bộ và loại trừ khí, hơi có áp suất khỏi những nơi thông gió hạn chế nhiều nhất có thể.</p><p><b>Phát thải chất lỏng dưới áp suất.</b> Chất lỏng được chứa dưới áp suất thường thoát ra dưới dạng tia, và quãng đường tia đi được có thể xác định một phần khu vực nguy hiểm. Tại điểm thoát, hóa hơi rất ít khi chất lỏng còn dưới điểm sôi ở áp suất khí quyển, nên nguồn hơi chính là bay hơi từ mặt vũng lỏng do tia tạo ra. Vì tia đi xa, thường nên lắp tấm chắn tại mọi nguồn rò có thể để ngăn tia phun hình thành và giới hạn vị trí vũng lỏng; kích thước vũng cũng có thể giới hạn nhờ thiết kế chỗ chứa, dẫn đến bờ chắn (bund). Có thể tạo sương mù chất lỏng — các hạt lỏng phân tán rất mịn có cách hành xử như khí hoặc hơi — ngay ở áp suất đo thấp tới 2 × 10⁵ N/m². Khi có thể tạo sương mù, điểm cháy không còn là tiêu chí phân biệt, vì sương mù của chất lỏng dưới điểm cháy vẫn có thể bắt cháy.</p><p><b>Phát thải khí và hơi đã hóa lỏng.</b> Khi khí và hơi được giữ ở dạng lỏng bằng áp suất, hoặc bằng áp suất kết hợp nhiệt độ, phát thải thường làm một phần vật liệu hóa hơi ngay lập tức. Phần còn lại vẫn là chất lỏng cho đến khi nhận đủ nhiệt để chuyển thành khí hoặc hơi. Vì thế vừa có khu vực nguy hiểm do khí và hơi hình thành ngay, vừa có kịch bản vũng lỏng; độ nhiễu loạn của hóa hơi còn tạo thêm một lượng sương mù. Tình huống tạo ra rất phức tạp.</p><p><b>Phát thải không dưới áp suất.</b> Nhiều bình chứa — bình hàng tồn kho, xe bồn đường bộ, bể sơn — có bầu khí quyển nổ trong phần không gian hơi, do hơi từ chất lỏng ở nhiệt độ trên điểm cháy nhưng dưới điểm sôi. Trong điều kiện bình thường các hơi này tương đối nặng và không thoát ra ngoài với số lượng đáng kể khi còn giữ được cân bằng. Tuy nhiên, các bình này thường được nạp đầy, và việc nạp đẩy vật liệu dễ cháy ra khu vực xung quanh, tạo thành khu vực nguy hiểm.</p><p><b>Thông liên giữa các vị trí vật lý.</b> Một khu vực nguy hiểm có thể được giới hạn bởi bức tường hoặc vật cản tương tự, về thực chất xác định ranh giới của vùng. Khi đó cần xét mọi lỗ mở trên tường, như cửa ra vào hoặc hộp cáp: chúng có thể đóng vai trò ống dẫn, chuyển bầu khí quyển nổ từ khu vực này sang khu vực khác. Cách xử lý duy nhất có hiệu quả là coi mỗi lỗ mở như một nguồn nguy hiểm ở khu vực bên kia và phân loại tương ứng.</p><p><b>Khí và hóa chất dưới áp suất.</b> Trong nhiều trường hợp, khí hoặc hóa chất được dùng ở nhiệt độ trên điểm cháy được đưa vào hoặc hiện diện tại một khu vực cụ thể, ví dụ để phân tích. Dù không liên quan trực tiếp đến quy trình, những vật liệu dễ cháy này cũng là nguồn nguy hiểm và phải được xử lý như vậy. Khó khăn là nếu chúng không được xác định khi xây dựng nhà máy, chúng có thể nhạy cảm hơn đáng kể so với vật liệu công nghệ, và thiết bị đã chọn cho nhà máy có thể không phù hợp với chúng.</p><p>Dù phương pháp nguồn nguy hiểm đòi hỏi xác định từng nguồn và khu vực nguy hiểm tương ứng, vẫn có thể dùng một số khái quát hóa để đơn giản hóa công việc. Chúng thường cho khu vực nguy hiểm lớn hơn mức cần thiết, nhưng khách quan hơn phương pháp khái quát và có thể tiết kiệm đáng kể thời gian lẫn chi phí mà không làm giảm an toàn. Thuật ngữ dùng cho các cấp khu vực nguy hiểm được trình bày tại Hình 3.1.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 400" role="img" aria-label="Ba hình chữ nhật xếp chồng: lưới ô vuông, chéo chữ thập và chéo đơn, với nhãn Zone 0, Zone 1, Zone 2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.1 · Nhận biết các vùng / Figure 3.1 · Identification of zones</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ba mẫu họa tiết dùng trong toàn chương / The three hatch samples used throughout the chapter</text><rect x="210" y="80" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="170" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="260" width="220" height="70" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="221" y1="80" x2="221" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="232" y1="80" x2="232" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="243" y1="80" x2="243" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="254" y1="80" x2="254" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="265" y1="80" x2="265" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="276" y1="80" x2="276" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="80" x2="287" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="298" y1="80" x2="298" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="309" y1="80" x2="309" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="320" y1="80" x2="320" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="331" y1="80" x2="331" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="342" y1="80" x2="342" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="353" y1="80" x2="353" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="364" y1="80" x2="364" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="80" x2="375" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="386" y1="80" x2="386" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="397" y1="80" x2="397" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="408" y1="80" x2="408" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="419" y1="80" x2="419" y2="150" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="91" x2="430" y2="91" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="102" x2="430" y2="102" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="113" x2="430" y2="113" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="124" x2="430" y2="124" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="135" x2="430" y2="135" stroke="#9a9a9a" stroke-width="0.6"/><line x1="210" y1="146" x2="430" y2="146" stroke="#9a9a9a" stroke-width="0.6"/><rect x="210" y="170" width="220" height="70" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0"/><rect x="210" y="170" width="220" height="70" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="0"/><rect x="210" y="170" width="220" height="70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="260" width="220" height="70" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.1"/><text x="445" y="120" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 0 / Zone 0</text><text x="445" y="210" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 1 / Zone 1</text><text x="445" y="300" text-anchor="start" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Vùng 2 / Zone 2</text><text x="340" y="360" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưới ô vuông = Vùng 0 · Chéo chữ thập = Vùng 1 · Chéo đơn = Vùng 2</text><text x="340" y="370" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Square grid = Zone 0 · Crosshatch = Zone 1 · Single diagonal = Zone 2</text><text x="340" y="389" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.1 · Nhận biết các vùng / Figure 3.1 · Identification of zones</text></svg><figcaption class="figcap">Hình 3.1 · Nhận biết các vùng / Identification of zones. Ba mẫu họa tiết: lưới ô vuông = Vùng 0, chéo chữ thập = Vùng 1, chéo đơn = Vùng 2.</figcaption></figure><h4>3.3.2 Phát thải từ mối nối đường ống <span class="en">3.3.2 Releases from pipe joints</span></h4><p>Có năm cách chính để nối hai đoạn ống: hàn, dùng gioăng, đầu nối ép (olive), vòng đệm O và ren. Mối hàn làm hai đoạn ống về thực chất thành một đoạn liên tục; nếu thực hiện và kiểm tra đúng cách, nó không được coi là nguồn phát thải cho mục đích phân loại khu vực. Mối hàn vẫn có thể đứt, nhưng với tần suất quá thấp đến mức có thể bỏ qua trong phân loại.</p><p>Trong số các loại mối nối còn lại, không loại nào được coi là không đủ tin cậy đến mức phát thải trong vận hành bình thường nếu chọn và lắp đặt đúng cách, trừ trường hợp có sự can thiệp của con người. Nhìn chung mối nối đường ống không được coi là nguồn cấp chính: chúng thường tạo Vùng 2 và có khả năng tạo phát thải cấp phụ, với cơ chế riêng cho từng loại. Mối nối ren rò rỉ dọc theo ren, lượng phát thải tương đối nhỏ và vận tốc thấp, nên gió là tác nhân phân tán chính. Mối nối ép cho phát thải dạng đường nhỏ qua olive, cũng ở vận tốc thấp do cấu tạo của mối nối. Vòng đệm O chỉ rò khi bị nứt; vì nằm trong rãnh nên gần như không thể bị thổi bay, hình dạng rò là một vết nứt và vận tốc có thể cao vì không có yếu tố nào làm chậm dòng chảy.</p><p>Cuối cùng, gioăng là loại mối nối đường ống phổ biến nhất, với hai khả năng. Gioăng sợi amiăng ép (CAF) thông thường chỉ được giữ bằng áp suất, nên ở mọi áp suất ngoài mức rất thấp phải tính đến khả năng một phần gioăng bị thổi bay, tạo lỗ thoát khá lớn. Kích thước phần bị thổi bay thường liên quan đến vị trí bu lông trên mặt bích, và có thể nêu một kích thước điển hình. Để ngăn hiện tượng này, có thể dùng gioăng gia cố xoắn ốc: vật liệu tương tự nhưng có dải kim loại xoắn ốc được quấn bên trong. Khi đó gioăng gần như không bị thổi bay, nhưng vẫn có thể rò giữa mặt bích và gioăng do ứng suất hoặc chùng mối nối; vì gioăng thường dùng cho ống lớn hơn, lỗ rò này lớn hơn so với mối nối ép.</p><p>Khi các mối nối phải tháo lắp thường xuyên, ví dụ tháo ống để đưa thiết bị ra hoặc để người vào bình, sự can thiệp của con người ngay gần mặt bích làm tăng khả năng rò rỉ và phải được tính đến. Hơn 50 per cent vật liệu dễ cháy có độc tính ở mức thấp hơn nhiều so với giới hạn nổ dưới (LEL), và việc tạo bầu khí quyển nổ đáng kể tại thời điểm có người hiện diện là không chấp nhận được. Vì vậy phải loại bỏ vật liệu dễ cháy khỏi đường ống trước khi bắt đầu công việc, và quy trình phải loại trừ khả năng hình thành bầu khí quyển nổ đáng kể lúc tháo mối nối. Vì quy trình có thể hỏng, nên thận trọng xác định một Vùng 1 danh nghĩa bán kính 1 m quanh mối nối. Điều này chỉ áp dụng cho việc tháo mối nối tương đối thường xuyên, ví dụ có thể hơn một lần một tháng trung bình; việc tháo ít thường xuyên hơn thuộc các kịch bản phát thải ngẫu nhiên tạo Vùng 2 đã xét trong chương này.</p><p>Từ những xét đoán trên, có thể xác định các phát thải điển hình bao phủ hầu hết tình huống bình thường. Trong các ví dụ và bảng sau, độ mở lỗ thoát và vận tốc giả định là: gioăng CAF — 4 × 10⁻⁵ m² (25 mm × 1.6 mm), vận tốc cao khi không bị cản hoặc thấp khi bị cản, dựa trên một mảnh gioăng bị đẩy ra giữa hai bu lông; gioăng gia cố xoắn ốc — 2.5 × 10⁻⁶ m² (50 mm × 0.05 mm), vận tốc cao hoặc thấp, dựa trên sự chùng của mối nối vì các phần gioăng không thể bị đẩy ra; vòng đệm O — 10⁻⁶ m² (1 mm × 1 mm), vận tốc cao hoặc thấp, dựa trên một vết nứt trong vòng đệm; mối nối ép — 10⁻⁶ m² (0.1 mm × 10 mm), vận tốc thấp, dựa trên sự chùng giữa bề mặt kim loại với đường dẫn ngoằn ngoèo quanh olive; mối nối ren — 5 × 10⁻⁷ m², nhỏ và ngoằn ngoèo, vận tốc thấp, dựa trên đường thoát qua ren.</p><p>Dù có phần tùy tiện, các con số trên khá bảo thủ, nên khó có khả năng nhỏ hơn mức thực tế xảy ra; khu vực nguy hiểm tính từ chúng trong đại đa số trường hợp lớn hơn khu vực thực tế. Nếu thông tin tại chỗ cho số liệu chính xác hơn cho tình huống cụ thể thì phải dùng giá trị lớn hơn. Dù vận tốc phát thải của gioăng và vòng đệm O được cho là cao, mọi vật cản trong lỗ thoát sau điểm hẹp nhất hoặc ngay gần đó sẽ làm giảm đáng kể vận tốc này; trừ khi có thể loại trừ chắc chắn các vật cản đó, luôn phải xét đến sự phân tán do gió.</p><h4>3.3.3 Phạm vi điển hình của Vùng 2 do phát thải tại mối nối đường ống <span class="en">3.3.3 Typical extents of Zone 2 from pipe joint releases</span></h4><p><b>Phát thải khí hoặc hơi.</b> Khu vực nguy hiểm thường gặp do phát thải khí hoặc hơi được trình bày tại Hình 3.2, còn giá trị phạm vi cho cả phát thải vận tốc cao và thấp được cho trong Bảng 3.2. Các con số này dựa trên phép tính ở Chương 4, được coi là kịch bản xấu nhất và đôi khi lớn hơn mức dự kiến trong thực tế; có thể giảm chúng khi có chứng cứ thích hợp. Về cơ bản đây là khoảng cách hướng tâm tính từ mặt ngoài đường ống và chỉ áp dụng cho khí hoặc hơi có tỷ trọng tương đối gần với không khí (0.7 đến 1.3).</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 360" role="img" aria-label="Hai views của mối nối mặt bích: mặt đầu hình tròn có lỗ ở giữa và mặt cạnh hình nang đứng, đều có gạch chéo đơn, với các kích thước x = d và Flange diameter"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.2 · Phạm vi Vùng 2 (tỷ trọng tương đối 0.7 đến 1.3) / Figure 3.2 · Extent of Zone 2 (relative density 0.7 to 1.3)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view · Mặt cạnh / Side view</text><circle cx="190" cy="180" r="72" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="108" x2="120" y2="108" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="120" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="120" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="252" x2="120" y2="252" stroke="#888" stroke-width="0.8"/><line x1="97" y1="108" x2="103" y2="108" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="111" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="100" y1="160" x2="100" y2="111" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="94" y="137.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="252" x2="103" y2="252" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="249" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="100" y1="249" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="94" y="226.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="190" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 440.0 158.0 A 50.0 50.0 0 0 1 540.0 158.0 L 540.0 202.0 A 50.0 50.0 0 0 1 440.0 202.0 Z" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="440" y1="90" x2="440" y2="110" stroke="#888" stroke-width="0.8"/><line x1="540" y1="90" x2="540" y2="110" stroke="#888" stroke-width="0.8"/><line x1="440" y1="85" x2="440" y2="91" stroke="#888" stroke-width="0.7"/><line x1="540" y1="85" x2="540" y2="91" stroke="#888" stroke-width="0.7"/><line x1="443" y1="88" x2="537" y2="88" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="537" y1="88" x2="443" y2="88" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="490" y="83" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="312" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="340" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.2 · Phạm vi Vùng 2 / Figure 3.2 · Extent of Zone 2 (relative density 0.7 to 1.3)</text></svg><figcaption class="figcap">Hình 3.2 · Phạm vi Vùng 2 / Extent of Zone 2 (relative density 0.7 to 1.3). Phạm vi x = d phía trên và dưới mặt bích; d lấy theo Bảng 3.2.</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Áp suất 10⁵ N/m² / Phạm vi khu vực nguy hiểm tính bằng mét</th><th>1</th><th>2</th><th>3</th><th>4</th></tr></thead><tbody><tr><td>1.35</td><td>3.0</td><td>1.0</td><td>0.5</td><td>0.5</td></tr><tr><td>1.7</td><td>3.5</td><td>1.0</td><td>0.5</td><td>0.5</td></tr><tr><td>2.0</td><td>4.5</td><td>1.0</td><td>1.0</td><td>0.5</td></tr><tr><td>3.0</td><td>5.5</td><td>1.5</td><td>1.0</td><td>1.0</td></tr><tr><td>5.0</td><td>7.0</td><td>2.0</td><td>1.0</td><td>1.0</td></tr><tr><td>10.0</td><td>9.5</td><td>2.5</td><td>1.5</td><td>1.0</td></tr><tr><td>20.0</td><td>13.5</td><td>3.5</td><td>2.5</td><td>1.5</td></tr><tr><td>30.0</td><td>16.5</td><td>4.5</td><td>3.0</td><td>2.0</td></tr><tr><td>50.0</td><td>21.5</td><td>5.5</td><td>3.5</td><td>2.5</td></tr><tr><td>100.0</td><td>31.5</td><td>8.5</td><td>5.0</td><td>3.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 3.2 · Phạm vi khu vực nguy hiểm – phát thải khí</p><p><small><b>Ghi chú 1.</b> Phát thải từ gioăng CAF · <b>Ghi chú 2.</b> Phát thải từ gioăng gia cố xoắn ốc · <b>Ghi chú 3.</b> Phát thải từ vòng đệm O hoặc mối nối ép (olive) · <b>Ghi chú 4.</b> Phát thải từ mối nối ren.</small></p><p>Khi tỷ trọng tương đối lớn hơn 1.3, trọng lực làm khu vực nguy hiểm lệch xuống dưới. Hình 3.3 cho thấy mặt đầu và mặt cạnh: phạm vi phía trên mối nối vẫn là x = d, còn phía dưới là y = 1.5 d, với d là phạm vi lấy từ Bảng 3.2.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 425" role="img" aria-label="Mặt đầu và mặt cạnh của mặt bích, vùng gạch chéo đơn lệch xuống dưới với x = d ở trên và y = 1.5 d ở dưới"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="425" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.3 · Phạm vi Vùng 2 (tỷ trọng tương đối &gt; 1.3) / Figure 3.3 · Extent of Zone 2 (relative density &gt; 1.3)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Khí nặng: vùng mở rộng về phía dưới / Heavy gas: the zone is biased downwards</text><path d="M 115.0 168.0 A 75.0 75.0 0 0 1 265.0 168.0 L 265.0 227.0 A 75.0 75.0 0 0 1 115.0 227.0 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="93" x2="118" y2="93" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="118" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="118" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="302" x2="118" y2="302" stroke="#888" stroke-width="0.8"/><line x1="97" y1="93" x2="103" y2="93" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="96" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="100" y1="160" x2="100" y2="96" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="94" y="130.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="302" x2="103" y2="302" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="299" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="100" y1="299" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="94" y="251.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><text x="190" y="320" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 430.0 170.0 A 60.0 60.0 0 0 1 550.0 170.0 L 550.0 225.0 A 60.0 60.0 0 0 1 430.0 225.0 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="430" y1="92" x2="430" y2="112" stroke="#888" stroke-width="0.8"/><line x1="550" y1="92" x2="550" y2="112" stroke="#888" stroke-width="0.8"/><line x1="430" y1="87" x2="430" y2="93" stroke="#888" stroke-width="0.7"/><line x1="550" y1="87" x2="550" y2="93" stroke="#888" stroke-width="0.7"/><line x1="433" y1="90" x2="547" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><line x1="547" y1="90" x2="433" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd3)"/><text x="490" y="85" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="320" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="342" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="408" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.3 · Phạm vi Vùng 2 / Figure 3.3 · Extent of Zone 2 (relative density &gt; 1.3)</text></svg><figcaption class="figcap">Hình 3.3 · Phạm vi Vùng 2 / Extent of Zone 2 (relative density > 1.3). Khí nặng: x = d phía trên, y = 1.5 d phía dưới mặt bích.</figcaption></figure><p>Với tỷ trọng tương đối dưới 0.7, hình học là ảnh gương: Hình 3.4 có y = 1.5 d phía trên lỗ và x = d phía dưới, còn mặt cạnh mở rộng về phía trên đường ống nhiều hơn về phía dưới.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 425" role="img" aria-label="Mặt đầu và mặt cạnh của mặt bích, vùng gạch chéo đơn lệch lên trên với y = 1.5 d ở trên và x = d ở dưới"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="425" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.4 · Phạm vi Vùng 2 (tỷ trọng tương đối &lt; 0.7) / Figure 3.4 · Extent of Zone 2 (relative density &lt; 0.7)</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Khí nhẹ: vùng mở rộng về phía trên / Light gas: the zone is biased upwards</text><path d="M 115.0 133.0 A 75.0 75.0 0 0 1 265.0 133.0 L 265.0 192.0 A 75.0 75.0 0 0 1 115.0 192.0 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="190" cy="180" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="58" x2="118" y2="58" stroke="#888" stroke-width="0.8"/><line x1="100" y1="163" x2="118" y2="163" stroke="#888" stroke-width="0.8"/><line x1="100" y1="197" x2="118" y2="197" stroke="#888" stroke-width="0.8"/><line x1="100" y1="267" x2="118" y2="267" stroke="#888" stroke-width="0.8"/><line x1="97" y1="58" x2="103" y2="58" stroke="#888" stroke-width="0.7"/><line x1="97" y1="163" x2="103" y2="163" stroke="#888" stroke-width="0.7"/><line x1="100" y1="61" x2="100" y2="160" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="100" y1="160" x2="100" y2="61" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="94" y="112.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><text x="93" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange</text><text x="93" y="185" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diameter</text><line x1="97" y1="197" x2="103" y2="197" stroke="#888" stroke-width="0.7"/><line x1="97" y1="267" x2="103" y2="267" stroke="#888" stroke-width="0.7"/><line x1="100" y1="200" x2="100" y2="264" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="100" y1="264" x2="100" y2="200" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="94" y="234.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="190" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><path d="M 430.0 135.0 A 60.0 60.0 0 0 1 550.0 135.0 L 550.0 190.0 A 60.0 60.0 0 0 1 430.0 190.0 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="395" y="168" width="190" height="24" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 395.0 168.0 Q 402.0 180.0 395.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 585.0 168.0 Q 578.0 180.0 585.0 192.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="485" y="160" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="490" y1="160" x2="490" y2="200" stroke="#888" stroke-width="0.6"/><line x1="430" y1="60" x2="430" y2="77" stroke="#888" stroke-width="0.8"/><line x1="550" y1="60" x2="550" y2="77" stroke="#888" stroke-width="0.8"/><line x1="430" y1="55" x2="430" y2="61" stroke="#888" stroke-width="0.7"/><line x1="550" y1="55" x2="550" y2="61" stroke="#888" stroke-width="0.7"/><line x1="433" y1="58" x2="547" y2="58" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><line x1="547" y1="58" x2="433" y2="58" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd4)"/><text x="490" y="53" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><text x="490" y="285" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="312" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="408" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.4 · Phạm vi Vùng 2 / Figure 3.4 · Extent of Zone 2 (relative density &lt; 0.7)</text></svg><figcaption class="figcap">Hình 3.4 · Phạm vi Vùng 2 / Extent of Zone 2 (relative density < 0.7). Khí nhẹ: y = 1.5 d phía trên, x = d phía dưới mặt bích.</figcaption></figure><p>Hình 3.5 cho thấy ảnh hưởng của sự gần mặt đất, tường và các bề mặt tương tự, nơi chuyển động không khí yếu hơn ở vị trí cao. Bốn trường hợp gồm độ cao 1.5 đến 3 m và trường hợp dưới 1.5 m, với đường biên đứt nét gần mặt đất. Khi xác định phạm vi khu vực nguy hiểm trong một trường hợp cụ thể, phải tính đồng thời tất cả các ảnh hưởng này.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 480" role="img" aria-label="Bốn panel gạch chéo đơn: mặt đầu và mặt cạnh gần mặt đất, có các kích thước x = d, y = 1.5 d, 1.5 - 3 m và &lt; 1.5 m"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.5 · Ảnh hưởng của sự gần mặt đất, tường, v.v / Figure 3.5 · Effect of proximity to ground, walls, etc</text><text x="340" y="34" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Bốn trường hợp: mặt đầu và mặt cạnh, có đường đứt nét gần mặt đất / Four cases: end and side views, with a dashed boundary near the ground</text><path d="M 110.0 215.0 L 110.0 125.0 A 65.0 65.0 0 0 1 240.0 125.0 L 240.0 215.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="215" x2="300" y2="215" stroke="#2a2a2a" stroke-width="1.2"/><line x1="56" y1="221" x2="50" y2="215" stroke="#888" stroke-width="0.6"/><line x1="65" y1="221" x2="59" y2="215" stroke="#888" stroke-width="0.6"/><line x1="74" y1="221" x2="68" y2="215" stroke="#888" stroke-width="0.6"/><line x1="83" y1="221" x2="77" y2="215" stroke="#888" stroke-width="0.6"/><line x1="92" y1="221" x2="86" y2="215" stroke="#888" stroke-width="0.6"/><line x1="101" y1="221" x2="95" y2="215" stroke="#888" stroke-width="0.6"/><line x1="110" y1="221" x2="104" y2="215" stroke="#888" stroke-width="0.6"/><line x1="119" y1="221" x2="113" y2="215" stroke="#888" stroke-width="0.6"/><line x1="128" y1="221" x2="122" y2="215" stroke="#888" stroke-width="0.6"/><line x1="137" y1="221" x2="131" y2="215" stroke="#888" stroke-width="0.6"/><line x1="146" y1="221" x2="140" y2="215" stroke="#888" stroke-width="0.6"/><line x1="155" y1="221" x2="149" y2="215" stroke="#888" stroke-width="0.6"/><line x1="164" y1="221" x2="158" y2="215" stroke="#888" stroke-width="0.6"/><line x1="173" y1="221" x2="167" y2="215" stroke="#888" stroke-width="0.6"/><line x1="182" y1="221" x2="176" y2="215" stroke="#888" stroke-width="0.6"/><line x1="191" y1="221" x2="185" y2="215" stroke="#888" stroke-width="0.6"/><line x1="200" y1="221" x2="194" y2="215" stroke="#888" stroke-width="0.6"/><line x1="209" y1="221" x2="203" y2="215" stroke="#888" stroke-width="0.6"/><line x1="218" y1="221" x2="212" y2="215" stroke="#888" stroke-width="0.6"/><line x1="227" y1="221" x2="221" y2="215" stroke="#888" stroke-width="0.6"/><line x1="236" y1="221" x2="230" y2="215" stroke="#888" stroke-width="0.6"/><line x1="245" y1="221" x2="239" y2="215" stroke="#888" stroke-width="0.6"/><line x1="254" y1="221" x2="248" y2="215" stroke="#888" stroke-width="0.6"/><line x1="263" y1="221" x2="257" y2="215" stroke="#888" stroke-width="0.6"/><line x1="272" y1="221" x2="266" y2="215" stroke="#888" stroke-width="0.6"/><line x1="281" y1="221" x2="275" y2="215" stroke="#888" stroke-width="0.6"/><line x1="290" y1="221" x2="284" y2="215" stroke="#888" stroke-width="0.6"/><line x1="299" y1="221" x2="293" y2="215" stroke="#888" stroke-width="0.6"/><path d="M 110.0 175.0 Q 175.0 220.0 240.0 175.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="110" y1="43" x2="110" y2="49" stroke="#888" stroke-width="0.7"/><line x1="240" y1="43" x2="240" y2="49" stroke="#888" stroke-width="0.7"/><line x1="113" y1="46" x2="237" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="237" y1="46" x2="113" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><line x1="110" y1="49" x2="110" y2="61" stroke="#888" stroke-width="0.8"/><line x1="240" y1="49" x2="240" y2="61" stroke="#888" stroke-width="0.8"/><path d="M 440.0 215.0 L 440.0 125.0 A 65.0 65.0 0 0 1 570.0 125.0 L 570.0 215.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="380" y1="215" x2="630" y2="215" stroke="#2a2a2a" stroke-width="1.2"/><line x1="386" y1="221" x2="380" y2="215" stroke="#888" stroke-width="0.6"/><line x1="395" y1="221" x2="389" y2="215" stroke="#888" stroke-width="0.6"/><line x1="404" y1="221" x2="398" y2="215" stroke="#888" stroke-width="0.6"/><line x1="413" y1="221" x2="407" y2="215" stroke="#888" stroke-width="0.6"/><line x1="422" y1="221" x2="416" y2="215" stroke="#888" stroke-width="0.6"/><line x1="431" y1="221" x2="425" y2="215" stroke="#888" stroke-width="0.6"/><line x1="440" y1="221" x2="434" y2="215" stroke="#888" stroke-width="0.6"/><line x1="449" y1="221" x2="443" y2="215" stroke="#888" stroke-width="0.6"/><line x1="458" y1="221" x2="452" y2="215" stroke="#888" stroke-width="0.6"/><line x1="467" y1="221" x2="461" y2="215" stroke="#888" stroke-width="0.6"/><line x1="476" y1="221" x2="470" y2="215" stroke="#888" stroke-width="0.6"/><line x1="485" y1="221" x2="479" y2="215" stroke="#888" stroke-width="0.6"/><line x1="494" y1="221" x2="488" y2="215" stroke="#888" stroke-width="0.6"/><line x1="503" y1="221" x2="497" y2="215" stroke="#888" stroke-width="0.6"/><line x1="512" y1="221" x2="506" y2="215" stroke="#888" stroke-width="0.6"/><line x1="521" y1="221" x2="515" y2="215" stroke="#888" stroke-width="0.6"/><line x1="530" y1="221" x2="524" y2="215" stroke="#888" stroke-width="0.6"/><line x1="539" y1="221" x2="533" y2="215" stroke="#888" stroke-width="0.6"/><line x1="548" y1="221" x2="542" y2="215" stroke="#888" stroke-width="0.6"/><line x1="557" y1="221" x2="551" y2="215" stroke="#888" stroke-width="0.6"/><line x1="566" y1="221" x2="560" y2="215" stroke="#888" stroke-width="0.6"/><line x1="575" y1="221" x2="569" y2="215" stroke="#888" stroke-width="0.6"/><line x1="584" y1="221" x2="578" y2="215" stroke="#888" stroke-width="0.6"/><line x1="593" y1="221" x2="587" y2="215" stroke="#888" stroke-width="0.6"/><line x1="602" y1="221" x2="596" y2="215" stroke="#888" stroke-width="0.6"/><line x1="611" y1="221" x2="605" y2="215" stroke="#888" stroke-width="0.6"/><line x1="620" y1="221" x2="614" y2="215" stroke="#888" stroke-width="0.6"/><line x1="629" y1="221" x2="623" y2="215" stroke="#888" stroke-width="0.6"/><path d="M 440.0 175.0 Q 505.0 220.0 570.0 175.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="440" y1="43" x2="440" y2="49" stroke="#888" stroke-width="0.7"/><line x1="570" y1="43" x2="570" y2="49" stroke="#888" stroke-width="0.7"/><line x1="443" y1="46" x2="567" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="567" y1="46" x2="443" y2="46" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="505" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x = d</text><line x1="440" y1="49" x2="440" y2="61" stroke="#888" stroke-width="0.8"/><line x1="570" y1="49" x2="570" y2="61" stroke="#888" stroke-width="0.8"/><circle cx="175" cy="115" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="175" cy="115" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="405" y="110" width="200" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 405.0 110.0 Q 412.0 120.0 405.0 130.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 605.0 110.0 Q 598.0 120.0 605.0 130.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="500" y="100" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="100" x2="505" y2="140" stroke="#888" stroke-width="0.6"/><path d="M 110.0 410.0 L 110.0 320.0 A 65.0 65.0 0 0 1 240.0 320.0 L 240.0 410.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="50" y1="410" x2="300" y2="410" stroke="#2a2a2a" stroke-width="1.2"/><line x1="56" y1="416" x2="50" y2="410" stroke="#888" stroke-width="0.6"/><line x1="65" y1="416" x2="59" y2="410" stroke="#888" stroke-width="0.6"/><line x1="74" y1="416" x2="68" y2="410" stroke="#888" stroke-width="0.6"/><line x1="83" y1="416" x2="77" y2="410" stroke="#888" stroke-width="0.6"/><line x1="92" y1="416" x2="86" y2="410" stroke="#888" stroke-width="0.6"/><line x1="101" y1="416" x2="95" y2="410" stroke="#888" stroke-width="0.6"/><line x1="110" y1="416" x2="104" y2="410" stroke="#888" stroke-width="0.6"/><line x1="119" y1="416" x2="113" y2="410" stroke="#888" stroke-width="0.6"/><line x1="128" y1="416" x2="122" y2="410" stroke="#888" stroke-width="0.6"/><line x1="137" y1="416" x2="131" y2="410" stroke="#888" stroke-width="0.6"/><line x1="146" y1="416" x2="140" y2="410" stroke="#888" stroke-width="0.6"/><line x1="155" y1="416" x2="149" y2="410" stroke="#888" stroke-width="0.6"/><line x1="164" y1="416" x2="158" y2="410" stroke="#888" stroke-width="0.6"/><line x1="173" y1="416" x2="167" y2="410" stroke="#888" stroke-width="0.6"/><line x1="182" y1="416" x2="176" y2="410" stroke="#888" stroke-width="0.6"/><line x1="191" y1="416" x2="185" y2="410" stroke="#888" stroke-width="0.6"/><line x1="200" y1="416" x2="194" y2="410" stroke="#888" stroke-width="0.6"/><line x1="209" y1="416" x2="203" y2="410" stroke="#888" stroke-width="0.6"/><line x1="218" y1="416" x2="212" y2="410" stroke="#888" stroke-width="0.6"/><line x1="227" y1="416" x2="221" y2="410" stroke="#888" stroke-width="0.6"/><line x1="236" y1="416" x2="230" y2="410" stroke="#888" stroke-width="0.6"/><line x1="245" y1="416" x2="239" y2="410" stroke="#888" stroke-width="0.6"/><line x1="254" y1="416" x2="248" y2="410" stroke="#888" stroke-width="0.6"/><line x1="263" y1="416" x2="257" y2="410" stroke="#888" stroke-width="0.6"/><line x1="272" y1="416" x2="266" y2="410" stroke="#888" stroke-width="0.6"/><line x1="281" y1="416" x2="275" y2="410" stroke="#888" stroke-width="0.6"/><line x1="290" y1="416" x2="284" y2="410" stroke="#888" stroke-width="0.6"/><line x1="299" y1="416" x2="293" y2="410" stroke="#888" stroke-width="0.6"/><path d="M 110.0 390.0 Q 175.0 412.5 240.0 390.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="110" y1="241" x2="110" y2="247" stroke="#888" stroke-width="0.7"/><line x1="240" y1="241" x2="240" y2="247" stroke="#888" stroke-width="0.7"/><line x1="113" y1="244" x2="237" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="237" y1="244" x2="113" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="239" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><line x1="110" y1="247" x2="110" y2="259" stroke="#888" stroke-width="0.8"/><line x1="240" y1="247" x2="240" y2="259" stroke="#888" stroke-width="0.8"/><path d="M 440.0 410.0 L 440.0 320.0 A 65.0 65.0 0 0 1 570.0 320.0 L 570.0 410.0 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="380" y1="410" x2="630" y2="410" stroke="#2a2a2a" stroke-width="1.2"/><line x1="386" y1="416" x2="380" y2="410" stroke="#888" stroke-width="0.6"/><line x1="395" y1="416" x2="389" y2="410" stroke="#888" stroke-width="0.6"/><line x1="404" y1="416" x2="398" y2="410" stroke="#888" stroke-width="0.6"/><line x1="413" y1="416" x2="407" y2="410" stroke="#888" stroke-width="0.6"/><line x1="422" y1="416" x2="416" y2="410" stroke="#888" stroke-width="0.6"/><line x1="431" y1="416" x2="425" y2="410" stroke="#888" stroke-width="0.6"/><line x1="440" y1="416" x2="434" y2="410" stroke="#888" stroke-width="0.6"/><line x1="449" y1="416" x2="443" y2="410" stroke="#888" stroke-width="0.6"/><line x1="458" y1="416" x2="452" y2="410" stroke="#888" stroke-width="0.6"/><line x1="467" y1="416" x2="461" y2="410" stroke="#888" stroke-width="0.6"/><line x1="476" y1="416" x2="470" y2="410" stroke="#888" stroke-width="0.6"/><line x1="485" y1="416" x2="479" y2="410" stroke="#888" stroke-width="0.6"/><line x1="494" y1="416" x2="488" y2="410" stroke="#888" stroke-width="0.6"/><line x1="503" y1="416" x2="497" y2="410" stroke="#888" stroke-width="0.6"/><line x1="512" y1="416" x2="506" y2="410" stroke="#888" stroke-width="0.6"/><line x1="521" y1="416" x2="515" y2="410" stroke="#888" stroke-width="0.6"/><line x1="530" y1="416" x2="524" y2="410" stroke="#888" stroke-width="0.6"/><line x1="539" y1="416" x2="533" y2="410" stroke="#888" stroke-width="0.6"/><line x1="548" y1="416" x2="542" y2="410" stroke="#888" stroke-width="0.6"/><line x1="557" y1="416" x2="551" y2="410" stroke="#888" stroke-width="0.6"/><line x1="566" y1="416" x2="560" y2="410" stroke="#888" stroke-width="0.6"/><line x1="575" y1="416" x2="569" y2="410" stroke="#888" stroke-width="0.6"/><line x1="584" y1="416" x2="578" y2="410" stroke="#888" stroke-width="0.6"/><line x1="593" y1="416" x2="587" y2="410" stroke="#888" stroke-width="0.6"/><line x1="602" y1="416" x2="596" y2="410" stroke="#888" stroke-width="0.6"/><line x1="611" y1="416" x2="605" y2="410" stroke="#888" stroke-width="0.6"/><line x1="620" y1="416" x2="614" y2="410" stroke="#888" stroke-width="0.6"/><line x1="629" y1="416" x2="623" y2="410" stroke="#888" stroke-width="0.6"/><path d="M 440.0 390.0 Q 505.0 412.5 570.0 390.0" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="440" y1="241" x2="440" y2="247" stroke="#888" stroke-width="0.7"/><line x1="570" y1="241" x2="570" y2="247" stroke="#888" stroke-width="0.7"/><line x1="443" y1="244" x2="567" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="567" y1="244" x2="443" y2="244" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="505" y="239" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y = 1.5 d</text><line x1="440" y1="247" x2="440" y2="259" stroke="#888" stroke-width="0.8"/><line x1="570" y1="247" x2="570" y2="259" stroke="#888" stroke-width="0.8"/><circle cx="175" cy="310" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="175" cy="310" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="405" y="305" width="200" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 405.0 305.0 Q 412.0 315.0 405.0 325.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 605.0 305.0 Q 598.0 315.0 605.0 325.0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="500" y="295" width="10" height="40" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="295" x2="505" y2="335" stroke="#888" stroke-width="0.6"/><line x1="70" y1="155" x2="110" y2="155" stroke="#888" stroke-width="0.8"/><line x1="70" y1="215" x2="110" y2="215" stroke="#888" stroke-width="0.8"/><line x1="67" y1="155" x2="73" y2="155" stroke="#888" stroke-width="0.7"/><line x1="67" y1="215" x2="73" y2="215" stroke="#888" stroke-width="0.7"/><line x1="70" y1="158" x2="70" y2="212" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><line x1="70" y1="212" x2="70" y2="158" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="64" y="187.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 - 3 m</text><text x="78" y="404" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt; 1.5 m</text><line x1="84" y1="402" x2="138" y2="405" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd5)"/><text x="175" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><text x="505" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="175" y="427" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu / End view</text><text x="505" y="427" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><text x="340" y="443" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = extent from Table 3.2 / d = phạm vi theo Bảng 3.2</text><text x="340" y="465" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.5 · Ảnh hưởng của sự gần mặt đất, tường, v.v / Figure 3.5 · Effect of proximity to ground, walls, etc</text></svg><figcaption class="figcap">Hình 3.5 · Ảnh hưởng của sự gần mặt đất, tường, v.v / Effect of proximity to ground, walls, etc. Khi chiều cao dưới 1.5 m, đường biên cong đứt nét nằm sát mặt đất.</figcaption></figure><p><b>Phát thải chất lỏng.</b> Khi chất lỏng thoát ra còn có vấn đề thêm là tia lỏng có thể đi xa đáng kể trước khi chạm đất và vũng lỏng thoát hơi sau khi chạm đất. Nên lắp tấm chắn tại mối nối để ngăn tia hình thành, rồi kiểm soát vũng lỏng nhằm hạn chế khu vực nguy hiểm. Cách bố trí ưu tiên cho vũng có kích thước đã biết, được kiểm soát dưới đường ống, hoặc bờ chắn tại chỗ thu chất lỏng và chuyển đến nơi xử lý an toàn. Nếu vũng không được chứa giữ có chủ đích, nó sẽ phát triển đến khi tốc độ bay hơi từ mặt vũng bằng tốc độ rò rỉ. Vũng nhỏ dần khi nhiệt độ chất lỏng tiến gần điểm sôi, nhưng khu vực nguy hiểm quanh vũng lại lớn dần vì hóa hơi nhanh hơn.</p><p>Bảng 3.3 và Bảng 3.4 cho diện tích vũng do rò từ gioăng CAF hoặc gioăng gia cố xoắn ốc ở các áp suất phía trên điểm rò, với các cột áp suất hơi là phần trăm áp suất khí quyển (<10%, 25%, 50%, 75% và >90%) và diện tích tính bằng m². Trên mặt phẳng vũng phát triển đối xứng, nhưng độ dốc làm méo hình dạng và vì thế làm méo cả khu vực nguy hiểm. Khi kích thước vũng do bờ chắn quyết định, bờ chắn phải chứa được thể tích lớn nhất có thể rò trong một sự cố. Vì vậy cách ưu tiên là che chở mối nối để ngăn tia và thu chất lỏng gần đường ống nhất có thể, chuyển nó sang hệ thống thu gom và xử lý.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Áp suất phát thải chất lỏng N/m² — diện tích vũng (m²) theo phần trăm áp suất khí quyển</th><th><10%</th><th>25%</th><th>50%</th><th>75%</th><th>>90%</th></tr></thead><tbody><tr><td>1 × 10⁴</td><td>207</td><td>83</td><td>42</td><td>28</td><td>23</td></tr><tr><td>3 × 10⁴</td><td>399</td><td>160</td><td>80</td><td>53</td><td>44</td></tr><tr><td>1 × 10⁵</td><td>765</td><td>306</td><td>173</td><td>102</td><td>85</td></tr><tr><td>3 × 10⁵</td><td>1515</td><td>606</td><td>303</td><td>202</td><td>168</td></tr><tr><td>1 × 10⁶</td><td>2767</td><td>1107</td><td>553</td><td>369</td><td>307</td></tr><tr><td>3 × 10⁶</td><td>5192</td><td>2077</td><td>1040</td><td>692</td><td>577</td></tr><tr><td>1 × 10⁷</td><td>9702</td><td>3881</td><td>1920</td><td>1293</td><td>1078</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 3.3 · Diện tích vũng chất lỏng do rò từ gioăng CAF ở các áp suất khác nhau</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Áp suất phát thải chất lỏng N/m² — diện tích vũng (m²) theo phần trăm áp suất khí quyển</th><th><10%</th><th>25%</th><th>50%</th><th>75%</th><th>>90%</th></tr></thead><tbody><tr><td>1 × 10⁴</td><td>12.0</td><td>4.0</td><td>2.0</td><td>1.5</td><td>1.0</td></tr><tr><td>3 × 10⁴</td><td>21.0</td><td>8.0</td><td>3.5</td><td>2.5</td><td>2.0</td></tr><tr><td>1 × 10⁵</td><td>41.0</td><td>16.5</td><td>7.5</td><td>5.0</td><td>3.5</td></tr><tr><td>3 × 10⁵</td><td>70.0</td><td>28.0</td><td>13.0</td><td>9.0</td><td>6.5</td></tr><tr><td>1 × 10⁶</td><td>144.0</td><td>62.0</td><td>29.0</td><td>19.0</td><td>15.0</td></tr><tr><td>3 × 10⁶</td><td>249.0</td><td>113.0</td><td>53.0</td><td>33.0</td><td>28.0</td></tr><tr><td>1 × 10⁷</td><td>506.0</td><td>243.0</td><td>115.0</td><td>72.0</td><td>60.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 3.4 · Diện tích vũng do rò chất lỏng từ gioăng gia cố xoắn ốc ở các áp suất khác nhau</p><p>Khu vực nguy hiểm quanh vũng phụ thuộc vào hình dạng vũng và mức gần của nhiệt độ vũng với điểm sôi của vật liệu dễ cháy. Phạm vi điển hình được cho trong Bảng 3.7 (xem ghi chú về khoảng trống nguồn bên dưới). Bảng đó dựa trên áp suất riêng phần do vật liệu tạo ra, ảnh hưởng đến giới hạn nổ dưới hiệu dụng của hỗn hợp rời khỏi mép vũng; sau mép vũng, hỗn hợp bị pha loãng bởi nhiễu loạn gió và được coi là nguồn đường mang hơi bão hòa. Vận tốc gió dùng là 2 m/sec.</p><div class="note"><b>Khoảng trống của nguồn.</b> Tám trang của tệp PDF được cung cấp (trang in 59–66; trang PDF 80–87) chỉ chứa nguyên văn cụm từ 'MISSING PAGE' cả trong lớp văn bản lẫn trong ảnh quét trang. Vì vậy phần cuối của Mục 3.3.3, toàn bộ Mục 3.3.4, phần lớn Mục 3.3.5, các Hình 3.6–3.8 và các Bảng 3.5–3.7 không thể tái hiện ở đây. Không có chú thích, hình, giá trị hay văn bản nào được bịa đặt cho phần tài liệu bị thiếu; chương tiếp tục với đoạn văn còn lại của Mục 3.3.5 trong mô-đun tiếp theo.</div><div class="note">Mục 3.3.5 được tiếp tục ở đây, sau các trang bị thiếu, với phần văn bản còn lại về phát thải từ phớt chuyển động.</div><h4>3.3.5 Phát thải từ phớt chuyển động <span class="en">3.3.5 Releases from moving seals</span></h4><p><b>Bơm có phớt nhồi hoặc phớt cơ khí.</b> Khi phát thải là khí nén, hiện diện Vùng 1 với bán kính 1 m. Vùng 2 nên lấy theo Bảng 3.2 đối với gioăng gia cố xoắn ốc, đồng thời phải tính đến ảnh hưởng của mặt đất gần chỗ rò (xem Hình 3.3 và Hình 3.4).</p><p>Mặc dù có thể dùng phớt nhồi cho tất cả các tình huống trên, nên dùng phớt cơ khí, đặc biệt với khí và chất lỏng có điểm sôi ở áp suất khí quyển đã bị vượt, vì hiệu năng chống mài mòn tốt hơn. Cũng nên dùng bạc tiết lưu (throttle bush) trong các trường hợp này để tăng độ tin cậy về tốc độ rò tối đa. Khi có sự tập trung đông đảo bơm và máy nén quay, phải nhận diện tình huống này và xử lý các khu vực nguy hiểm như đối với van.</p><p><b>Phớt chuyển động tịnh tiến.</b> Máy nén và bơm tịnh tiến rò quanh piston vào hộp trục khuỷu hoặc buồng sau piston. Nếu hộp trục khuỷu được thông gió, khu vực nguy hiểm xuất hiện tại lối thoát gió, có thể ở xa điểm nén, nên một khu vực nguy hiểm khác có thể hình thành ở nơi khác. Trong vận hành bình thường, Vùng 1 bán kính 1 m quanh điểm phát thải ra khí quyển là đủ. Trong trường hợp bất thường, phát thải cả tại điểm xả khí bình thường lẫn ngay tại phớt nên xử lý như đối với gioăng gia cố xoắn ốc (Bảng 3.2); do chế độ làm việc của máy nén, điều này có thể tạo ra các khu vực nguy hiểm đáng kể.</p><h3>3.4 Các tình huống thực tế khác có thông gió tốt <span class="en">3.4 Other practical well-ventilated situations</span></h3><p>Các mục trước đã thảo luận cách vật liệu dễ cháy rò ra từ các nguồn rò kinh điển hơn, chẳng hạn như mặt bích đường ống và phớt bơm/máy nén, nhưng nhiều tình huống cụ thể đòi hỏi xem xét riêng.</p><h4>3.4.1 Bể chứa mái cố định thông hơi <span class="en">3.4.1 The fixed roof vented stock tank</span></h4><p>Loại bể này rất phổ biến trong các nhà máy công nghệ để chứa vật liệu dễ cháy thường ở dạng lỏng. Hầu hết đặt ở khu vực ngoài trời thông gió tốt, có ống thông hơi tự do để hơi thoát ra khi nạp và không khí vào khi xả. Tuy nhiên, khi phơi nắng trực tiếp có thể xảy ra hấp thụ nhiệt mặt trời, đặc biệt trong không gian hơi, và nhiệt độ có thể vượt quá mức môi trường điển hình tối đa 32 °C. Mức hấp thụ này không được quy định trực tiếp, nhưng một quy chuẩn của công ty đưa ra 47.5 °C cho bể nhỏ, và tài liệu HSE HS(G)50 (1996) định nghĩa chất lỏng dễ cháy là chất có điểm cháy đến 55 °C. Nên thận trọng lấy giá trị sau làm cơ sở thảo luận ở đây và không chứa trong các bể này chất lỏng nào có điểm sôi dưới 55 °C.</p><p>Các bể này thường có bể chắn (bund) để chứa chất lỏng tràn do quá đầy hoặc rò ràng lớn, và bể chắn quyết định kích thước vũng chất lỏng dễ cháy (trừ khi một bể chắn chung bao quanh nhiều bể, khi đó áp dụng cách xác định kích thước vũng thông thường). Để bể chắn có hiệu quả, điểm gần nhất của nó luôn phải cách bể hơn 1 m để chất lỏng rò từ bể luôn chảy vào đó; bể chắn cũng phải chứa được toàn bộ lượng chất lỏng trong bể với hệ số an toàn khoảng 1.1.</p><p>Có hai tình huống bình thường cần xét — bên trong bể và bên ngoài bể trong khi nạp và xả — cùng với trường hợp bất thường là quá đầy đưa chất lỏng dễ cháy vào bể chắn và có thể kèm rò tại mặt bích gần đó. Với các giả định này, cách phân loại bể và khu vực xung quanh được thể hiện trong Hình 3.9.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 430" role="img" aria-label="Mặt cắt bể chứa mái cố định: không gian hơi Vùng 0 dạng lưới ô vuông, nắp Vùng 1 ô chéo chữ X quanh ống thông hơi và trong bể chắn, vùng Vùng 2 gạch chéo đơn bao quanh"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.9 · Bể chứa mái cố định / Figure 3.9 · Fixed roof stock tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">a = 3 m, b = 1.5 m, c = 2.5 m</text><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M270,190 L222,190 L222,258 Q222,288 192,300 L156,300 Q130,300 130,326 L130,350 L550,350 L550,326 Q550,300 524,300 L488,300 Q458,288 458,258 L458,190 L410,190 L410,350 L270,350 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="270" y="190" width="140" height="160" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="279" y1="191" x2="279" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="191" x2="287" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="295" y1="191" x2="295" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="191" x2="303" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="311" y1="191" x2="311" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="319" y1="191" x2="319" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="327" y1="191" x2="327" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="335" y1="191" x2="335" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="191" x2="343" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="351" y1="191" x2="351" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="359" y1="191" x2="359" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="367" y1="191" x2="367" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="191" x2="375" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="383" y1="191" x2="383" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="391" y1="191" x2="391" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="399" y1="191" x2="399" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="407" y1="191" x2="407" y2="251" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="199" x2="409" y2="199" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="207" x2="409" y2="207" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="215" x2="409" y2="215" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="223" x2="409" y2="223" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="231" x2="409" y2="231" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="239" x2="409" y2="239" stroke="#9a9a9a" stroke-width="0.6"/><line x1="271" y1="247" x2="409" y2="247" stroke="#9a9a9a" stroke-width="0.6"/><line x1="274" y1="257" x2="281" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="257" x2="294" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="257" x2="307" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="257" x2="320" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="257" x2="333" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="257" x2="346" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="257" x2="359" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="257" x2="372" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="257" x2="385" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="257" x2="398" y2="257" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="266" x2="281" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="266" x2="294" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="266" x2="307" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="266" x2="320" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="266" x2="333" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="266" x2="346" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="266" x2="359" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="266" x2="372" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="266" x2="385" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="266" x2="398" y2="266" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="275" x2="281" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="275" x2="294" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="275" x2="307" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="275" x2="320" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="275" x2="333" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="275" x2="346" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="275" x2="359" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="275" x2="372" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="275" x2="385" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="275" x2="398" y2="275" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="284" x2="281" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="284" x2="294" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="284" x2="307" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="284" x2="320" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="284" x2="333" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="284" x2="346" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="284" x2="359" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="284" x2="372" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="284" x2="385" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="284" x2="398" y2="284" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="293" x2="281" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="293" x2="294" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="293" x2="307" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="293" x2="320" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="293" x2="333" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="293" x2="346" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="293" x2="359" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="293" x2="372" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="293" x2="385" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="293" x2="398" y2="293" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="302" x2="281" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="302" x2="294" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="302" x2="307" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="302" x2="320" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="302" x2="333" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="302" x2="346" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="302" x2="359" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="302" x2="372" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="302" x2="385" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="302" x2="398" y2="302" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="311" x2="281" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="311" x2="294" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="311" x2="307" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="311" x2="320" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="311" x2="333" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="311" x2="346" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="311" x2="359" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="311" x2="372" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="311" x2="385" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="311" x2="398" y2="311" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="320" x2="281" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="320" x2="294" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="320" x2="307" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="320" x2="320" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="320" x2="333" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="320" x2="346" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="320" x2="359" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="320" x2="372" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="320" x2="385" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="320" x2="398" y2="320" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="329" x2="281" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="329" x2="294" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="329" x2="307" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="329" x2="320" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="329" x2="333" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="329" x2="346" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="329" x2="359" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="329" x2="372" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="329" x2="385" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="329" x2="398" y2="329" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="338" x2="281" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="338" x2="294" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="338" x2="307" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="338" x2="320" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="338" x2="333" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="338" x2="346" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="338" x2="359" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="338" x2="372" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="338" x2="385" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="338" x2="398" y2="338" stroke="#2a2a2a" stroke-width="0.7"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M286,205 L286,170 A69,62 0 0 1 424,170 L424,205 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M230,312 H270 V350 H230 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,312 H270 V350 H230 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M410,312 H450 V350 H410 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="url(#h7__sd6)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,312 H450 V350 H410 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="300" width="4" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="450" y="300" width="4" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="349" y="170" width="9" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="346" y1="170" x2="361" y2="170" stroke="#2a2a2a" stroke-width="1.6"/><line x1="126" y1="350" x2="554" y2="350" stroke="#2a2a2a" stroke-width="1.8"/><line x1="352" y1="190" x2="388" y2="152" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="346" y="194" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="196" y1="246" x2="226" y2="214" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="192" y="250" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="500" y1="334" x2="538" y2="298" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd6)"/><text x="496" y="340" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="452" y1="318" x2="492" y2="304" stroke="#2a2a2a" stroke-width="0.9"/><text x="496" y="307" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bund / Bể chắn</text><text x="340" y="388" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="412" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.9 · Bể chứa mái cố định. a = 3 m, b = 1.5 m, c = 2.5 m / Figure 3.9 · Fixed roof stock tank. a = 3 m, b = 1.5 m, c = 2.5 m</text></svg><figcaption class="figcap">Hình 3.9 · Bể chứa mái cố định. a = 3 m, b = 1.5 m, c = 2.5 m</figcaption></figure><p><b>Vùng 0.</b> Do chu kỳ xả liên tục hút không khí vào không gian hơi và trộn với hơi, rất có thể tồn tại bầu khí nổ ở một vị trí nào đó trong không gian này. Vì không xác định được vị trí cụ thể, toàn bộ không gian hơi phải được xếp vào Vùng 0.</p><p><b>Vùng 1.</b> Chu kỳ nạp thải hỗn hợp hơi dễ cháy và không khí ra khỏi ống thông hơi; hơi này gần như chắc chắn nặng hơn không khí nên bầu khí nổ hình thành quanh miệng thông hơi và có xu hướng đi xuống, lan ra theo mặt mái bể, có thể vượt qua cả mép bể. Vũng lỏng trong bể chắn, trong trường hợp bất thường, bay hơi và nếu bể chắn không quá rộng và nông thì cản trở sự phân tán, nên bên trong bể chắn cũng rất có thể là Vùng 1.</p><p><b>Vùng 2.</b> Nếu bể bị quá đầy, chất lỏng dễ cháy tràn qua ống thông hơi, chảy xuống thành bể và tụ lại trong bể chắn. Sự bay hơi từ mặt ngoài bể và từ mặt vũng tạo Vùng 2 quanh bể và vượt ra ngoài bờ bể chắn. Rò rỉ từ bể và đường ống liên quan cũng tạo Vùng 2 nhưng nằm gọn trong vùng do quá đầy gây ra.</p><p><b>Hạn chế và các lưu ý khác.</b> Khi xây dựng Hình 3.9 đã dùng bể dung tích khoảng 250 m³, không xét có bơm hoặc thiết bị tạo áp nào trong bể chắn. Hệ thống thoát nước của bể chắn cũng không được xét, giả định không truyền chất lỏng hoặc hơi dễ cháy ra ngoài; nếu thiết kế không đạt thì phải tính đến khả năng này. Khi nắng làm chất lỏng gần đến điểm sôi, nên xem xét che bể để hết nắng trực tiếp; khi đó nhiệt độ tối đa bên trong giảm về khoảng 32 °C. Nếu mái che phẳng, toàn bộ không gian bên dưới trở thành Vùng 1 cộng thêm 1 m theo phương ngang từ mép mái và khoảng cách tương tự tính từ bất kỳ lỗ thông hơi nào. Không nên dùng mái che có thành bên, vì có thể làm xấu đáng kể thông gió giữa mái bể và mái che, tệ nhất là tạo Vùng 0 trong khoảng đó, đặc biệt khi không có lỗ thông hơi trên mái để tạo hiệu ứng ống khói.</p><h4>3.4.2 Bể chứa mái nổi <span class="en">3.4.2 The floating roof tank</span></h4><p>Ở loại bể này mái được chất lỏng nâng và đi lên xuống theo mức chất lỏng. Có một phớt giữa mái chuyển động và thành bể, hơi chỉ hiện diện khi chính hơi hoặc một lượng nhỏ chất lỏng đi qua phớt đó. Đây là tình huống 'vận hành bình thường' hoặc, nếu lượng chất lỏng qua phớt đủ tạo bầu khí nổ, là tình huống liên tục. Thành bể phía trên mái cũng có thể cản phân tán và làm bầu khí nổ tồn lâu hơn; hiệu ứng này tăng lên nếu lắp mái che. Kết quả được thể hiện trong Hình 3.10 và về cơ bản như sau.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 430" role="img" aria-label="Mặt cắt bể chứa mái nổi: chất lỏng có nét gạch ngang, mái nổi và phớt làm kín; Vùng 1 ô chéo chữ X phía trên mái và trong bể chắn, không có Vùng 0; Vùng 2 gạch chéo đơn bên ngoài"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.10 · Bể chứa mái nổi / Figure 3.10 · Floating roof stock tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">A = 1.5 m, B = 2.5 m</text><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M270,205 L222,205 L222,262 Q222,288 192,300 L156,300 Q130,300 130,326 L130,330 L550,330 L550,326 Q550,300 524,300 L488,300 Q458,288 458,262 L458,205 L410,205 L410,330 L270,330 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="270" y="205" width="140" height="125" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="274" y1="216" x2="281" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="216" x2="294" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="216" x2="307" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="216" x2="320" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="216" x2="333" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="216" x2="346" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="216" x2="359" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="216" x2="372" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="216" x2="385" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="216" x2="398" y2="216" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="225" x2="281" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="225" x2="294" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="225" x2="307" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="225" x2="320" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="225" x2="333" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="225" x2="346" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="225" x2="359" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="225" x2="372" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="225" x2="385" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="225" x2="398" y2="225" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="234" x2="281" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="234" x2="294" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="234" x2="307" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="234" x2="320" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="234" x2="333" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="234" x2="346" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="234" x2="359" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="234" x2="372" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="234" x2="385" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="234" x2="398" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="243" x2="281" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="243" x2="294" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="243" x2="307" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="243" x2="320" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="243" x2="333" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="243" x2="346" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="243" x2="359" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="243" x2="372" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="243" x2="385" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="243" x2="398" y2="243" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="252" x2="281" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="252" x2="294" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="252" x2="307" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="252" x2="320" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="252" x2="333" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="252" x2="346" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="252" x2="359" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="252" x2="372" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="252" x2="385" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="252" x2="398" y2="252" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="261" x2="281" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="261" x2="294" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="261" x2="307" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="261" x2="320" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="261" x2="333" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="261" x2="346" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="261" x2="359" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="261" x2="372" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="261" x2="385" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="261" x2="398" y2="261" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="270" x2="281" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="270" x2="294" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="270" x2="307" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="270" x2="320" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="270" x2="333" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="270" x2="346" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="270" x2="359" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="270" x2="372" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="270" x2="385" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="270" x2="398" y2="270" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="279" x2="281" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="279" x2="294" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="279" x2="307" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="279" x2="320" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="279" x2="333" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="279" x2="346" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="279" x2="359" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="279" x2="372" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="279" x2="385" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="279" x2="398" y2="279" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="288" x2="281" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="288" x2="294" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="288" x2="307" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="288" x2="320" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="288" x2="333" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="288" x2="346" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="288" x2="359" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="288" x2="372" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="288" x2="385" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="288" x2="398" y2="288" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="297" x2="281" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="297" x2="294" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="297" x2="307" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="297" x2="320" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="297" x2="333" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="297" x2="346" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="297" x2="359" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="297" x2="372" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="297" x2="385" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="297" x2="398" y2="297" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="306" x2="281" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="306" x2="294" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="306" x2="307" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="306" x2="320" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="306" x2="333" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="306" x2="346" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="306" x2="359" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="306" x2="372" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="306" x2="385" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="306" x2="398" y2="306" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="315" x2="281" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="315" x2="294" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="315" x2="307" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="315" x2="320" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="315" x2="333" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="315" x2="346" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="315" x2="359" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="315" x2="372" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="315" x2="385" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="315" x2="398" y2="315" stroke="#2a2a2a" stroke-width="0.7"/><line x1="274" y1="324" x2="281" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="287" y1="324" x2="294" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="300" y1="324" x2="307" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="313" y1="324" x2="320" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="326" y1="324" x2="333" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="324" x2="346" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="324" x2="359" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="324" x2="372" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="324" x2="385" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="324" x2="398" y2="324" stroke="#2a2a2a" stroke-width="0.7"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,205 L250,142 Q250,120 272,120 L408,120 Q430,120 430,142 L430,205 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M230,298 H270 V330 H230 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,298 H270 V330 H230 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M410,298 H450 V330 H410 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="0"/><path d="M410,298 H450 V330 H410 Z" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="286" width="4" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="450" y="286" width="4" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="268" y1="205" x2="412" y2="205" stroke="#2a2a2a" stroke-width="2.4"/><line x1="270" y1="198" x2="270" y2="212" stroke="#2a2a2a" stroke-width="1.2"/><line x1="410" y1="198" x2="410" y2="212" stroke="#2a2a2a" stroke-width="1.2"/><line x1="272" y1="202" x2="272" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="408" y1="202" x2="408" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="126" y1="330" x2="554" y2="330" stroke="#2a2a2a" stroke-width="1.8"/><line x1="230" y1="184" x2="272" y2="204" stroke="#2a2a2a" stroke-width="0.9"/><text x="226" y="187" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seal / Phớt làm kín</text><line x1="466" y1="162" x2="412" y2="203" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="165" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floating roof / Mái nổi</text><line x1="452" y1="318" x2="490" y2="306" stroke="#2a2a2a" stroke-width="0.9"/><text x="494" y="309" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bund / Bể chắn</text><text x="340" y="258" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Chất lỏng / Liquid</text><line x1="394" y1="158" x2="420" y2="130" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><text x="390" y="162" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><line x1="500" y1="300" x2="534" y2="268" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><text x="496" y="306" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="388" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="412" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.10 · Bể chứa mái nổi. A = 1.5 m, B = 2.5 m / Figure 3.10 · Floating roof stock tank. A = 1.5 m, B = 2.5 m</text></svg><figcaption class="figcap">Hình 3.10 · Bể chứa mái nổi. A = 1.5 m, B = 2.5 m</figcaption></figure><p><b>Vùng 0.</b> Không tồn tại bên trong bể, khác với trường hợp mái cố định, vì mái tiếp xúc trực tiếp với chất lỏng. Với điều kiện không gian phía trên mái không bị cản trở, hơi dễ cháy tích tụ không đủ để tạo Vùng 0, nên bể mái nổi có lợi thế hơn bể mái cố định.</p><p><b>Vùng 1.</b> Bên trong bể phía trên mái là Vùng 1, kéo dài 1.5 m lên phía trên và sang hai bên mép bể. Vì hơi thường nặng hơn không khí, Vùng 1 được dự kiến kéo dài thêm xuống dọc thành bể. Trong trường hợp bất thường bể hoạt động như bể mái cố định: chất lỏng tràn vào bể chắn, vũng hình thành và không gian hơi phía trên vũng chứa bầu khí nổ. Do thành bể chắn cản thông gió, sự tồn lưu trong bể chắn khiến không gian hơi bên trong là Vùng 1.</p><p><b>Vùng 2.</b> Như ở bể mái cố định, khả năng bất thường là tràn chất lỏng vào bể chắn, nên có Vùng 2 kéo dài 1.5 m từ đỉnh bể và quanh thành bể; vùng này không thể hiện riêng vì trùng với Vùng 1 nên bị che lấp. Ngoài ra còn có Vùng 2 kéo dài 2.5 m theo phương thẳng đứng và nằm ngang tính từ bờ bể chắn, như trường hợp bể mái cố định.</p><p><b>Hạn chế và các lưu ý khác.</b> Tương tự bể mái cố định, đã xét bể dung tích khoảng 250 m³, không có bơm hay thiết bị tương tự trong bể chắn. Lại giả định hệ thống thoát nước không truyền chất lỏng dễ cháy ra ngoài bể chắn. Ảnh hưởng của mái che cũng tương tự như ở bể mái cố định, nhưng do cấu tạo của bể mà khả năng có mái che ở đây lớn hơn.</p><h4>3.4.3 Bể chứa khí, hơi hoặc hơi đã hóa lỏng <span class="en">3.4.3 Tanks containing gas, vapour or liquefied vapours</span></h4><p>Các bể này thường được bịt kín vì khí, hơi hoặc chất lỏng nằm dưới áp suất. Rò từ chúng nên xử lý như rò từ mối nối đường ống và các mối nối tương tự, vì ngay cả chất lỏng thoát ra cũng hóa hơi rất nhanh. Tuy nhiên, các bể này có thể được bao quanh bằng bể chắn để xử lý phát thải khối lượng lớn; dù nằm ngoài phạm vi phân loại khu vực thông thường (ví dụ trường hợp thảm họa), vẫn cần tính đến. Nếu dùng bể chắn đó, dù phát thải là cấp thứ cấp (bất thường), bể chắn vẫn có thể tạo điều kiện cho bầu khí nổ tồn lưu bên trong, nên nội thất của chúng, như ở bể chứa chất lỏng, được coi là Vùng 1.</p><p>Đối với tích trữ áp suất thấp, chẳng hạn bể chứa khí (gasholder), thường dùng phớt nước. Khi đó phải xét khả năng khí thoát qua chất lỏng nếu áp suất bên trong bể quá cao, hoặc sự xả tại van xả áp được lắp để tránh quá áp. Trong những trường hợp này có thể dùng cách phân loại sau, được minh họa trong Hình 3.11. Không được có Vùng 0 bên trong cũng như gần bể chứa, vì điều đó tương đương với việc tích trữ và đưa một bầu khí nổ vào quy trình; hơn nữa, cách bố trí bịt bằng chất lỏng phải đạt điều kiện tương tự như ở bể mái nổi. Rất có thể phát thải hạn chế tại van xả áp xảy ra trong vận hành bình thường; phát thải giới hạn này tạo Vùng 1 nhưng do áp suất rất thấp nên Vùng 1 có kích thước hạn chế. Mức 3 m được đề xuất là đủ cho trường hợp này.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 500" role="img" aria-label="Mặt cắt bể chứa khí bịt kín bằng nước: thân bể đặt trong bể nước có nét gạch ngang, van xả áp ở đỉnh, gioăng nước ở hai bên, hai vùng gạch chéo đơn xếp chồng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="500" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.11 · Bể chứa khí bịt kín bằng nước / Figure 3.11 · Water sealed gas storage tank</text><text x="340" y="34" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">A = 3 m, B = 10 m, C = 7 m</text><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="0"/><path d="M230,360 L230,300 Q230,270 258,258 Q272,175 340,146 Q408,116 476,146 Q544,175 558,258 Q586,270 586,300 L586,360 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="340" y="278" width="136" height="82" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.6"/><line x1="340" y1="278" x2="476" y2="278" stroke="#2a2a2a" stroke-width="2.0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="url(#h7__sd8)" stroke="#2a2a2a" stroke-width="0"/><path d="M358,278 A50,52 0 0 1 458,278 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="330" y="360" width="156" height="80" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="339" y1="370" x2="346" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="370" x2="359" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="370" x2="372" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="370" x2="385" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="370" x2="398" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="370" x2="411" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="370" x2="424" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="370" x2="437" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="370" x2="450" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="370" x2="463" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="370" x2="476" y2="370" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="379" x2="346" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="379" x2="359" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="379" x2="372" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="379" x2="385" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="379" x2="398" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="379" x2="411" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="379" x2="424" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="379" x2="437" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="379" x2="450" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="379" x2="463" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="379" x2="476" y2="379" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="388" x2="346" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="388" x2="359" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="388" x2="372" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="388" x2="385" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="388" x2="398" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="388" x2="411" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="388" x2="424" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="388" x2="437" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="388" x2="450" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="388" x2="463" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="388" x2="476" y2="388" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="397" x2="346" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="397" x2="359" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="397" x2="372" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="397" x2="385" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="397" x2="398" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="397" x2="411" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="397" x2="424" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="397" x2="437" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="397" x2="450" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="397" x2="463" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="397" x2="476" y2="397" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="406" x2="346" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="406" x2="359" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="406" x2="372" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="406" x2="385" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="406" x2="398" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="406" x2="411" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="406" x2="424" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="406" x2="437" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="406" x2="450" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="406" x2="463" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="406" x2="476" y2="406" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="415" x2="346" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="415" x2="359" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="415" x2="372" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="415" x2="385" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="415" x2="398" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="415" x2="411" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="415" x2="424" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="415" x2="437" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="415" x2="450" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="415" x2="463" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="415" x2="476" y2="415" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="424" x2="346" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="424" x2="359" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="424" x2="372" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="424" x2="385" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="424" x2="398" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="424" x2="411" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="424" x2="424" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="424" x2="437" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="424" x2="450" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="424" x2="463" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="424" x2="476" y2="424" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="433" x2="346" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="352" y1="433" x2="359" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="365" y1="433" x2="372" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="378" y1="433" x2="385" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="391" y1="433" x2="398" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="404" y1="433" x2="411" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="417" y1="433" x2="424" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="430" y1="433" x2="437" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="443" y1="433" x2="450" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="456" y1="433" x2="463" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="469" y1="433" x2="476" y2="433" stroke="#2a2a2a" stroke-width="0.7"/><line x1="330" y1="440" x2="486" y2="440" stroke="#2a2a2a" stroke-width="1.6"/><line x1="408" y1="278" x2="408" y2="254" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="398,254 418,254 408,244" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="396" y1="254" x2="420" y2="254" stroke="#2a2a2a" stroke-width="1.2"/><line x1="348" y1="184" x2="402" y2="250" stroke="#2a2a2a" stroke-width="0.9"/><text x="344" y="187" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pressure relief valve / Van xả áp</text><line x1="320" y1="376" x2="342" y2="362" stroke="#2a2a2a" stroke-width="0.9"/><text x="316" y="379" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Water seal / Gioăng nước</text><line x1="492" y1="376" x2="474" y2="362" stroke="#2a2a2a" stroke-width="0.9"/><text x="496" y="379" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Water seal / Gioăng nước</text><text x="408" y="412" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nước / Water</text><line x1="360" y1="180" x2="338" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="364" y="184" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">C</text><line x1="398" y1="244" x2="420" y2="232" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="394" y="248" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><line x1="516" y1="330" x2="550" y2="298" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><text x="512" y="336" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="464" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="484" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 3.11 · Bể chứa khí bịt kín bằng nước. A = 3 m, B = 10 m, C = 7 m / Figure 3.11 · Water sealed gas storage tank. A = 3 m, B = 10 m, C = 7 m</text></svg><figcaption class="figcap">Hình 3.11 · Bể chứa khí bịt kín bằng nước. A = 3 m, B = 10 m, C = 7 m</figcaption></figure><p>Trong trường hợp bất thường, quá áp do quá đầy bể gây phát thải lớn hơn đáng kể tại van xả áp và thêm phát thải tại phớt nước. Khu vực bị nhiễm khi đó lớn hơn, và người ta đề xuất cần có khu vực nguy hiểm 10 m tính từ cả van xả áp lẫn phớt nước.</p><p><b>Hạn chế và các lưu ý khác.</b> Khi chọn các khu vực nguy hiểm trên, người ta giả định thông hơi bình thường qua một lỗ tiết diện khoảng 2 cm² ở 10⁴ N/m², với sự đi qua màng hoặc phớt nước của van xả áp chỉ là một phần. Trường hợp bất thường thì ngược lại, coi như đi qua hoàn toàn van xả áp, hoặc qua một phần đáng kể của phớt nước.</p><div class="note"><b>Khoảng trống nguồn.</b> Bảng 3.9 và Bảng 3.10 chỉ được nhắc tên ở đây: dữ liệu của hai bảng nằm trong các trang bị thiếu, nên không có dòng dữ liệu nào được tái tạo.</div><h4>3.4.4 Xe bồn đường bộ và đường sắt chở chất lỏng dễ cháy <span class="en">3.4.4 Road and rail tanks for flammable liquids</span></h4><p>Chất lỏng được vận chuyển thường xuyên bằng đường bộ hoặc đường sắt. Nhìn chung, các khu vực mà chúng đi qua khi đang vận chuyển không được phân loại vì thời gian lưu lại ở đó ngắn, cộng với việc mọi rò rỉ trong lúc vận chuyển đều là bất thường, nên khả năng một khu vực bị nhiễm bầu khí nổ là rất thấp và việc phân loại khu vực không có ý nghĩa. Tuy nhiên, cần thận trọng: ở những nơi xe bồn lưu lại đáng kể hoặc có nhiều xe bồn đậu trong thời gian dài, phân loại khu vực có thể trở nên cần thiết. Ranh giới thường được lấy giữa các bãi đậu xe công cộng — nơi xe bồn có thể đậu qua đêm cùng phương tiện khác — và các vị trí dành riêng cho xe bồn, chẳng hạn khu vực bốc xếp tại sân bay.</p><p>Cách tiếp cận này có nghĩa là không cần phân loại các bãi đậu xe có khách tiếp cận công cộng, nhưng cần phân loại các bãi đậu trong khu vực cơ sở sử dụng vật liệu và được dành riêng cho xe bồn. Điển hình là đường sắt dành riêng cho việc xếp dỡ xe bồn, các khu vực nhất định trong bến cảng dành cho xe bồn trước khi bốc hoặc dỡ hàng, và các vị trí tương tự trong khu vực nhà máy. Cách khái quát hóa này không phải lúc nào cũng đúng: có những nơi nhiều xe bồn thường xuyên đậu, khi đó ranh giới nêu trên khó biện minh. Do tính chất không kiểm soát được của những chỗ đậu này, không thể áp dụng phân loại khu vực kinh điển, nên vai trò của người lái xe trở nên then chốt. Cần xác định lộ trình và quy trình đậu xe để giảm số xe bồn đậu lâu ở một vị trí, hạn chế đậu qua đêm và bảo đảm khi rời xe không có dấu hiệu rò rỉ; tất cả những điều đó giảm rủi ro xuống mức chấp nhận được. Có nhiều quy định của chính phủ trong lĩnh vực này, tiêu biểu là The Dangerous Substances (Conveyance by Road in Road Tankers and Tank Containers) Regulations 1981 (SI 1981/1059), cần được tham chiếu.</p><p>Bất cứ nơi nào xe bồn được nạp, dỡ hoặc đậu khi đã chứa hàng với số lượng đáng kể thì gần như không có lý do gì không áp dụng quy trình phân loại khu vực thông thường, và khi đó bản thân bể chứa và nội dung của nó là nguồn phát thải, trừ khi các nguồn phát thải cụ thể được ngăn chặn. Ví dụ, nguồn phát thải từ miệng thông hơi có thể được loại bỏ bằng hệ thống hút, khi đó không hình thành khu vực nguy hiểm ngoài vùng ngay sát miệng thông hơi, nhưng khí thải từ miệng này vẫn cần được xem xét. Ngoài ra, các vị trí chỉ dùng để dỡ hàng sẽ khác với nơi nạp hàng vì khi dỡ hơi thoát ra rất ít hoặc không đáng kể. Dưới đây là nội dung chính đối với xe bồn chở chất lỏng dễ cháy không áp lực, có điểm sôi cao hơn nhiệt độ môi trường.</p><p>Những xe bồn này thường có kết cấu chủ yếu là hàn, nên các nguồn phát thải cần xét chỉ gồm: rò ở các mối nối dùng để đấu đường ống; rò tại miệng thông hơi khi nạp; và rò từ ống mềm dùng nối xe bồn với thiết bị cố định. Phần phân loại dưới đây chỉ xét bản thân xe bồn và điểm đấu nối ngay sát nó; thiết bị cố định trong khu vực nạp phải được xử lý riêng. <b>Vùng 0:</b> bên trong bể chứa.</p><p><b>Vùng 1.</b> Khi nạp hoặc dỡ, luôn có nguy cơ rò nhỏ tại điểm đấu nối hoặc tháo kết nối. Đây là nguồn phát thải cấp chính, nên cần xác định Vùng 1 quanh các điểm đấu nối. Kích thước của vùng này có phần tùy ý vì lượng chất lỏng rò do thao tác thủ công không biết chắc, nhưng không lớn; Vùng 1 kéo dài 1.5 m phía trên và quanh nguồn rò, chiếu thẳng đứng xuống mặt đất như trong Hình 3.12, sẽ bao phủ mọi tình huống. Việc chiếu xuống phản ánh khả năng hơi nặng hơn không khí. Trong Hình 3.12, ký hiệu a = 1.5 m; b và c phụ thuộc vào đặc tính của vũng chất lỏng có thể hình thành, còn đường nét chấm φ là giới hạn Vùng 1 cho thao tác dỡ hàng.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 556" role="img" aria-label="Mặt bằng và mặt cắt xe bồn: thân xe ô chéo chữ X có bốn nắp thông hơi, cabin bên trái, đầu nối và ống mềm/ống cố định, đường chấm giới hạn Vùng 1 khi dỡ hàng, vùng Vùng 2 gạch chéo đơn bao quanh và các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="556" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.12 · Bốc và dỡ xe bồn đường bộ/đường sắt / Figure 3.12 · Loading and off-loading of road/rail tankers</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng phía trên và mặt cắt phía dưới / Top plan above and bottom elevation below</text><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,150 C170,120 190,96 214,98 C228,68 262,62 282,74 C312,52 352,58 366,76 C402,54 442,58 458,82 C492,72 516,92 510,118 C532,140 528,172 506,184 C520,216 494,244 466,236 C442,256 404,254 388,236 C356,258 318,252 306,232 C274,248 238,236 232,212 C202,214 178,190 186,166 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="198" y="120" width="34" height="42" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M198,120 Q186,141 198,162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="216" y1="120" x2="216" y2="162" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M250,96 H452 Q470,96 470,114 V164 Q470,182 452,182 H250 Q232,182 232,164 V114 Q232,96 250,96 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="270" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="332" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="394" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="446" cy="124" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="352" y="146" width="118" height="46" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="2 3"/><text x="358" y="142" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><text x="462" y="200" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><rect x="452" y="160" width="18" height="12" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="470" y1="166" x2="506" y2="166" stroke="#2a2a2a" stroke-width="0.9"/><text x="510" y="158" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Loading/</text><text x="510" y="170" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">unloading</text><text x="510" y="182" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connections</text><path d="M438,182 H470 V232 H438 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,182 H470 V232 H438 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="454,188 448,194 460,200 448,206 460,212 448,218 454,226" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="478" y="204" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flexible</text><text x="478" y="216" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">pipe / Ống mềm</text><rect x="418" y="230" width="52" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="418" y1="233" x2="388" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><text x="384" y="250" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fixed pipes / Ống cố định</text><line x1="254" y1="78" x2="254" y2="96" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd9)"/><text x="260" y="92" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="266" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M146,352 C180,348 210,354 240,352 C280,348 320,354 360,352 C400,348 440,354 474,350 L486,404 C452,412 420,404 392,410 C356,416 320,406 286,412 C250,418 216,406 182,410 C164,412 148,406 144,394 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="352" x2="560" y2="352" stroke="#2a2a2a" stroke-width="1.5"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,352 L262,318 Q262,286 340,282 Q418,286 418,318 L418,352 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M272,352 L272,320 Q272,294 340,290 Q408,294 408,320 L408,352 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><path d="M228,330 H412 V366 H228 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M228,330 H412 V366 H228 Z" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="186" y="340" width="42" height="26" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="198" y1="340" x2="198" y2="366" stroke="#2a2a2a" stroke-width="0.9"/><path d="M320,366 H360 V392 H320 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="url(#h7__sd9)" stroke="#2a2a2a" stroke-width="0"/><path d="M320,366 H360 V392 H320 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><rect x="300" y="338" width="80" height="54" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="2 3"/><text x="306" y="334" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><text x="374" y="398" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">φ</text><line x1="500" y1="346" x2="500" y2="310" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd9)"/><line x1="500" y1="310" x2="500" y2="346" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd9)"/><text x="508" y="334" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="340" y1="414" x2="340" y2="428" stroke="#888" stroke-width="0.8"/><line x1="340" y1="424" x2="556" y2="424" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd9)"/><text x="448" y="419" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><text x="120" y="440" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="92" y="456" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1.5 m</text><text x="92" y="468" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = } These depend upon the characteristics of the pool formed by</text><text x="92" y="480" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = } any liquid release</text><text x="92" y="492" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">φ = Limit of Zone 1 for off-loading operation</text><text x="92" y="504" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">b, c = phụ thuộc vào đặc tính của vũng chất lỏng rò rỉ</text><text x="340" y="522" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="542" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.12 · Bốc và dỡ xe bồn đường bộ/đường sắt / Figure 3.12 · Loading and off-loading of road/rail tankers</text></svg><figcaption class="figcap">Hình 3.12 · Bốc và dỡ xe bồn đường bộ/đường sắt</figcaption></figure><p>Khi dỡ hàng, khu vực nguy hiểm do miệng thông hơi gây ra không tồn tại, và khi đó phạm vi Vùng 1 do điểm đấu nối được xác định bởi các đường nét chấm trong Hình 3.12. Vùng 1 này kéo dài ngay dưới gầm xe bồn để tính đến thông gió bị hạn chế ở đó. Nguồn phát thải cấp chính thứ ba là ống mềm dùng nối xe bồn, chịu chuyển động thường xuyên và có thể hỏng trong vận hành bình thường. Hỏng hóc thường là vết nứt nhỏ và, vì áp suất thấp (thường chỉ là áp suất cột chất lỏng), mức phát thải tương ứng nhỏ. Vì vậy, Vùng 1 do ống mềm gây ra cũng được giới hạn ở 1.5 m phía trên và quanh điểm đấu nối, chiếu thẳng đứng xuống mặt đất.</p><p><b>Vùng 2.</b> Vùng này xuất hiện trong các trường hợp bất thường. Thứ nhất là quá đầy: chất lỏng tràn qua miệng thông hơi, chảy xuống thành bể và tạo vũng trên mặt đất. Vùng 2 do sự kiện này tạo ra quanh bể không lớn hơn Vùng 1 do hơi gây ra, nên sẽ bị che lấp khi nạp xe bồn; nhưng vì là trường hợp bất thường, không được giả định là không tồn tại khi dỡ hàng. Do đó, trong mọi trường hợp đều có Vùng 2 kéo dài 1.5 m phía trên và quanh bể, chiếu thẳng đứng xuống mặt đất. Vũng chất lỏng trên mặt đất sẽ lớn dần cho đến khi bị chứa giữ lại hoặc cho đến khi tốc độ bay hơi bằng tốc độ rò; khu vực nguy hiểm do vũng này tạo ra là Vùng 2 và được xác định theo Bảng 3.7.</p><p>Nguồn phát thải bất thường thứ hai là trường hợp ống nối mềm bị vỡ. Do lớp gia cố của loại ống này, không dự kiến vỡ hoàn toàn, nên rò tương tự như vỡ gioăng CAF được coi là mô hình hợp lý. Chất lỏng thoát ra tạo vũng có kích thước xác định được từ Bảng 3.3, và phạm vi khu vực nguy hiểm quanh vũng lại lấy từ Bảng 3.7. Vì áp suất thấp, khó có sương mù hình thành và Vùng 2 quanh ống nối là rất nhỏ; điều này không đáng kể vì Vùng 1 đã được xác định là 1.5 m sẽ bao trùm nó. Cuối cùng, hấp thụ nhiệt mặt trời rất khó xảy ra với xe bồn trừ khi đậu lâu dưới nắng trực tiếp ngay trước khi dỡ. Với sự cẩn trọng thích đáng, chỉ cần xét các chất lỏng có điểm cháy dưới 32 °C.</p><p>Xe bồn chở khí hoặc hơi dưới áp suất, hoặc khí/hơi hóa lỏng (vốn cũng ở dưới áp suất), cư xử như mọi bể chịu áp khác. Các cơ chế phát thải chủ yếu là: rò khi đấu hoặc tháo kết nối; rò do hỏng bộ truyền động van; rò do hỏng mối nối đường ống cố định; và rò do hỏng đầu nối mềm. Bên trong bể được coi là Vùng 0 vì dù ít khả năng không khí lọt vào, vẫn luôn có khả năng bể thường xuyên rỗng, và thay vì xác định và kiểm soát những giai đoạn đó thì tốt hơn là giả định Vùng 0. Giả định này thường không gây hạn chế thừa.</p><p><b>Vùng 1</b> phát sinh từ ba kịch bản nguồn phát thải cấp chính: hai do hỏng hóc và một do thao tác thủ công. Thứ nhất là thân van hoặc bộ truyền động; Vùng 1 lấy theo vùng thông thường của van được vận hành đều đặn, nên giả định có Vùng 1 kéo dài 1 m phía trên và quanh van. Thứ hai là hỏng ống nối mềm: lỗ rò dự kiến nhỏ, có thể coi như hóa hơi hoàn toàn tại điểm thoát, tương tự rò ở mối nối ren; Vùng 1 lấy từ Bảng 3.9 và Vùng 1 tại mặt đất lấy từ Bảng 3.10. Thứ ba là thao tác thủ công lúc đấu nối, dự kiến quá nhỏ nên nằm gọn trong Vùng 1 do hỏng ống mềm; nếu điểm đấu nối ở xa ống mềm thì cần bao quanh nó bằng Vùng 1 tương tự, áp dụng Bảng 3.9 và Bảng 3.10. <b>Vùng 2</b> do ống mềm, các đầu nối, mối nối khác và thân van tạo ra: phớt thân van được coi là gioăng gia cố xoắn ốc, còn mối nối mềm được coi là vỡ gioăng CAF; phạm vi lấy từ Bảng 3.9 và Bảng 3.10. Phần trên chỉ xét xe bồn và vùng ngay sát nó; khu vực nguy hiểm do thiết bị cố định bao quanh phải được xử lý riêng.</p><h4>3.4.5 Bể tách dầu/nước <span class="en">3.4.5 Oil/water separators</span></h4><p>Bể tách dầu/nước là bể hở, vào đó hỗn hợp nước và dầu (thường là dầu bị tràn) được dẫn vào và lưu lại đủ lâu để nước tách ra khỏi dầu, sao cho một phần có thể thải bỏ và phần kia đi vào hệ thống cống thông thường. Về lý thuyết, bể thường chứa chủ yếu dầu có độ bay hơi thấp vì dầu có độ bay hơi cao đã bay hơi đáng kể trước khi hỗn hợp đến bể. Ở những cơ sở mà phần lớn dầu sử dụng có độ bay hơi cao thì phương pháp tách dầu/nước này không phù hợp và cần chọn phương pháp khác, vì khu vực nguy hiểm do cách này tạo ra không chấp nhận được.</p><p><b>Vùng 0</b> là bên trong bể tách, nhưng vùng này không vượt quá giới hạn của bể vì dầu chứa trong đó có độ bay hơi thấp. Sẽ không nên dùng bể tách dạng này nếu dầu có độ bay hơi cao; khi đó cần cách xử lý khác.</p><p><b>Vùng 1</b> xuất hiện khi bể chứa dầu có độ bay hơi cao hơn bình thường và, do tác động của gió, tồn tại khu vực nguy hiểm bên ngoài bể. Trong những trường hợp này, thành phần dầu phải cho phép dùng cột 50% của Bảng 3.7, lấy diện tích bể làm kích thước vũng. Nếu một số lượng đáng kể dầu trong nhà máy có thể chảy vào bể là dầu độ bay hơi cao thì phải dùng cột >90%. Khu vực nguy hiểm được thể hiện trong Hình 3.13 đối với bể đặt tại mặt đất; nếu bể đặt cao hơn mặt đất, với đáy ngang mức mặt đất, Vùng 1 chỉ kéo dài thẳng đứng xuống theo thành bể.</p><figure class="figure" id="fig-10"><svg viewBox="0 0 680 578" role="img" aria-label="Mặt bằng và mặt cắt bể tách dầu/nước: lưới ô vuông Vùng 0 ở giữa, dải ô chéo chữ X Vùng 1 quanh bể với mũi tên a, dải gạch chéo đơn Vùng 2 ngoài cùng với mũi tên b, và hố chứa chất lỏng có nét gạch ngang phía dưới mặt đất"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="578" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.13 · Bể tách dầu/nước / Figure 3.13 · Oil/water separator</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = cột 50% của Bảng 3.7, b = cột &gt;90% của Bảng 3.7 / a = 50% column of Table 3.7, b = &gt;90% column of Table 3.7</text><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M249,60 H431 Q465,60 465,94 V276 Q465,310 431,310 H249 Q215,310 215,276 V94 Q215,60 249,60 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="url(#h7__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,85 H418 Q440,85 440,107 V263 Q440,285 418,285 H262 Q240,285 240,263 V107 Q240,85 262,85 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="268" y="112" width="144" height="146" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="278" y1="113" x2="278" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="287" y1="113" x2="287" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="113" x2="296" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="305" y1="113" x2="305" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="314" y1="113" x2="314" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="323" y1="113" x2="323" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="332" y1="113" x2="332" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="113" x2="341" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="350" y1="113" x2="350" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="359" y1="113" x2="359" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="368" y1="113" x2="368" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="377" y1="113" x2="377" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="386" y1="113" x2="386" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="395" y1="113" x2="395" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="113" x2="404" y2="257" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="122" x2="411" y2="122" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="131" x2="411" y2="131" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="140" x2="411" y2="140" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="149" x2="411" y2="149" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="158" x2="411" y2="158" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="167" x2="411" y2="167" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="176" x2="411" y2="176" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="185" x2="411" y2="185" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="194" x2="411" y2="194" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="203" x2="411" y2="203" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="212" x2="411" y2="212" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="221" x2="411" y2="221" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="230" x2="411" y2="230" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="239" x2="411" y2="239" stroke="#9a9a9a" stroke-width="0.6"/><line x1="269" y1="248" x2="411" y2="248" stroke="#9a9a9a" stroke-width="0.6"/><line x1="255" y1="102" x2="228" y2="75" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="220" y="98" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="414" y1="100" x2="436" y2="84" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="442" y="96" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="326" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M190,404 L190,382 Q190,352 340,348 Q490,352 490,382 L490,404 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="url(#h7__sd10)" stroke="#2a2a2a" stroke-width="0"/><path d="M262,404 L262,384 Q262,370 340,368 Q418,370 418,384 L418,404 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="404" x2="540" y2="404" stroke="#2a2a2a" stroke-width="1.5"/><rect x="284" y="380" width="112" height="120" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="294" y1="381" x2="294" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="381" x2="303" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="312" y1="381" x2="312" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="321" y1="381" x2="321" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="330" y1="381" x2="330" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="339" y1="381" x2="339" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="348" y1="381" x2="348" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="357" y1="381" x2="357" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="366" y1="381" x2="366" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="381" x2="375" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="384" y1="381" x2="384" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="393" y1="381" x2="393" y2="499" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="390" x2="395" y2="390" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="399" x2="395" y2="399" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="408" x2="395" y2="408" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="417" x2="395" y2="417" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="426" x2="395" y2="426" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="435" x2="395" y2="435" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="444" x2="395" y2="444" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="453" x2="395" y2="453" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="462" x2="395" y2="462" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="471" x2="395" y2="471" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="480" x2="395" y2="480" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="489" x2="395" y2="489" stroke="#9a9a9a" stroke-width="0.6"/><line x1="285" y1="498" x2="395" y2="498" stroke="#9a9a9a" stroke-width="0.6"/><line x1="289" y1="444" x2="296" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="444" x2="309" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="444" x2="322" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="444" x2="335" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="444" x2="348" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="444" x2="361" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="444" x2="374" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="444" x2="387" y2="444" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="453" x2="296" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="453" x2="309" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="453" x2="322" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="453" x2="335" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="453" x2="348" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="453" x2="361" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="453" x2="374" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="453" x2="387" y2="453" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="462" x2="296" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="462" x2="309" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="462" x2="322" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="462" x2="335" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="462" x2="348" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="462" x2="361" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="462" x2="374" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="462" x2="387" y2="462" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="471" x2="296" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="471" x2="309" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="471" x2="322" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="471" x2="335" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="471" x2="348" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="471" x2="361" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="471" x2="374" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="471" x2="387" y2="471" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="480" x2="296" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="480" x2="309" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="480" x2="322" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="480" x2="335" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="480" x2="348" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="480" x2="361" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="480" x2="374" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="480" x2="387" y2="480" stroke="#2a2a2a" stroke-width="0.7"/><line x1="289" y1="489" x2="296" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="302" y1="489" x2="309" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="315" y1="489" x2="322" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="328" y1="489" x2="335" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="341" y1="489" x2="348" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="354" y1="489" x2="361" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="367" y1="489" x2="374" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><line x1="380" y1="489" x2="387" y2="489" stroke="#2a2a2a" stroke-width="0.7"/><text x="340" y="470" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Liquid / Chất lỏng</text><line x1="232" y1="382" x2="208" y2="360" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="200" y="382" text-anchor="end" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="396" y1="380" x2="414" y2="370" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd10)"/><text x="422" y="386" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="520" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="340" y="540" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="562" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.13 · Bể tách dầu/nước. a = cột 50% của Bảng 3.7, b = cột &gt;90% của Bảng 3.7 / Figure 3.13 · Oil/water separator. a = 50% column of Table 3.7, b = &gt;90% column of Table 3.7</text></svg><figcaption class="figcap">Hình 3.13 · Bể tách dầu/nước. a = cột 50% của Bảng 3.7, b = cột >90% của Bảng 3.7</figcaption></figure><p><b>Vùng 2</b> xuất hiện trong trường hợp bất thường, chẳng hạn sau một phát thải lớn dầu có độ bay hơi cao, khi đó khu vực nguy hiểm quanh bể lớn hơn. Phạm vi lấy từ Bảng 3.7 dùng cột >90%. Như đã nêu, vùng này trở thành Vùng 1 nếu một số lượng đáng kể dầu dùng tại cơ sở có độ bay hơi cao; khi đó không thấy Vùng 2 riêng biệt vì kích thước của nó trùng với Vùng 1. Hình 3.13 mô tả bể đặt tại mặt đất; nếu mặt đất ngang đáy bể thì Vùng 2 được chiếu thẳng đứng xuống theo thành bể. Giả định gió có vận tốc 2 m/sec khi dùng Bảng 3.7.</p><p>Cuối cùng, nếu bể tách bị tràn, sẽ hình thành vũng hỗn hợp dầu và nước. Vùng 2 tương ứng lấy từ Bảng 3.7 giả định có mặt dầu có độ bay hơi cao nhất. Vì có nước và hỗn hợp có thể lan xa hơn so với chỉ có dầu, nên nên hạn chế cơ học kích thước vũng bằng một bờ chắn có sức chứa bằng lượng tràn lớn nhất có thể. Kích thước này sau đó được dùng trong mọi trường hợp khi xác định phạm vi theo Bảng 3.7, kể cả khi vũng ở trạng thái cân bằng nhỏ hơn.</p><h4>3.4.6 Các bể hở khác <span class="en">3.4.6 Other open vessels</span></h4><p>Các bể hở cư xử rất giống bể tách dầu/nước, nhưng thường chỉ có một chất lỏng dễ cháy. <b>Vùng 0</b> là bên trong bể. <b>Vùng 1</b> xác định như đối với bể tách nhưng dựa trên điểm sôi của chất lỏng dễ cháy duy nhất đó khi thích hợp. Như trước, không nên dùng bể hở nếu điểm sôi của chất lỏng chứa thấp hơn hai lần nhiệt độ môi trường tại vị trí lắp đặt (ở Vương quốc Anh có nghĩa là điểm sôi cao hơn 65 °C). Cần phân biệt với tiêu chí độ bay hơi thấp dùng cho điểm lấy mẫu ở mục 3.4.9, ở đó điểm sôi phải ít nhất bằng bốn lần nhiệt độ môi trường.</p><p>Chỉ có trường hợp tràn mới tạo ra <b>Vùng 2</b>, và Vùng 2 này được xác định như đối với bể tách dầu/nước trong trường hợp đó.</p><h4>3.4.7 Mương/rãnh hở <span class="en">3.4.7 Open drains</span></h4><p>Mương thoát nước hở thường được dùng để thu các chất lỏng dễ cháy bị rò ra, nhờ đó kích thước của mọi vũng có thể được xác định chính xác, đồng thời tạo đường dẫn để thu gom và thải bỏ chúng. Khác với bể tách dầu/nước, mương thường không chứa chất lỏng dễ cháy nhưng có thể có khi xảy ra sự cố tràn. Sự hiện diện của chất lỏng trong mương vì thế hoặc là trong vận hành bình thường, hoặc chỉ là bất thường; và vì mương thực sự thoát chất lỏng đi nên tràn là bất thường. Điều này dẫn đến các khu vực nguy hiểm sau.</p><p><b>Vùng 0.</b> Nếu dòng chảy vào mương là trong vận hành bình thường, bên trong mương là Vùng 0 do hiệu ứng tồn lưu mà sự giam giữ trong mương tạo ra. Trong các trường hợp khác không có Vùng 0; không được chấp nhận việc xả liên tục chất dễ cháy vào mương hở. Nếu phát thải vào mương là bất thường, Vùng 0 vẫn tồn tại bên trong mương tại những điểm mà do hình học của mương, chất lỏng tụ lại, đứng yên và tồn lưu cho đến khi bay hơi hết.</p><p><b>Vùng 1.</b> Mương đóng vai trò như một vũng dài và hẹp, nên khu vực quanh nó đôi khi chứa bầu khí nổ do tác động của gió. Vùng 1 tồn tại quanh mương (xem Hình 3.14) dù phát thải vào mương là bình thường hay bất thường. Phạm vi danh nghĩa được chọn là 1 m; dù có phần tùy ý, giá trị này có khả năng lớn hơn khoảng cách thực tế nào đạt được. Việc chất lỏng tụ ở điểm thấp của mương ít ảnh hưởng đến phạm vi Vùng 1 nêu trên. Trong Hình 3.14, a = 1 m.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt cắt và mặt bằng cống hở: mái vòm bán nguyệt ô chéo chữ X trên mặt đất, cống nhỏ có nét gạch ngang bên dưới, mặt bằng là dải cống lưới ô vuông nằm trong nang ô chéo chữ X, với các kích thước a = 1 m"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.14 · Cống hở / Figure 3.14 · Open drains</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m · Vùng 1 ô chéo chữ X quanh cống / a = 1 m · crosshatched Zone 1 around the drain</text><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="url(#h7__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 L260,124 Q260,70 340,70 Q420,70 420,124 L420,150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="80" y1="150" x2="500" y2="150" stroke="#2a2a2a" stroke-width="1.5"/><rect x="326" y="150" width="28" height="28" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="330" y1="160" x2="335" y2="160" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="160" x2="344" y2="160" stroke="#2a2a2a" stroke-width="0.7"/><line x1="330" y1="169" x2="335" y2="169" stroke="#2a2a2a" stroke-width="0.7"/><line x1="339" y1="169" x2="344" y2="169" stroke="#2a2a2a" stroke-width="0.7"/><line x1="470" y1="76" x2="470" y2="144" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="470" y1="144" x2="470" y2="76" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="424" y1="70" x2="484" y2="70" stroke="#888" stroke-width="0.8"/><line x1="424" y1="150" x2="484" y2="150" stroke="#888" stroke-width="0.8"/><text x="482" y="116" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="198" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Section</text><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="url(#h7__sd11)" stroke="#2a2a2a" stroke-width="0"/><path d="M 274.0 288.0 A 66.0 66.0 0 0 1 406.0 288.0 L 406.0 408.0 A 66.0 66.0 0 0 1 274.0 408.0 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="328" y="252" width="24" height="192" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="338" y1="253" x2="338" y2="443" stroke="#9a9a9a" stroke-width="0.6"/><line x1="347" y1="253" x2="347" y2="443" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="262" x2="351" y2="262" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="271" x2="351" y2="271" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="280" x2="351" y2="280" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="289" x2="351" y2="289" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="298" x2="351" y2="298" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="307" x2="351" y2="307" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="316" x2="351" y2="316" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="325" x2="351" y2="325" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="334" x2="351" y2="334" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="343" x2="351" y2="343" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="352" x2="351" y2="352" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="361" x2="351" y2="361" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="370" x2="351" y2="370" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="379" x2="351" y2="379" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="388" x2="351" y2="388" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="397" x2="351" y2="397" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="406" x2="351" y2="406" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="415" x2="351" y2="415" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="424" x2="351" y2="424" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="433" x2="351" y2="433" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="442" x2="351" y2="442" stroke="#9a9a9a" stroke-width="0.6"/><line x1="280" y1="502" x2="326" y2="502" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="326" y1="502" x2="280" y2="502" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="274" y1="496" x2="274" y2="508" stroke="#888" stroke-width="0.8"/><line x1="328" y1="496" x2="328" y2="508" stroke="#888" stroke-width="0.8"/><text x="302" y="518" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="408" y1="446" x2="460" y2="446" stroke="#888" stroke-width="0.8"/><line x1="408" y1="472" x2="460" y2="472" stroke="#888" stroke-width="0.8"/><line x1="452" y1="446" x2="452" y2="472" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><line x1="452" y1="472" x2="452" y2="446" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd11)"/><text x="462" y="466" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="536" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><text x="340" y="552" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="570" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.14 · Cống hở. a = 1 m / Figure 3.14 · Open drains. a = 1 m</text></svg><figcaption class="figcap">Hình 3.14 · Cống hở. a = 1 m</figcaption></figure><p><b>Vùng 2.</b> Sự kết hợp giữa phát thải bình thường vào mương và mương bị tắc có thể tạo vũng bên ngoài, vũng này lớn dần cho đến khi phát thải ngừng hoặc tốc độ bay hơi vượt tốc độ phát thải. Vũng này tạo Vùng 2 theo Bảng 3.7, với kích thước do bờ chắn giới hạn nếu có, hoặc do tính toán nếu không có bờ chắn (xem Chương 4).</p><h4>3.4.8 Rãnh kỹ thuật <span class="en">3.4.8 Trenches</span></h4><p>Có hai loại rãnh thường gặp. Loại thứ nhất chứa đường ống và có khả năng rò bên trong do mối nối hoặc phớt van; rò có thể xảy ra trong vận hành bình thường (nguồn cấp chính) hoặc chỉ bất thường (nguồn cấp phụ). Những rãnh này được xử lý như mương, dựa trên loại rò và lượng chất lỏng dễ cháy rò ra. Nếu phát thải là khí hoặc hơi thì loại và phạm vi khu vực nguy hiểm lấy như thể rò xảy ra bên ngoài rãnh, nhưng phải kéo dài suốt chiều dài rãnh giữa các vị trí bị chặn. Người ta thường bố trí các chặn có chủ đích trong rãnh để ngăn vật liệu dễ cháy truyền từ khu vực này sang khu vực khác của nhà máy. Trong những trường hợp này, bên trong rãnh là Vùng 1 ngay cả khi phát thải chỉ là bất thường, vì chính rãnh gây tồn lưu.</p><p>Loại thứ hai là rãnh không dùng để chứa chất lỏng dễ cháy, chẳng hạn rãnh đi cáp. Loại này chỉ đáng kể khi nằm trong khu vực đã được xác định là nguy hiểm vì lý do khác. Khi đó khu vực nguy hiểm bên trong rãnh như sau: <b>Vùng 0 bên ngoài → Vùng 0 bên trong; Vùng 1 bên ngoài → Vùng 1 bên trong; Vùng 2 bên ngoài → Vùng 1 bên trong.</b> Việc nâng cấp từ Vùng 2 bên ngoài lên Vùng 1 bên trong là để tính đến sự tồn lưu trong rãnh. Khu vực trong rãnh lại tồn tại suốt chiều dài giữa các chặn. Mối quan hệ trên vẫn đúng trong trường hợp chất lỏng dễ cháy rò từ vũng bên ngoài vào rãnh; với chất lỏng, người ta giả định hành động được thực hiện trong thời gian hợp lý để loại bỏ vật liệu dễ cháy khỏi rãnh, và điều này được coi là thiết yếu.</p><div class="note"><b>Khoảng trống nguồn.</b> Bảng 3.7, Bảng 3.9 và Bảng 3.10 chỉ được nhắc tên trong phần này: dữ liệu của ba bảng nằm trong các trang bị thiếu (PDF tr. 80–87), nên không có dòng dữ liệu nào được tái tạo. Các cột 50% và >90% của Bảng 3.7, giả định gió 2 m/sec và các giá trị viện dẫn từ Bảng 3.9/3.10 được giữ lại như mô tả của nguồn, không phải như bảng dữ liệu.</div><h4>3.4.9 Điểm lấy mẫu <span class="en">3.4.9 Sampling points</span></h4><p>Vấn đề với các điểm lấy mẫu là hầu hết được thao tác thủ công. Ngoài sự khôn ngoan đáng ngờ của việc cố ý tạo ra một khu vực nguy hiểm đáng kể bằng một thao tác thường quy, còn có vấn đề là nhân viên lấy mẫu sẽ nằm trong khu vực nguy hiểm tại thời điểm có mặt vật liệu dễ cháy. Vì đa số vật liệu dễ cháy cũng độc hại (xem HSE Guidance Note EH 40), đây không phải tình huống có thể chấp nhận. Do đó, bố trí lấy mẫu thường được thiết kế cẩn thận để giảm thiểu khu vực nguy hiểm hình thành trong vận hành bình thường, để khu vực nguy hiểm đáng kể chỉ xuất hiện trong vận hành bất thường.</p><p><b>Lấy mẫu chất lỏng.</b> Bất kỳ điểm lấy mẫu chất lỏng nào cũng phải được bố trí sao cho mọi sự cố tràn trong khi lấy mẫu bình thường được loại bỏ ngay. Muốn vậy, hệ thống lấy mẫu cần có các đặc điểm như hệ thống minh họa trong Hình 3.15: phễu hứng (tundish) hoặc bộ phận tiếp nhận bên dưới điểm lấy mẫu phải chuyển lượng chất tràn sang một hệ thống lưu trữ kín an toàn để xử lý. Đối với chất lỏng có độ bay hơi thấp (được đề xuất là chất có điểm sôi ở áp suất khí quyển ít nhất gấp bốn lần nhiệt độ môi trường), thông thường chỉ cần dùng trọng lực là đủ để hứng chất tràn trong phễu; trong các trường hợp khác, cần có một dạng hệ thống hút để dẫn chất tràn vào phễu.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 560" role="img" aria-label="Sơ đồ lấy mẫu chất lỏng: panel trên vùng Vùng 2 gạch chéo đơn quanh van và phễu rót vào dây dẫn tới bình thu mẫu; panel dưới vùng gạch chéo đơn rộng ra đến mặt đất với các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="560" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.15 · Lấy mẫu chất lỏng / Figure 3.15 · Liquid sampling</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m, b = vũng chất lỏng, c = Bảng 3.7 / a = 1 m, b = pool, c = Table 3.7</text><path d="M 210.0 250 L 210.0 115 A 40.0 40.0 0 0 1 290.0 115 L 290.0 250 Z" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="250" x2="400" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><line x1="106" y1="256" x2="100" y2="250" stroke="#888" stroke-width="0.6"/><line x1="115" y1="256" x2="109" y2="250" stroke="#888" stroke-width="0.6"/><line x1="124" y1="256" x2="118" y2="250" stroke="#888" stroke-width="0.6"/><line x1="133" y1="256" x2="127" y2="250" stroke="#888" stroke-width="0.6"/><line x1="142" y1="256" x2="136" y2="250" stroke="#888" stroke-width="0.6"/><line x1="151" y1="256" x2="145" y2="250" stroke="#888" stroke-width="0.6"/><line x1="160" y1="256" x2="154" y2="250" stroke="#888" stroke-width="0.6"/><line x1="169" y1="256" x2="163" y2="250" stroke="#888" stroke-width="0.6"/><line x1="178" y1="256" x2="172" y2="250" stroke="#888" stroke-width="0.6"/><line x1="187" y1="256" x2="181" y2="250" stroke="#888" stroke-width="0.6"/><line x1="196" y1="256" x2="190" y2="250" stroke="#888" stroke-width="0.6"/><line x1="205" y1="256" x2="199" y2="250" stroke="#888" stroke-width="0.6"/><line x1="214" y1="256" x2="208" y2="250" stroke="#888" stroke-width="0.6"/><line x1="223" y1="256" x2="217" y2="250" stroke="#888" stroke-width="0.6"/><line x1="232" y1="256" x2="226" y2="250" stroke="#888" stroke-width="0.6"/><line x1="241" y1="256" x2="235" y2="250" stroke="#888" stroke-width="0.6"/><line x1="250" y1="256" x2="244" y2="250" stroke="#888" stroke-width="0.6"/><line x1="259" y1="256" x2="253" y2="250" stroke="#888" stroke-width="0.6"/><line x1="268" y1="256" x2="262" y2="250" stroke="#888" stroke-width="0.6"/><line x1="277" y1="256" x2="271" y2="250" stroke="#888" stroke-width="0.6"/><line x1="286" y1="256" x2="280" y2="250" stroke="#888" stroke-width="0.6"/><line x1="295" y1="256" x2="289" y2="250" stroke="#888" stroke-width="0.6"/><line x1="304" y1="256" x2="298" y2="250" stroke="#888" stroke-width="0.6"/><line x1="313" y1="256" x2="307" y2="250" stroke="#888" stroke-width="0.6"/><line x1="322" y1="256" x2="316" y2="250" stroke="#888" stroke-width="0.6"/><line x1="331" y1="256" x2="325" y2="250" stroke="#888" stroke-width="0.6"/><line x1="340" y1="256" x2="334" y2="250" stroke="#888" stroke-width="0.6"/><line x1="349" y1="256" x2="343" y2="250" stroke="#888" stroke-width="0.6"/><line x1="358" y1="256" x2="352" y2="250" stroke="#888" stroke-width="0.6"/><line x1="367" y1="256" x2="361" y2="250" stroke="#888" stroke-width="0.6"/><line x1="376" y1="256" x2="370" y2="250" stroke="#888" stroke-width="0.6"/><line x1="385" y1="256" x2="379" y2="250" stroke="#888" stroke-width="0.6"/><line x1="394" y1="256" x2="388" y2="250" stroke="#888" stroke-width="0.6"/><line x1="229" y1="100" x2="235" y2="100" stroke="#888" stroke-width="0.7"/><line x1="229" y1="126" x2="235" y2="126" stroke="#888" stroke-width="0.7"/><line x1="232" y1="103" x2="232" y2="123" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><line x1="232" y1="123" x2="232" y2="103" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="226" y="115.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="170" y="150" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><line x1="250" y1="92" x2="250" y2="166" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="243,121 243,135 250,128" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="257,121 257,135 250,128" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="264" y="132" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Valve</text><line x1="340" y1="95" x2="272" y2="95" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="346" y="99" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample</text><polygon points="232,164 268,164 250,184" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="230" y1="162" x2="270" y2="162" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,184 Q250,206 272,206 L344,206" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="344" y1="206" x2="372" y2="206" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="378" y="210" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To collector</text><text x="250" y="272" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · Thường / Normal operation</text><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="0"/><path d="M150,470 L200,350 A50,50 0 0 1 300,350 L440,470 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="130" y1="470" x2="460" y2="470" stroke="#2a2a2a" stroke-width="1.3"/><line x1="136" y1="476" x2="130" y2="470" stroke="#888" stroke-width="0.6"/><line x1="145" y1="476" x2="139" y2="470" stroke="#888" stroke-width="0.6"/><line x1="154" y1="476" x2="148" y2="470" stroke="#888" stroke-width="0.6"/><line x1="163" y1="476" x2="157" y2="470" stroke="#888" stroke-width="0.6"/><line x1="172" y1="476" x2="166" y2="470" stroke="#888" stroke-width="0.6"/><line x1="181" y1="476" x2="175" y2="470" stroke="#888" stroke-width="0.6"/><line x1="190" y1="476" x2="184" y2="470" stroke="#888" stroke-width="0.6"/><line x1="199" y1="476" x2="193" y2="470" stroke="#888" stroke-width="0.6"/><line x1="208" y1="476" x2="202" y2="470" stroke="#888" stroke-width="0.6"/><line x1="217" y1="476" x2="211" y2="470" stroke="#888" stroke-width="0.6"/><line x1="226" y1="476" x2="220" y2="470" stroke="#888" stroke-width="0.6"/><line x1="235" y1="476" x2="229" y2="470" stroke="#888" stroke-width="0.6"/><line x1="244" y1="476" x2="238" y2="470" stroke="#888" stroke-width="0.6"/><line x1="253" y1="476" x2="247" y2="470" stroke="#888" stroke-width="0.6"/><line x1="262" y1="476" x2="256" y2="470" stroke="#888" stroke-width="0.6"/><line x1="271" y1="476" x2="265" y2="470" stroke="#888" stroke-width="0.6"/><line x1="280" y1="476" x2="274" y2="470" stroke="#888" stroke-width="0.6"/><line x1="289" y1="476" x2="283" y2="470" stroke="#888" stroke-width="0.6"/><line x1="298" y1="476" x2="292" y2="470" stroke="#888" stroke-width="0.6"/><line x1="307" y1="476" x2="301" y2="470" stroke="#888" stroke-width="0.6"/><line x1="316" y1="476" x2="310" y2="470" stroke="#888" stroke-width="0.6"/><line x1="325" y1="476" x2="319" y2="470" stroke="#888" stroke-width="0.6"/><line x1="334" y1="476" x2="328" y2="470" stroke="#888" stroke-width="0.6"/><line x1="343" y1="476" x2="337" y2="470" stroke="#888" stroke-width="0.6"/><line x1="352" y1="476" x2="346" y2="470" stroke="#888" stroke-width="0.6"/><line x1="361" y1="476" x2="355" y2="470" stroke="#888" stroke-width="0.6"/><line x1="370" y1="476" x2="364" y2="470" stroke="#888" stroke-width="0.6"/><line x1="379" y1="476" x2="373" y2="470" stroke="#888" stroke-width="0.6"/><line x1="388" y1="476" x2="382" y2="470" stroke="#888" stroke-width="0.6"/><line x1="397" y1="476" x2="391" y2="470" stroke="#888" stroke-width="0.6"/><line x1="406" y1="476" x2="400" y2="470" stroke="#888" stroke-width="0.6"/><line x1="415" y1="476" x2="409" y2="470" stroke="#888" stroke-width="0.6"/><line x1="424" y1="476" x2="418" y2="470" stroke="#888" stroke-width="0.6"/><line x1="433" y1="476" x2="427" y2="470" stroke="#888" stroke-width="0.6"/><line x1="442" y1="476" x2="436" y2="470" stroke="#888" stroke-width="0.6"/><line x1="451" y1="476" x2="445" y2="470" stroke="#888" stroke-width="0.6"/><line x1="232" y1="316" x2="232" y2="338" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="224" y="332" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="250" y1="322" x2="250" y2="384" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="243,349 243,363 250,356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="257,349 257,363 250,356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="264" y="360" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Valve</text><line x1="350" y1="332" x2="272" y2="332" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="356" y="336" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample</text><polygon points="232,384 268,384 250,404" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="230" y1="382" x2="270" y2="382" stroke="#2a2a2a" stroke-width="1.0"/><path d="M250,404 Q250,426 276,426 L394,426" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="394" y1="426" x2="422" y2="426" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd12)"/><text x="428" y="430" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To collector</text><text x="66" y="340" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><text x="66" y="354" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = pool</text><text x="66" y="368" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = Table 3.7</text><line x1="150" y1="493" x2="150" y2="499" stroke="#888" stroke-width="0.7"/><line x1="394" y1="493" x2="394" y2="499" stroke="#888" stroke-width="0.7"/><line x1="153" y1="496" x2="391" y2="496" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><line x1="391" y1="496" x2="153" y2="496" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="272" y="491" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="418" y1="466" x2="438" y2="466" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd12)"/><text x="444" y="470" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><text x="340" y="518" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · Bất thường / Abnormal operation</text><text x="340" y="546" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.15 · Lấy mẫu chất lỏng. a = 1 m, b = vũng chất lỏng, c = Bảng 3.7 / Figure 3.15 · Liquid sampling. a = 1 m, b = pool, c = Table 3.7</text></svg><figcaption class="figcap">Hình 3.15 · Lấy mẫu chất lỏng. a = 1 m, b = vũng chất lỏng, c = Bảng 3.7</figcaption></figure><p>Nếu dùng các biện pháp đó, lượng vật liệu dễ cháy thoát vào không khí quanh điểm lấy mẫu trong vận hành bình thường là rất nhỏ và sẽ không có Vùng 1 đáng kể. Tuy nhiên, vẫn còn khả năng phát thải đáng kể trong vận hành bất thường, chẳng hạn hỏng van lấy mẫu làm thoát ra nhiều chất lỏng hơn mức phễu hứng có thể xử lý, hoặc bản thân phễu bị tắc. Trong cả hai trường hợp sẽ có rò rỉ đáng kể chất lỏng dễ cháy và có thể bắn tung quanh điểm lấy mẫu. Tình huống này tạo ra một Vùng 2 nhỏ quanh điểm lấy mẫu cùng một vũng chất lỏng bên dưới; vũng này lớn dần cho đến khi được chứa giới hạn về mặt vật lý hoặc tốc độ bay hơi cân bằng tốc độ rò rỉ, rồi tạo ra khu vực nguy hiểm theo Bảng 3.7. Kết quả cho trong Hình 3.15 như sau: không có Vùng 0 và Vùng 1; Vùng 2 gồm một hình cầu bán kính 1 m quanh điểm lấy mẫu cộng với vũng chất lỏng và khu vực nguy hiểm bao quanh nó. Trong Hình 3.15, a = 1 m, b = vũng chất lỏng (pool), c = Bảng 3.7.</p><p>Khi vật liệu dễ cháy không độc hại, có thể dùng bố trí đơn giản hơn, nhưng không khuyến khích vì chúng có khả năng tạo ra các khu vực nguy hiểm lớn hơn, mà lý do biện minh cho điều đó rất đáng ngờ khi các bố trí nêu trên dễ dàng áp dụng. Thông tin chi tiết về độc tính của các vật liệu thông thường được cho trong HSE Guidance Note EH 40.</p><p><b>Lấy mẫu khí và hơi.</b> Việc lấy mẫu khí, hơi và hơi hóa lỏng dưới áp suất có thể tạo ra khu vực nguy hiểm có quy mô đáng kể và không được phép. Cần dùng hệ thống lấy mẫu nội tuyến kín (closed in-line) như minh họa trong Hình 3.16; trong một số trường hợp, phải cho bay hết không gian giữa chai mẫu và các van cố định trước khi tháo chai mẫu. Điều này nhiều khả năng chỉ xảy ra với khí hóa lỏng, vì ở các trường hợp khác lượng vật liệu dễ cháy tích tụ trong khoảng đó sẽ nhỏ nếu hệ thống được thiết kế đúng. Mục tiêu lại là loại bỏ hiệu quả mọi Vùng 1 để khu vực nguy hiểm chỉ hiện diện trong vận hành bất thường. Các tình huống bất thường gồm hỏng phớt van, hỏng mối nối đường ống và kết nối sai bởi nhân viên — trường hợp sau được kỳ vọng sẽ được sửa ngay vì nhân viên lấy mẫu có mặt tại chỗ.</p><figure class="figure" id="fig-13"><svg viewBox="0 0 680 468" role="img" aria-label="Sơ đồ mặt bằng hệ thống lấy mẫu khí kín: đường ống ngang có các van và mối nối, hai vòng ống ở hai đầu đi qua cặp van xuống chai mẫu, toàn bộ nằm trong dải Vùng 2 gạch chéo đơn với các mũi tên a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="468" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.16 · Lấy mẫu khí / Figure 3.16 · Gas sampling</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = Bảng 3.2 cho các mối nối thích hợp / a = Table 3.2 for appropriate joints</text><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0"/><path d="M155,95 H525 Q570,95 570,140 V265 Q570,310 525,310 H155 Q110,310 110,265 V140 Q110,95 155,95 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="155" y="186" width="370" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="208" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="283" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="428" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="503" y="181" width="4" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="350" cy="191" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="343" y1="184" x2="357" y2="198" stroke="#2a2a2a" stroke-width="0.9"/><line x1="343" y1="198" x2="357" y2="184" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="448,184 448,198 455,191" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="462,184 462,198 455,191" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="330" y="78" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fixed valves</text><line x1="330" y1="82" x2="348" y2="170" stroke="#888" stroke-width="0.8"/><text x="520" y="78" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joints</text><line x1="518" y1="82" x2="505" y2="178" stroke="#888" stroke-width="0.8"/><path d="M155,196 L155,250 Q155,268 176,272 L250,284" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M525,196 L525,250 Q525,268 504,272 L430,284" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="149,209 149,221 155,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="161,209 161,221 155,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="519,209 519,221 525,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="531,209 531,221 525,215" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="149,232 149,244 155,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="161,232 161,244 155,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="519,232 519,244 525,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="531,232 531,244 525,238" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="282" width="180" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="326" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample bottle / Chai mẫu</text><line x1="525" y1="238" x2="568" y2="246" stroke="#888" stroke-width="0.8"/><text x="574" y="250" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample bottle</text><text x="574" y="261" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">valves</text><line x1="118" y1="191" x2="140" y2="191" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="110" y="195" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="562" y1="191" x2="540" y2="191" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="570" y="195" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="118" y1="280" x2="140" y2="290" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="110" y="292" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="348" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="60" y="370" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Release from value stems assumed less than joints. If this is not so</text><text x="60" y="382" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">the hazardous area should be adjusted to take account of hazardous areas</text><text x="60" y="394" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">from column 3 of Table 3.2</text><text x="60" y="410" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Lưu ý: Giả thiết rò rỉ từ thân van nhỏ hơn mối nối; nếu không, điều chỉnh khu vực nguy hiểm</text><text x="60" y="422" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">để tính đến các khu vực nguy hiểm từ cột 3 của Bảng 3.2</text><text x="340" y="454" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.16 · Lấy mẫu khí. a = Bảng 3.2 cho các mối nối thích hợp / Figure 3.16 · Gas sampling. a = Table 3.2 for appropriate joints</text></svg><figcaption class="figcap">Hình 3.16 · Lấy mẫu khí. a = Bảng 3.2 cho các mối nối thích hợp. Lưu ý: Giả thiết sự rò rỉ từ thân van nhỏ hơn mối nối. Nếu không đúng như vậy, khu vực nguy hiểm phải được điều chỉnh để tính đến các khu vực nguy hiểm từ cột 3 của Bảng 3.2</figcaption></figure><p>Vì vậy, khu vực nguy hiểm nhiều khả năng nhất do hỏng mối nối đường ống hoặc hỏng van, cả hai đều được đề cập trong 'sections 3.5.1 and 3.5.2' và trong Bảng 3.2 (cách đánh số này không tồn tại trong văn bản in — xem ghi chú). Kết quả như sau: không có Vùng 0 và Vùng 1; Vùng 2 gồm một khu vực theo dòng 3 của Bảng 3.2 quanh thân van và một khu vực theo cột thích hợp của Bảng 3.2 quanh mỗi mối nối, như trong Hình 3.16.</p><div class="note"><b>Ghi chú của Hình 3.16 (nguyên văn, kể cả lỗi in).</b> 'Note: Release from value stems assumed less than joints. If this is not so the hazardous area should be adjusted to take account of hazardous areas from column 3 of Table 3.2' — 'value stems' là lỗi in của 'valve stems' và được giữ lại. Bảng 3.2 chỉ được nhắc tên; số liệu của bảng không nằm trong đoạn nguồn này nên không có dòng nào được tạo ra.</div><h4>3.4.10 Tường và lỗ hổng <span class="en">3.4.10 Walls and apertures</span></h4><p>Khi phạm vi của khu vực nguy hiểm bị giới hạn bởi một bức tường có cửa, thì về phía không nguy hiểm của bức tường, cửa đó trở thành một nguồn phát thải và tạo ra khu vực nguy hiểm như minh họa trong Hình 3.17. Tương tự, khi bức tường ngắn, khu vực nguy hiểm sẽ lan qua quanh nó như trong Hình 3.18. Trong cả hai trường hợp, độ lan đó dựa trên phạm vi ban đầu của khu vực nguy hiểm và khoảng cách giữa nguồn nguy hiểm với bức tường.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt bằng và mặt cắt của tường có cửa: vùng Vùng 2 gạch chéo đơn quanh nguồn nguy hiểm và chui qua cửa, tường được gạch chéo, các kích thước a, b, c và đường mặt đất"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.17 · Lỗ hổng giữa các không gian / Figure 3.17 · Openings between spaces</text><text x="340" y="34" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a / a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</text><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M205,182 L205,238 Q205,268 250,266 Q300,264 340,268 Q380,264 430,266 Q475,268 475,238 L475,182 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M282,182 L282,152 Q282,112 340,112 Q398,112 398,152 L398,182 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M170,170 H318 V182 H170 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M170,170 H318 V182 H170 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M170,170 H318 V182 H170 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M362,170 H510 V182 H362 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M362,170 H510 V182 H362 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M362,170 H510 V182 H362 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="520" y="166" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><line x1="510" y1="174" x2="516" y2="171" stroke="#888" stroke-width="0.8"/><line x1="340" y1="188" x2="340" y2="182" stroke="#888" stroke-width="0.8"/><text x="340" y="200" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door / Cửa</text><circle cx="340" cy="235" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="352" y="232" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="352" y="241" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="300" y1="126" x2="272" y2="148" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="264" y="142" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="340" y1="230" x2="340" y2="186" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="334" y="212" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="336" y1="239" x2="228" y2="258" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="276" y="260" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><text x="340" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,342 Q430,340 455,380 L475,460 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="460" x2="540" y2="460" stroke="#2a2a2a" stroke-width="1.5"/><path d="M430,358 H440 V398 H430 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M430,358 H440 V398 H430 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M430,358 H440 V398 H430 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M430,424 H440 V460 H430 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M430,424 H440 V460 H430 Z" fill="url(#h7__sd14)" stroke="#2a2a2a" stroke-width="0"/><path d="M430,424 H440 V460 H430 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="446" y="352" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><line x1="428" y1="410" x2="416" y2="414" stroke="#888" stroke-width="0.8"/><text x="410" y="418" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><circle cx="300" cy="425" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="270" y="408" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="270" y="417" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="298" y1="422" x2="225" y2="362" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="248" y="386" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="446" y1="372" x2="468" y2="352" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd14)"/><text x="474" y="348" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="300" y1="445" x2="300" y2="451" stroke="#888" stroke-width="0.7"/><line x1="430" y1="445" x2="430" y2="451" stroke="#888" stroke-width="0.7"/><line x1="303" y1="448" x2="427" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="427" y1="448" x2="303" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="365" y="443" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="480" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="80" y="502" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Distance of wall from source of hazard</text><text x="80" y="514" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Extent of hazardous area ignoring wall</text><text x="80" y="526" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = b - a</text><text x="340" y="548" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="568" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.17 · Lỗ hổng giữa các không gian / Figure 3.17 · Openings between spaces</text></svg><figcaption class="figcap">Hình 3.17 · Lỗ hổng giữa các không gian. a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a</figcaption></figure><figure class="figure" id="fig-15"><svg viewBox="0 0 680 580" role="img" aria-label="Mặt bằng và mặt cắt của tường ngắn: đoạn tường ngắn được gạch chéo, dấu nguồn nguy hiểm ở dưới, vùng Vùng 2 gạch chéo đơn quanh cả hai đầu tường và đi qua đỉnh tường, có các kích thước a, b, c"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="580" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.18 · Khu vực nguy hiểm do tường ngắn / Figure 3.18 · Hazardous areas due to short walls</text><text x="340" y="34" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a / a = Distance of wall from source of hazard, b = Extent of hazardous area ignoring wall, c = b - a</text><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M205,150 Q205,110 280,108 L400,108 Q475,110 475,150 Q505,200 475,258 Q400,282 340,280 Q280,282 205,258 Q175,200 205,150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><path d="M260,150 H420 V160 H260 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 H420 V160 H260 Z" fill="url(#h7__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M260,150 H420 V160 H260 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="157" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><circle cx="340" cy="220" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="352" y="218" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="352" y="227" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="280" y1="126" x2="240" y2="146" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="232" y="142" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="340" y1="216" x2="340" y2="164" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="334" y="192" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="336" y1="225" x2="230" y2="255" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="276" y="252" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><text x="340" y="292" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan</text><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M180,460 L180,405 Q180,345 320,340 Q440,338 458,375 L498,460 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="140" y1="460" x2="540" y2="460" stroke="#2a2a2a" stroke-width="1.5"/><path d="M438,355 H448 V460 H438 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M438,355 H448 V460 H438 Z" fill="url(#h7__sd15)" stroke="#2a2a2a" stroke-width="0"/><path d="M438,355 H448 V460 H438 Z" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="456" y="350" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall / Tường</text><circle cx="300" cy="430" r="2.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="270" y="412" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="270" y="421" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="298" y1="426" x2="225" y2="362" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="248" y="388" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><line x1="448" y1="365" x2="470" y2="345" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd15)"/><text x="476" y="342" text-anchor="start" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">c</text><line x1="300" y1="445" x2="300" y2="451" stroke="#888" stroke-width="0.7"/><line x1="438" y1="445" x2="438" y2="451" stroke="#888" stroke-width="0.7"/><line x1="303" y1="448" x2="435" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd15)"/><line x1="435" y1="448" x2="303" y2="448" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd15)"/><text x="369" y="443" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><text x="340" y="480" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Elevation</text><text x="80" y="502" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Distance of wall from source of hazard</text><text x="80" y="514" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Extent of hazardous area ignoring wall</text><text x="80" y="526" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = b - a</text><text x="340" y="548" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="340" y="568" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.18 · Khu vực nguy hiểm do tường ngắn / Figure 3.18 · Hazardous areas due to short walls</text></svg><figcaption class="figcap">Hình 3.18 · Khu vực nguy hiểm do tường ngắn. a = Khoảng cách từ tường đến nguồn nguy hiểm, b = Phạm vi không có tường, c = b - a</figcaption></figure><p>Ký hiệu dùng cho cả hai hình như sau: a = khoảng cách từ tường đến nguồn nguy hiểm; b = phạm vi của khu vực nguy hiểm nếu bỏ qua bức tường; c = b − a, tức phần kéo dài ở phía bên kia tường. Phần kéo dài này được lấy bằng phạm vi nguyên thủy trừ đi khoảng cách từ nguồn đến tường.</p><h4>3.4.11 Miệng thông hơi <span class="en">3.4.11 Vents</span></h4><p>Miệng thông hơi thường chỉ hoạt động trong hoàn cảnh bất thường, chẳng hạn van xả áp mở ra hoặc đĩa vỡ bị vỡ. Trong những trường hợp đó, một lượng tương đối lớn khí hoặc hơi dễ cháy được xì trực tiếp ra khí quyển xung quanh qua miệng thông hơi hoặc tháp đốt. Phần này chỉ đề cập đến các tình huống xì trực tiếp đó; trong các trường hợp khác, biện pháp chứa thứ cấp thường là chuẩn mực và được xử lý theo các phần trước của chương này. Người ta giả định ngọn đốt không bị đánh lửa, vì khả năng đó vẫn tồn tại.</p><p>Với đĩa vỡ sẽ không có phát thải vật liệu dễ cháy trong vận hành bình thường, nhưng với van xả áp phải coi là có thể có rò nhẹ qua bề mặt đế van (không tính thân van điều khiển, phải xử lý riêng). Trong một trường hợp có thể có Vùng 1 tại miệng thông hơi, trong trường hợp kia thì không. Khi van mở hoặc đĩa vỡ vỡ, cả hai đều có dòng chảy đáng kể nhưng chỉ trong vận hành bất thường. Lượng rò nhỏ do rò qua đế van sẽ trôi từ miệng ống ra, trong khi lượng thoát ra do van hoạt động hoặc đĩa vỡ vỡ là dòng chảy nhanh. Vì vậy, khu vực nguy hiểm do trường hợp trước là một hình cầu nhỏ vì sự trôi đó bị gió phân tán, còn trường hợp sau là một chùm (plume) vì độ nhiễu loạn của tia phun trộn lẫn. Điều này cho ra sự phân bố khu vực nguy hiểm khá bất thường như Hình 3.19, trong đó Vùng 2 được xét đến sự bóp méo của chùm do gió.</p><p>Kết quả như sau: <b>Vùng 0</b> nằm bên trong ống thông hơi nhưng chỉ khi dùng van xả áp; <b>Vùng 1</b> là một hình cầu bán kính 1 m quanh miệng ống trong trường hợp dùng van xả áp; <b>Vùng 2</b> là một bán cầu đặt lên đỉnh miệng thông hơi trong mọi trường hợp, cộng với bên trong ống thông hơi khi dùng đĩa vỡ. Ghi chú in kèm Hình 3.19 nêu rõ: 'Khi xảy ra từ đĩa vỡ, Vùng 0 bên trong ống và Vùng 1 ngay quanh ống đều trở thành Vùng 2'. Trong hình, a = 1 m và b được tính theo Chương 4 dựa trên phương trình độ phạm vi phun và thể tích khí/hơi thoát ra.</p><figure class="figure" id="fig-16"><svg viewBox="0 0 680 522" role="img" aria-label="Ống thông hơi đứng đứng có các vách ngang, vòng tròn ô chéo chứa X Vùng 1 quanh miệng và bán cầu Vùng 2 gạch chéo đơn lớn trên đường cơ sở, mũi tên bán kính b và mũi tên cong nhỏ tại chân ống"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="522" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="20" text-anchor="middle" style="font:9.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 3.19 · Xì thải tại miệng thông hơi / Figure 3.19 · Release at vent</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = 1 m, b = ...</text><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="0"/><path d="M90,370 A250,250 0 0 1 590,370 Z" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="80" y1="370" x2="600" y2="370" stroke="#2a2a2a" stroke-width="1.5"/><rect x="332" y="370" width="16" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="332" y1="377" x2="348" y2="377" stroke="#888" stroke-width="0.7"/><line x1="332" y1="384" x2="348" y2="384" stroke="#888" stroke-width="0.7"/><line x1="332" y1="391" x2="348" y2="391" stroke="#888" stroke-width="0.7"/><line x1="332" y1="398" x2="348" y2="398" stroke="#888" stroke-width="0.7"/><line x1="332" y1="405" x2="348" y2="405" stroke="#888" stroke-width="0.7"/><line x1="332" y1="412" x2="348" y2="412" stroke="#888" stroke-width="0.7"/><circle cx="340" cy="370" r="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0"/><circle cx="340" cy="370" r="16" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="362" y="362" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">a</text><line x1="340" y1="366" x2="180" y2="232" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd16)"/><text x="246" y="292" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">b</text><path d="M326,424 Q312,432 326,438" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="438" x2="330" y2="433" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd16)"/><text x="340" y="442" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Vùng 0 = lưới ô vuông / Zone 0 = square grid;  Vùng 1 = ô chéo chữ X / Zone 1 = crosshatch;  Vùng 2 = gạch chéo đơn / Zone 2 = single diagonal</text><text x="60" y="462" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m, b = Calculated from Chapter 4 based on jet-release extent equation</text><text x="60" y="474" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and volume of gas/vapour released.</text><text x="60" y="490" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where release is from a bursting disc Zone 0 inside vent and Zone 1</text><text x="60" y="502" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">immediately surrounding the vent, both become Zone 2</text><text x="340" y="516" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 3.19 · Xì thải tại miệng thông hơi / Figure 3.19 · Release at vent</text></svg><figcaption class="figcap">Hình 3.19 · Xì thải tại miệng thông hơi. a = 1 m, b = Tính theo Chương 4 dựa trên phương trình độ phạm vi phun và thể tích khí/hơi thoát ra. Lưu ý: Khi xảy ra từ đĩa vỡ, Vùng 0 bên trong ống và Vùng 1 ngay quanh ống đều trở thành Vùng 2</figcaption></figure><div class="note"><b>Khoảng trống nguồn.</b> Bảng 3.2 và Bảng 3.7 chỉ được nhắc tên trong phần này: số liệu của hai bảng nằm ngoài đoạn nguồn (các trang PDF 80–87 bị thiếu trong bản PDF cung cấp, chỉ còn chữ 'MISSING PAGE'), nên không có dòng dữ liệu nào được tái tạo. Các giá trị như bán kính 1 m, điểm sôi gấp bốn lần nhiệt độ môi trường và các hệ thức a, b, c được giữ nguyên như mô tả của nguồn.</div><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus for use in Potentially Explosive Atmospheres (other than mining operations or explosives processing and manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>Institute of Petroleum. Model Code of Safe Practice in the Petroleum Industry (1990). Part 15. Area Classification Code for Petroleum Installations.</li><li>HS (G) 50. Health and Safety Executive Booklet. The Storage of Flammable Liquids in Fixed Tanks (up to 10 000 m³ total capacity) (1996).</li><li>The Dangerous Substances (conveyance by road in road tankers and tank containers) Regulations 1981. HMSO (SI 1981/1059).</li><li>EH 40. Guidance Note from the Health and Safety Executive, Occupational Exposure Limits. (Regularly updated.)</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 44 trang in (43–86; in = PDF − 21). Tám trang PDF 80–87 (trang in 59–66) là các trang chữ <i>MISSING PAGE</i> ngay trong tệp PDF được cung cấp: phần cuối của 3.3.3, toàn bộ 3.3.4, phần lớn 3.3.5, các hình 3.6–3.8 và các bảng 3.5–3.10 không thể khôi phục. Bản dịch đánh dấu khoảng trống đó và không bịa thêm nội dung. Mười sáu hình còn lại được vẽ lại dạng vector theo đúng chú thích in; bốn bảng còn lại được chép lại kèm số liệu gốc. Một số lỗi OCR và lỗi in được giữ nguyên và ghi chú: 'value stems' trong chú thích Hình 3.16 (ý là valve stems), lời dẫn đến 'các mục 3.5.1 và 3.5.2' (không tồn tại), tiêu đề trang in '40' thực chất là trang 48, và chú thích Hình 3.11 ghi C = 7 m trong khi văn bản nói 10 m (3 m + 7 m). Đơn vị áp suất N/m² và tốc độ gió m/sec được giữ như trong nguyên bản.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch02-area-classification/"><span class="k">← Chương 2</span>Phân loại khu vực</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>