<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Tính toán tốc độ thoát và phạm vi khu vực nguy hiểm · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 4 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch04-calculation-of-release-rates-and-extents/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 4</div><h1>Tính toán tốc độ thoát và phạm vi khu vực nguy hiểm</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 4 · 38 trang gốc · 15.168 từ · 3 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 4.</b> tốc độ phát thải · lượng phát thải theo khối lượng · lỗ tiết/đầu phun · diện tích lỗ tiết · tỷ số nhiệt dung riêng · khối lượng phân tử · áp suất tuyệt đối · áp suất thượng lưu · tỷ số áp suất tới hạn · thể tích mol · giới hạn nổ dưới (LEL) · phạm vi khu vực nguy hiểm · phát thải trôi theo gió · tia phun · vật cản · ảnh hưởng của mặt đất · vũng chất lỏng · sự bay hơi · áp suất riêng phần · hệ số truyền khối · số Schmidt · số Reynolds · nhiệt ẩn hóa hơi · nhiệt dung riêng · bay hơi đột thời (flash) · sương mù chất lỏng · thông gió tốt · thông gió kém · số lần thay không khí mỗi giây · hiệu quả thông gió · thời gian tồn lưu · Vùng 0 / Vùng 1 / Vùng 2 · cấp nhiệt độ · nhóm thiết bị · BS 5345 · BS/EN 60079-10<h2>4 — Tính toán tốc độ phát thải và phạm vi khu vực nguy hiểm <span class="en">4 — Calculation of release rates and the extents of hazardous areas</span></h2><p>Từ giả định đến phạm vi: cách tiếp cận toán học cho phát thải ngoài trời</p><p>Phương pháp xác định tốc độ phát thải và phạm vi của các vùng khí quyển nổ (khu vực nguy hiểm) do một hoặc nhiều điểm rò tạo ra từ lâu đã là đề tài tranh luận và được xem là một lĩnh vực khó của công nghệ. Có nhiều trường phái tư tưởng, vì vậy không thể chọn được một phương pháp được mọi bên liên quan tín nhiệm. Hệ quả là không có phương pháp nào được thỏa thuận ở cấp quốc gia hay quốc tế, và những người làm công tác này phải tự chọn một quy trình phù hợp trong số các quy phạm ngành và các quy phạm chuyên ngành khác nhau. Đã có nhiều nỗ lực đưa cơ sở tính toán vào các quy phạm quốc gia và quốc tế, nhưng bất đồng về độ chính xác gần như luôn dẫn đến thất bại trong việc đưa chúng vào. Dù vậy, những người phân loại khu vực nguy hiểm luôn phải dùng một hình thức ước lượng hoặc tính toán nào đó để biện minh cho các khu vực họ chỉ định trong từng trường hợp cụ thể; và cần nhớ rằng, miễn là kết quả tương tự như những gì đã ghi nhận trong đánh giá chủ quan — vốn trước đây là khả năng duy nhất — thì việc dùng một dạng tính toán hạn chế như mô tả trong chương này là có thể chấp nhận được.</p><p>Như sẽ thấy, chương này không quan tâm đến độ chính xác tuyệt đối mà chỉ đến một phép đo lường ước lượng; mọi giả định đưa ra đều nhằm tạo ra các ước tính cao hơn, chứ không phải thấp hơn. Khó khăn gặp phải trong mọi phương pháp phân loại khu vực là thiếu thông tin thực nghiệm về sự trộn của phát thải với không khí khi các phát thải đó là tai nạn thay vì có chủ đích. Điều này gây vấn đề cả cho cách tiếp cận chủ quan lẫn cho việc chứng minh phương pháp toán học là hoàn toàn hợp lệ.</p><p>Phần lớn toán học đã tồn tại từ trước đến nay dựa trên tính toán dòng chảy chất lỏng từ các lỗ tiết được thiết kế đặc biệt để bảo đảm lưu lượng lớn nhất với nỗ lực nhỏ nhất — chẳng hạn các tình huống mà dòng chảy hay sự trộn được yêu cầu vì lý do vận hành, chứ không phải do rò rỉ không mong muốn. Nỗ lực nghiêm túc cuối cùng nhằm đưa ra cách tiếp cận toán học diễn ra trong quá trình xây dựng BS 5345 phần 2 (1975–82); dù một bộ công thức tương đối toàn diện dựa trên lý thuyết cổ điển và thực nghiệm đã được đề xuất, những người tham gia không cảm thấy có thể giới thiệu cách tiếp cận này trong một tài liệu quốc gia, chủ yếu vì khả năng bị lạm dụng bởi những người không đủ chuyên môn hoặc việc họ không nhận ra các giới hạn của công thức. Tuy nhiên, cách tiếp cận này đã được dùng trong ít nhất một quy phạm của công ty và, nhìn chung, cho kết quả ở mức độ tin cậy hợp lý, về sau không có dấu hiệu nào cho thấy nó không đầy đủ.</p><p>Bộ quy phạm quốc tế mới nhất, BS/EN 60079-10, dự kiến thay thế BS 5345 phần 2 trong tương lai gần, cũng như các phiên bản trước đó, đã không giải quyết hiệu quả việc xác định phạm vi khu vực nguy hiểm ngoài trời bằng toán học, dù nó chứa một quan hệ toán học cơ bản. Tuy nhiên, cách tiếp cận chủ quan của bộ quy phạm này đưa ra một số thước đo để đối chiếu các lời giải toán học; và vì bộ quy phạm này được hầu hết các quốc gia phát triển trên thế giới tín nhiệm, nó có thể dùng để hỗ trợ các cách tiếp cận toán học trong chương này. Điều đó hữu ích vì, bất chấp khó khăn trong việc đưa ra cách tiếp cận làm hài lòng mọi người, công tác phân loại khu vực vẫn phải được tiến hành.</p><p>Vì các lý do trên, các cách tiếp cận toán học mô tả trong chương này được đưa vào cuốn sách. Việc sử dụng các quan hệ toán học này phải hết sức thận trọng và chỉ bởi những người đủ chuyên môn để nhận ra các giới hạn của chúng. Không có bằng chứng nào cho thấy các phép tính được mô tả, khi dùng có chuyên môn, làm gì khác hơn là xác định các khu vực nguy hiểm ít nhất lớn như mức cần thiết. Điều đó là vì chúng phần lớn dựa trên các phát thải lý tưởng từ đầu phun, thay vì các điểm rò tai nạn xảy ra do hỏng các bộ phận chứa giữ như đầu nối cáp và gioăng, hoặc, trong trường hợp các tài liệu IEC mới, vì nhiều hệ số an toàn đã được đưa vào. Cơ sở của cách tiếp cận toán học này đến từ các nguồn như Perry và công trình của Sutton và Katau, dựa trên sự kết hợp giữa động lực chất lỏng, thuyết động học của chất khí và các phép đo thực tế. Hầu hết các công thức sau đó được báo cáo trong Tài liệu nháp 79/27013 của Viện Tiêu chuẩn Anh năm 1979 và tạo thành đề xuất về một cách tiếp cận tính toán đã không được chấp nhận như đã trình bày ở trên.</p><h3>4.1 Phát thải khí và hơi <span class="en">4.1 Releases of gas and vapour</span></h3><p>Sự phát thải khí hoặc hơi từ một lỗ tiết hay đầu phun được cho bởi phương trình sau đây, được chấp nhận rộng rãi:</p><div class="eq">G = C<sub>d</sub> a P [(δ M/(R T)) (2/(δ+1))<sup>(δ+1)/(δ−1)</sup>]<sup>0.5</sup> kg/s</div><p>trong đó G = lượng phát thải theo khối lượng, kg/s; a = diện tích mặt cắt ngang của điểm rò, m²; P = áp suất thượng lưu, N/m²; C<sub>d</sub> = hệ số lưu lượng; δ = tỷ số nhiệt dung riêng C<sub>p</sub>/C<sub>v</sub>; M = khối lượng phân tử; R = hằng số khí (8312 m·kg/(kg-mol·K)); T = nhiệt độ tuyệt đối của chất phát thải, K.</p><p>Tỷ số nhiệt dung riêng (nhiệt dung riêng ở áp suất không đổi chia cho nhiệt dung riêng ở thể tích không đổi) có giá trị khoảng 1,4 hoặc thấp hơn đối với đại đa số khí và hơi dễ cháy, như Bảng 4.1 cho thấy. Nếu thay giá trị 1,4 vào δ thì phương trình lượng phát thải được đơn giản hóa. Thêm vào đó, hệ số lưu lượng C<sub>d</sub> có giá trị lớn nhất khoảng 0,8 trong điều kiện lý tưởng, cho phép đơn giản hóa hơn nữa, và phương trình cuối cùng trở thành:</p><div class="eq"><span class="n">(4.1)</span>G = 0.006 a P (M/T)<sup>0.5</sup> kg/s</div><p>Tuy nhiên, phương trình này chỉ đúng nếu áp suất thượng lưu lớn hơn một bội số xác định của áp suất hạ lưu (trong trường hợp của chúng ta là áp suất khí quyển); bội số đó gọi là tỷ số áp suất tới hạn, được cho bởi phương trình sau:</p><div class="eq"><span class="n">(4.2)</span>P/P<sub>a</sub> = [(δ + 1)/2]<sup>δ/(δ−1)</sup></div><p>Với giá trị 1,4 cho δ, tỷ số tới hạn là 1,9 và, làm tròn lên, có thể coi Phương trình 4.1 chỉ đúng khi áp suất tuyệt đối thượng lưu vượt quá 2 × 10⁵ N/m². Khi điều đó không đúng, ảnh hưởng của áp suất khí quyển trở nên đáng kể và phương trình lượng phát thải trở thành:</p><div class="eq">G = C<sub>d</sub> a [2 σ (P − P<sub>a</sub>)]<sup>0.5</sup> kg/s</div><p>trong đó σ = mật độ khí ở áp suất khí quyển và nhiệt độ phát thải. Mật độ của khí hoặc hơi có thể được biểu diễn qua khối lượng phân tử và thể tích mol (22,4 m³/kg-mol), cho một phương trình dễ nhận biết hơn như sau:</p><div class="eq"><span class="n">(4.3)</span>G = 3.95 a [M (P − 10<sup>5</sup>)/T]<sup>0.5</sup> kg/s</div><p>Kết quả của Phương trình 4.1 và 4.3 có thể, nếu cần, được chuyển sang thể tích phát thải bằng phương trình sau:</p><div class="eq">V = V<sub>o</sub> G T/(T<sub>o</sub> M) m<sup>3</sup>/s</div><p>trong đó V<sub>o</sub> = thể tích mol, 22,4 m³/kg-mol; T<sub>o</sub> = điểm nóng chảy của nước đá (273 K). Phương trình này rút gọn thành:</p><div class="eq"><span class="n">(4.4)</span>V = 0.082 G T/M m<sup>3</sup>/s</div><p>Vì một số giả định đã được đưa ra và vì điểm chuyển từ phương trình này sang phương trình khác (từ Phương trình 4.1 sang Phương trình 4.3), kết quả của hai phương trình sẽ khác nhau, nhưng chỉ khác dưới 5 % tại điểm chuyển tiếp, dẫn đến một sai biệt nhỏ về phạm vi khu vực nguy hiểm xác định được. Sự chuyển tiếp từ Phương trình 4.1 sang 4.3 diễn ra khá nhanh tại 2 × 10⁵ N/m²; và vì sai biệt nhỏ tại áp suất tới hạn, dùng một trong hai phương trình ở áp suất tương ứng với tỷ số áp suất tới hạn cho kết quả chấp nhận được về khối lượng khí phát thải, xét theo bản chất của bài toán này. Tuy nhiên, nên dùng Phương trình 4.3 cho đến và bao gồm cả áp suất 2 × 10⁵ N/m².</p><p>Việc tính toán phạm vi khu vực nguy hiểm phụ thuộc vào vận tốc không khí tại điểm rò và lượng không khí sẵn có; nếu không có đủ không khí, điểm rò sẽ liên tục làm tăng lượng khí hoặc hơi dễ cháy trong không khí tại mỗi điểm và tăng dần phạm vi khu vực nguy hiểm trong suốt thời gian rò cho đến khi đạt trạng thái cân bằng. Vì vậy, các phương pháp tính toán mô tả trong chương này (ngoại trừ những phương trình cho trong 4.4) chỉ đúng nói chung ở những khu vực thông gió rất tốt và có nhiều không khí không bị giới hạn. Điều này có xu hướng giới hạn việc áp dụng các phương trình tính phạm vi khu vực nguy hiểm ở các khu vực ngoài trời hoặc các khu vực có mức thông gió tương tự.</p><p>Nếu vận tốc phát thải của khí dễ cháy cao so với vận tốc gió hay thông gió điển hình trong các tình huống trên, chính phát thải cung cấp toàn bộ năng lượng cần thiết để trộn và đạt đến mức pha loãng yêu cầu; nhưng nếu vận tốc phát thải thấp, sự trộn sẽ do điều kiện gió địa phương quyết định. Ở châu Âu, người ta thường coi gió có vận tốc khoảng 0,5–2 m/s. Do bản chất của phát thải, diện tích mặt cắt ngang hiệu dụng của tia khí thường nhỏ hơn diện tích lỗ tiết, và vận tốc phát thải cao hơn mức tưởng tượng ban đầu; hiệu ứng này đã được tính đến khi suy ra Phương trình 4.1 và 4.3.</p><p>Một vấn đề khác là khí hoặc hơi giãn nở ngay sau khi rời khỏi lỗ rò. Có thể coi rằng tại áp suất thượng lưu bằng hoặc cao hơn áp suất tới hạn, vận tốc phát thải chứng minh được là ít nhất bằng vận tốc âm thanh của chính khí hoặc hơi đó trong điều kiện hiện tại. Chất phát thải giãn gần như tức thời và rời lỗ với vận tốc xấp xỉ vận tốc âm thanh, được cho bởi phương trình sau:</p><div class="eq">v<sub>s</sub> = [δ R T/M]<sup>0.5</sup> m/s</div><div class="eq"><span class="n">(4.5)</span>v<sub>s</sub> = 108 (T/M)<sup>0.5</sup> m/s</div><p>Quãng đường tia khí hoặc hơi đi được trước khi trộn với không khí làm hỗn hợp giảm xuống dưới giới hạn nổ dưới (LEL), trong trường hợp tia ở vận tốc âm thanh, được cho bởi phương trình sau:</p><div class="eq">X = [2 × 10<sup>4</sup> d/(E M)] × [σ<sub>v</sub>/σ<sub>a</sub>]<sup>0.5</sup> m</div><p>trong đó E = giới hạn nổ dưới (LEL), tính theo phần trăm thể tích; σ<sub>v</sub> = mật độ khí hoặc hơi ở áp suất và nhiệt độ môi trường, kg/m³; σ<sub>a</sub> = mật độ không khí ở áp suất và nhiệt độ môi trường, kg/m³; d = đường kính lỗ tiết đã hiệu chỉnh cho sự sụt áp xuống môi trường tại điểm phát thải. Với giả thiết vận tốc âm thanh như đã thảo luận, đường kính lỗ hiệu chỉnh được cho bởi:</p><div class="eq">d = [4G/(π σ<sub>v</sub> v<sub>s</sub>)]<sup>0.5</sup> m</div><p>Thay v<sub>s</sub> từ Phương trình 4.5 và dùng 1,2 kg/m³ làm mật độ không khí ở áp suất và nhiệt độ môi trường, quãng đường tới LEL được biểu diễn như sau:</p><div class="eq"><span class="n">(4.6)</span>X = 2.1 × 10<sup>3</sup> [G/(E<sup>2</sup> M<sup>1.5</sup> T<sup>0.5</sup>)]<sup>0.5</sup> m</div><p>Phương trình trên vẫn đúng miễn là vận tốc tia tại thời điểm phát thải đủ cao so với vận tốc gió điển hình đã nêu (0,5–2 m/s). Khi không đúng, dòng khí hay hơi không còn là yếu tố chi phối và sự phân tán trở nên phụ thuộc ngày càng nhiều vào điều kiện khí quyển tại điểm rò. Trong trường hợp cực đoan, phát thải gần như không có vận tốc riêng, việc tính phân tán khó khăn hơn và phạm vi khu vực nguy hiểm được suy ra từ công thức thực nghiệm sau, được đưa ra bằng thí nghiệm:</p><div class="eq"><span class="n">(4.7)</span>X = 10.8 [G T/(M E)]<sup>0.55</sup> m</div><p>Phương trình này chỉ dùng được khi áp suất thượng lưu sao cho vận tốc phát thải không cao hơn đáng kể so với vận tốc gió (chẳng hạn hơn 20 lần) và chỉ đúng khi áp suất đó thấp hơn đáng kể áp suất tới hạn; nếu không, phạm vi khu vực nguy hiểm tạo ra sẽ quá lớn. Điểm chuyển tiếp không phải là một điểm xác định mà diễn ra dần dần, và khó xác định vì thay đổi theo từng loại khí. Hình 4.1 cung cấp một đường cong chuyển tiếp được làm mượt giữa Phương trình 4.6 và 4.7, cho một lời giải dùng được.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 470" role="img" aria-label="Đồ thị log-log: mức độ phơi nhiễm theo áp suất chênh lệch với bốn đường tăng dần được đánh số 1 đến 4 và chú thích bốn dòng"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.1 · Phạm vi vùng nguy hiểm theo áp suất chênh lệch / Figure 4.1 · Extent of hazardous area versus differential pressure</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log; chú thích in trên hình là mục xác thực / Log-log chart; the printed legend is authoritative</text><line x1="84" y1="52" x2="616" y2="52" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="52" x2="84" y2="52" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="54.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="84" y1="67.9" x2="616" y2="67.9" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="67.9" x2="84" y2="67.9" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="70" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">7</text><line x1="84" y1="82.91" x2="616" y2="82.91" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="82.91" x2="84" y2="82.91" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="85.01" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="84" y1="105.68" x2="616" y2="105.68" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="105.68" x2="84" y2="105.68" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="107.78" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="84" y1="123.76" x2="616" y2="123.76" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="123.76" x2="84" y2="123.76" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="125.86" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="84" y1="154.67" x2="616" y2="154.67" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="154.67" x2="84" y2="154.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="156.77" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="84" y1="170.57" x2="616" y2="170.57" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="170.57" x2="84" y2="170.57" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="172.67" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.7</text><line x1="84" y1="185.57" x2="616" y2="185.57" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="185.57" x2="84" y2="185.57" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="187.67" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="84" y1="208.35" x2="616" y2="208.35" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="208.35" x2="84" y2="208.35" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="210.45" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="84" y1="226.43" x2="616" y2="226.43" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="226.43" x2="84" y2="226.43" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="228.53" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="84" y1="257.33" x2="616" y2="257.33" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="257.33" x2="84" y2="257.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="259.43" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="84" y1="273.24" x2="616" y2="273.24" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="273.24" x2="84" y2="273.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="275.34" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.07</text><line x1="84" y1="288.24" x2="616" y2="288.24" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="288.24" x2="84" y2="288.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="290.34" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.05</text><line x1="84" y1="311.02" x2="616" y2="311.02" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="311.02" x2="84" y2="311.02" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="313.12" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.03</text><line x1="84" y1="329.09" x2="616" y2="329.09" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="329.09" x2="84" y2="329.09" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="331.19" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.02</text><line x1="84" y1="360" x2="616" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="81" y1="360" x2="84" y2="360" stroke="#2a2a2a" stroke-width="0.8"/><text x="78" y="362.1" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0.01</text><line x1="40.7" y1="52" x2="40.7" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="40.7" y1="360" x2="40.7" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="40.7" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="84" y1="52" x2="84" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="84" y1="360" x2="84" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="84" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="109.33" y1="52" x2="109.33" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="109.33" y1="360" x2="109.33" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="109.33" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="141.23" y1="52" x2="141.23" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="141.23" y1="360" x2="141.23" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="141.23" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="162.25" y1="52" x2="162.25" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="162.25" y1="360" x2="162.25" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="162.25" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">3</tspan></text><line x1="184.53" y1="52" x2="184.53" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="184.53" y1="360" x2="184.53" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="184.53" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="227.82" y1="52" x2="227.82" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="227.82" y1="360" x2="227.82" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="227.82" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="253.15" y1="52" x2="253.15" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="253.15" y1="360" x2="253.15" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="253.15" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="285.06" y1="52" x2="285.06" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="285.06" y1="360" x2="285.06" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="285.06" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="306.07" y1="52" x2="306.07" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="306.07" y1="360" x2="306.07" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="306.07" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">4</tspan></text><line x1="328.35" y1="52" x2="328.35" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="328.35" y1="360" x2="328.35" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="328.35" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="371.65" y1="52" x2="371.65" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="371.65" y1="360" x2="371.65" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="371.65" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="396.97" y1="52" x2="396.97" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="396.97" y1="360" x2="396.97" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="396.97" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="428.88" y1="52" x2="428.88" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="428.88" y1="360" x2="428.88" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="428.88" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="449.9" y1="52" x2="449.9" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="449.9" y1="360" x2="449.9" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="449.9" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">5</tspan></text><line x1="472.18" y1="52" x2="472.18" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="472.18" y1="360" x2="472.18" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="472.18" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="515.47" y1="52" x2="515.47" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="515.47" y1="360" x2="515.47" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="515.47" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">2×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="540.8" y1="52" x2="540.8" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="540.8" y1="360" x2="540.8" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="540.8" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">3×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="572.7" y1="52" x2="572.7" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="572.7" y1="360" x2="572.7" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="572.7" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">5×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="593.72" y1="52" x2="593.72" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="593.72" y1="360" x2="593.72" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="593.72" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">7×10<tspan baseline-shift="super" font-size="0.72em">6</tspan></text><line x1="616" y1="52" x2="616" y2="360" stroke="#d6d1c5" stroke-width="0.5"/><line x1="616" y1="360" x2="616" y2="363" stroke="#2a2a2a" stroke-width="0.8"/><text x="616" y="372" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#888;">10<tspan baseline-shift="super" font-size="0.72em">7</tspan></text><line x1="84" y1="52" x2="84" y2="360" stroke="#2a2a2a" stroke-width="1.1"/><line x1="84" y1="360" x2="616" y2="360" stroke="#2a2a2a" stroke-width="1.1"/><text x="91" y="64" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">x = Extent of hazardous area</text><text x="91" y="73" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">as a fraction of that</text><text x="91" y="82" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">produced by wind dispersion at</text><text x="91" y="91" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a release differential pressure</text><text x="91" y="100" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">of 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan></text><polyline points="84,201.48 86.22,201.34 88.43,201.2 90.65,201.07 92.87,200.94 95.08,200.81 97.3,200.69 99.52,200.57 101.73,200.45 103.95,200.33 106.17,200.21 108.38,200.1 110.6,199.98 112.82,199.87 115.03,199.76 117.25,199.64 119.47,199.53 121.68,199.42 123.9,199.31 126.12,199.19 128.33,199.08 130.55,198.97 132.77,198.85 134.98,198.74 137.2,198.62 139.42,198.5 141.63,198.39 143.85,198.26 146.07,198.14 148.28,198.02 150.5,197.89 152.72,197.76 154.93,197.62 157.15,197.49 159.37,197.35 161.58,197.21 163.8,197.06 166.02,196.92 168.23,196.76 170.45,196.61 172.67,196.45 174.88,196.28 177.1,196.12 179.32,195.94 181.53,195.77 183.75,195.59 185.97,195.4 188.18,195.21 190.4,195.01 192.62,194.8 194.83,194.58 197.05,194.36 199.27,194.14 201.48,193.9 203.7,193.66 205.92,193.41 208.13,193.16 210.35,192.9 212.57,192.64 214.78,192.37 217,192.09 219.22,191.81 221.43,191.52 223.65,191.23 225.87,190.93 228.08,190.63 230.3,190.32 232.52,190.01 234.73,189.7 236.95,189.38 239.17,189.05 241.38,188.73 243.6,188.39 245.82,188.06 248.03,187.72 250.25,187.37 252.47,187.03 254.68,186.68 256.9,186.33 259.12,185.97 261.33,185.61 263.55,185.25 265.77,184.88 267.98,184.52 270.2,184.15 272.42,183.77 274.63,183.4 276.85,183.02 279.07,182.65 281.28,182.26 283.5,181.88 285.72,181.5 287.93,181.11 290.15,180.72 292.37,180.34 294.58,179.94 296.8,179.55 299.02,179.16 301.23,178.77 303.45,178.37 305.67,177.97 307.88,177.58 310.1,177.18 312.32,176.78 314.53,176.38 316.75,175.98 318.97,175.58 321.18,175.18 323.4,174.77 325.62,174.37 327.83,173.97 330.05,173.56 332.27,173.15 334.48,172.72 336.7,172.28 338.92,171.84 341.13,171.38 343.35,170.92 345.57,170.45 347.78,169.97 350,169.48 352.22,168.98 354.43,168.47 356.65,167.96 358.87,167.44 361.08,166.91 363.3,166.37 365.52,165.83 367.73,165.28 369.95,164.73 372.17,164.17 374.38,163.6 376.6,163.03 378.82,162.46 381.03,161.87 383.25,161.29 385.47,160.7 387.68,160.1 389.9,159.5 392.12,158.9 394.33,158.29 396.55,157.68 398.77,157.07 400.98,156.45 403.2,155.83 405.42,155.21 407.63,154.58 409.85,153.95 412.07,153.32 414.28,152.69 416.5,152.05 418.72,151.42 420.93,150.78 423.15,150.14 425.37,149.5 427.58,148.85 429.8,148.21 432.02,147.55 434.23,146.87 436.45,146.17 438.67,145.45 440.88,144.72 443.1,143.97 445.32,143.21 447.53,142.43 449.75,141.65 451.97,140.84 454.18,140.03 456.4,139.21 458.62,138.38 460.83,137.53 463.05,136.68 465.27,135.83 467.48,134.96 469.7,134.09 471.92,133.21 474.13,132.33 476.35,131.45 478.57,130.56 480.78,129.67 483,128.77 485.22,127.87 487.43,126.97 489.65,126.07 491.87,125.17 494.08,124.26 496.3,123.36 498.52,122.46 500.73,121.55 502.95,120.65 505.17,119.75 507.38,118.85 509.6,117.95 511.82,117.05 514.03,116.15 516.25,115.25 518.47,114.3 520.68,113.29 522.9,112.22 525.12,111.11 527.33,109.96 529.55,108.78 531.77,107.58 533.98,106.35 536.2,105.1 538.42,103.84 540.63,102.58 542.85,101.31 545.07,100.04 547.28,98.77 549.5,97.5 551.72,96.25 553.93,95 556.15,93.76 558.37,92.54 560.58,91.33 562.8,90.14 565.02,88.96 567.23,87.81 569.45,86.67 571.67,85.55 573.88,84.45 576.1,83.37 578.32,82.32 580.53,81.28 582.75,80.27 584.97,79.28 587.18,78.32 589.4,77.37 591.62,76.45 593.83,75.56 596.05,74.68 598.27,73.84 600.48,73.01 602.7,72.21 604.92,71.43 607.13,70.68 609.35,69.95 611.57,69.24 613.78,68.56 616,67.9" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="62.9" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><polyline points="84,204.1 86.22,203.95 88.43,203.81 90.65,203.67 92.87,203.53 95.08,203.39 97.3,203.26 99.52,203.13 101.73,203 103.95,202.87 106.17,202.74 108.38,202.62 110.6,202.49 112.82,202.37 115.03,202.25 117.25,202.12 119.47,202 121.68,201.88 123.9,201.76 126.12,201.64 128.33,201.51 130.55,201.39 132.77,201.27 134.98,201.14 137.2,201.02 139.42,200.89 141.63,200.76 143.85,200.63 146.07,200.5 148.28,200.37 150.5,200.24 152.72,200.1 154.93,199.96 157.15,199.82 159.37,199.67 161.58,199.53 163.8,199.38 166.02,199.22 168.23,199.07 170.45,198.91 172.67,198.74 174.88,198.58 177.1,198.41 179.32,198.23 181.53,198.06 183.75,197.87 185.97,197.69 188.18,197.5 190.4,197.3 192.62,197.1 194.83,196.9 197.05,196.69 199.27,196.48 201.48,196.26 203.7,196.04 205.92,195.81 208.13,195.58 210.35,195.35 212.57,195.11 214.78,194.87 217,194.63 219.22,194.38 221.43,194.13 223.65,193.87 225.87,193.61 228.08,193.35 230.3,193.09 232.52,192.82 234.73,192.55 236.95,192.27 239.17,191.99 241.38,191.71 243.6,191.43 245.82,191.14 248.03,190.85 250.25,190.56 252.47,190.26 254.68,189.96 256.9,189.66 259.12,189.36 261.33,189.05 263.55,188.74 265.77,188.43 267.98,188.12 270.2,187.81 272.42,187.49 274.63,187.17 276.85,186.85 279.07,186.53 281.28,186.2 283.5,185.88 285.72,185.55 287.93,185.22 290.15,184.88 292.37,184.55 294.58,184.22 296.8,183.88 299.02,183.54 301.23,183.2 303.45,182.86 305.67,182.52 307.88,182.18 310.1,181.83 312.32,181.49 314.53,181.14 316.75,180.79 318.97,180.44 321.18,180.09 323.4,179.74 325.62,179.39 327.83,179.04 330.05,178.68 332.27,178.32 334.48,177.95 336.7,177.57 338.92,177.19 341.13,176.8 343.35,176.4 345.57,175.99 347.78,175.58 350,175.16 352.22,174.74 354.43,174.3 356.65,173.87 358.87,173.42 361.08,172.97 363.3,172.52 365.52,172.06 367.73,171.59 369.95,171.12 372.17,170.64 374.38,170.15 376.6,169.67 378.82,169.17 381.03,168.67 383.25,168.17 385.47,167.66 387.68,167.15 389.9,166.64 392.12,166.12 394.33,165.59 396.55,165.06 398.77,164.53 400.98,164 403.2,163.46 405.42,162.91 407.63,162.37 409.85,161.82 412.07,161.27 414.28,160.71 416.5,160.15 418.72,159.59 420.93,159.03 423.15,158.46 425.37,157.9 427.58,157.33 429.8,156.75 432.02,156.17 434.23,155.56 436.45,154.94 438.67,154.3 440.88,153.65 443.1,152.98 445.32,152.3 447.53,151.6 449.75,150.9 451.97,150.18 454.18,149.45 456.4,148.71 458.62,147.96 460.83,147.21 463.05,146.44 465.27,145.67 467.48,144.89 469.7,144.1 471.92,143.31 474.13,142.51 476.35,141.71 478.57,140.9 480.78,140.09 483,139.28 485.22,138.46 487.43,137.64 489.65,136.82 491.87,135.99 494.08,135.17 496.3,134.34 498.52,133.51 500.73,132.69 502.95,131.86 505.17,131.03 507.38,130.2 509.6,129.37 511.82,128.54 514.03,127.72 516.25,126.89 518.47,126.01 520.68,125.08 522.9,124.11 525.12,123.1 527.33,122.05 529.55,120.98 531.77,119.87 533.98,118.75 536.2,117.62 538.42,116.47 540.63,115.31 542.85,114.15 545.07,112.99 547.28,111.82 549.5,110.66 551.72,109.5 553.93,108.35 556.15,107.21 558.37,106.08 560.58,104.96 562.8,103.86 565.02,102.76 567.23,101.69 569.45,100.63 571.67,99.58 573.88,98.56 576.1,97.55 578.32,96.56 580.53,95.59 582.75,94.64 584.97,93.71 587.18,92.8 589.4,91.91 591.62,91.04 593.83,90.19 596.05,89.37 598.27,88.56 600.48,87.78 602.7,87.02 604.92,86.28 607.13,85.56 609.35,84.86 611.57,84.19 613.78,83.54 616,82.91" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="77.91" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><polyline points="84,208.35 86.22,208.19 88.43,208.03 90.65,207.87 92.87,207.72 95.08,207.57 97.3,207.42 99.52,207.27 101.73,207.13 103.95,206.98 106.17,206.84 108.38,206.7 110.6,206.56 112.82,206.42 115.03,206.29 117.25,206.15 119.47,206.01 121.68,205.88 123.9,205.74 126.12,205.61 128.33,205.47 130.55,205.33 132.77,205.2 134.98,205.06 137.2,204.92 139.42,204.78 141.63,204.64 143.85,204.5 146.07,204.35 148.28,204.21 150.5,204.06 152.72,203.91 154.93,203.76 157.15,203.6 159.37,203.45 161.58,203.29 163.8,203.13 166.02,202.97 168.23,202.8 170.45,202.63 172.67,202.46 174.88,202.28 177.1,202.1 179.32,201.92 181.53,201.73 183.75,201.54 185.97,201.35 188.18,201.15 190.4,200.95 192.62,200.75 194.83,200.54 197.05,200.33 199.27,200.12 201.48,199.9 203.7,199.69 205.92,199.46 208.13,199.24 210.35,199.01 212.57,198.78 214.78,198.55 217,198.31 219.22,198.07 221.43,197.83 223.65,197.59 225.87,197.34 228.08,197.09 230.3,196.84 232.52,196.58 234.73,196.33 236.95,196.07 239.17,195.81 241.38,195.54 243.6,195.28 245.82,195.01 248.03,194.74 250.25,194.47 252.47,194.19 254.68,193.91 256.9,193.64 259.12,193.36 261.33,193.07 263.55,192.79 265.77,192.5 267.98,192.21 270.2,191.92 272.42,191.63 274.63,191.34 276.85,191.05 279.07,190.75 281.28,190.45 283.5,190.15 285.72,189.85 287.93,189.55 290.15,189.24 292.37,188.94 294.58,188.63 296.8,188.32 299.02,188.02 301.23,187.71 303.45,187.39 305.67,187.08 307.88,186.77 310.1,186.45 312.32,186.14 314.53,185.82 316.75,185.5 318.97,185.18 321.18,184.86 323.4,184.54 325.62,184.22 327.83,183.9 330.05,183.57 332.27,183.25 334.48,182.91 336.7,182.57 338.92,182.23 341.13,181.88 343.35,181.53 345.57,181.17 347.78,180.81 350,180.45 352.22,180.08 354.43,179.7 356.65,179.32 358.87,178.93 361.08,178.55 363.3,178.15 365.52,177.75 367.73,177.35 369.95,176.94 372.17,176.53 374.38,176.11 376.6,175.69 378.82,175.27 381.03,174.84 383.25,174.41 385.47,173.97 387.68,173.53 389.9,173.08 392.12,172.63 394.33,172.18 396.55,171.72 398.77,171.26 400.98,170.79 403.2,170.33 405.42,169.85 407.63,169.38 409.85,168.9 412.07,168.42 414.28,167.93 416.5,167.44 418.72,166.95 420.93,166.45 423.15,165.95 425.37,165.45 427.58,164.95 429.8,164.44 432.02,163.92 434.23,163.38 436.45,162.84 438.67,162.27 440.88,161.7 443.1,161.11 445.32,160.52 447.53,159.91 449.75,159.29 451.97,158.66 454.18,158.02 456.4,157.37 458.62,156.71 460.83,156.04 463.05,155.37 465.27,154.69 467.48,154 469.7,153.3 471.92,152.6 474.13,151.89 476.35,151.18 478.57,150.46 480.78,149.74 483,149.01 485.22,148.28 487.43,147.55 489.65,146.81 491.87,146.07 494.08,145.32 496.3,144.58 498.52,143.83 500.73,143.08 502.95,142.32 505.17,141.57 507.38,140.81 509.6,140.06 511.82,139.3 514.03,138.54 516.25,137.78 518.47,136.97 520.68,136.12 522.9,135.22 525.12,134.29 527.33,133.33 529.55,132.33 531.77,131.32 533.98,130.28 536.2,129.22 538.42,128.16 540.63,127.08 542.85,126 545.07,124.91 547.28,123.82 549.5,122.74 551.72,121.65 553.93,120.57 556.15,119.5 558.37,118.44 560.58,117.38 562.8,116.34 565.02,115.31 567.23,114.29 569.45,113.28 571.67,112.29 573.88,111.32 576.1,110.36 578.32,109.42 580.53,108.5 582.75,107.59 584.97,106.7 587.18,105.83 589.4,104.98 591.62,104.15 593.83,103.34 596.05,102.55 598.27,101.77 600.48,101.02 602.7,100.29 604.92,99.58 607.13,98.89 609.35,98.22 611.57,97.57 613.78,96.94 616,96.33" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="91.33" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><polyline points="84,213.05 86.22,213.05 88.43,213.05 90.65,213.05 92.87,213.05 95.08,213.05 97.3,213.05 99.52,213.05 101.73,213.05 103.95,213.05 106.17,213.05 108.38,213.05 110.6,213.05 112.82,213.05 115.03,213.05 117.25,213.05 119.47,213.05 121.68,213.05 123.9,213.05 126.12,213.05 128.33,213.05 130.55,213.05 132.77,213.05 134.98,213.05 137.2,213.05 139.42,213.05 141.63,213.05 143.85,213.05 146.07,213.05 148.28,213.05 150.5,213.05 152.72,213.05 154.93,213.05 157.15,213.05 159.37,213.05 161.58,213.05 163.8,213.05 166.02,213.05 168.23,213.05 170.45,213.05 172.67,213.05 174.88,213.05 177.1,213.05 179.32,213.05 181.53,213.05 183.75,213.05 185.97,213.05 188.18,213.05 190.4,213.05 192.62,213.05 194.83,213.05 197.05,213.05 199.27,213.05 201.48,213.05 203.7,213.05 205.92,213.05 208.13,213.05 210.35,213.05 212.57,213.05 214.78,213.05 217,213.05 219.22,213.05 221.43,213.05 223.65,213.05 225.87,213.05 228.08,213.05 230.3,213.05 232.52,213.05 234.73,213.05 236.95,213.05 239.17,213.05 241.38,213.05 243.6,213.05 245.82,213.05 248.03,213.05 250.25,213.05 252.47,213.05 254.68,213.05 256.9,213.05 259.12,213.05 261.33,213.05 263.55,213.05 265.77,213.05 267.98,213.05 270.2,213.05 272.42,213.05 274.63,213.05 276.85,213.05 279.07,213.05 281.28,213.05 283.5,213.05 285.72,213.05 287.93,213.05 290.15,213.05 292.37,213.05 294.58,213.05 296.8,213.05 299.02,213.05 301.23,213.05 303.45,213.05 305.67,213.05 307.88,213.05 310.1,213.05 312.32,213.05 314.53,213.05 316.75,213.05 318.97,213.05 321.18,213.05 323.4,213.05 325.62,213.05 327.83,213.05 330.05,213.05 332.27,213.05 334.48,213.05 336.7,213.05 338.92,213.05 341.13,213.05 343.35,213.05 345.57,213.05 347.78,213.05 350,213.05 352.22,213.05 354.43,213.05 356.65,213.05 358.87,213.05 361.08,213.05 363.3,213.05 365.52,213.05 367.73,213.05 369.95,213.05 372.17,213.05 374.38,213.05 376.6,213.05 378.82,213.05 381.03,213.05 383.25,213.05 385.47,213.05 387.68,213.05 389.9,213.05 392.12,213.05 394.33,213.05 396.55,213.05 398.77,213.05 400.98,213.05 403.2,213.05 405.42,213.05 407.63,213.05 409.85,213.05 412.07,213.05 414.28,213.05 416.5,213.05 418.72,213.05 420.93,213.05 423.15,213.05 425.37,213.05 427.58,213.05 429.8,213.04 432.02,212.98 434.23,212.86 436.45,212.66 438.67,212.41 440.88,212.11 443.1,211.75 445.32,211.34 447.53,210.89 449.75,210.4 451.97,209.87 454.18,209.31 456.4,208.73 458.62,208.12 460.83,207.49 463.05,206.85 465.27,206.19 467.48,205.53 469.7,204.85 471.92,204.18 474.13,203.43 476.35,202.52 478.57,201.45 480.78,200.25 483,198.93 485.22,197.51 487.43,196.01 489.65,194.44 491.87,192.82 494.08,191.15 496.3,189.46 498.52,187.75 500.73,186.02 502.95,184.3 505.17,182.58 507.38,180.87 509.6,179.17 511.82,177.5 514.03,175.86 516.25,174.24 518.47,172.65 520.68,171.09 522.9,169.57 525.12,168.08 527.33,166.63 529.55,165.22 531.77,163.85 533.98,162.52 536.2,161.23 538.42,159.97 540.63,158.76 542.85,157.59 545.07,156.45 547.28,155.31 549.5,154.15 551.72,152.98 553.93,151.81 556.15,150.63 558.37,149.45 560.58,148.28 562.8,147.11 565.02,145.95 567.23,144.79 569.45,143.65 571.67,142.52 573.88,141.4 576.1,140.29 578.32,139.21 580.53,138.14 582.75,137.08 584.97,136.05 587.18,135.03 589.4,134.04 591.62,133.06 593.83,132.11 596.05,131.17 598.27,130.26 600.48,129.37 602.7,128.5 604.92,127.66 607.13,126.83 609.35,126.03 611.57,125.25 613.78,124.49 616,123.76" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="605" y="118.76" text-anchor="end" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><text x="140" y="292" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 - Curve for wind dispersion at all pressures</text><text x="140" y="303" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 1</text><text x="140" y="314" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 10</text><text x="140" y="325" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4 - Curve for total jet dispersion above 10<tspan baseline-shift="super" font-size="0.72em">5</tspan> N/m<tspan baseline-shift="super" font-size="0.72em">2</tspan> - molecular wt = 100</text><text x="616" y="388" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Differential pressure</text><text x="616" y="399" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(P<tspan baseline-shift="sub" font-size="0.72em">e</tspan> − P<tspan baseline-shift="sub" font-size="0.72em">a</tspan>)</text><text x="340" y="431" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Văn bản in đảo nhầm đường 2 và 3; chú thích trên hình là mục xác thực / Printed prose swaps curves 2 and 3; the legend is authoritative</text><text x="340" y="454" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.1 · Mức độ phơi nhiễm / Figure 4.1 · Extent of hazardous area</text></svg><figcaption class="figcap">Hình 4.1 · Phạm vi vùng nguy hiểm theo áp suất chênh lệch. Văn bản in trên trang 102 đảo nhầm đường 2 và 3; chú thích in trên hình là mục xác thực.</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 4.1.</b> Văn bản in trên trang 102 đảo ngược đường cong 2 và 3 (gán đường 2 cho khối lượng phân tử 10 và đường 3 cho khối lượng phân tử 1). Chú thích in ngay trong hình là chuẩn xác và đã được dùng khi vẽ lại hình này: đường 1 là phân tán do gió ở mọi áp suất, đường 2 = khối lượng phân tử 1, đường 3 = khối lượng phân tử 10, đường 4 = khối lượng phân tử 100.</div><p>Cách dùng hình như sau: tính lượng phát thải theo khối lượng tại áp suất tới hạn, dùng kết quả đó để tính phạm vi khu vực nguy hiểm theo Phương trình 4.7, rồi nhân kết quả với hệ số lấy từ Hình 4.1 cho áp suất thực tế và chất khí hoặc hơi đang xét. Nên dùng Phương trình 4.3 để tính lượng phát thải (dù không bắt buộc), vì các giả định khi suy ra công thức cho giá trị khối lượng cao hơn một chút. Đường 1 cho tỷ số giữa phạm vi ở một áp suất bất kỳ đến 10⁷ N/m² và phạm vi tại áp suất tới hạn khi phân tán do gió; các đường 2, 3, 4 cho tỷ số tương tự khi phân tán bằng chính năng lượng của tia, với khối lượng phân tử lần lượt 1, 10 và 100. Các đường này dùng Phương trình 4.1 và 4.6 ở trên áp suất tới hạn, còn dưới áp suất đó là ước tính của hiệu ứng hỗn hợp giữa phân tán nội năng và phân tán do gió; kết quả thường là đánh giá cao hơn, nhất là với chất có khối lượng phân tử lớn.</p><p>Bảng 4.1 sau đây là bảng vật liệu dễ cháy gồm mười trang, trích từ BS 5345 phần 1 (1989), với các dữ liệu cần thiết cho các phép tính trên.</p><div class="table-wrap"><table class="tbl"><thead><tr><th><b>1</b> Vật liệu dễ cháy</th><th><b>2</b> Công thức</th><th><b>3</b> Nhiệt độ nóng chảy (°C)</th><th><b>4</b> Nhiệt độ sôi (°C)</th><th><b>5</b> Tỷ trọng hơi tương đối</th><th><b>6</b> Điểm cháy (°C)</th><th><b>7</b> LFL Vol.%</th><th><b>8</b> UFL Vol.%</th><th><b>9</b> LFL mg/L</th><th><b>10</b> UFL mg/L</th><th><b>11</b> Nhiệt độ đánh lửa (°C)</th><th><b>12</b> Dòng đánh lửa nhỏ nhất (mA)</th><th><b>13</b> Cấp nhiệt độ T của thiết bị</th><th><b>14</b> Nhóm thiết bị</th></tr></thead><tbody><tr><td>acetaldehyde</td><td>CH3CHO</td><td>-123</td><td>20</td><td>1.52</td><td>-38</td><td>4</td><td>57</td><td>73</td><td>1040</td><td>140</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>acetic acid</td><td>CH3COOH</td><td>17</td><td>118</td><td>2.07</td><td>40</td><td>5.4</td><td>16</td><td>100</td><td>430</td><td>485</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetic anhydride</td><td>(CH3CO)2O</td><td>-73</td><td>140</td><td>3.52</td><td>54</td><td>2.7</td><td>10</td><td>-</td><td>-</td><td>(334)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>acetone</td><td>(CH3)2CO</td><td>-95</td><td>56</td><td>2.0</td><td>-19</td><td>2.15</td><td>13</td><td>60</td><td>310</td><td>535</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetonitrile</td><td>CH3CN</td><td>-45</td><td>82</td><td>1.42</td><td>5</td><td>-</td><td>4.4</td><td>16</td><td>-</td><td>523</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>acetyl chloride</td><td>CH3COCl</td><td>-112</td><td>51</td><td>2.7</td><td>4</td><td>5.0</td><td>-</td><td>-</td><td>-</td><td>390</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>acetylene (see clause 37)</td><td>CH#CH</td><td>-81</td><td>-84*</td><td>0.9</td><td>-</td><td>1.5</td><td>100</td><td>-</td><td>-</td><td>305</td><td>24</td><td>T2</td><td>IIC</td></tr><tr><td>acrylonitrile</td><td>CH2=CHCN</td><td>-82</td><td>77</td><td>1.83</td><td>-5</td><td>3</td><td>17</td><td>65</td><td>380</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>allyl alcohol</td><td>CH2=CHCH2OH</td><td>-</td><td>-</td><td>-</td><td>21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>allyl chloride</td><td>CH2=CHCH2Cl</td><td>-135</td><td>45</td><td>2.64</td><td>-20</td><td>3.2</td><td>11.2</td><td>105</td><td>360</td><td>485</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>allylene</td><td>CH3C#CH</td><td>-103</td><td>-23</td><td>1.38</td><td>-</td><td>1.7</td><td>-</td><td>28</td><td>-</td><td>-</td><td>-</td><td>T</td><td>IIB</td></tr><tr><td>ammonia</td><td>NH3</td><td>-78</td><td>-33</td><td>0.59</td><td>-</td><td>15</td><td>28</td><td>105</td><td>200</td><td>630</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>amphetamine</td><td>C6H5CH2CH(NH2CH3</td><td>-</td><td>200</td><td>4.67</td><td><100</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>aniline</td><td>C6H5NH2</td><td>-6</td><td>184</td><td>3.22</td><td>75</td><td>1.2</td><td>8.3</td><td>-</td><td>-</td><td>617</td><td>-</td><td>T1</td><td>(IIA)</td></tr><tr><td>benzaldehyde</td><td>C6H5CHO</td><td>-26</td><td>179</td><td>3.66</td><td>65</td><td>1.4</td><td>-</td><td>60</td><td>-</td><td>190</td><td>-</td><td>T4</td><td>(IIA)</td></tr><tr><td>benzene</td><td>C6H6</td><td>-6</td><td>80</td><td>2.7</td><td>-11</td><td>1.2</td><td>8</td><td>39</td><td>270</td><td>560</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>blast furnace gas</td><td>mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>28.0</td><td>70.0</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>blue water gas</td><td>mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>2.5</td><td>-</td><td>230</td><td>-</td><td>265</td><td>-</td><td>T1</td><td>IIC</td></tr><tr><td>1-bromobutane</td><td>CH3(CH2)2CH2Br</td><td>-112</td><td>102</td><td>4.72</td><td><21</td><td>6.7</td><td>11.3</td><td>300</td><td>510</td><td>510</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>bromoethane</td><td>C2H5Br</td><td>-119</td><td>38</td><td>3.75</td><td><-20</td><td>2.1</td><td>12.5</td><td>25</td><td>290</td><td>510</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>buta-1,3-diene</td><td>CH2=CHCH=CH2</td><td>-109</td><td>-4</td><td>1.87</td><td>-</td><td>2.1</td><td>12.5</td><td>25</td><td>290</td><td>430</td><td>65</td><td>T2</td><td>IIA</td></tr><tr><td>butane</td><td>C4H10</td><td>-138</td><td>-1</td><td>2.05</td><td>-60</td><td>1.5</td><td>8.5</td><td>37</td><td>210</td><td>365</td><td>80</td><td>T2</td><td>IIA</td></tr><tr><td>butanone (ethyl methyl ketone)</td><td>C2H5COCH3</td><td>-86</td><td>80</td><td>2.48</td><td>-1</td><td>1.8</td><td>11.5</td><td>50</td><td>350</td><td>505</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>butan-1-ol</td><td>CH3(CH2)2CH2OH</td><td>-89</td><td>118</td><td>2.55</td><td>29</td><td>1.7</td><td>9.0</td><td>43</td><td>350</td><td>340</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>butyl acetate</td><td>CH3COOCH2(CH2)2CH3</td><td>-77</td><td>127</td><td>4.01</td><td>22</td><td>1.4</td><td>8</td><td>58</td><td>360</td><td>370</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>butyl glycolate (butyl hydroxyacetate)</td><td>HOCH2COOC4H9</td><td>-</td><td>356</td><td>4.45</td><td>61</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>butyl styrene</td><td>C6H5C(CH2)3=CH2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>butylamine</td><td>C4H9NH2</td><td>-104</td><td>63</td><td>2.52</td><td>-9</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(312)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>butyldigol</td><td>CH3(CH2)3OCH2CH2OCH2CH2OH</td><td>88</td><td>231</td><td>5.59</td><td>78</td><td>-</td><td>-</td><td>-</td><td>-</td><td>225</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>butyraldehyde</td><td>CH3CH2CH2CHO</td><td>-97</td><td>75</td><td>2.48</td><td><-5</td><td>1.4</td><td>12.5</td><td>42</td><td>380</td><td>230</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>but-1-ene</td><td>CH3=CHCH2CH3</td><td>-185</td><td>-6</td><td>1.95</td><td>-</td><td>1.6</td><td>10</td><td>35</td><td>235</td><td>385</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>but-2-ene‡</td><td>CH3CH=CHCH3</td><td>-</td><td>4</td><td>1.94</td><td>-</td><td>1.7</td><td>9</td><td>-</td><td>-</td><td>(325)</td><td>-</td><td>(T2)</td><td>IIB</td></tr><tr><td>carbon disulphide. (see clause 37)</td><td>CS2</td><td>-112</td><td>46</td><td>2.64</td><td>-20</td><td>1.0</td><td>60</td><td>30</td><td>1900</td><td>102</td><td>-</td><td>T5</td><td>IIC</td></tr><tr><td>carbon monoxide (see 38.2)</td><td>CO</td><td>-205</td><td>-191</td><td>0.97</td><td>-</td><td>12.5</td><td>74.2</td><td>145</td><td>870</td><td>605</td><td>90</td><td>T1</td><td>IIA</td></tr><tr><td>chlorobenzene</td><td>C6H5Cl</td><td>45</td><td>132</td><td>3.88</td><td>28</td><td>1.3</td><td>7.1</td><td>60</td><td>520</td><td>637</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1-chlorobutane</td><td>CH3(CH2)2CH2Cl</td><td>-123</td><td>78</td><td>3.2</td><td><0</td><td>1.8</td><td>10</td><td>65</td><td>390</td><td>(460)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>chloroethane (ethyl chloride)</td><td>C2H5Cl</td><td>-136</td><td>12</td><td>2.22</td><td>-</td><td>3.6</td><td>15.4</td><td>95</td><td>400</td><td>510</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>2-chloroethanol</td><td>CH2ClCH2OH</td><td>-70</td><td>129</td><td>2.78</td><td>55</td><td>5.0</td><td>16</td><td>160</td><td>540</td><td>425</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>chloroethylene (vinyl chloride)</td><td>CH2=CHCl</td><td>-154</td><td>-14</td><td>2.15</td><td>-</td><td>3.8</td><td>29.3</td><td>95</td><td>770</td><td>470</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>chloromethane (methyl chloride)</td><td>CH3Cl</td><td>-98</td><td>-24</td><td>1.78</td><td>-</td><td>10.7</td><td>13.4</td><td>150</td><td>400</td><td>652</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>chloromethyl methyl ether</td><td>CH3OCH2Cl</td><td>-103</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>1-chloropropane (n-chloropropane)</td><td>C3H7Cl</td><td>-123</td><td>37</td><td>2.7</td><td>-18</td><td>2.8</td><td>10.7</td><td>70</td><td>300</td><td>(592)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>2-chloropropane (iso-chloropropane)</td><td>(CH3)2CHCl</td><td>-</td><td>47</td><td>2.7</td><td>-32</td><td>2.6</td><td>11.1</td><td>-</td><td>-</td><td>520</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>alpha-chlorotoluene (benzyl chloride)</td><td>C6H5CH2Cl</td><td>-39</td><td>179</td><td>4.36</td><td>60</td><td>1.2</td><td>-</td><td>55</td><td>-</td><td>585</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1-chloro-2,3-epoxypropane</td><td>OCH2CHCH2Cl</td><td>-57</td><td>116</td><td>3.30</td><td>(40)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>§</td><td>IIA</td></tr><tr><td>coal tar naphtha</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>272</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>coke oven gas (see clause 37)</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>500</td><td>-</td><td>T1</td><td>-</td></tr><tr><td>cresol§</td><td>CH3C6H4OH</td><td>11</td><td>191</td><td>3.73</td><td>81</td><td>1.1</td><td>-</td><td>45</td><td>-</td><td>555</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>crotonaldehyde</td><td>CH3CH=CHCHO</td><td>-75</td><td>102</td><td>2.41</td><td>13</td><td>2.1</td><td>15.5</td><td>-</td><td>-</td><td>(230)</td><td>-</td><td>(T3)</td><td>IIB</td></tr><tr><td>cumene (iso-propylbenzene)</td><td>C6H5CH(CH3)2</td><td>-97</td><td>152</td><td>4.13</td><td>36</td><td>0.88</td><td>6.5</td><td>-</td><td>-</td><td>420</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclobutane</td><td>CH2(CH2)2CH2</td><td>-91</td><td>13</td><td>1.93</td><td>-</td><td>1.8</td><td>-</td><td>42</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>cycloheptane</td><td>CH2(CH2)5CH2</td><td>-</td><td>119</td><td>3.39</td><td><21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>cyclohexane</td><td>CH2(CH2)4CH2</td><td>7</td><td>81</td><td>2.9</td><td>-18</td><td>1.2</td><td>7.8</td><td>40</td><td>290</td><td>259</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>cyclohexanol</td><td>CH2(CH2)4CHOH</td><td>24</td><td>161</td><td>3.45</td><td>68</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>300</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclohexanone</td><td>CH2(CH-2)4CO</td><td>-31</td><td>156</td><td>3.38</td><td>43</td><td>1.4</td><td>9.4</td><td>53</td><td>380</td><td>419</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>cyclohexene</td><td>CH2(CH2)4CH=CH</td><td>-104</td><td>83</td><td>2.83</td><td><-20</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>cyclohexylamine</td><td>CH2(CH2)4CHNH2</td><td>-18</td><td>134</td><td>3.42</td><td>32</td><td>-</td><td>-</td><td>-</td><td>-</td><td>290</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>cyclopentane</td><td>CH2(CH2)3CH2</td><td>-93</td><td>47</td><td>-</td><td>-37</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(380)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>cyclopropane</td><td>CH2CH2CH2</td><td>-127</td><td>-33</td><td>1.45</td><td>-</td><td>2.4</td><td>10.4</td><td>40</td><td>185</td><td>495</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>decahydronaphthalene</td><td>CH2(CH2)3CHCH(CH2)3CH2</td><td>-43</td><td>196</td><td>4.76</td><td>54</td><td>0.7</td><td>4.9</td><td>40</td><td>280</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>decane</td><td>C10H22(approx.)</td><td>-30</td><td>173</td><td>4.9</td><td>96</td><td>0.8</td><td>5.4</td><td>-</td><td>-</td><td>205</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>dibutyl ether</td><td>(C4H9)2O</td><td>-95</td><td>141</td><td>4.48</td><td>25</td><td>1.5</td><td>7.6</td><td>48</td><td>460</td><td>185</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>dichlorobenzene</td><td>C6H4Cl2</td><td>-18</td><td>179</td><td>5.07</td><td>66</td><td>2.2</td><td>9.2</td><td>130</td><td>750</td><td>(640)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>1,1-dichloroethane</td><td>CH3CHCl2</td><td>-98</td><td>57</td><td>3.42</td><td>-10</td><td>5.6</td><td>16</td><td>225</td><td>660</td><td>440</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>1,2-dichloroethane (ethylene dichloride)</td><td>CH2ClCH2Cl</td><td>-36</td><td>84</td><td>3.42</td><td>(5)</td><td>6.2</td><td>15.9</td><td>-</td><td>-</td><td>(413)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,1-dichloroethylene (vinylidene chloride)</td><td>CH2=CCl2</td><td>-</td><td>37</td><td>3.4</td><td>-18</td><td>7.3</td><td>16</td><td>-</td><td>-</td><td>(570)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>1,2-dichloroethylene (1,2-dichloroethene)</td><td>ClCH=CHCl</td><td>-122</td><td>33</td><td>3.55</td><td>-10</td><td>9.7</td><td>12.8</td><td>220</td><td>650</td><td>(440)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,2-dichloropropane</td><td>CH3CHClCH2Cl</td><td><-80</td><td>96</td><td>3.9</td><td>15</td><td>3.4</td><td>14.5</td><td>160</td><td>690</td><td>555</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>diethyl ether</td><td>(C2H5)2O</td><td>-116</td><td>34</td><td>2.55</td><td><-20</td><td>3.4</td><td>14.5</td><td>160</td><td>690</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>diethyl ketone</td><td>C2H5COC2H5</td><td>-</td><td>-</td><td>-</td><td>(55)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyl oxalate</td><td>(COOC2H5)2</td><td>-41</td><td>180</td><td>5.04</td><td>76</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyl sulphate</td><td>(C2H5)2SO4</td><td>-25</td><td>208</td><td>5.31</td><td>104</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethylamine</td><td>(C2H5)2NH</td><td>-50</td><td>56</td><td>2.53</td><td><-20</td><td>1.7</td><td>10.1</td><td>50</td><td>305</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>2-diethylaminoethanol</td><td>(C2H5)2NC2H4OH</td><td>-</td><td>161</td><td>4.04</td><td>(60)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>diethyldichlorosilane</td><td>(C2H5)2SiCl2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIC</td></tr><tr><td>dihexyl ether</td><td>(CH3(CH2)5)2O</td><td>-43</td><td>227</td><td>6.43</td><td>75</td><td>-</td><td>-</td><td>-</td><td>-</td><td>185</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>di-isobutylene</td><td>C2H5CH(CH3)CH(CH3)C2H5</td><td>-106</td><td>105</td><td>3.87</td><td>(2)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(305)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>di-isopropyl ether</td><td>((CH3)2CH)2O</td><td>-86</td><td>69</td><td>3.52</td><td>-28</td><td>1.4</td><td>21</td><td>-</td><td>-</td><td>(416)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>dimethyl ether</td><td>(CH3)2O</td><td>-141</td><td>-25</td><td>1.59</td><td>-</td><td>3.7</td><td>27.0</td><td>38</td><td>520</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>dimethylamine</td><td>(CH3)2NH</td><td>-92</td><td>7</td><td>1.55</td><td>-</td><td>2.8</td><td>14.4</td><td>52</td><td>270</td><td>(400)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>dimethylaniline</td><td>C6H3(CH3)2NH2</td><td>2</td><td>194</td><td>4.17</td><td>63</td><td>1.2</td><td>7.0</td><td>60</td><td>350</td><td>370</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>dimethylformamide (formdimethylamide)</td><td>HCON(CH3)2</td><td>-61</td><td>152</td><td>2.51</td><td>58</td><td>2.2</td><td>15.2</td><td>-</td><td>-</td><td>(440)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>1,4-dioxane</td><td>OCH2CH2OCH2CH2</td><td>10</td><td>101</td><td>3.03</td><td>11</td><td>1.9</td><td>22.5</td><td>70</td><td>820</td><td>379</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>1,3-dioxolane</td><td>OCH2CH2OCH2</td><td>-26</td><td>74</td><td>2.55</td><td>(2)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>dipentyl ether</td><td>(C5H11)2O</td><td>-69</td><td>170</td><td>5.45</td><td>(57)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIA</td></tr><tr><td>dipropyl ether</td><td>(C3H7)2O</td><td>122</td><td>90</td><td>3.53</td><td><21</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>ditertiary butyl peroxide</td><td>(CH3)3COOC(CH3)3</td><td>-</td><td>-</td><td>-</td><td>18</td><td>-</td><td>-</td><td>-</td><td>-</td><td>170</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>1,2-epoxypropane (propylene oxide) (methyl oxirane)</td><td>CH3CHCH2O</td><td>-</td><td>-</td><td>-</td><td>-37</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethane</td><td>CH3CH3</td><td>-183</td><td>-87</td><td>1.04</td><td>-</td><td>3.0</td><td>15.5</td><td>37</td><td>195</td><td>515</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>ethanethiol</td><td>C2H5SH</td><td>-148</td><td>35</td><td>2.11</td><td>-20</td><td>2.8</td><td>18</td><td>70</td><td>460</td><td>295</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethanol (ethyl alcohol)</td><td>C2H5OH</td><td>-144</td><td>78</td><td>1.59</td><td>12</td><td>3.3</td><td>19</td><td>67</td><td>290</td><td>425</td><td>75</td><td>T2</td><td>IIA</td></tr><tr><td>ethanolamine (2-aminoethanol)</td><td>NH2CH2CH2OH</td><td>10</td><td>172</td><td>2.1</td><td>85</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>2-ethoxyethanol</td><td>C2H5OCH2CH2OH</td><td>-</td><td>135</td><td>3.1</td><td>95</td><td>1.8</td><td>15.7</td><td>-</td><td>-</td><td>235</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>ethoxyethyl acetate</td><td>CH3COOCH2CH2OC2H5</td><td>-</td><td>156</td><td>4.6</td><td>47</td><td>-</td><td>-</td><td>-</td><td>-</td><td>380</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl acetate</td><td>CH3COOCH2CH3</td><td>-83</td><td>77</td><td>3.04</td><td>-4</td><td>2.1</td><td>11.5</td><td>75</td><td>420</td><td>460</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>ethyl acetoacetate</td><td>CH3COCH2COOC2H5</td><td>-</td><td>180</td><td>-</td><td>(84)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>295</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>ethyl acetylene</td><td>C2H5C#CH</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethyl acrylate</td><td>CH2=CHCOOC2H5</td><td>>-75</td><td>100</td><td>3.45</td><td>9</td><td>1.8</td><td>-</td><td>74</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>ethyl benzene</td><td>C2H5C6H5</td><td>-95</td><td>135</td><td>3.66</td><td>15</td><td>1.0</td><td>6.7</td><td>44</td><td>-</td><td>431</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl cyclobutane</td><td>C2H5CHCH2CH2CH2</td><td>-</td><td>-</td><td>2.0</td><td><-16</td><td>1.2</td><td>7.7</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl cyclohexane</td><td>C2H5CH(CH2)4CH2</td><td>-</td><td>131</td><td>3.87</td><td>14</td><td>0.9</td><td>6.6</td><td>-</td><td>-</td><td>262</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl cyclopentane</td><td>C2H5CH(CH2)3CH2</td><td>-</td><td>103</td><td>3.4</td><td>1</td><td>1.1</td><td>6.7</td><td>-</td><td>-</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>ethyl formate</td><td>HCOOCH2CH3</td><td>-80</td><td>54</td><td>2.55</td><td><-20</td><td>2.7</td><td>16.5</td><td>80</td><td>500</td><td>440</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethyl methacrylate</td><td>CH2=CCH3COOC2H5</td><td>-</td><td>240</td><td>3.9</td><td>(20)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>ethyl methyl ether</td><td>CH3OC2H5</td><td>-</td><td>8</td><td>2.087</td><td>-</td><td>2.0</td><td>10.1</td><td>49</td><td>255</td><td>190</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>ethyldigol</td><td>C2H5O(CH2)2O(CH2)2OH</td><td>-</td><td>202</td><td>4.62</td><td>94</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>ethylene</td><td>CH2=CH2</td><td>-169</td><td>-104</td><td>0.97</td><td>-</td><td>2.7</td><td>34</td><td>31</td><td>390</td><td>425</td><td>45</td><td>T2</td><td>IIB</td></tr><tr><td>ethylenediamine (1,2-diaminoethane)</td><td>NH2CH2CH2NH2</td><td>8</td><td>116</td><td>2.07</td><td>34</td><td>-</td><td>-</td><td>-</td><td>-</td><td>385</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>ethylene oxide (epoxy ethane) (oxirane)</td><td>CH2CH2O</td><td>-</td><td>11</td><td>1.52</td><td>-</td><td>3.7</td><td>100</td><td>55</td><td>1820</td><td>440</td><td>40</td><td>T2</td><td>IIB</td></tr><tr><td>formaldehyde</td><td>HCHO</td><td>-117</td><td>-19</td><td>1.03</td><td>-</td><td>7</td><td>73</td><td>87</td><td>910</td><td>424</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>formic acid</td><td>HCOOH</td><td>-</td><td>101</td><td>1.6</td><td>68</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(520)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>2-furaldehyde (furfuraldehyde)</td><td>OCH=CHCH=CCHO</td><td>-</td><td>161</td><td>3.3</td><td>60</td><td>2.1</td><td>19.3</td><td>-</td><td>-</td><td>315</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>furan</td><td>CH=CHCH-CHO</td><td>-</td><td>-</td><td>-</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>heptane</td><td>C7H16</td><td>-91</td><td>98</td><td>3.46</td><td>-4</td><td>1.1</td><td>6.7</td><td>46</td><td>280</td><td>215</td><td>75</td><td>T3</td><td>IIA</td></tr><tr><td>heptan-1-ol</td><td>C7H15OH</td><td>-34</td><td>176</td><td>4.03</td><td>60</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>heptan-2-one (amyl methyl ketone)</td><td>CH3CO(CH2)4CH3</td><td>-35</td><td>151</td><td>3.94</td><td>(49)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>hept-2-ene (2-heptene)</td><td>CH3(CH2)3CH=CHCH3</td><td>-</td><td>-</td><td>-</td><td><0</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>hexane</td><td>CH3(CH2)4CH3</td><td>-95</td><td>69</td><td>2.97</td><td>-21</td><td>1.2</td><td>7.4</td><td>42</td><td>265</td><td>233</td><td>75</td><td>T3</td><td>IIA</td></tr><tr><td>hexan-2-one (butyl methyl ketone)</td><td>CH3CO(CH2)3CH3</td><td>-56</td><td>28</td><td>3.46</td><td>23</td><td>1.2</td><td>8</td><td>50</td><td>330</td><td>(530)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>hydrogen cyanide</td><td>HCN</td><td>-</td><td>26</td><td>0.90</td><td>-18</td><td>5.6</td><td>40</td><td>-</td><td>-</td><td>(538)</td><td>-</td><td>(T1)</td><td>IIB</td></tr><tr><td>hydrogen sulphide</td><td>H2S</td><td>-86</td><td>-60</td><td>1.19</td><td>-</td><td>4.3</td><td>45.5</td><td>60</td><td>650</td><td>270</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>hydrogen (see clause 37)</td><td>H2</td><td>-259</td><td>-253</td><td>0.07</td><td>-</td><td>4.0</td><td>75.6</td><td>3.3</td><td>64</td><td>560</td><td>21</td><td>T1</td><td>IIC</td></tr><tr><td>4-hydroxy-4-methylpentan-2-one</td><td>CH3COCH2C(CH3)2OH</td><td>-47</td><td>166</td><td>4.0</td><td>58</td><td>1.8</td><td>6.9</td><td>-</td><td>-</td><td>680</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>isopentane (2-methylbutane)</td><td>(CH3)2CHCH2CH3</td><td>-</td><td>-</td><td>-</td><td><-51</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>isopropyl nitrate</td><td>(CH3)2CHONO2</td><td>-</td><td>105</td><td>-</td><td>20</td><td>2</td><td>100</td><td>-</td><td>-</td><td>175</td><td>-</td><td>T4</td><td>IIB</td></tr><tr><td>iso-octane</td><td>(CH3)2CHCH2C(CH3)3</td><td>-</td><td>-</td><td>-</td><td>-12</td><td>-</td><td>-</td><td>-</td><td>-</td><td>411</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>kerosine</td><td>Mixture</td><td>-</td><td>150</td><td>-</td><td>38</td><td>0.7</td><td>5</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>(RS)-P-mentha-1,8-diene (dipentene)</td><td>C10H16</td><td>-75</td><td>175</td><td>4.66</td><td>42</td><td>0.7</td><td>6.1</td><td>-</td><td>-</td><td>237</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>metaldehyde</td><td>(C2H4O)4</td><td>246¶</td><td>112*</td><td>6.07</td><td>36</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methane (fire-damp) (see 7.4.1)</td><td>CH4</td><td>-182</td><td>-161</td><td>0.55</td><td>-</td><td>5</td><td>15</td><td>-</td><td>-</td><td>595</td><td>85</td><td>T1</td><td>I</td></tr><tr><td>methane (industrial) (see clause 37)</td><td>CH4</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methanol</td><td>CH3OH</td><td>-98</td><td>65</td><td>1.11</td><td>11</td><td>6.7</td><td>36</td><td>73</td><td>350</td><td>455</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>2-methoxyethanol</td><td>CH3OCH2CH2OH</td><td>-86</td><td>124</td><td>2.63</td><td>39</td><td>2.5</td><td>14</td><td>80</td><td>630</td><td>285</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>methyl acetate</td><td>CH3COOCH3</td><td>-99</td><td>57</td><td>2.56</td><td>-10</td><td>3.1</td><td>16</td><td>95</td><td>500</td><td>475</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methyl acetoacetate</td><td>CH3CO2CH2COCH3</td><td>-</td><td>170</td><td>4.0</td><td>67</td><td>-</td><td>-</td><td>-</td><td>-</td><td>280</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl acetylene</td><td>CH3C#CH</td><td>-</td><td>-23</td><td>1.4</td><td>-</td><td>1.7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>methyl acrylate</td><td>CH2=CHCOOCH3</td><td><-75</td><td>80</td><td>3.0</td><td>-3</td><td>2.8</td><td>25</td><td>100</td><td>895</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>methyl cyclohexane</td><td>CH3CH(CH2)4CH2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methyl cyclobutane</td><td>CH3CHCH2CH2CH2</td><td>-127</td><td>101</td><td>3.38</td><td>-4</td><td>1.15</td><td>6.7</td><td>45</td><td>-</td><td>260</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl cyclohexanol</td><td>C7H13OH(isomer not stated)</td><td>-38</td><td>168</td><td>3.95</td><td>68</td><td>-</td><td>-</td><td>-</td><td>-</td><td>295</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>methyl cyclopentane</td><td>CH3CH(CH2)3CH2</td><td>-</td><td>72</td><td>2.9</td><td><-7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>methyl formate</td><td>HCOOCH3</td><td>-100</td><td>32</td><td>2.07</td><td><-20</td><td>5</td><td>23</td><td>120</td><td>570</td><td>450</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>methyl methacrylate</td><td>CH2=CCH3COOCH3</td><td>-</td><td>-</td><td>-</td><td>(10)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>2-methyl propan-1-ol</td><td>(CH3)2CHCH2OH</td><td>-108</td><td>107</td><td>2.55</td><td>-</td><td>1.7</td><td>10.9</td><td>-</td><td>-</td><td>408</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>(isobutyl alcohol)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>methyl styrene</td><td>C9H10(isomer not stated)</td><td>-</td><td>172</td><td>4.1</td><td>57</td><td>0.7</td><td>-</td><td>-</td><td>(495)</td><td>-</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>methylamine</td><td>CH3NH2</td><td>-92</td><td>-6</td><td>1.07</td><td>-</td><td>5</td><td>20.7</td><td>60</td><td>270</td><td>430</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>4-methylpentan-2-one (isobutyl methyl ketone)</td><td>(CH3)2CHCH2COCH3</td><td>-80</td><td>116</td><td>3.45</td><td>16</td><td>1.4</td><td>7.5</td><td>-</td><td>-</td><td>(459)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>morpholine</td><td>OCH2CH2NHCH2CH2</td><td>-3</td><td>128</td><td>3.0</td><td>(40)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>(310)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>naphtha</td><td>Mixture</td><td>-</td><td>35</td><td>2.5</td><td>-6</td><td>0.9</td><td>6</td><td>-</td><td>-</td><td>290</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>naphthalene</td><td>C10H8</td><td>80</td><td>218</td><td>4.42</td><td>77</td><td>0.9</td><td>5.9</td><td>45</td><td>320</td><td>528</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>natural gas</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>nitrobenzene</td><td>C6H5NO2</td><td>6</td><td>211</td><td>4.25</td><td>88</td><td>1.8</td><td>-</td><td>90</td><td>-</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>nitroethane</td><td>C2H5NO2</td><td>-90</td><td>115</td><td>2.58</td><td>27</td><td>-</td><td>-</td><td>-</td><td>-</td><td>410</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>nitromethane</td><td>CH3NO2</td><td>-29</td><td>101</td><td>2.11</td><td>36</td><td>-</td><td>-</td><td>-</td><td>-</td><td>415</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>1-nitropropane</td><td>C3H7NO2</td><td>-108</td><td>131</td><td>3.06</td><td>49</td><td>-</td><td>-</td><td>-</td><td>-</td><td>420</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>nonane</td><td>C9H20</td><td>-54</td><td>151</td><td>4.43</td><td>30</td><td>0.8</td><td>5.6</td><td>37</td><td>300</td><td>205</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>nonanol**</td><td>C9H19OH</td><td>-</td><td>178</td><td>4.97</td><td>75</td><td>0.8</td><td>6.1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>n-hexanol††</td><td>C6H13OH</td><td>-45</td><td>157</td><td>3.5</td><td>63</td><td>1.2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>octaldehyde</td><td>C7H15CHO</td><td>-</td><td>163</td><td>4.42</td><td>52</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>octane</td><td>CH3(CH2)6CH3</td><td>-56</td><td>126</td><td>3.93</td><td>13</td><td>1.0</td><td>3.2</td><td>-</td><td>-</td><td>210</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>octanol‡‡</td><td>C8H17OH</td><td>-16</td><td>195</td><td>4.5</td><td>81</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>paraformaldehyde</td><td>poly(CH2O)</td><td>-</td><td>25</td><td>-</td><td>70</td><td>-</td><td>-</td><td>-</td><td>-</td><td>300</td><td>-</td><td>‡</td><td>IIB</td></tr><tr><td>paraldehyde (2,4,6-trimethyl-1,3,5-trioxane)</td><td>(CH3CHO)3</td><td>12</td><td>124</td><td>4.56</td><td>17</td><td>1.3</td><td>-</td><td>70</td><td>-</td><td>235</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>pentane (mixed isomers)</td><td>C5H12</td><td>-130</td><td>36</td><td>2.48</td><td><-20</td><td>1.4</td><td>8.0</td><td>41</td><td>240</td><td>285</td><td>73</td><td>T3</td><td>IIA</td></tr><tr><td>pentane-2,4-dione (acetylacetone)</td><td>CH3COCH2COCH3</td><td>-23</td><td>140</td><td>3.5</td><td>34</td><td>1.7</td><td>-</td><td>-</td><td>-</td><td>340</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>pentanol(mixed isomers)</td><td>C5H11OH</td><td>-78</td><td>138</td><td>3.04</td><td>34</td><td>1.2</td><td>10.5</td><td>44</td><td>380</td><td>300</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>pentylacetate</td><td>CH3COOC5H11</td><td>-78</td><td>147</td><td>4.48</td><td>25</td><td>1.0</td><td>7.1</td><td>60</td><td>550</td><td>375</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>petroleum</td><td>Mixture</td><td>-</td><td>-</td><td>-</td><td><-20</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>phenol</td><td>C6H5OH</td><td>41</td><td>182</td><td>3.24</td><td>75</td><td>-</td><td>-</td><td>-</td><td>-</td><td>605</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>propane</td><td>CH3CH2CH3</td><td>-188</td><td>-42</td><td>1.56</td><td>-</td><td>2.0</td><td>9.5</td><td>39</td><td>180</td><td>470</td><td>70</td><td>T1</td><td>IIA</td></tr><tr><td>propanethiol (propyl mercaptan)</td><td>C3H7SH</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>propan-1-ol (propyl alcohol)</td><td>(CH3)2CH2OH</td><td>-126</td><td>97</td><td>2.07</td><td>15</td><td>2.15</td><td>13.5</td><td>50</td><td>340</td><td>405</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>propan-2-ol (isopropyl alcohol)</td><td>(CH3)2CHOH</td><td>-86</td><td>83</td><td>2.07</td><td>12</td><td>2.0</td><td>12</td><td>-</td><td>-</td><td>425</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>propene</td><td>CH2=CHCH3</td><td>-185</td><td>-48</td><td>1.5</td><td>-</td><td>2.0</td><td>11.7</td><td>35</td><td>210</td><td>(455)</td><td>-</td><td>(T1)</td><td>IIA</td></tr><tr><td>propylacetate</td><td>CH3COOCH2CH2CH3</td><td>-</td><td>-</td><td>-</td><td>14</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>propylamine</td><td>CH3(CH2)2NH2</td><td>-101</td><td>32</td><td>2.04</td><td><-20</td><td>2.0</td><td>10.4</td><td>49</td><td>260</td><td>(320)</td><td>-</td><td>(T2)</td><td>IIA</td></tr><tr><td>pyridine</td><td>Mixture</td><td>-42</td><td>115</td><td>2.73</td><td>17</td><td>1.8</td><td>12.0</td><td>56</td><td>350</td><td>550</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>p-cymene</td><td>CH3C6H4CH(CH3)2</td><td>-70</td><td>177</td><td>4.62</td><td>47</td><td>0.7</td><td>5.6</td><td>-</td><td>-</td><td>435</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>styrene</td><td>C6H5CH=CH2</td><td>-31</td><td>145</td><td>3.6</td><td>30</td><td>1.1</td><td>8.0</td><td>45</td><td>350</td><td>490</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>tetrafluoroethylene</td><td>CF2=CF2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIB</td></tr><tr><td>tetrahydrofuran</td><td>CH2(CH2)2CH2O</td><td>-108</td><td>64</td><td>2.49</td><td>-17</td><td>2.0</td><td>11.8</td><td>46</td><td>360</td><td>224</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>tetrahydrofurfuryl alcohol</td><td>OCH2CH2CH2CHCH2OH</td><td>-</td><td>178</td><td>3.52</td><td>70</td><td>1.5</td><td>9.7</td><td>60</td><td>410</td><td>280</td><td>-</td><td>T3</td><td>IIB</td></tr><tr><td>tetrahydrothiophen</td><td>CH2(CH2)2CH2S</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>3a,4,7,7a-tetrahydro-4,7-methanoindene</td><td>CHCH=CHCH2CHCHCH=CHCHCH2</td><td>-</td><td>-</td><td>-</td><td>(32)</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>thiophene</td><td>CH=CHCH=CHS</td><td>-</td><td>84</td><td>2.90</td><td>-1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>toluene</td><td>C6H5CH3</td><td>-95</td><td>111</td><td>3.18</td><td>6</td><td>1.2</td><td>7</td><td>46</td><td>270</td><td>535</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>toluidine§§</td><td>CH3C6H4NH2</td><td>-16</td><td>200</td><td>3.7</td><td>85</td><td>-</td><td>-</td><td>-</td><td>-</td><td>480</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>triethylamine</td><td>(C2H5)3N</td><td>-115</td><td>89</td><td>3.5</td><td>0</td><td>1.2</td><td>8</td><td>50</td><td>340</td><td>405</td><td>-</td><td>T2</td><td>IIA</td></tr><tr><td>α, α, α-trifluorotoluene</td><td>C6H5CF3</td><td>-</td><td>102</td><td>5.0</td><td>12</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>trimethylamine</td><td>(CH3)3N</td><td>-117</td><td>3</td><td>2.04</td><td>-</td><td>2.0</td><td>11.6</td><td>49</td><td>285</td><td>(190)</td><td>-</td><td>(T4)</td><td>IIA</td></tr><tr><td>trimethylbenzene</td><td>C6H3(CH3)3</td><td>-45</td><td>165</td><td>4.15</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>470</td><td>-</td><td>T1</td><td>IIA</td></tr><tr><td>1,3,5,-trioxane</td><td>OCH2OCH2OCH2</td><td>62</td><td>115</td><td>3.11</td><td>(45)</td><td>3.6</td><td>29</td><td>135</td><td>1110</td><td>410</td><td>-</td><td>T2</td><td>IIB</td></tr><tr><td>turpentine</td><td>Mixture</td><td>-</td><td>149</td><td>-</td><td>35</td><td>0.8</td><td>-</td><td>-</td><td>-</td><td>254</td><td>-</td><td>T3</td><td>IIA</td></tr><tr><td>vinyl acetate</td><td>CH3COOCH=CH2</td><td>-</td><td>-</td><td>-</td><td>-7</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>†</td><td>IIA</td></tr><tr><td>xylene (see clause 37)</td><td>C6H4(CH3)2</td><td>-25</td><td>144</td><td>3.66</td><td>30</td><td>1.0</td><td>6.7</td><td>44</td><td>335</td><td>464</td><td>-</td><td>T1</td><td>IIA</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 4.1 · Dữ liệu vật liệu dễ cháy dùng với thiết bị điện (theo BS 5345, phần 1 (1989)). Trang in 90-99; thứ tự dòng và mọi giá trị số theo đúng bảng nguồn.<br>*Nhiệt độ thăng hoa.<br>†Không có dữ liệu cấp nhiệt độ; cần tìm ý kiến chuyên gia.<br>‡Áp dụng cho cả dạng trans và cis.<br>§Dữ liệu chỉ cho m-cresol; dạng o- và p- ít nguy hiểm hơn.<br>||Dữ liệu cho dạng ortho. N,N-dimethylaniline nguy hiểm hơn đôi chút (điểm cháy thấp hơn).<br>¶Trong bình kín.<br>**Dữ liệu cho dạng di-isobutyl carbinol nhưng số liệu của nonan-1-ol gần tương tự.<br>††Dữ liệu cho hexan-1-ol; khi có số liệu của các đồng phân khác thì tương tự.<br>‡‡Dữ liệu cho octan-1-ol; các đồng phân khác có điểm cháy cao hơn.<br>§§Dữ liệu cho cả dạng ortho và para.<br>Cấp trong ngoặc được suy ra bằng phương pháp không chuẩn.<br>Lưu ý: Tạp chất có thể ảnh hưởng đến các tính chất nêu trên.</p><p>Phạm vi tính toán nằm theo hướng của tia phun, do đó nếu hướng tia được xác định chắc chắn thì khu vực nguy hiểm có thể được xác định như Hình 4.2. Điều này chỉ đúng khi gió không đóng vai trò nào (áp suất trên áp suất tới hạn và không có vật cản) và khi hướng tia có thể xác định với độ tin cậy cao.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 420" role="img" aria-label="Bản vẽ đường nét: mặt cắt ống hai vòng tròn ở bên trái, hình nêm mở rộng sang phải được đóng bằng cung lồi, hai đường bao trộn bên trong và các số gọi 1, 2, 3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="420" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.2 · Hình học vùng nguy hiểm do phát thải khí / Figure 4.2 · Geometry of gas release formed hazardous area</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đường nét, không gạch chéo; các số 1, 2, 3 là chú giải / Unhatched line drawing; numbers 1, 2, 3 are the printed callouts</text><line x1="166" y1="62" x2="166" y2="98" stroke="#888" stroke-width="0.8"/><line x1="600" y1="62" x2="600" y2="98" stroke="#888" stroke-width="0.8"/><line x1="169" y1="75" x2="597" y2="75" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="597" y1="75" x2="169" y2="75" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="383" y="67" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><line x1="166" y1="206" x2="556" y2="112" stroke="#2a2a2a" stroke-width="1.3"/><line x1="166" y1="238" x2="556" y2="332" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 556 112 C 620 150, 620 294, 556 332" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="168" y1="215" x2="592" y2="196" stroke="#2a2a2a" stroke-width="1.0"/><line x1="168" y1="230" x2="592" y2="250" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="222" r="17" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="222" r="10" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="178" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pipe or</text><text x="62" y="187" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">similar</text><line x1="112" y1="183" x2="137" y2="210" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="62" y="252" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of release</text><line x1="118" y1="249" x2="146" y2="229" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="118" y="128" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><line x1="122" y1="134" x2="140" y2="207" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="366" y="104" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><line x1="366" y1="110" x2="370" y2="205" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="366" y1="110" x2="366" y2="236" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="380" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.2 · Hình học vùng nguy hiểm do phát thải khí / Figure 4.2 · Geometry of gas release formed hazardous area</text><text x="340" y="399" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">(1) Giãn nở · (2) Vùng trộn rối · (3) Phạm vi vùng nguy hiểm / (1) Expansion · (2) Mixing envelope · (3) Extent of hazardous area</text></svg><figcaption class="figcap">Hình 4.2 · Hình học của vùng nguy hiểm do phát thải khí. (1) Giãn nở nhanh của hơi khí khi giải phóng áp suất. (2) Bao vùng có khí dễ nổ trong quá trình trộn rối với không khí. (3) Phạm vi vùng nguy hiểm (thường được cộng thêm vào bán kính của ống hoặc vật tương tự để cho bán kính hình cầu do hướng rò rỉ thay đổi).</figcaption></figure><p>Tuy nhiên, do những yếu tố bất định có thể xuất hiện, người ta cho rằng trừ khi có mức độ tin cậy cao, khu vực nguy hiểm luôn phải là một hình cầu có bán kính bằng khoảng cách tới giới hạn nổ dưới (LEL), lấy điểm rò làm tâm.</p><p>Một vấn đề khác phát sinh khi phát thải ở áp suất trên áp suất tới hạn và có một vật cản ở khoảng cách nhỏ hơn khoảng cách tới LEL xác định theo Phương trình 4.6. Khi đó cần một lời giải tổng hợp. Vì quan hệ giữa khoảng cách từ điểm phát thải và nồng độ là tuyến tính (xem Phương trình 4.6), có thể dùng Phương trình 4.8 để xác định phần trăm khí hoặc hơi dễ cháy trong hỗn hợp tại điểm vật cản. (Điều này tất nhiên chỉ cần thiết ở áp suất trên áp suất tới hạn.)</p><div class="eq"><span class="n">(4.8)</span>B = 100 − L[(100 − LEL)/X] %</div><p>trong đó B = phần trăm khí hoặc hơi trong không khí; L = khoảng cách tới vật cản, m; X = khoảng cách tới LEL, m.</p><p>Vì đã biết tỷ lệ thể tích, có thể tính một khối lượng phân tử hiệu dụng mới cho hỗn hợp như sau:</p><div class="eq"><span class="n">(4.9)</span>M(Mixture) = [M(Gas) × %(Gas)/100] + [M(Air) × %(Air)/100]</div><p>Đối với phép tính này, khối lượng phân tử của không khí có thể lấy bằng 29.</p><p>Giờ có thể tính giá trị G của hỗn hợp bằng cách dùng lượng khí phát thải ban đầu cộng với lượng không khí có trong hỗn hợp tại điểm vật cản.</p><div class="eq">V(Gas) = 0.082 G T/M(Gas) m³/s</div><div class="eq"><span class="n">(4.10)</span>V(Mixture) = V(Gas) × [100/% Gas in Mixture] m<sup>3</sup></div><div class="eq"><span class="n">(4.11)</span>G(Mixture) = V(Mixture) × 12.19 M(Mixture)/T kg</div><p>Cần tính một giới hạn nổ dưới (LEL) mới cho hỗn hợp, thực hiện đơn giản bằng phép tính sau:</p><div class="eq"><span class="n">(4.12)</span>LEL(Mixture) = LEL(Gas) × [100/% Gas in Mixture] %</div><p>Các giá trị mới này sau đó được thay vào Phương trình 4.7 để tính khoảng cách tới mép khu vực nguy hiểm. Khoảng cách này, cộng với khoảng cách giữa điểm phát thải và vật cản, sẽ xác định phạm vi khu vực nguy hiểm theo hướng của vật cản.</p><p>Một vấn đề khác xảy ra khi điểm phát thải gần mặt đất, vì sự phân tán bị ảnh hưởng. Không có quy trình toán học để xác định chính xác ảnh hưởng này, nhưng các cách xử lý điển hình sau đây được áp dụng.</p><p>Thứ nhất, bất kể áp suất phát thải (trên hay dưới áp suất tới hạn), nếu giới hạn dưới của bầu khí quyển nổ cách mặt đất chưa tới 3 m thì trong mọi trường hợp phải dùng Phương trình 4.7 để tính phạm vi khu vực nguy hiểm và chiếu các giới hạn ngang xuống mặt đất (Chương 3 trình bày chi tiết hơn).</p><p>Thứ hai, khi điểm thấp nhất của bầu khí quyển nổ nằm trong vòng 1.5 m tính từ mặt đất, phải dùng phương trình phát thải trôi theo gió (Phương trình 4.7) và lại chiếu các mép của bầu khí quyển nổ xuống mặt đất, nhưng trong trường hợp này diện tích tiếp xúc với mặt đất phải nhân với 1.5 (Chương 3 trình bày chi tiết hơn).</p><p>Thứ ba, khi điểm thấp nhất của bầu khí quyển nổ chạm mặt đất, phạm vi khu vực nguy hiểm lấy bằng kết quả của phương trình trôi (Phương trình 4.7) nhân với 1.5 để tính đến ảnh hưởng làm méo dạng của mặt đất đối với sự phân tán khí theo mọi hướng (Chương 3 trình bày chi tiết hơn).</p><p>Cách tiếp cận tính toán trên về cơ bản xử lý được mọi tình huống bình thường về phát thải khí hoặc hơi, miễn là khí hoặc hơi đó có tỷ trọng không khác biệt lớn so với không khí. Đối với phát thải âm thanh không bị cản, do đó dùng Phương trình 4.1 và 4.6, ảnh hưởng của tỷ trọng không đáng kể trong hầu hết trường hợp bình thường (kể cả hydrogen), vì năng lượng của dòng khí do vận tốc của nó sẽ khắc phục mọi ảnh hưởng đáng kể của sự khác biệt tỷ trọng. Nhưng khi phát thải trở nên dưới âm thanh (thường là các trường hợp dùng Phương trình 4.3 và 4.7), sự khác biệt tỷ trọng ngày càng trở nên quan trọng.</p><p>Khó xác định chính xác ảnh hưởng này, nhưng theo quy tắc kinh nghiệm, phạm vi thẳng đứng của bầu khí quyển nổ phải được nhân đôi bất cứ khi nào tỷ trọng lớn hơn 1.5 lần tỷ trọng không khí hoặc nhỏ hơn 0.7 lần tỷ trọng không khí. Điều này có nghĩa, chẳng hạn, nhân đôi phạm vi phía trên đối với các khí như hydrogen và nhân đôi phạm vi phía dưới đối với các khí như pentane — điều này áp dụng cho hầu hết các khí hydrocarbon.</p><h4>4.1.1 Các ví dụ về phát thải khí và hơi <span class="en">4.1.1 Examples of gas and vapour release</span></h4><p><b>Ví dụ 1.</b> Gioăng mặt bích của một đường ống bị hỏng, tạo lỗ tiết 4 × 10⁻⁵ m². Khí chứa trong ống là ethylene (M = 28) và áp suất bên trong ống là 4 × 10⁵ N/m². Nhiệt độ môi trường là 22 °C; khí trong ống ở nhiệt độ môi trường. Giả sử không thể xác định chắc chắn hướng của tia phun, khu vực nguy hiểm bao quanh mối nối đường ống sẽ như thế nào? Giới hạn nổ dưới của ethylene trong không khí ở 22 °C và áp suất khí quyển là 2.7 %.</p><p>Vì áp suất phát thải vượt quá áp suất tới hạn, áp dụng Phương trình 4.1:</p><div class="eq">G = 0.006 × 4 × 10<sup>−5</sup> × 3 × 10<sup>5</sup> (28/295)<sup>0.5</sup> kg/s = 0.03 kg/s</div><p>Sự phân tán do chính năng lượng của tia, nên khoảng cách tới LEL là (Phương trình 4.6):</p><div class="eq">X = 2.1 × 10<sup>3</sup> (0.03/2.7<sup>2</sup> × 28<sup>1.5</sup> × 295<sup>0.5</sup>)<sup>0.5</sup> m = 2.7 m</div><p>Khu vực nguy hiểm sẽ là một hình cầu lan rộng 2.7 m từ nguồn phát thải theo mọi hướng.</p><div class="note"><b>Sự không nhất quán trong Ví dụ 1 (giá trị nguồn).</b> Ví dụ nêu áp suất trong ống là 4 × 10⁵ N/m² nhưng khi thay số lại dùng 3 × 10⁵ N/m²; chỉ giá trị 4 × 10⁵ mới cho kết quả 0.03 kg/s như đã in. Cả hai giá trị đều được giữ nguyên như trong bản gốc.</div><p><b>Ví dụ 2.</b> Có một vật cản ở khoảng cách ngang 1 m từ vị trí rò rỉ trong Ví dụ 1. Phạm vi khu vực nguy hiểm sẽ là bao nhiêu? Lượng phát thải theo khối lượng vẫn là 0.03 kg/s như ví dụ thứ nhất, và cần tính lượng khí trong hỗn hợp tại vật cản như sau:</p><p>Dùng Phương trình 4.8:</p><div class="eq">B = 100 − (100 − 2.7) × 1/2.7 = 64 %</div><p>Tốc độ phát thải thể tích của khí tại điểm rò là (Phương trình 4.4):</p><div class="eq">V = 0.082 × 0.03 × 295/28 = 0.026 m³/s</div><p>Thể tích của hỗn hợp khí/không khí tại điểm vật cản là (Phương trình 4.10):</p><div class="eq">V<sub>m</sub> = 0.026 × 100/57.7 = 0.04 m³/s</div><p>Khối lượng phân tử của hỗn hợp tại điểm vật cản cần được tính như sau (Phương trình 4.9):</p><div class="eq">M<sub>m</sub> = [28 × (64/100)] + [27 × (36/100)] = 27.6</div><p>Sắp xếp lại Phương trình 4.4 thành Phương trình 4.10, khối lượng hỗn hợp tại điểm vật cản là:</p><div class="eq">G<sub>m</sub> = 0.04 × 12.19 × 27.6/295 = 0.04 kg/s</div><p>Ngoài ra, LEL mới cần được tính như sau (Phương trình 4.12):</p><div class="eq">LEL<sub>m</sub> = 2.7 × (100/57.7) = 4.68 %</div><p>Có thể thay các giá trị trên vào Phương trình 4.7 để tính phạm vi khu vực nguy hiểm phía sau vật cản:</p><div class="eq">X<sub>m</sub> = 10.8 (0.046 × 295/27.6 × 4.21)<sup>0.55</sup> m = 3.3 m</div><p>Do đó, theo hướng của vật cản, khu vực nguy hiểm sẽ lan rộng tới 4.3 m từ nguồn rò rỉ (= 1 + 3,3), và 3.3 m lên phía trên và phía dưới vật cản nếu giá trị này lớn hơn phạm vi thẳng đứng suy từ phát thải cơ bản không xét đến vật cản (xem Phương trình 4.7). Không cần điều chỉnh theo tỷ trọng tương đối, nhưng phải tính đến mọi ảnh hưởng do gần mặt đất.</p><div class="note"><b>Sự không nhất quán trong Ví dụ 2 (giá trị in).</b> Phương trình 4.8 cho B = 64 %, nhưng các bước tính V<sub>m</sub> và LEL<sub>m</sub> lại dùng 57.7 % (100/57.7); Phương trình 4.11 cho G<sub>m</sub> = 0.04 kg/s nhưng phép thay vào Phương trình 4.7 dùng 0.046 kg/s. Kết quả in cũng trộn 3.3 m (phạm vi sau vật cản và phạm vi thẳng đứng) với tổng 4.3 m (= 1 + 3,3) theo hướng vật cản.</div><h3>4.2 Phát thải chất lỏng dưới điểm sôi khí quyển <span class="en">4.2 Release of liquid below its atmospheric boiling point</span></h3><p>Chất lỏng thoát ra từ một lỗ tiết khi còn dưới điểm sôi khí quyển sẽ tạo thành tia phun, hoặc thành sương mù chất lỏng nếu áp suất thượng lưu đủ cao. Công thức cổ điển cho dòng chất lỏng qua lỗ tiết hay đầu phun là:</p><div class="eq">G = C a [2 σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> kg/s</div><p>trong đó G = lượng phát thải theo khối lượng, kg/s; a = diện tích lỗ tiết, m²; P = áp suất thượng lưu, N/m²; C = hệ số lưu lượng; σ<sub>l</sub> = mật độ chất lỏng ở điều kiện khí quyển, kg/m³. Như trước đây, C có giá trị lớn nhất khoảng 0,8, nên phương trình trở thành:</p><div class="eq"><span class="n">(4.13)</span>G = 1.13 a [σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> kg/s</div><p>Nếu không tạo sương mù thì không có khu vực nguy hiểm đáng kể bao quanh điểm rò (trừ khi chất lỏng được chứa giữ ngay tại chỗ rò). Tia chất lỏng thoát khỏi lỗ tiết và tạo vũng khi chạm sàn hoặc mặt đất. Thời gian tia bay tới mặt đất có thể tính từ các định luật chuyển động của Newton. Với tia phun ở góc Φ tính từ phương ngang, dùng v = u + a t với vận tốc thẳng đứng cuối bằng không tại đỉnh:</p><p>Thay Φ bằng góc phát thải tính từ phương ngang, g = 9,81 m/s² là gia tốc trọng trường và t<sub>1</sub> là thời gian tới đỉnh của tia:</p><div class="eq">v sin Φ − g t<sub>1</sub> = 0</div><div class="eq">t<sub>1</sub> = v sin Φ/g</div><p>Dùng hệ thức v² = u² + 2gS, với S là độ cao đỉnh tia tính từ điểm phát thải:</p><div class="eq">(v sin Φ)<sup>2</sup> − 2 g S = 0</div><div class="eq">S = (v sin Φ)<sup>2</sup>/2g</div><p>Nếu điểm phát thải ở độ cao h thì tổng độ cao là [h + (v sin Φ)²/2g]; từ S = u t + 0,5 g t² với u = 0:</p><div class="eq">[h + (v sin Φ)<sup>2</sup>/2g] = 0.5 g t<sub>2</sub><sup>2</sup></div><div class="eq">t = [(2gh + v<sup>2</sup> sin<sup>2</sup>Φ)<sup>0.5</sup> + v sin Φ]/g</div><p>Với thành phần vận tốc nằm ngang là v cos Φ và bỏ qua ma sát không khí, quãng đường tia đi được là:</p><div class="eq"><span class="n">(4.14)</span>X = v cos Φ [(2gh + v<sup>2</sup> sin<sup>2</sup>Φ)<sup>0.5</sup> + v sin Φ]/g m</div><p>Khi tia nằm ngang, sin Φ = 0 và cos Φ = 1, phương trình rút gọn thành:</p><div class="eq"><span class="n">(4.15)</span>X = (2 v<sup>2</sup> h/g)<sup>0.5</sup> m</div><p>Nên dùng phương trình rút gọn này bất cứ khi nào không xác định được hướng tia: các phương trình là lý tưởng hóa và tia thực khó có thể lý tưởng, nên kết quả chỉ là ước lượng. Do nhiễu loạn của tia không đạt tới lỗ tiết lý tưởng, giá trị nằm ngang trong đa số trường hợp sẽ lớn hơn quãng đường thực xảy ra. Nếu không đúng như vậy, phải lấy đạo hàm Phương trình 4.14 để tìm góc cho quãng đường cực đại rồi đưa góc đó trở lại Phương trình 4.14.</p><p>Khi tia hướng xuống dưới góc nằm ngang, phương trình trở thành:</p><div class="eq"><span class="n">(4.16)</span>X = v cos Φ [(v sin Φ − 2gh)<sup>0.5</sup> − v sin Φ]/g m</div><p>Từ Phương trình 4.13 chia cho σ<sub>l</sub> a, vận tốc phát thải là:</p><div class="eq"><span class="n">(4.17)</span>Velocity = 1.13 [(P − 10<sup>5</sup>)/σ<sub>l</sub>]<sup>0.5</sup> m/s</div><p>Tại điểm tia chạm đất sẽ hình thành vũng; nếu không được chứa giữ cơ lý, vũng lớn dần cho đến khi tốc độ bay hơi từ mặt vũng bằng tốc độ rò từ lỗ tiết. Tốc độ bay hơi từ vũng được cho bởi:</p><div class="eq"><span class="n">(4.18)</span>G = A k<sub>g</sub> Δp M kg/s</div><p>trong đó G = tốc độ hóa hơi, kg/s; A = diện tích vũng, m²; Δp = áp suất riêng phần của hơi trên mặt chất lỏng, tính theo phần của áp suất khí quyển; k<sub>g</sub> = hệ số truyền khối tổng. Dùng Phương trình 4.4 để đổi sang tốc độ hóa hơi theo thể tích:</p><div class="eq"><span class="n">(4.19)</span>Q = 8.2 A k<sub>g</sub> Δp T/10<sup>2</sup> m<sup>3</sup>/s</div><p>Áp suất riêng phần của hơi trên chất lỏng còn gọi là áp suất hơi; dưới điểm sôi nó là một phần của áp suất khí quyển, đồng thời cho biết tỷ lệ hơi trên không khí. Khi chưa biết giá trị này, thường có thể ước lượng bằng Bảng 4.2, trong đó áp suất hơi (riêng phần) được tính thành phần của áp suất khí quyển:</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Nhiệt độ sôi của chất lỏng (°C)</th><th>T<sub>a</sub> = 32 °C</th><th>T<sub>a</sub> = 40 °C</th><th>T<sub>a</sub> = 60 °C</th><th>T<sub>a</sub> = 80 °C</th><th>T<sub>a</sub> = 100 °C</th></tr></thead><tbody><tr><td>35 °C</td><td>0.96</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>40 °C</td><td>0.76</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>50 °C</td><td>0.54</td><td>0.72</td><td>1</td><td>1</td><td>1</td></tr><tr><td>60 °C</td><td>0.38</td><td>0.56</td><td>1</td><td>1</td><td>1</td></tr><tr><td>70 °C</td><td>0.26</td><td>0.42</td><td>0.72</td><td>1</td><td>1</td></tr><tr><td>80 °C</td><td>0.18</td><td>0.3</td><td>0.56</td><td>1</td><td>1</td></tr><tr><td>90 °C</td><td>0.13</td><td>0.2</td><td>0.42</td><td>0.72</td><td>1</td></tr><tr><td>100 °C</td><td>0.092</td><td>0.14</td><td>0.3</td><td>0.56</td><td>1</td></tr><tr><td>110 °C</td><td>0.062</td><td>0.1</td><td>0.2</td><td>0.42</td><td>0.72</td></tr><tr><td>120 °C</td><td>0.042</td><td>0.072</td><td>0.14</td><td>0.3</td><td>0.56</td></tr><tr><td>130 °C</td><td>0.028</td><td>0.058</td><td>0.1</td><td>0.2</td><td>0.42</td></tr><tr><td>140 °C</td><td>0.018</td><td>0.027</td><td>0.072</td><td>0.14</td><td>0.3</td></tr><tr><td>150 °C</td><td>0.01</td><td>0.018</td><td>0.058</td><td>0.1</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 4.2 · Áp suất hơi (áp suất riêng phần) của chất lỏng ở các nhiệt độ môi trường khác nhau</p><div class="note"><b>Ghi chú 1.</b> Các giá trị trong bảng chỉ là xấp xỉ. <b>Ghi chú 2.</b> T<sub>a</sub> là nhiệt độ môi trường. <b>Ghi chú 3.</b> Số liệu điển hình cho các hydrocarbon; các vật liệu khác nhìn chung có giá trị thấp hơn.</div><div class="note"><b>Lưu ý về áp suất riêng phần.</b> Các số liệu này lấy từ chuyên khảo của Lippincott và Lyman. Nếu biết áp suất riêng phần thực tế thì phải dùng giá trị đó, vì phép ước lượng đơn giản cho kết quả cao hơn giá trị thực — đúng với cách ước lượng dùng xuyên suốt cuốn sách.</div><p>Hệ số truyền khối k<sub>g</sub> được tìm từ công thức sau, trong đó β là số Schmidt (độ nhớt động học chia cho độ khuếch tán của hơi trong không khí), R là số Reynolds và G<sub>m</sub> là lưu lượng khối lượng của không khí, kg-mol/s:</p><div class="eq"><span class="n">(4.20)</span>k<sub>g</sub> = 3.6 × 10<sup>−2</sup> G<sub>m</sub>/(β<sup>0.67</sup> R<sup>0.2</sup> M)</div><p>Công thức kinh điển cho số Reynolds là R = v d σ/τ, với v = vận tốc không khí, d = kích thước đặc trưng, σ = mật độ không khí và τ = độ nhớt tuyệt đối của không khí:</p><div class="eq">R = v d σ/τ</div><p>Dùng độ nhớt động học ν&#770; (m²/s), công thức rút gọn thành:</p><div class="eq">R = v d/ν&#770;</div><p>Lấy vận tốc gió là 2 m/s và độ nhớt động học của không khí là 1,5 × 10<sup>−5</sup> m²/s:</p><div class="eq"><span class="n">(4.21)</span>R = 1.33 d 10<sup>5</sup></div><div class="note"><b>Ghi chú về số hiệu.</b> Bản in chuyển trực tiếp từ Phương trình 4.21 sang Phương trình 4.23; không có Phương trình 4.22 trong nguồn. Khoảng trống này được giữ nguyên ở đây và không có công thức nào được bịa ra để lấp vào.</div><p>Vì R là thông số duy nhất thay đổi đáng kể theo kích thước vũng, k<sub>g</sub> = 2 × 10<sup>−3</sup>/R<sup>0.2</sup>, và khối lượng hơi thoát từ vũng theo Phương trình 4.18 là:</p><div class="eq">K<sub>g</sub> = 2 × 10<sup>−3</sup>/R<sup>0.2</sup></div><div class="eq">G = 2 × 10<sup>−3</sup> A Δp M/R<sup>0.2</sup> kg/s</div><p>Hình 4.3 cho giá trị R<sup>0.2</sup> ứng với các kích thước vũng khác nhau; đây là nơi giá trị R<sup>0.2</sup> được đưa vào theo kích thước vũng. Tốc độ hóa hơi này phải bằng tốc độ phát thải chất lỏng theo Phương trình 4.13 nếu vũng không bị giới hạn cơ lý:</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 515" role="img" aria-label="Đồ thị R mũ 0,2 theo diện tích vũng: trục tung tuyến tính 0 đến 40, trục hoành logarit 0,1 đến 10000, một đường tăng dần"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="515" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 4.3 · Số Reynolds R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> theo diện tích vũng / Figure 4.3 · Reynolds Number R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> against pool area</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trục hoành logarit, trục tung tuyến tính 0 đến 40 / Logarithmic abscissa, linear ordinate 0 to 40</text><line x1="84" y1="420" x2="616" y2="420" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="422.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="84" y1="411" x2="616" y2="411" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="402" x2="616" y2="402" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="393" x2="616" y2="393" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="384" x2="616" y2="384" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="375" x2="616" y2="375" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="366" x2="616" y2="366" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="357" x2="616" y2="357" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="348" x2="616" y2="348" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="339" x2="616" y2="339" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="330" x2="616" y2="330" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="332.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="84" y1="321" x2="616" y2="321" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="312" x2="616" y2="312" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="303" x2="616" y2="303" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="294" x2="616" y2="294" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="285" x2="616" y2="285" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="276" x2="616" y2="276" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="267" x2="616" y2="267" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="258" x2="616" y2="258" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="249" x2="616" y2="249" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="240" x2="616" y2="240" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="242.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="84" y1="231" x2="616" y2="231" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="222" x2="616" y2="222" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="213" x2="616" y2="213" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="204" x2="616" y2="204" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="195" x2="616" y2="195" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="186" x2="616" y2="186" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="177" x2="616" y2="177" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="168" x2="616" y2="168" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="159" x2="616" y2="159" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="150" x2="616" y2="150" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="152.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="84" y1="141" x2="616" y2="141" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="132" x2="616" y2="132" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="123" x2="616" y2="123" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="114" x2="616" y2="114" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="105" x2="616" y2="105" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="96" x2="616" y2="96" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="87" x2="616" y2="87" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="78" x2="616" y2="78" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="69" x2="616" y2="69" stroke="#dcd8ce" stroke-width="0.4"/><line x1="84" y1="60" x2="616" y2="60" stroke="#b9b4a8" stroke-width="0.8"/><text x="78" y="62.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">40</text><line x1="84" y1="60" x2="84" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="84" y1="420" x2="84" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="84" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.1</text><line x1="116.03" y1="60" x2="116.03" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="116.03" y1="420" x2="116.03" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="116.03" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.2</text><line x1="134.77" y1="60" x2="134.77" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="134.77" y1="420" x2="134.77" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="134.77" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.3</text><line x1="148.06" y1="60" x2="148.06" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="148.06" y1="420" x2="148.06" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="148.06" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.4</text><line x1="158.37" y1="60" x2="158.37" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="158.37" y1="420" x2="158.37" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="158.37" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.5</text><line x1="166.8" y1="60" x2="166.8" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="166.8" y1="420" x2="166.8" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="166.8" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">0.6</text><line x1="190.4" y1="60" x2="190.4" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="190.4" y1="420" x2="190.4" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="190.4" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1</text><line x1="222.43" y1="60" x2="222.43" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="222.43" y1="420" x2="222.43" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="222.43" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2</text><line x1="241.17" y1="60" x2="241.17" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="241.17" y1="420" x2="241.17" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="241.17" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">3</text><line x1="254.46" y1="60" x2="254.46" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="254.46" y1="420" x2="254.46" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="254.46" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">4</text><line x1="264.77" y1="60" x2="264.77" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="264.77" y1="420" x2="264.77" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="264.77" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">5</text><line x1="273.2" y1="60" x2="273.2" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="273.2" y1="420" x2="273.2" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="273.2" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">6</text><line x1="296.8" y1="60" x2="296.8" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="296.8" y1="420" x2="296.8" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="296.8" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="403.2" y1="60" x2="403.2" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="403.2" y1="420" x2="403.2" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="403.2" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">100</text><line x1="509.6" y1="60" x2="509.6" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="509.6" y1="420" x2="509.6" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="509.6" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1000</text><line x1="616" y1="60" x2="616" y2="420" stroke="#b9b4a8" stroke-width="0.7"/><line x1="616" y1="420" x2="616" y2="423" stroke="#2a2a2a" stroke-width="0.8"/><text x="616" y="433" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">10000</text><line x1="116.03" y1="60" x2="116.03" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="134.77" y1="60" x2="134.77" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="148.06" y1="60" x2="148.06" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="158.37" y1="60" x2="158.37" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="166.8" y1="60" x2="166.8" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="173.92" y1="60" x2="173.92" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="180.09" y1="60" x2="180.09" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="185.53" y1="60" x2="185.53" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="222.43" y1="60" x2="222.43" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="241.17" y1="60" x2="241.17" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="254.46" y1="60" x2="254.46" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="264.77" y1="60" x2="264.77" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="273.2" y1="60" x2="273.2" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="280.32" y1="60" x2="280.32" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="286.49" y1="60" x2="286.49" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="291.93" y1="60" x2="291.93" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="328.83" y1="60" x2="328.83" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="347.57" y1="60" x2="347.57" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="360.86" y1="60" x2="360.86" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="371.17" y1="60" x2="371.17" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="379.6" y1="60" x2="379.6" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="386.72" y1="60" x2="386.72" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="392.89" y1="60" x2="392.89" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="398.33" y1="60" x2="398.33" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="435.23" y1="60" x2="435.23" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="453.97" y1="60" x2="453.97" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="467.26" y1="60" x2="467.26" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="477.57" y1="60" x2="477.57" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="486" y1="60" x2="486" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="493.12" y1="60" x2="493.12" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="499.29" y1="60" x2="499.29" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="504.73" y1="60" x2="504.73" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="541.63" y1="60" x2="541.63" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="560.37" y1="60" x2="560.37" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="573.66" y1="60" x2="573.66" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="583.97" y1="60" x2="583.97" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="592.4" y1="60" x2="592.4" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="599.52" y1="60" x2="599.52" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="605.69" y1="60" x2="605.69" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="611.13" y1="60" x2="611.13" y2="420" stroke="#dedacf" stroke-width="0.4"/><line x1="84" y1="60" x2="84" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="84" y1="420" x2="616" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><text x="90" y="50" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan></text><text x="616" y="458" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pool size (m<tspan baseline-shift="super" font-size="0.72em">2</tspan>)</text><polyline points="84,348 85.77,347.7 87.55,347.41 89.32,347.11 91.09,346.82 92.87,346.54 94.64,346.25 96.41,345.97 98.19,345.69 99.96,345.41 101.73,345.14 103.51,344.86 105.28,344.59 107.05,344.32 108.83,344.05 110.6,343.78 112.37,343.51 114.15,343.25 115.92,342.98 117.69,342.71 119.47,342.44 121.24,342.18 123.01,341.91 124.79,341.64 126.56,341.38 128.33,341.11 130.11,340.84 131.88,340.57 133.65,340.3 135.43,340.02 137.2,339.75 138.97,339.47 140.75,339.2 142.52,338.92 144.29,338.63 146.07,338.35 147.84,338.06 149.61,337.77 151.39,337.48 153.16,337.19 154.93,336.89 156.71,336.59 158.48,336.28 160.25,335.97 162.03,335.66 163.8,335.34 165.57,335.02 167.35,334.7 169.12,334.37 170.89,334.03 172.67,333.69 174.44,333.35 176.21,333 177.99,332.65 179.76,332.29 181.53,331.92 183.31,331.55 185.08,331.17 186.85,330.79 188.63,330.4 190.4,330 192.17,329.59 193.95,329.18 195.72,328.75 197.49,328.31 199.27,327.87 201.04,327.41 202.81,326.94 204.59,326.46 206.36,325.98 208.13,325.48 209.91,324.98 211.68,324.46 213.45,323.94 215.23,323.41 217,322.88 218.77,322.33 220.55,321.78 222.32,321.22 224.09,320.65 225.87,320.07 227.64,319.49 229.41,318.91 231.19,318.31 232.96,317.71 234.73,317.11 236.51,316.5 238.28,315.88 240.05,315.26 241.83,314.63 243.6,314 245.37,313.36 247.15,312.72 248.92,312.08 250.69,311.43 252.47,310.78 254.24,310.13 256.01,309.47 257.79,308.81 259.56,308.15 261.33,307.48 263.11,306.81 264.88,306.14 266.65,305.47 268.43,304.8 270.2,304.12 271.97,303.45 273.75,302.77 275.52,302.1 277.29,301.42 279.07,300.74 280.84,300.06 282.61,299.39 284.39,298.71 286.16,298.03 287.93,297.36 289.71,296.68 291.48,296.01 293.25,295.34 295.03,294.67 296.8,294 298.57,293.33 300.35,292.64 302.12,291.95 303.89,291.25 305.67,290.53 307.44,289.81 309.21,289.08 310.99,288.34 312.76,287.6 314.53,286.84 316.31,286.08 318.08,285.31 319.85,284.54 321.63,283.76 323.4,282.97 325.17,282.18 326.95,281.39 328.72,280.59 330.49,279.79 332.27,278.98 334.04,278.17 335.81,277.36 337.59,276.55 339.36,275.74 341.13,274.92 342.91,274.11 344.68,273.29 346.45,272.47 348.23,271.66 350,270.84 351.77,270.03 353.55,269.22 355.32,268.41 357.09,267.61 358.87,266.8 360.64,266 362.41,265.21 364.19,264.42 365.96,263.63 367.73,262.85 369.51,262.08 371.28,261.31 373.05,260.55 374.83,259.79 376.6,259.04 378.37,258.3 380.15,257.57 381.92,256.85 383.69,256.13 385.47,255.43 387.24,254.74 389.01,254.05 390.79,253.38 392.56,252.71 394.33,252.06 396.11,251.43 397.88,250.8 399.65,250.19 401.43,249.59 403.2,249 404.97,248.44 406.75,247.9 408.52,247.38 410.29,246.88 412.07,246.4 413.84,245.94 415.61,245.48 417.39,245.02 419.16,244.57 420.93,244.12 422.71,243.66 424.48,243.19 426.25,242.71 428.03,242.21 429.8,241.7 431.57,241.16 433.35,240.59 435.12,240 436.89,239.38 438.67,238.73 440.44,238.06 442.21,237.36 443.99,236.64 445.76,235.91 447.53,235.15 449.31,234.37 451.08,233.58 452.85,232.76 454.63,231.94 456.4,231.09 458.17,230.24 459.95,229.37 461.72,228.49 463.49,227.6 465.27,226.7 467.04,225.79 468.81,224.87 470.59,223.94 472.36,223.01 474.13,222.08 475.91,221.14 477.68,220.2 479.45,219.26 481.23,218.32 483,217.37 484.77,216.43 486.55,215.49 488.32,214.56 490.09,213.63 491.87,212.71 493.64,211.79 495.41,210.88 497.19,209.98 498.96,209.09 500.73,208.21 502.51,207.34 504.28,206.48 506.05,205.64 507.83,204.81 509.6,204 511.37,203.2 513.15,202.4 514.92,201.61 516.69,200.81 518.47,200.03 520.24,199.24 522.01,198.46 523.79,197.68 525.56,196.9 527.33,196.13 529.11,195.36 530.88,194.59 532.65,193.83 534.43,193.06 536.2,192.3 537.97,191.54 539.75,190.79 541.52,190.03 543.29,189.28 545.07,188.53 546.84,187.78 548.61,187.03 550.39,186.29 552.16,185.54 553.93,184.8 555.71,184.06 557.48,183.32 559.25,182.58 561.03,181.84 562.8,181.1 564.57,180.37 566.35,179.63 568.12,178.89 569.89,178.16 571.67,177.43 573.44,176.69 575.21,175.96 576.99,175.23 578.76,174.5 580.53,173.76 582.31,173.03 584.08,172.3 585.85,171.57 587.63,170.83 589.4,170.1 591.17,169.37 592.95,168.63 594.72,167.9 596.49,167.16 598.27,166.43 600.04,165.69 601.81,164.95 603.59,164.21 605.36,163.47 607.13,162.73 608.91,161.99 610.68,161.24 612.45,160.5 614.23,159.75 616,159" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="190.4" y1="328" x2="190.4" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="222.43" y1="319.18" x2="222.43" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><line x1="241.17" y1="312.87" x2="241.17" y2="416" stroke="#b5b0a4" stroke-width="0.6" stroke-dasharray="3 3"/><text x="340" y="485" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 4.3 · Số Reynolds R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> theo diện tích vũng / Figure 4.3 · Reynolds Number R<tspan baseline-shift="super" font-size="0.72em">0.2</tspan> against pool area</text><text x="340" y="503" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Đường đơn điệu tăng từ khoảng 8 đến 29 / Single rising curve from about 8 to 29</text></svg><figcaption class="figcap">Hình 4.3 · Số Reynolds R^0.2 theo diện tích vũng (m²). Một đường tăng dần từ khoảng 8 tại 0,1 m² đến khoảng 29 tại 10^4 m².</figcaption></figure><p>Cân bằng giữa tốc độ hóa hơi và tốc độ rò chất lỏng:</p><div class="eq">1.13 a [σ<sub>l</sub>(P − 10<sup>5</sup>)]<sup>0.5</sup> = 2 × 10<sup>−3</sup> A Δp M/R<sup>0.2</sup> kg/s</div><p>từ đó có diện tích vũng:</p><div class="eq"><span class="n">(4.23)</span>A = 5.65 × 10<sup>2</sup> a [σ<sub>l</sub> (P − 10<sup>5</sup>)]<sup>0.5</sup> R<sup>0.2</sup>/( Δp M) m<sup>2</sup></div><p>Phương trình xác định phạm vi khu vực nguy hiểm cũng là phương trình thực nghiệm:</p><div class="eq"><span class="n">(4.24)</span>X = [625 Q/(LEL(mixture) × source length)]<sup>1.14</sup> m</div><p>Từ Phương trình 4.19, thể tích khí thoát ra là:</p><div class="eq">Q<sub>g</sub> = 1.64 × 10<sup>−4</sup> A Δp T/R<sup>0.2</sup> m<sup>3</sup>/s</div><p>Tổng thể tích hỗn hợp rời khỏi mép vũng Q<sub>m</sub> gồm thể tích không khí cộng với thể tích khí:</p><div class="eq"><span class="n">(4.25)</span>m = Q<sub>a</sub> + Q<sub>g</sub> m<sup>3</sup>/s</div><p>Phần trăm khí trong hỗn hợp rời khỏi vũng và giới hạn nổ dưới hiệu dụng của hỗn hợp đó là:</p><div class="eq">Q<sub>g</sub> × 100/(Q<sub>a</sub> + Q<sub>g</sub>) %</div><div class="eq">LEL<sub>m</sub> = LEL<sub>g</sub> (Q<sub>g</sub> + Q<sub>a</sub>)/Q<sub>g</sub> %</div><p>Chiều dài nguồn bằng nửa chu vi vũng, tức πd/2, hay theo diện tích là 1.77 A<sup>0.5</sup>. Lấy thể tích không khí chảy qua vũng là Q<sub>a</sub> như ở trên và thay vào Phương trình 4.24:</p><div class="eq">X = [625(Q<sub>a</sub> + Q<sub>g</sub>) Q<sub>g</sub>/(LEL(Q<sub>a</sub> + Q<sub>g</sub>) × 1.77 A<sup>0.5</sup>)]<sup>1.14</sup></div><div class="eq">X = [353 × Q<sub>g</sub>/(LEL × A<sup>0.5</sup>)]<sup>1.14</sup></div><p>Thay công thức của Q<sub>g</sub> vào, với 625/1.77 cho 353:</p><div class="eq">X = [353 × 1.64 × 10<sup>−4</sup> × A<sup>0.5</sup> Δp T/(LEL<sub>g</sub> R<sup>0.2</sup>)]<sup>1.14</sup></div><div class="eq"><span class="n">(4.26)</span>X = [5.8 A<sup>0.5</sup> Δp T/(LEL<sub>g</sub> R<sup>0.2</sup>)]<sup>1.14</sup> m</div><p>trong đó LEL<sub>g</sub> = giới hạn nổ dưới của hơi, %; A = diện tích vũng, m²; Δp = áp suất riêng phần theo phần của khí quyển; T = nhiệt độ, K; R = số Reynolds của dòng không khí. Phương trình cho phạm vi nằm ngang tính từ mép vũng và cũng được dùng cho phạm vi thẳng đứng.</p><p>Còn lại vấn đề sương mù chất lỏng, rất khó lượng hóa. Người ta đã ghi nhận sương mù hình thành ở áp suất thấp tới 3 × 10<sup>5</sup> N/m², nên không thể giả định rằng mọi rò chất lỏng ở áp suất trên áp suất tới hạn (2 × 10<sup>5</sup> N/m²) đều không tạo sương mù. Vì vậy, trừ khi có biện pháp ngăn tạo sương mù, chỉ còn cách giả định trường hợp xấu nhất: toàn bộ lượng rò hóa hơi, dùng Phương trình 4.4 để xác định thể tích hơi tương đương, rồi dùng Phương trình 4.6 và 4.7 để xác định phạm vi khu vực nguy hiểm quanh điểm rò. Kết quả thường nặng hơn nhiều so với thực tế, nhưng nếu không có bằng chứng rõ ràng về mức độ tạo sương mù dễ cháy và giới hạn bắt cháy của nó thì khó có cách xử lý khác.</p><div class="note"><b>Lưu ý về hình ảnh nguồn.</b> Số mũ của áp suất trong câu về sương mù khá mờ trong ảnh quét; giá trị 3 × 10<sup>5</sup> N/m² được ghi nhận ở đây theo cách đọc được, và sự mơ hồ của hình ảnh được nêu rõ thay vì được giải quyết im lặng.</div><h4>4.2.1 Ví dụ về phát thải chất lỏng dưới điểm sôi khí quyển <span class="en">4.2.1 Example of liquid release below its atmospheric boiling point</span></h4><p><b>Ví dụ 3.</b> Acetone được vận chuyển trong đường ống có các mối nối mặt bích thông thường ở 22 °C và chịu áp suất đo 10<sup>5</sup> N/m². Một mối nối mặt bích hỏng tạo lỗ tiết 4 × 10<sup>−5</sup> m²; đường ống cao khoảng 3 m so với mặt đất. Các thông số liên quan của acetone: mật độ chất lỏng 791 kg/m³; mật độ hơi 2,58 kg/m³; điểm sôi 56 °C; áp suất riêng phần ở 22 °C là 2,2 × 10<sup>4</sup> N/m² (0,22 atm); khối lượng phân tử 58; giới hạn nổ dưới (LEL) 2,1 % trong không khí.</p><p>Trước hết cần tính tốc độ phát thải chất lỏng từ chỗ rò, dùng Phương trình 4.13: G = 1,13 × 4 × 10<sup>−5</sup> (791 × 10<sup>5</sup>)<sup>0.5</sup> = <b>0,4 kg/s</b>. Khi xác định phạm vi khu vực nguy hiểm, giả định thứ nhất là chất lỏng tới mặt đất mà không bay hơi. Vận tốc tia lấy từ Phương trình 4.17 và quãng đường từ Phương trình 4.15, giả định tia nằm ngang.</p><p>Vận tốc tia = 1,13 (10<sup>5</sup>/791)<sup>0.5</sup> = <b>12,7 m/s</b>. Quãng đường đi được = (2 × 12,7<sup>2</sup> × 3/9,81)<sup>0.5</sup>; Khoảng cách = <b>9,93 m (lấy 10 m)</b>.</p><div class="note"><b>Lưu ý về con số in.</b> Phép tính quãng đường cho 9,93 m (làm tròn thành 10 m), nhưng câu ngay sau đó lại đặt tâm vũng ở 9,85 m từ điểm thẳng đứng bên dưới lỗ rò. Cả hai giá trị đều được giữ nguyên như trong bản in.</div><p>Vũng sẽ hình thành và, nếu không được chứa giữ, lớn dần cho đến khi tốc độ bay hơi từ mặt vũng bằng tốc độ rò từ lỗ tiết. Dùng Phương trình 4.23 với giá trị thử R<sup>0.2</sup> = 15: A = (5,65 × 10<sup>2</sup> × 4 × 10<sup>−5</sup> [791 × 10<sup>5</sup>]<sup>0.5</sup> × 15)/(0,22 × 58) m². Ở kích thước vũng đó, Hình 4.3 cho R<sup>0.2</sup> khoảng 19; lặp lại phép tính được <b>A = 299 m²</b> và đường kính vũng <b>d = 22 m</b>.</p><p>Phạm vi vượt quá mép vũng và phía trên vũng được tính bằng Phương trình 4.26: X = [(5,8 × 10<sup>−2</sup> × 17,3 × 0,22 × 295)/(2,1 × 19)]<sup>1.14</sup> = <b>1,75 m (lấy 2 m)</b>.</p><p>Giả định thứ hai — toàn bộ lượng rò tạo sương mù chất lỏng — được bỏ qua vì áp suất đẩy rất thấp. Không có khu vực nguy hiểm đáng kể tại đường ống rò; tính từ điểm trên mặt đất thẳng đứng bên dưới chỗ rò tồn tại khu vực cao <b>2 m</b> với bán kính <b>22 m</b> (10 + 10 + 2) theo mọi hướng.</p><p><b>Ví dụ 4.</b> Dùng cùng hệ thống vận chuyển và lỗ tiết như Ví dụ 3, nhưng chở isoprene ở áp suất đo 2 × 10<sup>5</sup> N/m² và nhiệt độ 22 °C. Thông số: mật độ chất lỏng 680 kg/m³; mật độ hơi 3 kg/m³; điểm sôi 34 °C; áp suất riêng phần 7,1 × 10<sup>4</sup> N/m² (0,71 atm); khối lượng phân tử 68; LEL 1 % trong không khí.</p><p>Cách xử lý ban đầu giống Ví dụ 3: tính tốc độ phát thải chất lỏng theo Phương trình 4.13, G = 1,13 × 4 × 10<sup>−5</sup> [680 × 2 × 10<sup>5</sup>]<sup>0.5</sup> = <b>0,53 kg/s</b>.</p><p>Theo Phương trình 4.17 và 4.15: Vận tốc tia = 1,13 (10<sup>5</sup>/680)<sup>0.5</sup> = <b>13,7 m/s</b>; Quãng đường đi được = (2 × 13,7<sup>2</sup> × 3/9,81)<sup>0.5</sup> = <b>10,7 m (lấy 11 m)</b>. Tâm vũng nằm cách điểm thẳng đứng bên dưới lỗ rò 11 m.</p><p>Với R<sup>0.2</sup> = 15, Phương trình 4.23 cho A = (5,65 × 10<sup>2</sup> × 4 × 10<sup>−5</sup> [680 × 2 × 10<sup>2</sup>]<sup>0.5</sup> × 15)/(0,71 × 68) = <b>81,2 m² (lấy 82 m²)</b>. Ở kích thước đó Hình 4.3 cho R<sup>0.2</sup> khoảng 17; giải lại được <b>A = 93 m²</b>, suy ra <b>d = 11 m</b>.</p><div class="note"><b>Lưu ý về lỗi in.</b> Trong phép thay vào tính vận tốc, bản in dùng 10<sup>5</sup> thay vì 2 × 10<sup>5</sup> N/m² nhưng vẫn cho 13,7 m/s; trong phép tính diện tích vũng bản in viết [680 × 2 × 10<sup>2</sup>]<sup>0.5</sup>, rõ ràng là lỗi gõ của 10<sup>5</sup>. Các giá trị in được giữ nguyên.</div><p>Phương trình 4.26 cho X = [(5,8 × 10<sup>−2</sup> × 9,6 × 0,71 × 295)/(1 × 17)]<sup>1.14</sup> = <b>9 m</b>. Do vũng và tia chất lỏng, tồn tại khu vực nguy hiểm cao 9 m trong vòng tròn bán kính 26 m tính từ điểm trên mặt đất thẳng đứng bên dưới lỗ rò.</p><p>Xét đến khả năng tạo sương mù do toàn bộ lượng rò hóa hơi vì áp suất cao. Vận tốc 13,7 m/s là khá thấp nên gió chi phối sự phân tán; coi toàn bộ lượng rò hóa hơi và dùng Phương trình 4.7: X = 10,8 [0,53 × 295/(68 × 1)]<sup>0.55</sup> = <b>17 m</b>. Vì khu vực chạm mặt đất, nhân thêm 1,5: <b>X = 26 m</b>.</p><p>Kết quả cuối cùng là bán kính nằm ngang <b>26 m</b> đến độ cao <b>10 m</b>, với một phần hình cầu bán kính 26 m ở phía trên; đây là kết quả rất nặng nhưng cần thiết khi không biết hình học của lỗ rò.</p><h3>4.3 Phát thải chất lỏng ở nhiệt độ cao hơn điểm sôi khí quyển <span class="en">4.3 Release of liquid above its atmospheric boiling point</span></h3><p>Đây là tình huống 'ngoài trời' thứ ba và cuối cùng, xét vật liệu dễ cháy ở dạng hơi trong điều kiện môi trường bình thường nhưng được giữ ở dạng lỏng nhờ áp suất chứa. Khi rò ra, một phần chất lỏng bay hơi và năng lượng cần cho sự bay hơi đó làm nhiệt độ của phần còn lại giảm xuống, nên sự bay hơi tiếp theo chỉ xảy ra khi nhận nhiệt từ môi trường. Người ta giả định mức nhận nhiệt này không đáng kể trong suốt thời gian tồn tại của tia, nhưng rất nhanh khi chất lỏng chạm mặt đất; do quãng đường đi từ điểm rò tới mặt đất rất ngắn, sự bay hơi được coi là tức thời khi chạm đất.</p><p>Trước hết cần tính lượng chất lỏng bay hơi đột thời (flash) tại điểm rò, dù giá trị này thường không cần thiết để tính khu vực nguy hiểm ngay tại điểm rò. Phần bay hơi phụ thuộc vào nhiệt dung riêng của vật liệu (lượng nhiệt có thể dùng trước khi nhiệt độ hạ tới điểm sôi), nhiệt ẩn hóa hơi (nhiệt cần để hóa hơi) và hiệu giữa điểm sôi với nhiệt độ thực tế của chất lỏng (lượng nhiệt sẵn có):</p><div class="eq"><span class="n">(4.27)</span>Fraction of liquid vaporizing = [(T<sub>1</sub> − T<sub>b</sub>)/δ] C<sub>l</sub></div><p>trong đó T<sub>1</sub> = nhiệt độ phát thải của chất lỏng, K; T<sub>b</sub> = điểm sôi của chất lỏng, K; δ = nhiệt ẩn hóa hơi, kJ/kg; C<sub>l</sub> = nhiệt dung riêng của chất lỏng, kJ/kg/K.</p><p>Có một vấn đề là sương mù chất lỏng có thể hình thành do bản chất của phát thải. Khi đó phạm vi khu vực nguy hiểm do phát thải được nhân với <b>1,5</b>, trừ khi cách làm đó hóa hơi toàn bộ lượng rò — khi ấy giả định toàn bộ lượng rò hóa hơi.</p><p>Việc rò chất lỏng cũng phức tạp hơn vì có thể xảy ra bay hơi ngay trong đường rò nếu đường rò dài, làm giảm lượng vật liệu thoát ra. Điều này được coi là xảy ra khi chiều dài đường rò lớn hơn <b>10 lần đường kính hiệu dụng</b> (với lỗ không tròn, đường kính = [4 × diện tích/π]<sup>0.5</sup>). Ở mức đó trở lên, phương trình phát thải được chỉnh sửa: giữ nguyên dạng Phương trình 4.13 nhưng thay áp suất khí quyển bằng P<sub>c</sub> = <b>0,55 × áp suất hơi bão hòa</b> của chất lỏng chứa ở nhiệt độ công nghệ. Giá trị này có thể khác áp suất chứa thực tế nếu có tạo áp bên ngoài, nhưng thường thì vật liệu được giữ ở dạng lỏng chính nhờ áp suất hơi của nó. Ngoài ra, mật độ của hỗn hợp lỏng–hơi thoát ra là mật độ tổng hợp của hai thành phần.</p><div class="eq"><span class="n">(4.28)</span>G = 0.8 A [2 σ<sub>m</sub> (P<sub>1</sub> − P<sub>c</sub>)]<sup>0.5</sup> kg/s</div><p>trong đó A = diện tích tiết diện lỗ rò, m²; σ<sub>m</sub> = mật độ hỗn hợp thoát ra, kg/m³; P<sub>1</sub> = áp suất chứa, N/m²; P<sub>c</sub> = 0,55 × áp suất hơi, N/m².</p><p>Để tính σ<sub>m</sub>, cần xét điều kiện tại áp suất P<sub>c</sub>, tức cần có đường cong áp suất hơi của vật liệu. Từ đó tìm nhiệt độ T<sub>c</sub> tại đó áp suất hơi bằng P<sub>c</sub>. Phần lượng rò thoát ra dưới dạng hơi khi đó là:</p><div class="eq"><span class="n">(4.29)</span>M<sub>g</sub> = (T<sub>1</sub> − T<sub>c</sub>) C<sub>l</sub> / L</div><p>trong đó M<sub>g</sub> = phần khối lượng phát thải là hơi; T<sub>1</sub> = nhiệt độ công nghệ, K; T<sub>c</sub> = nhiệt độ ứng với P<sub>c</sub>, K; C<sub>l</sub> = nhiệt dung riêng của chất lỏng, kJ/kg/K; L = nhiệt ẩn hóa hơi, kJ/kg.</p><p>Từ đó tính mật độ của hỗn hợp:</p><div class="eq"><span class="n">(4.30)</span>σ<sub>m</sub> = 1 / [(M<sub>g</sub>/σ<sub>v</sub>) + ((1 − M<sub>g</sub>)/σ<sub>l</sub>)] kg/m<sup>3</sup></div><p>trong đó σ<sub>m</sub> = mật độ hỗn hợp thoát ra; σ<sub>v</sub> = mật độ hơi ở T<sub>1</sub>; σ<sub>l</sub> = mật độ chất lỏng ở T<sub>1</sub>. Các kết quả này cho phép tính vận tốc phát thải cùng lượng chất lỏng trong tia; tia được xử lý bằng Phương trình 4.14, 4.15 hoặc 4.16 tùy trường hợp. Lượng chất lỏng tới mặt đất được giả định bay hơi tức thời và phạm vi khu vực nguy hiểm do hơi này được tính bằng Phương trình 4.7, có hiệu chỉnh cho nguồn điểm thấp.</p><h4>4.3.1 Ví dụ về phát thải chất lỏng ở nhiệt độ cao hơn điểm sôi khí quyển <span class="en">4.3.1 Example of liquid release above its atmospheric boiling point</span></h4><p><b>Ví dụ 5.</b> Propylene lỏng được chứa trong bình ở 15 °C và áp suất bằng áp suất hơi của chính nó ở nhiệt độ đó. Chất lỏng rò xuống một đường thoát có đường kính trong 0,019 m (diện tích 2,8 × 10<sup>−4</sup> m²) và dài 0,3 m. Số liệu: áp suất chứa (áp suất hơi) 8,94 × 10<sup>5</sup> N/m²; nhiệt độ công nghệ 288 K; điểm sôi 225 K; nhiệt độ ứng với P<sub>c</sub> là 267 K; nhiệt ẩn hóa hơi 469 kJ/kg; nhiệt dung riêng chất lỏng ở 288 K là 2,26 kJ/kg/K; mật độ chất lỏng 520 kg/m³; mật độ hơi 9,43 kg/m³; khối lượng phân tử 42; LEL 2 % trong không khí.</p><p>Do 0,3/0,019 &gt; 10 nên bay hơi xảy ra ngay trong đường rò và chất thoát ra là hỗn hợp hơi–lỏng. Trước hết tính phần hóa hơi trong đường rò theo Phương trình 4.29: M<sub>g</sub> = (288 − 267) × 2,26/469 = <b>0,1</b>.</p><p>Dùng phân số đó trong Phương trình 4.30: σ<sub>m</sub> = 1/[(0,1/9,43) + (0,9/520)] = <b>81,3 kg/m³</b>.</p><p>Phần bay hơi đột thời trong và ngay ngoài lỗ rò theo Phương trình 4.27: (288 − 225) × 2,26/469 = <b>0,304</b>.</p><p>Áp suất P<sub>c</sub> = 0,55 × 8,94 × 10<sup>5</sup> = <b>4,92 × 10<sup>5</sup> N/m²</b>. Dùng mật độ hỗn hợp trong Phương trình 4.28: G = 0,8 × 2,8 × 10<sup>−4</sup> [2 × 81,3 (8,94 × 10<sup>5</sup> − 4,92 × 10<sup>5</sup>)]<sup>0.5</sup> = <b>1,81 kg/s</b>.</p><p>Lượng xuất hiện dưới dạng hơi tại miệng lỗ và bay hơi đột thời ngay sau đó theo Phương trình 4.27: G<sub>v</sub> = 1,81 (288 − 225) 2,26/469 = <b>0,55 kg/s</b>. Lượng chất lỏng giả định tới mặt đất: G<sub>l</sub> = 1,81 − 0,55 = <b>1,26 kg/s</b>.</p><p>Phần hóa hơi tại lỗ rò được xử lý như hơi và phân tán theo tia, Phương trình 4.6: X = 2,1 × 10<sup>3</sup> (0,56/2<sup>2</sup> × 42<sup>1.5</sup> × 288<sup>0.5</sup>)<sup>0.5</sup> = <b>11,5 m (lấy 12 m)</b>. Do bản chất phát thải, giả định có sương mù và tăng khoảng cách thêm 50 %: <b>X = 18 m</b>.</p><p>Lượng chất lỏng tới mặt đất được giả định bay hơi ngay lập tức nên không tạo vũng; hơi phân tán theo gió, dùng Phương trình 4.7 và không cộng hệ số sương mù: X = 10,8 (1,29 × 288/(42 × 2))<sup>0.55</sup> = <b>24,5 m</b>.</p><div class="note"><b>Lưu ý về lỗi in.</b> Phép thay vào Phương trình 4.6 dùng 0,56 kg/s trong khi giá trị hơi đã tính là 0,55 kg/s; phép thay vào Phương trình 4.7 dùng 1,29 kg/s trong khi lượng chất lỏng đã tính là 1,26 kg/s. Các con số in được giữ nguyên.</div><p>Kết quả: trong mặt phẳng nằm ngang có khu vực nguy hiểm kéo dài <b>24,5 m</b> cộng với quãng đường tia đi trước khi chạm đất; quanh nguồn rò có khu vực nguy hiểm kéo dài <b>18 m</b> theo mọi hướng phía trên phương ngang, được chiếu thẳng đứng xuống khu vực nguy hiểm trên mặt đất.</p><h3>4.4 Tóm tắt cách dùng các phương trình <span class="en">4.4 Summary of use of equations</span></h3><p>Các phương trình nêu trên được dùng như sau.</p><h4>4.4.1 Phát thải khí và hơi <span class="en">4.4.1 Gas and vapour releases</span></h4><p>Trước hết xác định lượng phát thải theo khối lượng của khí hoặc hơi bằng Phương trình 4.1 nếu áp suất phát thải lớn hơn 2 × 10<sup>5</sup> N/m², ngược lại dùng Phương trình 4.3. Sau đó đổi lượng này sang thể tích bằng Phương trình 4.4. Nếu áp suất phát thải lớn hơn 2 × 10<sup>5</sup> N/m² thì tính phạm vi khu vực nguy hiểm bằng Phương trình 4.6; nếu áp suất nhỏ hơn 2 × 10<sup>5</sup> N/m² thì dùng Phương trình 4.7. Trong mọi trường hợp, nhân kết quả với 1,5 nếu nguồn phát thải nằm trong vòng 1,5 m tính từ mặt đất.</p><p>Nếu áp suất phát thải lớn hơn 2 × 10<sup>5</sup> N/m² nhưng có vật cản nằm trong khoảng cách tính được theo Phương trình 4.6, trước hết tính hàm lượng khí trong hỗn hợp bằng Phương trình 4.8, rồi tính khối lượng phân tử của hỗn hợp bằng Phương trình 4.9 với khối lượng phân tử của không khí lấy bằng 29. Tổng thể tích hỗn hợp khí/không khí tại vật cản được tính bằng Phương trình 4.10. Giờ có thể tính giới hạn nổ dưới của hỗn hợp khi pha thêm không khí bằng Phương trình 4.12, rồi tính khoảng cách phân tán theo gió bằng Phương trình 4.7 có xét ảnh hưởng của mặt đất. Cộng kết quả này với khoảng cách từ nguồn phát thải đến vật cản để được phạm vi khu vực nguy hiểm từ điểm rò theo hướng vật cản.</p><h4>4.4.2 Phát thải chất lỏng dưới điểm sôi khí quyển <span class="en">4.4.2 Liquid releases below boiling point</span></h4><p>Lượng chất lỏng phát thải được tính bằng Phương trình 4.13. Quãng đường tia chất lỏng đi được tính bằng Phương trình 4.15 nếu phát thải hướng lên trên phương ngang, hoặc Phương trình 4.16 nếu hướng xuống dưới phương ngang; nếu không rõ quỹ đạo thì dùng Phương trình 4.15. Trong cả hai trường hợp cần tính vận tốc phát thải bằng Phương trình 4.17. Dùng Phương trình 4.19 để tính tốc độ bay hơi, rồi Phương trình 4.23 để tính diện tích vũng chất lỏng. Cuối cùng, Phương trình 4.26 cho phép tính phạm vi khu vực nguy hiểm phía trên và vượt quá mép vũng.</p><p>Khi đó khu vực nguy hiểm thường được xác định bằng khoảng cách ngang từ chỗ rò đến tâm vũng cộng với bán kính vũng, cộng với phần phạm vi vượt quá vũng; theo phương thẳng đứng chỉ lấy phần phạm vi vượt quá vũng. Cách này không xét đến sương mù chất lỏng; nếu có sương mù thì coi như hơi và xử lý theo quy trình tại Mục 4.4.1.</p><h4>4.4.3 Phát thải chất lỏng ở nhiệt độ cao hơn điểm sôi khí quyển <span class="en">4.4.3 Liquid releases above boiling point</span></h4><p>Trước hết cần tính lượng chất lỏng bay hơi trong đường rò bằng Phương trình 4.29; từ đó tính lượng hơi trong hỗn hợp thoát ra bằng Phương trình 4.27 và mật độ của hỗn hợp khí/lỏng thoát ra bằng Phương trình 4.30, rồi tính khối lượng hỗn hợp phát thải bằng Phương trình 4.28. Lượng hơi ngay ngoài lỗ rò, gồm phần bay ra và phần bay hơi đột thời (flash), được tính lại bằng Phương trình 4.27 nhưng ở áp suất khí quyển; phạm vi khu vực nguy hiểm tạo thành được tính bằng Phương trình 4.6 có xét ảnh hưởng của mặt đất. Giá trị này được nhân thêm hệ số 1,5 vì khả năng hình thành sương mù.</p><p>Phần chất lỏng còn lại được giả định tới mặt đất; điểm tới được tính như đối với chất lỏng dưới điểm sôi, dùng Phương trình 4.15 hoặc 4.16 tùy hướng tia. Bay hơi xảy ra ngay khi chạm mặt đất và phạm vi khu vực nguy hiểm được tính như đối với khí/hơi bằng Phương trình 4.7, nhân kết quả với 1,5 do ảnh hưởng của mặt đất. Như vậy khu vực nguy hiểm gồm vùng quanh lỗ rò do bay hơi tại chỗ và vùng ở mặt đất có phạm vi từ lỗ rò bằng quãng đường tia đi được cộng với bán kính vùng bay hơi tại mặt đất; chiều cao của vùng này chính là bán kính nói trên.</p><h3>4.5 Phát thải trong khu vực thông gió kém <span class="en">4.5 Releases in areas which are not well ventilated</span></h3><p>Tất cả phép tính nêu trên đều giả định gió tới mọi vị trí với tốc độ khoảng 2 m/s. Ở khu vực thông gió kém, chẳng hạn trong nhà, gió đó không tồn tại dạng tương tự mà được thay bằng thông gió nhân tạo trong hầu hết trường hợp. Thêm vào đó, thể tích kín giới hạn thông gió tự nhiên là hữu hạn. Vì vậy các phép tính trên phải coi là đáng ngờ trừ khi thông gió ở mọi ngóc ngách của không gian kín được coi là tương đương thông gió tự nhiên. Trong BS/EN 60079-10<sup>3</sup> (dự kiến thay thế BS 5345 Part 2) có nỗ lực xác định tổng quát hơn phạm vi và thời gian tồn lưu của khí quyển nổ; các phương trình dưới đây dựa trên nỗ lực đó.</p><p>Lưu lượng không khí tối thiểu cần để pha loãng một phát thải vật liệu dễ cháy xuống dưới giới hạn nổ dưới được cho bởi Phương trình 4.31 nguyên văn: Q<sub>a</sub> = 0,12 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/T<sub>o</sub> × M × LEL m<sup>3</sup>/s, trong đó Q<sub>a</sub> là lưu lượng không khí tối thiểu lý thuyết cần thiết (m³/s), T<sub>a</sub> là nhiệt độ môi trường (K), G<sub>f</sub> là tốc độ phát thải khối lượng lớn nhất của vật liệu dễ cháy (kg/s), M là khối lượng phân tử và LEL là giới hạn nổ dưới (% v/v).</p><div class="eq"><span class="n">(4.31)</span>Q<sub>a</sub> = 0.12 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/T<sub>o</sub> × M × LEL m<sup>3</sup>/s</div><p>Phương trình rút gọn là Q<sub>a</sub> = 0,03 × G<sub>f</sub> × T<sub>a</sub><sup>2</sup>/M × LEL m<sup>3</sup>/s, chính là dạng dùng trong Ví dụ 6.</p><div class="note"><b>Lưu ý về Phương trình 4.31.</b> Cách nhóm và đơn vị được giữ nguyên như bản in: dạng đầy đủ có T<sub>a</sub><sup>2</sup>/T<sub>o</sub> và thừa số M × LEL với đơn vị m³/s. Ví dụ 6 lại tính 0,03 × 0,475 × 295²/(28 × 2,7), tức LEL nằm ở mẫu số, nên cách nhóm trong bản in là không rõ ràng. Không dạng nào được sửa lặng lẽ.</div><p>Nếu Q<sub>a</sub> có thể liên hệ với số lần thay không khí quanh nguồn phát thải (tức vận tốc dòng khí), một phép tính tiếp theo xác định kích thước khí quyển nổ quanh đám khí: V<sub>m</sub> = Q<sub>a</sub>/C m³. Do mức độ bất định, cần thêm hai hệ số an toàn: một cho độ bất định của LEL và một cho độ bất định của dòng khí lý tưởng. Kết quả là Phương trình 4.32.</p><div class="eq"><span class="n">(4.32)</span>V<sub>m</sub> = Q<sub>a</sub> f/(C k) m<sup>3</sup></div><p>Ở đây V<sub>m</sub> là thể tích khí quyển nổ, Q<sub>a</sub> là lưu lượng không khí tại nguồn rò, C là số lần thay không khí mỗi giây dựa trên dòng khí quanh nguồn phát thải, và f là hiệu quả thông gió: f = 1/2–4/5 (1 cho dòng khí lý tưởng, 2–4 cho các cấp trung gian, 5 cho dòng khí bị cản trở nhiều nhất). Hệ số an toàn áp dụng cho LEL là k = 0,25 đối với phát thải liên tục và cấp sơ cấp, và k = 0,5 đối với phát thải cấp thứ cấp.</p><div class="note"><b>Lưu ý về Phương trình 4.32.</b> Bản in cho đơn vị của V<sub>m</sub> là m³/s, rõ ràng là lỗi gõ thay cho thể tích; bản trình bày dùng m³ và sự khác biệt được ghi chú ở đây thay vì sửa lặng lẽ.</div><p>Trong trường hợp khu vực kín (xác định được), C được tính theo Phương trình 4.33, với V<sub>o</sub> là thể tích không gian kín.</p><div class="eq"><span class="n">(4.33)</span>C = Q<sub>a</sub>/V<sub>o</sub></div><div class="note"><b>Lưu ý về Phương trình 4.33.</b> Phương trình được in kèm đơn vị m³, rõ ràng là lỗi gõ của tần suất thay không khí; không gắn đơn vị trong bản trình bày. Phương trình chỉ áp dụng cho không gian kín (xác định được).</div><p>Đối với trường hợp ngoài trời, một phương trình khác được suy từ Phương trình 4.32. Một thể tích không khí không bị giới hạn ngoài trời khoảng 1000 m³ (giả định hình tròn vì đó là trường hợp xấu nhất) được quét sạch trong khoảng 6 giây, cho C = 1/6 = 0,16; suy ra Phương trình 4.34.</p><div class="eq"><span class="n">(4.34)</span>V<sub>m</sub> = Q<sub>a</sub>/(0.16 k) m<sup>3</sup></div><p>Do bản chất của dòng khí ngoài trời, Phương trình 4.34 có khả năng cho thể tích khí quyển nổ bi quan (quá lớn). Chuỗi phương trình cũng gồm Phương trình 4.35, dùng để tính thời gian phân tán sau khi phát thải kết thúc, với LEL là giới hạn nổ dưới (%) và UL là nồng độ tối đa (% v/v).</p><div class="eq"><span class="n">(4.35)</span>t = (f/C) Ln (LEL k/UL) s</div><div class="note"><b>Lưu ý về Phương trình 4.35.</b> Cách nhóm in 'Ln (LEL kUL)' không rõ ràng; dạng trình bày theo cách đọc của Ví dụ 6 trong bản tóm tắt là Ln(0,5 × 2,7/100). Logarit này âm và sách báo cáo giá trị tuyệt đối của nó là 27 s.</div><p>Để hỗ trợ dùng phương trình khi thông gió kém (trong nhà, không bổ sung thông gió), văn bản hướng dẫn độc giả đến 'Bảng 4.1', được cho là lấy từ một bảng trong sách hướng dẫn của Viện Dịch vụ Tòa nhà<sup>7</sup>, dùng để tính nhiệt độ gia nhiệt cần thiết cho một tòa nhà dựa trên tổn thất do thông gió tự nhiên.</p><div class="note"><b>Bất thường về số bảng trong Mục 4.5.</b> Không có bảng thông gió nào được in trong chương này: Bảng 4.1 là bảng vật liệu dễ cháy của BS 5345 dài mười trang. Viện dẫn in được giữ lại như một tham chiếu nguồn; không có bảng thông gió nào được tạo ra hay gán nhầm vào đó.</div><h4>4.5.1 Ví dụ phát thải khí dùng công thức BS/EN 10079-10<sup>3</sup> <span class="en">4.5.1 Example of gas release using BS/EN 10079-10<sup>3</sup> formulae</span></h4><div class="note"><b>Lỗi ở tiêu đề.</b> Tiêu đề in là BS/EN 10079-10<sup>3</sup>; phần nội dung và Tài liệu tham khảo 3 ghi BS/EN 60079-10. Số in được giữ nguyên trong tiêu đề và được ghi chú tại đây.</div><p><b>Ví dụ 6.</b> Phát thải ethylene đã thảo luận trong Ví dụ 1 xảy ra trong nhà, tại một tòa nhà thông gió tốt (f = 1). Văn bản nêu tốc độ phát thải khối lượng 0,55 kg/s; phép thay số ngay sau đó dùng 0,475 kg/s.</p><p>Dùng Phương trình 4.31 cho lưu lượng không khí cần tại chỗ rò: Q<sub>a</sub> = 0,03 × 0,475 × 295²/(28 × 2,7) = <b>16,4 m³/s</b>.</p><p>Giá trị này được dùng trong Phương trình 4.34 để cho thể tích lớn nhất của khí quyển dễ cháy trong không gian kín, được thông gió với tốc độ như một không gian hở được gió quét: Q<sub>m</sub> = 16,4/0,16 × 0,5 = <b>205 m³</b>.</p><p>Thể tích này cho khu vực nguy hiểm tổng thể lớn hơn thực tế ngoài trời (ước tính từ 20 m đến 45 m theo hướng dòng thông gió từ nguồn rò), vì thể tích đó không phải hình cầu. Vì vậy Phương trình 4.34 chỉ áp dụng cho không gian kín hữu hạn có điều kiện thông gió tương tự, không áp dụng cho trường hợp ngoài trời.</p><p>Áp dụng Phương trình 4.35 cho thời gian tồn lưu sau khi phát thải kết thúc: t = (1/0,16) Ln(0,5 × 2,7/100) = <b>27 s</b>. Con số này lại rất cao đối với vị trí ngoài trời nhưng thực tế hơn trong nhà, nơi thể tích tổng bị giới hạn.</p><div class="note"><b>Ghi chú lỗi in trong Ví dụ 6.</b> Tốc độ phát thải nêu là 0,55 kg/s mâu thuẫn với giá trị 0,475 kg/s được thay vào (Ví dụ 1 cho 0,03 kg/s). Kết quả thể tích được ký là Q<sub>m</sub> trong sách, nhưng đó là đại lượng V<sub>m</sub> của Phương trình 4.34; phép thay in 16,4/0,16 × 0,5 cho 205 m³ chỉ khi đọc mẫu số là 0,16 × 0,5. Logarit ở Phương trình 4.35 là âm và giá trị tuyệt đối được báo cáo là 27 s. Tất cả con số in được giữ nguyên.</div><h3>4.6 Kết luận <span class="en">4.6 Conclusion</span></h3><p>Chương này chứa một bộ tính toán tương đối đầy đủ để xác định phạm vi khu vực nguy hiểm. Những phép tính cho khu vực ngoài trời đối với hơi và chất lỏng đã được dùng rộng rãi trong nhiều năm và về cơ bản phù hợp với các phán đoán chủ quan trong nhiều quy chuẩn, vì thế có uy tín nhất định. Tuy nhiên, các công thức trong Mục 4.4 là mới hơn.</p><p>Cho đến khi được dùng trong thời gian đáng kể và có đủ dữ liệu tích lũy, các công thức này cần được dùng hết sức thận trọng. Ban đầu nên dùng chúng chỉ như phép tính thước đo (ví dụ, xác định liệu thời gian tồn lưu trong một tình huống cụ thể có làm nguồn phát thải cấp thứ cấp tạo ra Vùng 1 trong nhà hay không). Nhấn mạnh rằng không có ý cho rằng chúng không chính xác, mà chỉ cần tích lũy kinh nghiệm cho các kỹ sư thực hành. Bộ công thức này cũng khó dùng hơn trong trường hợp phát thải chất lỏng, đặc biệt khi chất lỏng ở dưới điểm sôi.</p><p>Cuối cùng, Bảng 4.1 được đưa vào (Fig. 4.5 từ BS 5345 Part 2<sup>1</sup>) và cung cấp một số thông tin cần thiết để dùng các phương pháp tính trong chương này. Bảng cũng có hai cột mang tên 'Group' và 'Temperature Class' liên quan đến hiệu năng thiết bị và sẽ được mô tả chi tiết hơn trong Chương 7; chúng được liệt kê ở đây để xác định mối liên hệ giữa khí quyển nổ hình thành và loại thiết bị nên dùng.</p><div class="note"><b>Bất thường về bảng/hình trong Mục 4.6.</b> Văn bản viện dẫn 'Fig. 4.5 from BS 5345 Part 2' là nguồn của Bảng 4.1, nhưng không có Hình 4.4 hay 4.5 nào được in trong chương này. Viện dẫn được giữ nguyên như một tham chiếu nguồn; không tạo hình nào như vậy.</div><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus for use in Potentially Explosive Atmospheres (other than mining applications or explosives processing or manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>RoSPA/ICI. Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>BS/EN 60079-10. Electrical Apparatus for Explosive Atmospheres / Classification of hazardous areas (1996).</li><li>Chemical Engineers Handbook (Editions 1-6). Latest edition. Edition 6 (1984), R. H. Perry and O. Green.</li><li>BSI 79/27013. BSI Committee GEL/114/5 Draft Document produced in preparation of BS 5345.</li><li>Lipincott, S. B. and Lyman, M. L. (1946). Vapour Pressure/Temperature Monographs. Industrial Engineering and Chemistry (38) 3.</li><li>Chartered Institution of Building Services (1970). Natural Infiltration into Buildings (guide book).</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 38 trang in (87–124; in = PDF − 21) và, khác với Chương 3, không có trang <i>MISSING PAGE</i> nào. Bảng 4.1 là phần chèn mười trang (trang in 90–99) với 196 dòng vật liệu dễ cháy, được chép lại từ các trang render vì lớp văn bản PDF xáo trộn cả mười bốn cột. Ba hình được vẽ lại theo chú thích in. Nhiều chi tiết in được giữ nguyên kèm ghi chú: Phương trình 4.22 bị bỏ qua trong dãy số (4.21 → 4.23); các Hình 4.4 và 4.5 không bao giờ được in dù phần kết luận trích dẫn “Fig. 4.5 from BS 5345 Part 2”; mục 4.5 trích dẫn “Bảng 4.1” như một bảng thông gió không tồn tại; tiêu đề 4.5.1 in nhầm BS/EN 10079-10 (nguyên bản ở nơi khác ghi 60079-10 và 6079-10). Chú thích Hình 4.1 là chuẩn xác, còn văn bản in trên trang 102 đảo ngược đường cong 2 và 3. Các con số không nhất quán trong sáu ví dụ, cách gom số mũ mờ của Phương trình 4.3 và 4.31, cùng các lỗi OCR như <i>kg/s⁴</i> (dấu chú thích 4, không phải số mũ) đều được ghi nhận rõ ràng chứ không sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch03-area-classification-practice/"><span class="k">← Chương 3</span>Thực hành phân loại khu vực cho khí, hơi và sương mù trong điều kiện thông gió tự do</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>