<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thực hành phân loại khu vực cho khí, hơi và sương mù ở nơi không thông gió tự do · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 5 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch05-not-freely-ventilated-areas/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 5</div><h1>Thực hành phân loại khu vực cho khí, hơi và sương mù ở nơi không thông gió tự do</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 5 · 24 trang gốc · 11.960 từ · 15 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 5.</b> phân loại khu vực nguy hiểm · thông gió hạn chế · thông gió kém · thông gió tự do · nguồn phát thải · khu vực nguy hiểm · phạm vi khu vực nguy hiểm · Vùng 0 / Vùng 1 / Vùng 2 · nguồn phát thải cấp liên tục / cấp chính / cấp phụ · thời gian tồn lưu · thông gió cưỡng bức · thông gió hút · thông gió tại chỗ · thông gió chung · thông gió độ tin cậy cao · hiệu quả thông gió · số lần thay không khí mỗi giây · cửa chớp (louvre) · lỗ/cửa thông hơi · cửa vào khí · ống dẫn · quạt · chụp hút · vách ngăn / màn che · buồng đệm · kín khí · tự đóng · tiếp giáp · ảnh hưởng của một / hai / ba bức tường · mái phẳng · mái hồi (kiểu chuồng Hà Lan) · lỗ thông hơi ở đỉnh mái · phủ qua đầu tường · khu vực hở · buồng phun sơn · lò sấy sơn · lưới · dung môi · sương mù chất lỏng · hơi · giới hạn nổ dưới (LEL) · thể tích hỗn hợp có khả năng nổ · xả sạch trước khi cấp điện<h2>5 — Thực hành phân loại khu vực nguy hiểm đối với khí, hơi và sương mù chất lỏng ở những khu vực không được thông gió tự do <span class="en">5 — Area classification practice for gases, vapours and mists in areas which are not freely ventilated</span></h2><p>Trong chương 3, ảnh hưởng của các phát thải vật liệu dễ cháy ở những khu vực thông gió tự do đã được xem xét rất chi tiết. Cần nhớ rằng ở những khu vực đó, về mặt lý thuyết, có một lượng không khí pha loãng không hạn chế và sự nhiễu loạn lớn được tạo ra bởi gió và làn gió thông thường. Dù điều này hữu ích trong đa số các cơ sở lọc dầu và các nhà máy công nghiệp khác, có những trường hợp cần bao kín các nguồn phát thải tiềm ẩn vì lý do vận hành hoặc lý do an toàn khác. Chẳng hạn, phun sơn cần một môi trường được kiểm soát chặt chẽ, và ở những nơi xử lý các chất như xyanua, thường cần bao kín quá trình đó vì rò rỉ có thể gây hậu quả thảm khốc nếu không làm vậy. Tuy nhiên, một khi nguồn phát thải vật liệu dễ cháy được bao kín, nó bị từ chối lượng lớn không khí pha loãng và các điều kiện nhiễu loạn tự nhiên hiện có ở ngoài trời, và sự pha loãng cùng phân tán của nó trở thành một vấn đề đáng kể hơn. Không chỉ cực kỳ khó đưa đủ không khí pha loãng vào một không gian kín để mô phỏng chính xác tình huống bên ngoài ở mọi phần của không gian đó, mà điều này còn có thể gây phản ứng bất lợi cho nhân viên. Thường thì, trong điều kiện ngoài trời, chuyển động không khí vượt quá 1 m/s xảy ra trong phần lớn thời gian, nhưng trong điều kiện trong nhà bình thường, chuyển động không khí hơn 0.2 m/s có thể gây khó chịu cho những người làm việc trong nhà. Vì vậy, đây là một vấn đề phức tạp để giải quyết.</p><p>Dù những nơi có thông gió hạn chế thường được đồng nhất với các tòa nhà, nhiều nơi không phải là tòa nhà cũng nằm trong xem xét này. Thường thì, những nơi như bến bốc xếp xe tăng được che phủ để bảo vệ công việc khỏi tác động của môi trường. Khi làm vậy, phần bao kín thường chỉ là một cái mái và không có tường, và trong những trường hợp này, dù chuyển động không khí ở mặt đất sẽ tương tự như mức dự kiến trong tình huống thông gió tự do, vẫn có những vùng gần mái nơi thông gió bị hạn chế. Có bốn kịch bản trong đó thông gió tự nhiên phải được coi là bị hạn chế. Trong những trường hợp như vậy, mục tiêu quan trọng là bảo đảm rằng thông gió hiện có được sử dụng hiệu quả nhất, và điều này có nghĩa là cần xác định các nguồn phát thải và sắp xếp thông gió cần tính đến vị trí của chúng để thông gió tốt nhất tại những điểm có thể xảy ra phát thải.</p><h3>5.1 Các khu vực điển hình có thông gió hạn chế <span class="en">5.1 Typical areas of restricted ventilation</span></h3><p>Sau đây là những khu vực điển hình mà thông gió có thể được kỳ vọng là bị hạn chế. (tất nhiên, sự hạn chế cũng sẽ xuất hiện ở những khu vực khác).</p><h4>5.1.1 Các khu vực hở được bao quanh bởi tường <span class="en">5.1.1 Open areas surrounded by walls</span></h4><p>Khi có tường hiện diện, bao quanh những khu vực lẽ ra là hở, thì những bức tường đó có thể hạn chế thông gió. BS 5345, phần 2¹ đề xuất rằng để có một khu vực hở, một tòa nhà không nên có tường bên dưới một độ cao đáng kể (chẳng hạn 3 m) thì mới được coi là thông gió tự do; nhưng một cách tiếp cận nới lỏng hơn được dùng trong Hướng dẫn của Tổng Giám đốc Lao động Hà Lan², theo đó giả định rằng, nếu 50 % tường của tòa nhà là kết cấu hở, tòa nhà được coi là khu vực thông gió tự do miễn là 50 % đó phân bố đều trên ít nhất ba bức tường và các lỗ mở có chiều cao ít nhất 2.5 m. Dù khác nhau về cách tiếp cận, cả hai phát biểu đều xác nhận thực tế là tường có tác động cản trở dòng khí cần được tính đến.</p><div class="note"><b>Lưu ý về cách trích dẫn Hướng dẫn Hà Lan.</b> Thân văn bản gọi đây là 'Hướng dẫn của Tổng Giám đốc Lao động Hà Lan²', trong khi mục tài liệu tham khảo in là 'Directorate of Labour (Netherlands)(1980)'. Cách gọi trong thân văn bản được giữ nguyên theo bản in; không sửa cho khớp với danh mục.</div><h4>5.1.2 Các khu vực có mái che (kiểu chuồng Hà Lan) <span class="en">5.1.2 Covered areas (dutch-barn type)</span></h4><p>Ở những nơi như bến bốc xếp xe tăng, khu vực chứa thùng phuy và tương tự, thường cần cung cấp mái che để ngăn nước mưa thấm vào. Những mái che này có dạng mái phẳng (ví dụ như ở sân ga-ra) hoặc mái hồi (ví dụ như trong kiểu xây dựng chuồng Hà Lan), dạng sau thường có lỗ thông hơi ở đỉnh. Cả hai loại mái che này đều có thể có tác động bất lợi đến dòng khí, ngay cả trong trường hợp không có tường. Mức độ ảnh hưởng phụ thuộc vào khí hoặc hơi dễ cháy đang được xử lý và chiều cao của mái che, ngay cả khi các yêu cầu về tường hở nêu trên đã được đáp ứng.</p><h4>5.1.3 Các phòng trên mặt đất <span class="en">5.1.3 Above-ground rooms</span></h4><p>Các phòng trên mặt đất là phòng có bốn bức tường và một mái, không có thông gió chủ động hiệu quả. Trong những trường hợp này sẽ có chuyển động không khí do thông gió tự nhiên qua các vết nứt trong kết cấu hoặc quanh cửa ra vào và cửa sổ, v.v. Bảng 4.2 cho thấy mức thông gió có thể dự kiến trong những trường hợp này và mức này được xem là luồng khí tương đương với thể tích của phòng trong khoảng một giờ trong đa số trường hợp. Điều này không có nghĩa là không khí trong tòa nhà được thay đổi trong một giờ, vì các dòng khí bên trong sẽ không đồng đều và những vùng góc của phòng sẽ cần nhiều thời gian hơn để thay hết không khí. Để thay đổi hoàn toàn không khí trong phòng, dự kiến phải trôi qua nhiều giờ và do đó thời gian tồn lưu của bất kỳ khí hoặc hơi dễ cháy nào sẽ dài.</p><div class="note"><b>Lưu ý về tài liệu tham chiếu 'Bảng 4.2'.</b> Văn bản in nêu: 'Bảng 4.2 cho thấy mức thông gió có thể dự kiến'. Không có bảng nào về thông gió được in trong chương 4 hay chương 5 (Bảng 4.2 của chương 4 là bảng áp suất hơi). Số tham chiếu in được giữ nguyên và không được gán cho bảng thực tế nào.</div><p>Thời gian tồn lưu này có thể đủ dài để làm gián đoạn mối quan hệ giữa nguồn phát thải và phân loại khu vực, chắc chắn là ở những vùng góc trong phòng. Dù thông gió có thể được cải thiện bằng cách bổ sung các lỗ mở trên tường phòng, đây không nhất thiết là lựa chọn tốt như thoạt nhìn. Hầu hết các lỗ mở như vậy được lắp cửa chớp (louvre), vốn cần thiết để duy trì tính toàn vẹn của phòng trong những trường hợp này. Cửa chớp và các thiết bị tương tự như lưới có tác động rất bất lợi đến thông gió. Các thí nghiệm đã chỉ ra, ví dụ, rằng các lỗ mở được bố trí chiến lược trên tường của tòa nhà tạo ra luồng khí đáng kể (lên tới 0.3 m/s) cách tường tới 10 m, nhưng việc lắp cửa chớp có tác động tiêu cực đáng kể, vì khi có cửa chớp trong một lỗ mở lẽ ra tạo ra luồng khí như mô tả ở trên, không phát hiện được luồng khí đáng kể nào ở khoảng cách hơn 3 m từ tường¹.</p><h4>5.1.4 Các phòng dưới mặt đất <span class="en">5.1.4 Below-ground rooms</span></h4><p>Các phòng dưới mặt đất tạo ra tình huống bất lợi nhất có thể vì chỉ có lối vào là ở trên mặt đất, không có khả năng bố trí hiệu quả các lỗ mở, và thông gió qua vết nứt về thực tế là không có. Thời gian để toàn bộ không khí trong phòng được thay đổi, dù không phải là vô hạn, là rất dài (nhiều giờ). Bất kỳ phát thải nào trong những phòng như vậy dự kiến sẽ tồn tại đủ lâu để khiến phòng được phân loại là Vùng 0, ngay cả khi phát thải đến từ một nguồn phát thải cấp phụ.</p><h3>5.2 Ảnh hưởng của tường đối với khu vực nguy hiểm <span class="en">5.2 Effect of walls on hazardous areas</span></h3><p>Ảnh hưởng của một bức tường đặt gần một khu vực được phân loại là nguy hiểm cũng giống như ảnh hưởng của sự gần mặt đất, dù tỷ trọng của vật liệu dễ cháy không có tác động rõ rệt như vậy. Nếu bỏ qua gió thịnh hành — vốn là giả định chung — thì sự hiện diện của một bức tường sẽ ảnh hưởng bất lợi đến sự trộn lẫn giữa khí và không khí, cũng như bất kỳ vật cản nào khác. Ảnh hưởng của sự hiện diện của một bức tường đơn là làm thay đổi hình học của một khu vực nguy hiểm theo cách tương tự như sự gần mặt đất (xem Hình 3.4 và 3.5 để biết chi tiết). Khi bức tường không đủ dài hoặc đủ cao để chặn hoàn toàn hỗn hợp khí/không khí, khu vực nguy hiểm sẽ chảy vòng qua và phủ lên trên bức tường (xem Hình 5.1 và 5.2). Phạm vi bao quanh tạo ra này được xác định dựa trên toàn bộ lượng khí rò rỉ thoát ra ở mép của bức tường.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 650" role="img" aria-label="Mặt cắt đứng và mặt bằng: tường đơn cách nguồn 1,5–3 m, vùng nguy hiểm gạch chéo quấn qua đầu tường, đường nét đứt là phạm vi chưa điều chỉnh, các kích thước a b c d X Y Z L"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="650" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.1 · Ảnh hưởng của tường đơn trong khoảng 1,5–3 m từ nguồn nguy hiểm / Figure 5.1 · Effect of single walls within 1.5–3 m of sources of hazard</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="60" y1="250" x2="620" y2="250" stroke="#2a2a2a" stroke-width="1.2"/><text x="618" y="264" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 96 250 C 96 120 176 70 270 72 C 370 74 455 120 470 206" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 100 248 L 100 168 C 100 115 195 96 285 100 C 375 104 452 126 472 168 C 492 205 466 232 432 226 C 408 222 396 204 396 182 L 396 248 Z" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="356" y="140" width="8" height="110" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="372" y="240" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="150" cy="220" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="62" y="205" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="62" y="214" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="112" y1="211" x2="146" y2="219" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="150" y1="220" x2="108" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="126" y="170" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z</text><line x1="150" y1="216" x2="150" y2="224" stroke="#888" stroke-width="0.7"/><line x1="356" y1="216" x2="356" y2="224" stroke="#888" stroke-width="0.7"/><line x1="151" y1="220" x2="355" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="355" y1="220" x2="151" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="253" y="215" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="146" y1="220" x2="154" y2="220" stroke="#888" stroke-width="0.7"/><line x1="146" y1="250" x2="154" y2="250" stroke="#888" stroke-width="0.7"/><line x1="150" y1="221" x2="150" y2="249" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="150" y1="249" x2="150" y2="221" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="143" y="237.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y</text><line x1="398" y1="100" x2="406" y2="100" stroke="#888" stroke-width="0.7"/><line x1="398" y1="118" x2="406" y2="118" stroke="#888" stroke-width="0.7"/><line x1="402" y1="101" x2="402" y2="117" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="402" y1="117" x2="402" y2="101" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="408" y="111.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="508" y1="205" x2="516" y2="205" stroke="#888" stroke-width="0.7"/><line x1="508" y1="228" x2="516" y2="228" stroke="#888" stroke-width="0.7"/><line x1="512" y1="206" x2="512" y2="227" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="512" y1="227" x2="512" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="518" y="218.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="508" y1="94" x2="516" y2="94" stroke="#888" stroke-width="0.7"/><line x1="508" y1="120" x2="516" y2="120" stroke="#888" stroke-width="0.7"/><line x1="512" y1="95" x2="512" y2="119" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="512" y1="119" x2="512" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="518" y="109.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><circle cx="340" cy="385" r="105" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 268 312 C 300 292 380 292 412 312" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="252" y="316" width="178" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="438" y="326" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="340" cy="360" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="340" y="288" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note</text><line x1="338" y1="292" x2="258" y2="311" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="244" y1="300" x2="252" y2="300" stroke="#888" stroke-width="0.7"/><line x1="244" y1="316" x2="252" y2="316" stroke="#888" stroke-width="0.7"/><line x1="248" y1="301" x2="248" y2="315" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="248" y1="315" x2="248" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="241" y="310.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="252" y1="305" x2="252" y2="313" stroke="#888" stroke-width="0.7"/><line x1="430" y1="305" x2="430" y2="313" stroke="#888" stroke-width="0.7"/><line x1="253" y1="309" x2="429" y2="309" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="429" y1="309" x2="253" y2="309" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="341" y="304" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="252" y1="326" x2="252" y2="334" stroke="#888" stroke-width="0.7"/><line x1="430" y1="326" x2="430" y2="334" stroke="#888" stroke-width="0.7"/><line x1="253" y1="330" x2="429" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="429" y1="330" x2="253" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="341" y="325" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="336" y1="326" x2="344" y2="326" stroke="#888" stroke-width="0.7"/><line x1="336" y1="360" x2="344" y2="360" stroke="#888" stroke-width="0.7"/><line x1="340" y1="327" x2="340" y2="359" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="340" y1="359" x2="340" y2="327" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="346" y="345.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="340" y1="360" x2="250" y2="455" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="288" y="418" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z</text><text x="470" y="440" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="470" y="449" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="466" y1="445" x2="344" y2="362" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="96" y="484" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance wall/source of release (1.5–3 m)</text><text x="96" y="494.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y = Distance source to ground (Z − Y = 1.5–3 m)</text><text x="96" y="504.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z = Extent of hazardous area</text><text x="96" y="514.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Z − X (vertical) or Z − L (horizontal)</text><text x="96" y="524.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = 0.5 Z (for densities greater than 1.3 only)</text><text x="96" y="535" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = 0.5 Z (for densities less than 0.7 only)</text><text x="96" y="545.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = wall length from edges of hazardous area</text><text x="96" y="555.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where d is less than Z it is prudent to continue the hazardous</text><text x="96" y="565.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      area across the rear face of the wall as shown</text><text x="340" y="608" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.1 · Ảnh hưởng của tường đơn trong khoảng 1,5–3 m từ nguồn nguy hiểm / Figure 5.1 · Effect of single walls within 1.5–3 m of sources of hazard</text><text x="340" y="632" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Hình 5.1 · Ảnh hưởng của tường đơn trong khoảng 1,5–3 m từ nguồn nguy hiểm. Chú thích in trên hình được sao chép nguyên văn.</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 600" role="img" aria-label="Tường đơn đặt rất gần nguồn (dưới 1,5 m); mặt cắt đứng và mặt bằng đều có vùng gạch chéo quấn qua tường, bán kính 1,5 Z và các kích thước a, b, c, L, X"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.2 · Ảnh hưởng của tường đơn trong vòng 1,5 m từ nguồn nguy hiểm / Figure 5.2 · Effect of single walls within 1.5 m of source of hazard</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="60" y1="232" x2="600" y2="232" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="246" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 94 232 C 94 105 180 62 265 68 C 350 74 390 120 392 200" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 98 230 L 98 155 C 98 110 180 90 260 95 C 330 100 380 125 385 165 C 390 195 370 215 345 210 C 325 206 315 190 315 175 L 315 230 Z" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="246" y="120" width="8" height="112" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="261" y="224" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="150" cy="205" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="62" y="188" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="62" y="197" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="112" y1="194" x2="147" y2="204" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="150" y1="205" x2="106" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="120" y="170" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 Z</text><line x1="150" y1="201" x2="150" y2="209" stroke="#888" stroke-width="0.7"/><line x1="250" y1="201" x2="250" y2="209" stroke="#888" stroke-width="0.7"/><line x1="151" y1="205" x2="249" y2="205" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="249" y1="205" x2="151" y2="205" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="200" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="396" y1="68" x2="404" y2="68" stroke="#888" stroke-width="0.7"/><line x1="396" y1="94" x2="404" y2="94" stroke="#888" stroke-width="0.7"/><line x1="400" y1="69" x2="400" y2="93" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="400" y1="93" x2="400" y2="69" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="406" y="83.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><line x1="396" y1="190" x2="404" y2="190" stroke="#888" stroke-width="0.7"/><line x1="396" y1="212" x2="404" y2="212" stroke="#888" stroke-width="0.7"/><line x1="400" y1="191" x2="400" y2="211" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="400" y1="211" x2="400" y2="191" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="406" y="203.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="276" y1="95" x2="284" y2="95" stroke="#888" stroke-width="0.7"/><line x1="276" y1="114" x2="284" y2="114" stroke="#888" stroke-width="0.7"/><line x1="280" y1="96" x2="280" y2="113" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="280" y1="113" x2="280" y2="96" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="286" y="106.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="340" cy="350" r="100" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 292 300 C 310 288 370 288 388 300" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="286" y="298" width="110" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="402" y="308" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="340" cy="350" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="350" x2="252" y2="425" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="286" y="400" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.5 Z</text><line x1="286" y1="312" x2="286" y2="320" stroke="#888" stroke-width="0.7"/><line x1="396" y1="312" x2="396" y2="320" stroke="#888" stroke-width="0.7"/><line x1="287" y1="316" x2="395" y2="316" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="395" y1="316" x2="287" y2="316" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="341" y="311" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="336" y1="305" x2="344" y2="305" stroke="#888" stroke-width="0.7"/><line x1="336" y1="350" x2="344" y2="350" stroke="#888" stroke-width="0.7"/><line x1="340" y1="306" x2="340" y2="349" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="340" y1="349" x2="340" y2="306" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="346" y="329.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><text x="160" y="372" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="160" y="381" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="212" y1="378" x2="337" y2="352" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="96" y="432" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance wall/source of hazard (&lt; 1.5 m)</text><text x="96" y="442.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Y = Distance source to ground (Z − Y = &lt; 1.5 m)</text><text x="96" y="453.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Z = Extent of hazardous area (unmodified)</text><text x="96" y="463.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1.5 Z − X</text><text x="96" y="474.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = Distortion of hazardous area (densities greater than 1.3 only)</text><text x="96" y="485" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c = 0.75 Z (Densities less than 0.7 only)</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.2 · Ảnh hưởng của tường đơn trong vòng 1,5 m từ nguồn nguy hiểm / Figure 5.2 · Effect of single walls within 1.5 m of source of hazard</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Hình 5.2 · Ảnh hưởng của tường đơn trong vòng 1,5 m từ nguồn nguy hiểm. Dấu `< 1,5 m` được giữ nguyên theo bản in.</figcaption></figure><p>Cách tiếp cận này có thể mở rộng sang các trường hợp nguồn phát thải nằm trong một khu vực được giới hạn bởi hai hoặc ba bức tường. Hình 5.3, 5.4 và 5.5 cho thấy khu vực nguy hiểm bị ảnh hưởng như thế nào. Việc xác định khu vực nguy hiểm về cơ bản vẫn như trong trường hợp một bức tường, nhưng cần lưu ý rằng trừ khi các bức tường dài một cách bất thường trong kịch bản hai bức tường, khu vực nguy hiểm luôn kéo dài ít nhất tới đầu của cả hai bức tường. Trong kịch bản ba bức tường, phần kéo dài phải ít nhất tới đầu ngoài cùng của cả hai bức tường cánh, với toàn bộ diện tích bao quanh tạo thành khu vực nguy hiểm. Phạm vi thẳng đứng làm theo cách tiếp cận của trường hợp một bức tường.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng gồm hai tường vuông góc, vùng nguy hiểm gạch chéo bọc quanh đầu tường ngang, nguồn ở góc trong và các kích thước E, C, a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.3 · Ảnh hưởng điển hình của hai bức tường (a) / Figure 5.3 · Typical two-wall effect (a)</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 250 330 C 185 330 160 265 165 205 C 170 135 235 92 315 90 L 470 90 L 470 330 Z" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="245" cy="340" r="17" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="90" width="8" height="240" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="250" y="326" width="224" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="482" y="210" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="350" y="347" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="360" cy="275" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="366" y="264" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="366" y="273" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="360" y1="275" x2="182" y2="175" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="258" y="217" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="255" y1="271" x2="255" y2="279" stroke="#888" stroke-width="0.7"/><line x1="360" y1="271" x2="360" y2="279" stroke="#888" stroke-width="0.7"/><line x1="256" y1="275" x2="359" y2="275" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="359" y1="275" x2="256" y2="275" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="307.5" y="270" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="234" y1="346" x2="234" y2="354" stroke="#888" stroke-width="0.7"/><line x1="254" y1="346" x2="254" y2="354" stroke="#888" stroke-width="0.7"/><line x1="235" y1="350" x2="253" y2="350" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="253" y1="350" x2="235" y2="350" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="244" y="360" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="360" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazard taking account of wall proximity,</text><text x="96" y="371.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance source of hazard/wall end</text><text x="96" y="382.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.3 · Ảnh hưởng điển hình của hai bức tường (a) / Figure 5.3 · Typical two-wall effect (a)</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: vùng nguy hiểm gạch chéo bao quanh góc hai tường / Plan: hatched hazardous area wrapping around a two-wall corner</text></svg><figcaption class="figcap">Hình 5.3 · Ảnh hưởng điển hình của hai bức tường (a).</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng hai tường chữ L, vùng nguy hiểm gạch chéo bọc quanh cả hai đầu tường với các thùy tròn, nguồn gần góc trong và các kích thước E, C, a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.4 · Ảnh hưởng điển hình của hai bức tường (b) / Figure 5.4 · Typical two-wall effect (b)</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 285 320 C 215 318 180 255 185 195 C 190 135 255 92 335 92 C 415 92 470 108 470 120 L 470 320 Z" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="472" cy="116" r="20" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="322" r="20" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="116" width="8" height="204" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="316" width="194" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="482" y="220" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="370" y="339" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="400" cy="270" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="332" y="254" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="332" y="263" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><line x1="396" y1="267" x2="202" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="268" y="206" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="396" y1="150" x2="404" y2="150" stroke="#888" stroke-width="0.7"/><line x1="396" y1="270" x2="404" y2="270" stroke="#888" stroke-width="0.7"/><line x1="400" y1="151" x2="400" y2="269" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="400" y1="269" x2="400" y2="151" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="406" y="212.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="492" y1="94" x2="500" y2="94" stroke="#888" stroke-width="0.7"/><line x1="492" y1="114" x2="500" y2="114" stroke="#888" stroke-width="0.7"/><line x1="496" y1="95" x2="496" y2="113" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="496" y1="113" x2="496" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="502" y="106.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="254" y1="300" x2="262" y2="300" stroke="#888" stroke-width="0.7"/><line x1="254" y1="320" x2="262" y2="320" stroke="#888" stroke-width="0.7"/><line x1="258" y1="301" x2="258" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="258" y1="319" x2="258" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="251" y="312.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="360" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area with adjustments for wall proximity,</text><text x="96" y="371.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance source of hazard/wall end</text><text x="96" y="382.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.4 · Ảnh hưởng điển hình của hai bức tường (b) / Figure 5.4 · Typical two-wall effect (b)</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: vùng gạch chéo quấn tròn qua cả hai đầu tường tự do / Plan: hatched area wraps around both free wall ends</text></svg><figcaption class="figcap">Hình 5.4 · Ảnh hưởng điển hình của hai bức tường (b).</figcaption></figure><p>Trong mọi trường hợp, cách tiếp cận này đều hợp lệ cho cả nguồn phát thải cấp chính lẫn cấp phụ và, nói chung, sự tồn lưu của hỗn hợp có khả năng nổ không đủ để tăng mức độ phân loại (tức là Vùng 1 từ một nguồn phát thải cấp phụ).</p><div class="note"><b>Ký hiệu trên hình, quy tắc tỷ trọng và các bẫy của bản gốc (Hình 5.1–5.4).</b> Ở Hình 5.1 (tường cách nguồn phát thải 1.5–3 m): X = khoảng cách tường/nguồn phát thải; Y = khoảng cách từ nguồn tới mặt đất (Z − Y = 1.5–3 m); Z = phạm vi khu vực nguy hiểm; a = Z − X theo phương thẳng đứng hoặc Z − L theo phương nằm ngang; b = 0.5 Z chỉ khi tỷ trọng lớn hơn 1.3 × không khí; c = 0.5 Z chỉ khi tỷ trọng nhỏ hơn 0.7 × không khí; d = chiều dài tường tính từ các mép của khu vực nguy hiểm, và khi d nhỏ hơn Z thì nên kéo dài khu vực nguy hiểm qua mặt sau của bức tường. Ở Hình 5.2 (tường cách nguồn phát thải < 1.5 m): X = khoảng cách tường/nguồn phát thải (< 1.5 m); Y = khoảng cách từ nguồn tới mặt đất (Z − Y = < 1.5 m); Z = phạm vi khu vực nguy hiểm (chưa điều chỉnh); a = 1.5 Z − X; b = sự méo dạng của khu vực nguy hiểm (chỉ khi tỷ trọng lớn hơn 1.3); c = 0.75 Z (chỉ khi tỷ trọng nhỏ hơn 0.7). Ở Hình 5.3 và 5.4: E = phạm vi nguy hiểm có tính đến sự gần tường; C = khoảng cách nguồn phát thải/đầu tường; a = E − C. <b>Bẫy của lớp văn bản:</b> chú giải in của Hình 5.1 viết a = Z − X (thẳng đứng) hoặc Z − L (nằm ngang), nhưng lớp văn bản PDF đọc chữ Z đầu tiên trong Z − L thành chữ số 2; hình ảnh in cho thấy chữ Z viết hoa và được giữ nguyên ở đây. Hình 5.2 in < 1.5 m cho X và Y (có thể định ý là ≤); ký tự in được giữ nguyên. Câu về ba bức tường được in với cách viết 'extention'; ở đây dùng 'extension'.</div><figure class="figure" id="fig-5"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt bằng ba tường hình chữ U hở phía trên, vùng nguy hiểm gạch chéo lấp kín bên trong và bo tròn qua hai đầu tường, nguồn ở gần đáy, kích thước a ở hai đầu"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.5 · Ảnh hưởng điển hình của ba bức tường / Figure 5.5 · Typical three-wall effect</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><path d="M 270 330 L 270 182 C 245 178 235 140 270 132 L 470 132 C 505 140 495 178 470 182 L 470 330 Z" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="266" y="180" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="466" y="180" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="270" y="326" width="204" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="322" cy="292" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="334" y="282" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="334" y="291" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="332" y1="289" x2="324" y2="292" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="240" y1="140" x2="248" y2="140" stroke="#888" stroke-width="0.7"/><line x1="240" y1="164" x2="248" y2="164" stroke="#888" stroke-width="0.7"/><line x1="244" y1="141" x2="244" y2="163" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="244" y1="163" x2="244" y2="141" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="237" y="154.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="488" y1="140" x2="496" y2="140" stroke="#888" stroke-width="0.7"/><line x1="488" y1="164" x2="496" y2="164" stroke="#888" stroke-width="0.7"/><line x1="492" y1="141" x2="492" y2="163" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><line x1="492" y1="163" x2="492" y2="141" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="498" y="154.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="356" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Taken from Table 3.2 on the basis of maximum release with</text><text x="96" y="367.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      a minimum of 0.5 m</text><text x="340" y="398" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.5 · Ảnh hưởng điển hình của ba bức tường / Figure 5.5 · Typical three-wall effect</text><text x="340" y="422" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng: ba tường hình chữ U, vùng gạch chéo lấp đầy và quấn qua hai đầu tường / Plan: three U-shaped walls, hatched zone fills and rounds past both wall ends</text></svg><figcaption class="figcap">Hình 5.5 · Ảnh hưởng điển hình của ba bức tường.</figcaption></figure><h3>5.3 Mái không có tường hoặc liên kết với một, hai hoặc ba bức tường <span class="en">5.3 Roofs without walls or associated with one, two or three walls</span></h3><h4>5.3.1 Mái không có tường <span class="en">5.3.1 Roofs without walls</span></h4><p>Có hai tình huống cần xem xét ở đây. Thứ nhất là mái phẳng, rất điển hình cho mái che của trạm xăng; thứ hai là mái hồi (kiểu chuồng Hà Lan), phổ biến hơn ở các khu vực bốc dỡ hàng công nghiệp. Mái hồi có thể có hoặc không có lỗ thông hơi, tuy nhiên trong hầu hết các trường hợp đều có lỗ thông hơi, đặc biệt khi chất cháy là khí hoặc hơi nhẹ hơn không khí.</p><p>Khi không có tường nào, ảnh hưởng của mái phẳng phụ thuộc vào khoảng cách từ mái đến mép của khu vực nguy hiểm sẽ hình thành nếu nguồn phát thải ở trong không khí tự do (xem Hình 5.6). Nếu mái nằm cách quá 5 m về phía ngoài phạm vi khu vực nguy hiểm dự đoán theo Hình 3.4 và 3.5 (trong Chương 3) thì mái ít có khả năng gây ảnh hưởng, nhưng trong các trường hợp khác thì khu vực nguy hiểm được dự kiến là chạm tới mái.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 620" role="img" aria-label="Mặt bằng: mái phẳng hình chữ nhật, đường tròn nét đứt E và vùng gạch chéo tràn qua cạnh phải; mặt cắt: mái nằm ngang, vùng gạch chéo chạm mái và bo cao thêm a"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="620" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.6 · Ảnh hưởng của mái phẳng trong vòng 5 m từ giới hạn thông gió tự do / Figure 5.6 · Effect of flat roof within 5 m of free ventilation limit</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><rect x="230" y="90" width="240" height="160" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="240" y="84" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><circle cx="400" cy="180" r="85" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 462 118 C 520 120 555 145 555 180 C 555 215 520 240 462 242 C 480 215 480 145 462 118 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="180" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="180" x2="340" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="360" y="148" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="72" x2="400" y2="80" stroke="#888" stroke-width="0.7"/><line x1="470" y1="72" x2="470" y2="80" stroke="#888" stroke-width="0.7"/><line x1="401" y1="76" x2="469" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="469" y1="76" x2="401" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="435" y="71" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="470" y1="72" x2="470" y2="80" stroke="#888" stroke-width="0.7"/><line x1="520" y1="72" x2="520" y2="80" stroke="#888" stroke-width="0.7"/><line x1="471" y1="76" x2="519" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="519" y1="76" x2="471" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="495" y="71" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="120" y="205" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="120" y="214" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="170" y1="211" x2="397" y2="182" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="200" y1="322" x2="560" y2="322" stroke="#2a2a2a" stroke-width="2.4"/><text x="208" y="314" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><line x1="120" y1="490" x2="600" y2="490" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="504" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 200 486 L 200 326 C 200 323 205 322 210 322 L 495 322 C 495 305 500 285 520 285 C 540 285 545 305 545 322 L 560 322 L 560 486 Z" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="400" r="110" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><circle cx="400" cy="400" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="400" x2="322" y2="322" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="348" y="360" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="396" x2="400" y2="404" stroke="#888" stroke-width="0.7"/><line x1="560" y1="396" x2="560" y2="404" stroke="#888" stroke-width="0.7"/><line x1="401" y1="400" x2="559" y2="400" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="559" y1="400" x2="401" y2="400" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="480" y="395" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><line x1="518" y1="285" x2="526" y2="285" stroke="#888" stroke-width="0.7"/><line x1="518" y1="320" x2="526" y2="320" stroke="#888" stroke-width="0.7"/><line x1="522" y1="286" x2="522" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="522" y1="319" x2="522" y2="286" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="528" y="304.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="512" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area neglecting effect of roof,</text><text x="96" y="523" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance source of release/wall,</text><text x="96" y="534" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − X</text><text x="340" y="578" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.6 · Ảnh hưởng của mái phẳng trong vòng 5 m từ giới hạn thông gió tự do / Figure 5.6 · Effect of flat roof within 5 m of free ventilation limit of explosive atmosphere</text><text x="340" y="602" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Hình 5.6 · Ảnh hưởng của mái phẳng trong vòng 5 m từ giới hạn thông gió tự do của hỗn hợp có khả năng nổ.</figcaption></figure><p>Khi có mái hồi (kiểu chuồng Hà Lan) mà không có tường và nếu đỉnh của khu vực nguy hiểm xác định khi không có mái nằm trong vòng 5 m tính tới mái thì toàn bộ khu vực nằm dưới mái sẽ trở thành khu vực nguy hiểm có mức độ nghiêm trọng như nhau, với điều kiện là trong những trường hợp chất cháy không nặng hơn không khí thì phải bố trí lỗ thông hơi ở đỉnh mái. Hình 5.7 minh họa tình huống này và gợi ý một phạm vi tưởng tượng 1 m khu vực nguy hiểm quanh các lỗ thông hơi. Phạm vi sau cùng này khó dự đoán, nhưng ở mức 1 m thì được coi là đủ lớn cho hầu hết các tình huống thông thường.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 480" role="img" aria-label="Mặt cắt mái hồi hình ngũ giác có lỗ thông hơi ở đỉnh, toàn bộ bên trong được gạch chéo, nguồn và đường tròn đứt E bên dưới, dải kích thước a quanh lỗ thông hơi"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.7 · Ảnh hưởng của mái hồi trong vòng 5 m từ E / Figure 5.7 · Effect of hip roof within 5 m of E</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đứng / Elevation cross-section</text><line x1="150" y1="360" x2="560" y2="360" stroke="#2a2a2a" stroke-width="1.2"/><text x="558" y="374" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 260 358 L 260 240 L 340 150 L 330 132 L 350 132 L 420 240 L 420 358 Z" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="331" y="120" width="18" height="15" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="364" y1="120" x2="372" y2="120" stroke="#888" stroke-width="0.7"/><line x1="364" y1="138" x2="372" y2="138" stroke="#888" stroke-width="0.7"/><line x1="368" y1="121" x2="368" y2="137" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="368" y1="137" x2="368" y2="121" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="374" y="131.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="340" cy="300" r="75" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><circle cx="340" cy="300" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="215" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hip roof</text><line x1="206" y1="212" x2="258" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="148" y="320" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="148" y="329" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="208" y1="326" x2="337" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="340" y1="300" x2="292" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="300" y="268" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><text x="96" y="392" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area neglecting roof,</text><text x="96" y="403.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = 1 m</text><text x="340" y="438" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.7 · Ảnh hưởng của mái hồi trong vòng 5 m từ E / Figure 5.7 · Effect of hip roof within 5 m of E</text><text x="340" y="462" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt: toàn bộ không gian dưới mái hồi được gạch chéo, lỗ thông hơi ở đỉnh có a = 1 m / Elevation: hatched roof volume, a = 1 m band at the apex vent</text></svg><figcaption class="figcap">Hình 5.7 · Ảnh hưởng của mái hồi trong vòng 5 m từ E.</figcaption></figure><h4>5.3.2 Mái liên kết với một bức tường <span class="en">5.3.2 Roofs associated with one wall</span></h4><p>Khi có thêm một bức tường ngoài mái, tình huống trở nên phức tạp hơn và các khu vực nguy hiểm mô tả trong Hình 5.1 và 5.2 được biến đổi thành tình huống thể hiện trong Hình 5.8. Điểm chính cần lưu ý ở đây là phần khu vực nguy hiểm mở rộng qua khỏi mái một đoạn nhỏ, bằng hiệu số giữa phạm vi khu vực nguy hiểm khi có tường và chiều dài của bức tường. Người ta dùng chiều dài thay vì chiều cao vì sự chồng lấp chỉ xảy ra khi chiều dài tường nhỏ hơn phạm vi nằm ngang của khu vực nguy hiểm, vốn đã bị biến dạng do được kéo dài lên tới mức mái. Tình huống cũng tương tự như trường hợp mái hồi, nhưng ở đây phải tính thêm cả các ảnh hưởng thể hiện trong Hình 5.7.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 660" role="img" aria-label="Mặt cắt đứng: mái nằm ngang, tường đứng, vùng gạch chéo qua mái một đoạn a và đường đứt nét E; mặt bằng: hình chữ nhật Roof trong vùng gạch chéo, thanh tường, các kích thước a, b và đường chấm dẫn tới F"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="660" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.8 · Ảnh hưởng của mái phủ trên một bức tường / Figure 5.8 · Effects of roof over single wall</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt cắt đứng · Dưới: mặt bằng / Top: elevation · Bottom: plan</text><line x1="120" y1="255" x2="620" y2="255" stroke="#2a2a2a" stroke-width="1.2"/><text x="618" y="269" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 172 242 C 175 130 240 68 320 70 C 390 72 445 120 455 200" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><path d="M 170 255 L 170 120 C 170 92 230 78 300 78 C 380 78 460 94 470 125 L 470 255 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="170" y1="110" x2="520" y2="110" stroke="#2a2a2a" stroke-width="2.4"/><text x="180" y="102" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="416" y="110" width="8" height="145" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="430" y="245" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="250" cy="200" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="192" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="120" y="201" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="172" y1="198" x2="247" y2="202" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="476" y1="78" x2="484" y2="78" stroke="#888" stroke-width="0.7"/><line x1="476" y1="108" x2="484" y2="108" stroke="#888" stroke-width="0.7"/><line x1="480" y1="79" x2="480" y2="107" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="107" x2="480" y2="79" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="486" y="95.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="246" y1="200" x2="254" y2="200" stroke="#888" stroke-width="0.7"/><line x1="246" y1="255" x2="254" y2="255" stroke="#888" stroke-width="0.7"/><line x1="250" y1="201" x2="250" y2="254" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="254" x2="250" y2="201" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="243" y="229.9" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="250" y1="196" x2="250" y2="204" stroke="#888" stroke-width="0.7"/><line x1="420" y1="196" x2="420" y2="204" stroke="#888" stroke-width="0.7"/><line x1="251" y1="200" x2="419" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="419" y1="200" x2="251" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="335" y="195" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><path d="M 270 470 C 240 470 235 420 245 380 C 255 335 300 312 360 312 C 420 312 480 330 495 365 C 510 400 500 455 470 468 L 270 470 Z" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="290" y="360" width="160" height="95" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="370" y="483" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="290" y="348" width="160" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="456" y="347" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="370" cy="410" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="370" y1="410" x2="370" y2="300" stroke="#888" stroke-width="0.9" stroke-dasharray="2 3"/><text x="370" y="295" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="300" y1="320" x2="300" y2="328" stroke="#888" stroke-width="0.7"/><line x1="440" y1="320" x2="440" y2="328" stroke="#888" stroke-width="0.7"/><line x1="301" y1="324" x2="439" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="439" y1="324" x2="301" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="370" y="319" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="478" y1="328" x2="486" y2="328" stroke="#888" stroke-width="0.7"/><line x1="478" y1="348" x2="486" y2="348" stroke="#888" stroke-width="0.7"/><line x1="482" y1="329" x2="482" y2="347" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="482" y1="347" x2="482" y2="329" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="488" y="340.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="160" y="414" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="160" y="423" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="212" y1="420" x2="367" y2="412" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="96" y="534" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area taking account of wall</text><text x="96" y="544.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      proximity but in absence of roof</text><text x="96" y="554.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V = Height of source of release</text><text x="96" y="565.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X = Distance source/wall</text><text x="96" y="575.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − Y (with a minimum of 0.5 m over roof)</text><text x="96" y="586" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b = 2y − 2a</text><text x="96" y="596.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Where b is less than E hazardous area extends</text><text x="96" y="606.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      behind and over roof to F</text><text x="340" y="618" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.8 · Ảnh hưởng của mái phủ trên một bức tường / Figure 5.8 · Effects of roof over single wall</text><text x="340" y="642" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Ký hiệu E − Y và 2y − 2a được giữ nguyên dù Y/y không được định nghĩa / E − Y and 2y − 2a preserved although Y/y are undefined</text></svg><figcaption class="figcap">Hình 5.8 · Ảnh hưởng của mái phủ trên một bức tường. Chú thích in dùng E − Y và 2y − 2a dù V mới là ký hiệu được định nghĩa.</figcaption></figure><div class="note"><b>Lưu ý về chú giải Hình 5.8.</b> Chú giải in định nghĩa V = độ cao của nguồn phát thải, nhưng sau đó lại viết a = E − Y và b = 2y − 2a, trong khi Y và y không được định nghĩa (nhiều khả năng là lỗi in của V). Các ký hiệu in được giữ nguyên thay vì được sửa lặng lẽ; phần mở rộng tối thiểu trên mái là 0,5 m.</div><h4>5.3.2 Mái liên kết với hai bức tường <span class="en">5.3.2 Roofs associated with two walls</span></h4><div class="note"><b>Lưu ý về đánh số.</b> Trên cùng một trang in (tr. 132), bản in ghi hai mục liên tiếp đều mang số 5.3.2: "Mái liên kết với một bức tường" và "Mái liên kết với hai bức tường". Với trình tự 5.3.1, 5.3.2, 5.3.2, 5.3.4 thì mục thứ hai đáng lẽ là 5.3.3 về mặt logic; cả hai số in được giữ nguyên và không được đánh số lại lặng lẽ ở đây.</div><p>Khi có hai bức tường, toàn bộ vùng được bao phủ bởi khu vực nguy hiểm thể hiện trong Hình 5.3 và 5.4 sẽ tạo thành một phần của khu vực nguy hiểm tính lên tới mái và xuống tới mặt đất (xem Hình 5.9). Cũng như đối với một bức tường, các phạm vi khu vực nguy hiểm phía trên đường mái được xác định bằng Hình 5.3 và 5.4.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 640" role="img" aria-label="Mặt bằng có mái chữ nhật trong hai tường chữ L, vùng gạch chéo quấn quanh, nguồn góc dưới phải, các kích thước E, C, D và a; mặt cắt có mái đen, tường đứng, vùng gạch chéo và F, C"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="640" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.9 · Ảnh hưởng của mái phủ trên hai bức tường / Figure 5.9 · Effect of roof over two walls</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><path d="M 320 230 C 255 230 235 175 250 125 C 265 80 330 72 390 78 C 460 84 520 100 520 150 C 520 195 485 225 455 230 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="490" cy="108" r="17" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><circle cx="315" cy="232" r="17" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="0"/><rect x="330" y="100" width="130" height="130" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="344" y="92" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="456" y="100" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="320" y="226" width="144" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="472" y="178" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="372" y="247" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="440" cy="215" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="468" y="262" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="468" y="271" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="464" y1="260" x2="442" y2="216" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="440" y1="215" x2="258" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="336" y="152" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="436" y1="110" x2="444" y2="110" stroke="#888" stroke-width="0.7"/><line x1="436" y1="215" x2="444" y2="215" stroke="#888" stroke-width="0.7"/><line x1="440" y1="111" x2="440" y2="214" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="440" y1="214" x2="440" y2="111" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="446" y="164.9" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="440" y1="215" x2="330" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="372" y="158" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="494" y1="88" x2="502" y2="88" stroke="#888" stroke-width="0.7"/><line x1="494" y1="104" x2="502" y2="104" stroke="#888" stroke-width="0.7"/><line x1="498" y1="89" x2="498" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="498" y1="103" x2="498" y2="89" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="504" y="98.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="340" x2="500" y2="340" stroke="#2a2a2a" stroke-width="2.4"/><text x="260" y="332" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="476" y="340" width="8" height="150" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="492" y="466" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><line x1="140" y1="490" x2="600" y2="490" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="504" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 202 486 L 202 350 C 205 327 250 318 320 318 L 480 318 C 520 318 540 335 540 360 L 540 486 Z" fill="url(#h6__sd9)" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="400" cy="420" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="150" y="334" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="150" y="343" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="216" y1="340" x2="398" y2="421" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="400" y1="420" x2="252" y2="342" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="312" y="380" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="200" y1="508" x2="200" y2="516" stroke="#888" stroke-width="0.7"/><line x1="250" y1="508" x2="250" y2="516" stroke="#888" stroke-width="0.7"/><line x1="201" y1="512" x2="249" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="249" y1="512" x2="201" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="225" y="522" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="250" y1="508" x2="250" y2="516" stroke="#888" stroke-width="0.7"/><line x1="400" y1="508" x2="400" y2="516" stroke="#888" stroke-width="0.7"/><line x1="251" y1="512" x2="399" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="399" y1="512" x2="251" y2="512" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="325" y="522" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="508" y1="318" x2="516" y2="318" stroke="#888" stroke-width="0.7"/><line x1="508" y1="338" x2="516" y2="338" stroke="#888" stroke-width="0.7"/><line x1="512" y1="319" x2="512" y2="337" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="512" y1="337" x2="512" y2="319" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="518" y="330.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="540" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Extent of hazardous area taking account of walls if roof is not present</text><text x="96" y="550.8" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Distance from source to end wall</text><text x="96" y="561.6" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Distance from source to furthest corner of roof</text><text x="96" y="572.4" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = E − D</text><text x="96" y="583.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = E − C</text><text x="340" y="598" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.9 · Ảnh hưởng của mái phủ trên hai bức tường / Figure 5.9 · Effect of roof over two walls</text><text x="340" y="622" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Hình 5.9 · Ảnh hưởng của mái phủ trên hai bức tường.</figcaption></figure><h4>5.3.4 Mái liên kết với ba bức tường <span class="en">5.3.4 Roofs associated with three walls</span></h4><p>Khi có ba bức tường, tình huống hoàn toàn khác và khu vực đó phải được xem như một căn phòng như sẽ được mô tả sau trong chương này, cho khu vực nguy hiểm như mô tả trong Hình 5.10, dựa trên Bảng 3.2 theo cách tương tự như trường hợp một lỗ mở, chẳng hạn như cửa ra vào trong một căn phòng.</p><figure class="figure" id="fig-10"><svg viewBox="0 0 680 600" role="img" aria-label="Mặt bằng có ba tường hình chữ U với đầu hở ở phía trên, mái chữ nhật bên trong, vùng gạch chéo tràn qua đầu hở và đầu tường, kích thước a; mặt cắt có mái ngang và vùng gạch chéo bo cao hơn mái"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.10 · Ảnh hưởng của mái lên hệ thống ba bức tường / Figure 5.10 · Effect of roof on three-wall system</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Trên: mặt bằng · Dưới: mặt cắt đứng / Top: plan · Bottom: elevation</text><path d="M 280 240 L 280 182 C 252 176 242 138 278 130 L 462 130 C 498 138 488 176 460 182 L 460 240 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="292" y="158" width="156" height="74" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="474" y="172" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><line x1="472" y1="176" x2="446" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><rect x="276" y="182" width="8" height="58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="456" y="182" width="8" height="58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="236" width="184" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="266" y="200" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="472" y="200" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="372" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="370" y="124" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Open end</text><circle cx="315" cy="226" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="170" y="230" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="170" y="239" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="222" y1="236" x2="313" y2="227" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="478" y1="130" x2="486" y2="130" stroke="#888" stroke-width="0.7"/><line x1="478" y1="148" x2="486" y2="148" stroke="#888" stroke-width="0.7"/><line x1="482" y1="131" x2="482" y2="147" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="482" y1="147" x2="482" y2="131" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="488" y="141.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="310" x2="470" y2="310" stroke="#2a2a2a" stroke-width="2.4"/><text x="260" y="302" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><rect x="266" y="310" width="8" height="140" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="446" y="310" width="8" height="140" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="140" y1="450" x2="600" y2="450" stroke="#2a2a2a" stroke-width="1.2"/><text x="598" y="464" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><path d="M 250 446 L 250 330 C 250 305 285 286 320 286 L 410 286 C 455 286 470 305 470 330 L 470 446 Z" fill="url(#h6__sd10)" stroke="#2a2a2a" stroke-width="1.3"/><text x="256" y="382" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="462" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><circle cx="390" cy="415" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><text x="490" y="420" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="490" y="429" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><line x1="486" y1="423" x2="392" y2="416" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="234" y1="286" x2="242" y2="286" stroke="#888" stroke-width="0.7"/><line x1="234" y1="308" x2="242" y2="308" stroke="#888" stroke-width="0.7"/><line x1="238" y1="287" x2="238" y2="307" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><line x1="238" y1="307" x2="238" y2="287" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="231" y="299.4" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><text x="96" y="482" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Taken from Table 3.2 on the basis of maximum release</text><text x="96" y="493.2" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      (minimum figure 0.5 m)</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.10 · Ảnh hưởng của mái lên hệ thống ba bức tường / Figure 5.10 · Effect of roof on three-wall system</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Gạch chéo đơn = vùng nguy hiểm; nét đứt = phạm vi chưa điều chỉnh / Single hatch = hazardous zone; dashed = unmodified extent</text></svg><figcaption class="figcap">Hình 5.10 · Ảnh hưởng của mái lên hệ thống ba bức tường.</figcaption></figure><h3>5.4 Phòng trên mặt đất <span class="en">5.4 Rooms above ground</span></h3><p>Như đã nêu trước đó, một phòng trên mặt đất mà không có bất kỳ nỗ lực thông gió nào sẽ có thời gian tồn lưu rất dài đối với bất kỳ sự phát thải nào của vật liệu dễ cháy. Một phương pháp tính toán giá trị này được đưa ra trong Chương 4 dựa trên một tiêu chuẩn Anh mới được đề xuất³. Tuy nhiên, khó có thể chắc chắn rằng mọi điểm bị khuất trong phòng sẽ được quét sạch trong thời gian quy định đó bằng thông gió qua khe hở, vì vậy phải giả định rằng thời gian tồn lưu có thể làm mất đi mối quan hệ giữa nguồn phát thải và phân loại khu vực. Không thể chấp nhận việc sử dụng một phòng không có yêu cầu thông gió được quy định rõ ràng cho bất kỳ mục đích nào làm cho phòng đó chứa nguồn phát thải nguy hiểm hơn nguồn phát thải cấp phụ. Trong những trường hợp như vậy, do thông gió kém, phân loại bên trong sẽ cho cấp Vùng 1, điều này rõ ràng gây khó khăn đáng kể trong việc sử dụng căn phòng.</p><p>Bất kỳ cửa nào dẫn vào phòng sẽ được xem như một nguồn phát thải tương đương với lượng hơi thoát ra bên trong phòng, và Bảng 3.2 phải được dùng để xác định phạm vi khu vực nguy hiểm bên ngoài phòng, quanh cửa hoặc lỗ mở khác. Khi trong phòng có chất lỏng ở nhiệt độ cao hơn điểm chớp cháy nhưng thấp hơn điểm sôi, phải bố trí hệ thống thoát nước để đảm bảo không hình thành vũng đáng kể, và khu vực nguy hiểm bên ngoài phải dựa trên Bảng 3.8 với giá trị tối thiểu 0,5 m trong trường hợp giả định không có sương mù. Đây là hệ số an toàn để tính đến các yếu tố chưa biết. Khi trong phòng chứa chất lỏng ở nhiệt độ cao hơn điểm sôi thì khu vực bên ngoài phòng (vốn là khu vực nguy hiểm) phải dựa trên Bảng 3.10. Các khu vực bên ngoài phòng này sẽ là Vùng 2 đối với nguồn phát thải cấp phụ (nguồn phát thải duy nhất được coi là chấp nhận được trong những trường hợp này), ngay cả khi vấn đề tồn lưu nhiều khả năng dẫn đến việc phân loại phòng là Vùng 1.</p><h4>5.4.1 Áp dụng thông gió chung bổ sung <span class="en">5.4.1 The application of additional general ventilation</span></h4><p>Khi một phòng chứa các nguồn phát thải thì gần như chắc chắn sẽ cần đến thông gió bổ sung. Một phòng có thể được bố trí thông gió bổ sung theo một trong ba cách.</p><h4>Có thể lắp các lỗ mở (thường có cửa chớp) để tạo thêm luồng khí lưu thông trong tòa nhà <span class="en">Openings (normally louvered) may be fitted to create more airflow in the building</span></h4><p>Khi được bố trí, các lỗ mở rõ ràng làm tăng thông gió, nhưng mức độ tăng không đáng kể bằng thông gió nhân tạo, trừ khi chúng đáp ứng các tiêu chí nêu ở phần trước của chương này. Tuy nhiên, trong nhiều trường hợp các lỗ mở này không thực tế nếu không có cửa chớp, vì chúng làm mất đi phần lớn sự bảo vệ khỏi môi trường bên ngoài — vốn thường là lý do cần phải có phòng. Tác dụng của loại thông gió bổ sung này là giảm thời gian tồn lưu của hỗn hợp có khả năng nổ trong tòa nhà xuống mức vẫn duy trì được mối quan hệ giữa nguồn phát thải và phân loại khu vực (tức là nguồn phát thải cấp phụ cho Vùng 2). Tuy nhiên, do hiệu quả hạn chế, chúng không cho phép phân định một số bộ phận của tòa nhà thành các khu vực có mức rủi ro riêng (ví dụ, một phần Vùng 1 và một phần Vùng 2); toàn bộ tòa nhà sẽ mang phân loại do nguồn phát thải nguy hiểm nhất chứa bên trong quyết định. Các lỗ mở cũng phải được bố trí có tính toán để phản ánh tối đa điều kiện bên trong. Ở những tòa nhà mà các hoạt động bên trong tạo ra chênh lệch nhiệt độ vượt quá 3 °C giữa nội thất và không khí ngoài trời, có thể xuất hiện hiệu ứng ống khói đáng kể và sự di chuyển của hỗn hợp có khả năng nổ trong tòa nhà sẽ bị ảnh hưởng ở một mức độ nào đó bởi mật độ tương đối của nó so với không khí. Kết quả của những cân nhắc này thường dẫn tới việc bố trí các lỗ mở có cửa chớp ở cả phần đỉnh và phần đáy của tòa nhà.</p><p>Ngoài ra, phải cẩn thận bảo đảm rằng tác dụng của luồng khí đi vào qua các lỗ mở có cửa chớp là mang tính tổng thể chứ không giới hạn ở những khu vực cụ thể, vì lưu lượng khí không đủ để bảo đảm các phát thải không làm nhiễm bẩn toàn bộ tòa nhà. Bố trí thiết bị bên trong tòa nhà cũng quan trọng vì có thể tạo ra các điểm mù. Trong hầu hết các trường hợp, những cân nhắc như vậy dẫn đến tình huống cần cửa chớp ở tất cả các phía của tòa nhà, như thể hiện trong Hình 5.11, ở cả vị trí cao và vị trí thấp — điều này không phải lúc nào cũng lý tưởng. Kết quả vẫn thường dẫn tới việc toàn bộ nội thất của tòa nhà được phân loại là Vùng 1 nếu có nguồn phát thải cấp chính; do các yếu tố độc hại và gây ngạt, điều này thường có nghĩa là việc tiếp cận những tòa nhà như vậy bị hạn chế nghiêm ngặt.</p><p>Tóm lại, những tòa nhà chỉ có các lỗ mở nhằm tăng cường thông gió tự nhiên nhưng không đáp ứng các tiêu chí mô tả trong Mục 5.1.1 thường cần các lỗ thông gió như thể hiện trong Hình 5.11 và, nói chung, chỉ phù hợp với các nguồn phát thải cấp phụ. Ngay cả trong những trường hợp đó, cách bố trí bên trong tòa nhà vẫn có tầm quan trọng then chốt.</p><p>Đối với các tòa nhà được thông gió tự nhiên bằng những lỗ mở không đáp ứng tiêu chí thông gió không hạn chế, nếu các lỗ thông gió đã được bố trí với sự cân nhắc thỏa đáng về luồng khí bên trong thì các nguồn phát thải cấp phụ trong tòa nhà sẽ cho phân loại Vùng 2, và bên ngoài tại các lỗ mở cũng sẽ có Vùng 2, dựa trên phát thải cấp phụ đơn lẻ lớn nhất và lấy Bảng 3.2 làm cơ sở, với giá trị tối thiểu 0,5 m.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 480" role="img" aria-label="Mặt bằng tòa nhà có bốn lỗ thông hơi V ở bốn góc, mỗi lỗ có thùy nguy hiểm gạch chéo đơn phía ngoài và kích thước a; bên trong có nguồn phát thải và bảng chú thích in"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="480" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.11 · Khu vực nguy hiểm trong phòng có lỗ mở / Figure 5.11 · Hazardous area is a room with openings</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng; một nét gạch chéo = khu vực nguy hiểm / Plan view; single hatching = hazardous area</text><line x1="120" y1="330" x2="500" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><text x="500" y="344" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><circle cx="250" cy="130" r="40" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="410" cy="130" r="40" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 210 330 A 40 40 0 0 1 290 330 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 330 A 40 40 0 0 1 450 330 Z" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="130" width="160" height="200" fill="url(#h6__sd11)" stroke="#2a2a2a" stroke-width="0"/><line x1="250" y1="130" x2="410" y2="130" stroke="#2a2a2a" stroke-width="2.4"/><line x1="250" y1="130" x2="250" y2="330" stroke="#2a2a2a" stroke-width="2.4"/><line x1="410" y1="130" x2="410" y2="330" stroke="#2a2a2a" stroke-width="2.4"/><text x="258" y="145" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="402" y="145" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="258" y="316" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><text x="402" y="316" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="250" y1="130" x2="222" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="222" y1="102" x2="250" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="232" y="106" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="130" x2="220" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="220" y1="156" x2="250" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="226" y="163" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="410" y1="130" x2="438" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="438" y1="102" x2="410" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="432" y="100" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="250" y1="330" x2="222" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="222" y1="302" x2="250" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="224" y="296" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="410" y1="330" x2="438" y2="302" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="438" y1="302" x2="410" y2="330" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="436" y="296" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><circle cx="330" cy="228" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="330" y="206" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="330" y="216" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><text x="424" y="232" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><text xml:space="preserve" x="120" y="374" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V = Vents (louvres or otherwise)</text><text xml:space="preserve" x="120" y="387" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Extent of hazardous area (Table 3.2) with a minimum of 0.5 m</text><text xml:space="preserve" x="120" y="400" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hazardous area        Source of release</text><text xml:space="preserve" x="120" y="413" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Not acceptable        – Continuous grade</text><text xml:space="preserve" x="120" y="426" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 1                – Primary grade</text><text xml:space="preserve" x="120" y="439" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 2                – Secondary grade</text><text x="340" y="456" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.11 · Khu vực nguy hiểm trong phòng có lỗ mở / Figure 5.11 · Hazardous area is a room with openings (with or without louvres)</text><text x="340" y="472" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích in được giữ nguyên / Printed legend reproduced verbatim</text></svg><figcaption class="figcap">Hình 5.11 Khu vực nguy hiểm trong một phòng có các lỗ mở (có hoặc không có cửa chớp).</figcaption></figure><p>Khi một tòa nhà (như mô tả ở trên) chứa các nguồn phát thải cấp chính, trừ khi có thông gió cưỡng bức tại chỗ được lắp đặt theo cách loại bỏ riêng biệt phát thải, toàn bộ nội thất của tòa nhà sẽ là Vùng 1 và sẽ có Vùng 1 tại tất cả các lỗ thông gió, dựa trên số lượng lớn nhất các nguồn phát thải cấp chính được coi là phát thải cùng một thời điểm, theo Bảng 3.1 và Bảng 3.2, với giá trị tối thiểu 0,5 m (thường không chấp nhận được cho người vào tiếp cận). Không được coi là chấp nhận được nếu có bất kỳ nguồn phát thải cấp liên tục nào phát thải vào tòa nhà như vậy mà không có biện pháp phòng ngừa bổ sung.</p><h4>Nhà được trang bị thông gió cưỡng bức <span class="en">Buildings provided with forced ventilation</span></h4><p>Thông gió cưỡng bức chung là cách phổ biến nhất để quét sạch không khí trong tòa nhà. Mục tiêu thường là bảo đảm tòa nhà được dồn khí, đồng thời bảo đảm rằng thông gió cưỡng bức được lắp đặt không tạo ra các khu vực nguy hiểm quanh tòa nhà. Để làm được điều này, trước hết cần xác định phát thải lớn nhất của vật liệu dễ cháy từ bất kỳ một nguồn phát thải cấp phụ nào (không cần thiết phải xét nhiều hơn một nguồn phát thải cấp phụ phát thải tại một thời điểm nhất định) và, nếu lớn hơn, phát thải lớn nhất từ bất kỳ tổ hợp nào có thể có của các nguồn phát thải cấp chính được coi là có thể xảy ra khi áp dụng Bảng 3.1 (nếu người ta quyết định rằng trong một tình huống cụ thể nào đó có thể chấp nhận một tòa nhà toàn Vùng 1).</p><p>Nếu không chấp nhận được việc toàn bộ tòa nhà là Vùng 1 thì mỗi nguồn phát thải cấp chính phải có thông gió tại chỗ để loại bỏ vật liệu đã phát thải trước khi nó lan vào phần chung của tòa nhà. Trong trường hợp nào cũng không được phép để bất kỳ nguồn phát thải cấp liên tục nào phát thải tự do vào tòa nhà khi chỉ có thông gió chung.</p><p>Sau khi đã xác định lượng vật liệu dễ cháy lớn nhất phát thải vào tòa nhà, cần bảo đảm rằng lượng không khí do hệ thống thông gió cung cấp đủ để, nếu xảy ra phát thải khi thông gió đang chạy, hỗn hợp không khí và vật liệu dễ cháy thải ra từ phòng nằm dưới giới hạn nổ dưới (LEL); nên áp dụng thêm hệ số an toàn ở đây. Chương 4 đưa ra các phương trình cho phép thực hiện việc này. Khi thông gió được thiết kế đúng cách, có thể chấp nhận rằng nếu việc sửa chữa hệ thống thông gió được tiến hành sớm để hệ thống không ngừng quá lâu (tức là công việc sửa chữa hoàn tất trong vòng một ca làm việc) thì sẽ không xảy ra phát thải cấp phụ khi thông gió tắt và gần như không có khả năng tòa nhà bị đầy hỗn hợp có khả năng nổ rồi thải ra khi thông gió được bật lại, tạo ra hỗn hợp có khả năng nổ bên ngoài tòa nhà. Tiếc là điều này không đúng đối với các nguồn phát thải cấp chính: phải giả định chúng có thể phát thải vào thời điểm thông gió bị hỏng, nhưng vì sự cố thông gió là bất thường nên những phát thải đó có thể được coi là cấp phụ, dẫn đến Vùng 2 bên trong tòa nhà chứ không phải Vùng 1. Tuy nhiên, vẫn còn vấn đề là khi thông gió được sửa xong và bật lại, hỗn hợp có khả năng nổ sẽ được thải ra từ tòa nhà. Điều này, cùng với thực tế là nếu dùng thông gió cưỡng bức kiểu cấp khí thì sẽ có một số rò rỉ hỗn hợp có khả năng nổ từ bên trong tòa nhà tại mọi lỗ mở, đòi hỏi hệ thống thông gió được dùng phải là thông gió hút, sao cho áp suất trong tòa nhà thấp hơn một chút so với bên ngoài, dẫn đến việc hỗn hợp có khả năng nổ chỉ thoát ra ngoài tại miệng thải của hệ thống thông gió. Hình 5.12 và Hình 5.13 cho thấy tình huống này trong thực tế.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt cắt tòa nhà có bên trong gạch chéo đơn, nguồn phát thải, ống dẫn mái với quạt và mũi tên thoát khí sang phải; các mũi tên tại khe hở, cửa vào khí và cửa đi đều hướng vào trong"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.12 · Nguồn phát thải cấp phụ với thông gió cưỡng bức / Figure 5.12 · Secondary grade source of release with forced ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; gạch chéo đơn = bên trong tòa nhà / Elevation; single hatching = building interior</text><line x1="150" y1="350" x2="480" y2="350" stroke="#2a2a2a" stroke-width="1.2"/><text x="480" y="364" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="210" y="120" width="220" height="230" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="0"/><line x1="210" y1="120" x2="430" y2="120" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="120" x2="210" y2="300" stroke="#2a2a2a" stroke-width="2.4"/><line x1="430" y1="120" x2="430" y2="350" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="300" x2="188" y2="318" stroke="#2a2a2a" stroke-width="1.4"/><path d="M 350 120 L 350 92 Q 350 78 364 78 L 558 78" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="500" cy="78" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="496" y1="74" x2="504" y2="82" stroke="#2a2a2a" stroke-width="0.9"/><line x1="496" y1="82" x2="504" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><text x="500" y="96" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><line x1="562" y1="78" x2="606" y2="78" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd12)"/><text x="608" y="72" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract airflow</text><text x="608" y="82" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="172" y1="190" x2="206" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="166" y="184" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="466" y1="175" x2="434" y2="175" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="470" y="169" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Crack (Note 1)</text><line x1="466" y1="295" x2="434" y2="295" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="470" y="289" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><line x1="172" y1="322" x2="206" y2="322" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd12)"/><text x="166" y="316" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><circle cx="320" cy="245" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="320" y="225" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="320" y="235" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">hazard</text><text x="230" y="108" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><text x="340" y="416" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.12 · Nguồn cấp phụ với thông gió cưỡng bức / Figure 5.12 · Secondary grade source with forced ventilation</text><text x="340" y="432" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Mũi tên tại mọi lỗ mở hướng vào trong / Arrows at all apertures point inward</text></svg><figcaption class="figcap">Hình 5.12 Nguồn phát thải cấp phụ với thông gió cưỡng bức. Ghi chú: (1) Thông gió hút đảm bảo luồng khí tại mọi lỗ mở đều hướng vào trong tòa nhà. (2) Lưu lượng khí hút đủ để pha loãng nguồn phát thải cấp phụ lớn nhất đến tỷ lệ yêu cầu của LEL.</figcaption></figure><figure class="figure" id="fig-13"><svg viewBox="0 0 680 470" role="img" aria-label="Mặt cắt tòa nhà có bên trong ô chéo chữ thập là Vùng 1, ống dẫn mái với quạt, thùy gạch chéo đơn tại cửa xả mang kích thước a và các thùy tương tự tại cửa vào khí; mũi tên hướng vào trong, có nhãn Door và Ground"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.13 · Nguồn phát thải cấp chính với thông gió hút / Figure 5.13 · Primary grade source of release with extract ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; ô chéo chữ thập = Vùng 1 bên trong, gạch chéo đơn = Vùng 2 / Elevation; cross-hatched interior = Zone 1, single hatch = Zone 2</text><line x1="150" y1="365" x2="470" y2="365" stroke="#2a2a2a" stroke-width="1.2"/><text x="470" y="379" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="200" y="150" width="240" height="215" fill="url(#xh__sd13)" stroke="#2a2a2a" stroke-width="0"/><line x1="200" y1="150" x2="440" y2="150" stroke="#2a2a2a" stroke-width="2.4"/><line x1="200" y1="150" x2="200" y2="320" stroke="#2a2a2a" stroke-width="2.4"/><line x1="440" y1="150" x2="440" y2="365" stroke="#2a2a2a" stroke-width="2.4"/><line x1="200" y1="320" x2="178" y2="338" stroke="#2a2a2a" stroke-width="1.4"/><path d="M 360 150 L 360 122 Q 360 100 382 100 L 517 100" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="505" cy="100" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="501" y1="96" x2="509" y2="104" stroke="#2a2a2a" stroke-width="0.9"/><line x1="501" y1="104" x2="509" y2="96" stroke="#2a2a2a" stroke-width="0.9"/><text x="505" y="116" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><circle cx="545" cy="100" r="28" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="552" y="94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="574" y1="100" x2="630" y2="100" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="602" y="92" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract air</text><text x="578" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><circle cx="200" cy="270" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="188" y="266" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="160" y1="156" x2="196" y2="156" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="154" y="250" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><circle cx="440" cy="250" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="428" y="246" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="480" y1="444" x2="444" y2="444" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="486" y="244" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><circle cx="440" cy="325" r="26" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="1.0"/><text x="428" y="321" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="480" y1="444" x2="444" y2="444" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd13)"/><text x="486" y="319" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air inlet (Note 1)</text><text x="168" y="350" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Door</text><text x="190" y="140" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Building</text><circle cx="320" cy="260" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="320" y="238" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Source of</text><text x="320" y="248" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">release</text><text xml:space="preserve" x="340" y="404" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a = Table 3.2 but 0.5 m minimum</text><text x="340" y="446" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.13 · Nguồn cấp chính với thông gió hút / Figure 5.13 · Primary grade source with extract ventilation</text><text x="340" y="462" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Bên trong là Vùng 1; thùy tại cửa xả và lỗ vào là Vùng 2 / Zone 1 inside; discharge and inlet lobes are Zone 2</text></svg><figcaption class="figcap">Hình 5.13 Nguồn phát thải cấp chính với thông gió hút. Ghi chú: (1) Thông gió đảm bảo luồng khí hướng vào tòa nhà trong điều kiện vận hành bình thường, giới hạn Vùng 1 bên trong tòa nhà. (2) Trong điều kiện bất thường, hỗn hợp có khả năng nổ có thể thoát ra từ cửa xả ngoài các lỗ mở của tòa nhà.</figcaption></figure><p>Khi chỉ có các nguồn phát thải cấp phụ và dùng thông gió hút chung, bên trong tòa nhà sẽ là Vùng 2 và không có khu vực nguy hiểm bên ngoài. Tuy nhiên, ngay cả trong những trường hợp này, nên dùng quạt vận hành gián tiếp với động cơ đặt bên ngoài ống dẫn và cách xa đầu ống dẫn, vì nếu thông gió hỏng trong thời gian dài thì quạt sẽ cần thiết để loại bỏ hỗn hợp có khả năng nổ có thể có bên trong tòa nhà. Dù khả năng này quá nhỏ đến mức không nằm trong các cân nhắc phân loại khu vực, rõ ràng không được phép dùng một nguồn đánh lửa để cố gắng xóa sạch hỗn hợp có khả năng nổ, dù hỗn hợp đó ít khả năng đến đâu.</p><p>Khi có các nguồn phát thải cấp chính mà không có thông gió tại chỗ, như đã mô tả ở trên, bên trong tòa nhà sẽ là Vùng 1 và sẽ có Vùng 2 (dựa trên Bảng 3.2, có tính đến phát thải lớn nhất của nguồn nguy hiểm, nhưng với giá trị tối thiểu 0,5 m) tại nơi thông gió thải ra không khí bên ngoài. Trong trường hợp này, động cơ quạt cần được xem xét như đã nêu trước đó để tính đến thời gian sửa chữa. Điều này đã được tính đến vì động cơ quạt sẽ nằm trong Vùng 2 nếu được lắp nối tiếp trong đường ống.</p><p>Như đã nêu, việc dùng thông gió hút có nghĩa là mọi sự rò khí đều hướng vào trong tòa nhà, do đó không có Vùng 1 bên ngoài. Tuy nhiên, bất kỳ cửa vào khí nào cũng sẽ được bao quanh bởi Vùng 2, dựa trên tốc độ rò rỉ lớn nhất, và phải được tính kích thước theo Bảng 3.2 với giá trị tối thiểu 0,5 m.</p><p>Các nguồn phát thải cấp liên tục không được coi là chấp nhận được trong điều kiện bình thường trong loại tòa nhà này.</p><h4>5.4.2 Áp dụng thông gió tại chỗ bổ sung <span class="en">5.4.2 The application of additional local ventilation</span></h4><p>Mục 5.3.1 mô tả tình huống phát sinh khi chỉ có thông gió chung. Có thể bổ sung thông gió tại chỗ tại một điểm phát thải hoặc một vị trí duy nhất để hạn chế phạm vi khu vực nguy hiểm do các nguồn phát thải cụ thể tạo ra ở những khu vực không được thông gió tự do nói chung — dù đó là khu vực không thông gió hay được cung cấp thông gió tự nhiên hoặc cưỡng bức chung. Có hai cách cơ bản để làm việc này.</p><h4>Bố trí thông gió riêng cho từng nguồn phát thải cụ thể <span class="en">Provision of specific ventilation for individual sources of release</span></h4><p>Khi một nguồn phát thải cụ thể được cung cấp thông gió riêng và thông gió đó được thiết kế đúng đắn, có thể mô tả được kích thước khu vực nguy hiểm quanh nguồn đó, dù khu vực đặt nó không được thông gió tự do nói chung (ví dụ, nằm trong một tòa nhà). Thông gió bố trí ở đây phải đặt ngay tại nguồn phát thải và phải được tính kích thước sao cho lưu lượng khí trong vùng phát thải lớn hơn vận tốc phát thải. Nó cũng phải bảo đảm lượng khí thông gió cung cấp đủ để pha loãng phát thải lớn nhất của nguồn đang xét tới một tỷ phần của giới hạn nổ dưới của vật liệu dễ cháy được phát thải, nhằm bảo đảm hỗn hợp hơi/khí và không khí thải ra từ khu vực đó nằm dưới giới hạn nổ dưới. Chương 4 đưa ra phương pháp xác định lượng không khí cần thiết, nhưng việc xác định vận tốc dòng khí lại phụ thuộc vào hiểu biết chi tiết về hình học quanh điểm phát thải và vận tốc phát thải. Cách tiếp cận này nhìn chung chỉ hiệu quả đối với thông gió hút tại nguồn điểm, vì trong các trường hợp khác tác dụng của thông gió sẽ là đẩy khí/hơi đã phát thải vào khu vực bị bao kín. Thêm vào đó, bản chất của các nguồn phát thải cấp phụ — thường có quy mô lớn và vận tốc cao — có nghĩa là cách này chỉ hiệu quả trong việc hạn chế các Vùng 0 và 1 do các nguồn phát thải cấp liên tục và cấp chính gây ra.</p><p>Các tình huống này được mô tả trong Hình 5.14. Ảnh hưởng của kiểu thông gió này cũng có thể được xét đến khi quyết định mức thông gió chung bổ sung cần thiết cho một vị trí như vậy.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 470" role="img" aria-label="Mặt cắt tòa nhà có bên trong gạch chéo đơn, ống dẫn mái với quạt và thùy nguy hiểm tại cửa xả; giữa nhà có chụp hút trên ô vuông chất lỏng ô chéo chữ thập, các thùy (Note 1) ở lỗ mở hai bên và nhãn Continuous grade source of release"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.14 · Ảnh hưởng của thông gió tại chỗ đối với nguồn điểm / Figure 5.14 · Effects of point source ventilation</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; gạch chéo đơn = Vùng 2, ô chéo chữ thập = Vùng 0 (Vùng 1) / Elevation; single hatch = Zone 2, cross hatch = Zone 0 (Zone 1)</text><line x1="170" y1="355" x2="500" y2="355" stroke="#2a2a2a" stroke-width="1.2"/><text x="500" y="369" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><rect x="210" y="140" width="240" height="215" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="0"/><line x1="210" y1="140" x2="450" y2="140" stroke="#2a2a2a" stroke-width="2.4"/><line x1="210" y1="140" x2="210" y2="355" stroke="#2a2a2a" stroke-width="2.4"/><line x1="450" y1="140" x2="450" y2="355" stroke="#2a2a2a" stroke-width="2.4"/><path d="M 360 140 L 360 112 Q 360 85 387 85 L 497 85" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="490" cy="85" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="486" y1="81" x2="494" y2="89" stroke="#2a2a2a" stroke-width="0.9"/><line x1="486" y1="89" x2="494" y2="81" stroke="#2a2a2a" stroke-width="0.9"/><text x="405" y="175" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Extract ventilation</text><circle cx="525" cy="85" r="28" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="560" y="112" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><path d="M 300 278 L 370 278 L 358 252 L 312 252 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="315" y="280" width="40" height="40" fill="url(#xh__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="335" y="307" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Liquid</text><text x="292" y="268" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hood</text><text x="378" y="292" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="340" y1="378" x2="340" y2="324" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><circle cx="210" cy="285" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="172" y="278" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><circle cx="450" cy="245" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="482" y="239" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><circle cx="450" cy="320" r="24" fill="url(#h6__sd14)" stroke="#2a2a2a" stroke-width="1.0"/><text x="482" y="314" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><text x="340" y="385" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Continuous grade</text><text x="340" y="395" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source of release</text><text x="340" y="446" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.14 · Ảnh hưởng của thông gió điểm / Figure 5.14 · Effects of point source ventilation</text><text x="340" y="462" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích (3) in: &quot;is restricted Table 3.2&quot; / Printed note (3) reads: &quot;is restricted Table 3.2&quot;</text></svg><figcaption class="figcap">Hình 5.14 Ảnh hưởng của thông gió tại chỗ đối với nguồn điểm. Ghi chú: (1) Bên trong tòa nhà và bên ngoài quanh các lỗ mở là Vùng 2 để tính đến trường hợp mất thông gió. (2) Khu vực ngay quanh nguồn phát thải cấp liên tục (hoặc cấp chính) là Vùng 0 (Vùng 1). (3) Khi nguồn là nguồn điểm và vận tốc thông gió tại chỗ là 2 m/s, Vùng 0 (Vùng 1) bị giới hạn Table 3.2 với giá trị nhỏ nhất 0.5 m</figcaption></figure><div class="note"><b>Lưu ý về chú giải Hình 5.14.</b> Ghi chú (3) được in là 'is restricted Table 3.2' — một từ bị thiếu sau 'restricted'; cụm từ in được giữ nguyên trong bản vẽ và không được sửa lặng lẽ ở đây. Chú giải cũng nêu vận tốc thông gió tại chỗ 2 m/s và giá trị tối thiểu 0,5 m.</div><p>Khi có nguồn phát thải cấp liên tục trong một khu vực không được thông gió tự do, có thể bố trí thông gió hút tại chỗ (ví dụ, cho một bể tách dầu/nước trong tòa nhà) để loại bỏ khí hoặc hơi thường được phát thải. Trừ khi nguồn phát thải có các chế độ phát thải bổ sung, trong những trường hợp như vậy nó được giảm — đối với khu vực đang xét — xuống thành nguồn phát thải cấp phụ, trên cơ sở nó chỉ phát thải vào khu vực khi thông gió tại chỗ bị hỏng. Điều này giả định thông gió được sửa chữa nhanh chóng nếu bị hỏng; ở đây cần sửa trong vòng một giờ. Nếu nguồn có thể có các chế độ khác thì phải xem xét riêng từng chế độ. Khi nguồn phát thải là nguồn điểm thì, với điều kiện luồng khí quanh nguồn do thông gió đạt ít nhất 0.5 m/s, Vùng 0 sẽ nhỏ hơn 0.5 m.</p><p>Khi một nguồn phát thải cấp chính được bảo vệ bằng thông gió tại chỗ, tình huống tương tự như đối với nguồn cấp liên tục, nhưng vì phát thải không liên tục nên thời gian sửa chữa thông gió có thể dài hơn; khoảng thời gian trong vòng một ca (tức là tám giờ) được coi là phù hợp.</p><p>Khi một nguồn phát thải cấp phụ được bảo vệ bằng thông gió tại chỗ, thì đối với riêng lần phát thải đó chỉ khu vực ngay tại nguồn được coi là Vùng 2. Sự cố thông gió trùng đúng với thời điểm phát thải vật liệu dễ cháy được coi là không xảy ra trong phạm vi phân loại khu vực, miễn là thông gió được sửa chữa nhanh chóng (lại trong vòng một ca — tám giờ — là phù hợp). Vùng 2 chỉ giới hạn ở vùng ngay quanh nguồn phát thải nếu đó là nguồn phát thải duy nhất trong khu vực. Cần nhấn mạnh một lần nữa rằng do vận tốc phát thải và lượng vật liệu phát thải từ hầu hết các nguồn cấp phụ, kiểu giới hạn bằng thông gió nguồn điểm này không dễ áp dụng, hoặc trong một số trường hợp là không thể.</p><h4>Sử dụng vách ngăn trong tòa nhà cùng với thông gió chọn lọc <span class="en">Use of dividers in buildings together with selective ventilation</span></h4><p>Khu vực nguy hiểm trong một vùng, chẳng hạn như tòa nhà, không được thông gió tự do cũng có thể được tạo ra nhờ dùng vách ngăn hoặc màn che, với thông gió được bố trí sao cho luồng khí thường chảy vào không gian được bao bởi các vách hoặc màn che này. Kỹ thuật này thường được dùng khi có các hoạt động nạp liệu thủ công và không thể loại trừ phát thải trong vận hành bình thường.</p><p>Người ta không coi cách tiếp cận này là chấp nhận được đối với nguồn phát thải cấp liên tục, vì toàn bộ phần khu vực được bao bởi vách hoặc màn che sẽ mang phân loại tương ứng với nguồn phát thải, trong trường hợp này là Vùng 0. Tất nhiên, cách tiếp cận vẫn có thể dùng khi nguồn phát thải cấp liên tục có thêm thông gió tại chỗ như đã mô tả trước đó trong chương này.</p><p>Khi một nguồn phát thải cấp chính nằm trong một vùng không được thông gió tự do được bao kín thêm bằng vách hoặc màn che sao cho thông gió trong chỗ được bao kín tạo ra dòng khí nói chung đi vào qua mọi lỗ mở, thì phân loại của khu vực bên trong vách hoặc màn che thường là Vùng 1 (nếu thông gió trong khu vực được bao kín là đủ — xem Chương 4). Tuy nhiên, ảnh hưởng của nguồn phát thải lên khu vực bên ngoài màn che tương đương với nguồn phát thải cấp phụ, chỉ cho Vùng 2 ở những khu vực đó. Điều này đương nhiên giả định rằng sự cố thông gió được khắc phục trong vòng một ca, như trước.</p><p>Khi một nguồn phát thải cấp phụ nằm trong một vùng không được thông gió tự do được bao kín thêm bằng vách hoặc màn che đạt được các mục tiêu nêu trên, thì không cần tính đến nguồn phát thải đó khi xác định phân loại vùng cho phần còn lại của khu vực, miễn là thông gió được sửa chữa nhanh chóng sau khi hỏng (chẳng hạn trong vòng một ca — tám giờ).</p><p>Các vách hoặc màn che dùng cho mục đích trên phải có kết cấu kín khí, ngoại trừ các lỗ mở cố ý hiện diện, chẳng hạn như lối đi, vì lượng không khí cần thiết nếu không vậy sẽ rất lớn. Đáng chú ý là màn che dạng dải chồng chéo thẳng đứng đã được dùng thành công trong hoạt động này.</p><h3>5.4.3 Thông gió độ tin cậy cao <span class="en">5.4.3 High integrity ventilation</span></h3><p>Tất cả những điều trên dựa trên thực tế là thông gió cưỡng bức có thể hỏng và sự cố là hiện tượng bất thường, do đó chỉ xét đến khi có nguồn phát thải cấp liên tục hoặc cấp chính. Các loại sự cố thường gặp là hỏng cơ khí hoặc hỏng điện của chính hệ thống thông gió. Có thể khắc phục vấn đề này bằng cách nhân đôi hệ thống thông gió, sao cho sự cố riêng của một hệ thống chỉ đưa hệ thống dự phòng vào hoạt động. Miễn là sự tách biệt giữa hai hệ thống đủ lớn (ví dụ, khác bộ phận cơ khí và khác nguồn cấp điện) thì có thể bỏ qua khả năng cả hai cùng hỏng, vì điều đó đòi hỏi hai sự kiện bất thường (không cần xét trong phân loại khu vực). Trong những trường hợp như vậy có thể xác định giới hạn các Vùng trong tòa nhà vì thông gió có thể được tin cậy, và có thể tiến hành thử nghiệm để cho thấy phạm vi khu vực nguy hiểm do các phát thải cụ thể tạo ra trong những trường hợp chưa có kinh nghiệm.</p><p>Trong những tình huống đó vẫn còn khả năng mất điện toàn bộ, điều này ít có khả năng trùng với phát thải khi liên quan đến nguồn phát thải cấp phụ, và trong trường hợp có nguồn phát thải cấp liên tục hoặc cấp chính thì toàn bộ thiết bị điện sẽ được cắt điện do sự cố. Trong những hoàn cảnh như vậy, miễn là các bề mặt nóng còn lại trên thiết bị được xử lý, thì một chu trình xả sạch trước khi cấp điện cho thiết bị điện sẽ bảo đảm tình huống được chấp nhận. Điều này đạt được bằng cách tạo độ trễ giữa việc khôi phục luồng khí và việc cấp điện. Thời gian trễ này phụ thuộc vào hình học của tòa nhà nhưng nếu tòa nhà được thiết kế tốt để giảm thiểu nguy cơ các túi không thông gió — như đáng lẽ phải vậy — thì thời gian không cần vượt quá thời gian cần để một luồng khí tương đương với năm lần thể tích tòa nhà đi qua.</p><p>Trong những trường hợp như vậy, phạm vi của mọi khu vực nguy hiểm có thể được tính trên cơ sở các phương trình trong Chương 4. Phạm vi khu vực nguy hiểm tạo ra phải dựa trên thể tích hỗn hợp có khả năng nổ dự kiến.</p><h4>Ví dụ <span class="en">Example</span></h4><p><b>Ví dụ.</b> Một thể tích hơi có khối lượng 2.5 × 10<sup>−3</sup> được phát thải bởi một nguồn phát thải bên trong một tòa nhà có thông gió độ tin cậy cao. Vật liệu phát thải ở 295 K, có khối lượng phân tử 50 và giới hạn nổ dưới là 2 %.</p><div class="note"><b>Lưu ý về đơn vị của khối lượng.</b> Bản in nêu '2.5 × 10<sup>−3</sup>' mà không kèm đơn vị; theo ngữ cảnh thì đây là kg. Giá trị in được giữ nguyên và không gán đơn vị lặng lẽ.</div><p>Trong tình huống ngoài trời gần mặt đất, phạm vi khu vực nguy hiểm sẽ được cho bởi Phương trình 4.7 nhân với 1.5 theo Hình 3.3. Ta được:</p><div class="eq">X = 1.5 × 10.8[GT/ME]<sup>0.55</sup> m</div><div class="eq">X = 16.2[2.5 × 10 − 03 × 295/50 × 2]<sup>0.55</sup> m</div><div class="eq">X = 1.1 (trong tình huống ngoài trời) m</div><p>Nếu giả định dùng lượng không khí tối thiểu trong hệ thống thông gió của khu vực trong nhà thì có thể dùng Phương trình 4.31 và như sau:</p><div class="eq">Q<sub>a</sub> = 0.03 × 2.5 × 10<sup>−3</sup> × 2952/50 × 2 m<sup>3</sup>/s</div><div class="eq">Q<sub>a</sub> = 0.065 m<sup>3</sup>/s</div><p>Nếu phòng có thể tích 100 m<sup>3</sup> thì số lần thay không khí mỗi giây là 6.5 × 10<sup>−4</sup>. Ở lưu lượng thấp như vậy sẽ có những phần thông gió kém, vì vậy hiệu quả dòng khí thấp được dự kiến và hệ số f (xem Chương 4) sẽ bằng 5; nếu nguồn phát thải là nguồn phát thải cấp chính thì k sẽ bằng 0.25. Nếu giờ dùng Phương trình 4.32 thì ta có thể tích hỗn hợp có khả năng nổ:</p><div class="eq">Q = 0.065 × 5/6.5 × 10<sup>−4</sup> × 0.25 m<sup>3</sup></div><div class="eq">Q = 2000 m<sup>3</sup></div><p>Điều này cho phạm vi tuyến tính của khu vực nguy hiểm trong trường hợp tốt nhất là:</p><div class="eq">X = 7.8 m</div><p>Do đó, phạm vi khu vực nguy hiểm là khoảng 8 m nếu thể tích là một hình cầu, nhưng vì nó sẽ không phải là hình cầu do tính định hướng của thông gió, phạm vi sẽ lớn hơn đáng kể. Ngoài ra, thể tích phòng cần phải lớn hơn nhiều so với thể tích hỗn hợp nổ, nếu không toàn bộ phòng sẽ trở thành khu vực nguy hiểm.</p><div class="note"><b>Lưu ý về các lỗi in trong Ví dụ.</b> (i) Dòng thay số thứ nhất in '2.5 × 10 − 03', trong đó số mũ của 10<sup>−3</sup> bị xuống cấp thành '− 03'; (ii) dòng Q<sub>a</sub> in '2952' với chữ số 2 đặt cùng dòng thay vì ở dạng mũ; (iii) cả ba dòng được in với dấu '/' và cách nhóm không rõ ràng — các kết quả 1.1 m, 0.065 m<sup>3</sup>/s và 2000 m<sup>3</sup> xác nhận mẫu số là (50 × 2) và (6.5 × 10<sup>−4</sup> × 0.25); (iv) bản in viết 'Equation 4.32 from we have', được giữ nguyên trong bản tiếng Anh; (v) kết quả thể tích được ký là Q dù Phương trình 4.32 cho V<sub>m</sub> — ký hiệu in được giữ nguyên; (vi) dạng rút gọn của Phương trình 4.31 in LEL như một thừa số nhưng phép tính lại dùng LEL ở mẫu số; (vii) khối lượng được nêu không kèm đơn vị (ngầm định là kg); (viii) giá trị trung gian C = 6.5 × 10<sup>−4</sup> s<sup>−1</sup> chỉ xuất hiện trong thân văn bản, không được trình bày dưới dạng phương trình. Không lỗi nào được sửa lặng lẽ.</div><h3>5.5 Phòng dưới mặt đất <span class="en">5.5 Rooms below ground</span></h3><p>Các phòng dưới mặt đất phải được xử lý như phòng trên mặt đất nhưng, vì không thể thông gió tự nhiên qua các lỗ mở, chỉ các giải pháp thông gió cưỡng bức là khả thi. Việc bố trí cơ chế loại bỏ hỗn hợp khí/hơi/không khí trong phòng trở nên quan trọng hơn nhiều vì không có cơ chế nào khác để thay đổi không khí trong phòng. Trừ khi không khí được thay cưỡng bức trước khi cấp điện cho thiết bị điện, nguy cơ nổ cao hơn nhiều, vì sự tồn tại của hỗn hợp có khả năng nổ trong một phòng ngầm không có thông gió cưỡng bức về mặt lý thuyết là vô hạn.</p><h3>5.6 Phòng không có phát thải bên trong nhưng tiếp giáp với khu vực nguy hiểm bên ngoài <span class="en">5.6 Rooms without any internal release but which abut external hazardous areas</span></h3><p>Lý tưởng nhất là không có lỗ mở nào trong phần phòng tiếp giáp với khu vực nguy hiểm bên ngoài, nhưng tình huống lý tưởng như vậy không phải lúc nào cũng khả thi. Các lắp đặt như ống cáp trong tường có thể được bịt kín hiệu quả, nhưng thường thì cần có một cửa trong bức tường mà phía bên kia là khu vực nguy hiểm. Trong những trường hợp như vậy, giải pháp lý tưởng là tạo tình huống trong đó hỗn hợp có khả năng nổ không xâm nhập được vào phòng, vì thường thì cần lắp đặt thiết bị điện có thể là nguồn gây cháy. Tuy nhiên điều này không phải lúc nào cũng làm được, và kết quả là có nhiều tình huống khu vực nguy hiểm bên ngoài xâm nhập một phần hoặc toàn bộ vào phòng. Tình huống chính là phòng có cửa hoặc cửa sổ mở ra khu vực nguy hiểm.</p><p>Khi một phòng có lỗ mở tiếp giáp với khu vực nguy hiểm thì, ngay cả khi lỗ mở là một cửa không được dùng thông thường, nội thất phòng phải được giả định là bị nhiễm hỗn hợp có khả năng nổ từ bên ngoài. Vì thông gió bên trong tòa nhà thường không phải là thông gió tự do, toàn bộ phòng thường phải được giả định là mang ít nhất phân loại của khu vực bên ngoài.</p><p>Khi một phòng có cửa thông thường hoặc lỗ mở khác tiếp giáp với Vùng 1 hoặc 2, toàn bộ phòng phải được giả định là chính nó là Vùng 1 hoặc 2 (tức là phân loại bên ngoài) ở mức tốt nhất. Nếu thông gió trong phòng đặc biệt kém thì nội thất sẽ là Vùng 1, ngay cả khi phân loại bên ngoài là Vùng 2, nhưng tình huống nghiêm trọng hơn này ít có khả năng xảy ra đối với phòng trên mặt đất bình thường. Người ta không coi là chấp nhận được việc bất kỳ lỗ mở nào của phòng tiếp giáp với Vùng 0, vì các vùng này thường được kỳ vọng là được bao kín.</p><p>Có thể giảm nhẹ các ảnh hưởng mô tả ở trên trong trường hợp Vùng 1 và Vùng 2. Ví dụ, nếu phòng có cửa chỉ dùng trong trường hợp khẩn cấp, có thể lắp cửa về cơ bản kín khí và cho cửa tự đóng hoặc báo động nếu bị để mở. Các cửa như vậy được giả định là không truyền khu vực nguy hiểm vào bên trong phòng. Buồng đệm gồm hai cửa tự đóng cũng được giả định có tác dụng tương tự, cũng như một cửa đơn tự đóng kín khí kết hợp với cấp khí tươi vào phòng giữ áp suất hơi dương. Lập luận trong trường hợp sau là ngay cả khi cửa được dùng thường xuyên thì cũng chỉ có vấn đề nếu thông gió hỏng, và thời gian cửa mở trong những hoàn cảnh đó ít có khả năng tạo ra tình huống có lượng khí đáng kể xâm nhập vào phòng, vì nhân viên sẽ biết rằng thông gió đã hỏng.</p><p>Giải pháp lý tưởng là thiết kế quá trình hoặc lắp đặt sao cho mọi bức tường, v.v., tiếp giáp với khu vực nguy hiểm được bịt kín hiệu quả, và điều này phải làm được trong hầu hết các trường hợp.</p><h3>5.7 Các trường hợp đặc biệt <span class="en">5.7 Particular circumstances</span></h3><p>Thường thì các phòng được dùng cho những trường hợp đặc biệt mà trong đó có sử dụng vật liệu dễ cháy. Điển hình là buồng phun sơn (và các phòng tương tự nơi nhân viên làm việc) và lò sấy sơn.</p><h4>5.7.1 Buồng phun sơn <span class="en">5.7.1 The paint spray booth</span></h4><p>Trong buồng phun sơn, công nhân thực sự phát thải vật liệu dễ cháy (dung môi trong sơn) dưới dạng hơi và sương mù trong khi làm việc. Buồng chắc chắn trở thành khu vực nguy hiểm và, vì việc phun diễn ra hầu hết thời gian, thông thường là Vùng 0. Súng phun không ở một chỗ cố định mà di chuyển trong quá trình phun, có nghĩa là không phần nào của buồng chứa hỗn hợp có khả năng nổ lâu hơn mức tương ứng với phân loại Vùng 1. Cũng có rủi ro cho công nhân, và cả hai vấn đề này đòi hỏi thiết kế rất cẩn thận, trong đó luồng khí được kiểm soát chặt chẽ để bảo đảm dung môi được quét về phía sau buồng chứ không phát tán khắp nơi. Điều này đạt được bằng cách giữ vận tốc thông gió tương đối cao và hút qua một lưới (hoặc tương tự) ở phía sau buồng để làm đồng đều dòng khí. Ngoài ra, hoạt động phun thường được liên khóa với thông gió để bảo đảm không thể phun khi thông gió không chạy. Điều này thường đạt được bằng cách tạo dòng khí màn che ngang qua lối mở của buồng và sắp xếp hoạt động sao cho việc phun thường hướng về phía sau buồng. Cùng với vận tốc dòng khí phải lớn hơn 0.5 m/s, điều này tạo ra tình huống mà mọi Vùng 1 đều nằm trong buồng và trong một đoạn ngắn phía trước nó. Trong những hoàn cảnh đó, ngay cả khi có luồng khí, cũng thận trọng khi phân loại một khu vực phía trước buồng là Vùng 1 trong một đoạn ngắn (chẳng hạn 1 m) và, để tính đến việc phun bị hướng sai, xác định Vùng 2 trong 3 m phía trước buồng.</p><p>Hình 5.15 cho thấy phân loại điển hình cho một buồng như vậy. Tuy nhiên cần nhớ rằng sẽ cần các biện pháp phòng ngừa khác vì lý do độc hại hoặc các tình huống có nguồn phát thải khác (ví dụ, bình xăng của phương tiện). Cần tham khảo HSE Note PM 25⁴ về vấn đề này.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 440" role="img" aria-label="Mặt cắt buồng phun sơn có bên trong ô chéo chữ thập, lưới dọc phía sau đánh dấu A, thùy gạch chéo đơn 3 m và thùy nhỏ 1 m trước cửa mở, ống dẫn ra quạt và thùy gạch chéo 1 m ở đầu ra, có nhãn Spray booth, Ground và chú thích A"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern><pattern id="xh__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#6f6a5f" stroke-width="0.7"/><line x1="0" y1="0" x2="7" y2="0" stroke="#6f6a5f" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="440" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 5.15 · Buồng phun sơn / Figure 5.15 · The paint-spray booth</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt; thùy ngoài gạch chéo đơn = Vùng 2, bên trong ô chéo chữ thập = Vùng 1 / Elevation; outer single hatch = Zone 2, cross hatch = Zone 1</text><line x1="110" y1="340" x2="610" y2="340" stroke="#2a2a2a" stroke-width="1.2"/><text x="610" y="354" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><circle cx="200" cy="150" r="88" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="200" cy="150" r="30" fill="url(#xh__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="150" x2="132" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="132" y1="102" x2="200" y2="150" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="156" y="118" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3 m</text><line x1="200" y1="150" x2="174" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="174" y1="130" x2="200" y2="150" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="176" y="108" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 m</text><polygon points="200,150 430,150 510,340 200,340" fill="url(#xh__sd15)" stroke="#2a2a2a" stroke-width="1.4"/><line x1="430" y1="150" x2="430" y2="340" stroke="#2a2a2a" stroke-width="1.2" stroke-dasharray="3 2"/><text x="430" y="142" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><text x="430" y="354" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><path d="M 470 250 L 470 122 Q 470 95 497 95 L 530 95" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="515" cy="95" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="511" y1="91" x2="519" y2="99" stroke="#2a2a2a" stroke-width="0.9"/><line x1="511" y1="99" x2="519" y2="91" stroke="#2a2a2a" stroke-width="0.9"/><text x="515" y="116" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><circle cx="560" cy="95" r="30" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="560" y1="95" x2="586" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="586" y1="95" x2="560" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="573" y="86" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1 m</text><text x="330" y="356" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spray booth</text><text xml:space="preserve" x="340" y="382" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Grid or mesh to increase eveness of airflow</text><text x="340" y="416" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 5.15 · Buồng phun sơn / Figure 5.15 · The paint-spray booth</text><text x="340" y="432" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Chú thích in giữ nguyên chữ &quot;eveness&quot; / Printed &quot;eveness&quot; retained</text></svg><figcaption class="figcap">Hình 5.15 Buồng phun sơn.</figcaption></figure><div class="note"><b>Lưu ý về chú giải Hình 5.15.</b> Chú giải in 'A = Grid or mesh to increase eveness of airflow' với lỗi chính tả 'eveness' (đáng lẽ là 'evenness'); chữ in được giữ nguyên trong bản vẽ. Hình thể hiện Vùng 1 trong khoảng 1 m và Vùng 2 trong khoảng 3 m phía trước buồng, cùng một vùng 1 m quanh lối thoát của ống dẫn.</div><h4>5.7.2 Lò sấy sơn <span class="en">5.7.2 The paint drying oven</span></h4><p>Thiết bị đã sơn thường được sấy trong lò, tạo ra tình huống dung môi trong sơn bay hơi trong một không gian kín. Điều tệ hơn là luồng khí qua lò được tuần hoàn lại vì nó được nung nóng đáng kể và chi phí thông gió khí tươi sẽ rất lớn. Tình huống này làm trầm trọng thêm vấn đề vì nồng độ vật liệu dễ cháy trong khí sấy tăng dần cho đến khi đạt trạng thái cân bằng, do một phần được đưa ngược trở lại lò và cộng thêm vào phần đang bay hơi. Ảnh hưởng này được giảm nhẹ bởi thực tế là phần lớn dung môi tạo ra bay hơi trong buồng phun hoặc trong quá trình vận chuyển giữa buồng và lò, và nội thất lò thường có thể được phân loại là Vùng 1. Vì đây là không gian kín nên cần các biện pháp phòng ngừa bổ sung và cần tham khảo HSE Note PM 25⁴.</p><p>Đường thải của lò phải được phân loại là Vùng 2 để tính đến việc thông gió có thể phải hút hỗn hợp có khả năng nổ ra khỏi lò lúc khởi động, nhưng phân loại này chỉ là danh nghĩa vì các dung môi nói trên có điểm sôi tương đối cao. Do đó, lúc khởi động, chúng ở nhiệt độ môi trường thấp hơn rất nhiều so với điểm sôi. Nên quy định khoảng cách 3 m quanh lối thoát.</p><p>Lò cũng nên được bố trí sao cho trong điều kiện thông gió bình thường không khí được hút vào qua mọi lỗ mở, chẳng hạn như các lỗ dùng để đưa mẫu vào, và sau đó nên xác định một khu vực nguy hiểm danh nghĩa (chẳng hạn) 3 m quanh các lỗ mở này để tính đến các hoàn cảnh bất thường.</p><ol class="ref-list"><li>BS 5345. Selection, Installation and Maintenance of Electrical Apparatus in Potentially Explosive Atmospheres (other than mining applications or explosive processing or manufacture). Part 2 (1983). Classification of hazardous areas.</li><li>Directorate of Labour (Netherlands) (1980). Guide to the Classification of hazardous areas in Zones in Relation to the Gas Explosion Hazard and to the Installation and Selection of Electrical Apparatus. First Edition.</li><li>BS/EN 60079-10 (1996). Electrical Apparatus for Explosive Atmospheres. Classification of hazardous areas.</li><li>HSE Guidance Note PM 25. Vehicle Finishing Units: Fire and Explosion Hazards.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 24 trang in (125–148; in = PDF − 21) và, khác với Chương 3, không có trang <i>MISSING PAGE</i> nào. Nguyên bản in mười lăm hình (5.1–5.15), không có bảng nào và không đánh số phương trình mới; ví dụ duy nhất dùng lại Phương trình 4.7, 4.31 và 4.32. Nhiều chi tiết in được giữ nguyên kèm ghi chú: hai tiêu đề liên tiếp đều ghi 5.3.2 (tiêu đề thứ hai về logic là 5.3.3); mục 5.1.3 viện dẫn “Bảng 4.2” như một bảng thông gió không tồn tại; chú thích Hình 5.8 định nghĩa V nhưng lại dùng Y/y trong `a = E − Y` và `b = 2y − 2a`; ghi chú (3) của Hình 5.14 thiếu một từ (“is restricted Table 3.2”); và Hình 5.15 viết “eveness”. Ví dụ giữ nguyên `10 − 03` bị suy thoái, `2952` thay cho 295², các dấu `/` mờ, lỗi “Equation 4.32 from we have”, khối lượng không ghi đơn vị và ký hiệu Q dùng sai cho V<sub>m</sub>. Các tham chiếu tới Hình 3.3–3.5 và Bảng 3.1/3.2/3.8/3.10 được giữ nguyên số in, không tạo ra bảng hay hình mới.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch04-calculation-of-release-rates-and-extents/"><span class="k">← Chương 4</span>Tính toán tốc độ thoát và phạm vi khu vực nguy hiểm</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>