<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thực hành phân loại khu vực cho bụi · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 6 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch06-area-classification-practice-for-dusts/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 6</div><h1>Thực hành phân loại khu vực cho bụi</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 6 · 15 trang gốc · 8.805 từ · 3 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 6.</b> bụi cháy được · bụi dễ cháy · đám mây bụi · lớp bụi lắng · dọn dẹp / vệ sinh công nghiệp · sự tích tụ · che chắn / bao kín · nguồn phát thải · khu vực nguy hiểm · phạm vi khu vực nguy hiểm · Vùng 20 / Vùng 21 / Vùng 22 · cấp phát thải liên tục / chính / phụ · nhiệt độ bắt lửa đám mây / lớp bụi · năng lượng bắt lửa · âm ỉ cháy · phân bố kích thước hạt · trung vị · độ ẩm · bụi dẫn điện · cyclone · túi lọc bụi · phễu chứa sản phẩm · khớp nối kín khí · thùng thu bụi · phễu / cửa nạp liệu · thổi khí vào trong · thông gió hút · thùng chứa kín · mặt bệ / cột chống · nồng độ nổ tối thiểu<h2>6 — Thực hành phân loại khu vực nguy hiểm đối với bụi <span class="en">6 — Area classification practice for dusts</span></h2><p>Trong các chương trước, việc phân loại khu vực nguy hiểm của các bầu khí quyển nổ được cấu thành từ khí, hơi và sương mù chất lỏng cùng với không khí đã được thảo luận, cùng với pháp luật giải quyết toàn bộ vấn đề về bầu khí quyển nổ. Trong số các quy định đó có những yêu cầu về xử lý bụi cháy được (thuật ngữ 'cháy được' đồng nghĩa với thuật ngữ 'dễ cháy' dùng cho khí, hơi và sương mù chất lỏng). Như đã thảo luận trong Chương 1, Quy định 31(1) và 31(2) của các Đạo luật Nhà máy¹ yêu cầu thực hiện một số hành động khi có thể có hoặc có thể phát thải bụi cháy được.</p><p>Thứ nhất, quy định này yêu cầu các dây chuyền chế biến có thể tạo ra đám mây bụi hoặc phát thải bụi phải được bao kín ở mức tối đa có thể để ngăn sự hình thành chung của một đám mây bụi. Điều này đã được thực hiện trong trường hợp các thiết bị như cyclone, nơi bụi được chứa giữ trong cyclone trong quá trình chế biến, nhưng quy định này cũng đòi hỏi hành động bổ sung để hạn chế sự di chuyển của bất kỳ phát thải nào (nói cách khác, đòi hỏi phải có những nỗ lực tích cực nhằm che chắn và xác định giới hạn phạm vi di chuyển của bụi được phát thải).</p><p>Thứ hai, quy định yêu cầu rằng, khi có thể phát thải bụi, sự tích tụ bụi trong những khu vực được bao kín đó phải được hạn chế bằng công tác dọn dẹp loại bỏ các lớp bụi và tương tự để ngăn tích tụ theo thời gian. Cần nhớ rằng khi phát thải, bụi không phân tán dần theo thời gian như khí hoặc hơi mà lắng xuống thành một lớp; để ngăn các lớp này tích tụ, bụi lắng xuống phải được loại bỏ thường xuyên, tự động hoặc bằng thủ công. Các nguồn bắt lửa phải được loại trừ ở những nơi đám mây bụi hoặc lớp bụi lắng có thể xuất hiện với mật độ hoặc độ dày đủ để cấu thành mối nguy hiểm.</p><p>Thứ ba, quy định yêu cầu loại trừ hoặc bao kín hiệu quả bất kỳ nguồn bắt lửa nào trong một khu vực mà, ngay cả sau khi đã thực hiện tất cả các hành động nêu trên, đám mây bụi hoặc lớp bụi lắng vẫn có thể xuất hiện và không thể loại trừ được nguồn bắt lửa.</p><div class="note"><b>Lưu ý về cách trích dẫn 'các Đạo luật Nhà máy'.</b> Thân văn bản dùng số nhiều 'các Đạo luật Nhà máy¹' (tại đây và trong phần 6.1), trong khi tài liệu tham khảo in số 1 mang tên số ít 'The Factories Act 1961'. Cách viết trong thân văn bản được giữ nguyên theo bản in và không được sửa cho khớp với danh mục tài liệu tham khảo.</div><p>Sự khác biệt về đặc tính giữa khí và bụi không thể được nhấn mạnh quá mức. Trong trường hợp khí, hơi và sương mù chất lỏng, người ta đặt nhiều kỳ vọng vào việc cung cấp các phương tiện phân tán hiệu quả nhất có thể, trong khi đối với bụi, dọn dẹp và che chắn lại là những yếu tố hàng đầu. Điểm chung của cả hai là yêu cầu đặt lên ngành công nghiệp phải giảm thiểu nguy cơ phát thải của từng loại, và chỉ tiến hành bảo vệ chống lại hậu quả của phát thải khi phát thải đó không thể ngăn ngừa một cách hợp lý.</p><p>Những khu vực có bụi hiện diện ở mức độ có thể xảy ra bắt lửa đã từng được phân loại theo truyền thống chỉ khi bụi có thể được phát thải từ quá trình chế biến, thành Vùng Z và Vùng Y. Định nghĩa của hai Vùng này được đưa ra trong Chương 2 và rõ ràng chỉ đề cập đến các vấn đề phát thải trong vùng đó.</p><div class="note"><b>Lưu ý về lỗi lặp từ trong bản in.</b> Bản in viết 'have historically been been classified' (từ 'been' bị lặp lại). Cách viết này được giữ nguyên trong bản dịch tiếng Anh và được ghi nhận tại đây; không sửa thành 'have historically been classified'.</div><p>Theo định nghĩa, Vùng Z tương tự như Vùng 1 đối với khí, còn Vùng Y tương tự như Vùng 2. Điều này được củng cố thêm bởi thực tế là BS 6467, Part 2² loại trừ bên trong các bình chứa khỏi phạm vi áp dụng. Sự loại trừ này rõ ràng dựa trên hiểu biết rằng việc lắp đặt thiết bị điện bên trong bình chứa, silo, v.v., nói chung chỉ được chấp nhận trong những trường hợp đặc biệt. Giờ đây đã có sự thay đổi quan điểm về vấn đề này, vì IEC 1241–3³ thừa nhận ba Vùng rủi ro đối với bụi. Những định nghĩa này đồng nghĩa hơn nhiều với các định nghĩa dành cho khí và hơi, cho mối quan hệ như trong Bảng 6.1.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>BS 5345, Part 2 (1983)<br>Vùng</th><th>BS 6467, Part 2 (1988)<br>Vùng</th><th>IEC 1241–3 (1994)<br>(Dự thảo)<br>Vùng</th></tr></thead><tbody><tr><td>0</td><td></td><td>20</td></tr><tr><td>1</td><td>Z</td><td>21</td></tr><tr><td>2</td><td>Y</td><td>22</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 6.1 Mối quan hệ xấp xỉ giữa các Vùng (Trang in 150; PDF 171).</p><div class="note"><b>Lưu ý về các ký hiệu tiêu chuẩn trong Bảng 6.1.</b> Bảng in dùng 'BS 5345, Part 2 (1983)', 'BS 6467, Part 2 (1988)' và 'IEC 1241–3 (1994) (Draft)'; thân văn bản dùng 'BS 6467, Part 2²' và 'IEC 1241–3³' kèm ký hiệu chú thích. Các dạng in này được giữ nguyên, không thống nhất lại với nhau.</div><p>Trong chương này, cách tiếp cận ba Vùng mới sẽ được dùng vì tài liệu được viện dẫn là một dự thảo Tiêu chuẩn Anh, dựa trên một dự thảo Tiêu chuẩn IEC (Ủy ban Kỹ thuật Điện Quốc tế), và sẽ trở thành Tiêu chuẩn Anh trong tương lai gần. Ngoài ra, kỹ thuật ba Vùng này đã được một công ty lớn sử dụng từ năm 1973 với thành công đáng kể và, vì mối liên hệ của nó với phân loại khí và hơi, cách tiếp cận này có vẻ hợp lý hơn.</p><p>IEC 1241–3³ cũng hình dung đến việc phát thải bụi bên ngoài các tòa nhà, một tình huống bất thường vì tác động của môi trường khiến những khu vực mà bụi được xử lý, lưu trữ hoặc chế biến thường nằm trong nhà hoặc ít nhất là được che chắn. Việc sử dụng các vật liệu tạo ra bụi cháy được ngoài trời cần được thận trọng. Trong một số trường hợp (ví dụ, các đầu ra của hệ thống thông gió hút, nơi trong trường hợp bất thường không thể loại trừ khả năng phát thải bụi), sự hiện diện của một cơ sở nạp liệu (đặc biệt là nạp thủ công) mà tại đó bụi chịu tác động của các dòng khí ngoài trời thông thường do gió tạo ra thì khó có thể biện minh, vì sự phân bố của bất kỳ phát thải bụi nào trở nên khó xác định hơn nhiều. Một số tình huống ngoài trời có thể chấp nhận được, nhưng sự kiểm soát có thể thực hiện được trong các tòa nhà đối với phát thải bụi lại có lợi đến mức khó có thể bỏ qua. Ngay cả khi các hoạt động ngoài trời được xem xét, cũng cần tính đến việc che chắn một phần để đạt được một mức độ tin cậy nhất định về đặc tính của lớp bụi lắng và đám mây bụi.</p><div class="note"><b>Lưu ý về sự thận trọng khi phát thải ngoài trời.</b> Bản in nêu rằng các đầu ra của thông gió hút — nơi không thể loại trừ khả năng phát thải bụi trong trường hợp bất thường — có thể được chấp nhận, nhưng một cơ sở nạp liệu thủ công tiếp xúc với gió thông thường thì khó biện minh vì sự phân bố bụi rất khó xác định. Câu văn in có cấu trúc hơi khó đọc; ý được giữ nguyên theo bản in, không sửa lại.</div><h3>6.1 Tính chất của bụi <span class="en">6.1 Properties of dusts</span></h3><p>Có hai tính chất của bụi quan trọng đối với phân loại khu vực, đó là nhiệt độ bắt lửa cần thiết cho một đám mây bụi và nhiệt độ bắt lửa cần thiết cho một lớp bụi lắng. Cần lưu ý rằng năng lượng bắt lửa không được đề cập đến. Điều này không phải vì bụi không có năng lượng bắt lửa (xem Bảng 6.2), mà vì các phương pháp bảo vệ thiết bị điện trong những khu vực trở nên nguy hiểm do bụi dựa vào việc loại trừ bụi một cách đầy đủ khỏi các bộ phận điện bên trong thiết bị. Vì vậy, nói chung năng lượng bắt lửa không phải là thông tin cần thiết.</p><p>Thông tin về cả hai giá trị này cho nhiều loại bụi được cho trong Bảng 6.2. Cần lưu ý rằng các số liệu bắt lửa lớp bụi lắng dựa trên độ dày lớp là 5 mm, vì các lớp dày hơn thường không được chấp nhận do có thể rõ ràng vi phạm Section 31 của các Đạo luật Nhà máy¹, và cần dọn dẹp duy trì các lớp ở độ dày nhỏ hơn. Nếu trong một trường hợp cụ thể không làm được điều đó thì các số liệu trong Bảng 6.2 không phù hợp và phải tiến hành thử nghiệm để xác định nhiệt độ bắt lửa ở độ dày liên quan.</p><p>Ngoài ra, kích thước và phân bố hạt trong bụi cùng với độ ẩm có sự thay đổi, và theo đó cả năng lượng bắt lửa lẫn nhiệt độ bắt lửa cũng thay đổi. Bảng 6.2 dựa trên thành phần kích thước hạt cụ thể của bụi, trong một số trường hợp đã được xác định. Một lần nữa, nếu bụi trong một trường hợp cụ thể, dù có trong Bảng 6.2, có thành phần khác biệt đáng kể thì các số liệu trong Bảng 6.2 có thể không chính xác và có thể cần xác định nhiệt độ bắt lửa riêng của nó. Tuy nhiên, các số liệu trong Bảng 6.2 là thước đo tốt vì dựa trên các loại bụi tương đối mịn và có thể dùng với mức độ tin cậy khá trong hầu hết các tình huống thực tế.</p><p>Sau khi đã nói rằng năng lượng bắt lửa không phải là thông tin cần thiết đối với phát thải bụi, không nên bỏ qua việc nhiều nhà máy chứa cả khí/hơi dễ cháy lẫn bụi cháy được, và cần bảo vệ chống bắt lửa cho cả hai. Ngoài ra, một số bụi có thể phân hủy giải phóng hơi dễ cháy. Khi có khí/hơi dễ cháy, việc bắt lửa chúng rất có thể sẽ làm cháy đám mây bụi hoặc lớp bụi lắng, vì vậy phải đảm bảo bảo vệ chống cả hai rủi ro.</p><p>(Cần lưu ý rằng, dù việc sản xuất chất nổ được loại trừ rõ ràng bởi hầu hết các Tiêu chuẩn và Quy phạm mà cuốn sách này viện dẫn, cả hơi dễ cháy lẫn bụi cháy được đều hiện diện trong các giai đoạn đầu của sản xuất chất nổ, và có thể cần áp dụng các cách tiếp cận trong cuốn sách này để ngăn việc bắt lửa các hơi và bụi đó, vốn có thể đóng vai trò là ngòi nổ cho vụ nổ chất nổ.)</p><h4>6.1.1 Sự bắt lửa của các đám mây bụi <span class="en">6.1.1 The ignition of dust clouds</span></h4><p>Khi bụi được trộn với không khí ở mức độ cần thiết để tạo thành một bầu khí quyển nổ, hỗn hợp rất đặc và nhìn rõ ràng. Những đám mây bụi có kích thước bất kỳ có khả năng này sẽ rất hiếm vì những vấn đề môi trường mà chúng có thể gây ra. Tỷ lệ bụi trên không khí là một đại lượng thay đổi tùy thuộc vào kích thước hạt, v.v., và không có một hỗn hợp lý tưởng cụ thể nào được đưa ra, khác với tình huống đối với khí và hơi. Cũng không thể bảo đảm nồng độ bụi đồng đều trong toàn bộ đám mây.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Bụi</th><th>&lt;500<br>µm</th><th>&lt;125<br>µm</th><th>&lt;71<br>µm</th><th>&lt;32<br>µm</th><th>&lt;20<br>µm</th><th>Trung vị<br>µm</th><th>Nhiệt độ bắt lửa<br>đám mây<br>°C</th><th>Nhiệt độ bắt lửa<br>lớp bụi<br>°C</th><th>Năng lượng bắt lửa<br>đám mây<br>mj</th><th>Nồng độ nổ tối thiểu<br>g/l</th></tr></thead><tbody><tr class="grp"><td colspan="11">Natural Products</td></tr><tr><td>Wood, Flour</td><td></td><td></td><td>55</td><td>23</td><td></td><td>65</td><td>490</td><td>340</td><td>80</td><td>–</td></tr><tr><td>Cork</td><td></td><td></td><td>83</td><td>19</td><td>7</td><td>42</td><td>470</td><td>300</td><td>–</td><td>–</td></tr><tr><td>Cellulose</td><td></td><td></td><td>75</td><td>31</td><td></td><td>45</td><td>520</td><td>410</td><td>80</td><td>–</td></tr><tr><td>Grain, mixed dust from filter</td><td></td><td></td><td>63</td><td>48</td><td>40</td><td>37</td><td>510</td><td>300</td><td>–</td><td>0.06</td></tr><tr><td>Cocoa/Sugar, mixture of milkshake, most of oil removed</td><td>53</td><td>20</td><td></td><td></td><td></td><td>500</td><td>580</td><td>460</td><td>–</td><td>–</td></tr><tr><td>Milk powder, skimmed, spray dried</td><td></td><td></td><td>35</td><td>18</td><td>11</td><td>90</td><td>540</td><td>340</td><td>–</td><td>–</td></tr><tr><td>Soya meal</td><td></td><td></td><td>85</td><td>63</td><td>50</td><td>20</td><td>620</td><td>280</td><td>100</td><td>–</td></tr><tr><td>Starch, Cornstarch</td><td></td><td></td><td>99</td><td>85</td><td>65</td><td>15</td><td>460</td><td>435</td><td>–</td><td>0.15</td></tr><tr><td>Tea, black, from dust separator</td><td></td><td>64</td><td>48</td><td>26</td><td>16</td><td>76</td><td>510</td><td>300</td><td>–</td><td>–</td></tr><tr><td>Sugar, Milk</td><td></td><td></td><td>98</td><td>64</td><td>32</td><td>27</td><td>490</td><td>460</td><td>48</td><td>0.045</td></tr><tr><td>Caramel, dried</td><td></td><td>93</td><td>46</td><td>16</td><td></td><td>75</td><td>490</td><td>455</td><td>–</td><td>–</td></tr><tr><td>Cocoa Powder</td><td></td><td></td><td></td><td></td><td></td><td></td><td>500</td><td>200</td><td>120</td><td>–</td></tr><tr class="grp"><td colspan="11">Organic products</td></tr><tr><td>Activated charcoal</td><td></td><td></td><td>86</td><td>56</td><td></td><td>29</td><td>660</td><td>400</td><td>–</td><td>–</td></tr><tr><td>Lignite</td><td></td><td></td><td>76</td><td>50</td><td>29</td><td>32</td><td>380</td><td>225</td><td>30</td><td>–</td></tr><tr><td>Bituminous coal medium-volatile</td><td></td><td></td><td>99</td><td>84</td><td>60</td><td>17</td><td>550</td><td>260</td><td>–</td><td>–</td></tr><tr><td>Phenolic resin</td><td></td><td></td><td>98</td><td>93</td><td>80</td><td>11</td><td>530</td><td>No glowing to 450 °C</td><td>–</td><td>0.015</td></tr><tr><td>Synthetic rubber</td><td></td><td>66</td><td>46</td><td>18</td><td>9</td><td>80</td><td>450</td><td>240</td><td>–</td><td>–</td></tr><tr><td>Polyacrylonitrile</td><td></td><td></td><td>99</td><td>66</td><td>38</td><td>25</td><td>540</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Polyethylene, low pressure</td><td></td><td></td><td></td><td>95</td><td>86</td><td>10</td><td>420</td><td>Melts</td><td>–</td><td>0.02</td></tr><tr><td>Polymethacrylate, from filter</td><td></td><td></td><td>90</td><td>70</td><td>48</td><td>21</td><td>550</td><td>Melts</td><td>–</td><td>–</td></tr><tr><td>Polyvinyl acetate, copolymerized</td><td></td><td></td><td>66</td><td>22</td><td>8</td><td>52</td><td>570</td><td>Melts</td><td>–</td><td>–</td></tr><tr><td>Polyvinyl chloride, from cyclone</td><td></td><td>41</td><td>35</td><td></td><td></td><td>98</td><td>700</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Poly Acrilonitrile</td><td></td><td></td><td></td><td></td><td></td><td>540</td><td>400</td><td>–</td><td>20</td><td>–</td></tr><tr><td>Methyl cellulose</td><td></td><td></td><td>45</td><td>12</td><td></td><td>75</td><td>420</td><td>320</td><td>–</td><td>–</td></tr><tr><td>Paraformaldehyde</td><td></td><td></td><td>89</td><td>65</td><td>41</td><td>23</td><td>460</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr><tr><td>Calcium stearate</td><td></td><td></td><td>99</td><td>90</td><td>75</td><td>12</td><td>560</td><td>No glowing to 570 °C</td><td>–</td><td>–</td></tr><tr><td>Detergent raw material, based on olefin sulphonate</td><td></td><td>60</td><td>28</td><td></td><td></td><td>105</td><td>390</td><td>No glowing to 590 °C</td><td>–</td><td>–</td></tr><tr><td>Dye, phthalocyanine, blue</td><td></td><td></td><td>98</td><td>86</td><td></td><td>10</td><td>770</td><td>355</td><td>–</td><td>–</td></tr><tr class="grp"><td colspan="11">Metals</td></tr><tr><td>Aluminium, from extraction system</td><td></td><td></td><td>65</td><td>47</td><td>37</td><td>36</td><td>590</td><td>No glowing to 450 °C</td><td>–</td><td>0.03</td></tr><tr><td>Bronze powder (gold bronze)</td><td></td><td></td><td></td><td>97</td><td>60</td><td>18</td><td>390</td><td>260</td><td>–</td><td>–</td></tr><tr><td>Sponge iron</td><td></td><td></td><td>88</td><td>74</td><td>65</td><td>12</td><td>470</td><td>390</td><td>–</td><td>–</td></tr><tr><td>Zinc dust, from separator</td><td></td><td></td><td></td><td></td><td>99</td><td>10</td><td>570</td><td>440</td><td>200</td><td>–</td></tr><tr><td>Lead</td><td></td><td></td><td></td><td></td><td></td><td></td><td>460</td><td>240</td><td>200</td><td>–</td></tr><tr class="grp"><td colspan="11">Inorganic products</td></tr><tr><td>Molybdenum disulphide</td><td></td><td></td><td>92</td><td>75</td><td>53</td><td>19</td><td>520</td><td>320</td><td>–</td><td>–</td></tr><tr><td>Sulphur</td><td></td><td></td><td>96</td><td>70</td><td>51</td><td>20</td><td>280</td><td>–</td><td>–</td><td>–</td></tr><tr><td>Soot, from filter (lampblack)</td><td></td><td></td><td></td><td></td><td></td><td>10</td><td>810</td><td>570</td><td>–</td><td>–</td></tr><tr><td>Sintering powder, from filter</td><td>46</td><td></td><td>66</td><td>37</td><td>20</td><td>44</td><td>520</td><td>380</td><td>–</td><td>–</td></tr><tr><td>Immersion polishing medium</td><td></td><td></td><td></td><td></td><td></td><td>600</td><td>580</td><td>340</td><td>–</td><td>–</td></tr><tr><td>Toner</td><td></td><td></td><td></td><td></td><td>98</td><td>10</td><td>470</td><td>No glowing to 450 °C</td><td>–</td><td>–</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 6.2 Tính chất của bụi cháy được (một phần từ BS 6467, Phần 2 (1988)) — trang in 152-153; PDF 173-174.</p><div class="note"><b>Quy ước in được giữ nguyên.</b> Các cột kích thước hạt là phần trăm theo khối lượng. Đơn vị năng lượng bắt lửa được in thường là 'mj'; nồng độ nổ tối thiểu được in bằng g/l, trong khi thân văn bản trang in 158 nêu 50-100 g bụi cho mỗi m³ không khí. Các ô trung vị để trống, mục 'Melts', mục 'No glowing to ... °C' và hai dòng polyacrylonitrile gần trùng được giữ đúng như bản in, không hiệu chỉnh lặng lẽ.</div><p>Năng lượng bắt lửa của một đám mây bụi có thể được xác định bằng cách phân tán bụi lơ lửng trong không khí bên trong một ống thử, sau đó đưa một nguồn bắt lửa vào. Một số giá trị cho việc này được cho trong Bảng 6.2. Dù việc đo đã được thực hiện với nhiều loại bụi khác nhau và các giá trị đã tồn tại, thông tin này chỉ có giá trị đối với các thiết bị điện tạo ra hồ quang hoặc tia lửa mà đám mây bụi có thể tiếp cận được. Tình huống đó là không bình thường, bởi cách tiếp cận thông thường là loại trừ bụi ra khỏi bên trong thiết bị, nơi có thể xuất hiện các hồ quang hoặc tia lửa ấy. Về mặt lịch sử đã không có một phương pháp thử nghiệm nào được công nhận quốc tế, và các thông tin sẵn có thu được từ một chuỗi các phép thử vẫn do chính những người có chuyên môn trong lĩnh vực này thực hiện.</p><p>Vào thời điểm các nhiệt độ bắt lửa đám mây bụi được liệt kê trong Bảng 6.2 được lập ra, đã không có phương pháp quốc tế nào được chính thức công nhận để xác định nhiệt độ bắt lửa của lớp bụi lắng. Tuy nhiên, một trong những phương pháp lịch sử thường dùng để xác định nhiệt độ bắt lửa của đám mây bụi là xác định nhiệt độ tối thiểu mà tại đó một đám mây bụi trong không khí sẽ bắt lửa trong một chuỗi phép thử, dùng lò Godbert–Greenwald hoặc thiết bị tương tự. Cần một chuỗi phép thử vì khó đạt được trường hợp xấu nhất và một đám mây đồng đều. Nếu xem xét các giá trị cho trong Bảng 6.2, sẽ thấy rằng, ngoại trừ lưu huỳnh, đối với tất cả các vật liệu được đưa vào thì nhiệt độ đều vào khoảng 400 °C hoặc cao hơn.</p><p>Hiện đã có một Tiêu chuẩn Quốc tế (IEC 1241 – 2⁴), do Ủy ban Điện kỹ Quốc tế (IEC) xây dựng, cho các phương pháp thử chuẩn của những phép bắt lửa này.</p><div class="note"><b>Đặc điểm in ấn — ký hiệu tiêu chuẩn và ngoại lệ lưu huỳnh.</b> Ở đây bản in viết tiêu chuẩn thành 'IEC 1241 – 2⁴', với một dấu gạch ngang dài có khoảng trắng trước chữ 2 và một dấu chỉ ghi chú ⁴ ở dạng chỉ số trên; trong danh mục tài liệu tham khảo, cùng một tài liệu lại được ghi là 'IEC 1241–2' không có khoảng trắng. Cả hai cách viết được giữ nguyên như trong bản in. Nhận định rằng mọi vật liệu ngoại trừ lưu huỳnh đều bắt lửa ở khoảng 400 °C hoặc cao hơn phù hợp với Bảng 6.2, nơi lưu huỳnh là giá trị nhiệt độ bắt lửa đám mây duy nhất dưới 400 °C (280 °C).</div><h4>6.1.2 Sự bắt lửa của lớp bụi lắng <span class="en">6.1.2 The ignition of dust layers</span></h4><p>Sự bắt lửa của lớp bụi lắng là một hiện tượng phức tạp, phụ thuộc vào kích thước hạt của lớp bụi và vào môi trường mà sự bắt lửa được thực hiện — tức là liệu lớp bụi đã được gia nhiệt sơ bộ hay không. Một lần nữa, đã không có phép thử chuẩn nào cho việc này khi các giá trị trong Bảng 6.2 được lập ra và, nói chung, nhiệt độ bắt lửa được xác định bằng cách đốt nóng một lớp bụi dày 5 mm trên một bếp nóng và xác định nhiệt độ tại đó sự bắt lửa xảy ra.</p><p>Điều này gặp khó khăn vì bụi có xu hướng âm ỉ cháy khi bị bắt lửa. Trong khi một số loại tiếp tục cháy và lan dần dọc theo lớp bụi ra xa nguồn bắt lửa, thì một số khác lại không như vậy và sẽ tắt ngay khi nguồn bắt lửa được đưa ra. Bất chấp sự khác biệt đó, nhiệt độ bắt lửa được xem là nhiệt độ mà tại đó sự âm ỉ cháy bắt đầu, ngay cả khi bụi tắt đi sau khi đưa nguồn nhiệt ra. Cần lưu ý rằng nhiệt độ bắt lửa của lớp bụi trong hầu hết các trường hợp thấp hơn nhiệt độ bắt lửa của đám mây bụi.</p><p>Hiện đã có một Tiêu chuẩn Quốc tế cho phương pháp đo thông số này – IEC 1241–2⁴.</p><div class="note"><b>Đặc điểm in ấn — ký hiệu tiêu chuẩn lần hai.</b> Trích dẫn chú giải ⁴ thứ hai này được in là 'IEC 1241–2⁴', không có khoảng trắng như dạng 'IEC 1241 – 2⁴' ở đoạn trước. Cả hai dạng trong văn bản chính đều được giữ nguyên, không dạng nào bị đổi lặng lẽ sang dạng của danh mục tài liệu tham khảo là 'IEC 1241–2'. Định nghĩa nhiệt độ bắt lửa như là điểm bắt đầu của sự âm ỉ cháy cũng được giữ nguyên, ngay cả khi bụi tắt đi sau khi đưa nguồn nhiệt ra.</div><h4>6.1.3 Sự sinh ra khí và hơi dễ cháy từ bụi <span class="en">6.1.3 Production of flammable gases and vapours by dusts</span></h4><p>Một số loại bụi, đặc biệt khi bị đốt nóng, sinh ra khí và hơi. Hoạt động này là do bụi bắt đầu phân hủy, và khí cùng hơi thoát ra có thể là dễ cháy. Để xác định tình huống ban đầu, bụi đang xét được đốt nóng trong một ống thử với một ngọn lửa đặt phía trên bụi. Nếu bất kỳ khí hoặc hơi dễ cháy nào thoát ra trong quá trình phân hủy bụi thì sẽ xảy ra sự bắt lửa. Nếu thu được sự bắt lửa thì cần xác định các khí và hơi đã thoát ra và, nếu bụi có thể đạt tới nhiệt độ cần thiết để giải phóng chúng trong tình huống xử lý và chế biến thực tế, thì phải thực hiện các biện pháp phòng ngừa chống lại sự bắt lửa của chúng.</p><h4>6.1.4 Các tính chất quan trọng khác của bụi <span class="en">6.1.4 Other important dust properties</span></h4><p>Mặc dù mục tiêu khi chế tạo thiết bị điện dùng trong môi trường có bụi là loại trừ bụi ra khỏi bên trong thiết bị, trong phạm vi cần thiết để ngăn ngừa sự bắt lửa, nhưng điều đó không nhất thiết có nghĩa là phải loại trừ hoàn toàn. Tuy nhiên, bụi có thể dẫn điện và, trong những trường hợp như vậy, phải được loại trừ hoàn toàn khỏi thiết bị để ngăn ngừa sự cố hoạt động.</p><h3>6.2 Phân loại khu vực cho sự phát thải bụi <span class="en">6.2 Area classification for dust releases</span></h3><p>Phương pháp phân loại một khu vực nguy hiểm khi có mặt bụi không khác mấy so với phương pháp phân loại trong trường hợp khí hoặc hơi. Trước hết cần xác định khả năng có mặt của một đám mây bụi hoặc một lớp bụi lắng, dựa trên thông tin về quá trình sản xuất hoặc các khả năng phát thải có thể xảy ra. Sau đó các đối tượng này được xếp cấp như các nguồn phát thải theo cách tương tự như đối với khí và hơi, rồi xác định loại và phạm vi của các khu vực nguy hiểm.</p><h4>6.2.1 Nguồn phát thải bụi <span class="en">6.2.1 Sources of dust release</span></h4><p>Các nguồn phát thải bụi được xếp cấp hoàn toàn như trong trường hợp phát thải khí hoặc hơi và được phân loại như sau:</p><p><b>Nguồn phát thải cấp liên tục.</b> Nguồn phát thải cấp liên tục là nguồn phát thải một đám mây bụi trong một phần lớn thời gian và, is in definition, synonymous với nguồn tương đương của nó trong trường hợp khí hoặc hơi. Điển hình của các khu vực như vậy là bên trong các thiết bị công nghiệp như phễu chứa và bồn chứa, v.v.</p><p><b>Nguồn phát thải cấp chính.</b> Nguồn phát thải cấp chính trong trường hợp bụi là những khu vực mà các lớp bụi hoặc đám mây bụi không được kiểm soát thường không hiện diện, nhưng có thể xuất hiện trong quá trình vận hành bình thường của nhà máy. Một lần nữa, chúng tương đồng về nguồn gốc với các nguồn tương ứng của khí và hơi, và dự kiến không hiện diện quá 10 per cent của thời gian. Điển hình của các phát thải như vậy là bên trong một số bình công nghiệp và các điểm nạp liệu, cũng như các cửa ra vào của các bình chế biến bụi hoặc của các hệ thống vận chuyển.</p><p><b>Nguồn phát thải cấp phụ.</b> Nguồn phát thải cấp phụ là những nguồn thường không được kỳ vọng là sẽ phát thải, trừ khi vận hình ở trạng thái bất thường, chẳng hạn như hỏng bộ lọc hút và các tình huống tương tự.</p><div class="note"><b>Đặc điểm in ấn — cụm 'and, is in definition, synonymous'.</b> Định nghĩa cấp liên tục được in nguyên văn như ở đoạn trên. Cách diễn đạt này bị lỗi ngữ pháp và nhiều khả năng định ý là 'by definition' (theo định nghĩa), nhưng cụm từ in được giữ lại đây thay vì được sửa lặng lẽ. Con số 10 per cent cho nguồn cấp chính cũng được giữ nguyên như in.</div><h4>6.2.2 Định nghĩa các Vùng <span class="en">6.2.2 Definition of Zones</span></h4><p>Các vùng nguy hiểm liên quan đến cấp phát thải theo cách rất giống với trường hợp khí hoặc hơi, ngoại trừ việc sự hiện diện của các lớp bụi lắng có thể dẫn đến một mức phân loại nghiêm trọng hơn so với trường hợp khác (xem Bảng 6.3), bởi thay vì phân tán, bụi lắng xuống mặt đất. Theo nhiều cách, một tình huống trong nhà với chuyển động không khí nhỏ có thể có lợi về mặt kéo dài thời gian tồn lưu của các đám mây bụi. Dù điều này dường như là một lợi thế, nó lại bị giảm đi bởi thực tế là lớp bụi đã hình thành có thể bị xáo trộn và tạo thành một đám mây, và bản thân lớp bụi đó cũng có khả năng bắt lửa.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Cấp nguồn phát thải</th><th>Đám mây bụi</th><th>Lớp bụi lắng<br>Độ dày không kiểm soát</th><th>Lớp bụi lắng<br>Độ dày được kiểm soát<br>bị xáo trộn thường xuyên</th><th>Lớp bụi lắng<br>Độ dày được kiểm soát<br>hiếm khi bị xáo trộn</th></tr></thead><tbody><tr><td>continuous</td><td>20</td><td>20</td><td>21</td><td>22</td></tr><tr><td>primary</td><td>21</td><td>20</td><td>21</td><td>22</td></tr><tr><td>secondary</td><td>22</td><td>20</td><td>21</td><td>22</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 6.3 Mối quan hệ giữa cấp phát thải và Vùng (bao gồm ảnh hưởng của lớp bụi lắng)<br>(Theo BS/94/213454 DC⁴)</p><div class="note"><b>Đặc điểm in ấn — ghi chú nguồn của Bảng 6.3.</b> Ghi chú nguồn in là '(Theo BS/94/213454 DC⁴)', với dấu gạch chéo và dấu chỉ ghi chú ⁴ ở dạng chỉ số trên; tài liệu tham khảo 3 trong danh mục lại ghi '(BS 94/213454 DC)' với một khoảng trắng thay cho dấu gạch chéo. Cả hai dạng được giữ nguyên như in tại vị trí tương ứng của chúng.</div><p><b>Vùng 20.</b> Nguồn phát thải cấp liên tục sẽ tạo ra Vùng 20 từ đám mây bụi mà nó tạo thành, dù ở trong nhà hay ngoài trời, và chỉ phạm vi là thay đổi tùy theo sự phân tán và sự lắng xuống của bụi để tạo thành một lớp.</p><p>Các lớp bụi hình thành cũng tạo ra các khu vực nguy hiểm sau đây. Một lớp bụi không kiểm soát (tức là lớp không bị giới hạn độ dày bằng công tác dọn dẹp) sẽ tạo ra Vùng 20. Những lớp này thường chỉ tồn tại bên trong các bình chứa, v.v., và vì chúng rất dày (vượt quá 5 mm) nên có thể có những tính chất khác với các lớp được kiểm soát. Những lớp như vậy sẽ không được chấp nhận bên ngoài phần che chắn như các bình chứa quá trình, xét theo Mục 31 của Factories Acts¹. Một lớp bụi được kiểm soát (tức là lớp được giới hạn độ dày dưới 5 mm bằng dọn dẹp hoặc các biện pháp khác) do nguồn phát thải cấp liên tục tạo ra sẽ chỉ cho Vùng 21 nếu bị xáo trộn thường xuyên, và chỉ cho Vùng 22 nếu hiếm khi bị xáo trộn. Vấn đề chủ yếu là các đám mây bụi do lớp bụi tạo ra khi bị xáo trộn, vì thiết bị điện được thiết kế để làm việc trong độ dày lớp bụi này. Khi có thể kiểm soát chắc chắn độ dày lớp bụi dưới 0.5 mm thì ít có khả năng có đủ bụi để tạo thành khí quyển nổ và, do đó, không giả định tồn tại khu vực nguy hiểm nào do sự hiện diện của nó, vì khi bị xáo trộn nó không có khả năng tạo ra đám mây bụi có thể bắt lửa.</p><p>Nguồn phát thải cấp chính sẽ tạo ra Vùng 21 nếu nó tạo ra một đám mây bụi. Phạm vi của Vùng 21 đó sẽ phụ thuộc vào sự phân tán của đám mây bụi hoặc sự lắng đọng của bụi để tạo thành lớp. Như trước đó, lớp bụi được xét là tạo ra các Vùng sau. Khi hình thành một lớp bụi không kiểm soát (lớp không được giới hạn dưới 5 mm bằng dọn dẹp, v.v.) thì kết quả là Vùng 20 trong khu vực do lớp bụi đó phủ lên. Khi hình thành một lớp bụi được kiểm soát có độ dày dưới 5 mm nhưng bị xáo trộn đều xuyên thì kết quả là Vùng 21 trong khu vực quanh lớp bụi. Khi lớp bụi không bị xáo trộn đều xuyên thì khu vực nguy hiểm giảm xuống Vùng 22. Khi lớp bụi được kiểm soát ở độ dày dưới 0.5 mm thì không giả định tồn tại khu vực nguy hiểm, vì các lý do đã nêu ở trên.</p><p>Khi nguồn phát thải là cấp phụ thì bất kỳ đám mây nào được tạo ra cũng sẽ cho Vùng 22. Như trước đó, đối với các lớp bụi do đám mây này tạo ra thì các trường hợp sau đây áp dụng. Khi hình thành một lớp bụi không kiểm soát thì, một lần nữa, Vùng 20 sẽ tồn tại trong vùng của lớp bụi. Khi lớp bụi được kiểm soát bằng dọn dẹp hoặc các biện pháp khác ở độ dày dưới 5 mm, Vùng 21 sẽ tồn tại ở nơi lớp bụi bị xáo trộn đều xuyên và Vùng 22 sẽ hình thành ở nơi lớp bụi chỉ hiếm khi bị xáo trộn. Khi độ dày của mọi lớp bụi được tạo ra có thể kiểm soát dưới 0.5 mm thì không giả định tồn tại khu vực nguy hiểm.</p><p>Khi xem xét khả năng hình thành lớp bụi, phải nhận ra rằng không nhất thiết phải có một đám mây bụi có khả năng tạo thành khí quyển nổ thì mới có khả năng có một lớp bụi có thể tạo thành khí quyển như vậy hoặc bị bắt lửa. Như đã nêu ở trên, một đám mây bụi phải rất đặc mới trở thành khí quyển nổ (50-100 g bụi cho mỗi m³ không khí trung bình). Những nồng độ thấp hơn rất nhiều vẫn hoàn toàn có thể lắng đọng các lớp dày hơn 5 mm và các khu vực nguy hiểm do lớp bụi có thể tồn tại ngay cả khi không xác định được nguy cơ từ đám mây bụi. Thêm vào đó, trong mọi trường hợp sẽ cần thiết lập các hành động để bảo đảm các lớp bụi tạo ra ở bất kỳ khu vực nào không vượt quá 5 mm, vì chỉ trong những trường hợp đặc biệt mới đạt được sự hạn chế đó một cách tự nhiên. Việc hạn chế lớp bụi xuống dưới 0.5 mm thậm chí còn ít khả năng hơn và chỉ có thể mong đợi ở các khu vực ngoài trời nơi thông gió rất tốt, tạo ra sự tin cậy rằng bụi được tạo ra sẽ bị gió phân tán.</p><div class="note"><b>Lưu ý về dấu gạch nối trong bản in.</b> Các cụm '50-100 g of dust per m³ of air on average' và, ở đoạn sau, '1-1.5 m' được in với dấu gạch nối; cả hai đều được giữ nguyên ở đây thay vì được đổi sang gạch ngang dài (en dash).</div><h4>6.2.3 Phạm vi khu vực nguy hiểm <span class="en">6.2.3 Extents of hazardous areas</span></h4><p>Khi bụi được chế biến, rất có thể có một đám mây bụi bên trong thiết bị chế biến và, vì trong hầu hết các trường hợp không thể xác định được vị trí của nó, toàn bộ nội thất của thiết bị sẽ được giả định là bị nhiễm đám mây bụi. Một ngoại lệ là, ví dụ, trường hợp các hạt sản phẩm được tách khỏi bụi đi cùng chúng bằng một cyclone (xem Hình 6.1). Trong những trường hợp như vậy, dòng sản phẩm sau khi tách gần như sẽ không phải là khu vực nguy hiểm.</p><p>Khi các đám mây bụi hình thành do hỏng che chắn hoặc do các hoạt động nạp liệu và dỡ liệu, phạm vi bên ngoài bất kỳ dạng che chắn quá trình nào sẽ nhỏ, vì mật độ của đám mây khiến người ta không thể làm việc trong đó: đám mây sẽ không trong suốt và rất khó thở trong môi trường đó. Thiết bị quá trình đã được thiết kế để bảo đảm không xảy ra điều đó. Thêm vào đó, mật độ của đám mây sẽ giảm nhanh khi hỗn hợp bụi và không khí rời khỏi điểm phát thải, do không khí được bổ sung vào qua nhiễu loạn và do bụi lắng xuống — vốn nặng hơn không khí. Điều này dẫn đến kết luận rằng các đám mây bụi do phát thải từ thiết bị quá trình sẽ không lan xa quá 1-1.5 m tính từ nguồn phát thải. Một lần nữa, vì bụi nặng hơn không khí, phải giả định khu vực nguy hiểm tồn tại bên dưới nguồn phát thải cho tới mặt đất, trừ khi thiết kế quá trình ngăn điều đó (ví dụ bằng cách hút trở lại vào quá trình mọi bụi được phát thải). Phép chiếu xuống mặt đất cũng chỉ có giá trị nếu không có chuyển động không khí quá mức có thể làm méo nó, vì vậy các điểm nạp và dỡ liệu phải được che chắn khỏi chuyển động không khí quá mức như gió. Các ví dụ điển hình về cách bố trí nạp liệu và các khu vực nguy hiểm mà chúng tạo ra được cho trong Hình 6.2 và 6.3. (Xem thêm Bảng 6.3.)</p><div class="note"><b>Lưu ý về chữ 'once' viết thường.</b> Câu 'once again, because the dust is heavier than air...' bắt đầu một câu mới bằng chữ 'once' viết thường trong bản in. Cách viết và văn phong đó được giữ nguyên trong phần văn bản tiếng Anh ở trên và không được sửa lặng lẽ.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 520" role="img" aria-label="Mặt cắt phòng có cyclone, hai khớp nối kín khí, phễu và thùng sản phẩm, túi lọc bụi, quạt thổi ra ngoài nhà; ba vùng được gạch lưới, gạch chéo chữ thập và gạch chéo đơn, có chú thích ba ô và các kích thước x, y, z"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd1" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd1" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.1 · Cyclone và túi lọc bụi / Figure 6.1 · Cyclone and bag filter</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt phòng · ba kiểu gạch theo chú thích in / Room section · three hatch patterns from the printed legend</text><line x1="80" y1="70" x2="440" y2="70" stroke="#2a2a2a" stroke-width="6.0"/><rect x="80" y="70" width="7" height="360" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="433" y="70" width="7" height="360" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="58" y1="430" x2="620" y2="430" stroke="#2a2a2a" stroke-width="1.4"/><text x="260" y="62" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><text x="72" y="88" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="448" y="88" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="616" y="444" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ground</text><line x1="54" y1="122" x2="128" y2="122" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><rect x="106" y="102" width="54" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 110 108 L 156 108 L 156 146 L 133 190 L 110 146 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><text x="176" y="166" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cyclone</text><line x1="172" y1="164" x2="155" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><polygon points="125,191 133,196 125,201" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="141,191 133,196 141,201" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="176" y="198" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air sealed joint</text><line x1="172" y1="196" x2="141" y2="196" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="110" y="204" width="46" height="64" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 110 268 L 133 298 L 156 268 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="106" y="249" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Product hopper</text><line x1="110" y1="247" x2="134" y2="247" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><polygon points="125,299 133,304 125,309" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="141,299 133,304 141,309" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="176" y="306" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Air sealed joint</text><line x1="172" y1="304" x2="141" y2="304" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="112" y="314" width="44" height="114" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="106" y="371" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Product drum</text><line x1="110" y1="369" x2="136" y2="369" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><path d="M 156 115 L 250 115 L 250 224 L 306 224 L 306 230" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="298" y1="224" x2="306" y2="224" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><rect x="262" y="230" width="88" height="88" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="278" y="236" width="56" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="306" y="245.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bag filter</text><line x1="306" y1="230" x2="306" y2="192" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="306" cy="175" r="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="306" cy="175" r="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><text x="306" y="154" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fan</text><path d="M 306 159 L 306 138 L 470 138" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="448" y1="132" x2="456" y2="132" stroke="#888" stroke-width="0.7"/><line x1="448" y1="146" x2="456" y2="146" stroke="#888" stroke-width="0.7"/><line x1="452" y1="133" x2="452" y2="145" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="452" y1="145" x2="452" y2="133" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="458" y="141.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y</text><text x="610" y="101" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Outside of</text><text x="610" y="111" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">building</text><ellipse cx="530" cy="180" rx="95" ry="56" fill="url(#z22__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="440" y1="248" x2="440" y2="256" stroke="#888" stroke-width="0.7"/><line x1="625" y1="248" x2="625" y2="256" stroke="#888" stroke-width="0.7"/><line x1="441" y1="252" x2="624" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="624" y1="252" x2="441" y2="252" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="532.5" y="247" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">z</text><line x1="306" y1="318" x2="306" y2="346" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="306" cy="326" rx="46" ry="26" fill="url(#z21__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="360" y1="300" x2="368" y2="300" stroke="#888" stroke-width="0.7"/><line x1="360" y1="352" x2="368" y2="352" stroke="#888" stroke-width="0.7"/><line x1="364" y1="301" x2="364" y2="351" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="364" y1="351" x2="364" y2="301" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="370" y="328.4" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x</text><rect x="274" y="346" width="64" height="82" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="1.3"/><text x="454" y="386" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dust collection</text><text x="454" y="398" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">drum</text><line x1="450" y1="390" x2="340" y2="390" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><rect x="470" y="286" width="182" height="86" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="484" y="298" width="22" height="14" fill="url(#z20__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="309" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 20</text><rect x="484" y="322" width="22" height="14" fill="url(#z21__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="333" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 21</text><rect x="484" y="346" width="22" height="14" fill="url(#z22__sd1)" stroke="#2a2a2a" stroke-width="0.8"/><text x="514" y="357" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Zone 22</text><text x="340" y="478" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.1 · Cyclone và túi lọc bụi. x = 1.5 m, y = 1.5 m, z = 2 m / Figure 6.1 · Cyclone and bag filter. x = 1.5 m, y = 1.5 m, z = 2 m</text><text x="340" y="502" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22</text></svg><figcaption class="figcap">Hình 6.1 Cyclone và túi lọc bụi. x = 1.5 m, y = 1.5 m, z = 2 m</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 600" role="img" aria-label="Mặt cắt phòng có mái, hai bức tường và sàn; toàn bộ thể tích phòng phía trên sàn được gạch chéo đơn là Vùng 22; phễu bên dưới sàn có nắp cửa nạp, bên trong gạch lưới là Vùng 20, vòm bán nguyệt gạch chéo chữ thập quanh cửa nạp là Vùng 21 với kích thước X"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd2" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd2" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.2 · Phễu nạp liệu trong nhà / Figure 6.2 · Indoor loading hopper</text><text x="340" y="32" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Không thổi khí vào trong qua cửa nạp · X = 1.5 m / No air purge inwards through manhole · X = 1.5 m</text><rect x="187" y="77" width="306" height="303" fill="url(#z22__sd2)" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="70" x2="500" y2="70" stroke="#2a2a2a" stroke-width="6.0"/><rect x="180" y="70" width="7" height="310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="493" y="70" width="7" height="310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="380" x2="500" y2="380" stroke="#2a2a2a" stroke-width="5.0"/><line x1="183.5" y1="380" x2="183.5" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="496.5" y1="380" x2="496.5" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="176" y1="470" x2="191" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><line x1="489" y1="470" x2="504" y2="470" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="62" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Roof</text><text x="172" y="190" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="508" y="190" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wall</text><text x="172" y="394" text-anchor="end" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floor</text><rect x="248" y="384" width="184" height="68" fill="url(#z20__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 248 452 L 340 510 L 432 452 Z" fill="url(#z20__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="332,509 340,514 332,519" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="348,509 340,514 348,519" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="519" x2="340" y2="530" stroke="#2a2a2a" stroke-width="1.0"/><text x="444" y="430" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hopper</text><line x1="440" y1="428" x2="430" y2="424" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd2)"/><rect x="316" y="374" width="48" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 290 380 A 50 50 0 0 1 390 380 Z" fill="url(#z21__sd2)" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="346" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><rect x="310" y="394" width="60" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="403.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Manhole</text><text x="340" y="558" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.2 · Phễu nạp liệu trong nhà, không thổi khí vào · X = 1.5 m / Figure 6.2 · Indoor loading hopper, no air purge · X = 1.5 m</text><text x="340" y="582" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22 / Lỗi in: Zone 2 / Printed typo: Zone 2</text></svg><figcaption class="figcap">Hình 6.2 Phễu nạp liệu bằng tay không có khí thổi vào trong qua cửa nạp trong nhà. X = 1.5 m. Ghi chú: (1) Khu vực bên dưới mức sàn nạp liệu không được xét đến. (2) Khi không khí được hút vào phễu qua cửa nạp, đám mây bụi tạo Vùng 21 sẽ không tồn tại miễn là lưu lượng khí tại miệng cửa nạp ít nhất 1 m/s hướng vào trong. (3) Nếu dọn dẹp đủ để không hình thành lớp bụi nào thì Zone 2 có thể được giới hạn ở 2-2.5 m quanh phễu (giữ nguyên lỗi in; nhiều khả năng là Vùng 22)</figcaption></figure><div class="note"><b>Ghi chú (3) của Hình 6.2 in 'Zone 2'.</b> Ghi chú (3) của chú giải viết 'the Zone 2 may be limited to 2-2.5 m around the hopper'. Cụm 'Zone 2' được giữ nguyên theo bản in trong bản vẽ và chú giải; theo ngữ cảnh gần như chắc chắn đây là Vùng 22 và không được sửa lặng lẽ.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 560" role="img" aria-label="Mặt cắt ngoài nhà có đường sàn dày, phễu gạch lưới với cửa nạp và van đáy, vòm bán nguyệt gạch chéo chữ thập quanh cửa nạp mang kích thước X, vùng gạch chéo đơn bán nguyệt lớn trên sàn mang kích thước y"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="z20__sd3" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.5"/><line x1="0" y1="0" x2="6" y2="0" stroke="#5f6b73" stroke-width="0.5"/></pattern><pattern id="z21__sd3" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0 0 L8 8 M8 0 L0 8" fill="none" stroke="#7a5c3e" stroke-width="0.55"/></pattern><pattern id="z22__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="560" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="18" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 6.3 · Phễu nạp liệu ngoài nhà / Figure 6.3 · Outdoor loading hopper</text><text x="340" y="32" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Không thổi khí vào trong qua cửa nạp · X = 1.5 m, y = 2.5 m / No air purge inwards through manhole · X = 1.5 m, y = 2.5 m</text><line x1="150" y1="360" x2="530" y2="360" stroke="#2a2a2a" stroke-width="2.6"/><path d="M 175 360 A 165 165 0 0 1 505 360 Z" fill="url(#z22__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><text x="200" y="380" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Floor</text><line x1="223" y1="243" x2="260" y2="280" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><text x="240" y="266" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">y</text><rect x="270" y="364" width="140" height="66" fill="url(#z20__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 270 430 L 340 486 L 410 430 Z" fill="url(#z20__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="332,485 340,490 332,495" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="348,485 340,490 348,495" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="495" x2="340" y2="502" stroke="#2a2a2a" stroke-width="1.0"/><text x="422" y="402" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hopper</text><line x1="418" y1="400" x2="410" y2="398" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><rect x="318" y="354" width="44" height="10" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 288 360 A 52 52 0 0 1 392 360 Z" fill="url(#z21__sd3)" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="328" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">X</text><rect x="310" y="376" width="60" height="13" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="385.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Manhole</text><text x="340" y="518" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hình 6.3 · Phễu nạp liệu ngoài nhà, không thổi khí vào · X = 1.5 m, y = 2.5 m / Figure 6.3 · Outdoor loading hopper, no air purge · X = 1.5 m, y = 2.5 m</text><text x="340" y="542" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Lưới = Vùng 20 · chéo chữ thập = Vùng 21 · chéo đơn = Vùng 22 / Grid = Zone 20 · cross-hatch = Zone 21 · single diagonal = Zone 22 / Gió hạn chế Vùng 22 / Wind limits the Zone 22 halo</text></svg><figcaption class="figcap">Hình 6.3 Phễu nạp liệu bằng tay không có khí thổi vào trong qua cửa nạp ngoài nhà. X = 1.5 m, y = 2.5 m. Ghi chú: (1) Khu vực bên dưới sàn nạp liệu không được xét đến. (2) Khi không khí được hút vào phễu qua cửa nạp, đám mây bụi tạo Vùng 21 sẽ không tồn tại miễn là lưu lượng khí tại miệng cửa nạp vượt quá 1 m/s</figcaption></figure><p>Các lớp bụi được hình thành ở bất cứ nơi nào bụi được phát thải, ngay cả khi lần phát thải đó không đủ để tạo ra đám mây bụi có khả năng nổ. Phạm vi và độ dày của các lớp này phụ thuộc ở một mức độ nhất định vào mức độ dọn dẹp trong khu vực phát thải, đặc biệt nếu khu vực đó ở trong nhà. Mức độ dọn dẹp luôn cần đủ để bảo đảm không hình thành các lớp bụi dày và rộng lớn do các phát thải xảy ra trong vận hành bình thường (từ các nguồn phát thải cấp chính), nhưng chỉ một mức độ dọn dẹp rất cao mới có thể được giả định là có tác động hạn chế đáng kể đến phạm vi khu vực nguy hiểm do sự hình thành lớp bụi từ các nguồn phát thải cấp phụ. Những nguồn này thường do các hỏng hóc hiếm hoi của che chắn thiết bị quá trình và ít dự đoán được cũng như thường lớn hơn (ví dụ, do vỡ bao bì khi đưa đến điểm xả). Vì lý do này, không phải hiếm khi toàn bộ khu vực của một tòa nhà chứa thiết bị chế biến bụi được phân loại là Vùng 22.</p><p>Thêm vào đó, hoàn toàn bình thường khi phân loại toàn bộ chiều cao của tòa nhà như vậy là Vùng 22, dù lớp bụi chỉ nằm ở mức sàn. Các lớp bụi có thể hình thành trên dầm, cột chống và các vật tương tự tạo ra mặt bệ ở cao hơn, và những điều này phải được tính đến — đó là lý do thường không dùng giới hạn về chiều cao. Khi bụi được lưu trữ thay vì được chế biến, tình huống có thể khác đi tùy theo phương pháp che chắn. Khi dùng thùng và các container tương tự, khả năng rò rỉ là nhỏ và, kết hợp với dọn dẹp tốt, không khó bảo đảm không xuất hiện các lớp bụi nguy hiểm. Khi vật liệu được lưu trữ trong những thứ như bao giấy thì điều đó không còn đúng và rất có thể khu vực lưu trữ nên được phân loại là Vùng 22.</p><h3>6.3 Các tình huống thực tế <span class="en">6.3 Practical situations</span></h3><div class="note"><b>Ghi chú khi đọc.</b> Mục 6.3 (trang in 161–163) đưa ra ba cuộc phân loại minh họa mang tính định tính, không phải ví dụ tính toán số học: không có tốc độ phát thải nào được tính và không có phạm vi nào được suy ra bằng công thức. Việc gán Vùng 20/21/22 dưới đây đi theo lập luận in trong sách; mỗi hình chỉ được viện dẫn bằng số hiệu.</div><h4>6.3.1 Cyclone và túi lọc bụi <span class="en">6.3.1 Cyclones and bag filters</span></h4><p>Hình 6.1 cho thấy một cyclone đang tách sản phẩm của một quá trình — sản phẩm này được tạo thành từ các hạt (granules) — khỏi bụi cùng vật liệu do chính quá trình đó tạo ra. Cyclone và túi lọc bụi được đặt trong hai phòng nhỏ riêng biệt, với khí từ túi lọc bụi thải ra ngoài tòa nhà. Tình trạng khu vực nguy hiểm như sau.</p><p><b>Vùng 20.</b> Cả bên trong cyclone và túi lọc bụi ở phía bột của bộ lọc đều là Vùng 20, vì bụi luôn hiện diện ở cả hai. Vì quá trình vận hành bằng cách hút khí, hệ thống có áp suất thấp hơn một chút so với áp suất khí quyển, nên có thể bỏ qua sự rò rỉ từ đường ống và từ hai bình chứa.</p><p><b>Vùng 21.</b> Vì hệ thống vận hành ở áp suất thấp hơn một chút so với khí quyển, không có bụi rò rỉ ra từ hệ thống trong vận hành bình thường. Tuy nhiên, bụi từ bộ lọc được xả vào một túi, và sự phát thải có thể xảy ra trong vận hành bình thường quanh ống xả. Vòi xả là nguồn phát thải cấp chính, và Vùng 21 sẽ tồn tại trong khoảng '1 m above and around it and down to floor level' — tức là 1 m phía trên và quanh vòi xả, và xuống tới mặt sàn.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in viết Vùng 21 sẽ tồn tại 'for a distance of 1 m above and around it and down to floor level', tức là '1 m above and around it and down to floor level'. Cụm từ được giữ nguyên; đây là mô tả định tính bằng lời, không phải kết quả tính toán.</div><p><b>Vùng 22.</b> Sự phát thải bụi từ ống xả có thể tạo ra các lớp bụi lắng, nhưng trong vận hành bình thường người ta kỳ vọng công tác dọn dẹp sẽ giới hạn các lớp này trong Vùng 21. Tuy nhiên, thỉnh thoảng phải kỳ vọng rằng do sự lệch vị trí của thùng chứa bụi, hỏng cơ cấu làm kín giữa thùng và ống (thường là một gioăng giãn nở chạy bằng khí nén — air-operated expanding seal), một lượng bụi đáng kể hơn sẽ được giải phóng. Dù điều này không ảnh hưởng lớn đến phạm vi đám mây bụi vì những lý do đã nêu, nó sẽ làm tăng lượng bụi tạo lớp lắng và có lẽ công tác dọn dẹp sẽ không đủ để giới hạn phạm vi các lớp này trong trường hợp đó. Do đó, Vùng 22 sẽ tồn tại ở khoảng cách lớn hơn do những hoàn cảnh này và, vì khó xác định phạm vi của nó, người ta giả định nó bao phủ toàn bộ tòa nhà. Nếu trong tòa nhà không có mặt bệ, v.v., thì có thể giả định Vùng 22 bị giới hạn chiều cao ở mức '3m or so', tức là '3 m or so' — khoảng 3 m.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in viết Vùng 22 có thể được giả định là giới hạn chiều cao 'to 3m or so'. Cụm 'or so' được giữ nguyên; '3 m or so' là ước lượng định tính, không phải kích thước đo đạc chính xác.</div><h4>6.3.2 Nạp liệu bằng phễu trong nhà <span class="en">6.3.2 Loading hoppers within buildings</span></h4><p>Việc dùng phễu làm phương tiện nạp bột vào quá trình là rất phổ biến, và thường thì các phễu này nằm ở tầng trên, với cơ cấu làm kín hiệu quả để ngăn bụi tràn đổ tiếp cận các tầng sản xuất. Trong những hoàn cảnh đó, phân loại Vùng của khu vực nạp liệu như sau. (Xem Hình 6.2.)</p><p><b>Vùng 20.</b> Phễu thường được nạp đầy hoặc nạp một phần bằng nguyên liệu, được đưa vào bằng cách đổ các thùng chứa, chẳng hạn như bao tải nguyên liệu. Thông thường sẽ có các lớp dày nguyên liệu và có thể có cả những đám mây nhỏ của vật liệu trong giới hạn của phễu. Vì lý do này, bên trong phễu được coi là Vùng 20.</p><p><b>Vùng 21.</b> Khu vực quanh cửa nạp liệu sẽ bị nhiễm các đám mây bụi trong khi nạp bao tải nếu không hết sức cẩn thận và, vì tình huống này rất có khả năng xảy ra, các đám mây do việc đổ bao tải, v.v., vào phễu được coi là nguồn phát thải cấp chính, tạo Vùng 21 quanh cửa nạp, kéo dài '1 m above and around the manhole and down to the top of the manhole or the floor as appropriate' — tức là 1 m phía trên và quanh cửa nạp, và xuống tới đỉnh cửa nạp hoặc mặt sàn tùy trường hợp. Có thể loại bỏ hiệu quả Vùng 21 bằng cách hút không khí trong phòng vào trong phễu, để bụi phát thải được hút ngược vào phễu. Khi đó, không còn Vùng 21 quanh cửa nạp. Lưu lượng khí tối thiểu được coi là cần thiết để đạt được điều này sẽ tạo ra 'velocity of 1 m/s at the manhole mouth' — vận tốc 1 m/s tại miệng cửa nạp.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in nêu lưu lượng khí tối thiểu được coi là cần thiết sẽ tạo ra 'a velocity of 1 m/s at the manhole mouth', tức là 'velocity of 1 m/s at the manhole mouth'. Cụm từ được giữ nguyên; giá trị 1 m/s được nêu như một vận tốc tại miệng cửa nạp, không phải lưu lượng thể tích.</div><p><b>Vùng 22.</b> Bụi sẽ lắng từ đám mây nhưng thường được xử lý bằng công tác dọn dẹp. Tuy nhiên, điều này không phải lúc nào cũng đúng và thỉnh thoảng sẽ có sự tràn đổ từ các bao tải trong phòng. Những tình huống này tạo thành các nguồn phát thải cấp phụ, dẫn đến Vùng 22 trong phòng. Như trước, trừ khi phòng lớn, Vùng 22 được giả định kéo dài toàn bộ diện tích và chiều cao của phòng, trừ khi có thể bảo đảm không có mặt bệ ở tầng cao, trong trường hợp đó có thể áp dụng giới hạn chiều cao 3 m. Nếu công tác dọn dẹp đạt mức mà sự tràn đổ được dọn ngay tại thời điểm xảy ra và phễu được bố trí để hút không khí từ phòng vào trong nó, thì Vùng 22 có thể được giới hạn ở 'around 2 m' — khoảng 2 m — quanh cửa nạp của phễu, vì bụi chỉ được giải phóng từ quá trình nạp một cách bất thường khi hệ thống hút khí bị hỏng.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in viết Vùng 22 có thể được giới hạn 'to around 2m surrounding the hopper manhole', tức là 'around 2 m'. Cụm 'around' được giữ nguyên; đây là ước lượng định tính, không phải ranh giới đo đạc chính xác.</div><h4>6.3.3 Nạp liệu bằng phễu ngoài nhà <span class="en">6.3.3 Loading hoppers outside buildings</span></h4><p>Khi phễu nằm ở khu vực thông gió tốt (ngoài trời), các Vùng 20 và 21 được mô tả như trong Mục 6.3.2. Vùng 22 thì khác. (Xem Hình 6.3.)</p><p><b>Vùng 22.</b> Tình huống ngoài trời được giả định là có sự chuyển động không khí đáng kể, và điều này hạn chế sự lắng đọng của bụi nên Vùng 22 có kích thước hữu hạn. Do chuyển động không khí, bụi tràn đổ sẽ bị thổi bay nhanh chóng và công tác dọn dẹp bao phủ trường hợp hiếm hoi không bị thổi bay. Kích thước của Vùng 22 trong những hoàn cảnh này 'unlikely to exceed 3 m in dimension' — khó có thể vượt quá 3 m về kích thước. Tuy nhiên, cần thận trọng xác định những nơi mà các vật cản, chẳng hạn như tường, có thể gây tích tụ bụi do gió mang theo, tạo thành các lớp có độ dày nguy hiểm.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in nêu kích thước của Vùng 22 'is unlikely to exceed 3 m in dimension', tức là 'unlikely to exceed 3 m'. Cụm từ được giữ nguyên; đây là nhận định định tính về phạm vi, không phải giới hạn tính toán.</div><ol class="ref-list"><li>The Factories Act 1961.</li><li>BS 6467 — Electrical Apparatus With Protection by Enclosure for Use in the Presence of Combustible Dust. Part 2 (1988). Guide to Selection, Installation and Maintenance.</li><li>IEC 1241–3 — Electrical Apparatus for Use in the Presence of Combustible Dust. Part 3. Classification of Areas Where Combustible Dusts are or may be Present. (Draft 1994) (BS 94/213454 DC).</li><li>IEC 1241–2 — Electrical Apparatus for Use in the Presence of Combustible Dust. Part 2, Test Methods: Section 1 (1994). Method for the Determination of the Minimum Ignition Temperature of Dust; Section 2 (1993). Method for the Determination of the Ignition Temperature of Dust in Layers; Section 3 (1993). Method for Determination of Minimum Ignition Energy for Dust/Air Mixtures.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 15 trang in (149-163; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm ba hình (6.1-6.3), ba bảng (6.1-6.3), không phương trình được đánh số cũng không ví dụ tính toán. Mọi ô bảng, chú thích hình, kích thước và ký hiệu tiêu chuẩn được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ 6.7.7 thành 6.1.1, IEC 1241-Z4 thành IEC 1241 – 2⁴, BS/94/213454 LX4 thành BS/94/213454 DC⁴). Nhiều chi tiết in được giữ nguyên kèm ghi chú: cụm 'have historically been been classified', 'and, is in definition, synonymous', số nhiều 'Factories Acts' trong thân văn bản so với tiêu đề tham khảo số một, các cách viết khác nhau của IEC 1241–2 / IEC 1241 – 2⁴, ghi chú (3) của Hình 6.2 ghi 'Zone 2', cách viết hoa trộn lẫn của x/y/z và X/y, các cụm '50-100' và '1-1.5' dùng dấu gạch nối, và câu bắt đầu bằng 'once again' thường thường. Bảng 6.2 giữ đơn vị 'mj' in thường, nồng độ g/l, các ô trống, mục 'Melts' / 'No glowing to ... °C' và hai dòng polyacrylonitrile gần trùng. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch05-not-freely-ventilated-areas/"><span class="k">← Chương 5</span>Thực hành phân loại khu vực cho khí, hơi và sương mù ở nơi không thông gió tự do</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>