<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Triết lý thiết kế thiết bị điện dùng trong khí quyển nổ · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 7 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch07-design-philosophy-for-electrical-apparatus/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 7</div><h1>Triết lý thiết kế thiết bị điện dùng trong khí quyển nổ</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 7 · 14 trang gốc · 9.463 từ · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 7.</b> thiết bị bảo vệ chống nổ · bầu khí quyển nổ · rủi ro tồn dư · khái niệm bảo vệ / loại hình bảo vệ · loại trừ môi trường nổ · tia lửa có khả năng bắt lửa · quá nóng · dập tắt ngọn lửa · chứa ngăn vụ nổ · hạn chế năng lượng · ngâm trong dầu ‘o’ · bọc kín ‘m’ · cấp áp khí ‘p’ · an toàn tăng cường ‘e’ · vỏ chống nổ ‘d’ · lấp đầy bằng bột trơ ‘q’ · an toàn nội tại ‘i’ · ‘ia’ / ‘ib’ · bảo vệ đặc biệt ‘s’ · loại bảo vệ ‘n’ / ‘N’ · hài hòa hóa tiêu chuẩn · Chỉ thị EU · yêu cầu thiết yếu · tổ chức chứng nhận được thông báo · chứng nhận bên thứ ba · Dấu hiệu Cộng đồng đặc trưng · Thư không phản đối · hạn chế hô hấp · sự lắng đọng bụi · tính dẫn điện · bụi cháy được<h2>7 — Triết lý thiết kế thiết bị điện dùng trong khí quyển nổ <span class="en">7 — Design philosophy for electrical apparatus for explosive atmospheres</span></h2><h3>Phương pháp tiếp cận chung và các tiêu chuẩn áp dụng <span class="en">General approach and applicable standards</span></h3><p>Ba chương trước đã thảo luận các khía cạnh khác nhau của việc phân loại khu vực nguy hiểm do sự hiện diện có thể có của các bầu khí quyển nổ được cấu thành từ không khí trộn với khí, hơi, sương mù chất lỏng hoặc bụi. Từ những phân tích đó, có thể xác định được những khu vực mà tại đó mối nguy hiểm tồn tại, cùng với mức độ nghiêm trọng của mối nguy hiểm ấy. Giờ đây cần giải quyết đến việc chế tạo thiết bị điện phải được lắp đặt trong những khu vực như vậy nhằm giảm thiểu nguy cơ hỏa hoạn hoặc nổ.</p><p>Khi làm điều đó, phải thừa nhận rằng dù thiết bị điện có được bảo vệ tốt đến đâu, vẫn luôn tồn tại rủi ro tồn dư nếu thiết bị được đặt tại những nơi có thể xuất hiện bầu khí quyển nổ. Vì mục đích đó, nguyên tắc vàng đầu tiên là: <i>Chỉ nên đặt vào, hoặc cho thông vào, các bầu khí quyển nổ những thiết bị điện thực sự cần thiết mà thôi.</i></p><div class="note"><b>Lưu ý về nguyên tắc vàng được in nghiêng.</b> Bản in đưa câu 'Only that electrical apparatus which is really necessary should be placed in or communicate with explosive atmospheres' thành một câu in nghiêng ngay sau nhãn 'the first golden rule'. Bản dịch giữ nguyên cả nhãn 'nguyên tắc vàng đầu tiên' lẫn câu in nghiêng để phản ánh đúng sự nhấn mạnh của bản in; không gộp câu này vào văn bản thường.</div><p>Sự cần thiết phải đặt thiết bị điện trong bầu khí quyển nổ phải được xác định không chỉ trên các lý do an toàn mà còn trên các lý do vận hành và kinh tế. Tuy nhiên, thước đo cần luôn được áp dụng là lợi ích thực tế, và trừ khi có thể nhận ra lợi ích đó, thiết bị không nên được lắp đặt.</p><h3>7.1 Lịch sử <span class="en">7.1 History</span></h3><p>Việc chế tạo thiết bị điện được thiết kế riêng để sử dụng trong những khu vực mà nguy cơ nổ có thể phát sinh do các đám mây khí, hơi, sương mù chất lỏng hoặc bụi là một vấn đề được giải quyết lần đầu vào đầu thế kỷ hai mươi, và ban đầu nhắm vào ngành khai thác than. Việc giải quyết ban đầu này tập trung vào các vấn đề liên quan đến khí mê-tan (firedamp) và các vấn đề về bụi than.</p><h4>7.1.1 Nguy cơ từ khí, hơi và sương mù chất lỏng <span class="en">7.1.1 Gas, vapour and mist risks</span></h4><p>Các loại hình bảo vệ được hình dung cho khai thác than là những loại liên quan đến bảo vệ chống lại các đám mây khí, và mức độ bảo vệ tổng thể được tính đến là mức phù hợp với các khu vực hầm lò nơi người làm việc thường xuyên hiện diện. Người ta cũng giả định thiết bị sẽ được tắt khi phát hiện thấy khí. Dù các đợt phun khí firedamp đáng kể (tức là những đợt có thể bao trùm người và thiết bị trước khi thiết bị kịp tắt) tương đối hiếm, khó khăn trong việc thoát ra khỏi hầm lò lại rất đáng kể, nên một mức độ bảo vệ tương đối cao đã được áp dụng. Mức độ này về sau trở thành chuẩn mực cho Vùng 1 trên mặt đất. Vì vậy, những loại hình bảo vệ cũ nhất hiện vẫn được dùng cho thiết bị điện trong công nghiệp trên mặt đất chính là những loại phù hợp với Vùng 1.</p><p>Công nghiệp trên mặt đất ban đầu không xem xét việc lắp đặt thiết bị điện trong Vùng 0 — một tình huống mà những người làm việc với nguy cơ bụi cũng từng quen thuộc — và chỉ khi thiết bị đo đạc phát triển nhanh chóng thì nhu cầu này mới trở nên đáng kể. Cần nhớ rằng Vùng 0 thường xuất hiện bên trong các bình chế biến, nên cho đến khi nhu cầu giám sát tự động quá trình tăng lên cùng với sự phát triển của các thiết bị tinh vi hơn vào một giai đoạn muộn hơn, đã không có nhu cầu về bảo vệ phù hợp cho Vùng 0. Ngay cả hiện nay, nhìn chung chỉ cần đặt cảm biến thiết bị đo trong Vùng 0, và chỉ loại hình bảo vệ phù hợp với các thiết bị đó đã được phát triển cho Vùng 0.</p><p>Kịch bản Vùng 2 không tồn tại dưới lòng đất mà rất nhiều là hiện tượng của công nghiệp trên mặt đất. Ban đầu, người ta cho rằng thiết bị công nghiệp chất lượng tốt, không phát tia lửa cũng không nóng lên trong vận hành bình thường, là phù hợp cho Vùng 2, và rất ít công việc được thực hiện đối với Tiêu chuẩn dành cho thiết bị Vùng 2 cho đến tương đối gần đây; ngành công nghiệp khi đó hài lòng với một Hướng dẫn Lựa chọn Thiết bị Điện cho Vùng 2¹.</p><p>Cách tiếp cận đối với Vùng 2 ngày càng trở nên ít được chấp nhận hơn theo năm tháng, và dù vẫn có thể áp dụng được, hiện đã có các Tiêu chuẩn chế tạo thiết bị Vùng 2 và các Chỉ thị EU² đang làm cho cách tiếp cận cũ 'Selected Industrial Apparatus' (Thiết bị công nghiệp được chọn lọc) ngày càng ít được chấp nhận.</p><div class="note"><b>Lưu ý về cụm từ 'Selected Industrial Apparatus'.</b> Bản in đặt cụm từ 'Selected Industrial Apparatus' trong dấu ngoặc kép để gọi tên cách tiếp cận cũ: lựa chọn thiết bị công nghiệp thông thường cho Vùng 2 thay vì dùng thiết bị chế tạo theo Tiêu chuẩn chống nổ. Cụm từ được giữ nguyên bằng tiếng Anh trong cả hai bản dịch, không thay thế bằng một từ tương đương thuần Việt, để phản ánh đúng thuật ngữ in.</div><p>Những điều trên giải thích lý do tại sao, đối với nguy cơ từ khí và hơi, các Tiêu chuẩn dành cho thiết bị Vùng 1 hiện phát triển hơn hẳn so với các Tiêu chuẩn dành cho thiết bị Vùng 0 hoặc Vùng 2, dù nhiều công việc đang được tiến hành để khắc phục tình trạng này.</p><div class="note"><b>Lưu ý về sự mất cân đối giữa các Tiêu chuẩn Vùng 1, Vùng 0 và Vùng 2.</b> Bản in nêu rằng các Tiêu chuẩn dành cho thiết bị Vùng 1 'phát triển hơn hẳn' so với Vùng 0 hoặc Vùng 2 'vào thời điểm hiện tại', đồng thời ghi nhận rằng 'nhiều công việc đang được tiến hành để khắc phục'. Đây là nhận xét mang tính thời điểm của bản in năm 1998, không phải phát biểu về tình trạng hiện nay; cách diễn đạt được giữ nguyên, không cập nhật theo các Tiêu chuẩn sau này.</div><h4>7.1.2 Nguy cơ từ bụi <span class="en">7.1.2 Dust risks</span></h4><p>Một tình huống tương tự tồn tại đối với thiết bị dùng cho bụi, vì theo truyền thống người ta không coi là có thể chấp nhận được việc đặt thiết bị bên trong các bình chế biến bụi, v.v., và các Tiêu chuẩn cho loại thiết bị đó không thừa nhận Vùng bên trong³. Hiện đã có một hệ thống ba Vùng dành cho bụi, và người ta kỳ vọng rằng các Tiêu chuẩn chế tạo thiết bị trong lĩnh vực này cũng sẽ phát triển trong tương lai. (Đáng chú ý là một Quy phạm đã dùng hệ thống ba Vùng vào đầu những năm 1970's⁴, và điều đó cho thấy một phần sự trì trệ trong việc phát triển ý tưởng trong lĩnh vực bầu khí quyển nổ.)</p><div class="note"><b>Lưu ý về vị trí của ký hiệu chú thích '1970's⁴'.</b> Bản in đặt ký hiệu chú thích ⁴ ngay sau '1970's' (sau dấu apostrophe và chữ s), chứ không đặt sau cụm 'one Code'. Cụm in nguyên văn là 'in the early 1970's⁴'. Vị trí này được giữ nguyên trong cả hai bản dịch; không dời ký hiệu sang sau tên Quy phạm.</div><p>May mắn là hiện nay đã có một hệ thống ba Vùng quốc tế dành cho bụi, tương tự như hệ thống đã được dùng nhiều năm cho khí, hơi và sương mù chất lỏng, với các định nghĩa tương tự, và người ta hy vọng rằng giờ đây sẽ hình thành một sự song song nhất định trong cách giải quyết các vấn đề về bầu khí quyển nổ.</p><h3>7.2 Bảo vệ thiết bị điện chống lại nguy cơ từ khí, hơi và sương mù chất lỏng <span class="en">7.2 Protection of electrical apparatus for gas, vapour and mist risks</span></h3><p>Như đã lưu ý trước đó, các đám mây khí, hơi hoặc sương mù chất lỏng được giải phóng sẽ phân tán tương đối nhanh sau khi thoát ra và không tạo thành lớp trên thiết bị như bụi. Nếu thiết bị được bảo vệ chống lại sự ngưng tụ, đặc biệt trong trường hợp hơi hoặc sương mù chất lỏng nóng, thì việc chúng xâm nhập vào bên trong thiết bị không nhất thiết là một vấn đề, miễn là các bộ phận và mạch điện bên trong vỏ không phát tia lửa có khả năng bắt lửa hoặc trở nên quá nóng. Nếu chúng thực sự phát tia lửa có khả năng bắt lửa hoặc trở nên quá nóng, thì việc ngăn không cho chúng xâm nhập là điều đương nhiên phải làm, trừ khi kết quả của sự bắt lửa gây ra có thể được xử lý hiệu quả. Vì vậy có bốn phương pháp cơ bản có thể được áp dụng để ngăn ngừa sự bắt lửa không kiểm soát của các đám mây khí, hơi hoặc sương mù chất lỏng trộn với không khí.</p><p>1. Đám mây khí, hơi hoặc sương mù chất lỏng trộn với không khí có thể được loại trừ bằng các rào cản cơ học hoặc bằng các biện pháp tương đương khác.</p><p>2. Các bộ phận của mạch điện có thể được ngăn không phát tia lửa hoặc trở nên nóng đến mức đủ để bắt lửa đám mây khí, hơi hoặc sương mù chất lỏng trộn với không khí.</p><p>3. Đám mây khí, hơi hoặc sương mù chất lỏng trộn với không khí có thể được cho phép xâm nhập vào vỏ thiết bị và bắt lửa bên trong, nhưng sự lan truyền của vụ nổ ra bên ngoài vỏ có thể được ngăn chặn bằng một dạng dập tắt ngọn lửa nào đó.</p><p>4. Các bộ phận điện bên trong vỏ có thể được cho phép phát tia lửa, nhưng năng lượng cấp vào vỏ sẽ được giới hạn ở mức không đủ khả năng bắt lửa đám mây khí, hơi hoặc sương mù chất lỏng trộn với không khí.</p><p>Bốn cách trên là bốn phương pháp chính để hạn chế nguy cơ nổ ở mức có thể chấp nhận được. Rõ ràng, trong nhiều trường hợp chúng sẽ có ảnh hưởng đáng kể đến thiết kế của thiết bị, và không bao giờ được quên rằng sẽ luôn tồn tại những yêu cầu cơ bản đối với thiết bị tại một vị trí cụ thể, ngay cả khi không tính đến nguy cơ nổ (ví dụ, thiết bị đặt ngoài trời thường cần phải chống thời tiết). Độ tin cậy vận hành của thiết bị dựa vào những yêu cầu cơ bản này, vốn bảo vệ thiết bị khỏi môi trường chung, còn các kỹ thuật bảo vệ chống nổ áp dụng cho thiết bị thường dựa trên độ tin cậy vận hành của chính thiết bị đó. Điều này có nghĩa là, nói chung, các đặc tính bảo vệ chống nổ của thiết bị sẽ bổ sung cho, chứ không phải thay thế cho, các yêu cầu vận hành cơ bản, chẳng hạn như bảo vệ khỏi môi trường. Dùng bốn tiêu chí nêu trên, các loại hình bảo vệ cụ thể đã được phát triển qua nhiều năm và phần lớn được đề cập trong các Tiêu chuẩn chế tạo chi tiết.</p><h4>7.2.1 Loại trừ môi trường nổ (tiêu chí a) <span class="en">7.2.1 Exclusion of the explosive atmosphere (criterion a)</span></h4><p>Đã phát triển ba phương pháp nhằm đáp ứng yêu cầu này trong việc chế tạo thiết bị điện bảo vệ chống nổ, và cả ba đều đang được sử dụng phổ biến hiện nay. Đó là ngâm các mạch điện trong dầu, bọc kín các mạch điện, và cấp áp cho vỏ bọc chứa các mạch điện bằng khí không dễ cháy.</p><p><b>Ngâm trong dầu (ký hiệu ‘o’).</b> Trong khái niệm bảo vệ (loại hình bảo vệ) này, các linh kiện điện được ngâm trong dầu bên trong vỏ bọc của chúng, nhờ đó ngăn không cho môi trường có khả năng gây nổ tiếp cận. Nội dung này được trình bày chi tiết trong Chương 9. Có những hạn chế về loại dầu được phép dùng và các yêu cầu nhằm bảo đảm dầu luôn được giữ chắc bên trong vỏ, để các mạch điện luôn được ngâm trong dầu. Kỹ thuật này hiện được coi là phù hợp chỉ cho Vùng 2 tại Vương quốc Anh, nhưng được dùng ở những khu vực nguy hiểm hơn tại các quốc gia khác. Tình hình này nhiều khả năng sẽ thay đổi trong tương lai không xa (xem Chương 9), khi đó nó sẽ là khái niệm bảo vệ được phép dùng cho Vùng 1.</p><p><b>Bọc kín, hay đóng gói (ký hiệu ‘m’).</b> Khái niệm bảo vệ này được trình bày chi tiết trong Chương 9. Một lần nữa, môi trường có khả năng gây nổ và các mạch điện được tách biệt nhau, lần này bằng vật liệu bọc kín (đóng gói). Các loại vật liệu được sử dụng được quy định rõ, và khối được bọc kín được sắp xếp sao cho các bề mặt hướng ra ngoài đủ cứng để tạo nên sự bảo vệ. Kỹ thuật này được coi là phù hợp cho cả Vùng 1 và 2.</p><p><b>Cấp áp khí (ký hiệu ‘p’).</b> Khái niệm bảo vệ này được trình bày chi tiết trong Chương 11. Trong kỹ thuật này, môi trường có khả năng gây nổ bị giữ ở bên ngoài vỏ bọc thiết bị nhờ áp suất của không khí hoặc khí trơ. Không khí thường được dùng vì khí trơ gây nguy cơ ngạt thở. Vì sự bảo vệ được thực hiện bằng một chất khí (không khí), gần như luôn cần có thiết bị phụ trợ để bảo đảm áp suất không khí được duy trì bất chấp những rò rỉ nhỏ gần như chắc chắn sẽ xảy ra. Vì lý do đó, kỹ thuật này gần như luôn đòi hỏi một hệ thống điều khiển áp suất, cùng với một hệ thống xả (purge) để bảo đảm khi khởi động mọi môi trường nổ bên trong được loại bỏ; điều này tạo ra sự phức tạp tăng thêm, phải được cân nhắc so với tính linh hoạt tăng thêm nhờ việc dễ dàng giảm áp để sửa chữa. Kỹ thuật này được coi là phù hợp cho cả Vùng 1 và 2, hoặc chỉ cho Vùng 2, tùy theo hệ thống điều khiển áp suất được sử dụng.</p><div class="note"><b>Đặc điểm in ấn — chữ ‘o’, không phải số không.</b> Ký hiệu ngâm trong dầu được in là chữ cái thường ‘o’ đặt trong dấu nháy đơn cong; lớp văn bản của PDF lại đọc nhầm thành chữ số không. Trang in kiểm chứng rõ đây là chữ cái. Tất cả các ký hiệu bảo vệ được giữ nguyên với dấu nháy đơn cong: ‘o’, ‘m’, ‘p’, ‘e’, ‘d’, ‘q’, ‘i’, ‘ia’, ‘ib’, ‘s’.</div><h4>7.2.2 Ngăn ngừa phát tia lửa (tiêu chí b) <span class="en">7.2.2 Prevention of sparking (criterion b)</span></h4><p>Trong lĩnh vực này chỉ có một khái niệm bảo vệ chính thức phù hợp cho cả Vùng 1 và 2.</p><p><b>An toàn tăng cường (ký hiệu ‘e’).</b> Khái niệm bảo vệ này được trình bày chi tiết trong Chương 12. Kỹ thuật này chấp nhận rằng có năng lượng có khả năng bắt lửa bên trong thiết bị, nhưng dựa vào chất lượng chế tạo để bảo đảm năng lượng đó không được giải phóng theo cách có thể gây bắt lửa. Điều này đạt được nhờ chất lượng chế tạo của thiết bị. Kỹ thuật này được coi là phù hợp cho cả Vùng 1 và 2.</p><h4>7.2.3 Chứa ngăn vụ nổ (tiêu chí c) <span class="en">7.2.3 Containment of explosions (criterion c)</span></h4><p>Có hai khái niệm bảo vệ sử dụng kỹ thuật này.</p><p><b>Thiết bị chống nổ (ký hiệu ‘d’).</b> Đây là kỹ thuật bảo vệ lâu đời nhất. Môi trường có khả năng gây nổ được cho phép đi vào bên trong vỏ bọc thiết bị và bị các linh kiện bên trong bắt lửa. Tuy nhiên, thiết bị được trang bị một vỏ bọc đặc biệt rất chắc chắn, có thể chịu được vụ nổ bên trong mà không bị hư hại, và thêm vào đó sẽ ngăn không cho ngọn lửa sinh ra từ vụ nổ bên trong thoát ra ngoài theo cách có thể bắt lửa bất kỳ môi trường nổ bao quanh nào. Kỹ thuật này được coi là phù hợp cho cả Vùng 1 và 2.</p><p><b>Lấp đầy bằng bột trơ (ký hiệu ‘q’).</b> Ở đây vỏ bọc thiết bị được lấp đầy bằng thạch anh, cát hoặc một loại vật liệu trơ tương tự dạng hạt nhỏ. Kỹ thuật này là sự mở rộng của một kỹ thuật cũ dùng buồng đá để ngăn ngọn lửa đi ngược lên ống dẫn. Những buồng đó có tác dụng dập tắt ngọn lửa, hoặc ít ra là người ta từng nghĩ vậy. Vật liệu lấp đầy không ngăn được môi trường nổ tiếp cận thiết bị và đến gần nguồn bắt lửa. Tuy nhiên, vật liệu dạng hạt mịn có tác dụng dập tắt mọi sự bắt lửa, từ đó ngăn ngừa vụ nổ. Kỹ thuật này được coi là phù hợp chỉ cho Vùng 2 tại Vương quốc Anh, nhưng được dùng ở những khu vực nguy hiểm hơn tại các quốc gia khác, và dự kiến sẽ được chấp nhận cho Vùng 1 tại Vương quốc Anh trong tương lai không xa (xem Chương 9).</p><div class="note"><b>Đặc điểm in ấn — ký hiệu ‘d’ của thiết bị chống nổ.</b> Lớp văn bản của PDF đọc ký hiệu này với một chữ I hoa thừa đứng trước chữ d; trang in cho thấy rõ đây là chữ cái thường ‘d’ đứng riêng. Tiêu đề được giữ nguyên là Thiết bị chống nổ (ký hiệu ‘d’). Trang in cũng xác nhận cụm từ hoặc ít ra là người ta từng nghĩ vậy trong đoạn lấp đầy bằng bột trơ; cụm này được giữ nguyên, không được sửa lại.</div><h4>7.2.4 Hạn chế năng lượng (tiêu chí d) <span class="en">7.2.4 Energy limitation (criterion d)</span></h4><p>Trong lĩnh vực này chỉ có một khái niệm bảo vệ, nhưng đó là khái niệm bảo vệ đưa mức an toàn cao nhất.</p><p><b>An toàn nội tại (ký hiệu ‘i’).</b> Trong kỹ thuật này, năng lượng điện cấp cho thiết bị thấp hơn mức sẽ gây bắt lửa nếu được giải phóng dưới dạng tia lửa hoặc bề mặt nóng, và mọi sự tích trữ năng lượng trong thiết bị được kiểm soát chặt chẽ để bảo đảm năng lượng tích trữ bị giới hạn. Cũng như cấp áp khí, thiết bị này phụ thuộc rất nhiều vào thiết bị khác cấp điện cho nó, và kỹ thuật này tương đối phức tạp. Nó cũng bị giới hạn trong phạm vi thiết bị đo vì những hạn chế về năng lượng áp đặt, nhưng trong giới hạn đó lại rất linh hoạt.</p><p>Có hai cấp độ an toàn nội tại: cấp cao hơn ‘ia’ phù hợp cho Vùng 0, Vùng 1 và Vùng 2, trong khi cấp thấp hơn ‘ib’ chỉ giới hạn cho Vùng 1 và Vùng 2.</p><h4>7.2.5 Các tình huống đặc biệt <span class="en">7.2.5 Special situations</span></h4><p>Mặc dù các phương pháp bảo vệ thiết bị nêu trong các Mục 7.2.1 đến 7.2.4 bao phủ hầu hết các tình huống thường gặp, vẫn có thêm một loại hình bảo vệ dùng cho những nơi mà các loại đã mô tả không phù hợp do những tiến bộ công nghệ hoặc do hoàn cảnh đặc biệt.</p><p><b>Bảo vệ đặc biệt (ký hiệu ‘s’).</b> Bảo vệ đặc biệt không phải là một loại hình bảo vệ cố định như các loại nêu trên, mà được dùng để mô tả thiết bị phù hợp sử dụng trong môi trường có khả năng gây nổ trên cơ sở loại hình bảo vệ riêng của nó tương đương với một trong những loại cổ điển hơn, dù có khác biệt. Cách dùng điển hình của nó là cho phép các tiến bộ công nghệ mà không dễ xếp vào các loại hình bảo vệ tiêu chuẩn. Nó đã được dùng điển hình cho thiết bị được bọc kín ‘m’ trước khi công bố Tiêu chuẩn chế tạo cho loại hình bảo vệ đó, và cho các bộ ngăn ngọn lửa thiêu kết trước khi những thứ này được đưa vào loại hình bảo vệ ‘d’ (vỏ chống nổ). Nó cũng được dùng khi áp dụng các kỹ thuật trái với tiêu chuẩn hiện hành, chẳng hạn ống bi-pin trong bộ đèn huỳnh quang loại ‘e’ (an toàn tăng cường), trên cơ sở an toàn tương đương. Nó cũng có thể được dùng khi thiết bị có hai loại hình bảo vệ độc lập, mỗi loại tự thân hoàn chỉnh (ví dụ, một buồng đầu cuối an toàn tăng cường ‘e’ đặt trong một vỏ chống nổ), với điều kiện hai khái niệm bảo vệ đó độc lập với nhau. Cách tiếp cận sau cùng này, tuy nhiên, phải được xử lý thận trọng.</p><p>Thiết bị loại ‘s’ được sử dụng theo quy định riêng trong từng trường hợp cụ thể, và chỉ được dùng ở Vùng 0 và 1 khi có nêu rõ điều đó.</p><div class="note"><b>Đặc điểm in ấn — sự khác biệt về mức phù hợp theo Vùng.</b> Cách diễn đạt về mức phù hợp được giữ nguyên như in: ‘o’ hiện chỉ phù hợp cho Vùng 2 tại Vương quốc Anh nhưng dự kiến sẽ trở thành khái niệm được phép dùng cho Vùng 1; ‘q’ cũng chỉ dành cho Vùng 2 tại Vương quốc Anh, với Vùng 1 dự kiến về sau; ‘m’, ‘e’ và ‘d’ phù hợp cho cả Vùng 1 và 2; ‘p’ phù hợp cho cả Vùng 1 và 2 hoặc chỉ Vùng 2 tùy vào hệ thống điều khiển áp suất; cấp cao hơn ‘ia’ bao phủ Vùng 0, Vùng 1 và Vùng 2 trong khi cấp thấp hơn ‘ib’ chỉ giới hạn ở Vùng 1 và 2; còn ‘s’ được dùng theo quy định riêng trong từng trường hợp, và chỉ dùng được ở Vùng 0 và 1 khi được nêu rõ. Những khác biệt này được giữ nguyên như in, không được thống nhất lại.</div><h3>7.3 Tình hình liên quan đến thiết bị Vùng 2 <span class="en">7.3 Situation in respect of Zone 2 apparatus</span></h3><p>Trong khi các kỹ thuật bảo vệ thiết bị được mô tả trong các Mục 7.2.1 đến 7.2.5 đều phù hợp cho ít nhất Vùng 1 và Vùng 2 (ngoại trừ tình hình hiện tại liên quan đến các khái niệm bảo vệ ‘o’ và ‘q’) thì chúng lại đưa mức độ bảo vệ cao hơn mức cần thiết cho Vùng 2. Vì lý do này, một loại hình bảo vệ khác đã được phát triển.</p><p><b>Loại bảo vệ ‘n’ (trước đây ở Anh là loại bảo vệ ‘N’)</b></p><p>Loại bảo vệ này bao gồm thiết bị công nghiệp không bị nóng lên hoặc phát tia lửa, vốn trước đây do người sử dụng lựa chọn, và bổ sung các dạng bảo vệ đơn giản hóa cho thiết bị phát tia lửa hoặc thiết bị bị nóng, dựa trên các loại hình bảo vệ Vùng 1. Bằng cách đưa ra các yêu cầu chi tiết, nó xóa bỏ sự nghi ngờ từng tồn tại khi việc lựa chọn theo các tiêu chí khá chung chung là cách làm thông thường, dẫn đến việc sử dụng quá mức thiết bị Vùng 1 ở Vùng 2 và làm tăng không cần thiết chi phí vận hành.</p><h3>7.4 Bảo vệ thiết bị điện đối với nguy cơ do bụi <span class="en">7.4 Protection of electrical apparatus for dust risks</span></h3><p>Khác với tình hình đối với khí, hơi và sương mù, các vấn đề liên quan đến bụi là tính chất lắng đọng của bụi và tính dẫn điện của nó. Nếu bụi xâm nhập vào vỏ bọc thiết bị với số lượng đáng kể, nó sẽ lắng đọng trên các linh kiện điện và, bằng cách cách điện các linh kiện này, có thể gây nóng quá mức và, nếu bụi dẫn điện, gây ngắn mạch cục bộ và các lỗi tương tự. Do đó, mục tiêu đối với bụi luôn là ngăn không cho một lượng đáng kể xâm nhập vào vỏ bọc. Điều này dẫn đến một tình hình đơn giản hơn nhiều so với tình hình đối với khí, hơi và sương mù, vì trên thực tế chỉ có một dạng bảo vệ, đó là bảo đảm bụi nằm ở bên ngoài vỏ bọc.</p><p>Mặc dù một số thiết bị được chế tạo cho nguy cơ khí/hơi/sương mù cũng phù hợp cho bụi, nhưng điều này không nhất thiết phải đúng, và không nên giả định rằng vì thiết bị phù hợp với một loại môi trường thì tự động phù hợp với loại còn lại. Cần nhớ điều này rất quan trọng vì nguy cơ bụi và nguy cơ khí/hơi/sương mù thường cùng tồn tại và, trong những trường hợp đó, thiết bị điện phải được bảo vệ để sử dụng trong cả hai loại nguy cơ, và các yếu tố của sự bảo vệ đó có thể tách riêng trong từng trường hợp.</p><h3>7.5 Tiêu chuẩn chế tạo thiết bị điện <span class="en">7.5 Apparatus construction Standards</span></h3><p>Việc hài hòa hóa các Tiêu chuẩn có tầm quan trọng tối cao đối với các nước thành viên EU vì các Tiêu chuẩn này sẽ được chấp nhận trên toàn EU và, theo một thỏa thuận giữa EU và Hiệp hội Thương mại Tự do Châu Âu (EFTA), cả ở các nước EFTA. Vì mục đích này, những Tiêu chuẩn đã được hài hòa có thể được viện dẫn trong các Chỉ thị EU như những Tiêu chuẩn mà sự tuân thủ của chúng chứng minh việc đáp ứng Chỉ thị, miễn là điều này được một tổ chức chứng nhận được công nhận (được thông báo) xác minh. Do đó, các Tiêu chuẩn bảo vệ thiết bị đối với nguy cơ khí, hơi và sương mù (ngoại trừ những phương pháp chỉ giới hạn sử dụng ở Vùng 2) đã theo truyền thống được viện dẫn trong 76/117/EEC² và việc tuân thủ chúng cho phép sử dụng Dấu hiệu Cộng đồng đặc trưng (xem Chương 1). Với việc đưa ra Chỉ thị mới 94/9/EC⁵, chính sách của EEC đã thay đổi theo hướng đưa các yêu cầu kỹ thuật thiết yếu vào trong bản thân Chỉ thị.</p><p>Các yêu cầu này được đưa vào ở dạng tương đối chung và người ta dự định xác định các tiêu chuẩn hài hòa (EN’S) như một phương thức đáp ứng các yêu cầu thiết yếu, thông qua việc phê duyệt bằng cách công bố trên European Journal⁷. Rất tiếc, người ta đã nhận ra rằng các ấn bản thứ hai của những Tiêu chuẩn hiện hành này không nhất thiết đáp ứng các yêu cầu thiết yếu và cơ quan soạn thảo Tiêu chuẩn, Centre Europeen de Normalization Electrique (CENELEC), đã được giao nhiệm vụ xây dựng các ấn bản thứ ba mà nhìn chung là vào năm 1997. Điều này có nghĩa là Chỉ thị mới⁵ không thể được đưa vào áp dụng trên thực tế cho đến một thời điểm nào đó trong năm 1997, và trong thời gian chờ đó Chỉ thị cũ² vẫn sẽ là phương tiện duy nhất để trao Dấu hiệu Cộng đồng đặc trưng. Rất tiếc, Chỉ thị này vẫn đề cập đến các ấn bản thứ nhất của các Tiêu chuẩn hài hòa và các ấn bản thứ hai, hiện đang có hiệu lực, sẽ không cho phép sử dụng dấu hiệu. Hành động khẩn cấp đang được tiến hành để đưa các ấn bản thứ hai của các Tiêu chuẩn hài hòa vào 76/117/EEC² nhưng cho đến lúc đó việc chứng nhận theo Chỉ thị này sẽ dựa trên các ấn bản thứ nhất.</p><div class="note"><b>Ghi chú về ‘European Journal⁷’.</b> Thân văn bản in cụm 'European Journal⁷' với chỉ số chân trang ⁷, trong khi tiêu mục tham chiếu 7 lại ghi là 'Official Journal of the European Communities'. Hai cách gọi này được giữ nguyên theo bản in và không được đồng nhất hóa.</div><div class="note"><b>Ghi chú về cụm 'in general, in 1997'.</b> Nguyên văn in 'third editions which do in general, in 1997' trong câu về nhiệm vụ của CENELEC. Cấu trúc và các dấu phẩy của cụm này được giữ lại thay vì được viết lại cho trơn tru.</div><div class="note"><b>Ghi chú về cách viết tên CENELEC trong bản in.</b> Bản in ghi 'Centre Europeen de Normalization Electrique (CENELEC)' — không có dấu tiếng Pháp và dùng 'Normalization' (cách viết Mỹ) thay vì 'Normalisation'. Cách viết này được sao chép nguyên văn và không được sửa lại.</div><p>Mặc dù điều này có vẻ là một vấn đề, nhưng thực ra không phải, vì các ấn bản thứ hai không khác biệt nhiều so với các ấn bản thứ nhất, và hầu hết các nhà sản xuất thiết bị đang bảo đảm thiết bị của họ tuân thủ cả hai cho đến khi Chỉ thị mới⁵ có hiệu lực. Khi Chỉ thị⁵ này được ban hành, các ấn bản thứ ba của các Tiêu chuẩn hài hòa sẽ tồn tại, và mọi thiết bị được chứng nhận sau đó sẽ tuân thủ các quy định mới.</p><h4>7.5.1 Thiết bị tương thích Vùng 0 và/hoặc Vùng 1 cho khí, hơi và sương mù <span class="en">7.5.1 Zone 0 and/or Zone 1 compatible apparatus for gases, vapours and mists</span></h4><p>Như đã nêu, đã có một lịch sử lâu dài trên toàn thế giới là chỉ sử dụng thiết bị được chứng nhận bên thứ ba ở Vùng 0 và Vùng 1, và ở một số quốc gia điều này được pháp luật yêu cầu. Hiện tại thì không phải vậy ở Anh, nhưng Chỉ thị Khí quyển nổ mới⁵ của EU sẽ trên thực tế bảo đảm điều đó bằng cách yêu cầu mọi thiết bị được đưa ra thị trường trong EU đều phải tuân thủ Chỉ thị này (bản thân Chỉ thị yêu cầu chứng nhận kiểu bên thứ ba ở mức tối thiểu). Mặc dù điều này sẽ gây ra một số hạn chế ở Anh nhưng tác động sẽ không lớn, vì ngành công nghiệp Anh theo truyền thống đã chỉ sử dụng thiết bị được chứng nhận bên thứ ba theo lựa chọn của mình. Vì vậy, tùy thuộc vào việc giải quyết các khó khăn đã xác định trong chương này, tình hình sẽ không thay đổi nhiều.</p><p>Điều mà tình hình lịch sử đó dẫn đến là mức độ chi tiết rất cao của các Tiêu chuẩn chế tạo, vốn ngày càng mang tính quốc tế do quy mô hoạt động quốc tế của ngành công nghiệp cần đến thiết bị. Tình hình hiện nay là các Tiêu chuẩn dành cho thiết bị điện nói chung dự định cho Vùng 0 hoặc Vùng 1 (hoặc cả hai) là các Tiêu chuẩn Châu Âu được hài hòa đầy đủ, và trong vòng 10 năm tới sẽ trở thành các Tiêu chuẩn Quốc tế được hài hòa đầy đủ. Tuy nhiên, vẫn còn các Tiêu chuẩn quốc gia và châu Âu lịch sử đề cập đến lĩnh vực này và thiết bị tuân thủ các Tiêu chuẩn đó vẫn còn sẵn có. Không có gì cho rằng nhìn chung thiết bị như vậy không còn an toàn khi sử dụng trong nhiều trường hợp, và tên của các Tiêu chuẩn đó được đề cập trong các Chương 8 đến 15. Tuy nhiên, nhiều tiêu chuẩn trong số đó đã lỗi thời hoặc bị bãi bỏ và không nên được dùng để chế tạo thiết bị mới. Khi có thiết bị tuân thủ cả Tiêu chuẩn hiện hành lẫn Tiêu chuẩn lịch sử, thì thiết bị theo các tiêu chuẩn hiện hành luôn được ưu tiên.</p><p>Số lượng tương đối lớn các phương pháp bảo vệ thiết bị điện đã dẫn đến sự tồn tại của rất nhiều Tiêu chuẩn, và người ta đã nhận ra rằng nhiều yêu cầu của các tiêu chuẩn này là chung. Vì vậy, cấu trúc chuẩn hóa là có một Tiêu chuẩn chung và một loạt Tiêu chuẩn bổ sung viện dẫn Tiêu chuẩn chung cho nhiều yêu cầu của chúng, nhưng chứa các yêu cầu bổ sung riêng cho phương pháp bảo vệ thiết bị được sử dụng. Tất cả những điều này là các Tiêu chuẩn Châu Âu và được cấu trúc như sau.</p><p><b>BS/EN 50014 (1993) – General requirements (see Chapter 8)</b></p><p>Đây là Tiêu chuẩn chung và chứa mọi yêu cầu áp dụng cho hơn một phương pháp bảo vệ cụ thể. Các yêu cầu của nó áp dụng cho tất cả các khái niệm bảo vệ (ngoại trừ ‘n’ hiện tại), trừ khi được loại trừ cụ thể, và cần được đọc cùng với tất cả các Tiêu chuẩn bảo vệ riêng lẻ sau đây. Hiện nó đang ở giai đoạn ấn bản thứ hai, ấn bản này phải thay thế ấn bản thứ nhất, nhưng thiết bị được chứng nhận theo ấn bản này và một trong các Tiêu chuẩn bảo vệ phụ sẽ không thể, như đã mô tả ở trên, mang Dấu hiệu Cộng đồng đặc trưng được đề cập trong Chương 1, trừ khi nó cũng đáp ứng ấn bản thứ nhất của Tiêu chuẩn. Do đó, nó sẽ không được tự do tiếp cận các nước thành viên EU (và các nước EFTA).</p><p>Điều này, như đã xác định ở trên, là vì Chỉ thị 76/117/EEC² hiện đề cập đến ấn bản thứ nhất và dấu hiệu được kiểm soát bởi Chỉ thị, không phải bởi Tiêu chuẩn. Một lần nữa, như đã xác định ở trên, công tác đang được tiến hành để sửa đổi 76/117/EEC² và dự kiến sẽ cho phép sử dụng các ấn bản thứ hai của Tiêu chuẩn này và các Tiêu chuẩn phụ của nó cho thiết bị liên quan đến Chỉ thị vào cuối năm 1996. Một biến chứng nữa đang cản trở việc kích hoạt Chỉ thị mới⁵ là thực tế có vẻ như tồn tại sự khác biệt giữa các ấn bản thứ hai của những Tiêu chuẩn này và các yêu cầu thiết yếu nêu trong Chỉ thị mới. (Như đã nêu, tất cả các Chỉ thị tiếp cận mới đều mang các yêu cầu an toàn thiết yếu trong nội bộ chúng, khác với các Chỉ thị cũ hơn vốn viện dẫn các Tiêu chuẩn). Điều này có nghĩa là cần phải xây dựng các ấn bản thứ ba của These standards và việc xây dựng dự kiến hoàn thành vào cuối năm 1997. Khi được công bố, thiết bị tuân thủ các ấn bản thứ ba của những Tiêu chuẩn này sẽ được coi là tuân thủ Chỉ thị và do đó sẽ có thể mang 'Dấu hiệu Cộng đồng đặc trưng' theo các quy định của Chỉ thị. Sự cần thiết phải tiếp tục dùng Chỉ thị cũ, 76/117/EEC², sẽ chấm dứt đối với thiết bị mới, mặc dù thiết bị cũ vẫn tiếp tục được chấp nhận cho đến đầu thế kỷ hai mươi mốt (xem Chương 1).</p><div class="note"><b>Ghi chú về chữ 'These' viết hoa.</b> Câu in gốc 'This means that third editions of These standards will need to be produced' viết hoa chữ 'These' giữa câu. Cách viết đó được giữ nguyên trong cả hai bản văn và không được sửa thành 'these'.</div><div class="note"><b>Ghi chú khi đọc.</b> Mô-đun này tiếp tục Mục 7.5.1 trên các trang in 173–174 (trang PDF 194–195), rồi trình bày Mục 7.5.2. Các khối tiêu chuẩn chỉ gồm tiêu đề in đậm và đoạn văn; mọi số hiệu tiêu chuẩn, năm, ký hiệu và đối chiếu chương đều theo bản in.</div><p>Như đã nêu ở trên, Tiêu chuẩn này được bổ sung bằng một loạt các Tiêu chuẩn cụ thể.</p><p><b>BS/EN 50015 (1994) – Ngâm trong dầu ‘o’ (xem Chương 9) — Oil immersion ‘o’ (see Chapter 9)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><p><b>BS/EN 50016 (1996) – Cấp áp khí cho thiết bị ‘p’ (xem Chương 11) — Pressurized apparatus ‘p’ (see Chapter 11)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><p><b>BS/EN 50017 (1994) – Lấp đầy bằng bột trơ ‘q’ (xem Chương 9) — Powder filling ‘q’ (see Chapter 9)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><div class="note"><b>Lưu ý về lớp văn bản.</b> Lớp văn bản PDF làm sai mấy từ đầu đoạn này, nhưng bản in ghi rõ 'This is the second edition of this particular Standard'. Hình ảnh trang in được dùng làm chuẩn; cụm 'This is' được giữ nguyên.</div><p><b>BS/EN 50018 (1995) – Vỏ chống nổ ‘d’ (xem Chương 10) — Flameproof enclosures ‘d’ (see Chapter 10)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><p><b>BS/EN 50019 (1994) – An toàn tăng cường ‘e’ (xem Chương 12) — Increased safety ‘e’ (see Chapter 12)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><p><b>BS/EN 50020 (1995) – An toàn nội tại ‘i’ (xem Chương 13) — Intrinsic safety ‘i’ (see Chapter 13)</b></p><p>Đây là ấn bản thứ hai của Tiêu chuẩn cụ thể này. Tiêu chuẩn gặp phải những vấn đề tương tự khi sử dụng như BS/EN 50014, ấn bản thứ hai, và việc giải quyết những vấn đề đó đang được tiến hành theo cách tương tự.</p><div class="note"><b>Lưu ý về ngữ pháp in.</b> Đoạn của BS/EN 50020 khác với các đoạn tiêu chuẩn khác: bản in viết 'and resolution of those problems are being dealt with in the same way' — thiếu mạo từ 'the' trước 'resolution' và dùng 'are' thay vì 'is'. Cụm 'are being dealt with' được giữ nguyên; bản dịch tiếng Việt dùng cách diễn đạt trung tính về số.</div><p><b>EN 50028 (1987) – Bọc kín ‘m’ (xem Chương 9) — Encapsulation ‘m’ (see Chapter 9)</b></p><p>Đây là ấn bản thứ nhất của Tiêu chuẩn cụ thể này. Tiêu chuẩn được đánh số kép và cũng được biết đến với tên gọi BS 5501, Part 8 (1987). Hiện Tiêu chuẩn này không được viết lại vì người ta cho rằng nó vẫn còn phù hợp, và nó sẽ không được sửa đổi cho đến khi ấn bản thứ ba được ban hành nhằm đáp ứng các yêu cầu thiết yếu của 94/9/EC⁵. Điều này tạo ra một sự phức tạp hơn nữa vì Tiêu chuẩn đề cập đến ấn bản thứ nhất của EN 50014 và nên được sử dụng cùng với ấn bản đó. Tuy nhiên, đây không phải là vấn đề lớn, vì những phần của EN 50014 có thể áp dụng được có thể được suy ra từ một trong hai ấn bản của EN 50014 mà không gặp vấn đề gì (xem Chương 9).</p><p><b>EN 50039 (1980) – Hệ thống điện an toàn nội tại ‘i’ (xem Chương 13) — Intrinsically safe electrical systems ‘i’ (see Chapter 13)</b></p><p>Đây là ấn bản thứ nhất của Tiêu chuẩn cụ thể này và được đánh số kép là BS 5501, Part 9 (1982). May mắn là Tiêu chuẩn này không liên quan trực tiếp đến EN 50014 nhưng được nêu rõ là một phần bổ sung cho EN 50020 (1977) (BS 5501 part 7 (1977)), ấn bản thứ nhất của Tiêu chuẩn đó. Ở đây không có vấn đề thực tế nào và Tiêu chuẩn này có thể được sử dụng tương đương với ấn bản thứ hai của EN 50020 hiện hành (BS/EN 50020) (xem Chương 13).</p><h4>7.5.2 Tình hình tiếp thị liên quan đến các Tiêu chuẩn châu Âu <span class="en">7.5.2 The marketing situation in respect of European Standards</span></h4><p>Giá trị của các Tiêu chuẩn Châu Âu được đề cập trong Mục 7.5.1 nằm ở chỗ thiết bị tuân thủ các Tiêu chuẩn này trong ấn bản thích hợp có thể mang Dấu hiệu Cộng đồng đặc trưng và được tự do tiếp cận cả các Quốc gia thành viên EU và EFTA (European Free Trade Association). Vấn đề nằm ở khó khăn trong việc hài hòa hóa các văn bản chính trị (EU) với các tiêu chuẩn được viết bởi một cơ quan kỹ thuật riêng biệt (CENELEC). Trước mắt, thiết bị phải tuân thủ các ấn bản thứ nhất của những tiêu chuẩn này để mang Dấu hiệu Cộng đồng đặc trưng nhưng cũng sẽ cần tuân thủ các ấn bản thứ hai của các Tiêu chuẩn vì sự sửa đổi sắp tới của Chỉ thị cũ². Nhiều khả năng, trước mắt, để mang lại sự linh hoạt tối đa cho nhà sản xuất, thiết bị sẽ cần tuân thủ cả ấn bản thứ nhất lẫn ấn bản thứ hai.</p><p>Ngoài ra, vì hai trong số các Tiêu chuẩn nêu trên vẫn còn hiệu lực ở ấn bản thứ nhất, tình hình có vẻ phức tạp hơn. Tuy nhiên, hai Tiêu chuẩn này chỉ đề cập hạn chế đến EN 50014 và việc thay đổi ấn bản của Tiêu chuẩn đó sẽ tạo ra rất ít khác biệt trong thực tế. Ngoài ra, Tiêu chuẩn ‘n’ tương đối hiện đại và sẽ bao hàm nhiều tư duy hiện hành.</p><p>Ngoài các Tiêu chuẩn nêu trên, một tiêu chuẩn chứng nhận đã được ban hành cho loại hình bảo vệ ‘s’ bởi một trong các tổ chức chứng nhận bên thứ ba của Vương quốc Anh. Điều này có vẻ lạ, vì nếu một thiết bị là đặc biệt thì điều đó có nghĩa là nó không theo tiêu chuẩn. Tuy nhiên, có một lý do chính đáng cho việc ban hành này, và Tiêu chuẩn được cả hai tổ chức chứng nhận bên thứ ba của Vương quốc Anh sử dụng để cấp các chứng nhận quốc gia, trái ngược với các chứng nhận châu Âu được cấp cho thiết bị tuân thủ các Tiêu chuẩn Châu Âu.</p><div class="note"><b>Lưu ý về cụm từ in.</b> Bản in viết 'These was, however, a good reason for this issue' (đáng lẽ phải là 'There was'), tức là 'có một lý do chính đáng cho việc ban hành này'. Cụm từ được giữ nguyên, không hiệu đính.</div><p><b>SFA 3009 (1972) – Tiêu chuẩn BASEEFA cho loại hình bảo vệ ‘s’ (xem Chương 9) — BASEEFA Standard for type of protection ‘s’ (see Chapter 9)</b></p><p>Tiêu chuẩn này bao gồm nhiều kỹ thuật đã được phát triển nhưng chưa được đưa vào các Tiêu chuẩn chính thức vào thời điểm đó (ví dụ: sinter, bọc kín, v.v.). Hiện Tiêu chuẩn này phần lớn đã được các ấn bản thứ hai của các Tiêu chuẩn Châu Âu thay thế, nhưng thiết bị được chứng nhận theo yêu cầu của nó vẫn còn sẵn có và được sử dụng tại Vương quốc Anh.</p><h4>7.5.3 Thiết bị tương thích Vùng 2 cho khí, hơi và sương mù <span class="en">7.5.3 Zone 2 compatible apparatus for gases, vapours and mists</span></h4><p>Trong trường hợp thiết bị Vùng 2, không có một lịch sử lâu dài về chứng nhận bên thứ ba như ở các vùng nguy hiểm hơn, và ngành đã lựa chọn thiết bị của mình theo cách truyền thống, với sự trợ giúp của một Hướng dẫn Tiêu chuẩn Anh¹. Tuy nhiên, tại Anh, ngành luôn cảm thấy hơi bất an về điều này và đã tìm kiếm chứng nhận bên thứ ba cho cả thiết bị Vùng 2. Về mặt lịch sử, không có con đường nào để làm việc đó và, vì không có các yêu cầu chứng nhận chi tiết, nên rất khó sắp xếp được một sự chứng nhận.</p><p>Tình huống không mấy dễ chịu này đã dẫn đến việc HM Factory Inspectorate cấp 'Letters of no Objection' ('Thư không phản đối') cho một số thiết bị, về thực chất là nói rằng Cơ quan Thanh tra Nhà máy không có kiến thức hay bằng chứng nào gợi ý thiết bị đó không phù hợp. Tình trạng rắc rối này lại dẫn đến việc xây dựng tại Anh một Tiêu chuẩn cho thiết bị Loại 'N'⁶ để cho phép chứng nhận chính thức. Chữ 'N' viết hoa được chọn vì đã có một ký hiệu quốc tế cho loại thiết bị này là 'n', và người ta hy vọng rằng việc dùng chữ cái viết hoa sẽ tránh nhầm lẫn với khái niệm quốc tế, vốn không có Tiêu chuẩn nào. Cho đến nay vẫn chỉ có một Tiêu chuẩn Quốc gia cho thiết bị Loại 'N' và, khác với tình hình trong Section 7.4.1, nơi chứng nhận có giá trị trên khắp châu Âu, các giấy chứng nhận Loại 'N' do Anh cấp chỉ có giá trị trong nước Anh. Tiêu chuẩn đang nói đến là:</p><div class="note"><b>Ghi chú về Section 7.4.1.</b> Bản in viết 'Section 7.4.1' trong câu so sánh về chứng nhận có giá trị khắp châu Âu. Mục 7.4 là 'Protection of electrical apparatus for dust risks' (Thiết bị điện cho rủi ro bụi); gần như chắc chắn ý định là Mục 7.5.1. Cụm in được giữ nguyên, không đổi thành 7.5.1.</div><p><b>BS 6941 (1988) – Electrical apparatus for explosive atmospheres with type of protection 'N' (see Chapter 14)</b></p><p>Tiêu chuẩn này bao gồm mọi yêu cầu cho tất cả các phương pháp dùng để bảo vệ thiết bị điện dự định cho Vùng 2. Nó dựa trên một văn bản quốc tế do Ủy ban Kỹ thuật Điện Quốc tế công bố – IEC 79/15 (1987) – nhưng vì Anh không đồng ý với một số nội dung của IEC 79/15 nên có những khác biệt đáng kể.</p><p><b>IEC 79–15 (1987) – Electrical equipment for explosive gas atmospheres Part 15: electrical apparatus with type of protection 'n' (see Chapter 14)</b></p><p>Văn bản quốc tế này đã gây nhiều tranh cãi, vì một số quốc gia phản đối một số phần của nó. Phản đối chính của Anh là việc dùng "restricted breathing concept" (khái niệm hạn chế hô hấp) cho các tiếp điểm phát tia lửa, và khái niệm này không xuất hiện trong BS 6941. Vì những phản đối đó, IEC 79–15 chỉ có thể được ban hành dưới dạng Báo cáo IEC chứ không phải Tiêu chuẩn. Điều này có nghĩa là nó chỉ là một văn bản hướng dẫn, dù có bề ngoài của một Tiêu chuẩn.</p><div class="note"><b>Ghi chú về cách ghi IEC.</b> Bản in dùng dạng gạch chéo 'IEC 79/15 (1987)' trong đoạn về BS 6941 và dạng gạch ngang 'IEC 79–15 (1987)' trong tiêu đề cùng câu về Báo cáo IEC. Dạng có khoảng trắng 'IEC 1241 – 1' ở trang in sau là một biến thể riêng. Mỗi dạng được giữ đúng như in.</div><h4>7.5.4 Thiết bị điện cho rủi ro bụi <span class="en">7.5.4 Electrical apparatus for dust risks</span></h4><p>Tiêu chuẩn Anh về bụi dựa trên Tiêu chuẩn Quốc tế chưa được công bố, và các Tiêu chuẩn Anh hiện hành³ chỉ giới hạn ở Vùng 21 và 22 (Vùng Z và Y). Do đó, hiện không có Tiêu chuẩn nào để chế tạo thiết bị điện cho Vùng 20.</p><p>Đối với Vùng 21 và 22, đã có các Tiêu chuẩn chế tạo thiết bị. Chúng chủ yếu đề cập đến mức độ bao kín của thiết bị, cùng với các yêu cầu chế tạo bổ sung về những vấn đề như độ bền, v.v. Trong một trường hợp, Tiêu chuẩn liên quan đề cập đến các yêu cầu bổ sung cần thiết để làm cho thiết bị chế tạo cho rủi ro khí/hơi và sương mù trở nên phù hợp dùng trong bầu khí quyển nổ của bụi cháy được. Các Tiêu chuẩn liên quan như sau:</p><p><b>BS 6467 (1985) – Electrical apparatus with protection by enclosure for use in the presence of combustible dusts, Part 1: specification for apparatus (see Chapter 15)</b></p><p>Cần lưu ý là Tiêu chuẩn đặc biệt nhấn mạnh việc bảo vệ bằng vỏ bao kín. Ngoài ra, Tiêu chuẩn phân biệt giữa thiết bị phù hợp cho Vùng 21 và Vùng 22 với thiết bị chỉ phù hợp cho Vùng 22.</p><div class="note"><b>Ghi chú về ngày của BS 6467 Part 2.</b> Danh mục tài liệu tham khảo của Chương 7 ghi BS 6467 Part 2 (1985), trong khi tài liệu tham khảo 2 của Chương 6 ghi cùng Part 2 là (1988) và dùng cách diễn đạt tiêu đề khác. Hai mốc này không được đồng nhất hóa ở đây; phần thân bài chỉ trích Part 1 (1985).</div><p><b>BS 7353 (1992) – Guide to the use of electrical apparatus complying with BS 5501 or BS 6941 in the presence of combustible dust (see Chapter 15)</b></p><p>Về cơ bản, Tiêu chuẩn này quy định trong những trường hợp nào thiết bị phù hợp với các Tiêu chuẩn Châu Âu (EN's) thì dùng được trong bầu khí quyển nổ của bụi cháy được và không khí, và cần những đặc điểm chế tạo bổ sung nào. Nó gọi các Tiêu chuẩn Châu Âu đó là BS 5501, vì ấn bản đầu tiên của chúng được đánh số như sau:</p><p>  <b>BS 5501, Part 1 (1977) – EN 50014, first edition</b></p><p>  <b>BS 5501, Part 2 (1997) – EN 50015, first edition</b></p><p>  <b>BS 5501, Part 3 (1977) – EN 50016, first edition</b></p><p>  <b>BS 5501, Part 4 (1977) – EN 50017, first edition</b></p><p>  <b>BS 5501, Part 5 (1977) – EN 50018, first edition</b></p><p>  <b>BS 5501, Part 6 (1977) – EN 50019, first edition</b></p><p>  <b>BS 5501, Part 7 (1977) – EN 50020, first edition</b></p><p>  <b>BS 5501, Part 8 (1988) – EN 50028, first edition</b></p><p>  <b>BS 5501, Part 9 (1982) – EN 50039, first edition</b></p><div class="note"><b>Ghi chú về năm của Part 2.</b> Bản in ghi 'BS 5501, Part 2 (1997) – EN 50015, first edition', trong khi mọi Part khác đều là 1977 và chính EN 50015 được ghi là 1994 ở nơi khác. Năm bị đảo chữ này được giữ nguyên theo bản in.</div><p>Như trước, các Tiêu chuẩn Châu Âu này hiện đang, hoặc sẽ sớm, được thay thế bằng các ấn bản thứ hai (được đánh số BS/EN50 trở lên, trừ BS 5501 Parts 8 và 9), nhưng những khác biệt sinh ra không có khả năng là đáng kể và rất có thể trong hầu hết trường hợp các ấn bản thứ hai, khi dùng cùng Tiêu chuẩn này, sẽ cho kết quả thỏa đáng.</p><p><b>IEC 1241 – 1 – Electrical apparatus for use in the presence of combustible dust, Part 1: electrical apparatus protected by enclosure (see Chapter 6)</b></p><p>Đây là văn bản IEC liên quan đến rủi ro bụi và là văn bản mới hơn nhiều. Yêu cầu của Tiêu chuẩn này không khác biệt nhiều so với BS 6467, Part 1 và vào một thời điểm nào đó trong tương lai người ta kỳ vọng hai Tiêu chuẩn sẽ được hài hòa hóa. Cho đến lúc đó, thiết bị theo Tiêu chuẩn IEC hoặc theo BS 6467, Part 1 đều được kỳ vọng là chấp nhận được tại Anh. Một Part khác của IEC 1241 cũng đang được dự kiến và sẽ đề cập đến ít nhất một số vấn đề mà BS 7535 đề cập.</p><div class="note"><b>Ghi chú về BS 7535 (lần thứ nhất).</b> Bản in viết 'BS 7535' ở đây, nhưng Tiêu chuẩn được mô tả ở trang in trước là BS 7353 (1992). Số in được giữ nguyên, không sửa.</div><p>Công việc đang được tiến hành trên các mục để đề cập đến an toàn nội tại 'i' và cấp áp khí 'p' trong rủi ro bụi. Khi được công bố, trừ khi Anh bỏ phiếu chống lại, chúng được kỳ vọng sẽ được chấp nhận tại Anh như các phương án thay thế cho BS 7535.</p><div class="note"><b>Ghi chú về BS 7535 (lần thứ hai).</b> 'BS 7535' lại được in ở câu cuối. Cả hai lần xuất hiện đều được giữ nguyên theo bản in; ký hiệu đúng ở nơi khác trong chương là BS 7353 (1992).</div><ol class="ref-list"><li>BS 4137 (1967) Guide to the Selection of Electrical Equipment for use in Division 2 Areas.</li><li>76/117/EEC Council Directive of 18 December 1975 (on the approximation of the laws of Member States concerning electrical equipment for use in Potentially Explosive Atmospheres)</li><li>BS 6467 Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dusts. Part 2 (1985) Guide to Selection, Installation and Maintenance.</li><li>RoSPA/ICI Engineering Codes and Regulations, Electrical Installations in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>94/9/EC Directive of the European Parliament and Council of 23 March 1994 (on the approximation of the laws of Member States concerning equipment and protective systems intended for use in Potentially Explosive Atmospheres)</li><li>BS 4683 Electrical Apparatus for Explosive Atmospheres Part 3 (1972). Type of Protection N.</li><li>Official Journal of the European Communities.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 14 trang in (164-177; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào và là chương thuần văn bản: không hình, không bảng, không phương trình và không ví dụ tính toán; danh mục tham khảo gồm bảy mục trên trang in 177. Mọi ký hiệu bảo vệ, số tiêu chuẩn, năm, chú thích và dòng tham khảo được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ ‘Id’ thành ‘d’, BS/EN5O thành BS/EN50, 1970'~~ thành 1970's⁴). Nhiều chi tiết in được giữ nguyên kèm ghi chú: quy tắc vàng in nghiêng; 'Selected Industrial Apparatus'; '1970's⁴' với dấu chú thích sau chữ s; 'IEC 79/15' và 'IEC 79–15'; 'IEC 1241 – 1'; 'European Journal⁷' so với tiêu đề mục 7; 'BS 7535' (in nhầm thành BS 7353); 'BS 5501, Part 2 (1997)' (các phần khác là 1977); tham chiếu sai 'Section 7.4.1'; 'third editions of These standards'; 'These was, however, a good reason'; cách viết CENELEC không dấu; và mâu thuẫn giữa BS 6467 Part 2 (1985) ở đây với (1988) ở Chương 6. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch06-area-classification-practice-for-dusts/"><span class="k">← Chương 6</span>Thực hành phân loại khu vực cho bụi</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>