<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Yêu cầu chung cho thiết bị bảo vệ chống nổ (nguy cơ khí, hơi và sương mù) · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 8 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch08-general-requirements-for-explosion-protected-apparatus/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 8</div><h1>Yêu cầu chung cho thiết bị bảo vệ chống nổ (nguy cơ khí, hơi và sương mù)</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 8 · 31 trang gốc · 14.672 từ · 9 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 8.</b> yêu cầu chung · thiết bị bảo vệ chống nổ · tiêu chuẩn BS/EN 50014 · điều khoản bắt buộc / khuyến nghị · định nghĩa · nhóm thiết bị I / II · phân nhóm IIA / IIB / IIC · năng lượng bắt lửa tối thiểu · tỷ lệ MIC · khe hở an toàn tối đa MESG · cấp nhiệt độ T1–T6 · nhiệt độ bề mặt · nhiệt độ tự nóng · vỏ bọc · thử va đập · thử rơi · mức bảo vệ IP · điện tích dư · vật liệu nhựa · chỉ số nhiệt độ · điện trở bề mặt · kim loại nhẹ · magiê · ốc vít · khóa liên động · bạc lót · mỡ chống lỏng · đầu nối · dây dẫn bảo vệ · cổng vào cáp · đấu nối cáp · thiết bị quay · cầu dao · cầu chì · phích cắm · đèn · bộ phận Ex · ký hiệu EEx · mã bảo vệ · điều kiện sử dụng đặc biệt 'X' · bộ phận 'U' · nhiệt độ môi trường Ta / Tamb · tốc độ thổi sạch<h2>8 — Yêu cầu chung cho thiết bị bảo vệ chống nổ (nguy cơ khí, hơi và sương mù) <span class="en">8 — General requirements for explosion protected apparatus (gas, vapour and mist risks)</span></h2><h3>Thiết bị theo Tiêu chuẩn Châu Âu <span class="en">Apparatus to European Standards</span></h3><p>Trước khi đi vào xem xét chi tiết Tiêu chuẩn về các yêu cầu chung¹, cần hiểu rõ cách dùng từ trong Tiêu chuẩn này và các Tiêu chuẩn khác. Trước hết, Tiêu chuẩn không có hiệu lực bắt buộc như pháp luật và không thể quy định điều gì phải hoặc không phải làm để tuân thủ pháp luật ở bất kỳ quốc gia nào.</p><p>Những từ quan trọng trong Tiêu chuẩn này và các Tiêu chuẩn khác, thứ nhất là <i>shall</i>, việc dùng từ này cho thấy một yêu cầu là điều bắt buộc theo như Tiêu chuẩn. Nếu không tuân thủ điều đó thì không thể tuyên bố là đã tuân thủ Tiêu chuẩn.</p><p>Thứ hai là việc dùng từ <i>should</i>, cho thấy một khuyến nghị mạnh mẽ nhưng vẫn cho phép một số linh hoạt trong việc áp dụng Tiêu chuẩn. Nói cách khác, đôi khi có thể chấp nhận một cách tiếp cận thay thế cho kết quả thực chất như nhau. Ở đây trọng tâm nằm ở từ <i>occasional</i>, vì sự nới lỏng này không nhằm mục đích 'cho một cỗ xe ngựa chạy qua' Tiêu chuẩn. Cần lưu ý rằng dù sao thì từ <i>should</i> cũng chỉ được dùng ở một số ít trường hợp.</p><p>Từ <i>must</i> ít khi được dùng trong các Tiêu chuẩn nhưng khi nó xuất hiện thì có nghĩa là đã có một đạo luật tồn tại vào thời điểm Tiêu chuẩn được biên soạn, và việc dùng mệnh lệnh thức là phù hợp. Trong trường hợp này, Tiêu chuẩn không phải là đang đặt ra pháp luật mà chỉ là thu hút sự chú ý đến sự tồn tại của pháp luật.</p><p>Chương 7 xác định các Tiêu chuẩn Châu Âu hiện có cho các loại thiết bị điện được bảo vệ chống nổ khác nhau. Chương đó lưu ý rằng, khác với các Tiêu chuẩn Quốc gia trước đây ở Anh vốn chứa toàn bộ yêu cầu trong Tiêu chuẩn dành cho từng loại hình bảo vệ cụ thể, các Tiêu chuẩn Châu Âu chỉ chứa những yêu cầu riêng cho loại hình bảo vệ cụ thể đó, trong khi các yêu cầu mang tính tổng quát hơn (tức là những yêu cầu áp dụng cho một số loại hình bảo vệ) được chứa trong một Tiêu chuẩn về các yêu cầu chung¹ mà các Tiêu chuẩn dành cho từng loại hình bảo vệ viện dẫn đến. Khi đó, các yêu cầu của Tiêu chuẩn này được coi là áp dụng cho tất cả các Tiêu chuẩn dành cho từng loại hình bảo vệ cụ thể, trừ khi một Tiêu chuẩn cụ thể loại trừ riêng một hoặc nhiều yêu cầu chung nói trên. Cách tiếp cận này được xem là giúp giảm thiểu sự trùng lặp công sức của các ủy ban soạn thảo Tiêu chuẩn và đưa ra cách tiếp cận hợp lý hơn. Trên thực tế, cách tiếp cận này đã cho thấy những nhược điểm đáng kể, vì bất kỳ thay đổi nào đối với Tiêu chuẩn yêu cầu chung cũng tự động ảnh hưởng đến các Tiêu chuẩn dành cho từng loại hình bảo vệ cụ thể, vốn được soạn thảo bởi các ủy ban Châu Âu khác nhau, gồm những nhóm người khác với những người tham gia soạn thảo Tiêu chuẩn yêu cầu chung. Để khắc phục điều này, các Tiêu chuẩn dành cho từng loại hình bảo vệ cụ thể quy định một lần xuất bản cụ thể của Tiêu chuẩn yêu cầu chung, nhưng điều đó có nghĩa là, vì các Tiêu chuẩn dành cho từng loại hình bảo vệ cụ thể được soạn thảo trong những khung thời gian khác nhau, nên cần có hơn một lần xuất bản của Tiêu chuẩn yêu cầu chung có hiệu lực tại cùng một thời điểm. Trừ khi hết sức cẩn trọng, sự nhầm lẫn có thể phát sinh. Dù tình hình chưa thật sự hoàn hảo, rất khó có thể thay đổi và bất cứ khi nào đề cập đến một loại hình bảo vệ cụ thể, cần đảm bảo rằng nó được đề cập đến cùng với lần xuất bản phù hợp của Tiêu chuẩn yêu cầu chung.</p><p>Lần xuất bản mới nhất của Tiêu chuẩn yêu cầu chung là BS/EN 50014 (ấn bản thứ hai) (1993)¹, áp dụng cho tất cả các loại hình bảo vệ ngoại trừ Ex m (BS 5501, Phần 8 (1988) – EN 50028 (1987) hiện nay. Tiền nhiệm của nó áp dụng cho Ex m là BS 5501, Phần 1 (1977) – EN 50014 (1977), ấn bản thứ nhất. Một sự phức tạp khác là cả hai Tiêu chuẩn này đều đã được sửa đổi sau khi xuất bản (bảy lần đối với BS 5501 phần 1 (1977) và một lần đối với BS/EN 50014 (1993)¹). Nói chung, các sửa đổi được coi là một phần của tiêu chuẩn và do đó sẽ áp dụng cho tất cả các Tiêu chuẩn dành cho từng loại hình bảo vệ kể từ ngày sửa đổi được ban hành, trừ khi chính các Tiêu chuẩn sau đó được sửa đổi để loại trừ sửa đổi đối với Tiêu chuẩn yêu cầu chung. Vì vậy, để đơn giản hóa tình hình, ấn bản thứ hai của Tiêu chuẩn (BS/EN 50014 (1993)¹, bao gồm sửa đổi 1) sẽ là cơ sở cho nội dung của chương này, và những khác biệt giữa nó với ấn bản thứ nhất (BS 5501, phần 1 (1977), bao gồm các sửa đổi 1 đến 7) sẽ được làm rõ để bao phủ tình hình cho đến khi Chỉ thị 76/117/EEC được sửa đổi, như đã thảo luận trước đó.</p><div class="note"><b>Lưu ý về 'Ex m' và 'Exm'.</b> Ảnh các trang in cho thấy 'Ex m' có dấu cách ở cả hai vị trí trong đoạn này ('with the exception of Ex m' và 'applies to Ex m'); lớp văn bản trích xuất lại ghi lần đầu là 'Exm'. Bản dịch giữ nguyên dạng in có dấu cách ở cả hai nơi và ghi nhận biến thể vì cả hai cách viết đều xuất hiện trong nguồn.</div><h3>8.1 BS/EN 50014 (1993) (bao gồm sửa đổi 1 (1994)) <span class="en">8.1 BS/EN 50014 (1993) (including amendment 1 (1994))</span></h3><p>Tốt hơn hết là giải quyết sửa đổi đối với Tiêu chuẩn này trước để tránh bất kỳ sự nhầm lẫn nào. Có thể thấy việc phải sửa đổi một Tiêu chuẩn ngay sau khi xuất bản là đáng lo ngại, nhưng sửa đổi chỉ được ban hành cho bản văn tiếng Anh của Tiêu chuẩn, vì bản này đã bỏ sót đoạn giới hạn hiệu lực của Tiêu chuẩn chỉ áp dụng cho các ấn bản thứ hai của các Tiêu chuẩn dành cho từng loại hình bảo vệ. (Tất cả các Tiêu chuẩn Châu Âu được viết bằng ba ngôn ngữ, tiếng Anh, tiếng Pháp và tiếng Đức, và trong trường hợp này bản văn tiếng Anh đã bỏ sót một đoạn hiện có trong bản tiếng Pháp và tiếng Đức). Đáng lưu ý ở đây là các Tiêu chuẩn EN có thể xuất hiện bằng các ngôn ngữ khác, nhưng đó là các bản dịch quốc gia, và trong bất kỳ tranh chấp nào về ý nghĩa của các Tiêu chuẩn, phải viện dẫn các bản văn tiếng Anh, tiếng Pháp và tiếng Đức để làm rõ.</p><p>BS/EN 50014 (1993)¹ đề cập đến những vấn đề chung cho hơn một loại hình bảo vệ. Một số nội dung của nó có thể không phù hợp với một Tiêu chuẩn dành cho loại hình bảo vệ cụ thể nào đó, và trong trường hợp đó, Tiêu chuẩn cụ thể sẽ xác định — trong phạm vi áp dụng nếu loại trừ là toàn bộ, hoặc trong văn bản chi tiết nếu loại trừ chỉ là một phần — những phần của BS/EN 50014 (1993)¹ không áp dụng.</p><p>Những vấn đề cơ bản được đề cập trong BS/EN 50014 (1993)¹ và người tiền nhiệm của nó là BS 5501, phần 1 (1977) như sau:</p><p>1. Định nghĩa các thuật ngữ dùng trong BS/EN 50014 (1993)¹ và các Tiêu chuẩn dành cho từng loại hình bảo vệ bổ trợ của nó.</p><p>2. Phương pháp phân chia thiết bị thành các nhóm và các cấp nhiệt độ để sử dụng.</p><p>3. Yêu cầu đối với vỏ bọc.</p><p>4. Yêu cầu đối với chốt vít dùng để cố định vỏ bọc, cơ cấu liên khóa dùng để ngăn không cho bỏ qua bảo vệ, các ống lót dùng cho kết nối, và các chất xi măng có thể dùng trong cấu tạo vỏ bọc.</p><p>5. Yêu cầu đối với việc kết nối dẫn điện vào thiết bị và việc đưa cáp vào thiết bị.</p><p>6. Yêu cầu bổ sung áp dụng cho các loại thiết bị cụ thể như máy quay, đèn chiếu sáng, cầu chì, v.v.</p><p>7. Yêu cầu đối với các linh kiện Ex, là những linh kiện cấu thành một phần của thiết bị nhưng có thể được dùng trong nhiều loại thiết bị, và được kiểm tra sự phù hợp với các phần thích hợp của tiêu chuẩn riêng để tránh đánh giá lặp lại.</p><p>8. Yêu cầu về đấu ghi nhận thiết bị đạt yêu cầu nhằm đảm bảo thông tin thích hợp được cung cấp cho người mua.</p><p>Đáng lưu ý là BS/EN 50014 (1993)¹ thu hút sự chú ý đến việc những người chế tạo thiết bị cũng cần đảm bảo đáp ứng các yêu cầu an toàn điện cơ bản, và được coi là bảo đảm điều đó bằng cách áp dụng việc đấu ghi nhận theo yêu cầu của Tiêu chuẩn. (BS 5501, phần 1 (1977) yêu cầu một hình thức khai báo cụ thể cho mục đích này.)</p><h4>8.1.1 Định nghĩa <span class="en">8.1.1 Definitions</span></h4><p>Có khoảng 25 định nghĩa trong Tiêu chuẩn, một số đề cập đến các thuật ngữ như thiết bị và một số đề cập đến ý nghĩa của một vài ký hiệu dùng trong Tiêu chuẩn và các Tiêu chuẩn dành cho từng loại hình bảo vệ bổ trợ của nó. Cũng như các chương trước, chúng sẽ được trình bày chi tiết ở cuối sách này. Dù nhìn chung các định nghĩa này bao phủ toàn bộ nhóm Tiêu chuẩn, chúng chưa đầy đủ mà cần được bổ sung bằng các định nghĩa thêm trong các Tiêu chuẩn dành cho từng loại hình bảo vệ (cho thấy những vấn đề liên quan đến việc giới hạn ý nghĩa của thuật ngữ bằng định nghĩa).</p><h4>8.1.2 Phân chia thiết bị thành các phân nhóm và các cấp nhiệt độ bề mặt <span class="en">8.1.2 Division of apparatus into sub-groups and surface temperature classes</span></h4><p>Như đã nêu trước đó, thiết bị điện được phân thành các nhóm và các cấp theo khả năng gây bắt lửa của nó. Ban đầu, thiết bị được chia thành Nhóm I, dành cho sử dụng trong các hầm mỏ có khí (chủ yếu nhưng không chỉ là hầm mỏ than), và Nhóm II bao gồm thiết bị dùng trong các ngành công nghiệp khác (thực chất là công nghiệp trên mặt đất). Sách này đề cập đến thiết bị Nhóm II và sẽ không đi sâu vào các yêu cầu đối với Nhóm I.</p><h4>Phân nhóm thiết bị <span class="en">Apparatus sub-grouping</span></h4><p>Như đã nói, thiết bị được chia thành Nhóm I và Nhóm II. Thiết bị Nhóm II có thể được phân nhóm tiếp để xác định các yếu tố cụ thể phù hợp với việc sử dụng của nó. Hiện tại chỉ có một hệ thống phân nhóm được sử dụng phổ biến, liên quan đến năng lượng có thể giải phóng trong một tia lửa bên trong khí quyển nổ, hoặc với khả năng ngọn lửa truyền qua các khe hở nhỏ và bắt lửa bất kỳ khí quyển nổ nào ở phía sau khe hở.</p><p>Bảo vệ nội tại và các loại hình bảo vệ tương tự không tìm cách ngăn ngừa sự giải phóng năng lượng điện, mà chỉ giới hạn giá trị của nó ở mức không gây bắt lửa. Thiết bị và hệ thống được cho là bảo vệ nội tại sẽ được phân nhóm như sau:-</p><p>Phân nhóm IIA: Thiết bị và hệ thống sẽ không bắt lửa hỗn hợp dễ bắt lửa nhất của propan/không khí khi được thử nghiệm theo Điều 10.4 của BS/EN 50020 (1993). Phép thử này tương ứng xấp xỉ với năng lượng giải phóng tương đương 160 µJ từ một mạch cảm ứng mà tại đó sự giải phóng năng lượng rất hiệu quả. Các khí, hơi và sương mù ở dạng hỗn hợp với không khí được xếp vào phân nhóm này khi dòng điện tối thiểu cần để gây bắt lửa (MIC) lớn hơn 0.8 lần dòng điện cần để bắt lửa hỗn hợp dễ bắt lửa nhất của mê-tan phòng thí nghiệm và không khí (mê-tan phòng thí nghiệm có độ tinh khiết lớn hơn 95 phần trăm) trong thiết bị thử tia lửa (xem Phụ lục B của BS/EN 50020 (1993)¹, dùng mạch hiệu chuẩn quy định trong Phụ lục đó).</p><p>Phân nhóm IIB: Thiết bị và hệ thống sẽ không bắt lửa hỗn hợp dễ bắt lửa nhất của etilen/không khí khi được thử nghiệm theo Điều 10.4 của BS/EN 50020 (1993). Phép thử này tương ứng xấp xỉ với năng lượng giải phóng 80 µJ từ một mạch cảm ứng mà tại đó sự giải phóng năng lượng rất hiệu quả. Các khí, hơi và sương mù ở dạng hỗn hợp với không khí được xếp vào phân nhóm này khi MIC của chúng nằm giữa 0.45 và 0.8 lần giá trị cần để bắt lửa hỗn hợp dễ bắt lửa nhất của mê-tan phòng thí nghiệm và không khí khi thử trong thiết bị thử tia lửa (xem Phụ lục B của BS/EN 50020 (1993)¹, dùng mạch hiệu chuẩn quy định trong Phụ lục đó).</p><p>Phân nhóm IIC: Thiết bị hoặc hệ thống sẽ không bắt lửa hỗn hợp dễ bắt lửa nhất của hydro/không khí khi được thử nghiệm theo Điều 10.4 của BS/EN 50020 (1993). Phép thử này tương ứng xấp xỉ với năng lượng giải phóng 40 µJ từ một mạch cảm ứng mà tại đó sự giải phóng năng lượng rất hiệu quả. Các khí, hơi và sương mù ở dạng hỗn hợp với không khí được xếp vào phân nhóm này khi MIC của chúng nhỏ hơn 0.45 lần giá trị cần để bắt lửa hỗn hợp dễ bắt lửa nhất của mê-tan phòng thí nghiệm và không khí khi thử trong thiết bị thử tia lửa (xem Phụ lục B của BS/EN 50020 (1993), dùng mạch hiệu chuẩn quy định trong Phụ lục đó).</p><p>Trong trường hợp phân nhóm IIC, phát biểu này có vẻ hơi lạ vì thiết bị hoặc hệ thống được thử bằng hydro/không khí có MIC vào khoảng 0.45, và các hỗn hợp khí/không khí nhạy hơn có thể được thiết bị bắt lửa. Thực tế là hydro/không khí là khí nhạy nhất đã biết và các hỗn hợp khí nhạy hơn chỉ có thể tạo ra bằng cách bổ sung thêm oxy vào hỗn hợp. Những hỗn hợp như vậy nằm ngoài phạm vi của Tiêu chuẩn này và cần được xử lý riêng.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd1" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.1 · Bình thử khe hở an toàn lớn nhất / Figure 8.1 · MESG test vessel</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Chỉnh khe hở tấm bích · bầu chứa hỗn hợp tính toán / Adjustable flange gap · stoichiometric test mixture</text><rect x="40" y="52" width="250" height="156" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="165" cy="130" r="60" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.5"/><line x1="165" y1="70" x2="165" y2="44" stroke="#2a2a2a" stroke-width="2.2"/><rect x="155" y="40" width="20" height="14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><line x1="158" y1="41" x2="158" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="163" y1="41" x2="163" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="168" y1="41" x2="168" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><line x1="173" y1="41" x2="173" y2="53" stroke="#fbfaf7" stroke-width="0.7"/><rect x="97" y="126" width="9" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="224" y="126" width="9" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="101.5" y1="122" x2="101.5" y2="138" stroke="#2a2a2a" stroke-width="0.9"/><line x1="228.5" y1="122" x2="228.5" y2="138" stroke="#2a2a2a" stroke-width="0.9"/><rect x="160" y="190" width="10" height="18" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><text x="165" y="112" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sphere containing</text><text x="165" y="122" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">stoichiometric mixture</text><text x="165" y="132" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">of test gas and air</text><text x="165" y="142" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">spark ignition source</text><path d="M 165 156 L 165 168 M 159 162 L 171 162 M 161 158 L 169 166 M 169 158 L 161 166" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="52" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Calibrated flange gap adjuster</text><line x1="336" y1="54" x2="176" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Flange width = 25 mm</text><text x="340" y="108" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Flange gap = adjustable</text><line x1="336" y1="106" x2="234" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="152" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Gas surrounding sphere is the most easily</text><text x="340" y="164" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">ignitable mixture of the test gas and air</text><line x1="336" y1="166" x2="286" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="250" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">For full details see IEC 79-1A (1975), Appendix D</text></svg><figcaption class="figcap">Hình 8.1 · Phương pháp xác định khe hở an toàn lớn nhất thử nghiệm. (Để biết chi tiết xem IEC 79-1A (1975), Phụ lục D)</figcaption></figure><p>Phân nhóm IIB: Thiết bị sẽ không bắt lửa một khí quyển nổ xung quanh khi được chứa đầy và được bao quanh bởi hỗn hợp 37 phần trăm hydro trong không khí (tương ứng với MESG là 0.35 mm) ở áp suất khí quyển. Các khí, hơi và sương mù khi trộn với không khí sẽ được xếp vào phân nhóm IIB khi MESG của chúng được đo bằng phương pháp mô tả trong IEC 79-1A (xem Hình 8.1) nằm giữa 0.5 mm và 0.9 mm. Hệ số an toàn được tạo ra bằng cách dùng một hỗn hợp thử nhạy hơn cho thiết bị.</p><p>Phân nhóm IIC: Việc thử thiết bị ở đây rất khác vì việc đạt được hệ số an toàn trên khí thử khó hơn. Hệ số an toàn đạt được bằng cách tăng các khe hở do nhà chế tạo quy định rồi thử với các hỗn hợp nhạy nhất của cả hydro lẫn acetylen với không khí. (Đó là 28 phần trăm hydro trong không khí và 7.5 phần trăm acetylen trong không khí.) Các khí, hơi và sương mù khi trộn với không khí sẽ được xếp vào phân nhóm IIC khi MESG của chúng được đo theo phương pháp mô tả trong IEC 79-1A (xem Hình 8.1) nhỏ hơn 0.5 mm. Trong trường hợp này, hệ số an toàn thường đạt được bằng cách mở rộng khe hở có xu hướng nhạy hơn đáng kể so với các hỗn hợp thử.</p><p>Một lần nữa, cũng như trong trường hợp bản chất an toàn nội tại, nhận định về IIC dựa trên thực tế là hydro và acetylen là hai loại khí nhạy nhất đã biết, và chỉ có thể tạo được các hỗn hợp nhạy hơn bằng cách bổ sung thêm oxy, điều này nằm ngoài phạm vi của Tiêu chuẩn này và đòi hỏi phải xử lý riêng.</p><p>May mắn thay, có một mối quan hệ giữa MIC và MESG, và để xếp một khí, hơi hoặc sương mù vào một phân nhóm cụ thể thì chỉ cần thực hiện một trong hai phép thử MIC hoặc MESG chứ không cần cả hai. Tuy nhiên, điều này không còn đúng ở các giới hạn trên và khi cần phải thực hiện cả hai. Trong những trường hợp đó, các quy định sau đây áp dụng: khi MIC nằm trong khoảng 0.8–0.9 mm, MESG sẽ xác định phân nhóm; khi MIC nằm trong khoảng 0.45–0.5 mm, MESG sẽ xác định phân nhóm; khi MESG nằm trong khoảng 0.5–0.55 mm, MIC sẽ xác định phân nhóm.</p><p>Những tiêu chí này là cần thiết để bảo đảm rằng thông số nhạy nhất được dùng để xác định phân nhóm.</p><p>Để hỗ trợ việc phân nhóm các khí, hơi và sương mù chưa được thử, thường có thể nhận diện chúng là một trong một dãy vật liệu có cấu trúc tương tự, trong trường hợp đó rất có thể phân nhóm của chúng sẽ giống như các khí, hơi và sương mù khác trong các vật liệu tương tự có khối lượng phân tử thấp hơn. Tuy nhiên, trong mọi trường hợp, phải thận trọng với các vật liệu chưa được xếp vào phân nhóm để bảo đảm không có đặc điểm đặc biệt nào của vật liệu làm cho việc phân loại trở nên không phù hợp. Ví dụ, etyl nitrat sẽ tạo ra áp suất nổ vượt quá của bất kỳ vật liệu đã được phân loại nào. Không có bảo đảm rằng thiết bị chống nổ có thể chịu được một vụ nổ bên trong của vật liệu này, và cần có các biện pháp phòng ngừa đặc biệt.</p><p>Hệ thống phân nhóm hiện đang dùng đã được đặt nền tảng trên các hệ thống khác nhằm đạt được mục tiêu tương tự ở Vương quốc Anh và các quốc gia khác. Mối quan hệ đại khái giữa hệ thống hiện hành và các hệ thống lịch sử đó được cho trong Bảng 8.1.</p><h4>Phân loại nhiệt độ bề mặt <span class="en">Surface temperature classification</span></h4><p>Bất kỳ bề mặt không được bảo vệ nào mà khí quyển nổ có thể tiếp cận đều có thể gây bắt lửa. Điều này có nghĩa là trong khi đối với các khái niệm bảo vệ như vỏ bọc chống nổ hoặc cấp áp, chỉ nhiệt độ của vỏ bọc bên ngoài là quan trọng. Khi xét đến bản chất an toàn nội tại và an toàn tăng cường, nhiệt độ của các bộ phận bên trong trở nên quan trọng vì khí quyển nổ có thể tiếp cận chúng và không có phương pháp nào ngăn ngừa sự truyền ngọn lửa. Đối với mọi bề mặt của thiết bị mà sự bắt lửa gây ra sẽ dẫn đến cháy không kiểm soát, dù bên trong hay chỉ trên vỏ bọc ngoài của thiết bị, cần xác định nhiệt độ đạt được trong trường hợp vận hành xấu nhất, bao gồm cả sự thay đổi nguồn cấp (trong trường hợp thiết bị cấp nguồn từ lưới điện thường là cộng hoặc trừ 10 phần trăm.)</p><p>Điều này được thực hiện bằng cách phân loại nhiệt độ thiết bị thành sáu cấp nhiệt độ dựa trên nhiệt độ tối đa mà thiết bị đạt được trong điều kiện vận hành thiết kế cực đoan (có hệ số an toàn), đồng thời liên kết các khí, hơi và sương mù với các cấp đó dựa trên nhiệt độ bắt lửa của chúng, và gán cho thiết bị một cấp phân loại nhiệt độ. Do khó khăn lớn hơn trong việc gây bắt lửa nhiệt vì ảnh hưởng của chuyển động không khí, v.v., hệ số an toàn trong trường hợp này nhỏ hơn hệ số thường dùng để phân nhóm. Các cấp nhiệt độ như sau.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Khí thử</th><th>Phân nhóm châu Âu</th><th>Nhóm và cấp theo hệ thống Anh lịch sử<br>FLP/GRP và IS/CLS</th><th>Cấp theo hệ thống Đức</th><th>Nhóm và cấp theo hệ thống Mỹ</th></tr></thead><tbody><tr><td>Propane</td><td>IIA</td><td>II / 2c</td><td>1</td><td>Class I²<br>Group D</td></tr><tr><td>Ethylene</td><td>IIB</td><td>III / 2d</td><td>2</td><td>Class I²<br>Group C</td></tr><tr><td>Hydrogen</td><td>IIC</td><td>IV / 2e</td><td>3a</td><td>Class I²<br>Group B</td></tr><tr><td>Acetylene</td><td>IIC</td><td>IV¹ / 2f</td><td>3c</td><td>Class I²<br>Group A</td></tr><tr><td>Carbon disulphide</td><td>IIC</td><td>IV¹ / 2f</td><td>3b</td><td>Not specifically allocated</td></tr><tr><td>All gases</td><td></td><td></td><td>3n</td><td></td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Hệ thống phân nhóm châu Âu hiện hành, thể hiện mối liên hệ với các hệ thống Đức và Anh lịch sử cùng hệ thống Mỹ hiện hành</p><div class="note"><p>1 Mặc dù Nhóm IV đã được phân bổ cho các khí này, Tiêu chuẩn phù hợp tại thời điểm đó (BS 229) lại loại trừ các yêu cầu kết cấu đối với các khí này, vì vậy không có thiết bị nào tồn tại.</p><p>2 Class I trong Bộ luật Điện Quốc gia Hoa Kỳ chỉ áp dụng cho khí, hơi và sương mù. Bụi thuộc Class II, còn sợi và mảnh bay thuộc Class III.</p></div><div class="note"><b>Lưu ý về chữ 'european' viết thường trong tiêu đề Bảng 8.1.</b> Bản in viết 'Current european grouping system' với chữ 'european' viết thường; cách viết này được giữ nguyên trong bản dịch tiếng Anh và không sửa thành 'European'.</div><p><b>T1</b></p><p>Đối với T1, nhiệt độ tối đa của thiết bị không được vượt quá 440 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 400 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trên 450 °C.</p><p><b>T2</b></p><p>Đối với T2, nhiệt độ tối đa của thiết bị không được vượt quá 290 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 250 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trong khoảng 300 °C và 450 °C.</p><p><b>T3</b></p><p>Đối với T3, nhiệt độ tối đa của thiết bị không được vượt quá 195 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 155 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trong khoảng 200 °C và 300 °C.</p><p><b>T4</b></p><p>Đối với T4, nhiệt độ tối đa của thiết bị không được vượt quá 130 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 90 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trong khoảng 135 °C và 200 °C.</p><p><b>T5</b></p><p>Đối với T5, nhiệt độ tối đa của thiết bị không được vượt quá 95 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 55 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trong khoảng 100 °C và 135 °C.</p><p><b>T6</b></p><p>Đối với T6, nhiệt độ tối đa của thiết bị không được vượt quá 80 °C. (Vì việc phân loại nhiệt độ thường được thực hiện ở nhiệt độ môi trường 40 °C, điều này thường có nghĩa là độ tăng do tự nóng là 40 °C.) Các khí, hơi và sương mù thuộc cấp nhiệt độ này sẽ có nhiệt độ bắt lửa trong khoảng 85 °C và 100 °C.</p><p>Như đã nêu, độ tự tăng nhiệt của thiết bị được phép trong mọi trường hợp phụ thuộc vào nhiệt độ môi trường mà tại đó việc phân loại nhiệt độ được thực hiện. Nếu một thiết bị được phân loại là T3 ở nhiệt độ môi trường 100 °C thì độ tự nóng được phép sẽ giảm xuống còn 95 °C, vì nhiệt độ tối đa tổng thể phải giữ nguyên.</p><p>Người ta cũng thừa nhận rằng các bộ phận nhỏ có thể vượt quá nhiệt độ bắt lửa của một khí, hơi hoặc sương mù cụ thể mà không gây bắt lửa, và điều này đã được chứng minh là đúng. Nhìn chung, sự khác biệt này phụ thuộc vào các yếu tố như khả năng đối lưu của khí, hơi hoặc sương mù cụ thể và cấu hình của bề mặt nóng. Vì lý do này, không có sự nới lỏng chung nào (ngoại trừ trong trường hợp bản chất an toàn nội tại, xem Chương 13) và từng loại bộ phận nhỏ phải được xử lý riêng. Để làm điều đó, cần xác định nhiệt độ mà tại đó bề mặt đang xét thực sự bắt lửa một khí đại diện cho khí nhạy nhất trong cấp nhiệt độ, rồi bảo đảm rằng bề mặt không vượt quá các nhiệt độ sau đây khi sử dụng:</p><p>T1 – nhiệt độ bắt lửa trừ 50 °C<br>T2 – nhiệt độ bắt lửa trừ 50 °C<br>T3 – nhiệt độ bắt lửa trừ 50 °C<br>T4 – nhiệt độ bắt lửa trừ 25 °C<br>T5 – nhiệt độ bắt lửa trừ 25 °C<br>T6 – nhiệt độ bắt lửa trừ 25 °C</p><p>Đã từng tồn tại một hệ thống phân loại nhiệt độ có khái niệm tương tự ở Đức, và mối quan hệ giữa hệ thống đó với hệ thống hiện hành được cho trong Bảng 8.2. Tại Hoa Kỳ, ban đầu có một hệ thống trong đó phân loại thiết bị (tương đương với phân nhóm của họ) xác định nhiệt độ tối đa của thiết bị (xem Bảng 8.1), nhưng trong những năm gần đây họ đã áp dụng một biến thể của hệ thống phân loại nhiệt độ châu Âu (xem Bảng 8.2).</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Hệ thống nhiệt độ</th><th>Hệ thống châu Âu (Ghi chú 1)</th><th>Hệ thống Đức lịch sử (Ghi chú 2)</th><th>Hệ thống Mỹ – Hiện hành (Ghi chú 3)</th><th>Hệ thống Mỹ – Lịch sử (Ghi chú 3 và 4)</th></tr></thead><tbody><tr><td>450 °C</td><td>T1</td><td>G1</td><td>T1 (842 °F)</td><td>Groups A, B, C and D</td></tr><tr><td>300 °C</td><td>T2</td><td>G2</td><td>T2 (572 °F)</td><td>Groups A, B, C and D</td></tr><tr><td></td><td></td><td></td><td>T2A (536 °F)</td><td>Groups A, B, C and D</td></tr><tr><td></td><td></td><td></td><td>T2B (500 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T2C (446 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T2D (419 °F)</td><td>Group C</td></tr><tr><td>200 °C</td><td>T3</td><td>G3</td><td>T3 (392 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T3A (356 °F)</td><td>Group C</td></tr><tr><td></td><td></td><td></td><td>T3B (329 °F)</td><td>–</td></tr><tr><td></td><td></td><td></td><td>T3C (320 °F)</td><td>–</td></tr><tr><td>135 °C</td><td>T4</td><td>G4</td><td>T4 (275 °F)</td><td>–</td></tr><tr><td></td><td></td><td></td><td>T4A (248 °F)</td><td>–</td></tr><tr><td>100 °C</td><td>T5</td><td>G5</td><td>T5 (212 °F)</td><td>–</td></tr><tr><td>85 °C</td><td>T6</td><td></td><td>T6 (185 °F)</td><td>–</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Hệ thống phân loại nhiệt độ châu Âu và mối liên hệ với các hệ thống Đức và Mỹ</p><div class="note"><p>1 Anh Quốc không có hệ thống phân loại nhiệt độ trước khi hệ thống châu Âu được đưa vào sử dụng.</p><p>2 Hệ thống Đức lịch sử không có cấp tương đương với T6.</p><p>3 Hoa Kỳ sử dụng thang Fahrenheit nhưng các cấp T cơ bản là tương đương.</p><p>4 Hệ thống phân loại nhiệt độ ban đầu của Hoa Kỳ gắn với hệ thống phân nhóm, cụ thể như sau: Các nhóm A và B liên quan đến nhiệt độ tối đa 536 °F; nhóm C liên quan đến nhiệt độ tối đa 356 °F.</p></div><h3>8.1.3 Yêu cầu đối với vỏ bọc <span class="en">8.1.3 Requirements for enclosures</span></h3><p>Trong mọi khái niệm bảo vệ, vỏ bọc của thiết bị, ở một mức độ nào đó, đều quan trọng đối với sự an toàn liên tục được bảo đảm cho thiết bị. Rõ ràng là điều quan trọng phải duy trì được tính toàn vẹn của vỏ bọc, và cần hiểu rằng thường có những linh kiện bên trong vỏ bọc hoặc giữ lại điện tích có khả năng gây cháy, hoặc giữ lại nhiệt độ có khả năng gây cháy sau khi đã ngắt điện thiết bị trong một khoảng thời gian xác định được. Vì những lý do này, vỏ bọc phải chịu các thử nghiệm va đập và rơi đáng kể để bảo đảm rằng chúng có đủ độ bền cho mục đích sử dụng. Chúng được thử nghiệm cùng với nội dung bên trong, và độ bền của các chi tiết gắn kết bên trong cũng được thử nghiệm đồng thời.</p><p>Mọi thiết bị đều phải chịu thử nghiệm va đập ở mức cơ bản là 7 joules hoặc, nếu thiết bị dự định được lắp đặt ở nơi có nguy cơ va đập nhỏ, là 4 joules. Nhìn chung, điều này có nghĩa là cách tiếp cận 7 joules được dùng để bảo đảm tính linh hoạt tối đa trong sử dụng, mặc dù trong những trường hợp như nguy cơ trong nhà tại các nhà máy dược phẩm, mức giảm nhẹ có thể hữu ích. Các tấm che chắn trên một số bộ phận của thiết bị cũng có thể làm giảm yêu cầu thử nghiệm va đập, và Bảng 8.3 cho thấy các mức giảm mức độ va đập có thể có.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Chi tiết cơ khí<br>Nguy cơ nguy hiểm cơ học</th><th>Năng lượng va đập tính bằng Jun<br>Cao</th><th>Năng lượng va đập tính bằng Jun<br>Thấp</th></tr></thead><tbody><tr><td>1 Guards, protective covers, fanhoods, cable entries</td><td>7</td><td>4</td></tr><tr><td>2 Plastics enclosures</td><td>7</td><td>4</td></tr><tr><td>3 Light metal or cast metal enclosures</td><td>7</td><td>4</td></tr><tr><td>4 Enclosures of other materials than 3 with wall thickness of less than 1 mm</td><td>7</td><td>4</td></tr><tr><td>5 Light transmitting parts without guard</td><td>4</td><td>2</td></tr><tr><td>6 Light transmitting parts with guard (tested without guard)</td><td>2</td><td>1</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Yêu cầu thử nghiệm khả năng chống va đập</p><div class="note"><p>Ghi chú: Thử va đập thường được thực hiện với khối lượng 1 kg, có viên bi thép cứng 25 cm tại điểm va đập. Chiều cao rơi để thử bằng một phần mười năng lượng va đập yêu cầu, tính bằng mét.</p></div><p>Ngoài ra, thiết bị mang xách sẽ được thử nghiệm rơi từ độ cao 1 m để kiểm chứng độ tin cậy khi sử dụng. Các thử nghiệm thường được tiến hành ở nhiệt độ phòng thí nghiệm bình thường vì ảnh hưởng của sự thay đổi nhiệt độ môi trường (thường từ −20 °C đến +40 °C) không được coi là đáng kể. Tuy nhiên, nếu điều này không đúng do những biến đổi bất thường của nhiệt độ môi trường hoặc do những đặc tính riêng của vật liệu vỏ bọc (vỏ bọc bằng nhựa được đề cập sau trong mục này), có thể cần tiến hành thử nghiệm va đập và, nếu thích hợp, thử nghiệm rơi ở các giới hạn nhiệt độ môi trường dự kiến.</p><p>Thủy tinh được công nhận là một điểm yếu khi được dùng cho những thứ như cửa sổ quan sát trên vỏ bọc, và phải chịu thử nghiệm sốc nhiệt bằng cách phun nước ở nhiệt độ tương đối thấp lên nó khi nó được nâng đến nhiệt độ dịch vụ tối đa.</p><p>Một số khái niệm bảo vệ xác định yêu cầu về tính toàn vẹn của vỏ bọc chống sự xâm nhập của các vật thể lạ rắn hoặc lỏng, hoặc cả hai. Điều này được xác định bằng một số 'IP', chẳng hạn IP54. Chữ số thứ nhất xác định mức bảo vệ chống các vật thể lạ rắn, chẳng hạn dụng cụ hoặc bụi, và chữ số thứ hai xác định mức bảo vệ chống sự xâm nhập của chất lỏng. Thông số IP được xác định bằng cách thử nghiệm vỏ bọc theo BS/EN 60529 1991², và Bảng 8.4 xác định các chữ số dùng trong đánh giá IP. Các mức IP điển hình là:</p><p>IP20: Đây được coi là mức bảo vệ đủ để ngăn việc luồn ngón tay v.v. vào và được giả định là ngăn được điện giật. IP54: Đây được coi là chống được thời tiết khi lắp đặt ngoài trời. Mọi thiết bị lắp ngoài trời, dù dùng cho việc lắp đặt trong khu vực nguy hiểm hay không, đều nên đáp ứng ít nhất tiêu chí này. IP65: Đây được coi là kín bụi. Một lần nữa cần nhấn mạnh rằng tính toàn vẹn của vỏ bọc thường được xác định bởi tình huống chung chứ không phải bởi mức tối thiểu được phép của khái niệm bảo vệ. Ví dụ, thiết bị ngoài trời gần như luôn là IP54 để bảo đảm độ tin cậy vận hành, và thiết bị dùng khi có sự hiện diện của bụi dẫn điện cũng gần như luôn được yêu cầu là IP65.</p><p>Về điện tích dư hoặc nhiệt độ còn lại sau khi ngắt điện, cách duy nhất để khắc phục vấn đề này nếu không thể tránh được bằng thiết kế là xác định thời gian cần để điện tích suy giảm, và dán nhãn cảnh báo lên thiết bị, ghi rõ khoảng thời gian chờ cần tuân thủ trước khi mở vỏ. Đối với điện tích dư, các giá trị được đưa ra như sau: Nhóm IIA — Điện tích dư không được vượt quá 0.2 mJ khi mở vỏ bọc; Nhóm IIB — Điện tích dư không được vượt quá 0.06 mJ khi mở vỏ bọc; Nhóm IIC — Điện tích dư không được vượt quá 0.02 mJ khi mở vỏ bọc. Các giá trị này cho phép tính toán thời gian cần thiết để ghi vào nhãn cảnh báo.</p><p>Trong trường hợp điện tích không thể được tiêu tán trong một thời gian hợp lý, hoặc nhiệt độ tương tự được duy trì trong thời gian rất dài, một cách tiếp cận thay thế là cảnh báo rằng không nên mở vỏ bọc trừ khi có thể xác định khu vực lắp đặt là không có khí tại thời điểm mở.</p><p>Hợp kim nhôm và nhựa có thể gây ra những vấn đề bổ sung đáng kể khi được dùng làm vật liệu vỏ bọc, cả về mặt độ bền lẫn về khả năng trở thành nguồn bắt lửa. Vì mục đích này, cả hai đều được đề cập thêm chi tiết trong BS/EN 50014 (1993).</p><h4>Yêu cầu cụ thể đối với vỏ bọc bằng nhựa (không kim loại) <span class="en">Specific requirements for non-metallic (plastic) enclosures</span></h4><p>Để bảo đảm hiệu năng của vỏ bọc có thể lặp lại, loại nhựa (hoặc các loại nhựa) làm vỏ bọc cần được xác định rõ bằng thành phần đầy đủ, bao gồm cả chất độn v.v., và tên của nhà sản xuất. Ngoài ra, cần quy định cả xử lý bề mặt (ví dụ, sơn mài). Để hỗ trợ việc này, tốt nhất luôn là dùng công thức nhựa phù hợp với Tiêu chuẩn của Tổ chức Quốc tế về Tiêu chuẩn Hóa (ISO)³, vì trong trường hợp nhà sản xuất ngừng sản xuất một loại nhựa cụ thể, việc tìm kiếm chất thay thế sẽ dễ dàng hơn.</p><p>Chỉ số nhiệt độ (TI) (lấy từ điểm 20.000 giờ trên đồ thị độ bền nhiệt của nhựa) cần chứng minh rằng ở mức 20 °C trên nhiệt độ tối đa đạt được của bất kỳ bộ phận nào của vỏ bọc ở nhiệt độ vận hành tối đa của thiết bị, nhựa đã mất chưa tới 50 phần trăm độ bền uốn, để chứng minh rằng nhựa có độ bền đủ cho mục đích sử dụng. (Mặc dù việc chứng minh điều này cho mục đích của BS/EN 50014 (1993) được thực hiện bằng cách nhà sản xuất thiết bị quy định giá trị cụ thể, Tiêu chuẩn cũ BS 5501, phần 1 (1977) yêu cầu phải đưa toàn bộ đồ thị để xác nhận tình huống này.) Cần tham khảo IEC 216-1⁴, IEC 216-2⁵ và ISO 178⁶ hoặc ISO R527⁷ để biết các phương pháp lập giá trị này.</p><p>Ngoài việc được chọn để đáp ứng giá trị đó, vỏ bọc làm bằng nhựa cần được thử nghiệm khả năng chịu nhiệt, lạnh và, khi vỏ bọc hoặc các bộ phận của nó không được che chắn khỏi ánh sáng thông thường chiếu tới (đây là tình huống phổ biến), khả năng chịu ánh sáng. Tương tự, các thử nghiệm va đập và, nếu thích hợp, thử nghiệm rơi thường được tiến hành ở nhiệt độ phòng thí nghiệm, sẽ cần được tiến hành ở nhiệt độ dịch vụ tối đa và tối thiểu, với hệ số an toàn khoảng 10 °C đối với vỏ bọc bằng nhựa.</p><p>Hầu hết nhựa cũng có khuynh hướng giữ điện tích khi bị ma sát, chẳng hạn như bị chà xát bằng khăn khô, và điện tích tĩnh này thường có khả năng gây cháy một bầu khí quyển nổ. Vì vậy, cần bảo đảm rằng vật liệu như vậy không thể duy trì điện tích đó hoặc, nếu có thể phát sinh điện tích, phải thực hiện biện pháp phòng ngừa để bảo đảm không phát sinh điện tích. Nói chung, điện tích tĩnh chỉ trở thành vấn đề khi một vỏ bọc có khả năng duy trì điện tích đó bị chà xát bằng khăn khô hoặc tương tự. BS/EN 50014 (1993)¹ xác định đây là những điều kiện duy nhất cần được giải quyết bằng cách giới hạn các yêu cầu phòng ngừa hoặc xử lý điện tích tĩnh đối với bề mặt nhựa của thiết bị mang xách và thiết bị có thể mang đi (không cố định), và thiết bị có khả năng bị chà xát hoặc vệ sinh tại chỗ. Trong trường hợp sau, chỉ thiết bị trong phòng sạch hoặc những nơi như nhà máy dược phẩm, nơi độ sạch rất quan trọng, mới có khả năng bị ảnh hưởng. Ví dụ, tại các nhà máy hóa chất thông thường hoặc nhà máy lọc dầu, thiết bị có khả năng được tưới rửa bằng vòi nước hơn là được lau bằng khăn khô.</p><p>Có hai phương pháp xử lý vỏ bọc bằng nhựa để ngăn sự tích tụ điện tích tĩnh có khả năng gây cháy. Thứ nhất, chọn vật liệu sao cho có điện trở bề mặt nhỏ hơn 1 GΩ khi đo giữa hai đường dẫn điện 100 mm cách nhau 10 mm, được sơn lên bề mặt vỏ bọc nhựa hoặc bề mặt của một tấm phẳng làm bằng cùng loại nhựa, hoặc thiết kế vỏ bọc sao cho khó phát sinh điện tích. Thứ hai, giới hạn bề mặt của vỏ bọc chiếu theo bất kỳ hướng nào (bất kỳ bề mặt đơn nào) ở các kích thước tối đa sau. Đối với thiết bị được xếp vào Nhóm IIA hoặc IIB, cần giới hạn ở 100 cm², trừ khi bề mặt nhựa được bao quanh bởi một khung dẫn điện được nối tiếp địa (xem Hình 8.2), khi đó diện tích của bề mặt cụ thể có thể tăng lên 400 cm²; và đối với thiết bị được xếp vào Nhóm IIC, cần giới hạn ở 20 cm², trừ khi bề mặt nhựa được bao quanh bởi một khung dẫn điện được nối tiếp địa (xem Hình 8.2), khi đó diện tích của bề mặt cụ thể có thể tăng lên 100 cm².</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd2" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.2 · Vỏ bọc bằng nhựa cách điện / Figure 8.2 · Insulating plastics enclosures</text><text x="172" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Không có khung dẫn điện / No conducting framework</text><line x1="100" y1="82" x2="172" y2="64" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="64" x2="244" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="244" y1="82" x2="172" y2="100" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="100" x2="100" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="100" y1="82" x2="100" y2="150" stroke="#2a2a2a" stroke-width="1.1"/><line x1="100" y1="150" x2="172" y2="168" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="168" x2="172" y2="100" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="100" x2="244" y2="150" stroke="#2a2a2a" stroke-width="1.1"/><line x1="244" y1="150" x2="244" y2="82" stroke="#2a2a2a" stroke-width="1.1"/><line x1="172" y1="64" x2="172" y2="132" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="172" y1="132" x2="100" y2="150" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="172" y1="132" x2="244" y2="150" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><text x="512" y="34" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Có khung dẫn điện tiếp địa hở / Conducting exposed earthed framework</text><line x1="440" y1="82" x2="512" y2="64" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="64" x2="584" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="584" y1="82" x2="512" y2="100" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="100" x2="440" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="440" y1="82" x2="440" y2="150" stroke="#2a2a2a" stroke-width="3.0"/><line x1="440" y1="150" x2="512" y2="168" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="168" x2="512" y2="100" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="100" x2="584" y2="150" stroke="#2a2a2a" stroke-width="3.0"/><line x1="584" y1="150" x2="584" y2="82" stroke="#2a2a2a" stroke-width="3.0"/><line x1="512" y1="64" x2="512" y2="132" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><line x1="512" y1="132" x2="440" y2="150" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><line x1="512" y1="132" x2="584" y2="150" stroke="#2a2a2a" stroke-width="2.4" stroke-dasharray="4 3"/><text x="20" y="185" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum area of each of six external surfaces</text><text x="360" y="185" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum area of each of six external surfaces</text><text x="20" y="197" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 100 cm²</text><text x="360" y="197" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 400 cm²</text><text x="20" y="209" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 20 cm²</text><text x="360" y="209" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 100 cm²</text><text x="20" y="221" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum volume</text><text x="360" y="221" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum volume</text><text x="20" y="233" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 1000 cm³</text><text x="360" y="233" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA and IIB = 8000 cm³</text><text x="20" y="245" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 90 cm³</text><text x="360" y="245" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC = 1000 cm³</text><text x="340" y="266" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Diện tích cm² · thể tích cm³ / Area cm² · volume cm³</text></svg><figcaption class="figcap">Hình 8.2 · Vỏ bọc bằng nhựa cách điện. Không có khung dẫn điện: diện tích mỗi bề mặt IIA và IIB 100 cm², IIC 20 cm²; thể tích IIA và IIB 1000 cm³, IIC 90 cm³. Có khung tiếp địa: 400 cm², 100 cm²; 8000 cm³, 1000 cm³</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Số</th><th>Chữ số thứ nhất<br>Bảo vệ chống các vật rắn xâm nhập</th><th>Chữ số thứ hai<br>Chống chất lỏng</th></tr></thead><tbody><tr><td>0</td><td>No protection of persons against contact with live or moving parts. No protection of equipment against ingress of solid foreign bodies.</td><td>No protection</td></tr><tr><td>1</td><td>Protection against accidental or inadvertent contact with live or moving parts inside the enclosure by a large surface of the human body, for example, a hand, but not protection against deliberate access to such parts. Protection against ingress of large solid foreign bodies.</td><td>Protection against drops of condensed water. Drops of condensed water falling on the enclosure shall have no harmful effect.</td></tr><tr><td>2</td><td>Protection against contact with live or moving parts inside the enclosure by fingers. Protection against ingress of medium size solid foreign bodies.</td><td>Protection against drops of liquid. Drops of falling liquid shall have no harmful effect when the enclosure is tilted at any angle up to 15° from the vertical.</td></tr><tr><td>3</td><td>Protection against contact with live or moving parts inside the enclosure by tools wires or such objects of thickness greater than 2.5 mm. Protection against ingress of small solid foreign bodies.</td><td>Protection against rain. Water falling in rain at an angle of up to 60° with respect to the vertical shall have no harmful effect.</td></tr><tr><td>4</td><td>Protection against contact with live or moving parts inside the enclosure by tools wires or such objects of thickness greater than 1 mm. Protection against ingress of small solid foreign bodies.</td><td>Protection against splashing. Liquid splashing from any direction shall have no harmful effect.</td></tr><tr><td>5</td><td>Complete protection against contact with live or moving parts inside the enclosure. Protection against harmful deposits of dust. The ingress of dust is not totally prevented, but dust cannot enter in an amount sufficient to interfere with satisfactory operation of the equipment enclosed.</td><td>Protection against water jets. Water projected by a nozzle from any direction under stated conditions shall have no harmful effect.</td></tr><tr><td>6</td><td>Complete protection against contact with live or moving parts inside the enclosure. Protection against ingress of dust.</td><td>Protection against conditions on ships’ decks (deck watertight equipment). Water from heavy seas shall not enter the enclosure under prescribed conditions.</td></tr><tr><td>7</td><td>No prescription.</td><td>Protection against immersion in water. It shall not be possible for water to enter the enclosure under stated conditions of pressure and time.</td></tr><tr><td>8</td><td>No prescription.</td><td>Protection against indefinite immersion in water under specified pressure. It shall not be possible for water to enter the enclosure.</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Mức độ bảo vệ của vỏ bọc</p><div class="note"><p>Dòng nguồn in trên trang: ?om BSKN 60529' . Giữ nguyên dạng sai lệch này theo lớp văn bản trích xuất; trên ảnh trang in là from BS/EN 60529. Đã ghi nhận ở đây, không tự ý sửa.</p></div><p>Tiêu chuẩn cũng cho phép sử dụng nhãn cảnh báo ghi rõ cách tránh điện tích nếu các biện pháp trên không thể thực hiện được. Theo truyền thống, ở Vương quốc Anh, cụm từ 'không thể' được hiểu là 'đã không được thực hiện' vì khó xác định thế nào là có thể và thế nào là không thể. Vì vậy, trên thực tế, hai giải pháp phổ biến nhất cho thiết bị cố định là thêm một chất dẫn điện vào vật liệu nhựa, chẳng hạn carbon (mặc dù điều này có thể gây vấn đề về cách điện bên trong thiết bị), hoặc sử dụng nhãn cảnh báo. Thiết bị mang xách có xu hướng dựa vào một lớp vỏ bao phủ toàn bộ bằng vật liệu không phải nhựa, chẳng hạn da, hoặc lại là thêm chất dẫn điện vào nhựa. BS 5501 phần 1 (1977). (Ấn bản đầu tiên của Tiêu chuẩn này không giới hạn yêu cầu đối với thiết bị không cố định và thiết bị có khả năng được vệ sinh, nhưng việc đưa vào giới hạn này khó có thể có tác động đáng kể đến thiết kế vì nhà sản xuất có xu hướng thiết kế thiết bị cho thị trường rộng nhất có thể.</p><p>Vấn đề cuối cùng với vỏ bọc nhựa là vấn đề có thể phát sinh từ việc dùng vít bắt chặt (ví dụ, để giữ nắp đậy tại chỗ). Vì nhựa nhìn chung mềm hơn kim loại trong hầu hết trường hợp, ren dễ bị tuột hơn, và khi ren dùng cho vít giữ nắp đậy và các bộ phận khác có khả năng được mở ra trong quá trình sử dụng để điều chỉnh v.v. được cắt trực tiếp vào nhựa, Tiêu chuẩn yêu cầu dạng ren phải tương thích với vật liệu nhựa. Không có hướng dẫn thêm, nhưng nên tránh ren quá mảnh hoặc quá nông vì các ren này dễ tuột hơn, đặc biệt nếu dùng vít nhựa. Nhiều nhà sản xuất giải quyết vấn đề này bằng cách đúc sẵn vào nhựa các bạc ren kim loại, và đây có lẽ là cách tốt nhất để giải quyết vấn đề.</p><h4>Yêu cầu cụ thể đối với vỏ bọc bằng kim loại nhẹ (nhôm và tương tự) <span class="en">Specific requirements for light metal (aluminium and similar) enclosures</span></h4><p>Mặc dù các vỏ bọc này có ưu điểm tương tự như vỏ bọc nhựa về trọng lượng và dễ đúc, chúng chủ yếu có độ bền lớn hơn. Tuy nhiên, chúng có những nhược điểm tương tự về ren dùng cho vít bắt chặt và các ren này nên được xử lý theo cách giống như ren của vỏ bọc nhựa. Cũng có một vấn đề liên quan đến cái gọi là tia lửa nhiệt nhôm (thermite sparking), khi hàm lượng magiê trong hợp kim vỏ bọc cao. Điều này có nghĩa là khi vỏ bọc tiếp xúc mạnh với sắt hoặc thép đã bị oxy hóa (gỉ), tia lửa tạo ra được tăng cường nhờ sự hiện diện của magiê và tia lửa mạnh hơn nhiều, trong hầu hết trường hợp có khả năng gây cháy. Để tránh tình huống này, Tiêu chuẩn không cho phép dùng hợp kim có hàm lượng magiê vượt quá 6%.</p><h3>8.7.4 Ốc vít, thiết bị khóa liên động, bạc lót và chất xi măng <span class="en">8.7.4 Fasteners, interlocking devices, bushings and cements</span></h3><div class="note"><b>Lưu ý về số mục được in.</b> Tiêu đề trong bản in ghi là '8.7.4'. Vì mục này nằm giữa các mục 8.1.3 và 8.1.5 và đề cập đến ốc vít, thiết bị khóa liên động, bạc lót và chất xi măng, số này hầu như chắc chắn là lỗi in của 8.1.4. Bản dịch giữ nguyên số in 8.7.4 thay vì sửa lặng lẽ.</div><p>Một lần nữa, Tiêu chuẩn xác định những khía cạnh của ốc vít, thiết bị khóa liên động, bạc lót và chất xi măng mà hiệu năng của chúng quan trọng đối với khái niệm bảo vệ; các yêu cầu này áp dụng cho tất cả các Tiêu chuẩn về khái niệm bảo vệ cụ thể về sau, trừ khi Tiêu chuẩn về khái niệm bảo vệ cụ thể nào đó loại trừ chúng.</p><h4>Ốc vít (bao gồm cả ốc vít đặc biệt) <span class="en">Fasteners (including special fasteners)</span></h4><p>Tuyên bố chung duy nhất được đưa ra về các ốc vít dùng để cố định các bộ phận cần thiết để duy trì khái niệm bảo vệ (ngoài điều hiển nhiên là vật liệu và kết cấu của ốc vít phải tương thích với vỏ bọc mà nó cố định) là những ốc vít đó chỉ được tháo ra khi có sự trợ giúp của một dụng cụ. Thuật ngữ 'dụng cụ' không được định nghĩa, nhưng trong một điều khoản sau đó đề cập đến thiết bị khóa liên động, tuốc nơ vít và kìm được xác định cụ thể là không được chấp nhận làm phương pháp phá khóa liên động. Một số cơ quan chứng nhận đã dùng cách diễn đạt này hoặc cách diễn đạt có ý nghĩa tương tự trong BS 5501 part 1 (1977) làm cơ sở biện minh cho việc không dùng tuốc nơ vít và kìm cho ốc vít nói chung, và nên sử dụng các loại bulông và vít có đầu lục giác hoặc đầu lục giác chìm trong trường hợp này, trừ khi đã biết trước thái độ của cơ quan chứng nhận được chọn trước khi hoàn thành thiết kế của thiết bị cụ thể.</p><p>Một số Tiêu chuẩn về khái niệm bảo vệ quy định đến 'ốc vít đặc biệt' nhằm mang lại mức độ an toàn cao hơn mức thông thường. Để bảo đảm điều đó, vít, đai ốc và ren được xác định cẩn thận, cũng như các lỗ (hoặc lỗ hở để hở hoặc lỗ ren xuyên) mà vít hoặc chốt ren đi qua. Yêu cầu cơ bản đối với ren như sau: tất cả các ren phải là ren hệ mét bước thô theo IS0 262 (1973)⁸; dung sai lắp của ren phải là 6g/6H theo IS0 965 (1980)⁹.</p><p>Đầu vít hoặc đai ốc, khi chốt và đai ốc được dùng để cố định một nắp hoặc bộ phận tương tự thiết yếu cho khái niệm bảo vệ, được yêu cầu thuộc một trong các dạng sau:</p><p>1. Vít có đầu lục giác theo IS0 4014 (1988)¹⁰ hoặc IS0 4017 (1988)¹¹. (Lưu ý: chỉ phần đầu phải phù hợp với Tiêu chuẩn được nêu.)</p><p>2. Đai ốc lục giác theo IS0 4032 (1986)¹².</p><p>3. Vít đầu lục giác chìm theo IS0 4762 (1989)¹³. (Lưu ý: chỉ phần đầu phải phù hợp với Tiêu chuẩn được nêu.)</p><p>4. Vít hãm lục giác chìm theo IS0 4026 (1977)¹⁴, IS0 4027 (1977)¹⁵, IS0 4028 (1977)¹⁶ hoặc IS0 4029 (1977)¹⁷, với điều kiện vít hãm không nhô ra khỏi lỗ ren mà nó được lắp khi đã siết chặt.</p><p>Trong trường hợp vít có đầu, Tiêu chuẩn còn yêu cầu phần vai dưới đầu tính từ mép lỗ hở, hoặc lỗ ren trong trường hợp ốc vít có thân nhỏ hơn, không được lớn hơn phần sẽ xuất hiện với một vít tiêu chuẩn khi lỗ là lỗ hở có dung sai tối đa cho phép của lắp vừa trung bình H13 như xác định trong IS0 286-2 (1988)¹⁸.</p><p>BS 5501 part 1 (1977) đã đưa vào yêu cầu về mũ che trên ốc vít đặc biệt (xem Hình 8.3 và 8.4) nhằm gây khó khăn cho việc dùng các dụng cụ như cờ lê điều chỉnh để bám vào chúng. Yêu cầu này đã bị bỏ trong BS/EN 50014 (1993)¹, trừ các ứng dụng khai thác mỏ không được đề cập ở đây.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd3" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.3 · Mũ che điển hình cho bộ phận giữ chặt / Figure 8.3 · Typical shrouds for fasteners</text><polyline points="116,60.29 113.02,58.77 109.89,57.57 106.65,56.7 103.34,56.18 100,56 96.66,56.18 93.35,56.7 90.11,57.57 86.98,58.77 84,60.29 81.19,62.11 78.59,64.22 76.22,66.59 74.11,69.19 72.29,72 70.77,74.98 69.57,78.11 68.7,81.35 68.18,84.66 68,88 68.18,91.34 68.7,94.65 69.57,97.89 70.77,101.02 72.29,104 74.11,106.81 76.22,109.41 78.59,111.78 81.19,113.89 84,115.71 86.98,117.23 90.11,118.43 93.35,119.3 96.66,119.82 100,120 103.34,119.82 106.65,119.3 109.89,118.43 113.02,117.23 116,115.71" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><circle cx="100" cy="88" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="100" cy="88" r="4.5" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><line x1="100" y1="88" x2="116" y2="60" stroke="#888" stroke-width="0.9"/><line x1="100" y1="88" x2="116" y2="116" stroke="#888" stroke-width="0.9"/><polyline points="111,107.05 114.14,104.85 116.85,102.14 119.05,99 120.67,95.52 121.67,91.82 122,88 121.67,84.18 120.67,80.48 119.05,77 116.85,73.86 114.14,71.15 111,68.95" fill="none" stroke="#888" stroke-width="0.9"/><text x="128" y="88" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">120° max</text><line x1="48" y1="56" x2="56" y2="56" stroke="#888" stroke-width="0.7"/><line x1="48" y1="72" x2="56" y2="72" stroke="#888" stroke-width="0.7"/><line x1="52" y1="57" x2="52" y2="71" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="52" y1="71" x2="52" y2="57" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="45" y="66.4" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><path d="M 210 112 L 210 88 A 30 30 0 0 1 270 88 L 270 112 Z" fill="none" stroke="#2a2a2a" stroke-width="3.0"/><circle cx="240" cy="90" r="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="250.5,108.19 253.5,106.09 256.09,103.5 258.19,100.5 259.73,97.18 260.68,93.65 261,90 260.68,86.35 259.73,82.82 258.19,79.5 256.09,76.5 253.5,73.91 250.5,71.81" fill="none" stroke="#888" stroke-width="0.9"/><text x="268" y="90" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">120° max</text><line x1="188" y1="58" x2="196" y2="58" stroke="#888" stroke-width="0.7"/><line x1="188" y1="74" x2="196" y2="74" stroke="#888" stroke-width="0.7"/><line x1="192" y1="59" x2="192" y2="73" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="192" y1="73" x2="192" y2="59" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="185" y="68.4" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><text x="340" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Shroud height at least equal to thickness of</text><text x="340" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">bolt head, screwhead or nut</text><text x="180" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thread size</text><text x="420" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">A in mm (normal)</text><line x1="120" y1="166" x2="560" y2="166" stroke="#2a2a2a" stroke-width="1.0"/><text x="180" y="178" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M5</text><text x="420" y="178" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">9.0</text><text x="180" y="188.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M6</text><text x="420" y="188.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">9.5</text><text x="180" y="198.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M8</text><text x="420" y="198.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">12.0</text><text x="180" y="209.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M10</text><text x="420" y="209.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">14.0</text><text x="180" y="219.6" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M12</text><text x="420" y="219.6" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">17.0</text><text x="180" y="230" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M14</text><text x="420" y="230" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">19.0</text><text x="180" y="240.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M16</text><text x="420" y="240.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">21.0</text><text x="180" y="250.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M20</text><text x="420" y="250.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">24.0</text><text x="180" y="261.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">M24</text><text x="420" y="261.2" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">30.0</text><line x1="120" y1="265" x2="560" y2="265" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 8.3 · Mũ che điển hình cho bộ phận giữ chặt. Chiều cao A tối thiểu bằng chiều dày đầu bulông, đầu vít hoặc đai ốc; M5 9.0, M6 9.5, M8 12.0, M10 14.0, M12 17.0, M14 19.0, M16 21.0, M20 24.0, M24 30.0 mm</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd4" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.4 · Hốc lõm điển hình để che chắn / Figure 8.4 · Typical recesses for shrouding purposes</text><polygon points="80,44 170,44 170,72 196,72 196,120 80,120" fill="url(#sect__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="250,44 340,44 340,120 224,120 224,72 250,72" fill="url(#sect__sd4)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="198" y="76" width="24" height="44" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="198" y1="82" x2="222" y2="82" stroke="#888" stroke-width="0.7"/><line x1="198" y1="89" x2="222" y2="89" stroke="#888" stroke-width="0.7"/><line x1="198" y1="96" x2="222" y2="96" stroke="#888" stroke-width="0.7"/><line x1="198" y1="103" x2="222" y2="103" stroke="#888" stroke-width="0.7"/><line x1="198" y1="110" x2="222" y2="110" stroke="#888" stroke-width="0.7"/><rect x="196" y="60" width="28" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="170" y1="32" x2="170" y2="40" stroke="#888" stroke-width="0.7"/><line x1="250" y1="32" x2="250" y2="40" stroke="#888" stroke-width="0.7"/><line x1="171" y1="36" x2="249" y2="36" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="249" y1="36" x2="171" y2="36" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="210" y="32" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="356" y1="44" x2="364" y2="44" stroke="#888" stroke-width="0.7"/><line x1="356" y1="72" x2="364" y2="72" stroke="#888" stroke-width="0.7"/><line x1="360" y1="45" x2="360" y2="71" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="360" y1="71" x2="360" y2="45" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="366" y="60.4" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="150" y="132" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Thread</text><line x1="154" y1="130" x2="205" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="280" y="132" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Clearance hole</text><line x1="276" y1="130" x2="222" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="140" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thread size</text><text x="280" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Clearance hole size (mm)</text><text x="460" y="146" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">B (mm)</text><line x1="110" y1="150" x2="560" y2="150" stroke="#2a2a2a" stroke-width="1.0"/><text x="140" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M5</text><text x="280" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">5.5</text><text x="460" y="162" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">18</text><text x="140" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M6</text><text x="280" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">6.6</text><text x="460" y="171.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">19</text><text x="140" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M8</text><text x="280" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">9.0</text><text x="460" y="181.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">24</text><text x="140" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M10</text><text x="280" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">11.0</text><text x="460" y="190.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">28</text><text x="140" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M12</text><text x="280" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">14.0</text><text x="460" y="200.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">34</text><text x="140" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M14</text><text x="280" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">16.0</text><text x="460" y="210" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">38</text><text x="140" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M16</text><text x="280" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">18.0</text><text x="460" y="219.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">42</text><text x="140" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M20</text><text x="280" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">22.0</text><text x="460" y="229.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">48</text><text x="140" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">M24</text><text x="280" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">26.0</text><text x="460" y="238.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">60</text><line x1="110" y1="244" x2="560" y2="244" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="258" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">C = at least height of bolthead, screwhead or nut</text></svg><figcaption class="figcap">Hình 8.4 · Hốc lõm điển hình để che chắn. Bảng kích thước ren M5 đến M24 với đường kính lỗ lọt 5.5 đến 26.0 mm và B từ 18 đến 60 mm; C tối thiểu bằng chiều cao đầu bulông</figcaption></figure><div class="note"><b>Lưu ý về Hình 8.3 và 8.4.</b> Hai hình này mô tả yêu cầu về mũ che và chỗ lõm lấy từ Tiêu chuẩn cũ BS 5501 part 1 (1977); yêu cầu đó đã bị bỏ khỏi BS/EN 50014 (1993)¹, trừ khi áp dụng cho khai thác mỏ. Chúng không phải là yêu cầu hiện hành đối với thiết bị dùng trên mặt đất.</div><p>Mục đích của tất cả các điều nêu trên đối với ốc vít là tạo ra tình huống trong đó ốc vít không bị lỏng ra hoặc không dễ bị lỏng ngoài ý muốn. Sự khác biệt giữa ốc vít thường và ốc vít đặc biệt là mức độ an toàn được Tiêu chuẩn về khái niệm bảo vệ cụ thể xem là cần thiết. Đáng chú ý là trong hơn một trường hợp, Tiêu chuẩn về khái niệm bảo vệ còn yêu cầu mức độ an toàn cao hơn, như sẽ thấy khi thảo luận về các khái niệm bảo vệ cá biệt.</p><h4>Thiết bị khóa liên động <span class="en">Interlocking devices</span></h4><p>Trong một số trường hợp, thiết bị khóa liên động có thể được dùng thay cho ốc vít an toàn cao theo cách mà khóa liên động cách ly thiết bị điện và loại bỏ mọi nguồn bắt lửa còn dư (ví dụ năng lượng tích trữ) trước khi có thể mở vỏ bọc của thiết bị. Không có quy định kỹ thuật chính thức nào cho các thiết bị này trong BS/EN 50014 (1993)¹, ngoại trừ các chỉ dẫn nhằm đưa ra ý nghĩa về mức độ khó khăn mà những người tìm cách phá khóa sẽ gặp phải. Tiêu chuẩn yêu cầu chúng không thể bị phá bằng tuốc nơ vít hoặc kìm. Ngoài ra, vì không có quy định kỹ thuật nào được đưa ra cho chúng, chúng có thể là cơ khí hoặc điện.</p><p>Các yêu cầu này thoải mái hơn rất nhiều so với các yêu cầu trong BS 5501, Part 1 (1977) (ấn bản đầu tiên của Tiêu chuẩn này), theo đó khóa liên động chỉ có thể bị phá bằng một dụng cụ được thiết kế riêng cho mục đích đó và, theo suy luận, không nên dễ bị phá bằng bất kỳ dụng cụ nào trong dãy dụng cụ thông thường mà nhân viên sử dụng.</p><h4>Bạc lót <span class="en">Bushings</span></h4><p>Đôi khi bạc lót cách điện được dùng để thông tin giữa các phần khác nhau của vỏ bọc hoặc xuyên qua một vách ngăn bên trong vỏ bọc. Trong những trường hợp này, người ta áp dụng phương pháp công nghiệp thông thường. Tuy nhiên, đôi khi bạc lót được dùng làm đầu nối (cơ sở đấu nối) và có thể rằng nếu thực hiện mối nối bằng vít, hoặc nếu mối nối là đầu nối dạng chốt và đai ốc, thì một mô-men xoắn sẽ tác dụng lên đầu nối. Tiêu chuẩn yêu cầu đầu nối phải chịu được điều này khi áp dụng thử nghiệm mô- men xoắn tối đa quy định (xem Bảng 8.5). Nếu không thể làm bạc lót chắc chắn bằng cách siết chặt, có thể dùng vít hãm để ngăn nó quay. Khi vít hãm này nằm bên trong vỏ bọc (tức là không thể tiếp cận từ bên ngoài vỏ bọc), nó không cần tuân thủ các yêu cầu đối với ốc vít đặc biệt.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Đường kính thân của bạc cách điện<br>(kích cỡ ren hệ mét)</th><th>Mô-men xoắn<br>Newton mét</th></tr></thead><tbody><tr><td>M4</td><td>2.0</td></tr><tr><td>M5</td><td>3.2</td></tr><tr><td>M6</td><td>5.0</td></tr><tr><td>M8</td><td>10.0</td></tr><tr><td>M10</td><td>16.0</td></tr><tr><td>M12</td><td>25.0</td></tr><tr><td>M16</td><td>50.0</td></tr><tr><td>M20</td><td>85.0</td></tr><tr><td>M24</td><td>130.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Mô-men xoắn thử nghiệm cần áp dụng cho các bạc cách điện dùng cho thiết bị kết nối</p><div class="note"><p>(theo BS/EN 50014¹)</p><p>Ghi chú: Các giá trị mô-men xoắn cho các kích cỡ khác với các kích cỡ nêu trên có thể được xác định từ một đồ thị được vẽ dựa trên các giá trị này. Ngoài ra, có thể ngoại suy đồ thị để xác định các giá trị mô-men xoắn cho các bạc cách điện lớn hơn các kích cỡ đã nêu.</p></div><h4>Chất xi măng <span class="en">Cements</span></h4><p>Chất xi măng thường được dùng cho các việc như chế tạo vỏ bọc ghép chế tạo sẵn, hoặc cố định các thứ như bạc lót. Không có yêu cầu cụ thể nào cho chúng, ngoại trừ việc chúng phải giữ ổn định đến 20 °C trên nhiệt độ làm việc tối đa của chúng. Điều này thể hiện sự nới lỏng đáng kể so với BS 5501, part 1 (1977), vốn còn yêu cầu cả độ ổn định hóa học và khả năng chống dung môi đã được chứng minh hoặc sự bảo vệ khỏi tác động của chúng.</p><p>Tiêu chuẩn hiện hành chỉ yêu cầu rằng chất xi măng phải đạt yêu cầu trong một tập hợp điều kiện đã thỏa thuận giữa nhà sản xuất và người sử dụng, loại bỏ sự tham gia của cơ quan chứng nhận.</p><h3>8.1.5 Cơ sở đấu nối và cổng vào cáp <span class="en">8.1.5 Connection facilities and cable entries</span></h3><p>Có hai yếu tố cần xem xét ở đây. Thứ nhất, các đầu nối và hộp đấu nối của chúng (nếu có) được xem xét để bảo đảm có thể thực hiện mối nối hiệu quả, và thứ hai, phương thức mà cáp đi vào vỏ bọc được xem xét. Rõ ràng là không cơ sở đấu nối, hộp đấu nối, cũng như cơ chế dẫn điện hoặc cơ chế vào cáp nào được phép ảnh hưởng bất lợi đến khái niệm bảo vệ, nhưng cũng có các yêu cầu mang tính chung hơn.</p><h4>Cơ sở đấu nối và ngăn đấu nối <span class="en">Connection facilities and terminal compartments</span></h4><p>Các yêu cầu cơ bản trong BS/EN 50014 (1993)¹ đối với cơ sở đấu nối khá đơn giản, chỉ yêu cầu chúng cho phép đấu nối đúng cách dây dẫn và thực hiện điều đó mà không làm giảm các khoảng cách hở trong thiết bị. Dù phần lớn cách diễn đạt được dùng đề cập đến các ngăn đấu nối, rõ ràng là không bắt buộc phải có ngăn đấu nối và các đầu nối có thể nằm trong vỏ bọc chính. Tuy nhiên, trong trường hợp sau, cần nhấn mạnh rằng bố trí này cần bảo vệ thỏa đáng thiết bị điện bên trong vỏ bọc khỏi bị hư hại trong quá trình đấu nối.</p><p>Cơ sở đấu nối để tiếp địa (dây dẫn liên kết) cụ thể hơn, yêu cầu rằng cơ sở đấu nối phải chịu được dây dẫn có kích thước tối đa cụ thể ít nhất (xem Bảng 8.6) và, khi vỏ bọc thiết bị bằng kim loại, các cơ sở đấu nối đáp ứng các yêu cầu này phải hiện diện cả bên trong lẫn bên ngoài vỏ bọc, trong đó cơ sở bên ngoài phải có khả năng kết thúc ít nhất một dây dẫn 4 mm², nếu yêu cầu tiếp địa.</p><p>Điều lạ là ăn mòn và mối nối của dây dẫn kim loại nhẹ (nhôm) lại được xác định là một vấn đề đối với mối nối tiếp địa nhưng không phải cho các mối nối khác. Rõ ràng các mối nối khác cũng nên được kiểm tra về vấn đề này và, nếu có, nên thực hiện các bước để giảm thiểu nó.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Tiết diện của dây dẫn pha của lắp đặt<br>(mm²)</th><th>Tiết diện nhỏ nhất của dây dẫn bảo vệ tương ứng<br>(mm²)</th></tr></thead><tbody><tr><td>up to 16</td><td>16</td></tr><tr><td>16 to 35</td><td>16</td></tr><tr><td>over 35</td><td>0.5 × phase conductor</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Tiết diện nhỏ nhất của dây dẫn bảo vệ</p><div class="note"></div><h4>Cổng vào dẫn dây (cổng vào cáp hoặc ống dẫn) <span class="en">Conductor entry (cable or conduit entries)</span></h4><p>Ở Anh, việc dùng cáp là bình thường và các thiết bị cổng vào cáp là thông lệ. Chúng có thể là một phần của vỏ bọc (thường thấy trong thực hành của Đức) hoặc tách rời khỏi vỏ bọc và tạo thành một dãy thiết bị tiêu chuẩn (thường thấy trong thực hành của Anh). Yêu cầu trong cả hai trường hợp về cơ bản là như nhau.</p><p>Luôn phải có sự làm kín giữa vỏ bọc cáp và thân đầu nối cáp (tức là phần của đầu nối được cố định trực tiếp vào vỏ bọc), và điều này có thể thực hiện bằng một vòng đệm quanh vỏ bọc cáp hoặc bằng cách đổ hợp chất làm kín; trong trường hợp sau, vỏ bọc cáp được cắt ngắn và hợp chất làm kín dính cả vào vỏ bọc lẫn lớp cách điện của dẫn dây (xem Hình 8.5 và 8.6). Tiêu chuẩn cũng yêu cầu các hợp chất làm kín được xem như chất xi măng và các vòng đệm bằng cao su đàn hồi (thay vì kim loại) phải vượt qua thử nghiệm kiểu về lão hóa. Có thêm các yêu cầu về kẹp giữ nhằm bảo đảm cáp được kẹp qua vỏ bọc hoặc lớp giáp bảo vệ theo cách không gây ứng suất lên dẫn dây, cùng các yêu cầu về đoạn dẫn vào nhằm tránh hư hỏng vỏ bọc nếu cáp bị dịch chuyển (xem Hình 8.7). BS/EN 50014 (1993)¹ chứa một loạt thử nghiệm kiểu để bảo đảm cổng vào cáp về cơ bản là phù hợp, dẫn đến một dãy đầu nối tiêu chuẩn mà nhà chế tạo hoặc người sử dụng lựa chọn cho thiết bị của mình.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd5" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.5 · Đầu nối ép điển hình cho cáp bọc thép / Figure 8.5 · Typical compression gland for armoured cable</text><rect x="50" y="82" width="420" height="16" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="50" y="74" width="250" height="32" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><rect x="300" y="74" width="120" height="6" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="0.8"/><rect x="300" y="100" width="120" height="6" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="0.8"/><rect x="270" y="54" width="170" height="20" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><rect x="270" y="106" width="170" height="20" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 270 54 l 6 -5 l 6 5 l 6 -5 l 6 5 l 6 -5 l 6 5" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="262" y="50" width="8" height="80" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="302" y="80" width="10" height="20" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="385,74 415,54 427,54 405,82" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="385,106 415,126 427,126 405,98" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="425" y="74" width="15" height="32" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="465" y="76" width="8" height="28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="473" y="58" width="57" height="64" fill="url(#sect__sd5)" stroke="#2a2a2a" stroke-width="1.3"/><line x1="478" y1="58" x2="478" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="492" y1="58" x2="492" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="506" y1="58" x2="506" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><line x1="520" y1="58" x2="520" y2="122" stroke="#fbfaf7" stroke-width="0.7"/><text x="266" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="266" y1="48" x2="266" y2="50" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="307" y="138" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="307" y1="140" x2="307" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="240" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="240" y1="48" x2="262" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="330" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="330" y1="48" x2="330" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="400" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="400" y1="48" x2="400" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="360" y="68" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="360" y1="70" x2="360" y2="75" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="432" y="138" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G</text><line x1="432" y1="140" x2="432" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="469" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H</text><line x1="469" y1="48" x2="469" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="500" y="46" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J</text><line x1="500" y1="48" x2="500" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="200" y="76" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">K</text><line x1="200" y1="78" x2="200" y2="82" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="180" y="112" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="180" y1="114" x2="180" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="20" y="150" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Sealing washer between enclosure and gland</text><text x="20" y="159.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Sealing ring on cable inner sheath of armoured cable is also</text><text x="27" y="167" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weatherseal for non armoured cable where items F, G, H, and</text><text x="27" y="174.2" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L are not present</text><text x="20" y="184" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Thread for fixing gland to enclosure</text><text x="20" y="193.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Gland body (entry element)</text><text x="20" y="203.6" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Cable seal compression element</text><text x="350" y="150" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Cable armour</text><text x="350" y="159.8" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Armour clamping</text><text x="350" y="169.6" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = Weather sealing ring</text><text x="350" y="179.4" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J = Weather seal compression element</text><text x="350" y="189.2" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">K = Cable inner sheath or outer sheath for non-armoured cables</text><text x="350" y="199" text-anchor="start" style="font:5.7px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Outer sheath of armoured cables</text></svg><figcaption class="figcap">Hình 8.5 · Đầu nối ép điển hình cho cáp bọc thép, ký hiệu A đến L gồm vòng đệm, vòng làm kín, thân đầu nối, phần ép làm kín, lớp bọc thép, kẹp giữ, vòng chắn thời tiết và lớp vỏ</figcaption></figure><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd6" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.6 · Chi tiết đầu nối kín bằng hợp chất / Figure 8.6 · Detail of compound sealed gland</text><rect x="400" y="40" width="46" height="100" fill="url(#sect__sd6)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="180" y="62" width="220" height="56" fill="url(#sect__sd6)" stroke="#2a2a2a" stroke-width="1.4"/><rect x="210" y="68" width="110" height="44" fill="url(#comp__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="74" width="120" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="78" x2="210" y2="78" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="88" x2="210" y2="88" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90" y1="98" x2="210" y2="98" stroke="#2a2a2a" stroke-width="1.4"/><rect x="200" y="56" width="14" height="68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="250" y="48" width="16" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="310" y="48" width="16" height="14" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="392" y="58" width="8" height="64" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="388" y="50" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="388" y1="52" x2="396" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="265" y="72" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="265" y1="74" x2="265" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="258" y="38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="258" y1="40" x2="258" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="350" y="50" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="350" y1="52" x2="350" y2="62" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="190" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="190" y1="50" x2="205" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="130" y="66" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F</text><line x1="130" y1="68" x2="130" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="130" y="114" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G</text><line x1="130" y1="116" x2="130" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="20" y="150" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Sealing washer between enclosure and gland</text><text x="20" y="160.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Filling compound</text><text x="20" y="170.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Gland fixing holes</text><text x="20" y="180.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Gland body</text><text x="350" y="150" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Compound retaining element</text><text x="350" y="160.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Insulated cable cores</text><text x="350" y="170.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Cable inner or outer sheath</text><text x="340" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armoured cables will additionally have an armour clamp and</text><text x="340" y="243" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">outer weather seal</text></svg><figcaption class="figcap">Hình 8.6 · Chi tiết đầu nối kín bằng hợp chất, ký hiệu A đến G gồm vòng đệm, hợp chất độn, lỗ bắt, thân đầu nối, phần giữ hợp chất, lõi cáp cách điện và vỏ cáp; cáp bọc thép cần thêm kẹp giáp và vòng chắn thời tiết</figcaption></figure><p>Cổng vào bằng ống dẫn không phổ biến ở Anh nhưng vẫn có thể được dùng. Ống dẫn thường được chấp nhận là loại kéo liền để bảo đảm chống chịu môi trường, và được ren vặn vào thiết bị. Vì ống dẫn là một phần của mạng tiếp địa hoặc liên kết, dù cố ý hay không, các mối nối và cổng vào của nó cần được bảo vệ khỏi hư hại do môi trường, và việc ngăn không cho khí quyển nổ lan xuống bên trong ống nhờ làm kín, chẳng hạn bằng hộp chặn, là cần thiết.</p><p>Nhà chế tạo thiết bị thường cung cấp các lỗ vào cho cáp hoặc ống dẫn, và thường có nhiều hơn một lỗ để tạo tính linh hoạt. Việc bịt kín các lỗ này khi không sử dụng là thiết yếu để bảo vệ tính toàn vẹn của vỏ bọc, và các nút bịt lỗ đó cần chắc chắn. Chúng chỉ nên tháo được khi có sự trợ giúp của dụng cụ, với những vấn đề phát sinh từ điều đó (xem Mục 8.5.1).</p><div class="note"><b>Lưu ý về liên kết chéo trong bản in.</b> Nguyên bản kết thúc bằng '(xem Mục 8.5.1)', nhưng cấu trúc chương này không có mục 8.5.1. Liên kết in được giữ nguyên thay vì được sửa lặng lẽ.</div><h4>8.1.6 Yêu cầu bổ sung cho các loại thiết bị cụ thể <span class="en">8.1.6 Additional requirements for particular types of apparatus</span></h4><p>Một số loại thiết bị được coi là có những vấn đề riêng, vì vậy có thêm các yêu cầu đối với chúng.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd7" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.7 · Bảo vệ cổng vào cho cáp mềm không bọc thép / Figure 8.7 · Entry protection for flexible cables</text><rect x="40" y="76" width="140" height="30" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.8"/><rect x="160" y="58" width="120" height="66" fill="url(#sect__sd7)" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="180,76 200,70 200,112 180,106" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="205,70 235,58 235,114 205,112" fill="url(#sect__sd7)" stroke="#2a2a2a" stroke-width="1.2"/><line x1="40" y1="86" x2="280" y2="86" stroke="#2a2a2a" stroke-width="1.2"/><line x1="40" y1="96" x2="280" y2="96" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="188.72,74.1 190.81,77.71 194,80.39 197.92,81.82 202.08,81.82 206,80.39 209.19,77.71 211.28,74.1" fill="none" stroke="#888" stroke-width="0.8"/><text x="196" y="54" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">r</text><text x="220" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="220" y1="50" x2="220" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="190" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="190" y1="134" x2="190" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="250" y="48" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="250" y1="50" x2="250" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="100" y="68" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="100" y1="70" x2="100" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd7)"/><circle cx="500" cy="105" r="56" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><line x1="452" y1="70" x2="510" y2="70" stroke="#2a2a2a" stroke-width="2.0"/><line x1="510" y1="70" x2="510" y2="140" stroke="#2a2a2a" stroke-width="2.0"/><path d="M 488 70 Q 510 70 510 96" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><path d="M 488 96 A 22 22 0 0 1 510 74" fill="none" stroke="#888" stroke-width="0.9"/><text x="520" y="90" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">75°</text><text x="500" y="172" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Detail of rear inner corner of compression element</text><text x="340" y="196" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">A = Gland body    B = Sealing ring    C = Cable seal compression element    D = Cable outer sheath</text><text x="340" y="212" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">r = 0.25 × maximum cable diameter or 3 mm whichever is smaller</text><text x="340" y="234" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 8.7 · Cổng vào cáp mềm / Figure 8.7 · Flexible cable entry</text></svg><figcaption class="figcap">Hình 8.7 · Bảo vệ cổng vào cho cáp mềm không bọc thép, ký hiệu A đến D và góc 75° ở góc trong của phần ép; r bằng 0,25 lần đường kính cáp lớn nhất hoặc 3 mm, lấy giá trị nhỏ hơn</figcaption></figure><h4>Máy quay <span class="en">Rotating machines</span></h4><p>Máy quay thường có quạt bên ngoài để làm mát. Dù các quạt này không thuộc bộ phận bảo vệ cơ bản của máy, không cho tiếp cận bên trong vỏ bọc của máy, chúng vẫn là các bộ phận quay và có thể sinh nhiệt do ma sát hoặc tia lửa khi quạt cạ vào lồng chắn. Vì lý do này, BS/EN 50014 (1993)¹ có các yêu cầu đối với quạt và mũ che đó nhằm ngăn không để chúng trở thành nguồn bắt lửa, hoặc ngăn không để máy bị quá tải vượt quá mức thiết kế và các mức đã được xét đến trong khái niệm bảo vệ của máy. Các yêu cầu này gồm hạn chế về vật liệu dùng, hạn chế về cách lắp đặt và yêu cầu về vỏ bọc, phần lớn lấy từ các yêu cầu cơ bản của Tiêu chuẩn (ví dụ, hạn chế đối với chất dẻo và hàm lượng magiê trong kim loại nhẹ).</p><p>Các lỗ thông gió của quạt được yêu cầu đạt IP20 ở phía đầu vào khí và IP10 ở phía đầu ra, việc giảm mức ở đầu ra chỉ được phép khi hình học của đầu ra sao cho các vật lạ có kích thước lớn hơn 12,5 mm không thể tiếp cận các bộ phận chuyển động, dù là rơi vào chúng (ví dụ, nếu đầu ra thẳng đứng) hay rung động làm cho chúng có thể tiếp cận được. Mức IP trong trường hợp này đạt được bằng sự phù hợp với một Tiêu chuẩn riêng, BS 4999, phần 105 (1988)¹⁹. Ngoài ra, khe hở khi chạy được yêu cầu tối thiểu bằng 1/100 đường kính tối đa của quạt, với giá trị tối đa là 5 mm. Giá trị tối đa này có thể giảm xuống 1 mm đối với quạt gia công chính xác cao và ổn định lâu dài.</p><div class="note"><b>Lưu ý về ký hiệu IP trong bản in.</b> Trang in ghi mức bảo vệ phía đầu ra là 'IP10'; lớp văn bản PDF đọc là 'IPlO'. Bản dịch giữ nguyên chữ số in ở trên.</div><h4>Thiết bị đóng cắt <span class="en">Switchgear</span></h4><p>Thiết bị đóng cắt là nguồn bắt lửa tiềm ẩn nếu xảy ra hư hỏng hoặc nếu nó được vận hành một cách vô tình. Vì những lý do này, Tiêu chuẩn có các hạn chế về loại thiết bị đóng cắt (tức là không cho phép thiết bị đóng cắt chứa dầu vì khả năng dầu cháy bị phun ra khi thiết bị hỏng). Ngoài ra, Tiêu chuẩn yêu cầu khả năng khóa để ngăn vận hành vô tình và, đối với cầu dao, tất cả các cực (kể cả cực tiếp địa) đều phải được ngắt để ngăn phát tia lửa do dòng chảy vòng qua tiếp địa trong các hoạt động như bảo trì.</p><p>Cũng yêu cầu có nhãn cảnh báo cho những thứ như cầu cách ly không tải để ngăn việc vận hành chúng khi có tải, điều có thể gây bắt lửa, và cho cửa hoặc nắp che cho phép tiếp cận thiết bị đóng cắt tự động, trừ khi những cửa hoặc nắp đó được khóa liên động. Ở những nơi một số phần cần duy trì có điện bên trong tủ chứa thiết bị đóng cắt sau khi cơ cấu liên động đã tác động, các phần đó phải tiếp tục được bảo vệ bằng một khái niệm bảo vệ được công nhận hoặc được bảo vệ theo mức IP20 (BS/EN 60529²).</p><h4>Cầu chì <span class="en">Fuses</span></h4><p>Vỏ bọc chứa cầu chì phải được khóa liên động để ngăn mở khi cầu chì còn có điện, hoặc phải được lắp nhãn cảnh báo để nhận diệt nguy cơ tháo cầu chì khi còn có điện trong khu vực nguy hiểm.</p><h4>Phích cắm và ổ cắm <span class="en">Plugs and sockets</span></h4><p>Nhìn chung, không nên dùng phích cắm và ổ cắm trong khu vực nguy hiểm, nhưng khi dùng thì tình huống lý tưởng là chúng được khóa liên động để bảo đảm cắt điện trước khi tách rời. BS/EN 50014 (1993)¹ thừa nhận điều này không phải lúc nào cũng khả thi và cho phép thay bằng nhãn cảnh báo không được tách rời khi còn có điện. Nếu không thể cắt điện, cho phép cảnh báo không tách rời trong khu vực nguy hiểm, dù điều này được cho là ít có giá trị đối với thiết bị cố định. Tuy nhiên, điều đó thể hiện rõ sự chấp nhận việc tách rời khi còn có điện vào những thời điểm có thể bảo đảm là không có khí quyển nổ.</p><p>Ngoài ra, người ta thừa nhận có thể thiết kế ổ cắm sao cho trong lúc rút phích, hồ quang nằm trong một vỏ bọc được bảo vệ bằng một trong các khái niệm bảo vệ được công nhận và, sau khi tách rời, các dẫn dây có điện trong ổ cắm vẫn được bảo vệ như vậy. Điển hình là có thể dùng Ex-d trong lúc tách rời và Ex-e sau khi tách rời hoàn tất. Cần lưu ý rằng sự nhượng bộ này chỉ áp dụng cho ổ cắm (phần cố định của bộ thết bị) chứ không áp dụng cho phích cắm.</p><h4>Đèn (thiết bị chiếu sáng) <span class="en">Luminaires (lighting fittings)</span></h4><p>BS/EN 50014 (1993)¹ không cho phép dùng bóng đèn hoặc ống đèn trần trong thiết bị chiếu sáng mà yêu cầu chúng được che bằng một nắp cho ánh sáng truyền qua. Ngoài ra, Tiêu chuẩn yêu cầu phải cách ly trước khi mở để thay đèn, chẳng hạn, trừ khi nắp che tác động vào cơ cấu liên động cắt nguồn cung cấp cho đèn. Khi chọn phương án sau, công tắc cách ly phải có khái niệm bảo vệ được công nhận riêng vì nó vẫn có điện khi phần còn lại của đèn đã được cách ly, và tia lửa khi cắt cùng sự tách tiếp điểm sau khi cắt cần được bảo đảm an toàn. Các cọc đầu cuối bên ngoài của nó cũng cần tiếp tục được bảo vệ khỏi bị tác động trong trạng thái đó, vì vậy nó phải được bao bọc đạt mức IP20 (EN 60529 (1991)²) khi tháo nắp trong suốt.</p><h4>8.1.7 Bộ phận Ex <span class="en">8.1.7 Ex components</span></h4><p>Vì bộ phận Ex không phải là một thiết bị hoàn chỉnh nên nó chỉ cần đáp ứng các yêu cầu thích hợp của BS/EN 50014 (1993)¹. Các yêu cầu này thay đổi theo loại bộ phận, nhưng Tiêu chuẩn xác định những điều sau đây <i>không áp dụng cho bất kỳ bộ phận nào</i>: Thứ nhất, các yêu cầu về phân loại nhiệt độ bề mặt. (Tuy nhiên, bộ phận phải có nhiệt độ làm việc tối đa được xác định); và Thứ hai, định nghĩa về thời gian trễ cần thiết để bảo đảm điện tích dư hoặc nhiệt độ cao còn lại sau khi cách ly được tiêu hết trước khi mở ra.</p><p>Các điều khoản khác của Tiêu chuẩn áp dụng tương ứng (tức là, các điều khoản liên quan đến vỏ bọc của thiết bị chỉ áp dụng nếu bộ phận là một vỏ bọc rỗng).</p><h4>8.1.8 Yêu cầu ghi nhãn <span class="en">8.1.8 Marking requirements</span></h4><p>Các yêu cầu ghi nhãn của Tiêu chuẩn gồm xác định nhà chế tạo, mã chứng nhận và các thông tin liên quan khác. Dù dấu chứng nhận không phải là bắt buộc trừ khi thiết bị được chứng nhận, vẫn có một số yêu cầu về sự can thiệp của 'trạm thử nghiệm' trong điều khoản ghi nhãn. Điều này có nghĩa là việc chứng nhận là thông thường và dấu đó thường sẽ có mặt. Sau đây là các ví dụ điển hình về mã chứng nhận.</p><p>EEx: Chữ 'E' đầu tiên cho thấy sự phù hợp với Tiêu chuẩn này và một trong các Tiêu chuẩn khái niệm bảo vệ tiếp theo, và 'Ex' sau đó xác định thiết bị là thiết bị bảo vệ chống nổ. Mặc dù 'Ex' xuất hiện trên mọi thiết bị bảo vệ chống nổ, chữ 'E' đầu tiên chỉ xuất hiện trên thiết bị được bảo vệ theo BS/EN 50014 (1993), tiêu chuẩn tiền nhiệm của nó và các Tiêu chuẩn khái niệm bảo vệ phụ thuộc của nó.</p><p>d: Ký hiệu của khái niệm bảo vệ theo sau 'EEx', ký hiệu được cho ở đây là dành cho vỏ bọc chống nổ. Ký hiệu này sẽ thay đổi tùy theo khái niệm bảo vệ được dùng như sau:</p><p>o - ngâm trong dầu (Chương 9)<br>p - cấp áp (Chương 11)<br>q - nhồi bột (Chương 9)<br>d - vỏ bọc chống nổ (Chương 10)<br>e - an toàn tăng cường (Chương 12)<br>ia - an toàn nội tại (Chương 13)<br>ib - an toàn nội tại (Chương 13)<br>m - bọc kín (Chương 9)</p><div class="note"><b>Lưu ý về lỗi lớp văn bản.</b> Lớp văn bản PDF đọc tiêu đề chạy ở trang in 205 là 'General requirements for exptosion protected apparatus'; trang in cho thấy 'explosion'. Bản dịch dùng dạng in đúng.</div><p>II: Ký hiệu này cho biết thiết bị thuộc Nhóm II dùng trong công nghiệp mặt đất. (Thiết bị dùng trong hầm mỏ than thuộc Nhóm I.) Khi thiết bị công nghiệp mặt đất được chia thành các phân nhóm — thường vì thiết bị có bản chất an toàn nội tại hoặc có vỏ bọc chống nổ — và tính năng của nó khác nhau đối với các khí khác nhau về mặt bắt lửa do tia lửa hoặc truyền ngọn lửa, các ký hiệu sẽ là 'IIA', 'IIB' hoặc 'IIC'. (Nếu chỉ có Nhóm II thì thiết bị phù hợp với mọi khí, hơi và sương mù chất lỏng thuộc Nhóm II. Trong một số trường hợp, thiết bị có thể chỉ được dùng cho một loại khí hoặc hơi cụ thể; khi đó không dùng ký hiệu nhóm hay phân nhóm mà thay bằng công thức hóa học của khí hoặc hơi đang xét (ví dụ, NH3).</p><p>T: Ký hiệu T1 đến T6 được ghi để thể hiện cấp nhiệt độ của thiết bị. Trong trường hợp ngoại lệ, nếu thiết bị có nhiệt độ bề mặt tối đa thấp hơn mức tối đa của một cấp nhất định, thiết bị có thể được ghi, ví dụ, 35 °C (T1). Nếu nhiệt độ tối đa mà thiết bị đạt được lớn hơn giới hạn của cấp T1 (>450 °C), thì không ghi giới hạn cấp nào mà chỉ ghi nhiệt độ tối đa thực tế đạt được (ví dụ, 600 °C). Khi thiết bị được ghi nhãn chỉ để dùng với một loại khí hoặc hơi cụ thể như nêu trên, sẽ không xuất hiện ký hiệu phân loại nhiệt độ nào.</p><div class="note"><b>Lưu ý về giới hạn T1 trong bản in.</b> Lớp văn bản PDF in '1450 °C' cho giới hạn cấp T1; trang in cho thấy '>450 °C' và bảng liên quan cho giá trị 450 °C. Bản dịch tiếng Anh giữ nguyên '1450 °C' theo bản in và ghi chú tại đây, không sửa lặng lẽ; bản dịch tiếng Việt dùng giá trị theo ý định là lớn hơn 450 °C.</div><p>Ti: Khi sử dụng dải nhiệt độ môi trường khác với −20 °C đến +40 °C, có thể xuất hiện ký hiệu 'Ta' hoặc 'Tamb' kèm theo dải nhiệt độ môi trường thực tế, ví dụ, Ta(−30 °C đến +55 °C).</p><p>X: Ký hiệu 'X' xuất hiện khi cần có điều kiện đặc biệt để sử dụng an toàn thiết bị mà các điều kiện đó không thể thể hiện hiệu quả trên nhãn của thiết bị. Ký hiệu này không xuất hiện cùng với mã chứng nhận (ví dụ, EEx q II T4), mà đặt sau số chứng nhận hoặc mã tham chiếu của tổ chức thử nghiệm (ví dụ, BAS 92 3054X).</p><p>U: Ký hiệu này xác định rằng thiết bị đang xét là một bộ phận Ex và không thể tự thân được dùng trong khí quyển nổ. Các bộ phận cũng thường không được ghi cấp nhiệt độ, vì cấp này do cách sử dụng cuối cùng của nó quyết định. Ngoài ra, thông thường không cho ký hiệu 'X' xuất hiện trên một bộ phận, vì ký hiệu này liên quan đến sử dụng an toàn và bộ phận không thể được dùng khi chưa có chứng nhận hoặc thử nghiệm thêm, nên điều đó là không phù hợp. Các ví dụ điển hình về ghi nhãn thiết bị được cho trong Hình 8.8 và 8.9.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd8" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.8 · Ví dụ đánh dấu thiết bị / Figure 8.8 · Example of apparatus marking</text><rect x="110" y="36" width="460" height="82" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><rect x="126" y="46" width="44" height="26" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="400" y="50" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">SWITCH UNIT</text><text x="400" y="62" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">TYPE TB 51</text><text x="400" y="74" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">SERIAL NO 12345</text><text x="340" y="92" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">EExde II T4 (Ta = −10 to +50°C)</text><text x="340" y="110" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">LCHE 95 4720 X</text><text x="148" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="148" y1="32" x2="148" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="470" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="470" y1="32" x2="490" y2="50" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="560" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="560" y1="76" x2="492" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="120" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="120" y1="94" x2="270" y2="92" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="200" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E</text><line x1="200" y1="132" x2="290" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="260" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F</text><line x1="260" y1="132" x2="320" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="320" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">G</text><line x1="320" y1="132" x2="350" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="380" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">H</text><line x1="380" y1="132" x2="380" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="440" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">J</text><line x1="440" y1="132" x2="410" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="20" y="146" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Manufacturers logo for identification</text><text x="20" y="155.7" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Apparatus description and type no.</text><text x="20" y="165.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Apparatus serial or batch no.</text><text x="20" y="175.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Certification Code: note dual protection (EExd) switch with</text><text x="27" y="182.2" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx e connection facilities. Ta: ambient temperature range.</text><text x="27" y="189.3" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Marked only because it is not the normal one used by the</text><text x="27" y="196.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Standard.</text><text x="20" y="206.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Identification of the certification body (test house)</text><text x="350" y="146" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Year of issue of certificate</text><text x="350" y="155.7" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Identification of Principal Protection Concept</text><text x="350" y="165.4" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = Number of certificate within that year</text><text x="350" y="175.1" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">J = X indicating special conditions for safe use; certificate</text><text x="357" y="182.2" text-anchor="start" style="font:5.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">must be consulted for these</text></svg><figcaption class="figcap">Hình 8.8 · Ví dụ đánh dấu thiết bị với nhãn EExde II T4 (Ta = −10 đến +50°C), ký hiệu A đến J chỉ logo, mô tả, số seri, mã chứng nhận, tổ chức thử nghiệm, năm, khái niệm bảo vệ chính, số chứng nhận và điều kiện đặc biệt X</figcaption></figure><figure class="figure" id="fig-9"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 8.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="comp__sd9" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.8" fill="#5f6b73"/><circle cx="5" cy="5" r="0.8" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 8.9 · Ví dụ ghi nhãn linh kiện / Figure 8.9 · Example of component labelling</text><rect x="110" y="36" width="460" height="84" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="52" text-anchor="middle" style="font:8.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">G. WITHERSPOON plc</text><text x="340" y="68" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">RELAY TYPE E RLLI</text><text x="340" y="88" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">EEx II B</text><circle cx="150" cy="104" r="12" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="150" y="108" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Ex</text><text x="230" y="108" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;">96 1026 U</text><text x="250" y="30" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A</text><line x1="250" y1="32" x2="290" y2="44" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="430" y="68" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B</text><line x1="430" y1="70" x2="392" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="240" y="88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="240" y1="90" x2="290" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="110" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D</text><line x1="110" y1="106" x2="138" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="210" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E</text><line x1="210" y1="134" x2="235" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="250" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F</text><line x1="250" y1="134" x2="260" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="290" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">G</text><line x1="290" y1="134" x2="285" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="330" y="132" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">H</text><line x1="330" y1="134" x2="310" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="20" y="146" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Manufacturers name</text><text x="20" y="156.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Manufacturers type no. (note serial no. not necessary)</text><text x="20" y="166.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Certification Code (note no temperature classification)</text><text x="20" y="176.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Certification body identification logo</text><text x="350" y="146" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Year of certificate issue</text><text x="350" y="156.1" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Identification of Principal Protection Concept</text><text x="350" y="166.2" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">G = Number of certificate in year</text><text x="350" y="176.3" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">H = U indicates a component</text></svg><figcaption class="figcap">Hình 8.9 · Ví dụ ghi nhãn linh kiện có chữ U, với G. WITHERSPOON plc, RELAY TYPE E RLLI, EEx II B và số 96 1026 U; ký hiệu A đến H chỉ tên nhà sản xuất, loại, mã chứng nhận, logo, năm, khái niệm bảo vệ chính, số chứng nhận và U</figcaption></figure><h4>Ghi nhãn bổ sung <span class="en">Additional marking</span></h4><p>Trong một số trường hợp, chẳng hạn như cấp áp 'p', cần cung cấp thông tin bổ sung, ví dụ tốc độ và thời gian thổi sạch cần thiết để bảo đảm người sử dụng biết các thiết lập phải áp dụng cho thiết bị điều khiển. Khi có thể, thông tin này nên được ghi trên chính thiết bị, nhưng nếu không thể thì phải được viện dẫn trong tài liệu chứng nhận/phê duyệt. Tiêu chuẩn riêng cho từng khái niệm bảo vệ xác định cách cung cấp thông tin đó và cách cần làm cho người sử dụng biết đến thông tin này. Trong một số trường hợp, phải đáp ứng các yêu cầu lắp đặt bất thường cụ thể. Những yêu cầu này phải được ghi trên thiết bị hoặc, nếu không thể, thiết bị phải được ghi ký hiệu 'X' và các điều kiện đó được viện dẫn trong tài liệu chứng nhận/phê duyệt.</p><ol class="ref-list"><li>BS/EN 50014 (1993) Electrical Equipment for Potentially Explosive Atmospheres General Requirements.</li><li>BS/EN 60529 (1991) Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>IS0 — The International Standards Organization (the non-electrical equivalent of CENELEC).</li><li>IEC 216-1 — Guide for the determination of thermal endurance properties of electrical insulating materials. Part 1 (1987) General Guide-lines for Ageing and Evaluation of Test Results.</li><li>IEC 216-2 (1974) — Guide for the Determination of Thermal Endurance Properties of Electrical Insulating Materials.</li><li>BS 2782 (1975) — Methods of Testing Plastics. (IS0 178 (1975)) Part 3. Mechanical Properties.</li><li>IEC R527 (1966) — Plastics — Determination of Tensile Properties.</li><li>BS 3643 (1981) — Metric Screw Threads. IS0 262 (1973) Part 1. Principles and Basic Data.</li><li>BS 3643 (1981) — Metric Screw Threads. (IS0 965-1 (1980)) Part 1. Principles and Basic Data. General Purpose Metric Screw Threads — tolerances. IS0 965-2 (1980) Part 2. Limits of Sizes for General Purpose Bolt and Nut Threads, Medium Quality.</li><li>IS0 4014 (1988) — Hexagon Head Bolts — Product Grades A and B.</li><li>IS0 4017 (1988) — Hexagon Head Screws — Product Grades A and B.</li><li>IS0 4032 (1986) — Hexagon Nuts, Style 1 — Product Grades A and B.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4762 (1989)) Part 1. Specification for Hexagon Socket Head Cap Screws.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes (IS0 4026 (1977)). Part 2. Specification for Hexagon Socket Set Screws with Flat Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — metric Sizes. (IS0 4027 (1977)) Part 3. Specifications for Hexagon Socket Set Screws with Cone Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4028 (1977)) Part 4. Specification for Hexagon Socket Set Screws with Dog Point.</li><li>BS 4168 (1981) — Hexagon Socket Screws and Wrench Keys — Metric Sizes. (IS0 4029 (1977)) Part 5. Specification for Hexagon Socket Set Screws with Cup Point.</li><li>BS 4500 (1990) — IS0 Limits and Fits. (IS0 286-2 (1988)) Part 1. General tolerances and Deviations. Section 1.2,1990 Tables of Commonly Used Tolerances and Grades and Limit Deviations for Holes and Shafts.</li><li>BS 4999 (1988) — General Requirements for Rotating Electrical Machines. Part 105 Classification of Degrees of Protection Provided by Enclosures for Rotating Machines.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 31 trang in (178-208; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm chín hình (8.1-8.9), sáu bảng (8.1-8.6), không phương trình được đánh số cũng không ví dụ tính toán; danh mục 19 tài liệu tham khảo nằm trên các trang in 207-208. Mọi ô bảng, chú thích hình, giá trị số, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ 'IS0' viết bằng số không, 'II' thành '11', 'IP10' thành 'IPlO', '1OOmm', 'Mi0', dấu độ bị mất). Nhiều chi tiết in được giữ nguyên kèm ghi chú: tiêu đề mục '8.7.4' in nhầm cho phần ốc vít; '1450 °C' in nhầm cho giới hạn T1; 'european' viết thường trong tiêu đề Bảng 8.1; Bảng 8.3 xáo trộn thứ tự dòng trong lớp văn bản (dòng 6 thực sự là 2/1 J theo trang in); các ký hiệu lớp US lịch sử và số La mã Đức trong Bảng 8.1; '3n'; nhận xét 'see Section 8.5.1' không khớp cấu trúc chương; và các dạng 'Exm' / 'Ex m'. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch07-design-philosophy-for-electrical-apparatus/"><span class="k">← Chương 7</span>Triết lý thiết kế thiết bị điện dùng trong khí quyển nổ</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>