<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị theo nguyên lý bọc kín &#x27;m&#x27;, ngâm dầu &#x27;o&#x27; và nhồi bột &#x27;q&#x27; · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 9 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch09-apparatus-using-protection-concepts-encapsulation-oil-immersion-powder-filling/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 9</div><h1>Thiết bị theo nguyên lý bọc kín 'm', ngâm dầu 'o' và nhồi bột 'q'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 9 · 17 trang gốc · 8.880 từ · 2 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 9.</b> bọc kín 'm' · ngâm dầu 'o' · nhồi bột 'q' · bảo vệ chống nổ · khái niệm bảo vệ · hợp chất đóng gói · chất lỏng bảo vệ · mức dầu · thiết bị thở · chất hút ẩm · van thông hơi · khe hở · điện áp đỉnh · khoảng cách rò · chỉ số CTI · vật liệu điền đầy · điện cực · cách ly · điện áp danh định · quá tải · dòng cầu chì · thử nhiệt độ · chu trình nhiệt · cells và bình ắc quy · đầu nối bên ngoài · mức bảo vệ IP · tiêu chuẩn BS/EN 50014 · BS/EN 50015 · BS/EN 50017 · BS 5501<h2>9 — Thiết bị theo nguyên lý bọc kín 'm', ngâm dầu 'o' và nhồi bột 'q' <span class="en">9 — Apparatus using protection concepts encapsulation 'm', oil immersion 'o' and powder filling 'q'</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50015 (1994))</b></p><p><b>(BS/EN 50017 (1994))</b></p><p><b>(BS 5501 phần 8 (1988))</b></p><div class="note"><b>Lưu ý về năm in ở trang mở đầu.</b> Trang mở đầu in là 'BS 5501 phần 8 (1998)', nhưng tài liệu tham khảo 3 ghi 'BS 5501 ... Part 8 (1988)'. Bản tiếng Việt dùng năm 1988 theo tài liệu tham khảo; bản tiếng Anh giữ nguyên năm in 1998. Cả hai năm đều được ghi nhận ở đây.</div><p>Đây là chương đầu tiên trong số tám chương đề cập đến các loại hình bảo vệ cụ thể (các kiểu bảo vệ). Chương này sẽ đề cập đến ba loại hình bảo vệ chưa được sử dụng phổ biến ở Anh, không được phát triển tại Anh, nhưng được bao gồm trong các loại hình bảo vệ thuộc phạm vi của Chỉ thị 76/117/EEC¹ và 94/9/EC.² Mặc dù việc sử dụng các loại hình bảo vệ ‘o’ và ‘q’ hiện chỉ giới hạn ở Vùng 2 tại Anh, rất có thể chúng sẽ được phép sử dụng ở Vùng 1 khi Chỉ thị liên quan đến an toàn lao động cuối cùng trở thành luật. Ở các quốc gia mà chúng bắt nguồn, chúng đã được phép sử dụng ở Vùng 1.</p><h3>9.1 Bọc kín – ‘m’ <span class="en">9.1 Encapsulation – ‘m’</span></h3><p><b>BS 5501 phần 8 (1988)³</b></p><p><b>(EN 50028 (1987))</b></p><p>Vấn đề đầu tiên cần giải quyết trong Tiêu chuẩn này là thực tế là nó vẫn còn ở ấn bản thứ nhất và liên quan đến ấn bản thứ nhất của EN 50014, tức là BS 5501, Phần 1 (1977).⁴ Tuy nhiên, nó lại loại trừ nhiều phần của Tiêu chuẩn đó, và giữa những phần còn lại với các phần tương ứng trong ấn bản thứ hai, BS/EN 50014 (1993),⁵ có rất ít khác biệt.</p><h4>9.1.1 Loại trừ khỏi BS 5501, Phần 1 (1977) <span class="en">9.1.1 Exclusions from BS 5501, Part 1 (1977)</span></h4><p>Các phần bị loại trừ là:</p><p>1. Yêu cầu về nhiệt độ bề mặt tối đa đối với các linh kiện Ex-m.</p><p>2. Thời gian trễ khi mở vỏ bọc (rõ ràng là không thể mở lớp bọc kín mà không phá hủy nó).</p><p>3. Định nghĩa về vật liệu làm vỏ bọc đối với vỏ bọc phi kim loại (bọc kín, nói một cách chặt chẽ, không phải là vỏ bọc phi kim loại dù về bản chất là phi kim loại).</p><p>4. Bọc kín không bắt buộc phải được gán chỉ số nhiệt độ vì, dù là phi kim loại, nó không phải là nhựa như được định nghĩa trong BS 5501, Phần 1 (1977). Tuy nhiên, hợp chất đóng gói vẫn phải vượt qua các phép thử độ bền nhiệt do Tiêu chuẩn đó quy định.</p><p>5. Các yêu cầu về lỗ ren trong vỏ bọc bằng nhựa không áp dụng cho bọc kín, vì không có phần nào của hợp chất đóng gói có thể tháo rời dễ dàng mà không làm phá hủy hợp chất đó.</p><p>6. Vì không có bộ phận nào định được tháo ra nên các yêu cầu về liên khóa bị loại trừ, cùng với các yêu cầu về chốt vít.</p><p>7. Các yêu cầu về đầu vào cho cáp và ống dẫn bị loại trừ vì trong loại hình bảo vệ này, cáp được bịt kín trong hợp chất đóng gói.</p><p>8. Các yêu cầu về thiết bị đóng cắt và cầu chì cũng bị loại trừ vì chúng chủ yếu đề cập đến việc ngăn ngừa tiếp cận và không thể tiếp cận khi đã được bọc kín.</p><p>9. Nhãn cảnh báo cho đèn chiếu sáng cũng không cần thiết vì đèn cũng không thể mở được khi đã bọc kín.</p><p>10. Một nhóm các phép thử bị loại trừ như sau:</p><p>(a) không cần thử va đập các linh kiện Ex ‘m’;</p><p>(b) các phép thử về cấp độ bảo vệ của vỏ bọc không liên quan;</p><p>(c) các phép thử trong hỗn hợp nổ không liên quan vì hỗn hợp nổ không tiếp cận được với các mạch điện;</p><p>(d) các phép thử về kẹp cáp không cần thiết vì đầu cáp được bịt kín trong hợp chất đóng gói.</p><p>BS 5501, Phần 8 (1988) cũng chứa các định nghĩa bổ sung cho những định nghĩa trong BS 5501, Phần 1 (1977)⁴ và BS/EN 50014 (1993).⁵ Chúng sẽ được đưa vào danh sách các định nghĩa ở cuối sách này.</p><h4>9.1.2 Quy định cụ thể về lớp bọc kín <span class="en">9.1.2 Specification of the encapsulation</span></h4><p>Hợp chất dùng để bọc kín phải được xác định đầy đủ, bao gồm vật liệu chính xác với chi tiết về chất độn, các phụ gia khác và bất kỳ xử lý bề mặt nào được thực hiện sau khi bọc kín (ví dụ: sơn phủ). Phạm vi nhiệt độ của nó cần được xác định cùng với nhiệt độ làm việc liên tục tối đa (có thể cao hơn giới hạn trên của phạm vi vì phạm vi nhiệt độ là phạm vi mà trong đó vật liệu đáp ứng BS 5501, Phần 8 (1988)³). Sẽ rất hữu ích nếu có thể dùng một vật liệu bọc kín có số tham chiếu IEC.</p><p>Hợp chất đóng gói cũng được thử để xác nhận đặc tính cách điện và khả năng chống hút ẩm, trong đó phép thử sau chỉ được quy định là</p><p>cần thiết nếu thiết bị được bọc kín dự định dùng trong môi trường ẩm. Trên thực tế, phép thử hút ẩm sẽ là cần thiết trong mọi trường hợp vì các nhà sản xuất sẽ thấy những hạn chế chỉ dùng trong môi trường khô là rất hạn chế cho mục đích sử dụng chung.</p><p>Cả hai phép thử đều cần các đĩa hợp chất đóng gói có đường kính 50 mm và dày 3 mm. Đối với phép thử độ bền điện, đĩa có hai điện cực đường kính 30 mm đặt ở giữa, mỗi điện cực ở một mặt. Sau đó đĩa được nung nóng đến nhiệt độ bằng nhiệt độ tối đa của phạm vi làm việc đã quy định và đặt 4000 V ở tần số danh định 50 Hz giữa hai điện cực. Bất kỳ sự phóng điện bề mặt hay sự phá hủy cách điện nào trong vòng 5 phút có nghĩa là lớp bọc kín không phù hợp để sử dụng cùng với BS 5501, Phần 8³ (1988).</p><p>Đối với phép thử hút ẩm, các mẫu khô được cân rồi ngâm trong nước máy ở nhiệt độ phòng thí nghiệm (23 °C) trong 24 giờ. Sau khi làm khô và cân lại, trọng lượng không được tăng quá 1 phần trăm.</p><p>Bọc kín có thể cứng hoặc mềm nhưng trong trường hợp sau, rất có thể nó cần được đặt trong một khuôn tạo thành một bộ phận của thiết bị.</p><h4>9.1.3 Các loại thiết bị dùng cho bọc kín <span class="en">9.1.3 Types of apparatus for encapsulation</span></h4><p>Xem xét các yêu cầu của BS 5501, Phần 8³ (1988) dẫn ngay đến kết luận rằng khái niệm này chỉ dành cho thiết bị điện và thiết bị đo ‘dòng nhẹ’.</p><p>Mặc dù Tiêu chuẩn chỉ giới hạn cụ thể thiết bị ở mức vận hành dưới 11 kV, nó cũng nêu rằng thiết bị phải có khả năng hoạt động trong các điều khoản của Tiêu chuẩn với nguồn cung cấp có khả năng dòng dự kiến 4000 A. Dòng dự kiến này điển hình cho các yêu cầu đã được đặt ra đối với thiết bị đo dùng điện lưới trong loại hình bảo vệ theo BS 5501, Phần 7 (1977).⁶ Yêu cầu này đã được giảm xuống 1500 A trong BS/EN 50020 (1994)⁷ (ấn bản thứ hai của Tiêu chuẩn Bảo vệ nội tại) vì việc sử dụng cầu chì IEC tiêu chuẩn theo BS/EN 60127 (1991), các Phần 1, 2 và 3,⁸ trong đó xác định và đề cập đến cầu chì thu nhỏ. Như vậy, yêu cầu này điển hình cho một yêu cầu được áp dụng cho thiết bị đo và thiết bị điện công suất thấp.</p><div class="note"><b>Lưu ý về năm của BS/EN 50020.</b> Văn bản in ghi 'BS/EN 50020 (1995)⁷', trong khi tài liệu tham khảo 7 ghi 'BS/EN 50020 (1994)'. Bản tiếng Việt dùng năm theo tài liệu tham khảo; bản tiếng Anh giữ nguyên năm in 1995.</div><p>Rất khó có khả năng thiết bị đóng cắt có thể đáp ứng giới hạn dòng dự kiến nêu trên, hoặc mức 4000 A quy định trong BS 5501, Phần 8 (1988) và, dù sao đi nữa, người ta cũng không cho rằng thiết bị đóng cắt phải bị phá hủy để tiếp cận là kinh tế.</p><p>Đèn chiếu sáng phải bị phá hủy để thay bóng đèn hoặc ống đèn sẽ không kinh tế và chỉ những đèn điện áp thấp nhỏ trong những thiết bị như bộ báo hiệu (annunciator) mới có khả năng phù hợp để bảo vệ theo loại hình này.</p><p>Mặc dù Tiêu chuẩn có chứa các yêu cầu về bọc kín cuộn dây stato của máy quay, các lực từ giãn (magnetostrictive) liên quan không thuận lợi cho việc áp dụng loại hình bảo vệ này vào máy quay có kích thước đáng kể, và các kỹ thuật đã được áp dụng từ trước đây cho thấy là đủ.</p><p>Với quan điểm nêu trên, các yêu cầu của nguyên lý bảo vệ trở nên dễ hiểu và thực tế hơn.</p><h3>9.1.4 Mạch và linh kiện được bọc kín <span class="en">9.1.4 Encapsulated circuits and components</span></h3><p>Tiêu chuẩn cho phép bọc kín nhiều loại linh kiện điện và điện tử, miễn là nhiệt độ làm việc của các linh kiện đó không vượt quá giá trị định mức của chúng ở nhiệt độ môi trường tối đa dự kiến khi vận hành (thường là 40 °C). Ngay cả các linh kiện như rơ le và công tắc cũng được phép, với điều kiện là bản thân chúng được bao bọc trước khi bọc kín. Tuy nhiên, đối với các linh kiện này, thể tích tối đa của vỏ bọc bị giới hạn ở 100 cm² và, nếu chúng đóng cắt dòng lớn hơn 6 A, vỏ bọc phải làm bằng vật liệu vô cơ để ngăn vật liệu bị cháy khi có hồ quang hoặc tia lửa. Định mức của các linh kiện được dùng cần đủ để bảo đảm chúng luôn nằm trong giới hạn đó trong trường hợp có một hư hỏng ở nơi khác, hoặc khi sự hư hỏng của chính chúng theo cách tồi tệ nhất được giả định là một phần của hư hỏng đó. Các loại hư hỏng được xét đến gồm nhưng không giới hạn ở: ngắn mạch hoặc hở mạch của bất kỳ linh kiện nào, hoặc các hư hỏng trong mạch in chẳng hạn như hở mạch hoặc ngắn mạch giữa các đường dẫn.</p><p>Thiết bị không được phép vượt quá phạm vi nhiệt độ làm việc quy định tại bất kỳ điểm nào trong vận hành bình thường hoặc trong điều kiện hư hỏng, và điều này có thể bảo đảm bằng một bộ cắt nhiệt bên trong, miễn là bộ cắt đó không tự thiết lập lại — về thực tế, điều này có nghĩa là nếu nó tác động thì thiết bị đã hết tuổi thọ sử dụng.</p><p>Một số linh kiện được coi là không chịu hư hỏng trong nguyên lý bảo vệ nếu trong vận hành bình thường chúng làm việc ở mức dưới hai phần ba định mức điện áp và công suất, và trong điều kiện hư hỏng ở mức dưới định mức điện áp và công suất; đó là: điện trở loại màng carbon hoặc màng kim loại; điện trở dây quấn với dây được quấn thành một lớp xoắn ốc đơn; tụ điện bằng màng nhựa, giấy và gốm.</p><p>Ngoài ra, các linh kiện sau đây được coi là không chịu hư hỏng khi chúng đáp ứng các yêu cầu áp dụng cho chúng trong vận hành bình thường và không vượt quá định mức của mình trong tình huống một hư hỏng đơn lẻ.</p><p>Thứ nhất, các optocoupler tạo cách ly giữa các mạch riêng biệt, nếu tổng điện áp của các mạch được cách ly nhỏ hơn 1000 V rms và điện áp định mức của optocoupler giữa các mạch đó ít nhất bằng 1,5 lần tổng điện áp này.</p><p>Thứ hai, máy biến áp và các cuộn dây khác tuân thủ BS 5501, Phần 6 (1977)⁹ (bao gồm cả ấn bản thứ hai là BS/EN 50019 (1994)¹⁰, có yêu cầu không khác biệt nhiều). Ngoài ra, các cuộn dây dùng dây có đường kính nhỏ hơn 0,25 mm mà BS 5501, Phần 6 (1977)⁹ hoặc bản kế tiếp là BS/EN 50019 (1994)¹⁰ không cho phép thì vẫn được chấp nhận, miễn là chúng bằng cách khác tuân thủ các tiêu chuẩn đó và, bổ sung thêm, được bảo vệ chống lại nhiệt độ bên trong không được phép bằng các bộ cắt nhiệt nhúng hoặc thiết bị tương tự.</p><p>Thứ ba, máy biến áp tuân thủ các yêu cầu đối với máy biến áp nguồn không thể hư hỏng trong BS 5501, Phần 7 (1977)⁶ (và bản kế tiếp là BS/EN 50020 (1994)⁷, cũng không khác biệt nhiều), trừ loại có một cuộn dây quấn chồng lên cuộn kia và không được tách bằng một màn chắn nối đất (máy biến áp loại 2a).</p><h3>9.1.5 Quá trình bọc kín <span class="en">9.1.5 The encapsulation process</span></h3><p>Tiêu chuẩn công nhận hai loại bọc kín. Thứ nhất là nhúng chìm (embedding), tức là tình huống thông thường chất đóng gói được đổ vào các mạch điện trong một khuôn sau đó được tháo bỏ, để chất đóng gói trở thành bộ phận bên ngoài của thiết bị. (Không nhất thiết phải có khuôn; điểm quan trọng là chất đóng gói là bộ phận bên ngoài của thiết bị và tiếp xúc với môi trường.)</p><p>Thứ hai là đúc bọc (potting), một quá trình tương tự nhưng khuôn vẫn dính vào chất đóng gói và tạo thành bề mặt bên ngoài của thiết bị, bảo vệ chất đóng gói khỏi môi trường. Trường hợp khuôn không có nắp, có thể chấp nhận phủ chất đóng gói bằng một chất đóng gói khác bám dính vào chất chính nhưng bảo vệ nó khỏi môi trường.</p><p>Tiêu chuẩn quy định chiều dày tối thiểu của chất đóng gói giữa các dây dẫn và bề mặt của chất đóng gói là 3 mm, nhưng giảm yêu cầu này xuống 1 mm khi thiết bị được bọc kín không có bề mặt đơn nào lớn hơn 2 cm² hoặc được đúc bọc trong khuôn hoặc vỏ bằng kim loại. Khi khuôn làm bằng vật liệu cách điện thì không có giới hạn tối thiểu, miễn là khuôn dày ít nhất 1 mm. Ngoài ra, chiều dày của chất đóng gói quanh một khoảng rỗng, chẳng hạn như hộp rơ le nằm trong chất đóng gói, phải là 3 mm, trừ khi khoảng rỗng nhỏ hơn 1 cm³ thì chiều dày có thể giảm xuống 1 mm.</p><p>Bất cứ thứ gì đi ra khỏi chất đóng gói đều là đường dẫn có thể cho khí quyển nổ xâm nhập và phải được bịt kín hiệu quả. Tiêu chuẩn gợi ý rằng 5 mm dây dẫn trần nằm bên trong chất đóng gói là đủ để bảo đảm bịt kín hiệu quả các cáp nối đi ra khỏi chất đóng gói.</p><p>Cũng có các yêu cầu tối thiểu về khoảng cách giữa các phần mang điện trần, dù là trong cùng một mạch, trong hai mạch riêng biệt, hoặc giữa một mạch với khung (đất) của thiết bị, và các yêu cầu này được cho trong Bảng 9.1. Rõ ràng là chúng chỉ áp dụng, cũng như mọi yêu cầu khác, khi hư hỏng sẽ ảnh hưởng đến nguyên lý bảo vệ.</p><h3>9.1.6 Vấn đề riêng của một số linh kiện <span class="en">9.1.6 Particular component problems</span></h3><p>Như ở nhiều Tiêu chuẩn khác, một số loại linh kiện được tách riêng vì có vấn đề đặc biệt liên quan đến nguyên lý bảo vệ.</p><h4>Cầu chì <span class="en">Fuses</span></h4><p>Để tránh tình trạng chất đóng gói lọt vào bên trong hộp cầu chì, cầu chì phải thuộc loại có vỏ bọc theo BS 4265 (1977) (1984)¹¹ hoặc IEC 269.¹² Người ta thừa nhận rằng trong lúc cầu chì bị ngắt, nhiệt độ của nó có thể vượt quá</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp tối đa giữa các bộ phận mang điện tại điện áp nguồn định mức tối đa, có tính đến sự cố và quá tải được thừa nhận¹<br>(Vôn RMS)</th><th>Khoảng cách tối thiểu cho phép²<br>(mm)</th></tr></thead><tbody><tr><td>380</td><td>1.0</td></tr><tr><td>500</td><td>1.5</td></tr><tr><td>660</td><td>2.0</td></tr><tr><td>1000</td><td>2.5</td></tr><tr><td>1500</td><td>4.0</td></tr><tr><td>3000</td><td>7.0</td></tr><tr><td>6000</td><td>12.0</td></tr><tr><td>10000</td><td>20.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Phân tách các bộ phận mang điện qua vật liệu bọc kín<br>Khoảng cách tối thiểu giữa các bộ phận mang điện trần của cùng một mạch, giữa các mạch khác nhau và giữa bất kỳ mạch nào với các bộ phận kim loại nối đất</p><div class="note"><p>(Theo BS 5501, phần 8³)</p><p>1 Trên thực tế, điện áp có thể vượt quá các giá trị nêu trên tới 10% mà không cần chuyển sang giá trị cao hơn tiếp theo.</p><p>2 Trường hợp khoảng cách nằm giữa hai bộ phận mang điện thông qua một bộ phận dẫn điện trung gian được cách ly, khoảng cách yêu cầu sẽ bằng tổng của hai khoảng cách giữa các bộ phận mang điện và bộ phận trung gian đó.</p></div><p>giới hạn nhiệt độ áp dụng cho thiết bị, nhưng miễn là điều đó không làm hỏng chất đóng gói hoặc không làm nhiệt độ bề mặt ngoài của chất đóng gói vượt quá phân loại nhiệt độ, thì tình huống đó được chấp nhận.</p><h4>Pin hoặc ắc quy <span class="en">Cells or batteries</span></h4><p>Chỉ các pin, ắc quy hoặc bình ắc quy sơ cấp và thứ cấp không giải phóng khí hoặc chất điện giải trong điều kiện vận hành bình thường do nhà chế tạo pin hoặc ắc quy quy định mới được phép bọc kín. Tuy nhiên, người ta thừa nhận rằng trong hoàn cảnh bất thường các pin hoặc ắc quy đó có thể giải phóng khí (nhưng không phải chất điện giải), và phải có phương thức xả khí không làm mất hiệu lực nguyên lý bảo vệ. Phương thức này thường có dạng một nút chất đóng gói xốp hoặc một ống mao dẫn dẫn từ đỉnh của pin hoặc ắc quy ra bên ngoài chất đóng gói. Cũng cần xét đến bất kỳ sự thay đổi kích thước nào do các yếu tố như nạp điện; thường thì điều này được bù trừ bằng cách bao quanh pin hoặc ắc quy bằng chất đóng gói mềm trước khi áp dụng lớp bọc kín tổng thể. Trong những trường hợp đó, cũng cần xác định cẩn thận các điều kiện nạp điện cần thiết để đạt được mục tiêu này nếu bộ nạp không phải là một bộ phận cấu thành của thiết bị được bọc kín.</p><h3>9.7.7 Thử nghiệm kiểu <span class="en">9.7.7 Type testing</span></h3><div class="note"><b>Lưu ý về đánh số.</b> Lớp văn bản in ghi tiêu đề là '9.7.7 Type testing', trong khi trang render cho thấy '9.1.7'; vì mục này nằm ngay sau 9.1.6 và thuộc phần bọc kín, số đúng gần như chắc chắn là 9.1.7. Số in được giữ nguyên thay vì sửa lặng lẽ.</div><p>Thiết bị được bọc kín phải chịu các thử nghiệm kiểu để bảo đảm nguyên lý bảo vệ không bị vi phạm trong các điều kiện vận hành quy định.</p><p>Thử nghiệm nhiệt độ được tiến hành để bảo đảm sự nóng lên bên trong không làm vượt quá nhiệt độ tối đa của chất đóng gói hoặc nhiệt độ làm việc tối đa của thiết bị.</p><p>Thiết bị cũng được thử nghiệm chu trình nhiệt (xem Hình 9.1) để bảo đảm không có sự suy giảm nào xảy ra. Các thử nghiệm này được tiến hành ở điện áp vào tồi tệ nhất trong phạm vi của thiết bị. Đối với nguồn điện lưới, người ta giả định đó là cộng hoặc trừ 10 phần trăm. Ngoài ra còn có các thử nghiệm độ bền điện giữa các mạch riêng biệt, thử nghiệm phóng điện ở nhiệt độ cao hơn nhiệt độ môi trường tối đa đối với pin và ắc quy, và thử nghiệm kéo đối với các cáp đi ra khỏi chất đóng gói nhằm bảo đảm tính toàn vẹn của chúng. Tất cả các thử nghiệm này được quy định chi tiết trong BS 5501, Phần 8 (1988)³.</p><h3>9.2 Ngâm dầu – 'o' <span class="en">9.2 Oil immersion – 'o'</span></h3><p><b>(BS/EN 50015, (1994))¹³</b></p><p>Đây lại là một loại hình bảo vệ trong đó khí quyển nổ bị ngăn không tiếp cận được các mạch điện nhờ việc nhúng các mạch đó trong dầu. Ban đầu Tiêu chuẩn này bao phủ một phạm vi thiết bị rộng hơn, bao gồm cả thiết bị đóng cắt (xem BS 5501, Phần 2 (1977))¹⁴, nhưng ấn bản thứ hai, BS/EN 50015 (1994)¹³, giới hạn khái niệm bảo vệ này ở những thiết bị không có khả năng gây cháy nổ khí quyển nổ trong vận hành bình thường (xem Chương 15) và có thể được sử dụng ở Khu vực 2 mà không cần ngâm dầu. Thiết bị theo BS 5501, Phần 2 (1977)¹⁴ sẽ không được thảo luận ở đây, vì ở Anh chưa từng dùng thiết bị nào khác ngoài thiết bị tuân thủ BS/EN 50015 (1994)¹³, và không nên dùng loại nào khác trong tương lai. Nếu bất kỳ thiết bị nào được chế tạo để ngâm dầu trước Chỉ thị 76/117/EEC¹, nên cho thiết bị đó tuân thủ các yêu cầu trong BS/EN 50015 (1994)¹³ về kết cấu của chính thiết bị điện.</p><h4>9.2.7 Kết cấu của thiết bị <span class="en">9.2.7 Construction of the apparatus</span></h4><div class="note"><b>Lưu ý về số mục được in.</b> Tiêu đề trong bản in ghi là '9.2.7'. Vì đây là mục đầu tiên của loại hình bảo vệ ngâm dầu, ngay sau phần mở đầu của 9.2 và trước mục 9.2.2, số này hầu như chắc chắn là lỗi in của 9.2.1. Bản dịch giữ nguyên số in 9.2.7 thay vì sửa lặng lẽ.</div><p>Các yêu cầu cơ bản về kết cấu của chính thiết bị không xuất hiện trong Tiêu chuẩn này. Thay vào đó, Tiêu chuẩn viện dẫn thiết bị tuân thủ IEC 79-15 (1987)¹⁵, vốn bao phủ các thiết bị có loại hình bảo vệ 'n'. Tiêu chuẩn này vẫn chưa được chấp nhận đầy đủ ở Anh, vì vậy các yêu cầu về kết cấu nên lấy theo văn bản tương đương của Anh là BS 6941 (1988).¹⁶ Trên thực tế, điều này tạo ra rất ít khác biệt, vì sự khác nhau giữa Tiêu chuẩn Anh và Tiêu chuẩn IEC tập trung quanh khái niệm thở hạn chế, vốn dĩ không phù hợp với việc ngâm dầu. Nên tham khảo Chương 15 của cuốn sách này để biết các yêu cầu cơ bản về kết cấu thiết bị.</p><h4>9.2.2 Chứa đựng dầu <span class="en">9.2.2 Containment of the oil</span></h4><p>Dầu được yêu cầu phải được chứa bên trong thiết bị bằng một trong hai phương pháp sau. Dầu có thể nằm trong thiết bị được bịt kín ngay trong giai đoạn chế tạo; khi đó vỏ bọc phải có khả năng chịu được áp suất bên trong lớn nhất xảy ra ở nhiệt độ tối đa khi thiết bị đang vận hành và dầu ở mức tối đa. Tiêu chuẩn yêu cầu lắp một thiết bị giảm áp ngay trong giai đoạn chế tạo; thiết bị này hoạt động ở mức 1,1 lần áp suất đó và được bịt kín để ngăn can thiệp. Bịt kín trong trường hợp này không nhất thiết có nghĩa là hàn kín kiểu nóng chảy, và các vỏ bọc có gioăng đệm được chấp nhận cho mục đích này. Mặc dù việc bịt kín vỏ bọc không được BS 5501, Phần 2 (1977)¹⁴ nêu rõ như một phương pháp chứa dầu, nhưng từ ngữ trong Tiêu chuẩn đó đủ mơ hồ để cho phép cách làm này. Các vỏ bọc bịt kín phải chịu thử quá áp ở mức 1,5 lần giá trị cài đặt của thiết bị giảm áp và thử rò rỉ ở áp suất giảm để bảo đảm độ bền và khả năng bịt kín của chúng. Những phép thử này không được yêu cầu bởi BS 5501, Phần 2 (1977)¹⁴.</p><p>Hoặc dầu phải nằm trong một vỏ bọc có ít nhất mức bảo vệ IP66 theo BS/EN 60529 (1991)¹⁷ (xem cũng Chương 8). Trong trường hợp này, phải có một thiết bị cho phép hơi từ dầu thoát ra mà không gây áp suất trong vỏ bọc, và thiết bị thở này phải có chất hút ẩm để ngăn nước hoặc hơi nước xâm nhập làm suy giảm chất lượng dầu. Tiêu chuẩn yêu cầu thiết bị thở đạt ít nhất IP 23 theo BS/EN 60529 (1991)¹⁷. Dù đây là mức bảo vệ chống xâm nhập khá thấp, cần cẩn trọng bảo đảm mọi thiết bị thở đều phù hợp với các vị trí lắp đặt dự kiến. Ví dụ, nếu thiết bị nằm ở các vị trí ngoài trời thông thường của nhà máy công nghiệp, phải dự kiến việc xịt rửa các vị trí đó bằng vòi nước, và thiết bị thở sẽ cần một dạng cửa thoát hướng xuống để ngăn nước xâm nhập làm quá tải chất hút ẩm. Một bố trí điển hình được thể hiện trong Hình 9.1.</p><p>Thiết bị không bịt kín được yêu cầu có một cơ cấu ngắt để cắt nguồn điện cung cấp cho thiết bị trong điều kiện sự cố (hồ quang bên trong hoặc nhiệt độ quá cao do dòng quá tải đáng kể gây ra bởi các sự cố bên trong) khi có khả năng phân hủy dầu. Vì các hoàn cảnh gây ra vấn đề này gần như chắc chắn sẽ tạo ra dòng quá tải thoáng qua hoặc liên tục, cơ cấu ngắt quá tải là phương pháp có khả năng nhất để thực hiện việc này, nhưng cũng cần lưu ý rằng cơ cấu ngắt không được tự thiết lập lại hoặc có thể thiết lập lại từ xa. Cơ cấu ngắt như vậy chỉ được phép thiết lập lại tại chỗ và bằng tay. Vỏ bọc không bịt kín không cần thử rò rỉ nhưng phải chịu được phép thử áp suất ở mức 1,5 × 10⁵ N/m² tuyệt đối để bảo đảm độ bền đủ. Phép thử này không được yêu cầu bởi BS 5501, Phần 2 (1977)¹⁴.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 9.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a9__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a9s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch9__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="pel9__sd1" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.9" fill="#5f6b73"/><circle cx="5" cy="5" r="0.9" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 9.1 · Thiết bị thở loại trừ nước / Figure 9.1 · Breathing device to exclude water</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đứng · Vertical section · ký hiệu A–E / letters A–E</text><rect x="64" y="50" width="40" height="90" fill="url(#hatch9__sd1)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="64" y="176" width="40" height="72" fill="url(#hatch9__sd1)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="104" y="84" width="8" height="14" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="112" y="92" width="6" height="142" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="146" y="92" width="6" height="142" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="108" y="86" width="48" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="108" y="230" width="48" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="118" y="96" width="28" height="134" fill="url(#pel9__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 152 100 L 244 100 Q 264 100 264 120 L 264 210" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><path d="M 152 108 L 244 108 Q 256 108 256 120 L 256 204" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="256" y1="204" x2="264" y2="210" stroke="#2a2a2a" stroke-width="1.2"/><text x="44" y="70" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="48" y1="72" x2="64" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="44" y="168" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="48" y1="170" x2="118" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="128" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><line x1="132" y1="64" x2="108" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="188" y="92" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="192" y1="94" x2="152" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><line x1="192" y1="94" x2="152" y2="214" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="300" y="160" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E</text><line x1="296" y1="162" x2="264" y2="160" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd1)"/><text x="340" y="58" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Enclosure Wall</text><text x="340" y="67.9" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Desiccant</text><text x="340" y="77.8" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Gasket</text><text x="340" y="87.7" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Desiccant holder where all three parts are secured</text><text x="347" y="95" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">together by welding, soldering, cementing or have</text><text x="347" y="102.3" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">interposing gaskets to prevent moisture entry</text><text x="340" y="112.2" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Downward facing vent secured to desiccant holder by</text><text x="347" y="119.5" text-anchor="start" style="font:5.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">welding, soldering or screwing</text><text x="340" y="158" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Note: The desiccant Holder is fixed to the enclosure</text><text x="340" y="170" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">in a manner acceptable to BS/EN 50015 (1994)</text></svg><figcaption class="figcap">Hình 9.1 · Ví dụ về thiết bị thở dùng để loại trừ nước. A = Thành vỏ bọc, B = Chất hút ẩm, C = Vòng đệm, D = Giá đỡ chất hút ẩm, trong đó cả ba phần được gắn kết với nhau bằng hàn, hàn thiếc, xi măng hoặc có các vòng đệm xen kẽ để ngăn hơi ẩm xâm nhập. E = Cửa thông hơi hướng xuống, được gắn vào giá đỡ chất hút ẩm bằng hàn, hàn thiếc hoặc vặn vít. Lưu ý: Giá đỡ chất hút ẩm được cố định vào vỏ bọc theo cách được BS/EN 50015 (1994) chấp nhận</figcaption></figure><p>Chú giải Hình 9.1 trong bản in: 'Ví dụ về thiết bị thở để ngăn nước. A = Vỏ bọc, B = Chất hút ẩm, C = Gioăng, D = Giá đỡ chất hút ẩm, trong đó cả ba bộ phận được cố định với nhau bằng hàn, hàn thiếc, xi măng hoặc có các gioăng xen kẽ để ngăn hơi ẩm xâm nhập; E = Cửa thoát hướng xuống được cố định vào giá đỡ chất hút ẩm bằng hàn, hàn thiếc hoặc vặn vít. Lưu ý: Giá đỡ chất hút ẩm được cố định vào vỏ bọc theo cách được BS/EN 50015 (1994) chấp nhận.'</p><p>Tất cả thiết bị, dù bịt kín hay không bịt kín, đều cần có một chỉ báo xác định mức dầu tối đa và tối thiểu được chấp nhận trong mọi điều kiện bình thường. Đối với thiết bị không bịt kín, chỉ báo này có thể là que thăm dầu nếu que được cố định vào thiết bị trong điều kiện bình thường (nghĩa là nó tạo thành một phần của vỏ bọc và đáp ứng các yêu cầu bảo vệ chống xâm nhập vào những lúc không sử dụng để kiểm tra mức dầu). Hoặc nó có thể là một thiết bị như ống nhìn xuyên hoặc các cửa sổ quan sát mức trên vỏ bọc; khi đó vật liệu không được dầu làm suy giảm theo cách gây mất độ bền hoặc làm mờ khuất tầm nhìn, và phải được bố trí sao cho, trừ khi nó được bảo vệ khỏi những thứ như va đập để có thể bỏ qua hư hỏng trong vận hành bình thường, sự hỏng của nó không cho phép mức dầu giảm xuống dưới mức tối thiểu được chấp nhận.</p><p>Tất cả các chi tiết bắt vít liên quan trực tiếp đến khái niệm bảo vệ đều cần được bảo vệ khỏi bị tháo hoặc nới lỏng ngoài ý muốn bởi nhân viên, hoặc bởi các yếu tố như rung động. Mặc dù Tiêu chuẩn này hay Tiêu chuẩn tiền nhiệm đều không yêu cầu dùng ốc vít đặc biệt (xem BS/EN 50014 (1993)⁵), BS/EN 50015 (1994)¹³ đưa ra gợi ý về những gì được chấp nhận, và các biện pháp sau được nêu: mũ che quanh đầu bu lông; xi măng hóa ren; lắp vòng đệm khóa; và buộc dây đầu bu lông. Việc chọn bất kỳ biện pháp nào trong số đó hoặc biện pháp tương đương là tùy thuộc vào nhà sản xuất trong từng trường hợp cụ thể, nhưng tính phù hợp sẽ cần được chứng minh và, trong trường hợp dùng biện pháp tương đương, cần chứng minh cả tính tương đương.</p><h4>9.2.3 Yêu cầu đối với chất lỏng bảo vệ (dầu) <span class="en">9.2.3 Requirements for the protective fluid (oil)</span></h4><p>Chất lỏng bảo vệ phải ngâm mọi mạch điện đến độ sâu ít nhất 25mm khi dầu ở mức thấp nhất. Rõ ràng là giá trị 25mm này không áp dụng cho sự cách ly giữa các mạch đó và vỏ bọc, nhưng các sự cố chạm vỏ cần được xem xét trong quá trình thiết kế để đảm bảo vỏ bọc không thể bị vỡ do các sự cố điện.</p><p>BS 5501, Phần 2 (1977) chỉ cho phép dùng dầu phù hợp với IEC 296 (1969).¹⁸ Điều này khá hạn chế và để khắc phục, BS/EN 50015 (1994)¹³ trong khi vẫn cho phép các loại dầu theo Tiêu chuẩn IEC được cập nhật (IEC 296 (1982))¹⁹ cũng cho phép các loại dầu khác, miễn là chúng đáp ứng các yêu cầu sau:</p><p>điểm cháy của chúng phải cao hơn 300 °C (IEC 836 (1988), phương pháp thứ nhất);²⁰</p><p>điểm bốc cháy của chúng phải vượt quá 200 °C (BS 6664, Phần 5 (1990), cốc kín);²²</p><p>độ nhớt động học lớn nhất của chúng ở 25 °C không được vượt quá 100cSt (ISO 3104 (1976)).²¹</p><p>độ bền điện môi của chúng phải ít nhất 27kV (BS 5874 (1980)²² hoặc, trong trường hợp chất lỏng silicon, IEC 836 (1988));²⁰</p><p>điện trở suất thể tích của chúng phải ít nhất 10¹⁴ Ω ở 25 °C (BS 5737 (1979));²³</p><p>điểm đông đặc của chúng phải là −30 °C hoặc thấp hơn (BS 2000 Phần 15 (1993));²⁴</p><p>độ axit của chúng không được vượt quá 0.03mg KOH/g (IEC 588-2 (1978)).²⁵</p><p>Rõ ràng đây là những đặc tính khá nghiêm ngặt nhưng lý do của từng đặc tính là rõ ràng và chúng thể hiện sự mở rộng lựa chọn, đặc biệt là vì tất cả những gì cần thiết chỉ là chứng minh rằng đặc tính của loại dầu do nhà chế tạo đưa ra đáp ứng các yêu cầu này, thay vì phải chứng minh bằng phép thử.</p><h4>9.2.4 Đầu nối bên ngoài <span class="en">9.2.4 External connections</span></h4><p>Rất khó có khả năng các phương tiện đấu nối bên ngoài có thể thực tế được ngâm trong dầu và vì vậy phải giả định là chúng đi ra khỏi dầu. Do đó, để đạt được an toàn, chúng cần được bảo vệ bằng một khái niệm bảo vệ khác (ví dụ, An toàn tăng cường BS/EN 50019)¹⁰ tại nơi ngâm dầu không còn hiệu lực, nghĩa là kể từ điểm mà chúng đi ra khỏi vỏ bọc chứa dầu hoặc, nếu dầu có bề mặt tự do trong buồng đầu cuối, kể từ điểm nằm 25mm dưới bề mặt dầu trở lên và vượt qua bề mặt đó.</p><h4>9.2.5 Thử nghiệm kiểu <span class="en">9.2.5 Type testing</span></h4><p>Thử nghiệm kiểu riêng của thiết bị ngâm dầu chỉ giới hạn ở các phép thử sau đây đối với vỏ bọc. Vỏ bọc kín được thử cả áp suất dư và áp suất âm. Phép thử áp suất dư nhằm xác định độ bền của vỏ bọc và gồm một áp suất dư ít nhất bằng 1.5 lần giá trị cài đặt của thiết bị giảm áp áp dụng lên vỏ bọc, được chứa đầy dầu trong 60 giây. Không mong đợi có hư hỏng hoặc biến dạng đáng kể của vỏ bọc. Phép thử áp suất âm được thiết kế để kiểm tra độ kín. Phép thử này gồm việc đổ đầy dầu vào vỏ bọc đến mức tối đa rồi hạ mức xuống mức tối thiểu. Áp suất giảm phải được duy trì ít nhất 24 giờ với độ biến thiên không lớn hơn 5 phần trăm. Vỏ bọc không kín chỉ chịu phép thử áp suất dư, khi đó phép thử được thực hiện ở áp suất bằng 1.5 lần áp suất khí quyển, tất cả các thông số thử khác giữ nguyên.</p><h3>9.3 Nhồi bột – 'q' <span class="en">9.3 Powder filling - 'q'</span></h3><p><b>BS/EN 50017 (1994)²⁶</b></p><p>Nhìn thoáng qua, khái niệm bảo vệ này là một phương pháp khác để cách ly các mạch điện khỏi khí quyển nổ bằng cách bao quanh chúng bằng bột. Tuy nhiên, điều này không hoàn toàn đúng, vì khác với các thứ như ngâm dầu, khí quyển nổ có thể thấm vào vật liệu điền đầy và, về mặt lý thuyết, có thể bị bắt lửa nếu các bộ phận có khả năng gây cháy nằm bên trong vật liệu điền đầy. Điều thực sự xảy ra ở đây là ngọn lửa không thể lan truyền ra ngoài vật liệu điền đầy do hiệu ứng dập tắt tạo ra. Trong ngữ cảnh này, vật liệu điền đầy có chức năng khá khác biệt và đóng vai trò quan trọng hơn.</p><h4>9.3.1 Vật liệu điền đầy <span class="en">9.3.1 The filling material</span></h4><p>Vật liệu điền đầy chỉ được dùng hạt thạch anh hoặc hạt thủy tinh rắn với giới hạn kích thước cho phép nó đi qua một rây kim loại có lỗ 1 mm nhưng không đi qua rây có lỗ 0.5mm (xem ISO 565 (1990)²⁷). Vật liệu điền đầy cũng được yêu cầu có dòng rò nhỏ hơn 1 µA khi đặt 1OOOV dc vào hệ điện cực như thể hiện trên Hình 9.2, được nhúng trong vật liệu điền đầy sao cho nó được bao quanh đến khoảng cách ít nhất 1 cm (xem thêm Mục 9.3.5).</p><div class="note"><b>Ghi chú về điện áp trong bản in.</b> Nguyên bản in '1OOOV dc' (với hai chữ O viết hoa) để chỉ 1000 V dc; cách in này được giữ nguyên ở trên.</div><h4>9.3.2 Vỏ bọc <span class="en">9.3.2 The enclosure</span></h4><p>Nhìn chung, vỏ bọc phải chắc chắn về cơ khí nhưng không cần phép thử đặc biệt nào khác ngoài các phép thử trong BS/EN 50014 (1993)⁵. Cách làm vỏ bọc cũng phải sao cho không có vật liệu điền đầy thoát ra và BS/EN 50017 (1994)²⁶ quy định khe hở của bất kỳ lỗ nào trên vỏ bọc phải nhỏ hơn kích thước nhỏ nhất của hạt điền đầy ít nhất 0.1 mm. IP54 theo BS/EN 60529¹⁷ được quy định là mức bảo vệ xâm nhập tối thiểu và, khi mức bảo vệ của vỏ bọc vượt quá IP55, cần có một thiết bị thở đạt IP54. Tất cả vỏ bọc đều chịu một phép thử kiểu ở 1.5 × 10⁵ N/m² tuyệt đối, để đảm bảo độ bền thích ứng, nhưng khi chúng không có lỗ thông hơi và có chứa các tụ điện phân lớn, ví dụ (thể tích tụ điện lớn hơn một phần tám thể tích vật liệu điền đầy), áp suất thử này được tăng lên 15 × 10⁵ N/m² tuyệt đối.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 9.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a9__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a9s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch9__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern><pattern id="pel9__sd2" width="7" height="7" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="0.9" fill="#5f6b73"/><circle cx="5" cy="5" r="0.9" fill="#5f6b73"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 9.2 · Kỹ thuật đo rò rỉ / Figure 9.2 · Leakage measuring technique</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Hai thanh dẫn cách điện · điện cực đồng thau / Two insulated bars · brass electrodes</text><polygon points="70,214 330,126 420,166 160,254" fill="#f0ede5" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="96,180 128,190 268,128 236,118" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="128,190 128,214 268,152 268,128" fill="#f2f0ea" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="96,180 128,190 128,214 96,204" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="156,202 188,212 328,150 296,140" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="188,212 188,236 328,174 328,150" fill="#f2f0ea" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="156,202 188,212 188,236 156,226" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="208,130 240,140 268,128 236,118" fill="#d9c48a" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="268,152 300,162 328,150 296,140" fill="#d9c48a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="130" x2="270" y2="150" stroke="#888" stroke-width="0.7"/><line x1="272" y1="132" x2="272" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="272" y1="148" x2="272" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><rect x="248" y="56" width="8" height="78" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.0"/><rect x="308" y="78" width="8" height="78" fill="#e8e4da" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">To measuring instrument</text><line x1="252" y1="54" x2="266" y2="48" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a9__sd2)"/><line x1="312" y1="76" x2="298" y2="48" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a9__sd2)"/><text x="46" y="142" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Insulated conductors</text><line x1="114" y1="146" x2="120" y2="184" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="114" y1="146" x2="176" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><text x="282" y="118" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">0.5 cm</text><text x="372" y="170" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Brass electrodes</text><line x1="368" y1="172" x2="272" y2="134" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="368" y1="172" x2="306" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="82" y1="180" x2="82" y2="204" stroke="#888" stroke-width="0.8"/><line x1="78" y1="180" x2="86" y2="180" stroke="#888" stroke-width="0.8"/><line x1="78" y1="204" x2="86" y2="204" stroke="#888" stroke-width="0.8"/><text x="76" y="196" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">1 cm</text><line x1="96" y1="212" x2="128" y2="222" stroke="#888" stroke-width="0.8"/><line x1="96" y1="208" x2="96" y2="216" stroke="#888" stroke-width="0.8"/><line x1="128" y1="218" x2="128" y2="226" stroke="#888" stroke-width="0.8"/><text x="112" y="234" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">1 cm</text><line x1="158" y1="252" x2="158" y2="260" stroke="#888" stroke-width="0.8"/><line x1="234" y1="252" x2="234" y2="260" stroke="#888" stroke-width="0.8"/><line x1="160" y1="256" x2="232" y2="256" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><line x1="232" y1="256" x2="160" y2="256" stroke="#888" stroke-width="0.8" marker-end="url(#a9s__sd2)"/><text x="196" y="248" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">5 cm</text><text x="360" y="206" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">Notes: (1) Electrodes surrounded by filling material</text><text x="360" y="218" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">to a depth of at least 1 cm in all directions</text><text x="360" y="230" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">(2) Measuring instrument should apply 1000V dc.</text><text x="360" y="242" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">to electrodes</text></svg><figcaption class="figcap">Hình 9.2 · Kỹ thuật đo rò rỉ. Ghi chú: (1) Điện cực phải được bao quanh bởi vật liệu điền đầy có độ sâu ít nhất 1 cm theo mọi hướng. (2) Dụng cụ đo phải áp 1000V dc. vào các điện cực</figcaption></figure><p>Khi điền đầy vỏ bọc, cần đảm bảo vật liệu điền đầy thấm toàn bộ và điều này có thể yêu cầu lắc trong khi điền. Vỏ bọc sau khi điền không được thiết kế để mở trong quá trình sử dụng và phải được đóng bằng cách hàn, hàn thiếc hoặc xi măng để ngăn điều đó.</p><h3>9.3.3 Linh kiện và mạch điện <span class="en">9.3.3 Electrical components and circuits</span></h3><p>Các linh kiện và mạch điện bên trong vật liệu điền đầy phải được cách ly với vỏ bọc thông qua vật liệu này ở những khoảng cách như trong Bảng 9.2 và Bảng 9.3, ngay cả khi điện áp phát sinh từ bất kỳ quá tải và điều kiện sự cố nào có thể xảy ra, chẳng hạn như ngắn mạch linh kiện, hở mạch và hỏng bo mạch in, tác động lên các mạch điện. Khi xem xét các điều kiện sự cố này, có thể áp dụng những hạn chế sau:</p><p>– Máy biến áp, cuộn dây và các cuộn dây quấn tuân thủ BS/EN 50019¹⁰ (1994) thì không bị coi là chịu sự cố;</p><div class="note"><b>Lưu ý về năm công bố của BS/EN 50019¹⁰.</b> Nguyên bản in 'BS/EN 50019¹⁰ (1993)' ở đây, trong khi tài liệu tham khảo 10 ghi BS/EN 50019 (1994). Bản dịch tiếng Việt dùng năm (1994) theo tài liệu tham khảo; bản tiếng Anh giữ nguyên năm in (1993) kèm chú thích này.</div><p>– Máy biến áp tuân thủ 8.1 của BS/EN 50020 (1994)⁷, ngoại trừ máy biến áp loại 2a, không bị coi là chịu sự cố;</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp tối đa có tính đến sự thay đổi của điện áp nguồn, quá tải được thừa nhận và sự cố¹<br>(Vôn RMS xoay chiều/một chiều)</th><th>Khoảng cách tối thiểu²<br>(mm)</th></tr></thead><tbody><tr><td>0 to 275</td><td>5</td></tr><tr><td>276 to 420</td><td>6</td></tr><tr><td>421 to 550</td><td>8</td></tr><tr><td>551 to 750</td><td>10</td></tr><tr><td>751 to 1000</td><td>14</td></tr><tr><td>1001 to 3000</td><td>36</td></tr><tr><td>3001 to 6000</td><td>60</td></tr><tr><td>6001 to 10000</td><td>100</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Phân tách giữa các bộ phận dẫn điện và các bộ phận cách điện và/hoặc vỏ bọc thông qua vật liệu điền đầy</p><div class="note"><p>(theo BS/EN 50017)</p><p>1 Đây là điện áp xuyên qua vật liệu điền đầy giữa các bộ phận dẫn điện và các bộ phận cách điện và/hoặc bề mặt bên trong của vỏ bọc.</p><p>2 Khoảng cách này được áp dụng ngay cả khi bộ phận dẫn điện được cách ly.</p></div><p>– Các bộ ghép quang và rơ le được thiết kế để cách ly các mạch có điện áp chênh lệch ít nhất bằng 1,5 lần điện áp chênh lệch thực tế, thì không bị coi là chịu sự cố, miễn là điện áp được cách ly không vượt quá 1000 V đỉnh;</p><p>– Tụ điện bằng màng nhựa, gốm và giấy không bị coi là chịu sự cố ngắn mạch, miễn là chúng không làm việc ở điện áp vượt quá hai phần ba điện áp danh định cực đại;</p><p>– Điện trở loại màng và điện trở dây quấn (một lớp) chỉ hỏng theo hướng tăng điện trở.</p><p>Ngoài ra, các khoảng cách cách ly theo Bảng 9.3 không bị coi là chịu sự cố ngắn mạch.</p><p>Các linh kiện như rơ le được phép đặt bên trong vật liệu điền đầy, với điều kiện là chúng có vỏ bọc riêng chịu được các sự cố bên trong chúng và thể tích bên trong của chúng nhỏ hơn 30 cm³; tuy nhiên, nếu thể tích bên trong lớn hơn 3 cm³ thì áp dụng mức tối thiểu 15 mm khi dùng Bảng 9.2. Yêu cầu này chấp nhận rằng khí quyển nổ có thể đi vào khoảng rỗng bên trong được tạo ra, nhưng một sự đánh lửa sẽ không gây hư hỏng cho thiết bị dẫn đến nguy hiểm và ngọn lửa của nó cũng sẽ bị vật liệu điền đầy dập tắt.</p><p>Vì khái niệm bảo vệ thừa nhận sự cố, nên thường sẽ cần một hình thức hạn chế nhiệt độ nào đó. Điều này có thể được bảo đảm</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp đỉnh¹<br>(Vôn)</th><th>Chiều dài đường rò bề mặt²<br>(mm)</th><th>Giá trị CTI tối thiểu³</th><th>Chiều dài đường rò bề mặt dưới lớp phủ⁴<br>(mm)</th><th>Khoảng cách xuyên qua vật liệu điền đầy⁵<br>(mm)</th></tr></thead><tbody><tr><td>10</td><td>1.5</td><td>N/A⁶</td><td>0.6</td><td>1.5</td></tr><tr><td>30</td><td>2.0</td><td>100</td><td>0.7</td><td>1.5</td></tr><tr><td>60</td><td>3.0</td><td>100</td><td>1.0</td><td>1.5</td></tr><tr><td>90</td><td>4.0</td><td>100</td><td>1.3</td><td>2.0</td></tr><tr><td>190</td><td>8.0</td><td>175</td><td>2.6</td><td>3.0</td></tr><tr><td>375</td><td>10.0</td><td>175</td><td>3.3</td><td>3.0</td></tr><tr><td>550</td><td>15.0</td><td>175</td><td>5.0</td><td>3.0</td></tr><tr><td>750</td><td>18.0</td><td>175</td><td>6.0</td><td>5.0</td></tr><tr><td>1000</td><td>25.0</td><td>175</td><td>8.3</td><td>5.0</td></tr><tr><td>1300</td><td>36.0</td><td>175</td><td>12.0</td><td>10.0</td></tr><tr><td>1575</td><td>49.0</td><td>175</td><td>13.3</td><td>10.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Phân tách các bộ phận dẫn điện bên trong vật liệu điền đầy</p><div class="note"><p>(theo BS/EN 50017)</p><p>1 Đây là điện áp đỉnh tối đa giữa bất kỳ hai bộ phận mang điện nào tại điện áp định mức tối đa, có tính đến quá tải và sự cố được thừa nhận. Trường hợp các bộ phận được cấp điện không có điểm tham chiếu chung, sẽ dùng tổng của hai điện áp liên quan.</p><p>2 Đây là khoảng cách nhỏ nhất dọc theo bề mặt cách điện bên trong vật liệu điền đầy.</p><p>3 Chỉ số theo dõi so sánh (CTI) là thước đo chất lượng cách điện chống sự phá hủy do nhiễm bẩn (xem BS 5901 (1980). Phương pháp thử để xác định chỉ số theo dõi so sánh và chỉ số theo dõi chứng minh của vật liệu cách điện rắn trong điều kiện ẩm).</p><p>4 Lớp phủ bảo vệ phải bao phủ hoàn toàn các bộ phận dẫn điện, bám chắc vào cả các bộ phận dẫn điện lẫn lớp cách điện và ngăn ẩm hiệu quả.</p><p>5 Khoảng cách trực tiếp ngắn nhất xuyên qua vật liệu điền đầy giữa hai bộ phận dẫn điện.</p><p>6 CTI không được coi là có liên quan dưới 10 V.</p><p>7 Trường hợp điện áp giữa các bộ phận dẫn điện vượt quá 1575 V thì luôn luôn coi là hư hỏng.</p></div><p>bằng cầu chì theo BS/EN 60127⁸ hoặc IEC 269¹¹² bên trong vật liệu điền đầy, hoặc bằng các cầu dao nhiệt, miễn là cầu dao nhiệt không tự thiết lập lại.</p><p>Tiêu chuẩn cũng thảo luận về bất kỳ vật liệu cách điện nào có thể có giữa các bộ phận cấu thành của thiết bị và thành vỏ bọc trong khu vực được xác định là chỗ điền đầy theo Bảng 9.2 và, với ngoại lệ là lớp cách điện của dây dẫn đi ra khỏi vật liệu điền đầy, ví dụ để nối đến các phương tiện đấu nối và chính vật liệu điền đầy, đồng thời yêu cầu vật liệu đó không cháy trong hơn 60 giây sau khi rời ngọn lửa và không bị phá hủy quá 60 mm chiều dài mẫu thử khi thử theo BS 2782, Phần 1 (1992).²⁸ Yêu cầu này áp dụng cho các bộ phận đỡ bằng nhựa và những thứ như bạc lót.</p><div class="note"><b>Lưu ý về cách viện dẫn BS 2782²⁸.</b> Nguyên bản trích 'BS 2782, Part 1 (1992)²⁸', trong khi tài liệu tham khảo 28 là BS 2782 (1992), Phương pháp 140A, về hành vi cháy của mẫu thử nằm ngang và đứng khi tiếp xúc với nguồn đánh lửa ngọn lửa nhỏ. Cách trích của nguyên bản được giữ nguyên.</div><p>Tập hợp các yêu cầu này khác rất nhiều so với những yêu cầu trong lần xuất bản đầu tiên của Tiêu chuẩn, BS 5501, Phần 4 (1977).²⁹ Trong Tiêu chuẩn đó có một thử nghiệm rất nghiêm ngặt để bảo đảm không thể truyền sự đánh lửa từ bên trong vỏ bọc ra ngoài; vật liệu điền đầy được yêu cầu có kích thước nhỏ hơn nhiều và khoảng hở giữa các dẫn điện bên trong vật liệu điền đầy lớn hơn nhiều. Lý do là các yêu cầu của BS/EN 50017 (1994)²⁶ giới hạn thiết bị được bảo vệ ở thiết bị làm việc dưới 1000 V, 16 A và 1000 VA, một giới hạn không có trong phiên bản tiền nhiệm. Vì vậy, cách tiếp cận đã thay đổi đáng kể. Do đó, không nên dùng thiết bị nhồi bột theo BS 5501, Phần 4 (1977)²⁹ trong tương lai.</p><h3>9.3.4 Đấu nối bên ngoài <span class="en">9.3.4 External connections</span></h3><p>Bất kỳ phương tiện đấu nối nào cho các mạch bên ngoài đều không được nằm trong phạm vi của phương pháp nhồi bột, đặc biệt là vì vỏ bọc đã được bịt kín vĩnh viễn trong giai đoạn chế tạo. Do đó, cần phải bảo vệ các cọc đấu nối và các phương tiện tương tự bằng một khái niệm bảo vệ khác (ví dụ, BS/EN 50019 (1994)¹⁰).</p><h3>9.3.5 Thử nghiệm kiểu <span class="en">9.3.5 Type testing</span></h3><p>Thử nghiệm cụ thể của loại thiết bị này chỉ giới hạn ở: thử áp lực vỏ bọc; thử tính dễ cháy của vật liệu; thử độ bền điện của vật liệu điền đầy; và thử nhiệt độ tối đa ở bên ngoài thiết bị.</p><h4>Thử áp lực vỏ bọc <span class="en">Pressure testing of the enclosure</span></h4><p>Vỏ bọc được chịu áp suất gấp 1,5 lần áp suất khí quyển trong 1 phút mà không bị biến dạng vượt quá 0,5 mm.</p><h4>Thử tính dễ cháy của vật liệu vỏ bọc <span class="en">Flammability testing of enclosure material</span></h4><p>Thử nghiệm được thực hiện bằng ngọn lửa đốt khí Bunzen theo BS 2782²⁸ và không được dẫn đến chiều dài bị phá hủy trung bình vượt quá 6 cm, với thời gian cháy không vượt quá 60 giây sau khi rời ngọn lửa. Nếu không thể thực hiện thử nghiệm này thì BS/EN 50017²⁶ có các phương pháp thay thế.</p><h4>Thử độ bền điện <span class="en">Electric strength testing</span></h4><p>Dùng bố trí điện cực trong Hình 9.2, áp 1000 V dc. Ở nhiệt độ 25 ± 2 °C và độ ẩm tương đối 45–55 phần trăm, dòng rò không được vượt quá 10⁻⁶ A.</p><h4>Thử nhiệt độ <span class="en">Temperature testing</span></h4><p>Nhiệt độ bề mặt tối đa của vỏ bọc phải được đo trong điều kiện đầy tải và gồm tất cả quá tải được công nhận. Khi thiết bị được bảo vệ bằng cầu chì, nhiệt độ được đo ở dòng gấp 1,7 lần dòng danh định của cầu chì. Đối với các thiết bị bảo vệ khác, dòng điện phải là dòng lớn nhất có thể chảy liên tục mà không tác động.</p><ol class="ref-list"><li>76/117/EEC Council Directive of 18 December 1975 on the approximation of the laws of the Member States concerning electrical equipment for use in potentially explosive atmospheres.</li><li>94/9/EC Directive of the European Parliament and Council of 23 March 1994 on the approximation of the laws of Member States concerning equipment and protective systems intended for use in potentially explosive atmospheres.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 8 (1988). Encapsulation 'm'.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1977). General Requirements.</li><li>BS/EN 50014 Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1993). General Requirements.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 7 (1977). Intrinsic Safety 'i'.</li><li>BS/EN 50020 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>BS/EN 60127 (1991) Miniature Fuses. Part 1 Definitions for miniature fuses general requirements for miniature fuse-links. Part 2 Specification for cartridge fuse-links. Part 3 Specification for sub-miniature fuse-links.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 6 (1977). Increased Safety 'e'.</li><li>BS/EN 50019 (1994) Electrical Equipment for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>BS 4265 (1977) (1984) Specification for Cartridge Fuse links for Miniature Fuses.</li><li>IEC 269 Series of Standards for low voltage fuses.</li><li>BS/EN 50015 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Oil Immersion 'o'.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 2 (1977). Oil Immersion 'o'.</li><li>IEC 79-15 Electrical Apparatus for Explosive Gas Atmospheres. Part 15 (1987). Electrical Apparatus with Type of Protection 'n'.</li><li>BS 6941 (1988) Electrical Apparatus for Explosive Atmospheres with Type of Protection 'n'.</li><li>BS/EN 60529 (1991) Specification for Degrees of Protection provided by Enclosures (IP Code).</li><li>IEC 296 (1969) Specification for New Insulating Oils for Transformers and Switchgear.</li><li>IEC 296 (1982) Specification for Unused Mineral Insulating Oils for Transformers and Switchgear.</li><li>IEC 836 (1988) Specifications for Silicone Liquids for Electrical Purposes.</li><li>ISO 3104 (1976) Petroleum Products – Transparent and Opaque Liquids – Determination of Kinematic viscosity and Calculation of Dynamic Viscosity.</li><li>BS 6664 Flashpoint of Petroleum Related Products. Part 5 (1990). Method for determination of flashpoint by Pensky-Martens closed tester.</li><li>BS 5737 (1979) Method for Measurement of Relative Permittivity, Dielectric Dissipation Factor and dc Resistivity of Insulating Oils.</li><li>BS 2000 Methods of Test for Petroleum and its Products. Part 15 (1993). Determination of Pour Point.</li><li>IEC 588-2 Askarels for Transformers and Capacitors. Part 2 (1978). Test Methods.</li><li>BS/EN 50017 (1994) Electrical Equipment for Potentially Explosive Atmospheres. Powder Filling 'q'.</li><li>ISO 565 (1990) Test Sieves – Metal Wire Cloth, Perforated Metal Plate and Electro/Formed Sheet – Nominal Size of Openings.</li><li>BS 2782 (1992) Methods of Testing Plastics. Method 140A – Determination of the Burning Behaviour of Horizontal and Vertical Specimens in contact with a Small-Flame Ignition Source.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 4 (1977). Powder Filling 'q'.</li><li>BS 5784 Method for Determination of Electrical Strength of Insulating Oils (1980) (printed without a reference number).</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 17 trang in (209-225; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm hai hình (9.1-9.2), ba bảng (9.1-9.3), không phương trình được đánh số cũng không ví dụ tính toán; danh mục 29 tài liệu tham khảo cộng một dòng BS 5784 không đánh số nằm trên các trang in 224-225. Mọi ô bảng, chú thích hình, giá trị điện áp/khoảng cách, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ '1OOOV dc', 'BS 550 1', '9.1. 1', '5001 5'). Nhiều chi tiết in được giữ nguyên kèm ghi chú: tiêu đề '9.7.7' cho mục thử nghiệm của 9.1 (nhiều khả năng là 9.1.7) và '9.2.7' cho mục kết cấu của 9.2 (nhiều khả năng là 9.2.1); 'BS 5501 part 8 (1998)' ở phần mở đầu so với (1988) ở tài liệu tham khảo 3; 'BS/EN 50019 (1993)' trong thân văn bản so với (1994) ở tài liệu tham khảo 10; 'BS 2782²⁸' trong thân văn bản; viết hoa 'Desiccant Holder' và 'exclude Water' trong chú thích Hình 9.1; và 'N/A⁶' trong Bảng 9.3. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch08-general-requirements-for-explosion-protected-apparatus/"><span class="k">← Chương 8</span>Yêu cầu chung cho thiết bị bảo vệ chống nổ (nguy cơ khí, hơi và sương mù)</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>