<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị theo nguyên lý vỏ chống cháy &#x27;d&#x27; · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 10 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch10-apparatus-using-protection-concept-flameproof-enclosure-d/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 10</div><h1>Thiết bị theo nguyên lý vỏ chống cháy 'd'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 10 · 49 trang gốc · 24.029 từ · 29 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> vỏ chống cháy 'd' · nguyên lý bảo vệ · MESG · khe hở ngọn lửa · mối nối mặt bích · mối nối ren · mối nối xi măng · mối nối mở rộng · mối nối labyrinth · ổ bi · khe hở tối đa · chiều dài mối nối · thể tích vỏ bọc · nhóm IIA/IIB/IIC · áp suất thử · pressure piling · đầu vào trực tiếp/gián tiếp · cáp · đệm kín · chốt · giá đỡ chống cháy · BS/EN 50018 · BS 5501 · BS/EN 50014 · IEC 79-1A<h2>10 — Thiết bị theo nguyên lý vỏ chống cháy 'd' <span class="en">10 — Apparatus using protection concept flameproof enclosure 'd'</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50018 (1995))</b></p><div class="note"><b>Lưu ý về trang mở đầu chương in.</b> Lớp văn bản OCR đọc số chương là '70' và phụ đề là 'BS/EN 5001 8 (1 995)'; trang in cho thấy chương 10 và 'BS/EN 50018 (1995)'. Bản tiếng Anh theo trang in.</div><p>Vỏ chống cháy có lẽ là nguyên lý bảo vệ lâu đời nhất được xem xét ở Anh và châu Âu như một giải pháp phù hợp cho Vùng 1 và các khu vực ít nguy hiểm hơn, có từ trước Thế chiến thứ hai. Có nhiều tranh cãi về việc ai đã ‘phát minh’ ra nó, cả Đức và Anh đều đòi vinh dự đó. Dù sự thật chưa hoàn toàn rõ, lịch sử cho thấy nó đã phát triển trong ngành khai thác mỏ, và sự phát triển ấy diễn ra ở cả Đức và Anh. Những động lực chính dường như là Bergerwerkshaftlische Versuchstrekke ở Đức (nay gọi là BVS, một trong những tổ chức chứng nhận được công nhận tại Đức) và Safety in Mines Research Establishment ở Anh (nay gọi là Health and Safety Laboratory thuộc Health and Safety Executive [HSE]), đơn vị có liên hệ với Electrical Equipment Certification Service (EECS/BASEEFA). Dr Ing Carl Beyling đã soạn một tài liệu mô tả việc áp dụng cái sau này được gọi là ‘druckfeste kapselung’ (vỏ chống cháy) cho các máy điện vào năm 1908 và đã được trao huy chương của Institution of Mining Engineers Anh quốc năm 1938 cho công trình của ông về an toàn hầm mỏ. Điều này bác bỏ mọi gợi ý về sự cạnh tranh và cho thấy mức độ hợp tác giữa Anh và Đức trong giai đoạn đó. Cũng đáng lưu ý rằng nguyên lý bảo vệ (kiểu bảo vệ) lấy chữ cái đặc trưng ‘d’ từ tên gọi tiếng Đức, dù nguồn gốc lịch sử của nó có thể nằm ở các thỏa hiệp đạt được trong quá trình xây dựng tiêu chuẩn quốc tế và các vấn đề lịch sử của tiêu chuẩn Đức, hơn là quyền sở hữu ban đầu.</p><div class="note"><b>Lưu ý về tên cơ sở Đức.</b> Trang in ghi 'Bergerwerkshaftlische Versuchstrekke', một cách viết Đức bất thường; giữ nguyên như bản in thay vì chuẩn hóa. Lớp văn bản OCR đọc là 'Bergenverkshaftlische Versuchstrekke'.</div><p>Điều đáng lưu ý thêm là vỏ chống cháy (gọi là vỏ chống nổ ở Mỹ) là một trong ba nguyên lý bảo vệ duy nhất được chấp nhận cho Class 1 Division 1 tại Mỹ. Điều này tương đương với Vùng 0 và 1, vì về mặt lịch sử Mỹ không phân biệt giữa hai vùng này. Giờ đây, trong ấn bản mới nhất của Chương 5 (Điều 500) của National Electrical Code, Mỹ đã bắt đầu chấp nhận hệ thống ba Vùng châu Âu cho chất khí và hơi, và đang tích cực xem xét các nguyên lý bảo vệ khác hiện chưa được chấp nhận ở Mỹ nhưng đã được sử dụng ở châu Âu.</p><p>Sự phát triển của ‘vỏ chống cháy’ diễn ra rất nhanh sau khi việc sử dụng điện trong các hầm mỏ than được phát triển (các vấn đề công nghiệp trên mặt đất không phải là động lực chính trong những năm đầu phát triển) và sau khi người ta nhận ra rằng các máy điện quay (mô tơ điện), vốn đều dùng dc vào đầu thế kỷ hai mươi, tạo ra tia lửa có khả năng gây cháy rất cao trong hoạt động bình thường.</p><p>Lý tưởng nhất là có thể loại trừ khí quyển nổ khỏi bên trong thiết bị điện, qua đó loại bỏ nguy cơ nổ, nhưng người ta nhanh chóng nhận ra rằng cách tiếp cận đó nhìn chung không khả thi, đặc biệt xét đến sự không đáng tin cậy của thiết bị vào thời điểm đó. Điều này dẫn đến việc thường xuyên mở thiết bị để bảo trì, phá vỡ các lớp bịt kín và kéo theo khó khăn trong việc làm lại chúng một cách chắc chắn. (Điều này vẫn phần nào đúng ở một mức độ nhất định, vì người ta vẫn cho rằng việc tạo và phá vỡ một lớp bịt kín đúng chất lượng tại hiện trường một cách chắc chắn nhìn chung là không thể.) Bên cạnh đó, các máy quay và thiết bị dẫn động khác cũng có trục và thanh truyền xuyên qua vỏ bọc của thiết bị, khiến việc bịt kín ở mức độ và với độ bền yêu cầu trở nên khó khăn hơn nhiều.</p><p>Sau khi chấp nhận rằng không thể loại trừ khí quyển nổ và, nói chung, cũng không thể loại trừ nguồn gây cháy vì tia lửa phát ra bình thường trong bộ chuyển mạch và công tắc, tư duy chuyển sang một phương pháp cho phép vụ nổ bên trong khí quyển nổ và sắp xếp để nó không làm hư hại thiết bị cũng như không gây cháy khí quyển nổ bên ngoài. Rõ ràng, để chịu được vụ nổ bên trong mà không bị hư hại, vỏ bọc phải chắc chắn, dẫn đến các vỏ bọc bằng kim loại nặng (thường là đúc). Người ta phát hiện rằng mặt ngọn lửa do vụ nổ gây ra có thể trở nên vô hại khi cho nó đi qua một khe hở nhỏ: nếu kích thước khe hở có thể được đảm bảo ở một giá trị <i>tối đa</i> xác định trong suốt vụ nổ, thì thiết bị được bao bọc như vậy sẽ không gây ra nguy cơ không chấp nhận được, ngay cả khi khí quyển nổ thực sự xâm nhập vào vỏ bọc và bị gây cháy bên trong (xem Hình 10.1). Như vậy là nguyên lý vỏ chống cháy đã ra đời. Cần lưu ý rằng nói chung không quy định khe hở tối thiểu nào — khe hở quan trọng duy nhất là khe hở đạt được trong điều kiện sai lệch cực đại.</p><p>Trong những ngày đầu, tất cả vỏ chống cháy đều làm bằng kim loại và người ta đã hình thành một quan niệm sai là bắt buộc phải dùng kim loại để thực hiện chức năng của chúng, vì mục tiêu chỉ được cho là đạt được bằng cách làm nguội ngọn lửa khi nó thoát ra khỏi vỏ bọc qua khe hở. Giờ đây người ta biết điều đó không hoàn toàn đúng; hiệu ứng được chấp nhận là làm nguội khi đi ra qua khe hở mặt bích và, thêm vào đó, là sự cuốn hút nhanh các khí mát bao quanh vỏ bọc ngay khi thoát ra khỏi khe hở (xem Hình 10.1). Điều này được H. Phillips chứng minh trong bài báo trình bày tại hội nghị IEE năm 1971,¹ trong đó ông đưa ra phương pháp tính Khe hở an toàn thử nghiệm tối thiểu (MESG) bằng sử dụng hai đặc tính này. Các công trình ở châu Âu, đặc biệt là ở Đức, đã xác nhận điều đó bằng cách cho thấy vỏ bọc bằng nhựa — vốn theo định nghĩa có nhiệt dung nhỏ hơn vỏ kim loại — hoạt động về cơ bản theo cách tương tự. Kết quả là vỏ bọc nhựa hiện được chấp nhận song song với vỏ kim loại, miễn là chúng đáp ứng cùng các tiêu chí, đặc biệt vì nhựa hiện đã được phát triển có độ cứng và độ bền tương tự kim loại. Điều này làm cho kỹ thuật trở nên hấp dẫn và linh hoạt hơn nhiều về mặt thương mại.</p><p>Vì vậy, các yêu cầu đối với vỏ chống cháy là: nó phải chứa được vụ nổ bên trong của khí quyển nổ tồi nhất mà nó được thiết kế cho, mà không bị hư hại; các mối nối giữa các bộ phận của nó thông ra khí quyển bên ngoài phải có kích thước tối đa quy định; và độ bền của nó phải sao cho các mối nối đó không bị giãn rộng trong điều kiện nổ bên trong của khí quyển nổ tồi nhất mà nó được thiết kế, đến mức ngọn lửa truyền ra ngoài vỏ bọc và gây cháy khí quyển bên ngoài. Thêm vào đó, vật liệu chế tạo của nó không được bị hư hại do sự cháy bên trong liên quan đến vụ nổ của khí quyển nổ tồi nhất.</p><div class="note"><b>Lưu ý về cách viết hoa.</b> Bản in dùng 'Flameproof Enclosure' với chữ hoa giữa câu trong đoạn này ('Thus was the concept of Flameproof Enclosure born' và 'The requirements of a Flameproof Enclosure'); giữ nguyên chữ hoa ở bản tiếng Anh.</div><p>Rõ ràng là vỏ bọc không được xuống cấp trong môi trường nơi nó được lắp đặt, nhưng đây không phải là yêu cầu riêng đối với khí quyển nổ và không nằm trong nội dung chi tiết của các yêu cầu về vỏ chống cháy; nó được xác định là điều người sử dụng phải cân nhắc khi lựa chọn thiết bị cho một vị trí cụ thể.</p><h3>10.1 Tiêu chuẩn về thiết bị chống cháy <span class="en">10.1 Standards for flameproof apparatus</span></h3><p>Phù hợp với tuổi đời của nó, nguyên lý bảo vệ đã được đề cập trong một số Tiêu chuẩn áp dụng tại Anh qua các năm; có lẽ đáng để xem xét các Tiêu chuẩn này vì chúng cho thấy sự phát triển của kỹ thuật.</p><p>Tiêu chuẩn quan trọng đầu tiên là BS 229², lần đầu được ban hành năm 1926 với các lần sửa đổi vào các năm 1929, 1940, 1946 và 1957. Giống như các Tiêu chuẩn đương thời, Tiêu chuẩn này không yêu cầu các bộ phận của vỏ bọc tiếp xúc trực tiếp với khí quyển nổ bên ngoài phải được phân loại nhiệt độ, vì nó ra đời trước hệ thống phân loại nhiệt độ bề mặt. Người sử dụng không được hướng dẫn gì về việc sử dụng liên quan đến việc gây cháy nhiệt của khí quyển nổ.</p><div class="note"><b>Lưu ý về cách viết và số chú thích in.</b> Từ in 'significance' bị xáo trộn trong lớp văn bản OCR; bản tiếng Anh theo trang in. Các số chú thích dạng mũ được giữ như bản in (BS 229², BS 4683, Phần 2³, BS 5501, Phần 5⁵, BS/EN 50018⁶, IEC 79–1⁷, IEC⁸, ISO 468 (1982)¹⁰).</div><p>Ngoài ra, nó không cho phép các phương tiện kết nối bên ngoài nằm trong bộ phận chính bao bọc các phần của vỏ bọc, mà nhất quyết yêu cầu đặt chúng trong một hộp đấu dây riêng (xem Mục 10.2). Nó cũng giới hạn vỏ bọc chỉ làm bằng kim loại, yêu cầu các sắp xếp bịt kín ren nghiêm ngặt hơn nhiều (chiều dài ren ăn khớp của một đầu nối ren trong thành vỏ bọc là 18 mm, thay vì 8 mm hiện được phép (xem Mục 10.2) và, quan trọng nhất, nó không cho phép vỏ chống cháy dùng cho cái hiện là nhóm khí, hơi và sương mù IIC. Vì vậy, ở bất cứ nơi nào có hydro hoặc axetylen, trước khi áp dụng áp suất dương nhiều năm sau đó, đã không có nguyên lý bảo vệ tiêu chuẩn nào cho thiết bị điện có khả năng gây cháy do chính hoạt động của nó. Thiết bị theo BS 229² phần lớn đã trở thành di sản lịch sử và không nên chọn để sử dụng, dù một số vẫn còn tồn tại trong các lắp đặt cũ.</p><p>BS 229² đã thực sự được thay thế vào năm 1971 bởi BS 4683, Phần 2³, bao gồm nhiều ý tưởng đang được phát triển ở châu Âu và quốc tế vào thời điểm đó. Tiêu chuẩn này rất gần với các Tiêu chuẩn châu Âu hiện hành về nội dung. Tiêu chuẩn đã đưa khái niệm vỏ bọc phi kim loại — đã rất phổ biến ở Đức — vào Anh, bổ sung các yêu cầu đối với vỏ bọc nhóm IIC (dù vẫn ngại ngùng với vỏ bọc dùng cho hỗn hợp axetylen) và giảm chiều dài ăn khớp ren của đầu nối xuống 8 mm. Tiêu chuẩn này được ban hành ngay trước thỏa thuận tạm dừng châu Âu, theo đó các quốc gia thành viên bị ngăn không được ban hành Tiêu chuẩn Quốc gia khi CENELEC⁴ đang chuẩn bị một Tiêu chuẩn song song, nên có lẽ nó đã không bao giờ ra đời. Tuy nhiên, nó là cần thiết vì thực hành chống cháy của Anh đã tụt hậu so với đối thủ cạnh tranh ở châu Âu và cần được sửa ngay. Điều này giải thích vòng đời ngắn của BS 4683, Phần 2, được thay thế tại Anh bởi BS 5501, Phần 5⁵ năm 1977 — ấn bản đầu tiên của Tiêu chuẩn châu Âu EN 50018. Tiêu chuẩn châu Âu này rất giống về nội dung với BS 4683, Phần 2³ vì Anh đã tham gia vào việc xây dựng nó song song với công việc châu Âu, và sự trao đổi ý tưởng tốt đã diễn ra. Đúng là có khác biệt liên quan đến phương pháp thử và ở những chỗ khác, nhưng không khác biệt nào dẫn đến tình huống người ta phải bày tỏ quan ngại về việc sử dụng thiết bị theo BS 4683, Phần 2, trong đó nhiều thiết bị vẫn còn tồn tại. Tuy nhiên, theo các thỏa thuận châu Âu, Tiêu chuẩn này đã bị rút lui và mọi thiết bị trong tương lai sẽ theo Tiêu chuẩn châu Âu.</p><p>Tiêu chuẩn châu Âu BS 5501, Phần 5⁵ hiện đã được thay thế bằng một ấn bản thứ hai và, không giống ấn bản đầu tiên, ấn bản này không được cấp một số BS riêng mà giữ lại số châu Âu và có tên là BS/EN 50018⁶. Ấn bản thứ hai này được xuất bản năm 1995 và có ý nghĩa rất lớn ở chỗ nó cho phép, lần đầu tiên trong nguyên lý bảo vệ này, các thiết bị thở và thoát nước không tuân thủ các yêu cầu kết cấu về kích thước của tiêu chuẩn và không có kích thước đo được nào ngoại trừ kích thước bên ngoài. Ý nghĩa của điều này là lần đầu tiên đưa vào việc tuân thủ chỉ bằng thử nghiệm, thay vì bằng quy định kích thước và thử nghiệm. Vì ấn bản thứ hai của EN 50018 hiện đang có hiệu lực, chương này sẽ đề cập đến Tiêu chuẩn đó. Tuy nhiên, như đã nêu ở trên, hầu hết khác biệt giữa nó và ấn bản đầu tiên trước đó — và thực sự là cả BS 4683, Phần 2³ — đều tương đối nhỏ.</p><p>Có thêm một Tiêu chuẩn nữa là Tiêu chuẩn Quốc tế IEC 79–1⁷. Tiêu chuẩn này rất giống BS/EN 50018⁶ nhưng chỉ mang tính tự nguyện, và ở châu Âu thì bắt buộc phải tuân thủ Tiêu chuẩn châu Âu, nên văn bản quốc tế không quan trọng bằng. Một thỏa thuận giữa cơ quan tiêu chuẩn châu Âu (CENELEC) và cơ quan tương đương quốc tế của nó (IEC⁸) yêu cầu các Tiêu chuẩn của hai cơ quan được hài hòa, và có thể kỳ vọng IEC 79–1 và BS/EN 50018⁶ sẽ tiến đến thống nhất trong những năm tới.</p><div class="note"><b>Lưu ý về ký hiệu IEC và số chú thích.</b> Bản in viết 'IEC 79–1' với dấu gạch ngang dài giữa 79 và 1, được giữ nguyên ở đây. Chú thích số 9 không được trích dẫn ở đâu giữa chú thích 8 và 10 trong phần này của chương; giữ nguyên số gốc, không đánh số lại.</div><h3>10.2 Yêu cầu về kết cấu và thử nghiệm đối với đường dẫn ngọn lửa <span class="en">10.2 Construction and testing requirements for flamepaths</span></h3><p>Các yêu cầu chi tiết về kết cấu của vỏ chống cháy hiện được đưa ra trong BS/EN 50018 (1995). Như có thể đoán trước, phần lớn Tiêu chuẩn dành để mô tả các loại mối nối giữa, ví dụ, vỏ bọc và nắp, và độ bền của vỏ bọc, vì đây là hai yếu tố mà nguyên lý bảo vệ dựa trên. Tiêu chuẩn cũng chứa các yêu cầu bổ sung cho đầu vào cáp, chẳng hạn như các đầu nối ren cũng tạo thành lối vào vỏ bọc; các thiết bị thở và thoát nước, là thay đổi chính giữa Tiêu chuẩn này và Tiêu chuẩn tiền nhiệm; và các yêu cầu bổ sung cho những thứ như vỏ bọc phi kim loại và chụp đèn khi chúng tạo thành các mối nối chống cháy (ví dụ, trong thiết bị theo BS/EN 50018⁶).</p><h4>10.2.1 Mối nối giữa bên trong vỏ chống cháy và khí quyển bên ngoài <span class="en">10.2.1 Joints between the interior of flameproof enclosures and the external atmosphere</span></h4><p>Thực tế có năm loại mối nối được sử dụng trong vỏ chống cháy. Ngoài ra, còn có các yêu cầu đối với mối nối dùng cho trục quay, cùng với một loại mối nối bổ sung. Đó là:</p><p>1. Mối nối mặt bích phẳng.</p><p>2. Mối nối lồng ghép (spigot).</p><p>3. Mối nối hình trụ, mối nối thanh dẫn động và mối nối hình trụ một phần.</p><p>4. Mối nối ren.</p><p>5. Mối nối xi măng.</p><div class="note"><b>Lưu ý về cách viết hoa trong danh sách mối nối.</b> Bản in viết 'Threaded Joints.' và 'Cemented Joints.' với chữ J hoa, nhưng 'Flat flange joints.', 'Spigot joints.' và 'Cylindrical joints, operating rod joints and partial cylindrical joints.' với chữ j thường; giữ nguyên từng cách viết ở bản tiếng Anh.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.1 · Nguyên lý hoạt động của vỏ chống cháy / Figure 10.1 · Principle of operation of flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · các mũi tên chỉ ngọn lửa thoát qua khe / Section · arrows show flame escaping through the gaps</text><rect x="250" y="72" width="180" height="14" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="164" width="180" height="14" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="86" width="14" height="78" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="416" y="86" width="14" height="78" fill="url(#hatch10__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="302,108 314,98 328,106 340,94 352,106 366,100 382,112 372,126 384,138 366,144 354,158 340,148 324,158 312,144 298,138 306,124" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="123" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Internal</text><text x="340" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">explosion</text><rect x="234" y="112" width="16" height="24" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="242" y1="112" x2="242" y2="136" stroke="#2a2a2a" stroke-width="1.0"/><rect x="430" y="112" width="16" height="24" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="438" y1="112" x2="438" y2="136" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 240 116 Q 216 104 204 90" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 238 120 Q 212 114 196 106" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 236 124 Q 208 124 190 124" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 238 128 Q 212 134 196 142" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 240 132 Q 216 144 204 158" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 440 116 Q 464 104 476 90" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 442 120 Q 468 114 484 106" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 444 124 Q 472 124 490 124" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 442 128 Q 468 134 484 142" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><path d="M 440 132 Q 464 144 476 158" fill="none" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><text x="140" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Initial cooling</text><text x="140" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">in flanges</text><line x1="146" y1="72" x2="240" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="340" y="196" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><line x1="340" y1="190" x2="340" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="120" y="200" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Further cooling</text><text x="120" y="210" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">due to turbulent</text><text x="120" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">mixing at exit</text><text x="120" y="230" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">from flanges</text><line x1="150" y1="194" x2="210" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/><text x="520" y="200" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flame paths</text><text x="520" y="210" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(defined minimum</text><text x="520" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">length and maximum gap)</text><line x1="514" y1="194" x2="436" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd1)"/></svg><figcaption class="figcap">Hình 10.1 · Nguyên lý hoạt động của vỏ chống cháy</figcaption></figure><h4>Mối nối mặt bích phẳng <span class="en">Flat flange joints</span></h4><p>Mối nối mặt bích phẳng là dạng mối nối cổ nhất (cùng với các mối nối hình trụ) và có lẽ là dạng dễ chế tạo nhất. Hình 10.2 cho thấy các cấu hình cơ bản của mối nối mặt bích. Các mối nối được yêu cầu phải có chất lượng giới hạn nhất định. Ví dụ, mỗi trong hai bề mặt của mặt bích phải có độ nhám không thô hơn 6.3 μm theo ISO 468 (1982)¹⁰. Đây không phải là một yêu cầu đặc biệt nghiêm ngặt</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.2 · Các mối nối mặt bích điển hình / Figure 10.2 · Typical flanged joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · nắp bậc tạo mê cung / Section · stepped lid forming a labyrinth</text><path d="M 160 92 L 160 68 L 440 68 L 440 92 L 420 92 L 420 112 L 180 112 L 180 92 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="160" y="92" width="20" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="420" y="92" width="20" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><path d="M 160 192 Q 163.33333333333334 187 166.66666666666666 192 Q 170.0 197 173.33333333333334 192 Q 176.66666666666666 187 180.0 192" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 420 192 Q 423.3333333333333 187 426.6666666666667 192 Q 430.0 197 433.3333333333333 192 Q 436.6666666666667 187 440.0 192" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="300" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Lid</text><text x="300" y="150" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="300" y="162" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="520" y="98" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flame path</text><text x="520" y="108" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(flange joint of</text><text x="520" y="118" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">specified 'L' minimum</text><text x="520" y="128" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">length and maximum</text><text x="520" y="138" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">gap)</text><line x1="514" y1="112" x2="424" y2="102" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd2)"/></svg><figcaption class="figcap">Hình 10.2 · Các mối nối mặt bích điển hình</figcaption></figure><p>nhưng nó loại trừ các hiện tượng như lỗ rỗng do đúc và các vết xước sâu trên bề mặt, cả hai đều có thể tạo điều kiện cho ngọn lửa truyền ra khỏi vỏ bọc. Chiều dài tối thiểu của mối nối cũng được quy định, cùng với khe hở tối đa tương ứng giữa các mặt bích, và các số liệu hiện hành cho những thông số này được cho trong Bảng 10.1, bảng liên quan đến Hình 10.2.</p><div class="note"><b>Lưu ý về ký hiệu và chỉ số chú thích trong nguyên bản.</b> Trang in ghi '6.3 μm' (ký hiệu micro), 'ISO 468 (1982)¹⁰' và các chỉ số chú thích ở dạng mũ như 'BS 5501, Part 5⁵' và 'BS/EN 50018⁶'; lớp văn bản OCR đọc nhầm thành '6.3~m', 'IS0' và các ký tự thường. Bản tiếng Anh giữ nguyên cách in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Thể tích ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.3</td><td>0.2</td><td>0.1</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>0.1</td><td>0.3</td><td>0.2</td><td>N/P</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>N/P</td><td>0.4</td><td>0.20</td><td>N/P</td></tr><tr><td>≥40.0</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>0.1</td><td>0.4</td><td>0.2</td><td>N/P</td><td>0.4</td><td>0.20</td><td>N/P</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.1 Khe hở tối đa cho phép đối với mối nối mặt bích có các chiều rộng khác nhau<br>Khe hở tối đa cho phép theo thể tích vỏ bọc và nhóm con đã cho (mm)</p><div class="note"><p>(theo BS/EN 50018)</p><p>N/P = Không cho phép dùng mối nối mặt bích cho thể tích vỏ bọc và nhóm con này</p><p>Ghi chú của người dịch: các tiêu đề thể tích in dấu '≤' và nhãn các hàng in dấu '≥'; lớp văn bản OCR đọc nhầm lần lượt thành '5' và '2'.</p><p>Ghi chú của người dịch: dòng nguồn in '(from BS/EN 50018)'; lớp văn bản OCR đọc là '(from BS/€N 50028)'.</p><p>Ghi chú của người dịch: trong nhóm >2000 cm³, nhóm con IIB in 0.15 ở hàng ≥12.5 và 0.20 ở các hàng ≥25.0, ≥40.0; giữ nguyên từng ô.</p></div><h4>Chống thấm thời tiết cho mối nối mặt bích phẳng <span class="en">Weather proofing of flat flanged joints</span></h4><p>Trước đây người ta đã nhận ra rằng việc đưa các vật như đệm kín hoặc vòng ‘o’ vào giữa các bề mặt mối nối để chống thấm thời tiết có thể gây ra vấn đề, vì đệm kín hoặc vòng ‘o’ có thể làm cho không thể bảo đảm khe hở tối đa yêu cầu; điều này dẫn đến việc gần như cấm các kỹ thuật chống thấm thời tiết đó trong các mối nối mặt bích. Tình trạng này đã được nới lỏng ở mức độ nhất định trong BS 5501, Part 5⁵</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.3 · Lắp vòng đệm vào mối nối mặt bích / Figure 10.3 · Fitting of gaskets to flanged joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt góc L · vòng đệm đen / Two L-section details · solid gasket</text><rect x="120" y="112" width="100" height="14" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="196" y="126" width="16" height="74" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 196 200 Q 200.0 195 204.0 200 Q 208.0 205 212.0 200" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="164" y="118" width="10" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="166" y1="93" x2="166" y2="103" stroke="#888" stroke-width="0.7"/><line x1="196" y1="93" x2="196" y2="103" stroke="#888" stroke-width="0.7"/><line x1="166" y1="98" x2="196" y2="98" stroke="#888" stroke-width="0.8"/><line x1="167" y1="98" x2="176" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="195" y1="98" x2="186" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="181" y="91" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="101" y1="112" x2="111" y2="112" stroke="#888" stroke-width="0.7"/><line x1="101" y1="126" x2="111" y2="126" stroke="#888" stroke-width="0.7"/><line x1="106" y1="112" x2="106" y2="126" stroke="#888" stroke-width="0.8"/><line x1="106" y1="113" x2="106" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="106" y1="125" x2="106" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="98" y="121" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">α</text><text x="130" y="170" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="136" y1="166" x2="169" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="270" y="150" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="270" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="180" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket outside flamepath</text><rect x="440" y="112" width="100" height="14" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="516" y="126" width="16" height="74" fill="url(#hatch10__sd3)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 516 200 Q 520.0 195 524.0 200 Q 528.0 205 532.0 200" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="516" y="128" width="10" height="12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="486" y1="93" x2="486" y2="103" stroke="#888" stroke-width="0.7"/><line x1="516" y1="93" x2="516" y2="103" stroke="#888" stroke-width="0.7"/><line x1="486" y1="98" x2="516" y2="98" stroke="#888" stroke-width="0.8"/><line x1="487" y1="98" x2="496" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="515" y1="98" x2="506" y2="98" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="501" y="91" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="421" y1="112" x2="431" y2="112" stroke="#888" stroke-width="0.7"/><line x1="421" y1="126" x2="431" y2="126" stroke="#888" stroke-width="0.7"/><line x1="426" y1="112" x2="426" y2="126" stroke="#888" stroke-width="0.8"/><line x1="426" y1="113" x2="426" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><line x1="426" y1="125" x2="426" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="418" y="121" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">α</text><text x="450" y="170" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="456" y1="166" x2="521" y2="134" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd3)"/><text x="590" y="150" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="590" y="161" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="500" y="220" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket inside flamepath</text><text x="340" y="244" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">L = Flamepath (minimum length)</text><text x="340" y="256" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">α = Flamepath (maximum gap) Table 10.2</text></svg><figcaption class="figcap">Hình 10.3 · Lắp vòng đệm vào mối nối mặt bích</figcaption></figure><p>(ấn bản đầu tiên của Tiêu chuẩn châu Âu) bằng cách bỏ đi mọi phát biểu cấm đoán, và trong BS/EN 50018⁶ (ấn bản thứ hai của Tiêu chuẩn châu Âu) đã được loại bỏ hoàn toàn nhờ đưa vào hướng dẫn lắp đệm kín theo cách duy trì được tính toàn vẹn của mối nối. Hướng dẫn này yêu cầu tạo một rãnh nằm bên trong đường mối nối thực tế hoặc bên ngoài nó, và lắp một vòng ‘o’ hoặc loại đệm kín tương tự vào rãnh đó (xem Hình 10.3). Điều này làm rộng mặt bích và làm cho vỏ bọc cồng kềnh hơn nhưng thực sự giải quyết được vấn đề chống thấm thời tiết cho vỏ bọc. Người ta khuyến nghị rằng đệm kín dạng vòng ‘o’ luôn được lắp ở phía ngoài mặt bích vì, đặc biệt trong trường hợp mối nối kim loại, các mặt bích bị ăn mòn khi lắp đặt ngoài trời và trong các môi trường tương tự khắc nghiệt, và sự ăn mòn đó có thể làm hỏng mối nối và cho phép truyền ngọn lửa.</p><div class="note"><b>Lưu ý về vòng ‘o’ và cụm 'weather proofing'.</b> Nguyên bản in ‘o’ ring với chữ o thường trong dấu ngoặc kép, không phải số 0; lớp OCR ghi là ‘0’ ring. Cụm 'weather proofing' luôn được in thành hai từ, kể cả trong tiêu đề; bản tiếng Anh giữ nguyên.</div><h4>Phương tiện cố định cho các bộ phận của vỏ mặt bích phẳng <span class="en">Facilities for fixings for parts of flat flanged enclosures</span></h4><p>Người ta thừa nhận rằng các bộ phận của vỏ bọc tạo thành mối nối sẽ cần được cố định, và nếu các chi tiết cố định nằm bên ngoài mặt bích thì chiều rộng của mặt bích sẽ tăng đáng kể. Vì mục đích đó, sau nhiều năm thử nghiệm, người ta đã xác định được một tình huống trong đó các lỗ để cố định có thể đi xuyên qua chính mặt bích. Điều này dựa trên kết luận rằng lỗ hở cho bulông là một đường dẫn ra môi trường bên ngoài hoặc vào bên trong vỏ bọc và, cũng như các khe hở ngọn lửa khác, thường trở nên rõ rệt nhất trong một vụ nổ bên trong, ngay cả sau khi đã đáp ứng các yêu cầu về kích thước của mối nối. Sự mở rộng này được xử lý bằng một thử nghiệm hệ số an toàn.</p><p>Chiều dài của đường đi (xem Hình 10.4 và 10.5) được yêu cầu giữa lỗ bulông không được bảo vệ và bên trong hoặc bên ngoài vỏ bọc (tùy theo hình học của vỏ bọc) được xác định trong Bảng 10.2. Cần lưu ý rằng các lỗ hở cho chi tiết cố định và các lỗ ren phải đáp ứng một số tiêu chí nhất định.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.4 · Ảnh hưởng của lỗ bu lông xuyên qua mặt bích / Figure 10.4 · Effects of boltholes through flanges</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · bu lông và lỗ hở / Two sections · bolt and clearance hole</text><rect x="350" y="60" width="20" height="85" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 350 145 Q 355.0 140 360.0 145 Q 365.0 150 370.0 145" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="96" width="110" height="14" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="77" width="22" height="64" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="68" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="296" y="77" width="14" height="60" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="132" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="240" y1="53" x2="240" y2="63" stroke="#888" stroke-width="0.7"/><line x1="370" y1="53" x2="370" y2="63" stroke="#888" stroke-width="0.7"/><line x1="240" y1="58" x2="370" y2="58" stroke="#888" stroke-width="0.8"/><line x1="241" y1="58" x2="250" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="369" y1="58" x2="360" y2="58" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="305" y="51" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><line x1="310" y1="121" x2="310" y2="131" stroke="#888" stroke-width="0.7"/><line x1="350" y1="121" x2="350" y2="131" stroke="#888" stroke-width="0.7"/><line x1="310" y1="126" x2="350" y2="126" stroke="#888" stroke-width="0.8"/><line x1="311" y1="126" x2="320" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="349" y1="126" x2="340" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="330" y="119" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><text x="150" y="78" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Clearance hole</text><text x="150" y="88" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(see Table 10.3)</text><line x1="180" y1="92" x2="300" y2="105" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="430" y="120" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="430" y="131" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><rect x="240" y="170" width="150" height="14" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="184" width="60" height="40" fill="url(#hatch10__sd4)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="296" y="164" width="14" height="50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="214" width="26" height="9" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="420" y="166" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Clearance holes</text><text x="420" y="176" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">(see Table 10.3)</text><line x1="414" y1="178" x2="305" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="414" y1="178" x2="317" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="430" y="204" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="430" y="215" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">interior</text><line x1="296" y1="231" x2="296" y2="241" stroke="#888" stroke-width="0.7"/><line x1="330" y1="231" x2="330" y2="241" stroke="#888" stroke-width="0.7"/><line x1="296" y1="236" x2="330" y2="236" stroke="#888" stroke-width="0.8"/><line x1="297" y1="236" x2="306" y2="236" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="329" y1="236" x2="320" y2="236" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="313" y="229" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="240" y1="245" x2="240" y2="255" stroke="#888" stroke-width="0.7"/><line x1="360" y1="245" x2="360" y2="255" stroke="#888" stroke-width="0.7"/><line x1="240" y1="250" x2="360" y2="250" stroke="#888" stroke-width="0.8"/><line x1="241" y1="250" x2="250" y2="250" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><line x1="359" y1="250" x2="350" y2="250" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd4)"/><text x="300" y="243" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><text x="520" y="252" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">L = Overall flamepath length (Table 10.1)</text><text x="520" y="264" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">l = Length to Bolthole (Table 10.2)</text></svg><figcaption class="figcap">Hình 10.4 · Ảnh hưởng của lỗ bu lông xuyên qua mặt bích</figcaption></figure><p>Các ren và độ bền của bulông sẽ được đề cập sau trong chương này nhưng các lỗ hở phải đáp ứng các yêu cầu của Bảng 10.3.</p><p>Khi các bulông cố định đi vào thân chính của vỏ bọc từ bên ngoài, có một số yêu cầu nhất định áp dụng để bảo đảm chúng không ảnh hưởng xấu đến tính chất chống cháy của vỏ bọc. Yêu cầu thứ nhất là nếu ren xuyên qua vỏ bọc và do đó trở thành một khe hở ngọn lửa thì nó phải tuân thủ yêu cầu đối với mối nối ren. Để tránh mòn, nó cũng phải được cố định vào vỏ bọc bằng hàn, đinh tán (rivetting) hoặc một phương pháp cố định tương tự.</p><div class="note"><b>Lưu ý về trích dẫn hình và chính tả.</b> Nguyên bản viết 'see Fig. 10.4 and 10.5' với một chữ 'Fig.' cho cả hai số; giữ nguyên cách viết này. Nguyên bản cũng viết 'rivetting' với hai chữ t và dùng 'bolt hole' (hai từ) trong văn bản, trong khi chú giải hình dùng 'Bolthole' (Hình 10.4) và 'bolthole' (Hình 10.5).</div><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.5 · Lỗ ren trong thành vỏ bọc / Figure 10.5 · Threaded holes in enclosures walls</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · vách còn lại sau lỗ ren / Two sections · residual wall</text><rect x="200" y="52" width="220" height="60" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="52" width="18" height="80" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 132 Q 204.5 127 209.0 132 Q 213.5 137 218.0 132" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="58" width="36" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="258" y="66" width="20" height="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="104" width="32" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="246" y="98" width="44" height="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="470" y="58" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Material thickness</text><text x="470" y="68" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">at least in accordance</text><text x="470" y="78" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">with Table 10.4</text><line x1="464" y1="74" x2="274" y2="56" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="330" y="124" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="330" y="135" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="258" y1="117" x2="258" y2="127" stroke="#888" stroke-width="0.7"/><line x1="286" y1="117" x2="286" y2="127" stroke="#888" stroke-width="0.7"/><line x1="258" y1="122" x2="286" y2="122" stroke="#888" stroke-width="0.8"/><line x1="259" y1="122" x2="268" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="122" x2="276" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="272" y="115" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="200" y1="135" x2="200" y2="145" stroke="#888" stroke-width="0.7"/><line x1="286" y1="135" x2="286" y2="145" stroke="#888" stroke-width="0.7"/><line x1="200" y1="140" x2="286" y2="140" stroke="#888" stroke-width="0.8"/><line x1="201" y1="140" x2="210" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="140" x2="276" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="243" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><rect x="200" y="158" width="220" height="52" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="158" width="18" height="72" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 230 Q 204.5 225 209.0 230 Q 213.5 235 218.0 230" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="158" width="36" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="258" y="158" width="20" height="36" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="148" width="32" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="270,198 302,198 302,212" fill="url(#hatch10__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><text x="470" y="170" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Material thickness</text><text x="470" y="180" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">at least in accordance</text><text x="470" y="190" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">with Table 10.4</text><line x1="464" y1="186" x2="292" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="340" y="222" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="340" y="233" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="258" y1="219" x2="258" y2="229" stroke="#888" stroke-width="0.7"/><line x1="286" y1="219" x2="286" y2="229" stroke="#888" stroke-width="0.7"/><line x1="258" y1="224" x2="286" y2="224" stroke="#888" stroke-width="0.8"/><line x1="259" y1="224" x2="268" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="224" x2="276" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="272" y="217" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="200" y1="237" x2="200" y2="247" stroke="#888" stroke-width="0.7"/><line x1="286" y1="237" x2="286" y2="247" stroke="#888" stroke-width="0.7"/><line x1="200" y1="242" x2="286" y2="242" stroke="#888" stroke-width="0.8"/><line x1="201" y1="242" x2="210" y2="242" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><line x1="285" y1="242" x2="276" y2="242" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd5)"/><text x="243" y="235" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">L</text><text x="500" y="256" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">L = Overall flamepath length (Table 10.1)</text><text x="500" y="266" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">l = Length to bolthole (Table 10.2)</text></svg><figcaption class="figcap">Hình 10.5 · Lỗ ren trong thành vỏ bọc</figcaption></figure><div class="note"><b>Lưu ý về chú giải các Hình 10.3–10.5.</b> Chú giải Hình 10.3 dùng ký hiệu Hy Lạp α cho khe hở tối đa và có cụm 'Table 10.2' đính kèm dòng chú giải như trong bản in. Ký hiệu kích thước là chữ 'l' thường (không phải số 1 hay chữ I). Chú thích của Hình 10.5 thiếu dấu apostrophe trong cụm 'enclosures walls' đúng như bản in.</div><p>Khi lỗ ren không xuyên qua thành vỏ bọc thì độ dày của vật liệu vỏ bọc giữa lỗ ren và bên trong vỏ bọc, khi đầu bulông nằm bên ngoài vỏ bọc (xem Hình 10.5), hoặc giữa lỗ ren và bên ngoài vỏ bọc, khi đầu bulông nằm bên trong vỏ bọc, phải có ít nhất độ dày cho trong Bảng 10.4 để bảo đảm vỏ bọc và chi tiết cố định có độ bền thỏa đáng.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Chiều dài đường cháy lan giữa<br>vỏ bọc và môi trường ngoài<br>(l)<br>(mm)</th></tr></thead><tbody><tr><td>< 12.5</td><td>6</td></tr><tr><td>≥12.5 < 25</td><td>8</td></tr><tr><td>≥ 25</td><td>9</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.2 Hình học của mối nối nơi bulông đi xuyên qua</p><div class="note"><p>Xem Hình 10.4 để thấy hình học của chiều rộng mối nối được giảm ở những chỗ bulông đi xuyên qua đường cháy lan.</p><p>Ghi chú của người dịch: ba nhãn hàng in '< 12.5', '≥12.5 < 25' và '≥ 25', với khoảng cách không đều quanh các dấu bất đẳng thức; nhãn thứ hai không có dấu cách sau '≥'. Giữ nguyên theo bản in.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Kích thước ren<br>(mm)</th><th>Đường kính lỗ lọt<br>(danh nghĩa)<br>(mm)</th></tr></thead><tbody><tr><td>M 4</td><td>4.5</td></tr><tr><td>M 5</td><td>5.5</td></tr><tr><td>M 6</td><td>6.6</td></tr><tr><td>M 8</td><td>9.0</td></tr><tr><td>M 10</td><td>11.0</td></tr><tr><td>M 12</td><td>14.0</td></tr><tr><td>M 14</td><td>16.0</td></tr><tr><td>M 16</td><td>18.0</td></tr><tr><td>M 20</td><td>22.0</td></tr><tr><td>M 24</td><td>26.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.3 Lỗ lọt bulông xuyên qua đường cháy lan của mặt bích vỏ bọc</p><div class="note"><p>(theo BS/EN 50014)</p><p>Ghi chú: Đối với các kích thước khác, lỗ lọt phải phù hợp với dung sai không kém hơn mức trung bình H13 theo BS 4500 (1990).</p><p>Ghi chú của người dịch: mỗi ô kích thước ren đều in dấu cách giữa 'M' và chữ số, kể cả 'M 4', 'M 5', 'M 6', 'M 8'; lớp văn bản OCR đã bỏ bốn dấu cách đó.</p></div><p>Do mức độ nghiêm trọng của vụ nổ khi có hydro, có những giới hạn nghiêm ngặt về kích thước vỏ bọc có mối nối mặt bích phẳng đối với thiết bị nhóm IIC. Vỏ bọc có thể tích lớn hơn 500 cm³ với mối nối mặt bích không được phép dùng với bất kỳ chiều rộng mặt bích nào, và những vỏ trên 100 cm³ phải có mặt bích rộng hơn 9.5 mm. Tương tự, mối nối mặt bích không được phép dùng trong môi trường axetilen, dù axetilen theo danh nghĩa thuộc nhóm con IIC, vì sự hình thành cacbon liên quan đến các vụ nổ axetilen và khả năng sự hình thành này ngăn không cho mối nối ngồi đúng chỗ khi lắp lại. Cũng có khả năng thực sự là sự phóng ra</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Kích thước ren<br>(mm)</th><th>Chiều dày tối thiểu của thành<br>(T)<br>(mm)</th></tr></thead><tbody><tr><td>M 4</td><td>3.0</td></tr><tr><td>M 5</td><td>3.0</td></tr><tr><td>M 6</td><td>3.0</td></tr><tr><td>M 8</td><td>3.0</td></tr><tr><td>M 10</td><td>3.4</td></tr><tr><td>M 12</td><td>4.0</td></tr><tr><td>M 14</td><td>4.7</td></tr><tr><td>M 16</td><td>5.4</td></tr><tr><td>M 20</td><td>6.7</td></tr><tr><td>M 24</td><td>8.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.4 Chiều dày tối thiểu của thành giữa ren và bên trong vỏ bọc</p><div class="note"><p>Ghi chú: Đối với các đường kính khác trên 10 mm, lấy một phần ba đường kính ren làm chiều dày tối thiểu.</p><p>Ghi chú của người dịch: tiêu đề bên phải in chữ hoa '(T)' (lớp văn bản OCR đọc là '(0'); ghi chú in '10 mm' có dấu cách (lớp văn bản OCR đọc là '10mm').</p></div><p>các hạt cacbon nóng rực trong một vụ nổ và những hạt này có thể mang đủ năng lượng để gây cháy.</p><p>Các hạn chế tương tự nhưng ít nghiêm ngặt hơn tồn tại đối với vỏ bọc thuộc nhóm con IIB và IIA: mặt bích nhỏ hơn 9.5 mm không được phép dùng cho vỏ bọc IIB có thể tích vượt quá 100 cm³, và mặt bích nhỏ hơn 12.5 mm không được phép dùng cho những vỏ có thể tích trên 500 cm³ — dù trong trường hợp này, khác với tình trạng ở nhóm con IIC, vỏ lớn hơn vẫn được phép và không có giới hạn về kích thước, miễn là chiều rộng mặt bích không nhỏ hơn 12.5 mm.</p><div class="note"><b>Lưu ý về đơn vị trong nguyên bản.</b> Đoạn này in 'flanges of less than 12.5 cm³'; theo ngữ cảnh, đơn vị đúng phải là mm. Bản tiếng Anh giữ nguyên 'cm³' như bản in, còn bản tiếng Việt dùng mm theo ý định của tác giả.</div><h3>2 Mối nối spigot <span class="en">2 Spigot joints</span></h3><p>Mối nối spigot là loại mối nối trong đó khe hở then chốt tạo thành đường dẫn ngọn lửa được chứa hoàn toàn trong phần hình trụ của mối nối ('a' trong Hình 10.6), hoặc được chứa một phần trong phần hình trụ và một phần trong phần mặt phẳng, giống như mặt bích (sự kết hợp của 'a' và 'b' trong Hình 10.6). Ngay cả những mối nối mà đường dẫn ngọn lửa nằm hoàn toàn trong phần hình trụ của mối nối cũng thường có một phần mặt phẳng để bố trí khả năng đặt bu lông cố định, dù phần đó không nhất thiết là một phần của đường dẫn then chốt (đường dẫn ngọn lửa) mà khí cháy đi qua trong trường hợp nổ bên trong. Tuy nhiên, điều này không phải lúc nào cũng đúng, vì có thể dùng các phương pháp khác để bảo đảm mối nối ổn định, ví dụ cố định bằng kẹp bên ngoài hoặc bằng ren trên phần hình trụ ở bên ngoài hoặc bên trong đường dẫn ngọn lửa. Mối nối dễ chế tạo hơn nếu đường dẫn ngọn lửa nằm hoàn toàn trong phần hình trụ của mối nối, nhưng điều này có thể làm vỏ bọc lớn hơn đáng kể so với phương án đầu tiên.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.6 · Mối nối mở rộng bên trong và bên ngoài / Figure 10.6 · Internal and external spigot joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt gạch chéo · a = chiều dài mở rộng, b = chiều dài mặt bích / a = spigot length, b = flange length</text><rect x="170" y="48" width="280" height="14" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="62" width="14" height="58" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 170 120 Q 173.5 115 177.0 120 Q 180.5 125 184.0 120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="62" width="50" height="10" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="72" width="12" height="38" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="110" width="40" height="10" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="41" x2="170" y2="51" stroke="#888" stroke-width="0.7"/><line x1="228" y1="41" x2="228" y2="51" stroke="#888" stroke-width="0.7"/><line x1="170" y1="46" x2="228" y2="46" stroke="#888" stroke-width="0.8"/><line x1="171" y1="46" x2="180" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="227" y1="46" x2="218" y2="46" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="199" y="39" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="62" x2="147" y2="62" stroke="#888" stroke-width="0.7"/><line x1="137" y1="120" x2="147" y2="120" stroke="#888" stroke-width="0.7"/><line x1="142" y1="62" x2="142" y2="120" stroke="#888" stroke-width="0.8"/><line x1="142" y1="63" x2="142" y2="72" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="142" y1="119" x2="142" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="134" y="93" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="110" y="60" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="116" y1="62" x2="196" y2="66" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="410" y="60" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="406" y1="62" x2="252" y2="54" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="350" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="350" y="95" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="226" y1="68" x2="234" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="226" y1="82" x2="226" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="340" y="136" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Internal spigot</text><rect x="170" y="150" width="280" height="14" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="164" width="16" height="36" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="164" width="14" height="58" fill="url(#hatch10__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 300 222 Q 303.5 217 307.0 222 Q 310.5 227 314.0 222" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="143" x2="170" y2="153" stroke="#888" stroke-width="0.7"/><line x1="300" y1="143" x2="300" y2="153" stroke="#888" stroke-width="0.7"/><line x1="170" y1="148" x2="300" y2="148" stroke="#888" stroke-width="0.8"/><line x1="171" y1="148" x2="180" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="299" y1="148" x2="290" y2="148" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="235" y="141" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="164" x2="147" y2="164" stroke="#888" stroke-width="0.7"/><line x1="137" y1="200" x2="147" y2="200" stroke="#888" stroke-width="0.7"/><line x1="142" y1="164" x2="142" y2="200" stroke="#888" stroke-width="0.8"/><line x1="142" y1="165" x2="142" y2="174" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="142" y1="199" x2="142" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="134" y="184" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="410" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="406" y1="160" x2="330" y2="156" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="110" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="116" y1="160" x2="178" y2="180" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="350" y="190" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="350" y="201" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="298" y1="166" x2="306" y2="166" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><line x1="306" y1="180" x2="306" y2="172" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd6)"/><text x="340" y="238" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">External spigot</text><text x="340" y="254" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">a = Length of spigot</text><text x="340" y="266" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">b = Length of flange</text></svg><figcaption class="figcap">Hình 10.6 · Mối nối mở rộng bên trong và bên ngoài</figcaption></figure><p>Ưu điểm chung của mối nối spigot là vì loại mối nối này có một góc vuông ở bên ngoài hoặc bên trong nên khả năng phát ra các hạt có khả năng gây cháy thấp hơn nhiều; do đó, không có hạn chế cụ thể nào đối với việc sử dụng loại mối nối này trong môi trường axetilen, khác với trường hợp các mối nối mặt bích phẳng tương ứng.</p><h4>Mối nối spigot ghép (đường dẫn ngọn lửa một phần nằm trong phần mặt phẳng của mối nối và một phần nằm trong phần hình trụ) <span class="en">Composite spigot joints (flamepath partly in the plane part of the joint and partly in the cylindrical part)</span></h4><p>Giới hạn khe hở tối đa cho các chiều dài khác nhau của mối nối ghép, khi đường dẫn ngọn lửa được chia giữa phần mặt phẳng và phần hình trụ</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>L¹<br>(mm)</th><th>Thể tích ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích > 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥ 6.0</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 9.5</td><td>0.3</td><td>0.2</td><td>N/P</td><td>0.3</td><td>0.2</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 12.5</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥ 25.0</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.2</td><td>0.18</td><td>0.4</td><td>0.20</td><td>0.18</td></tr><tr><td>≥ 40.0</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.5 khe hở tối đa cho phép đối với mối nối dạng chốt lồng ghép có các chiều rộng khác nhau<br>Khe hở tối đa cho phép theo thể tích vỏ bọc và nhóm con đã cho (mm)</p><div class="note"><p>(theo BS/EN 50018)</p><p>N/P = Không cho phép dùng mối nối dạng chốt lồng cho thể tích vỏ bọc và nhóm con này.</p><p>Ghi chú của người dịch: tiêu đề in 'maximum' với chữ m thường; tiêu đề Bảng 10.6 ở trang in 241 in 'Maximum' với chữ M hoa. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: tiêu đề bên trái có chỉ số trên 1 trên L (L¹); lớp văn bản OCR đọc là L'.</p><p>Ghi chú của người dịch: số chữ số thập phân thay đổi từng ô, ví dụ '0.2' cạnh '0.20' trong nhóm > 2000 cm³; giữ nguyên theo bản in.</p></div><div class="note"><b>Lưu ý về cách in.</b> Chú đề bảng in 'maximum' với chữ m thường, trong khi Bảng 10.6 in 'Maximum' với chữ M hoa; tiêu đề bên trái của bảng này in 'L¹' có chỉ số trên, trong khi Bảng 10.6 in '(L)'. Cả hai hình thức in đều được giữ nguyên.</div><p>trong các môi trường nổ khác nhau và đối với các kích thước vỏ bọc khác nhau, được cho trong Bảng 10.5. Ngoài ra, còn có giới hạn về sự phân chia đường dẫn ngọn lửa giữa phần mặt phẳng và phần hình trụ của mối nối, cụ thể là phần mặt phẳng của mối nối phải rộng ít nhất 3 mm đối với mối nối dùng trong vỏ bọc thuộc nhóm IIA và IIB, và 6 mm đối với mối nối dùng trong vỏ bọc thuộc nhóm IIC. Ngoài ra, đối với mối nối dùng trong vỏ bọc thuộc nhóm IIC, phần hình trụ của mối nối phải dài ít nhất bằng một nửa tổng chiều dài ngắn nhất yêu cầu của đường dẫn ngọn lửa. Không có hạn chế tương tự đối với mối nối dùng trong vỏ bọc thuộc nhóm IIA hoặc IIB.</p><p>Trong những trường hợp đó, rất có thể gặp khó khăn đáng kể trong gia công các góc vuông ở cả hai phần của mối nối và bảo đảm sự khớp hợp giữa chúng. Vì lý do này, tình huống trong đó góc vuông phía đực có vát mép hoặc bán kính đã được nghiên cứu kỹ. Tình huống này được minh họa cho cả mối nối spigot bên trong và bên ngoài trong Hình 10.7, và người ta đã chứng minh rằng, nếu vát mép hoặc bán kính không có kích thước tuyến tính lớn hơn 1 mm ở cả phần mặt phẳng và phần hình trụ của mối nối, và nếu bán kính là lồi thay vì lõm (dẫn đến ít vật liệu bị loại bỏ hơn), thì khe hở tạo ra không làm giảm đáng kể độ an toàn của mối nối được tạo thành từ cả phần mặt phẳng và phần chốt. Do đó, miễn là phần còn lại và phần hình trụ ('a' và 'b' trong Hình 10.7) cộng lại ít nhất bằng chiều rộng mối nối tối thiểu yêu cầu quy định trong Bảng 10.5, và được phân chia giữa hai phần của mối nối theo các hạn chế bổ sung nêu trong chương này, thì cách bố trí đó được chấp nhận. Tuy nhiên, cần hiểu rõ rằng các phần vật liệu bị loại bỏ do bán kính hoặc vát mép không tính vào chiều dài yêu cầu ('f' trong Hình 10.7 không tính vào chiều dài mối nối).</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.7 · Thiết kế thực tế của mối nối mở rộng / Figure 10.7 · Practical execution of spigot joint</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt · góc vát hoặc bán kính trên phần male / chamfer or radius on the male right angle</text><rect x="170" y="50" width="280" height="14" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="64" width="14" height="56" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 170 120 Q 173.5 115 177.0 120 Q 180.5 125 184.0 120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="64" width="50" height="10" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="74" width="12" height="36" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="266" y="110" width="40" height="10" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="228" y1="64" x2="236" y2="72" stroke="#2a2a2a" stroke-width="1.2"/><line x1="170" y1="43" x2="170" y2="53" stroke="#888" stroke-width="0.7"/><line x1="228" y1="43" x2="228" y2="53" stroke="#888" stroke-width="0.7"/><line x1="170" y1="48" x2="228" y2="48" stroke="#888" stroke-width="0.8"/><line x1="171" y1="48" x2="180" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="227" y1="48" x2="218" y2="48" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="199" y="41" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="64" x2="147" y2="64" stroke="#888" stroke-width="0.7"/><line x1="137" y1="120" x2="147" y2="120" stroke="#888" stroke-width="0.7"/><line x1="142" y1="64" x2="142" y2="120" stroke="#888" stroke-width="0.8"/><line x1="142" y1="65" x2="142" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="142" y1="119" x2="142" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="134" y="94" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="105" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="111" y1="60" x2="196" y2="68" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="420" y="44" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Chamfer or radius</text><line x1="416" y1="46" x2="234" y2="66" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="400" y="108" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="396" y1="110" x2="272" y2="94" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="108" y="76" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="112" y1="78" x2="230" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="300" y="58" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="298" y1="60" x2="240" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="350" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="350" y="95" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="340" y="134" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Internal spigot</text><rect x="170" y="146" width="280" height="14" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="160" width="16" height="38" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="160" width="14" height="58" fill="url(#hatch10__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 300 218 Q 303.5 213 307.0 218 Q 310.5 223 314.0 218" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="300" y1="160" x2="292" y2="168" stroke="#2a2a2a" stroke-width="1.2"/><line x1="170" y1="139" x2="170" y2="149" stroke="#888" stroke-width="0.7"/><line x1="300" y1="139" x2="300" y2="149" stroke="#888" stroke-width="0.7"/><line x1="170" y1="144" x2="300" y2="144" stroke="#888" stroke-width="0.8"/><line x1="171" y1="144" x2="180" y2="144" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="299" y1="144" x2="290" y2="144" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="235" y="137" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="137" y1="160" x2="147" y2="160" stroke="#888" stroke-width="0.7"/><line x1="137" y1="218" x2="147" y2="218" stroke="#888" stroke-width="0.7"/><line x1="142" y1="160" x2="142" y2="218" stroke="#888" stroke-width="0.8"/><line x1="142" y1="161" x2="142" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="142" y1="217" x2="142" y2="208" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="134" y="191" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="410" y="154" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flange</text><line x1="406" y1="156" x2="330" y2="152" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="420" y="180" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Chamfer or radius</text><line x1="416" y1="182" x2="296" y2="166" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="105" y="178" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Spigot</text><line x1="111" y1="180" x2="178" y2="186" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="108" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="112" y1="160" x2="294" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="250" y="158" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="248" y1="160" x2="282" y2="170" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><text x="350" y="192" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Interior of</text><text x="350" y="203" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="340" y="232" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">External spigot</text><text x="80" y="240" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">a = Actual length of cylindrical part to chamfer or radius</text><text x="80" y="247" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">b = Actual length of plane part to chamfer or radius</text><text x="80" y="254" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">f = Maximum encroachment of chamfer or radius into plane and</text><text x="86" y="261" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">cylindrical part (1 mm max) (e.g., in these examples</text><text x="86" y="268" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">width of wall = b+f)</text></svg><figcaption class="figcap">Hình 10.7 · Thiết kế thực tế của mối nối mở rộng</figcaption></figure><p>Như đã nêu trong đoạn trước, có các yêu cầu bổ sung về sự phân chia chiều dài mối nối yêu cầu giữa phần mặt phẳng và phần hình trụ của mối nối như sau: thứ nhất, chiều rộng tối thiểu của phần mặt phẳng của mối nối phải ít nhất là 3 mm đối với nhóm IIA và IIB và 6 mm đối với nhóm IIC; và thứ hai, chiều dài tối thiểu của phần hình trụ của mối nối phải ít nhất bằng một nửa chiều dài tối thiểu quy định trong Bảng 10.5 đối với vỏ bọc dùng cho nhóm IIC. Không áp dụng hạn chế nào trong trường hợp này đối với vỏ bọc dùng cho nhóm IIA hoặc IIB, vì yêu cầu đối với mối nối mặt bích và mối nối spigot là như nhau.</p><p>Như đã nêu trước đó, không có hạn chế cụ thể nào đối với việc sử dụng các mối nối này trong môi trường axetilen, và điều này đã dẫn đến các hạn chế về chiều dài ngắn nhất cho phép của đường dẫn ngọn lửa trong nhóm IIC. Lý do là hiệu suất kém của các mối nối ghép (phần hình trụ cộng phần mặt phẳng) có chiều dài ngắn trong môi trường axetilen và, ở một mức độ nhất định, hiệu suất của các mối nối ghép ngắn trong môi trường hydro. Thay vì tạo ra một tình huống rất phức tạp, vì vậy các hạn chế sau đây được áp dụng:</p><p>Không cho phép mối nối ghép nào có chiều dài ngắn hơn 12,5 mm đối với vỏ bọc thuộc nhóm IIC.</p><p>Không cho phép mối nối ghép nào có chiều dài ngắn hơn 25 mm trong vỏ bọc có thể tích lớn hơn 2000 cm³ đối với nhóm IIC.</p><p>Không cho phép mối nối ghép nào có chiều dài ngắn hơn 9,5 mm trong vỏ bọc có thể tích lớn hơn 100 cm³ đối với nhóm IIA và IIB.</p><p>Không cho phép mối nối ghép nào có chiều dài ngắn hơn 12,5 mm trong vỏ bọc có thể tích lớn hơn 500 cm³ đối với nhóm IIA và IIB.</p><p>Các yêu cầu trên nghiêm ngặt hơn so với các yêu cầu áp dụng cho mối nối spigot mà toàn bộ đường dẫn ngọn lửa nằm trong phần hình trụ của mối nối và sẽ được xét trong phần sau.</p><h4>Mối nối spigot có toàn bộ đường dẫn ngọn lửa nằm trong phần hình trụ của mối nối <span class="en">Spigot joints with all of the flamepath in the cylindrical part of the joint</span></h4><p>Yêu cầu về chiều dài đường dẫn ngọn lửa cũng giống như đối với mối nối ghép trong trường hợp mối nối có toàn bộ đường dẫn ngọn lửa nằm trong phần hình trụ của mối nối ('a' trong Hình 10.6) và được dùng trong vỏ bọc thuộc nhóm IIA và IIB, nhưng có sự nới lỏng đáng kể đối với mối nối dùng trong vỏ bọc thuộc nhóm IIC, như có thể thấy từ Bảng 10.6, bảng xác định khe hở tối đa cho loại mối nối này đối với các kích thước vỏ bọc khác nhau và ba nhóm IIA, IIB và IIC. Sự giảm khe hở cho phép đối với mối nối dùng trong vỏ bọc thuộc nhóm IIC là 0,15 mm khi toàn bộ đường dẫn ngọn lửa nằm trong phần hình trụ và chiều dài mối nối ≤ 25 mm. (So sánh với 0,18 mm đối với mối nối ghép).</p><p>Những khác biệt khác là cho phép chiều dài mối nối nhỏ hơn trong trường hợp toàn bộ mối nối nằm trong phần hình trụ và các hạn chế về chiều dài mối nối gần sát hơn với các hạn chế đối với mối nối mặt bích, mặc dù mối nối spigot có ưu điểm bổ sung là có thể dùng trong môi trường axetilen</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Thể tích ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích > 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥ 6.0</td><td>0.3</td><td>0.2</td><td>0.10</td><td>N/P</td><td>N/P</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 9.5</td><td>0.3</td><td>0.2</td><td>0.10</td><td>0.3</td><td>0.2</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥ 12.5</td><td>0.3</td><td>0.02</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.3</td><td>0.2</td><td>0.15</td><td>0.2</td><td>0.15</td><td>N/P</td></tr><tr><td>≥ 25.0</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.2</td><td>0.15</td><td>0.4</td><td>0.20</td><td>0.15</td></tr><tr><td>≥ 40.0</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.2</td><td>0.20</td><td>0.4</td><td>0.20</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.6 Khe hở tối đa cho phép đối với mối nối dạng chốt lồng đơn giản có các chiều rộng khác nhau<br>Khe hở tối đa cho phép theo thể tích vỏ bọc và nhóm con đã cho (mm)</p><div class="note"><p>(theo BS/EN 50018)</p><p>N/P = Không cho phép dùng mối nối dạng chốt lồng cho vỏ bọc có thể tích này trong nhóm con này</p><p>Ghi chú của người dịch: tiêu đề in 'Maximum' với chữ M hoa; tiêu đề Bảng 10.5 ở trang in 238 in 'maximum' với chữ m thường. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: nhãn các hàng in dấu '≥'; lớp văn bản OCR đọc nhầm thành chữ số '1'.</p><p>Ghi chú của người dịch: ô tại hàng ≥ 12.5, Thể tích ≤ 100 cm³, nhóm con IIB in '0.02' (có thể là lỗi in, đáng lẽ 0,2). Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: ô cuối cùng (hàng ≥ 40.0, Thể tích > 2000 cm³, IIC) in '0.2' trong khi các ô kề bên in '0.20'; giữ nguyên số chữ số thập phân của từng ô.</p></div><div class="note"><b>Lưu ý về một điểm bất thường trong bản in.</b> Ở dòng ≥ 12,5, cột ≤ 100 cm³ / IIB, bảng in 0,02 [sic], gần như chắc chắn là lỗi in của 0,2; số liệu được giữ nguyên như bản in. Ô cuối cùng (≥ 40,0, > 2000 cm³, IIC) in 0,2 thay vì 0,20 và số chữ số thập phân được giữ nguyên.</div><p>Các hạn chế này là: thứ nhất, các mối nối có chiều dài dưới 6 mm không được phép dùng trong vỏ bọc có thể tích lớn hơn 100 cm³ đối với nhóm IIC. (Các mối nối ghép phải có chiều dài 12,5 mm cho mục đích sử dụng đó.) và thứ hai, các mối nối có chiều dài dưới 9,5 mm không được phép dùng trong vỏ bọc có thể tích lớn hơn 500 cm³ để dùng trong môi trường IIC. (Các mối nối ghép phải có chiều dài tối thiểu 12,5 mm cho mục đích sử dụng đó.)</p><p>Như có thể thấy, các hạn chế này nhẹ hơn đáng kể so với các hạn chế đối với mối nối ghép và gần sát hơn với các hạn chế đối với mối nối mặt bích, ngoại trừ việc trong trường hợp này không có hạn chế chung về kích thước vỏ bọc như trong trường hợp mối nối mặt bích dành cho các mối nối mặt bích tương ứng; có thể lắp đệm kín hoặc vòng '0' để làm mối nối spigot chống thấm nước, miễn là chúng không làm giảm chiều dài đường dẫn ngọn lửa đạt được xuống dưới mức tối thiểu quy định trong Bảng 10.5, và không làm cho phần chốt hoặc phần mặt bích của bất kỳ mối nối nào không còn đáp ứng các chiều dài tối thiểu quy định trước đó trong chương này.</p><h4>Đệm kín để chống thấm nước, efc. [sic], của cả hai loại mối nối spigot <span class="en">Gaskets for weatherproofing, efc. [sic], of both types of spigot joint</span></h4><div class="note"><b>Lưu ý về tiêu đề in.</b> Tiêu đề in ghi 'efc.' [sic], rõ ràng là lỗi in của 'etc.'; hình thức in được giữ nguyên. Ngoài ra, nguyên bản in '0' ring với chữ số 0; đây là vòng đệm O-ring thông thường và hình thức in được giữ nguyên khi trích dẫn.</div><p>Việc sử dụng đệm kín dạng vòng '0', tương tự như loại dùng trong mối nối mặt bích phẳng, được minh họa trong Hình 10.8 đối với vòng '0' ở phần mặt phẳng và phần hình trụ của mối nối. Trong trường hợp sau, vòng có thể nằm bên trong hoặc bên ngoài đường dẫn ngọn lửa. Vòng '0' luôn phải nằm bên ngoài hoặc bên trong đường dẫn ngọn lửa, chứ không được nằm trong đó, và như có thể thấy từ Hình 10.8, đường dẫn ngọn lửa phải nằm hoàn toàn trong phần hình trụ khi vòng '0' nằm bên ngoài đường dẫn ngọn lửa nhưng vẫn nằm trong phần hình trụ của mối nối. Khi vòng '0' nằm ở phần mặt phẳng của mối nối bên ngoài đường dẫn ngọn lửa, hoặc ở phần hình trụ bên trong đường dẫn ngọn lửa, thì đương nhiên vẫn có thể dùng mối nối ghép. Rãnh lắp phải chứa hoàn toàn vòng '0' để mối nối không bị biến dạng.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.8 · Bố trí vòng đệm kiểu '0' ring / Figure 10.8 · Arrangement of '0' ring type gasket</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Ba mặt cắt góc L · vòng tròn nhỏ trong rãnh / Three L-sections · small ring in a groove</text><rect x="75" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 150 150 Q 153.5 145 157.0 150 Q 160.5 155 164.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="105" y="72" width="12" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="111" cy="76" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="105" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="109" y1="54" x2="111" y2="72" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="40" y="96" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="96" y1="98" x2="158" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="230" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="230" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="130" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in flange outside flamepath</text><rect x="285" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 360 150 Q 363.5 145 367.0 150 Q 370.5 155 374.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="100" width="14" height="14" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="367" cy="107" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="330" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="334" y1="54" x2="367" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="250" y="124" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="306" y1="126" x2="368" y2="92" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="440" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="440" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="340" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in spigot outside flamepath</text><rect x="495" y="68" width="90" height="12" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="570" y="80" width="14" height="70" fill="url(#hatch10__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 570 150 Q 573.5 145 577.0 150 Q 580.5 155 584.0 150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="570" y="90" width="14" height="14" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="577" cy="97" r="3.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="500" y="52" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="556" y1="54" x2="576" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="470" y="124" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">'0' ring</text><line x1="526" y1="126" x2="577" y2="99" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><text x="640" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="640" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="550" y="170" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">'0' ring in spigot inside flamepath</text></svg><figcaption class="figcap">Hình 10.8 · Bố trí vòng đệm kiểu '0' ring</figcaption></figure><p>Điều này đặc biệt quan trọng trong trường hợp mối nối ghép mà vòng '0' nằm ở phần mặt phẳng của mối nối. Một lần nữa, đối với vỏ bọc bằng kim loại, giải pháp ưu tiên để chống thấm nước là đặt đệm kín ở bên ngoài đường dẫn ngọn lửa nhằm tránh ăn mòn mối nối có thể làm hỏng đặc tính chống cháy của nó.</p><p>Trong trường hợp này, đệm kín phẳng cũng được phép sử dụng, ở bên trong hoặc bên ngoài đường dẫn ngọn lửa, và vị trí của chúng được thể hiện trong Hình 10.9. Trong trường hợp này, đường dẫn ngọn lửa phải nằm hoàn toàn trong phần hình trụ của mối nối vì đệm kín sẽ ngăn không cho xác định rõ phần mặt phẳng của mối nối. Ngoài ra, cần bảo đảm rằng đường dẫn ngọn lửa trong phần hình trụ luôn đủ dài, và cách duy nhất hiệu quả để bảo đảm điều này là đường dẫn ngọn lửa trong phần hình trụ của mối nối đáp ứng các yêu cầu của Bảng 10.6 trước khi nén đệm kín, khi vỏ bọc được lắp với đệm kín có kích thước tối đa.</p><h4>Chốt cố định trong các phần mặt phẳng của mối nối spigot ghép <span class="en">Fixings in the plane parts of composite spigot joints</span></h4><p>Tuy nhiên, kết cấu của các mối nối này phức tạp hơn nhiều, đặc biệt là khi phần mặt phẳng của mối nối tạo thành một phần của đường dẫn ngọn lửa (khe hở) và bu lông cố định đi qua phần đó.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.9 · Bố trí vòng đệm phẳng nén được / Figure 10.9 · Arrangement for flat compressible gaskets</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Hai mặt cắt gạch chéo · vòng đệm là hình chữ nhật đen / gasket drawn as a solid black rectangle</text><rect x="110" y="70" width="110" height="12" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="82" width="14" height="80" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 200 162 Q 203.5 157 207.0 162 Q 210.5 167 214.0 162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="74" width="14" height="8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="100" y="54" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="146" y1="56" x2="157" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="60" y="110" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="116" y1="112" x2="208" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="270" y="110" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="270" y="121" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="180" y="182" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket outside flamepath</text><rect x="430" y="70" width="110" height="12" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="82" width="14" height="80" fill="url(#hatch10__sd9)" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 520 162 Q 523.5 157 527.0 162 Q 530.5 167 534.0 162" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="100" width="14" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="400" y="100" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="456" y1="102" x2="528" y2="94" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="430" y="140" text-anchor="start" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket</text><line x1="474" y1="142" x2="527" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd9)"/><text x="590" y="110" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="590" y="121" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">interior</text><text x="500" y="182" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Gasket inside flamepath</text></svg><figcaption class="figcap">Hình 10.9 · Bố trí vòng đệm phẳng nén được</figcaption></figure><figure class="figure" id="fig-10"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#66707a" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.10 · Ảnh hưởng của lỗ bu lông lên mối nối / Figure 10.10 · Effects of boltholes on joints</text><text x="340" y="29" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#888;">Ba mặt cắt · bu lông xuyên qua phần mặt bích / bolt passing through the plane part</text><rect x="90" y="58" width="120" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="70" width="12" height="40" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="140" y="48" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="146" y="56" width="8" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="47" x2="110" y2="57" stroke="#888" stroke-width="0.7"/><line x1="160" y1="47" x2="160" y2="57" stroke="#888" stroke-width="0.7"/><line x1="110" y1="52" x2="160" y2="52" stroke="#888" stroke-width="0.8"/><line x1="111" y1="52" x2="120" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="159" y1="52" x2="150" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="135" y="45" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="65" y1="72" x2="75" y2="72" stroke="#888" stroke-width="0.7"/><line x1="65" y1="110" x2="75" y2="110" stroke="#888" stroke-width="0.7"/><line x1="70" y1="72" x2="70" y2="110" stroke="#888" stroke-width="0.8"/><line x1="70" y1="73" x2="70" y2="82" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="70" y1="109" x2="70" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="62" y="93" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="58" y="52" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="62" y1="54" x2="96" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="58" y="90" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="62" y1="92" x2="104" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="150" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="138" y1="76" x2="145" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="155" y1="76" x2="148" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="188" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="188" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><rect x="370" y="58" width="120" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="370" y="70" width="14" height="50" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="94" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="426" y="58" width="8" height="38" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="390" y1="47" x2="390" y2="57" stroke="#888" stroke-width="0.7"/><line x1="450" y1="47" x2="450" y2="57" stroke="#888" stroke-width="0.7"/><line x1="390" y1="52" x2="450" y2="52" stroke="#888" stroke-width="0.8"/><line x1="391" y1="52" x2="400" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="449" y1="52" x2="440" y2="52" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="420" y="45" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="465" y1="70" x2="475" y2="70" stroke="#888" stroke-width="0.7"/><line x1="465" y1="110" x2="475" y2="110" stroke="#888" stroke-width="0.7"/><line x1="470" y1="70" x2="470" y2="110" stroke="#888" stroke-width="0.8"/><line x1="470" y1="71" x2="470" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="470" y1="109" x2="470" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="478" y="92" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="386" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="390" y1="70" x2="374" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="410" y="68" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="414" y1="70" x2="388" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="390" y="84" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="380" y1="76" x2="387" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="397" y1="76" x2="390" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="510" y="100" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="510" y="111" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><rect x="250" y="146" width="130" height="12" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="158" width="14" height="40" fill="url(#hatch10__sd10)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="136" width="20" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="326" y="146" width="8" height="40" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="270" y1="135" x2="270" y2="145" stroke="#888" stroke-width="0.7"/><line x1="340" y1="135" x2="340" y2="145" stroke="#888" stroke-width="0.7"/><line x1="270" y1="140" x2="340" y2="140" stroke="#888" stroke-width="0.8"/><line x1="271" y1="140" x2="280" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="339" y1="140" x2="330" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="305" y="133" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">b</text><line x1="235" y1="158" x2="245" y2="158" stroke="#888" stroke-width="0.7"/><line x1="235" y1="196" x2="245" y2="196" stroke="#888" stroke-width="0.7"/><line x1="240" y1="158" x2="240" y2="196" stroke="#888" stroke-width="0.8"/><line x1="240" y1="159" x2="240" y2="168" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><line x1="240" y1="195" x2="240" y2="186" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="232" y="179" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">a</text><text x="288" y="130" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">c</text><line x1="292" y1="132" x2="312" y2="152" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="230" y="160" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">f</text><line x1="234" y1="162" x2="304" y2="164" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="322" y="192" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">l</text><line x1="316" y1="188" x2="322" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd10)"/><text x="400" y="180" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">Inside of</text><text x="400" y="191" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><text x="80" y="212" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">a = Length of cylindrical part of joint</text><text x="80" y="219" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">b = Length of plane part of joint</text><text x="80" y="226" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">f = Encroachment of chamfer or radius into plane or cylindrical planes</text><text x="80" y="233" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">l = Length of flamepath up to bolt hole (a + c where l is composite of</text><text x="86" y="240" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">plane and cylindrical parts) (l = 0.2 mm max for sub-group IIA and IIB,</text><text x="86" y="247" text-anchor="start" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">0.1 mm max for sub-group IIC)</text></svg><figcaption class="figcap">Hình 10.10 · Ảnh hưởng của lỗ bu lông lên mối nối</figcaption></figure><div class="note"><b>Lưu ý về ký hiệu trong bản in.</b> Nguyên bản in biến số là chữ l thường trong chú giải hình và trong văn bản, trong khi lớp văn bản OCR đọc nhầm thành '1' hoặc 'i'; ở đây dùng chữ l. Chú giải ghi 'l = 0,2 mm tối đa' cho nhóm IIA/IIB và '0,1 mm tối đa' cho IIC, dù văn bản xung quanh xem các giá trị này là khe hở tối đa cho phép trong phần hình trụ.</div><p>đi qua phần đó. Việc bu lông đi qua thực sự chia đường dẫn ngọn lửa theo cách tương tự như trường hợp mối nối mặt bích, đối với mối nối spigot bên ngoài thì đầu bu lông có thể nằm bên trong hoặc bên ngoài vỏ bọc (xem Hình 10.10), hoặc đối với mối nối spigot bên trong thì đầu bu lông nằm bên trong vỏ bọc. Trong tất cả các trường hợp này, cần lưu ý rằng chiều dài của đường đi giữa lỗ lọt bu lông và bên ngoài vỏ bọc, khi đầu bu lông nằm bên trong vỏ bọc, và giữa lỗ lọt bu lông và bên trong vỏ bọc, khi đầu bu lông nằm bên ngoài vỏ bọc, được tạo hoàn toàn trong phần mặt phẳng của mối nối, do đó các yêu cầu của Bảng 10.2 áp dụng cho giá trị tối thiểu của 'l'.</p><p>Trong trường hợp mối nối spigot bên trong mà đầu bu lông nằm bên ngoài, tuy nhiên, tình huống lại rất khác. Ở đây, khoảng cách 'l' giữa bên trong vỏ bọc và lỗ lọt bu lông là ghép, được tạo thành</p><p>từ một phần của phần mặt phẳng của mối nối và phần hình trụ của mối nối. Điều này càng trở nên phức tạp hơn khi có vát mép hoặc bán kính trên phần đực của mối nối để hỗ trợ việc lắp khớp. Trong trường hợp này, cũng như đối với đường dẫn ngọn lửa, khoảng cách 'l' được tạo thành từ chiều dài của phần hình trụ của mối nối ('a' trong Hình 10.10) tính đến nhưng không bao gồm vát mép hoặc bán kính, và khoảng cách giữa mép của vát mép hoặc bán kính và lỗ lọt bu lông trong phần mặt phẳng của mối nối ('c' trong Hình 10.10).</p><div class="note"><b>Lưu ý về một mâu thuẫn trong nguyên bản.</b> Đoạn đầu nói về mối nối spigot ngoài với đầu bu lông nằm bên trong hoặc bên ngoài vỏ bọc, hoặc mối nối spigot trong với đầu bu lông nằm bên trong; đoạn sau lại phân tích mối nối spigot trong với đầu bu lông nằm bên ngoài [sic — trường hợp ngược lại]. Mâu thuẫn trong nguyên bản được giữ nguyên.</div><p>Độ toàn vẹn của mối nối spigot dựa trên hai tiêu chí. Thứ nhất, Khe hở an toàn thử nghiệm tối đa (MESG) lớn hơn khe hở tối đa được Tiêu chuẩn cho phép, cho phép giảm khe hở tại lỗ lọt bu lông như quy định trong Bảng 10.2; và thứ hai, thể tích tạo ra do vát mép hoặc bán kính trên phần đực của mối nối spigot, dù ảnh hưởng bất lợi đến hiệu suất của mối nối, sẽ không được cộng vào sự giảm của khoảng cách 'l' vì nó không nằm trong đường đi đó. Rất tiếc, trong trường hợp đầu bu lông nằm bên ngoài vỏ bọc khi dùng mối nối spigot bên trong, điều này không đúng, vì khoảng cách 'l' đã giảm là ghép, chứa một phần mặt phẳng từ lỗ lọt bu lông đến mép của vát mép hoặc bán kính, và một phần hình trụ từ mép bên trong của mối nối đến mép của vát mép hoặc bán kính. Điều này cho thấy 'tệ nhất của cả hai' trong trường hợp có vát mép, và cần một hạn chế bổ sung. Điều này được thực hiện bằng cách hạn chế khe hở cho phép trong phần hình trụ của mối nối ở mức 0,2 mm đối với mối nối dùng trong vỏ bọc thuộc nhóm IIA và IIB và 0,1 mm đối với mối nối dùng trong nhóm IIC.</p><p>chiều dài mối nối 'L', chiều dài rút gọn 'l' đến lỗ thoát cho bu lông, và khe hở cho phép tại phần phẳng của mối nối không thay đổi, khe hở này được quy định trong Bảng 10.5. Nếu lớp vát hoặc bán kính có thể được thu nhỏ với mức xâm lấn không quá 0.5 mm, thì các giá trị này có thể tăng lên 0.2 mm đối với các mối nối nhóm IIC có chiều dài từ 25 mm trở lên, và 0.25 mm đối với các mối nối đó có chiều dài không dưới 40 mm. Trong trường hợp không có lớp vát hoặc bán kính, hoặc khi 'l' đạt được hoàn toàn ở phần phẳng của mối nối, thì các giá trị khe hở này ở phần hình trụ của mối nối không áp dụng và khe hở yêu cầu là khe hở trong Bảng 10.5.</p><p>Dù điều này làm cho việc áp dụng mối nối lồng ghép phức tạp hơn đôi chút so với mối nối mặt bích tương ứng, nhưng việc đưa axetilen vào và khả năng giảm hiệu dụng kích thước vỏ bọc làm cho loại mối nối này trở nên hấp dẫn, đặc biệt cho các ứng dụng dụng cụ đo, và loại mối nối này ngày càng trở nên phổ biến.</p><p>Tất cả các thông tin trên đều dựa trên mối nối lồng ghép mà ở đó phần của mối nối không nằm trong phần phẳng (có thể tạo thành toàn bộ đường dẫn ngọn lửa) là hình trụ. Không có lý do gì phần này không thể là hình nón, miễn là khe hở đồng đều trong suốt phần hình nón của mối nối và phần hình nón đó đáp ứng các yêu cầu về chiều dài và khe hở của một mối nối lồng ghép thông thường. Tuy nhiên, có những hạn chế trong trường hợp các mối nối nhóm con IIC và trong những trường hợp đó độ côn của mối nối (góc côn) phải không vượt quá 5°. Dù là một trường hợp đặc biệt của mối nối lồng ghép, các mối nối này thường được gọi là mối nối hình nón.</p><h4>3 Mối nối hình trụ, mối nối thanh truyền động và mối nối hình trụ một phần <span class="en">3 Cylindrical joints, operating rod joints, and partial cylindrical joints</span></h4><p>Một mối nối hình trụ cơ bản không khác gì một mối nối lồng ghép trong đó toàn bộ đường dẫn ngọn lửa nằm ở phần hình trụ của mối nối, và các kích thước giới hạn được nêu trong Bảng 10.6. Tuy nhiên, các mối nối này chủ yếu được dùng cho thanh truyền động và trục quay, nơi có thể phát sinh vấn đề lệch tâm và mòn. Vì vậy, trong những trường hợp đó có các yêu cầu đặc biệt áp dụng cho chúng. Yêu cầu đối với trục sẽ được đề cập trong một phần sau của chương này, nhưng yêu cầu đối với thanh truyền động được đề cập ở đây.</p><p>Cần nhấn mạnh rằng nếu hai chi tiết của mối nối hình trụ được cố định chắc chắn và mối nối không chuyển động cũng như không quay trong quá trình hoạt động bình thường, thì các yêu cầu này không áp dụng và mối nối phải được xem như một mối nối lồng ghép có toàn bộ đường dẫn ngọn lửa nằm ở phần hình trụ của mối nối.</p><p>Trong trường hợp chi tiết bên trong của mối nối là một thanh truyền động, khi phải tính đến độ lệch tâm do lắp ráp hoặc do chuyển động, thì khe hở mối nối yêu cầu phải đạt được ngay cả khi thanh nằm lệch về một phía của mối nối (nghĩa là khi thanh nằm chính giữa lỗ thì khe hở quanh nó phải bằng một nửa khe hở thường yêu cầu). Ngoài ra, chiều dài mối nối phải tuân thủ chiều dài mối nối yêu cầu đối với các mối nối hình trụ tĩnh đã nêu trước đó trong chương này, nhưng đồng thời phải có chiều dài ít nhất bằng chính đường kính của thanh khi đường kính này nhỏ hơn 25 mm. Trường hợp thanh có đường kính vượt quá 25 mm thì chỉ áp dụng yêu cầu chiều dài mối nối hình trụ tĩnh.</p><p>Nếu chi tiết bên trong của mối nối là thanh truyền động và mối nối bị mòn trong tuổi thọ hoạt động bình thường của vỏ bọc do vật liệu chế tạo và/hoặc tần suất hoạt động, thì các chi tiết của mối nối phải có thể thay thế. Điều này có thể đạt được, ví dụ, bằng cách làm chi tiết ngoài của mối nối từ vật liệu bạc mềm hơn và cho phép thay thế nó. Nên quan theo hướng coi rằng mòn là có thể xảy ra trừ khi có thể chứng minh rõ ràng là không. Ngoài ra, thanh không được tháo ra từ bên ngoài vỏ bọc, cũng không được có khả năng di chuyển hoàn toàn vào bên trong vỏ bọc, vì một trong hai trường hợp đó sẽ loại bỏ mọi đường dẫn ngọn lửa và cho phép truyền nổ. Trong hầu hết các trường hợp, thanh nhiều khả năng đã được cố định ở mức cần thiết nhờ các chi tiết bắt giữ cần thiết cho hoạt động của nó bên trong vỏ bọc, nhưng nếu không thì cần cố định nó chống lại việc bị tháo ra bằng các chi tiết cố định bên trong (ví dụ vòng hãm chốt hoặc tương tự).</p><p>Mối nối hình trụ một phần được phép dùng khi các tấm chẳng hạn được dùng làm nắp đậy trên các hình trụ rỗng, và một ví dụ được thể hiện ở Hình 10.11. Loại mối nối này nên được xử lý hoàn toàn như mối nối mặt bích về khe hở, chiều dài mối nối, gioăng và cách đưa bu lông bắt giữ vào, nhưng trong trường hợp này có lệnh cấm hoàn toàn loại mối nối này đối với vỏ bọc dự định dùng cho nhóm con IIC, nên khác với các loại mối nối khác, mối nối hình trụ một phần không được dùng trong vỏ bọc cho nhóm con IIC. Điều này có thể là do khó khăn lớn hơn trong việc đạt được sự trùng khớp bán kính cần thiết giữa hai chi tiết so với việc đạt được độ phẳng cần thiết của mối nối mặt bích.</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.11 · Khớp nối hình trụ một phần / Figure 10.11 · Partial cylindrical joint</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt qua thành vỏ / Face view of cover plate</text><polygon points="264.78,143.72 263.89,135.92 262.33,128.23 260.1,120.7 257.22,113.39 253.72,106.37 249.61,99.67 244.94,93.36 239.74,87.48 234.05,82.08 227.9,77.19 221.35,72.85 214.45,69.11 207.25,65.98 199.81,63.49 192.17,61.65 184.41,60.49 176.57,60.01 168.72,60.22 160.92,61.11 153.23,62.67 145.7,64.9 138.39,67.78 131.37,71.28 124.67,75.39 118.36,80.06 112.48,85.26 107.08,90.95 102.19,97.1 97.85,103.65 94.11,110.55 90.98,117.75 88.49,125.19 86.65,132.83 85.49,140.59 101.41,142.26 102.36,135.88 103.87,129.6 105.92,123.48 108.49,117.56 111.57,111.89 115.13,106.5 119.15,101.45 123.6,96.77 128.43,92.49 133.62,88.65 139.12,85.28 144.9,82.4 150.91,80.03 157.1,78.2 163.42,76.91 169.84,76.18 176.29,76.01 182.74,76.41 189.12,77.36 195.4,78.87 201.52,80.92 207.44,83.49 213.11,86.57 218.5,90.13 223.55,94.15 228.23,98.6 232.51,103.43 236.35,108.62 239.72,114.12 242.6,119.9 244.97,125.91 246.8,132.1 248.09,138.42 248.82,144.84" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="271.06,118.79 267.97,110.54 264.18,102.58 259.71,94.99 254.59,87.82 248.87,81.12 242.58,74.94 235.78,69.34 228.52,64.35 220.85,60.01 212.84,56.35 204.53,53.41 196,51.21 187.31,49.75 178.52,49.06 169.71,49.14 160.94,49.98 152.28,51.59 143.79,53.94 135.54,57.03 127.58,60.82 119.99,65.29 112.82,70.41 106.12,76.13 99.94,82.42 94.34,89.22 89.35,96.48 85.01,104.15 81.35,112.16 78.41,120.47 92.76,124.86 95.26,117.78 98.37,110.96 102.07,104.43 106.32,98.24 111.09,92.45 116.35,87.1 122.05,82.23 128.16,77.87 134.63,74.07 141.4,70.84 148.42,68.21 155.65,66.2 163.03,64.84 170.5,64.12 178,64.05 185.48,64.64 192.88,65.88 200.14,67.76 207.22,70.26 214.04,73.37 220.57,77.07 226.76,81.32 232.55,86.09 237.9,91.35 242.77,97.05 247.13,103.16 250.93,109.63 254.16,116.4 256.79,123.42" fill="url(#sect__sd11)" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Section</text><text x="175" y="125" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Interior of</text><text x="175" y="137" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">enclosure</text><line x1="80" y1="104" x2="80" y2="112" stroke="#888" stroke-width="0.7"/><line x1="98" y1="104" x2="98" y2="112" stroke="#888" stroke-width="0.7"/><line x1="81" y1="108" x2="97" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="97" y1="108" x2="81" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="89" y="104" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="80" y1="112" x2="80" y2="130" stroke="#888" stroke-width="0.7"/><line x1="98" y1="112" x2="98" y2="124" stroke="#888" stroke-width="0.7"/><text x="250" y="60" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cover plate</text><line x1="245" y1="62" x2="238" y2="81" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="38" y="195" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body</text><line x1="72" y1="192" x2="85" y2="153" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><path d="M 350 150 C 350 122 364 105 385 108 C 405 111 412 96 436 100 C 460 104 470 92 496 98 C 522 104 540 94 561 104 C 582 114 602 110 610 128 C 618 146 612 164 605 178 C 598 192 584 194 569 201 C 550 209 531 200 511 205 C 491 210 470 202 450 206 C 430 210 410 200 390 198 C 370 196 352 180 350 150 Z" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><rect x="410" y="115" width="140" height="55" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><rect x="430" y="125" width="100" height="35" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><polygon points="544,115 552,115 552,123" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.6"/><text x="330" y="92" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body</text><line x1="366" y1="94" x2="382" y2="112" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="650" y="92" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cover plate</text><line x1="644" y1="94" x2="548" y2="117" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="331" y1="130" x2="339" y2="130" stroke="#888" stroke-width="0.7"/><line x1="331" y1="152" x2="339" y2="152" stroke="#888" stroke-width="0.7"/><line x1="335" y1="131" x2="335" y2="151" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="335" y1="151" x2="335" y2="131" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="326" y="143.4" text-anchor="end" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><line x1="410" y1="218" x2="410" y2="226" stroke="#888" stroke-width="0.7"/><line x1="430" y1="218" x2="430" y2="226" stroke="#888" stroke-width="0.7"/><line x1="411" y1="222" x2="429" y2="222" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><line x1="429" y1="222" x2="411" y2="222" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="420" y="218" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><text x="480" y="252" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Joint width</text></svg><figcaption class="figcap">Hình 10.11 · Khớp nối hình trụ một phần</figcaption></figure><p>Đáng chú ý là các mối nối này không được xác định cụ thể trong BS 5501, Phần 5 (ấn bản đầu tiên của EN 50018). Tuy nhiên, sự tương tự của chúng với mối nối mặt bích có nghĩa là chúng có thể đã được ít nhất một số tổ chức chứng nhận liên quan xem xử lý như vậy, và có thể tồn tại trong một số thiết bị - thậm chí cả thiết bị có thể tích nhỏ hơn 500 cm³ dự định dùng cho nhóm con IIC. Yêu cầu trong BS/EN 50018⁶ (1995) (ấn bản thứ hai của EN 50018) là một hạn chế bổ sung đối với việc sử dụng các mối nối như vậy. Tuy nhiên, vì không có thông báo chính thức nào cho thấy cách làm trước đó là không an toàn, nên điều này không đòi hỏi hành động khắc phục hồi tố nào, dù vậy nên ưu tiên thiết bị theo BS/EN 50018⁶ trong tương lai.</p><div class="note"><b>Lưu ý về số tham khảo in.</b> Bản in có số mũ ⁶ sau 'BS/EN 50018' ở hai chỗ (tài liệu tham khảo 6 là BS/EN 50018 (1995)); giữ nguyên số mũ này.</div><p>Một ống mao dẫn có thể được coi là một mối nối hình trụ có đường kính trong bằng 0. Do đó, các khe hở tối đa quy định trong Bảng 10.6 sẽ trở thành đường kính trong tối đa của ống mao dẫn.</p><h4>4 Mối nối ren <span class="en">4 Threaded joints</span></h4><p>Các mối nối giữa các chi tiết của vỏ chống cháy cũng có thể là mối nối ren. Khi đó, các ren liên quan phải thuộc loại được nêu tên cụ thể với chất lượng lắp ghép cụ thể, hoặc phải được quy định, có thể ở mức chất lượng thấp hơn, và phải chịu các yêu cầu bổ sung khi thử nghiệm truyền ngọn lửa.</p><div class="table-wrap"><table class="tbl"><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Thread pitch</td><td>0.7 mm min to 2 mm max (see note)</td></tr><tr><td>Thread form and fit quality according to ISO 965/1 and ISO 965/3</td><td>Medium or fine tolerance</td></tr><tr><td>No. of threads engaged</td><td>Minimum 5</td></tr><tr><td>Depth of engagement in</td><td></td></tr><tr><td>Enclosure wall:</td><td></td></tr><tr><td>Enclosure Volume ≤ 100 cm³</td><td>At least 5 mm</td></tr><tr><td>Enclosure Volume >100 cm³</td><td>At least 8 mm</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.7 Yêu cầu về ren đối với mối nối ren trụ (song song)<br>Mối nối ren trụ (song song)</p><div class="note"><p>(theo BS/EN 50018)</p><p>Ghi chú: Nếu vượt quá bước ren này thì có thể cần các yêu cầu bổ sung ngoài bảng này (xem nội dung chính).</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Pitch</td><td>At least 0.9 mm (see notes 1 and 2</td></tr><tr><td>Threads engaged</td><td>5 Nominal (see note 3)</td></tr><tr><td>Threads provided on each part</td><td>At least 6</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.8 Mối nối ren trụ (côn)<br>Mối nối ren trụ (côn)</p><div class="note"><p>(theo BS/EN 50018)</p><p>1 Trong trường hợp này không có bước ren tối đa vì mối nối lắp khít.</p><p>2 Góc côn của phần ren côn phải như nhau ở cả hai chi tiết của mối nối ren.</p><p>3 Chấp nhận rằng ở giới hạn dung sai có thể chỉ có chưa đầy 5 ren ăn khớp, vì độ khít của lắp ghép vẫn duy trì được đặc tính chống cháy nổ của mối nối trong những trường hợp đó.</p><p>Ghi chú của người dịch: hàng đầu in 'At least 0.9 mm (see notes 1 and 2' mà thiếu dấu ngoặc đóng; giữ nguyên theo bản in, không sửa lại.</p></div><p>Kết quả là, một số thông số kỹ thuật có thể bị bỏ qua miễn là thử nghiệm nghiêm ngặt hơn được thực hiện. Các yêu cầu đối với mối nối ren được nêu trong Bảng 10.7 đối với ren trụ song song và Bảng 10.8 đối với ren trụ côn. Ngoài ra, cần tuân thủ các yêu cầu sau.</p><p>Khi dùng các mối nối ren này cho nắp đậy, cửa hoặc nắp che của vỏ chống cháy, luôn có khả năng chúng bị lỏng ra do nhân viên thiếu kinh nghiệm và, để tránh điều đó, các mối nối như vậy phải được cố định bằng các chi tiết bắt giữ có chất lượng và yêu cầu vận hành như bu lông hoặc vít của mối nối mặt bích và mối nối lồng ghép. Cách thông thường để làm điều này với một nắp che là lắp một vít chụp (cap screw) vào chi tiết ngoài, ngay ngoài phần</p><p>ren, sao cho khi được siết chặt thì vít ép vào chi tiết bên trong, cũng nằm ngoài ren, ngăn không cho mối nối bị lỏng. Vít chụp (capscrew) phải bằng phẳng với mặt ngoài của vỏ bọc khi được siết chặt để không thể tháo ra bằng kìm, v.v.</p><div class="note"><b>Lưu ý về cách viết in.</b> Bản in dùng 'cap screw' ở đoạn trước và 'capscrew' ở đoạn này; giữ nguyên cả hai cách viết.</div><p><i>Ren trụ song song</i></p><p>Đối với ren trụ song song, cần tính đến các hạn chế sau. Thứ nhất, không cho phép dùng ren song song có bước ren nhỏ hơn 0.7 mm vì ren quá mịn tạo nên độ sâu ren nhỏ và làm tăng khả năng tuột ren hoặc tuột một phần trong khi sử dụng, dẫn đến hư hại đặc tính chống cháy của ren.</p><p>Thứ hai, khi bước ren vượt quá 2 mm, sự kết hợp giữa bước ren thô và chất lượng lắp ghép có thể không đủ để đạt được các đặc tính chống cháy cần thiết và thiết bị có thể không vượt qua được các thử nghiệm trong Bảng 10.7. Trong những trường hợp đó, có thể cần tăng số ren ăn khớp lên hơn năm. Không thể đưa ra mức tăng cụ thể vì điều đó phụ thuộc vào mức bước ren vượt quá 2 mm, nhưng như một điểm khởi đầu, người ta đề xuất thêm một ren cho mỗi 0.5 mm mà bước ren vượt quá 2 mm. Ngoài ra, có thể thực hiện thử nghiệm tương tự như thử nghiệm dùng cho ren không tiêu chuẩn. Các phương án này nên được thảo luận với tổ chức chứng nhận phù hợp trước khi được áp dụng trong từng trường hợp cụ thể.</p><div class="note"><b>Lưu ý về nguyên bản.</b> Bản in viết 'where the threads pitch exceeds 2 mm'; giữ nguyên cách diễn đạt đó, còn bản dịch hiểu theo ý định là bước ren vượt quá 2 mm.</div><p>Thứ ba, khi dùng dạng ren và/hoặc dung sai khác với những dạng được Bảng 10.7 cho phép, các mối nối sẽ chịu các yêu cầu bổ sung, thường ở dạng tăng mức độ rút ren khi thử nghiệm so với mức dùng cho các ren đáp ứng yêu cầu.</p><p><i>Ren trụ côn</i></p><p>Dù ren trụ côn phải đáp ứng các yêu cầu của Bảng 10.8, người ta vẫn công nhận rằng ở giới hạn dung sai thì số ren ăn khớp có thể ít hơn năm.</p><p><i>Cố định mối nối ren</i></p><p>Khác với mối nối mặt bích, mối nối lồng ghép và mối nối hình trụ, thông thường không thể cố định dễ dàng mối nối này, vì nó cần quay để đảm bảo được lắp lẫn hoàn toàn. Tuy nhiên, đây là một chi tiết dạng vít giống như các chi tiết bắt chặt và, miễn là cần dùng cờ lê lục giác hoặc chìa lục giác để tháo ra và không có phần nhô ra nào cho phép mở bằng cách khác, thì có thể chấp nhận là đã được cố định sau khi vặn chặt hoàn toàn. Nếu còn nghi ngờ về chất lượng cố định, thì một vít chụp đầu lục giác trong cụm hình trụ bên ngoài mối nối, được ren vào chi tiết ngoài của mối nối, bên ngoài phần ren tạo thành đường dẫn ngọn lửa, sẽ đủ để cố định. Điều này chỉ làm dài thêm hình trụ một chút. Trong trường hợp nắp đậy, cửa và nắp che, vít bổ sung luôn được coi là cần thiết</p><p>và nên áp dụng cách này trong mọi trường hợp để tránh các vấn đề do quan điểm khác nhau.</p><h4>5 Mối nối xi măng <span class="en">5 Cemented joints</span></h4><p>Mối nối xi măng thường được dùng để lắp các thứ như cửa sổ quan sát vào vỏ chống cháy, và thường khó tạo được mối nối đáp ứng các yêu cầu về mối nối. Trong những trường hợp đó, có thể tạo mối nối bằng xi măng và mối nối này có thể ngắn hơn đáng kể so với mối nối thông thường tương ứng, chỉ cần đáp ứng yêu cầu về chiều dài trong Bảng 10.9.</p><p>Trường hợp mối nối sẽ đáp ứng các yêu cầu đối với mối nối mặt bích, mối nối lồng ghép, mối nối hình trụ hoặc mối nối ren khi không có xi măng, kể cả nhu cầu cố định của các mối nối đó, thì không áp dụng yêu cầu đặc biệt nào ngoài thử nghiệm rò rỉ nhằm đảm bảo lớp xi măng kín hoàn toàn, vì cả độ bền của mối nối lẫn đặc tính chống cháy của nó đều không phụ thuộc vào xi măng. (Cần đảm bảo lớp xi măng kín không để xảy ra tia phun gây hiệu năng chống cháy bất thường và một thử nghiệm làm kín được đưa vào trong BS/EN 50018 (1995). Ngoài ra, độ bền của mối nối không được phụ thuộc vào xi măng, và việc tháo ra và lắp lại mối nối phải thực hiện được mà không làm hỏng xi măng. Có thể đạt được điều này bằng cách chế tạo mối nối xi măng dưới dạng hộp nạp và dùng việc lắp nó vào một mối nối có thiết kế thông thường hơn làm phương pháp thay thế. Tuy nhiên, nếu mối nối là một phần của vỏ bọc và không định tháo ra, thì không cần hành động bổ sung nào.</p><div class="note"><b>Lưu ý về nguyên bản.</b> Bản in viết 'neither the strength of the joint or its flameproof performance rely on the cement' (dùng 'or' thay vì 'nor'); bản dịch giữ nguyên ý định là cả độ bền của mối nối lẫn đặc tính chống cháy của nó đều không phụ thuộc vào xi măng.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Thể tích vỏ bọc<br>cm³</th><th>Chiều dài mối nối<br>mm</th></tr></thead><tbody><tr><td>Less than 10</td><td>At least 3</td></tr><tr><td>Over 10 and up to 100</td><td>At least 6</td></tr><tr><td>Over 100</td><td>At least 10</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.9 Chiều dài tối thiểu của mối nối xi măng không đáp ứng các yêu cầu về mối nối khi không có xi măng<br>Chiều dài của mối nối xi măng</p><div class="note"><p>(theo BS/EN 50018)</p><p>Ghi chú của người dịch: tiêu đề bản in được xếp trên bốn dòng; ngắt dòng chỉ là đặc điểm trình bày của bản gốc, nội dung được giữ nguyên.</p></div><p>Trường hợp mối nối không phù hợp với yêu cầu của các loại mối nối khác khi không có xi măng, mà chỉ phù hợp với yêu cầu về chiều dài của Bảng 10.9, thì phải có bố trí đảm bảo độ bền của mối nối không phụ thuộc vào xi măng. Ngoài ra, trong những trường hợp này, xi măng không được bị hư hại bởi các thử nghiệm khả năng chịu nhiệt và chịu lạnh quy định trong BS/EN 50014 (1994)¹² (xem thêm Chương 7).</p><div class="note"><b>Lưu ý về số tham khảo in.</b> Bản in có số mũ ¹² sau 'BS/EN 50014 (1994)'; giữ nguyên số mũ này.</div><h4>10.2.2 Mối nối cho trục quay hoặc trục chuyển động dọc và thanh truyền động <span class="en">10.2.2 Joints for rotary or longitudinal shafts and operating rods</span></h4><p>Các thanh truyền động đi xuyên qua thành vỏ chống cháy chuyển động theo hướng dọc hoặc hướng quay. Trong cả hai trường hợp, mối nối hình trụ là phù hợp vì không dễ áp dụng mối nối mặt bích hoặc mối nối lồng ghép. Dù có thể hình dung một tình huống mà việc dùng mối nối lồng ghép đơn giản (mối nối có đường dẫn ngọn lửa hoàn toàn nằm ở phần hình trụ của mối nối) là có thể, thì việc cố định mối nối đó lại gây ra khó khăn thực sự. Khi chuyển động chỉ theo hướng quay, có thể lập luận rằng một loại mối nối chuyên biệt khác cũng phù hợp. Đó là mối nối mê cung thể hiện ở Hình 10.12. Mối nối này giống như mối nối hình trụ, chỉ khác là đường dẫn ngọn lửa đi qua một tập hợp các chi tiết hình trụ đan xen. Nếu dùng loại mối nối chuyên biệt này, nên đảm bảo rằng tổ chức chứng nhận liên quan sẽ chấp nhận nó, vì cách Tiêu chuẩn được viết ra có thể được hiểu là loại trừ nó tùy theo cách giải thích.</p><p>Khi dùng mối nối hình trụ trong cấu hình này, mối nối phải đáp ứng các yêu cầu đặc biệt vì một chi tiết của nó chuyển động và phải giả định có một số mòn. Dù cần có chiều dài mối nối tối thiểu và khe hở tối đa phù hợp với Bảng 10.6, chiều dài mối nối còn phải liên quan đến kích thước của thanh truyền động tạo thành chi tiết chuyển động của mối nối, và chiều dài mối nối ở một mức độ nhất định được xác định bởi chu vi của thanh. Ngoài việc tuân thủ Bảng 10.6, mối nối phải có chiều dài ít nhất bằng đường kính của thanh truyền động, đối với đường kính thanh lên tới 25 mm.</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.12 · Hình học của khớp nối mê cung / Figure 10.12 · Geometry of a labyrinth joint</text><text x="340" y="29" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn ngọn lửa qua các răng xen kẽ / Tortuous flamepath through interleaved teeth</text><rect x="80" y="150" width="520" height="42" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="55" width="42" height="95" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="192" width="42" height="68" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="342" y="100" width="95" height="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="342" y="192" width="95" height="48" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><rect x="268" y="110" width="74" height="38" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="268" y="194" width="74" height="38" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="272" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="284" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="272" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="284" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="296" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="308" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="296" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="308" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="112" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="332" y="128" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="196" width="12" height="11" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="332" y="212" width="12" height="11" fill="url(#sect__sd12)" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="62" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Body of machine</text><line x1="466" y1="64" x2="332" y2="80" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="165" y="105" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Labyrinth joint</text><line x1="223" y1="107" x2="285" y2="120" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="480" y="120" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Bearing assembly</text><line x1="476" y1="122" x2="432" y2="128" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="92" y="218" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="216" x2="182" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="92" y="252" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="122" y1="250" x2="200" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd12)"/></svg><figcaption class="figcap">Hình 10.12 · Hình học của khớp nối mê cung</figcaption></figure><p>Ngoài ra, khi thanh không có ổ đỡ nào khác ngoài chi tiết cố định của mối nối và dự kiến mối nối bị mòn đáng kể trong hoạt động bình thường, thì chi tiết cố định của mối nối nên được làm thành một bạc có thể thay thế để có thể dễ dàng đổi mới mối nối khi cần.</p><p>Nếu xét thấy mối nối dạng mê cung (xem Hình 10.12) là phù hợp, thì được phép nới lỏng và không cần tuân thủ các giới hạn này đối với mối nối đó, miễn là có thể chứng minh nó chống cháy được bằng các thử nghiệm trong BS/EN 50018, dù nên đảm bảo chiều dài mối nối tối thiểu và khe hở tối đa theo Bảng 10.6 với khoảng dự phòng bổ sung cho đường kính trục. Sự nới lỏng này có thể thực hiện được vì hình học của mối nối có khả năng ngăn truyền ngọn lửa cao hơn mối nối hình trụ tương ứng.</p><p>Để tránh mòn mối nối ở cả hai loại mối nối, thanh có thể được lắp một ổ bi không thuộc mối nối nhưng giữ thanh cách xa bề mặt mối nối, từ đó thực sự ngăn được mòn. Về nguyên tắc có thể chấp nhận hai loại ổ bi: ổ bi dạng bạc, trong đó chi tiết ngoài của ổ bi đứng yên, và ổ bi có phần tử lăn, đưa các phần tử lăn vào giữa thanh và vỏ bọc. Trong cả hai trường hợp, độ hở xuyên tâm nhỏ nhất giữa chi tiết chuyển động và chi tiết cố định của mối nối không được nhỏ hơn 0.05 mm, có tính đến dung sai. Đối với mối nối hình trụ, độ hở xuyên tâm tối đa không được vượt quá giá trị quy định trong Bảng 10.10 đối với ổ bi dạng bạc và Bảng 10.11 đối với ổ bi có phần tử lăn, với chiều dài mối nối đang xét; nhưng vì có sự nới lỏng đối với mối nối mê cung, nên trong những trường hợp chấp nhận loại mối nối này, không quy định giới hạn tối đa của độ hở xuyên tâm. Yêu cầu duy nhất là vượt qua được các thử nghiệm truyền ngọn lửa. Việc dùng ổ bi dạng bạc cho bất kỳ mối nối nào liên quan đến máy điện quay chỉ giới hạn ở các nhóm con IIA và IIB.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Thể tích ≤ 100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích 500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤ 2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.30</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.30</td><td>0.20</td><td>0.10</td><td>0.3</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.35</td><td>0.25</td><td>0.15</td><td>0.3</td><td>0.20</td><td>0.15</td><td>0.3</td><td>0.20</td><td>0.15</td><td>0.2</td><td>N/P</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.40</td><td>0.30</td><td>0.15</td><td>0.4</td><td>0.25</td><td>0.15</td><td>0.4</td><td>0.25</td><td>0.15</td><td>0.4</td><td>0.20</td><td>0.15</td></tr><tr><td>≥40.0</td><td>0.50</td><td>0.40</td><td>0.20</td><td>0.5</td><td>0.30</td><td>0.20</td><td>0.5</td><td>0.30</td><td>0.20</td><td>0.5</td><td>0.25</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.10 Khe hở tối đa cho phép đối với mối nối trụ của thanh truyền động và trục của máy quay có ổ bi dạng bạc<br>Khe hở tối đa cho phép theo thể tích vỏ bọc đã cho</p><div class="note"><p>(BS/EN 50018)</p><p>N/P = Không cho phép dùng mối nối có chiều rộng và/hoặc nhóm con này khi sử dụng ổ bi dạng bạc.</p><p>Ghi chú: Không cho phép dùng ổ bi dạng bạc cho máy điện quay thuộc nhóm con IIC.</p><p>Ghi chú của người dịch: tiêu đề thể tích thứ hai in 'Volume 500 cm³' mà không có dấu bất đẳng thức, khác với ba cột còn lại; ghi theo bản gốc; về logic là ≤ 500 cm³. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: số chữ số thập phân thay đổi từng ô (0.3 / 0.30 / 0.2 / 0.20) ở các cột về danh nghĩa giống nhau; giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: dòng nguồn in '(BS/EN 50018)' mà không có 'from', trong khi các Bảng 10.7–10.9 in '(from BS/EN 50018)'; giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: ghi chú này in 'subgroup IIC' không có dấu gạch nối, còn Bảng 10.11 in 'this sub-group'; giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: Bảng 10.11 ở trang in 252 nêu rõ bảng đó không áp dụng cho trục và máy quay, trong khi tiêu đề Bảng 10.10 bao gồm cả thanh truyền động lẫn trục của máy quay có ổ bi dạng bạc. Giữ nguyên sự phân biệt phạm vi: Bảng 10.11 chỉ cho thanh truyền động; Bảng 10.12 cho trục và máy quay.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Thể tích ≤100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.45</td><td>0.30</td><td>0.15</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.45</td><td>0.35</td><td>0.15</td><td>0.40</td><td>0.25</td><td>0.15</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.50</td><td>0.40</td><td>0.25</td><td>0.45</td><td>0.30</td><td>0.25</td><td>0.45</td><td>0.30</td><td>0.25</td><td>0.30</td><td>0.20</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.60</td><td>0.45</td><td>0.25</td><td>0.60</td><td>0.40</td><td>0.25</td><td>0.60</td><td>0.40</td><td>0.25</td><td>0.60</td><td>0.30</td><td>0.25</td></tr><tr><td>≥40.0</td><td>0.75</td><td>0.60</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td><td>0.75</td><td>0.45</td><td>0.30</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.11 Khe hở tối đa cho phép đối với thanh truyền động dùng ổ bi lăn<br>Khe hở tối đa cho phép theo thể tích vỏ bọc đã cho</p><div class="note"><p>(theo BS/EN 50018)</p><p>N/P = Không được phép đối với các mối nối có chiều rộng và/hoặc nhóm con này.</p><p>Ghi chú: Bảng này không áp dụng cho trục và máy quay. Để biết giá trị khe hở cho trục và máy quay, xem Bảng 10.12.</p><p>Ghi chú của người dịch: giữ nguyên phạm vi áp dụng như bản gốc. Bảng 10.11 chỉ áp dụng cho thanh truyền động; trục của máy quay có ổ bi dạng bạc được qui định tại Bảng 10.10 và được chuyển sang Bảng 10.12 khi dùng ổ bi lăn.</p></div><p>Có thể dùng sự kết hợp giữa một mối nối hình trụ (hoặc mối nối mê cung khi loại đó được chấp nhận) và một mối nối mặt bích để tạo thành mối nối nổi, cho phép một mức độ nhất định của chuyển động ngang (xem Hình 10.13). Trong những trường hợp đó, chiều dài của mặt bích phải ít nhất bằng chiều dài yêu cầu trong Bảng 10.1 cộng thêm một lượng bằng chuyển động ngang lớn nhất dự kiến trong hoạt động. Các mối nối như vậy cũng phải được cố định chống quay và chỉ giới hạn ở vỏ bọc dự định dùng trong các nhóm con IIA và IIB.</p><div class="note"><b>Lưu ý về trích dẫn hình.</b> Trích dẫn hình theo bản gốc (có vẻ bị đảo trong nguyên bản): mối nối nổi được minh họa ở Hình 10.14, còn 'k' được định nghĩa ở Hình 10.13.</div><h4>10.2.3 Mối nối cho trục và máy quay <span class="en">10.2.3 Joints for shafts and rotating machines</span></h4><p>Trục quay là một trường hợp đặc biệt. Do sự quay, thường không nên để mối nối chống cháy đảm nhiệm việc đỡ trục và người ta dùng một ổ bi.</p><p>Cách tiếp cận này luôn cần thiết đối với các máy điện quay. Trong trường hợp ổ trục dạng bạc, các hạn chế tương tự áp dụng cho mối nối hình trụ và kích thước mối nối phải đáp ứng các yêu cầu của Bảng 10.10. Chiều dài mối nối phải ít nhất bằng đường kính trục nếu đường kính này dưới 25 mm. Tuy nhiên, không nhất thiết phải chế tạo mối nối dài hơn 25 mm. Khe hở xuyên tâm nhỏ nhất trong mối nối phải ít nhất là 0,05 mm (xem 'k' trong Hình 10.14) và các mối nối chỉ được sử dụng trong vỏ bọc dự định dùng cho nhóm con IIA và IIB. Trong trường hợp mối nối mê cung (xem Hình 10.12), cũng cần có khe hở xuyên tâm nhỏ nhất như vậy. Yêu cầu về khe hở tối đa của mối nối trong trường hợp sau có thể được miễn bỏ, như đối với thanh truyền, nếu có thể chứng minh bằng thử nghiệm là mối nối chống cháy, nhưng tất cả các yêu cầu khác vẫn như đối với mối nối hình trụ.</p><div class="note"><b>Lưu ý về trích dẫn hình.</b> Bản in ghi "(xem 'k' trong Hình 10.14)", nhưng k lại được vẽ trong Hình 10.13; Hình 10.14 là hình minh họa mối nối trục nổi. Giữ nguyên trích dẫn theo bản gốc (có vẻ bị đảo trong nguyên bản).</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.13 · Hình học của khớp nối trục / Figure 10.13 · Geometry of a shaft joint</text><path d="M 250 52 C 285 50 306 65 321 80 C 336 96 331 119 325 140 C 319 166 299 186 270 200 C 240 212 205 205 185 188 C 165 170 160 145 165 120 C 170 95 181 69 206 58 C 221 52 235 52 250 52 Z" fill="url(#sect__sd13)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="135" r="50" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="135" r="35" fill="url(#sect__sd13)" stroke="#2a2a2a" stroke-width="1.2"/><line x1="200" y1="38" x2="200" y2="46" stroke="#888" stroke-width="0.7"/><line x1="300" y1="38" x2="300" y2="46" stroke="#888" stroke-width="0.7"/><line x1="201" y1="42" x2="299" y2="42" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><line x1="299" y1="42" x2="201" y2="42" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="250" y="38" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="200" y1="46" x2="200" y2="86" stroke="#888" stroke-width="0.7"/><line x1="300" y1="46" x2="300" y2="86" stroke="#888" stroke-width="0.7"/><line x1="215" y1="216" x2="215" y2="224" stroke="#888" stroke-width="0.7"/><line x1="285" y1="216" x2="285" y2="224" stroke="#888" stroke-width="0.7"/><line x1="216" y1="220" x2="284" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><line x1="284" y1="220" x2="216" y2="220" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="250" y="216" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="215" y1="216" x2="215" y2="168" stroke="#888" stroke-width="0.7"/><line x1="285" y1="216" x2="285" y2="168" stroke="#888" stroke-width="0.7"/><line x1="216" y1="171" x2="226" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="203" y="177" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">k</text><line x1="284" y1="171" x2="274" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="297" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">m</text><text x="92" y="110" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="132" y1="112" x2="222" y2="126" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="360" y="100" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Static part of joint</text><line x1="356" y1="102" x2="306" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="30" y="238" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Shaft diameter</text><text x="30" y="250" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">k = Minimum acceptable radial clearance</text><text x="350" y="238" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">m = Maximum permissible gap for a cylindrical joint</text><text x="350" y="250" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = d + m + k</text></svg><figcaption class="figcap">Hình 10.13 · Hình học của khớp nối trục</figcaption></figure><p>Vì tốc độ quay có thể gây mòn nhanh, trong trường hợp ổ trục dạng bạc cũng cần đảm bảo rằng một phần của mối nối hình trụ hoặc mối nối mê cung là vật liệu không tạo tia lửa (ví dụ, đồng thau chì) để ngăn phát sinh tia lửa khi ổ trục hỏng; và khi khe hở xuyên tâm nhỏ nhất của mối nối (0,05 mm) nhỏ hơn khe hở giữa stato và rôto khi máy chạy, thì phần mối nối đó phải dày hơn khe hở chạy máy đó để tránh phát sinh tia lửa tại mối nối.</p><p>Đối với ổ lăn, các quy tắc tương tự được áp dụng, ngoại trừ hạn chế chỉ dùng cho nhóm con IIA và IIB — ở đây máy có ổ lăn được chấp nhận — và yêu cầu phải có một phần của mối nối làm bằng vật liệu không tạo tia lửa cũng được miễn bỏ. Tuy nhiên, khe hở xuyên tâm tối đa của mối nối được giảm và phải phù hợp với Bảng 10.12.</p><p>Trong mọi trường hợp, trục quay có thể nằm trong một mối nối nổi kết hợp cả mối nối mặt bích phẳng và mối nối hình trụ (xem Hình 10.14). Không một máy quay nào có mối nối như vậy được phép dùng trong nhóm con IIC.</p><h4>10.2.4 Sắp xếp bôi mỡ cho ổ trục <span class="en">10.2.4 Bearing greasing arrangements</span></h4><p>Khi các rãnh bôi mỡ được khắc trên trục để giữ mỡ quanh ổ trục, các rãnh này không được can thiệp vào mối nối. Hình 10.15 cho thấy một cách sử dụng chấp nhận được.</p><div class="note"><b>Lưu ý về nguồn nội dung trang 254.</b> Hình 10.14, Bảng 10.12 và toàn bộ mục 10.2.5 chỉ có trong hình ảnh trang in; lớp văn bản OCR của trang này trống. Nội dung được dịch từ trang in.</div><figure class="figure" id="fig-14"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.14 · Kích thước giới hạn của khớp nối trục / Figure 10.14 · Limiting dimensions for shaft joint of rotating machines</text><rect x="80" y="132" width="520" height="22" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="45" width="80" height="87" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="315" y="62" width="53" height="68" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="72" width="40" height="56" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="312" y="124" width="53" height="8" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><rect x="300" y="154" width="80" height="81" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="315" y="156" width="53" height="64" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><rect x="320" y="160" width="40" height="55" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="430" y="110" width="60" height="44" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="430" y="175" width="50" height="40" fill="url(#sect__sd14)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="36" x2="300" y2="44" stroke="#888" stroke-width="0.7"/><line x1="380" y1="36" x2="380" y2="44" stroke="#888" stroke-width="0.7"/><line x1="301" y1="40" x2="379" y2="40" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="379" y1="40" x2="301" y2="40" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="340" y="36" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><line x1="300" y1="44" x2="300" y2="62" stroke="#888" stroke-width="0.7"/><line x1="380" y1="44" x2="380" y2="62" stroke="#888" stroke-width="0.7"/><line x1="271" y1="160" x2="279" y2="160" stroke="#888" stroke-width="0.7"/><line x1="271" y1="220" x2="279" y2="220" stroke="#888" stroke-width="0.7"/><line x1="275" y1="161" x2="275" y2="219" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="275" y1="219" x2="275" y2="161" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="267" y="192.4" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="150" y="58" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Cylindrical joint</text><line x1="224" y1="60" x2="358" y2="95" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="150" y="85" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Floating part</text><line x1="206" y1="87" x2="334" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="150" y="115" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="182" y1="117" x2="250" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="85" y="205" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="202" x2="180" y2="158" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="400" y="50" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Fixed part</text><line x1="396" y1="52" x2="376" y2="62" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="400" y="80" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Flanged joint</text><line x1="440" y1="82" x2="366" y2="127" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="520" y="100" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">Shaft bearing in fixed</text><text x="520" y="110" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">part of enclosure</text><line x1="516" y1="106" x2="480" y2="130" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="520" y="195" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">Stop preventing</text><text x="520" y="205" text-anchor="start" style="font:6.3px Inter,Helvetica,sans-serif;fill:#111;">rotation</text><line x1="516" y1="200" x2="476" y2="195" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="340" y="250" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan> = Cylindrical joint</text><text x="340" y="263" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Flange joint allowing cylindrical joint assembly to float</text></svg><figcaption class="figcap">Hình 10.14 · Kích thước giới hạn của khớp nối trục trên máy quay</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng mối nối<br>(L)<br>(mm)</th><th>Thể tích ≤100 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤500 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích ≤2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th><th>Thể tích >2000 cm³<br>IIA</th><th>IIB</th><th>IIC</th></tr></thead><tbody><tr><td>≥6.0</td><td>0.30</td><td>0.20</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥9.5</td><td>0.30</td><td>0.23</td><td>0.10</td><td>0.27</td><td>0.17</td><td>0.10</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr><tr><td>≥12.5</td><td>0.33</td><td>0.27</td><td>0.17</td><td>0.30</td><td>0.20</td><td>0.17</td><td>0.30</td><td>0.20</td><td>0.17</td><td>0.20</td><td>0.13</td><td>N/P</td></tr><tr><td>≥25.0</td><td>0.40</td><td>0.30</td><td>0.17</td><td>0.40</td><td>0.27</td><td>0.17</td><td>0.40</td><td>0.27</td><td>0.17</td><td>0.40</td><td>0.20</td><td>0.17</td></tr><tr><td>≥40.0</td><td>0.50</td><td>0.40</td><td>0.20</td><td>0.50</td><td>0.30</td><td>0.20</td><td>0.50</td><td>0.30</td><td>0.20</td><td>0.50</td><td>0.27</td><td>0.20</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.12 Khe hở tối đa cho phép đối với trục và máy điện quay dùng ổ bi lăn<br>Khe hở tối đa cho phép theo thể tích vỏ bọc đã cho</p><div class="note"><p>(theo BS/EN 50018)</p><p>N/P = Không được phép đối với các mối nối có chiều rộng và/hoặc nhóm con</p><p>Ghi chú của người dịch: định nghĩa N/P được in không có dấu chấm cuối cũng như không có 'this' trước 'sub-group', khác với Bảng 10.11; giữ nguyên theo bản in.</p></div><h4>10.2.5 Thử nghiệm mối nối chống cháy <span class="en">10.2.5 Tests for flameproof joints</span></h4><p>Thử nghiệm đường dẫn ngọn lửa về sự truyền ngọn lửa mang tính động, vì nó bao gồm việc nạp vào vỏ bọc một khí quyển nổ quy định và bao quanh vỏ bọc bằng chính khí quyển đó. Khí quyển nổ bên trong sau đó được đốt cháy và phải chứng minh được sự không truyền ngọn lửa trong một số thử nghiệm quy định trong BS/EN 50018.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.15 · Khớp nối hình trụ có vòng giữ mỡ / Figure 10.15 · Cylindrical joint with grease retaining rings</text><rect x="80" y="120" width="520" height="45" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="55" width="38" height="65" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="368" y="90" width="60" height="30" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="300" y="104" width="14" height="20" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="314" y="104" width="14" height="20" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="330" y="170" width="40" height="18" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="390" y="165" width="70" height="40" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="405" y="205" width="30" height="40" fill="url(#sect__sd15)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="330" y1="196" x2="330" y2="204" stroke="#888" stroke-width="0.7"/><line x1="370" y1="196" x2="370" y2="204" stroke="#888" stroke-width="0.7"/><line x1="331" y1="200" x2="369" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="369" y1="200" x2="331" y2="200" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="350" y="196" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L</text><text x="160" y="68" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Grease retaining rings</text><line x1="228" y1="70" x2="306" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="238" y1="78" x2="322" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="440" y="60" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine body</text><line x1="436" y1="62" x2="350" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="520" y="108" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Shaft</text><line x1="516" y1="110" x2="480" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="85" y="200" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Machine interior</text><line x1="152" y1="198" x2="180" y2="175" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="200" y="212" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Flamepath</text><line x1="244" y1="210" x2="338" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="500" y="225" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Bearing assembly</text><line x1="496" y1="227" x2="440" y2="190" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="340" y="258" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L = Length of flameproof joint.</text></svg><figcaption class="figcap">Hình 10.15 · Khớp nối hình trụ có vòng giữ mỡ</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Loại mối nối ren<br>Chi tiết thử nghiệm</th><th>Nhóm con IIA và IIB<br>A</th><th>Nhóm con IIA và IIB<br>B</th><th>Nhóm con IIC<br>C</th><th>Nhóm con IIC<br>D</th></tr></thead><tbody><tr><td>Parallel thread to ISO 965 medium or better fit</td><td>None</td><td>1/3</td><td>1/3</td><td>None</td></tr><tr><td>Other parallel</td><td>1/3</td><td>1/2</td><td>1/2</td><td>1/3</td></tr><tr><td>Taper</td><td>None</td><td>1/3</td><td>1/3</td><td>None</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.13 Giảm chiều dài ren để thử nghiệm<br>Mức giảm chiều dài ren ăn khớp</p><div class="note"><p>(theo BS/EN 50018)</p><p>A = Thử nghiệm với hỗn hợp tăng cường</p><p>B = Thử nghiệm với khe hở tăng cường</p><p>C = Thử nghiệm với khe hở tăng cường</p><p>D = Thử nghiệm ở áp suất cao</p><p>Ghi chú: Mối nối ren côn được thử nghiệm với lực siết tay tối thiểu, dùng ren ở giới hạn dung sai cực đoan. Chiều dài ren ăn khớp đạt được bằng cách gia công bỏ 1/3 số ren ăn khớp.</p><p>Ghi chú của người dịch: bốn dòng định nghĩa in 'A=', 'B =', 'C=' và 'D=' với khoảng cách không thống nhất quanh dấu bằng, và 'D= Tests at high Pressure' viết hoa chữ 'P'; giữ nguyên theo bản in.</p></div><p>Trong Tiêu chuẩn này, thử nghiệm thường được tiến hành với tất cả các đường dẫn ngọn lửa, trừ mối nối ren và mối nối xi măng, được đặt ở giá trị ít nhất bằng 90 phần trăm giá trị thiết kế tối đa, có tính đến dung sai. Các đường dẫn ngọn lửa ren được xử lý như quy định chi tiết trong Bảng 10.13. Khí quyển nổ dùng để nạp và bao quanh vỏ bọc sau đó được chọn để cho</p><p>hệ số an toàn < 1,4 đối với vỏ bọc dùng cho nhóm con IIA và IIB (hệ số an toàn thực tế trong từng trường hợp được xác định trong BS/EN 50018), và một số thử nghiệm được tiến hành với các điểm đốt cháy bên trong được chọn sao cho tạo ra tình huống xấu nhất có thể, có tính đến nội dung bên trong vỏ bọc. Ngoài ra, đối với nhóm con IIA và IIB, có thể dùng hỗn hợp nguy hiểm hơn với khe hở nhỏ hơn 0,9 lần khe hở thiết kế tối đa (chi tiết lại được nêu trong Tiêu chuẩn), hoặc bằng cách tăng khe hở theo quy định và dùng khí quyển thử nghiệm nổ ít nguy hiểm hơn.</p><div class="note"><b>Lưu ý về hệ số an toàn.</b> Bản in ghi hệ số an toàn < 1,4; lớp văn bản OCR đọc nhầm thành 11,4. Bản tiếng Anh giữ giá trị in là <1,4.</div><p>Tình huống đối với nhóm con IIC phức tạp hơn, vì cách duy nhất để tăng độ nhạy của thử nghiệm là làm giàu oxy khí quyển nổ thử nghiệm; thay vì làm như vậy, các thử nghiệm được tiến hành với hỗn hợp hydro hoặc axetylen và không khí, với đường dẫn ngọn lửa được mở rộng vượt quá khe hở thiết kế tối đa, hoặc với khí quyển nổ thử nghiệm có áp suất cao hơn áp suất khí quyển. Các yêu cầu thử nghiệm trong BS/EN 50018 (ấn bản thứ hai của EN 50018) khác biệt đáng kể so với BS 5501, Phần 5 và nghiêm ngặt hơn nhiều đối với nhóm con IIA và IIB. Vì vậy, không nên cho rằng vỏ bọc đã đáp ứng yêu cầu của ấn bản thứ nhất thì nhất thiết sẽ đáp ứng được yêu cầu của ấn bản thứ hai. Đây lại là lý do chính đáng để khuyến nghị chọn thiết bị theo BS/EN 50018 trong tương lai.</p><h3>10.3 Kết cấu vỏ chống cháy, phương tiện đấu nối đầu vào, chi tiết bắt chặt và các bộ phận cấu thành <span class="en">10.3 Construction of flameproof enclosures, entry facilities, fasteners and component parts</span></h3><h4>10.3.1 Kết cấu vỏ bọc <span class="en">10.3.1 Enclosure construction</span></h4><p>Vỏ chống cháy có thể được chế tạo bằng kim loại hoặc bằng vật liệu phi kim thích hợp (thường là nhựa). Vỏ hoàn toàn phi kim bị giới hạn thể tích đến 3000 cm³, nhưng khi vỏ về cơ bản là kim loại và các phần phi kim chỉ tạo thành một số bộ phận của vỏ thì giới hạn thể tích này không áp dụng, miễn là không bề mặt phi kim nào vượt quá 500 cm³. Hạn chế 500 cm² này không áp dụng cho các bộ phận truyền sáng của đèn chiếu sáng, theo đó ngoại lệ có thể có các phần phi kim có diện tích bề mặt đến 8000 cm².</p><div class="note"><b>Lưu ý về đơn vị.</b> Bản in ghi "no non-metallic surface exceeds 500 cm³. This 500 cm² restriction..."; cm³ ở đây gần như chắc chắn là lỗi in của cm², vì trang sau ghi lại "500 cm²". Giữ nguyên cả hai cách ghi như bản in.</div><p>Khi vỏ bọc bằng kim loại được chế tạo bằng gang, cần lưu ý đến việc một số loại gang rất giòn và, để tránh dùng các loại đó, gang được yêu cầu phải có chất lượng thấp nhất là 150 như quy định trong ISO 1851⁴. Đồng thau và nhôm cũng nằm trong số vật liệu được chấp nhận và kết cấu có thể là đúc hoặc chế tạo bằng cách hàn các loại chi tiết bắt chặt tương tự của vỏ bọc lại với nhau. Khi vỏ bọc được chế tạo, luôn yêu cầu thử nghiệm áp suất định kỳ — được miễn đối với vỏ bọc đã thử nghiệm kiểu ở áp suất bằng bốn lần áp suất phát sinh trong vụ nổ bên trong của hỗn hợp khí/không khí đặc trưng của nhóm con (áp suất tham chiếu) — để đảm bảo chất lượng chế tạo, vì mức độ tin cậy vào khả năng lặp lại của chất lượng hàn không cao bằng đối với việc đúc.</p><p>Vỏ chống cháy bằng vật liệu không kim loại có thể được chế tạo bằng phương pháp đúc hoặc chế tạo cơ khí, với các phương pháp tương tự để gắn một phần của vỏ vào phần khác, nhưng như đã nêu ở trên, chúng có giới hạn thể tích là 3000 cm³ trừ khi các bộ phận không kim loại chỉ chiếm một phần của vỏ về cơ bản là kim loại. Khi đó, giới hạn diện tích bề mặt riêng là 500 cm² được áp dụng cho các bộ phận không kim loại (ngoại trừ các bộ phận truyền sáng của đèn, nơi giới hạn được tăng lên 8000 cm²). Sau khi được thử nghiệm để xác nhận khả năng chịu áp suất như mọi vỏ chống cháy khác, các vỏ không kim loại có bề mặt mối nối không kim loại hoặc chỉ có một phần không kim loại phải chịu các thử nghiệm xói mòn do ngọn lửa. Trong các thử nghiệm này, đường ngọn lửa của chúng bị tác động bởi dòng khí đang cháy thông qua việc tiến hành 50 lần thử, với các khe hở phẳng được mở đến giá trị cực đại, sử dụng hỗn hợp thử nổ dùng cho thử nghiệm áp suất nổ, và để xác nhận rằng không có sự xói mòn đáng kể nào xảy ra. Khi các bộ phận không kim loại làm bằng vật liệu nhựa, thử nghiệm cháy cũng được tiến hành trên vật liệu.</p><p>Ngoài ra, các vỏ không kim loại có tính cách điện có thể, không như vỏ kim loại, được dùng để đỡ trực tiếp các dây dẫn có điện áp khác nhau. Tuy nhiên, khi tận dụng ưu điểm này, cần cẩn thận bảo đảm chất lượng cách điện của vật liệu, vì khác với vật liệu được chọn chỉ để cách điện, vật liệu này được chọn chủ yếu vì khả năng về kích thước và độ bền của nó. Có các yêu cầu đối với mọi thiết bị trong môi trường nổ (xem Chương 8) nhằm giảm thiểu nguy cơ tích tụ tĩnh điện. Một cách để đáp ứng các yêu cầu này là nạp vào nhựa một vật liệu dẫn điện để hạn chế điện trở suất bề mặt của nó. Rõ ràng điều này sẽ làm đặt câu hỏi về tính cách điện của nó, và vì vậy cần bảo đảm rằng các vỏ không kim loại dùng để đỡ dây dẫn như vậy đáp ứng các yêu cầu của Bảng 10.14. Chỉ số theo dõi so sánh (CTI) quy định trong bảng đó được xác định theo BS 5901: 1980¹⁵.</p><p>Tất cả các vỏ bọc, dù bằng kim loại hay không kim loại, đều được thử áp suất thủy lực ở mức 1,5 lần áp suất tham chiếu. Người ta thừa nhận rằng chúng có thể chịu chuyển động đàn hồi trong vụ nổ (chúng có thể giãn tạm thời do áp suất bên trong) nhưng không được phép biến dạng vĩnh cửu và cần phải đo đạc trên vỏ sau khi thử áp suất để xác nhận điều này. Biến dạng vĩnh cửu không được phép ở bản thân các bộ phận của vỏ (ví dụ, nắp bị cong) cũng như ở các đường ngọn lửa. Sự giãn đàn hồi của các đường ngọn lửa đương nhiên được tính đến trong các thử nghiệm truyền ngọn lửa. Áp suất tham chiếu được thu được bằng cách đốt cháy một hỗn hợp thử cụ thể bên trong vỏ mà không có khe hở nào được mở riêng, và theo dõi sự tăng và giảm áp suất bên trong vỏ trong suốt vụ nổ. Tiến hành nhiều lần thử và lấy áp suất của trường hợp xấu nhất làm áp suất tham chiếu. Hình 10.16 cho thấy một đường cong điển hình về tăng và giảm áp suất thu được từ các thử nghiệm như vậy. Có một vấn đề trong những trường hợp bên trong vỏ được chia thành các phần riêng biệt (xem Hình 10.17) hoặc một bộ phận bên trong vỏ có vỏ bọc riêng của nó. Việc đốt cháy bên trong một vỏ có thể dẫn đến tăng áp sơ bộ cho khí ở vỏ kia vì các mặt sóng xung kích đi trước ngọn lửa truyền nhanh hơn ngọn lửa truyền với tốc độ âm thanh trong khí. Áp suất nổ</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp làm việc RMS tối đa<br>(U tính bằng vôn)</th><th>Nhóm vật liệu I</th><th>Nhóm vật liệu II</th><th>Nhóm vật liệu IIIa</th></tr></thead><tbody><tr><td>0 < U ≤ 15</td><td>1.6</td><td>1.6</td><td>1.6</td></tr><tr><td>15 < U ≤ 30</td><td>1.8</td><td>1.8</td><td>1.8</td></tr><tr><td>30 < U ≤ 60</td><td>2.1</td><td>2.6</td><td>3.4</td></tr><tr><td>60 < U ≤ 110</td><td>2.5</td><td>3.2</td><td>4.0</td></tr><tr><td>110 < U ≤ 175</td><td>3.2</td><td>4.0</td><td>5.0</td></tr><tr><td>175 < U ≤ 275</td><td>5.0</td><td>6.3</td><td>8.0</td></tr><tr><td>275 < U ≤ 420</td><td>8.0</td><td>10.0</td><td>12.5</td></tr><tr><td>420 < U ≤ 550</td><td>10.0</td><td>12.5</td><td>16.0</td></tr><tr><td>550 < U ≤ 750</td><td>12.0</td><td>16.0</td><td>20.0</td></tr><tr><td>750 < U ≤ 1100</td><td>20.0</td><td>25.0</td><td>32.0</td></tr><tr><td>1100 < U ≤ 2200</td><td>32.0</td><td>36.0</td><td>40.0</td></tr><tr><td>2200 < U ≤ 3300</td><td>40.0</td><td>45.0</td><td>50.0</td></tr><tr><td>3300 < U ≤ 4200</td><td>50.0</td><td>56.0</td><td>63.0</td></tr><tr><td>4200 < U ≤ 500</td><td>63.0</td><td>71.0</td><td>80.0</td></tr><tr><td>5500 < U ≤ 6600</td><td>80.0</td><td>90.0</td><td>100.0</td></tr><tr><td>6600 < U ≤ 8300</td><td>100.0</td><td>110.0</td><td>125.0</td></tr><tr><td>8300 < U ≤ 11000</td><td>125.0</td><td>140.0</td><td>160.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.14 Chiều dài đường rò giữa các bộ phận mang điện trần của thiết bị chống cháy được nâng đỡ bằng vỏ bọc phi kim loại<br>Chiều dài đường rò tối thiểu (mm)</p><div class="note"><p>(theo BS/EN 50019)</p><p>Nhóm vật liệu I = Chỉ số theo dõi so sánh (CTI) trên 600</p><p>Nhóm vật liệu II = Chỉ số theo dõi so sánh ít nhất 400 nhưng dưới 600</p><p>Nhóm vật liệu IIIa = Chỉ số theo dõi so sánh ít nhất 175 nhưng dưới 400</p><p>Ghi chú: Chỉ số theo dõi so sánh theo BS 5901 (1980).</p><p>Ghi chú của người dịch: tiêu đề in ngắt 'supported' thành 'suppor-' và 'ted' trên hai dòng; giữ nguyên. Dải điện áp '4200 < U ≤ 500' cũng được in như vậy (có thể là lỗi in của 5000) và dải tiếp theo bắt đầu từ 5500; giữ nguyên theo bản in.</p></div><p>là hàm của áp suất ban đầu tại thời điểm đánh lửa và nếu áp suất ban đầu này tăng lên thì áp suất nổ trong phần thứ hai của vỏ tăng đáng kể và, thêm vào đó, thời gian tăng áp suất trong vỏ thứ hai giảm xuống. Hiện tượng này được gọi là chồng áp suất (pressure piling). Dấu hiệu của hiện tượng này là thời gian tăng áp suất giảm xuống dưới 5 ms, hoặc các giá trị áp suất cực đại không ổn định có thể được nhận biết bằng sự thay đổi hơn 1,5 lần giữa các áp suất nổ đo được trong các thử nghiệm riêng biệt. Cần sắp xếp kết cấu của vỏ và thiết bị, trong phạm vi có thể, để ngăn ngừa hiện tượng này. Tuy nhiên, việc sử dụng các vỏ mà trong đó chồng áp suất xảy ra không bị cấm.</p><p>Trong các vỏ nhỏ, thường rất khó đo áp suất nổ và xác định áp suất cần dùng trong thử nghiệm áp suất. Trong những trường hợp này, các giá trị áp suất trong Bảng 10.15 được dùng.</p><figure class="figure" id="fig-16"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.16 · Biểu đồ áp suất trong vỏ chống cháy / Figure 10.16 · Profile of pressure inside a flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">resulting form an internal explosion / do một vụ nổ bên trong</text><line x1="60" y1="230" x2="610" y2="230" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a6__sd16)"/><line x1="60" y1="230" x2="60" y2="55" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a6__sd16)"/><text x="20" y="150" transform="rotate(-90 20 150)" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a">Differential pressure (N/m²)</text><text x="610" y="247" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Time</text><text x="610" y="258" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(seconds)</text><text x="52" y="244" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><path d="M 60 230 C 120 228 160 210 200 165 C 230 125 260 102 300 100 C 360 98 450 130 590 170" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><line x1="60" y1="150" x2="236" y2="150" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="52" y="153" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">p</text><line x1="200" y1="175" x2="322" y2="68" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="330" y="62" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Maximum rate</text><text x="330" y="72" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">of rise</text><line x1="240" y1="135" x2="240" y2="230" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="60" y1="240" x2="60" y2="245" stroke="#888" stroke-width="0.8"/><line x1="240" y1="240" x2="240" y2="245" stroke="#888" stroke-width="0.8"/><line x1="60" y1="242" x2="240" y2="242" stroke="#888" stroke-width="0.8"/><text x="150" y="255" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">t</text><text x="340" y="267" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P = Maximum explosion pressure; t = Pressure rise time</text></svg><figcaption class="figcap">Hình 10.16 · Biểu đồ áp suất trong vỏ chống cháy do một vụ nổ bên trong</figcaption></figure><figure class="figure" id="fig-17"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.17"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd17" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd17" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd17" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.17 · Ảnh hưởng của hiện tượng tích áp / Figure 10.17 · Effects of pressure piling</text><rect x="170" y="60" width="400" height="12" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="203" width="400" height="12" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="60" width="14" height="155" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="556" y="60" width="14" height="155" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="72" width="14" height="58" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="142" width="14" height="61" fill="url(#sect__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="238,100 268,118 306,110 318,140 298,162 276,154 252,176 230,158 222,132" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><text x="270" y="143" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Explosion</text><line x1="325" y1="135" x2="400" y2="135" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd17)"/><line x1="325" y1="145" x2="400" y2="145" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd17)"/><text x="405" y="128" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Shock</text><text x="405" y="138" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">fronts</text><text x="170" y="52" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Pressure = p initially</text><line x1="220" y1="54" x2="240" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="430" y="52" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Pressure = p + δp initially</text><line x1="480" y1="54" x2="490" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="90" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Maximum explosion</text><text x="90" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">pressure = P</text><line x1="190" y1="230" x2="205" y2="207" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="250" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Small hole to allow</text><text x="250" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">passage of wires between</text><text x="250" y="252" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">enclosures</text><line x1="340" y1="229" x2="367" y2="138" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="430" y="232" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">Maximum explosion pressure</text><text x="430" y="242" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">typically approaches (p + δp) × P/p</text><line x1="470" y1="229" x2="505" y2="207" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd17)"/></svg><figcaption class="figcap">Hình 10.17 · Ảnh hưởng của hiện tượng tích áp</figcaption></figure><p>Một vỏ chống cháy có thể là loại gọi là vào trực tiếp hoặc vào gián tiếp (xem Hình 10.18 và 10.19). Vỏ vào trực tiếp có các phương tiện kết nối (ví dụ, cọc đấu dây) để kết nối bên ngoài trong cùng vỏ với thiết bị được bao bọc, còn vỏ vào gián tiếp có một hộp đấu dây riêng. Hộp này có thể được nối với vỏ chính bằng, ví dụ, các ống lót và có ưu điểm là việc tiếp cận các phương tiện kết nối không đi vào vỏ chính và, vì vỏ chính có thể chứa</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Thể tích<br>vỏ bọc<br>(cm³)</th><th>Áp suất thử<br>(N/m²)<br>Nhóm con IIA</th><th>Nhóm con IIB</th><th>Nhóm con IIC</th></tr></thead><tbody><tr><td>≤10</td><td>1 × 10⁶</td><td>1 × 10⁶</td><td>1 × 10⁶</td></tr><tr><td>>10</td><td>1.5 × 10⁶</td><td>1.5 × 10⁶</td><td>2 × 10⁶</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.15 Áp suất thử đối với vỏ bọc nhỏ trong đó không thể đo áp suất tham chiếu</p><div class="note"><p>(theo BS/EN 50018)</p></div><figure class="figure" id="fig-18"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.18"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd18" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd18" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd18" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.18 · Vỏ chống cháy vào gián tiếp / Figure 10.18 · Indirect entry flameproof enclosure</text><text x="340" y="29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">Vỏ chính và hộp đấu dây là hai vỏ riêng biệt / Main enclosure and terminal box are separate</text><rect x="90" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="75" width="380" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="202" width="380" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="75" width="70" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="490" y="202" width="70" height="13" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="546" y="75" width="14" height="140" fill="url(#sect__sd18)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="120" width="130" height="55" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="452" y="128" width="38" height="13" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="164" width="38" height="13" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><path d="M 280 138 C 310 134 330 132 452 134" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 280 162 C 310 168 330 170 452 170" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 490 134 C 520 136 528 160 525 208" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 490 170 C 510 174 520 190 525 208" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="525" cy="220" r="7" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="525" y1="227" x2="525" y2="250" stroke="#2a2a2a" stroke-width="1.1"/><line x1="529" y1="227" x2="529" y2="250" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 523 256 q 3 -4 6 0 q 3 4 6 0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="200" y="60" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Main enclosure</text><line x1="266" y1="62" x2="300" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="370" y="60" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Bushings</text><line x1="420" y1="62" x2="468" y2="132" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="570" y="60" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Terminal box</text><line x1="554" y1="62" x2="522" y2="100" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="215" y="143" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrical</text><text x="215" y="155" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">equipment</text><text x="430" y="250" text-anchor="end" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable gland</text><line x1="432" y1="248" x2="520" y2="224" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/><text x="560" y="258" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><line x1="556" y1="256" x2="530" y2="248" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd18)"/></svg><figcaption class="figcap">Hình 10.18 · Vỏ chống cháy vào gián tiếp. Lưu ý: Vỏ chính và hộp đấu dây là các vỏ hoàn toàn riêng biệt</figcaption></figure><p>các bộ phận thường phát tia lửa, người ta cho rằng đó là một lợi thế. Theo BS 229, các vỏ không được phép vào trực tiếp và kiểu vào trực tiếp chỉ trở nên phổ biến với sự ra đời của BS 4683, Phần 2. Như sẽ thấy khi thảo luận về lắp đặt, có những khác biệt về thực hành lắp đặt được phép giữa hai loại vỏ.</p><figure class="figure" id="fig-19"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.19"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd19" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd19" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd19" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.19 · Vỏ chống cháy vào trực tiếp / Figure 10.19 · Direct entry flameproof enclosure</text><rect x="110" y="70" width="14" height="140" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="110" y="70" width="410" height="13" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="110" y="197" width="410" height="13" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="520" y="70" width="18" height="140" fill="url(#sect__sd19)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="180" y="115" width="150" height="60" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="330" cy="130" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="330" cy="155" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 330 130 C 360 140 390 180 420 200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 330 155 C 360 165 390 190 420 200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="412" y="200" width="26" height="20" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="412,220 438,220 432,232 418,232" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="425" y1="232" x2="425" y2="258" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 423 264 q 3 -4 6 0 q 3 4 6 0" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="200" y="58" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><line x1="262" y1="60" x2="300" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="400" y="58" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Terminals</text><line x1="396" y1="60" x2="332" y2="128" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="255" y="140" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrical</text><text x="255" y="152" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">components</text><text x="470" y="224" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Gland</text><line x1="466" y1="226" x2="438" y2="218" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/><text x="470" y="256" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><line x1="466" y1="258" x2="428" y2="248" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd19)"/></svg><figcaption class="figcap">Hình 10.19 · Vỏ chống cháy vào trực tiếp</figcaption></figure><h4>10.3.2 Ống lót <span class="en">10.3.2 Bushings</span></h4><div class="note"><b>Ghi chú của người dịch.</b> Bản OCR ghi '70.3.2 Bushings' (chữ số 1 bị đọc nhầm thành 7); bản in đúng là '10.3.2 Bushings'.</div><p>Ống lót là một phương pháp đưa dây dẫn xuyên qua thành vỏ hoặc giữa hai vỏ có thành chung. Nó thường làm bằng vật liệu cách điện chứa một hoặc nhiều dây dẫn. Các dây dẫn đi qua ống lót thường không được cách điện và sự bám dính của vật liệu cách điện của ống lót vào các dây dẫn tạo ra sự bịt kín cần thiết chống truyền ngọn lửa. Kết cấu thường dùng là hoặc các dây dẫn được dính xi măng lại với nhau và vào trong một vòng kim loại tạo thành một đường ngọn lửa với thành vỏ, hoặc nhựa được đúc vào các dây dẫn, trong trường hợp đó chính nhựa tạo thành đường ngọn lửa với thành vỏ. Các ống lót thường được thử nghiệm xói mòn do ngọn lửa và vật liệu của chúng, nếu là nhựa, được thử nghiệm cháy.</p><p>Tất cả các ống lót không dành riêng cho một vỏ chống cháy duy nhất cũng được thử áp suất ở 30 × 10⁶ N/m² để bảo đảm không có sự rò rỉ nào dọc theo các dây dẫn.</p><h4>10.3.3 Bố trí phương tiện vào dây <span class="en">10.3.3 Arrangements for entry facilities</span></h4><div class="note"><b>Ghi chú của người dịch.</b> Bản OCR ghi '70.3.3 Arrangements for entry facilities' (chữ số 1 bị đọc nhầm thành 7); bản in đúng là '10.3.3 Arrangements for entry facilities'.</div><p>Phương pháp thông thường để cáp đi vào vỏ chống cháy là qua một đầu bịt cáp hoặc ống dẫn. Phương pháp phổ biến nhất ở Anh là đầu bịt cáp nhưng tình hình lại hoàn toàn ngược lại ở Hoa Kỳ – một thực tế khá quan trọng vì vỏ chống cháy ở Hoa Kỳ được thử nghiệm khi có một đoạn ống dẫn gắn vào, còn ở Anh thì không làm như vậy. Do đó, các yêu cầu về lắp hộp bịt (được mô tả sau) ở Anh khác với ở Hoa Kỳ.</p><p>Các đầu bịt đi vào vỏ xuyên qua thành vỏ và vị trí vào thường là một lỗ ren phải đáp ứng các yêu cầu đối với mối nối ren khi có đầu bịt cáp hoặc ống dẫn tại chỗ. Điều này đặt ra yêu cầu đáng kể đối với việc chế tạo các lỗ như vậy và vì lý do đó chúng thường được gia công vào vỏ tại thời điểm sản xuất. Điều này gây khó khăn vì các vị trí vào có thể cần ở những chỗ khác nhau cho các ứng dụng khác nhau. Để khắc phục điều này, nhà sản xuất gia công sẵn một số lỗ, trong đó có một số ít có khả năng được dùng trong các lắp đặt cụ thể. Để giải quyết vấn đề này, một loạt thiết bị bịt kín đã được phát triển [xem ghi chú] cho các lỗ ren không sử dụng. Các thiết bị này phải chắc chắn và tạo thành, cùng với lỗ, một đường ngọn lửa ren. Các phương pháp lắp được chấp nhận như sau: thứ nhất, thiết bị bịt kín chỉ có thể tháo ra từ bên trong vỏ. Nó phải được lắp từ bên trong hoặc được cố định từ bên trong sau khi lắp (xem Hình 10.20); thứ hai, thiết bị bịt kín có thể được lắp từ bên ngoài nhưng chỉ được có một vai nhỏ để giảm thiểu khả năng tháo nó bằng cờ lê, và việc lắp hoặc tháo phải dùng đầu lục giác hoặc lỗ lục giác có thông số kỹ thuật giống như loại dùng cho bu lông và vít giữ các vỏ với nhau (xem Hình 10.21); hoặc thứ ba, thiết bị bịt kín phải được lắp với đầu cắt để nó được lắp vĩnh cửu khi đầu đó bị cắt đứt (xem Hình 10.22).</p><div class="note"><b>Ghi chú của người dịch.</b> Bản in ghi 'a series of closing devices have been develop for unused threaded openings' (thiếu '-ed'); bản tiếng Anh giữ nguyên cụm từ in.</div><h4>10.3.4 Bộ phận bắt chặt <span class="en">10.3.4 Fasteners</span></h4><p>Các chi tiết bắt chặt dùng cho vỏ chống cháy gần như luôn là vít, bu lông, hoặc đai ốc và bu lông. Các thiết bị này phải giữ vỏ lại với nhau trong một vụ nổ nhưng thường không phải là một phần không thể thiếu của vỏ. Các bu lông hoặc vít này cần đáp ứng các yêu cầu sau: thứ nhất, hình dạng ren, dung sai và đầu của chúng phải phù hợp với những quy định đối với chi tiết bắt chặt đặc biệt theo BS/EN 50014 được thảo luận trong Chương 8; thứ hai, bất kỳ vít, bu lông hoặc đai ốc nào dùng</p><figure class="figure" id="fig-20"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 10.20"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd20" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd20" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="sect__sd20" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#5f6b73" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.20 · Thiết bị đóng cố định từ bên trong / Figure 10.20 · Internally secured closing device</text><rect x="90" y="120" width="500" height="50" fill="url(#sect__sd20)" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 92 120 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 92 170 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 574 120 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 574 170 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 q 3 -4 6 0 q 3 4 6 0 " fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="320" y="95" width="50" height="130" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 316 95 Q 345 68 374 95 Z" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.2"/><rect x="337" y="82" width="14" height="6" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.9"/><path d="M 320 186 q -12 6 -6 14 q 8 6 6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 186 q 12 6 6 14 q -8 6 -6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 320 196 q -12 6 -6 14 q 8 6 6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><path d="M 370 196 q 12 6 6 14 q -8 6 -6 -6" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="60" text-anchor="start" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Closing device</text><text x="430" y="70" text-anchor="start" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">(no specific head precautions)</text><line x1="426" y1="66" x2="360" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="180" y="86" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Engaged threads</text><text x="180" y="97" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">and length for</text><text x="180" y="108" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">threaded joint</text><line x1="272" y1="106" x2="322" y2="140" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="285" y="112" text-anchor="end" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Outside</text><text x="345" y="220" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Inside</text><text x="600" y="143" text-anchor="end" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Enclosure wall</text><line x1="596" y1="146" x2="500" y2="145" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="430" y="198" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Retaining</text><text x="430" y="208" text-anchor="start" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">device</text><line x1="426" y1="204" x2="380" y2="195" stroke="#888" stroke-width="0.8" marker-end="url(#a7__sd20)"/></svg><figcaption class="figcap">Hình 10.20 · Thiết bị đóng được cố định từ bên trong</figcaption></figure><figure class="figure" id="fig-21"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt thiết bị đóng đầu lục giác / Hexagon-key closing device in section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd21" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd21" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd21" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd21" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.21 · Thiết bị đóng với điều khiển kiểu lục giác / Figure 10.21 · Closing device with hexagon key type control</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt vách vỏ · Enclosure wall in section</text><rect x="80" y="150" width="520" height="26" fill="url(#hatch10__sd21)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="80,150 84,153 80,156 80,156 84,159 80,162 80,162 84,165 80,168 80,168 84,171 80,174 80,174 84,177 80,180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="596,150 600,153 596,156 596,156 600,159 596,162 596,162 600,165 596,168 596,168 600,171 596,174 596,174 600,177 596,180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="330" y="112" width="80" height="38" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="360,120 380,120 390,129 380,138 360,138 350,129" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><polygon points="348,150 392,150 392,198 385,206 355,206 348,198" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="348" y1="158" x2="392" y2="158" stroke="#888" stroke-width="0.5"/><line x1="348" y1="165" x2="392" y2="165" stroke="#888" stroke-width="0.5"/><line x1="348" y1="172" x2="392" y2="172" stroke="#888" stroke-width="0.5"/><text x="465" y="56" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hexagon socket as per</text><text x="465" y="64.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">special fasteners</text><line x1="452" y1="60" x2="380" y2="122" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="560" y="88" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Narrow shaped head</text><text x="560" y="96.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">to prevent use of pliers</text><line x1="505" y1="102" x2="404" y2="132" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="175" y="96" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Engaged threads and</text><text x="175" y="104.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">length for threaded</text><text x="175" y="113.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="215" y1="118" x2="300" y2="118" stroke="#888" stroke-width="0.7"/><line x1="300" y1="118" x2="342" y2="166" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="285" y="145" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Outside</text><text x="630" y="156" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="630" y="164.6" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="618" y1="162" x2="565" y2="163" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd21)"/><text x="370" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inside</text></svg><figcaption class="figcap">Hình 10.21 · Thiết bị đóng với điều khiển kiểu lục giác</figcaption></figure><figure class="figure" id="fig-22"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt thiết bị đóng đầu cắt / Shearing-head closing device in section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd22" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd22" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd22" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd22" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.22 · Thiết bị đóng với đầu cắt đứt / Figure 10.22 · Closing device with shearing head</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt vách vỏ · Enclosure wall in section</text><rect x="80" y="155" width="520" height="26" fill="url(#hatch10__sd22)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="80,155 84,158 80,161 80,161 84,164 80,167 80,167 84,170 80,173 80,173 84,176 80,179 80,179 84,182 80,185" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="596,155 600,158 596,161 596,161 600,164 596,167 596,167 600,170 596,173 596,173 600,176 596,179 596,179 600,182 596,185" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="345" y="155" width="48" height="72" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="338" y="150" width="62" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="360" y="132" width="18" height="23" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="352,112 369,104 386,112 386,124 369,132 352,124" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="352" y1="118" x2="386" y2="118" stroke="#888" stroke-width="0.7"/><line x1="346" y1="136" x2="392" y2="136" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 2"/><text x="150" y="70" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">This part shears</text><text x="150" y="78.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">on</text><text x="150" y="87.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">tightening</text><line x1="205" y1="88" x2="355" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="295" y="148" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">outside</text><text x="555" y="84" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Residual head narrow</text><text x="555" y="92.5" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and shaped to prevent</text><text x="555" y="101" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">use of pliers</text><line x1="500" y1="104" x2="398" y2="155" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="165" y="214" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Engaged threads</text><text x="165" y="222.6" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and length for</text><text x="165" y="231.2" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">threaded joint</text><line x1="230" y1="205" x2="348" y2="183" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="630" y="161" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="630" y="169.6" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="618" y1="168" x2="565" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd22)"/><text x="370" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inside</text></svg><figcaption class="figcap">Hình 10.22 · Thiết bị đóng với đầu cắt đứt</figcaption></figure><p>làm chi tiết bắt chặt phải có giới hạn chảy thấp nhất là 240 N/mm² theo ISO 6892 và, trừ khi thực sự cần thiết phải dùng chi tiết bắt chặt có giới hạn chảy cao hơn, nên luôn dùng loại này. Việc sử dụng bất kỳ chi tiết bắt chặt nào có giới hạn chảy cao hơn được coi là đặc biệt và sẽ yêu cầu ký hiệu 'X' được mô tả trong Chương 8; và thứ ba, nếu bất kỳ chốt vít hoặc bu lông nào đi xuyên qua thành vỏ thì nó phải tạo thành một mối nối chống cháy, như được mô tả trong Mục 10.2.1, và không thể tháo rời, được giữ vào vỏ bằng hàn hoặc một phương pháp có hiệu lực tương đương (ví dụ, đinh tán - rivetting).</p><div class="note"><b>Ghi chú của người dịch.</b> Bản in ghi 'at last 240 N/mm²' (lỗi in); nghĩa đúng là 'at least' (ít nhất). Bản tiếng Anh giữ nguyên cụm từ in.</div><h4>10.3.5 Các bộ phận cấu thành <span class="en">10.3.5 Component parts</span></h4><p>Nhìn chung, không có yêu cầu cụ thể nào đối với các bộ phận bên trong vỏ chống cháy, ngoại trừ các yêu cầu liên quan đến những thứ như bộ phận phát hồ quang.</p><h4>Bộ phận phát hồ quang hoặc tia lửa <span class="en">Arcing or sparking parts</span></h4><p>Người ta biết rằng các bộ phận phát hồ quang đặt gần và nằm trong mặt phẳng của khe hở mặt bích có thể ảnh hưởng nghiêm trọng đến tính chống cháy của vỏ và, khi điều đó xảy ra,</p><p>thông tin trong chương này có thể không đủ để bảo đảm vỏ bọc đạt tính chống cháy. Khó có thể hình dung làm thế nào các bộ phận đó lại có thể được bố trí ở vị trí gần tương tự các mối nối mở rộng và mối nối trụ, nhưng trong những trường hợp đặc biệt mà vị trí đặt như vậy được xác định thì các vấn đề tương tự lại phát sinh.</p><h4>Chướng ngại vật gần đường ngọn lửa <span class="en">Obstacles near flamepaths</span></h4><p>Các chướng ngại vật đặt gần đường ngọn lửa của vỏ chống cháy cũng được biết là ảnh hưởng đến mặt trước ngọn lửa và cho phép ngọn lửa truyền qua trong khi lẽ ra không xảy ra nếu không có chúng. Điều này quan trọng khi chế tạo vỏ chống cháy mà các bộ phận của vỏ có thể có các vật khác gắn lên (ví dụ, một điện thoại chống cháy). Đã thực hiện nhiều công việc về vấn đề này, chủ yếu để khắc phục các vấn đề lắp đặt, nhưng các giải pháp tìm ra cũng áp dụng tương tự cho người chế tạo. Để tránh khả năng một vỏ bọc có các thiết bị gắn ngoài — dù nếu không có chúng vỏ vẫn đáp ứng các yêu cầu đối với vỏ chống cháy — không đạt các thử nghiệm truyền ngọn lửa, không được đặt chướng ngại vật nào trong vùng thoát của đường ngọn lửa trong vòng 1 cm từ mép đường ngọn lửa đối với nhóm phụ IIA, trong vòng 3cm từ mép đường ngọn lửa đối với nhóm phụ IIB, hoặc trong vòng 4cm từ mép đường ngọn lửa đối với nhóm phụ IIC.</p><h4>Chất lỏng <span class="en">Liquids</span></h4><p>Vỏ chống cháy có thể chứa thiết bị hoặc cần chất lỏng để hoạt động (ví dụ, các thiết bị điện thủy lực), hoặc hoạt động nhờ chất lỏng (ví dụ, một máy sắc ký). Những tình huống này không bị cấm, nhưng phải cẩn thận bảo đảm rằng bất kỳ chất lỏng nào xâm nhập không bị phân hủy do bất kỳ tình huống nào xảy ra bên trong vỏ, kể cả trong điều kiện bất thường, và tạo ra hơi thuộc nhóm phụ nguy hiểm hơn nhóm phụ mà vỏ được thiết kế. Trong những trường hợp đó, vỏ phải được thiết kế cho nhóm phụ nguy hiểm hơn vì hơi sinh ra có thể thoát ra ở các mặt bích và tạo thành môi trường nổ bên ngoài, ngoài việc có mặt bên trong vỏ.</p><p>Bất kỳ chất lỏng hoặc khí nào bên trong vỏ mà có thể bị tăng áp không được làm tăng áp cho vỏ nếu được giải phóng vào bên trong, nếu không có thể xảy ra hiệu ứng tương tự như pressure piling (chồng áp suất). Nếu chất lỏng hoặc khí dưới áp suất được phép có bên trong vỏ thì phải có phương pháp thông hơi hoặc xả để bảo đảm vỏ không bị tăng áp trong trường hợp xấu nhất là giải phóng bên trong. Phương pháp thông hơi hoặc xả phải duy trì tính chống cháy của vỏ và tuân theo các yêu cầu kết cấu cụ thể.</p><h4>Thiết bị thông hơi và xả <span class="en">Breathing and draining devices</span></h4><p>Thiết bị thông hơi và xả dùng để xả chất lỏng và khí từ vỏ mà không làm tăng áp suất đáng kể. Chúng không được dùng ở nơi chất lỏng hoặc khí giải phóng bên trong vỏ làm tăng áp suất bên trong quá 1 × 10⁴ N/m², và cũng không được dùng để giảm áp suất bên trong do một vụ nổ gây ra, dù bản thân chúng có thể chịu được vụ nổ như vậy. Do đó, vỏ mà áp suất bên trong tăng do chất lỏng hoặc khí giải phóng bên trong phải chịu được áp suất bên trong phát sinh khi không có thiết bị (bị bịt), và không được truyền vụ nổ ra môi trường bên ngoài. Điều này đòi hỏi các yêu cầu kết cấu đặc biệt không nằm trong các yêu cầu đối với vỏ chống cháy. Áp suất bên trong do một vụ nổ bên trong sinh ra cũng phải được xem xét như áp suất xảy ra khi thiết bị bị bịt.</p><div class="note"><b>Ghi chú của người dịch.</b> Bản in ghi 'liquid core gas'; nghĩa đúng là 'liquid or gas' (chất lỏng hoặc khí). Bản tiếng Anh giữ nguyên cụm từ in.</div><p>Do kết cấu của chúng (sẽ được mô tả sau), thiết bị thông hơi và xả thường được chế tạo bằng đồng hoặc đồng thau. Dù điều này nhìn chung được chấp nhận, cần lưu ý rằng đồng khi có acetylene có thể tạo thành các acetylide đồng, về thực chất là các chất nổ rắn. Vì lý do này, các thiết bị chứa đồng hoặc hợp kim có chứa hơn 60 phần trăm đồng không được phép dùng trong thiết bị thông hơi hoặc xả cho vỏ dùng trong các ứng dụng mà có thể có acetylene. Điều này là cần thiết vì, dù người sử dụng sẽ nhận biết vỏ chứa đồng là không phù hợp và không dùng chúng, có thể không rõ ràng rằng một thiết bị thông hơi hoặc xả chứa đồng đang được lắp trên một vỏ mà nếu không có thiết bị đó thì hoàn toàn không chứa đồng.</p><div class="note"><b>Ghi chú của người dịch.</b> Câu in 'it may not be clear to that a copper-containing breathing or draining device …' bị thiếu tân ngữ sau 'to that'; bản dịch diễn đạt theo ý nghĩa tự nhiên, bản tiếng Anh giữ nguyên câu in.</div><p>Có hai loại thiết bị thông hơi hoặc xả, đó là loại có đường ngọn lửa có thể đo được qua các khe hở và loại mà các đường này không thể đo được.</p><p>Các yêu cầu đối với thiết bị thông hơi và xả mà mọi kích thước đều đo và kiểm soát được để bảo đảm mỗi phép đo lặp lại được trong một dung sai cụ thể hoặc theo một giá trị tối đa cụ thể thì khá đơn giản. Các khe hở và khe hở nhỏ đo được không cần tuân thủ các kích thước khe hở đã nêu trước đó trong chương này đối với khe hở mặt bích, khe hở mở rộng và khe hở trụ, miễn là thiết bị không truyền vụ nổ bên trong ra môi trường bên ngoài khi được thử theo cách tương tự như các khe hở đó và, thêm vào đó, thiết bị chịu được vụ nổ bên trong vỏ mà không hư hỏng khi thử áp suất được áp dụng cho vỏ với thiết bị bị bịt.</p><p>Như thường lệ, trong mọi phân loại đều có ngoại lệ và trong trường hợp này thiết bị thông hơi và xả dải kim loại cuộn (crimped-ribbon) là một ngoại lệ. Các thiết bị này có thể có khe hở bên trong mà kích thước tối đa và tối thiểu có thể quy định được, và trong trường hợp này chúng là thiết bị thông hơi và xả có khe hở đo được. Trong những trường hợp như vậy, chúng được thử về khả năng truyền vụ nổ bên trong ra môi trường bên ngoài với khe hở tối đa cho phép. Tuy nhiên, vật liệu chế tạo của chúng bị hạn chế ở chỗ không vật liệu nào được dùng chứa magiê, nhôm hoặc titan, vì các vật liệu này hoạt động mạnh, có thể cháy và do đó ảnh hưởng bất lợi đến hoạt động của thiết bị theo cách không định lượng được. Người ta thể hiện sự ưu tiên đối với cupronickel hoặc thép không gỉ nhưng không bắt buộc, miễn là kim loại dùng không bị phản ứng với các khí liên quan vì điều đó sẽ ảnh hưởng bất lợi đến hoạt động của thiết bị xét về tính chống cháy (flameproofness) của nó.</p><p>Có một số loại thiết bị thông hơi và xả mà khe hở và khe hở nhỏ của chúng không thể đo được, và cần một chiến lược thay thế để xác định chúng theo khả năng truyền vụ nổ bên trong ra môi trường bên ngoài. Cách tiếp cận được dùng là xác định kích thước tổng thể của các thiết bị. Sau đó xác định mật độ của chúng theo BS 5600 Part 3¹⁶, rồi đến kích thước lỗ xếp bọt khí (bubble pore size) theo cùng tiêu chuẩn Anh này. Dù tiêu chuẩn đó liên quan đến các phần tử kim loại thiêu kết, các phương pháp xác định vẫn có thể dễ dàng áp dụng cho các loại thiết bị thông hơi và xả khác. Việc xác định và quy định hai thông số này sẽ xác định đầy đủ hoạt động của các thiết bị để tạo sự tin cậy vào tính chất chống cháy của chúng, miễn là chúng đáp ứng các yêu cầu chống cháy trong các thử nghiệm kiểu về truyền nổ.</p><div class="note"><b>Ghi chú của người dịch.</b> Chỉ số trên số 16 trong 'BS 5600 Part 3¹⁶' là ký hiệu tham chiếu tài liệu, không phải một phần của tên tiêu chuẩn; cùng trang này sau đó trích dẫn 'BS 5600, Part 3' có dấu phẩy.</div><p>BS/EN 50018 đặt ra yêu cầu đối với các phương pháp xác định độ xốp hoặc độ thẩm thấu chất lỏng, những yếu tố quyết định hiệu quả của thiết bị như một thiết bị thông hơi hoặc xả, và yêu cầu các phương pháp đó được xác định theo BS 5600, Part 3. Lý do là hoạt động của thiết bị thông hơi hoặc xả có liên quan đến áp suất có thể phát triển bên trong vỏ trước khi một vụ nổ bên trong bắt đầu. Nếu thiết bị hoạt động không hiệu quả thì việc chất lỏng xâm nhập vào vỏ là không chấp nhận được vì nó có thể dẫn đến tăng áp sơ bộ (pre-pressurization).</p><p>Các phần tử có khe hở không đo được phải tuân theo bốn yêu cầu kết cấu cơ bản. Thứ nhất, các phần tử dải kim loại cuộn phải, như đối với các phần tử có khe hở đo được, bằng kim loại và magiê, nhôm, titan hoặc hợp kim chứa các vật liệu này là không được chấp nhận. Người ta thể hiện sự ưu tiên đối với cupronickel hoặc thép không gỉ nhưng việc dùng các kim loại này không bắt buộc, miễn là kim loại hoặc hợp kim chọn không phản ứng với các chất lỏng hiện diện theo cách ảnh hưởng bất lợi đến tính chất chống cháy của thiết bị. Đặc biệt, khi có acetylene, phải tuân thủ giới hạn trên 60 phần trăm đồng trong bất kỳ hợp kim nào dùng để tránh các acetylide đồng, có xu hướng hoạt động như các chất nổ rắn.</p><div class="note"><b>Ghi chú của người dịch.</b> Mệnh đề in 'shall, as for those with measurable elements, of metal and magnesium, aluminium, titanium … are not acceptable' bị lỗi ngữ pháp; ý nghĩa đúng là các phần tử phải bằng kim loại, còn magiê, nhôm, titan và hợp kim chứa các kim loại này thì không được chấp nhận. Bản tiếng Anh giữ nguyên câu in.</div><p>Thứ hai, các phần tử dây ép (pressed wire) phải bằng kim loại và đáp ứng các yêu cầu tương tự như phần tử dải kim loại cuộn về vật liệu chế tạo. Kết cấu ban đầu của chúng cũng phải bắt đầu bằng việc nén dây hoặc bện dây vào một khuôn để tạo thành ma trận đồng nhất, sau đó có thể xem như vật liệu rắn cho việc gia công tiếp theo.</p><p>Thứ ba, thiết bị kim loại thiêu kết có thể được chế tạo từ bất kỳ kim loại nào nhưng các hạn chế áp dụng cho phần tử dây ép cũng áp dụng cho chúng. Kim loại ưu tiên trong trường hợp này là thép không gỉ hoặc, khi không có acetylene, đồng - thiếc 90/10.</p><p>Thứ tư, kết cấu của các phần tử bọt kim loại cụ thể hơn nhiều vì phương pháp sản xuất bọt kim loại. Các phần tử cần được sản xuất bằng cách phủ nickel lên bọt polyurethane dạng lưới, sau đó loại bỏ polyurethane bằng phân hủy nhiệt. Nickel sau đó phải được chuyển thành hợp kim nickel/chrome bằng một quá trình như khuếch tán khí, rồi nén bọt kim loại thu được. Sau khi nén, các thiết bị phải chứa ít nhất 15 phần trăm chrome theo trọng lượng.</p><h4>Đầu bịt cáp <span class="en">Cable glands</span></h4><p>Đầu bịt cáp dùng trong vỏ chống cháy có thể thuộc hai loại: đầu bịt nén thông thường có vòng đệm (xem Hình 10.23), hoặc đầu bịt dùng hợp chất bịt kín (xem Hình 10.24). Loại được chọn tùy thuộc vào loại cáp dùng cho một lắp đặt cụ thể, vì đầu bịt nén chỉ phù hợp khi có thể bịt kín hiệu quả các khe hở của cáp bằng cách nén. Trong cả hai trường hợp, ren trên phần đầu bịt được vặn vào vỏ phải đáp ứng các yêu cầu đối với mối nối ren và, thêm vào đó, phải dài ít nhất 8mm và gồm ít nhất sáu ren đầy để bảo đảm mức tối thiểu năm ren quy định cho một mối nối ren. Nếu đầu bịt có một rãnh lõm (undercut) để bảo đảm đáy của nó bằng phẳng với thành vỏ, phải có vòng đệm và vòng này phải đủ không nén được để rãnh lõm không lọt vào ren cái và làm giảm chiều dài ren ăn khớp xuống dưới năm ren.</p><figure class="figure" id="fig-23"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt tiếp hợp cáp nén chống cháy / Compression gland section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd23" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd23" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd23" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd23" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.23 · Tiếp hợp cáp nén chống cháy / Figure 10.23 · Flameproof compression gland</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt dọc · Longitudinal half-section</text><line x1="85" y1="150" x2="595" y2="150" stroke="#888" stroke-width="0.7" stroke-dasharray="10 3 2 3"/><rect x="95" y="132" width="150" height="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="102" y1="141" x2="240" y2="141" stroke="#888" stroke-width="0.6"/><line x1="102" y1="159" x2="240" y2="159" stroke="#888" stroke-width="0.6"/><polyline points="95,132 99,135 95,138 95,138 99,141 95,144 95,144 99,147 95,150 95,150 99,153 95,156 95,156 99,159 95,162 95,162 99,165 95,168" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><rect x="228" y="120" width="58" height="12" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="228" y="168" width="58" height="12" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="286" y="108" width="44" height="24" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="102" width="58" height="30" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="388" y="112" width="26" height="20" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="286" y="168" width="44" height="24" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="330" y="168" width="58" height="30" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="388" y="168" width="26" height="20" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="288,108 290.5,104 293,108 295.5,104 298,108 300.5,104 303,108 305.5,104 308,108 310.5,104 313,108 315.5,104 318,108 320.5,104 323,108 325.5,104 328,108 330.5,104" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><rect x="322" y="110" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="322" y="180" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="386" y="112" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="386" y="179" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="300,134 348,122 348,140 300,148" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="300,166 348,178 348,160 300,152" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><rect x="420" y="132" width="165" height="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="420" y="124" width="165" height="52" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="425" y1="141" x2="580" y2="141" stroke="#888" stroke-width="0.6"/><line x1="425" y1="159" x2="580" y2="159" stroke="#888" stroke-width="0.6"/><polygon points="404,126 420,132 420,140 404,136" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="404,174 420,168 420,160 404,164" fill="url(#hatch10__sd23)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="540" y="124" width="10" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="540" y="166" width="10" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="585,130 589,133 585,136 585,136 589,139 585,142 585,142 589,145 585,148 585,148 589,151 585,154 585,154 589,157 585,160 585,160 589,163 585,166 585,166 589,169 585,172" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="248" y1="86" x2="248" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="292" y1="86" x2="292" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="262" y1="92" x2="249" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><line x1="278" y1="92" x2="291" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="270" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">8mm min</text><text x="100" y="218" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cable bedding</text><text x="100" y="226.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and inner sheath</text><text x="100" y="234.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(or outer sheath</text><text x="100" y="242.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">if cable not</text><text x="100" y="250.8" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">armoured)</text><line x1="150" y1="208" x2="205" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="215" y="240" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Thread</text><line x1="215" y1="232" x2="300" y2="124" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="305" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armour clamp</text><text x="305" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="305" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="305" y1="216" x2="412" y2="172" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="400" y="216" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exd seal (and</text><text x="400" y="224.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weather seal</text><text x="400" y="232.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">for unarmoured</text><text x="400" y="240.6" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="400" y1="208" x2="326" y2="192" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="495" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Weather seal</text><text x="495" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="495" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="495" y1="216" x2="392" y2="192" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/><text x="595" y="224" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cable outer sheath</text><text x="595" y="232.2" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured</text><text x="595" y="240.4" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">cable)</text><line x1="580" y1="216" x2="548" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd23)"/></svg><figcaption class="figcap">Hình 10.23 · Tiếp hợp cáp nén chống cháy</figcaption></figure><figure class="figure" id="fig-24"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt tiếp hợp cáp nhồi hợp chất / Compound gland section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd24" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd24" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd24" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd24" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.24 · Tiếp hợp cáp nhồi hợp chất / Figure 10.24 · Compound filled gland</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt dọc · Longitudinal section</text><line x1="85" y1="150" x2="595" y2="150" stroke="#888" stroke-width="0.8" stroke-dasharray="12 3 2 3"/><polyline points="105,138 111,140.15 117,141 123,140.03 129,137.82 135,135.73 141,135.01 147,136.11 153,138.35 159,140.38 165,140.97 171,139.75 177,137.48 183,135.52 189,135.06 195,136.39 201,138.69 207,140.58 213,140.9 219,139.46 225,137.14 231,135.34 237,135.15 243,136.7 249,139.03" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="105,150.52 111,150.92 117,149.55 123,147.23 129,145.39 135,145.12 141,146.61 147,148.93 153,150.7 159,150.82 165,149.24 171,146.9 177,145.23 183,145.24 189,146.93 195,149.26 201,150.83 207,150.68 213,148.91 219,146.58 225,145.12 231,145.4 237,147.26 243,149.57 249,150.93" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="105,160.73 111,159 117,156.67 123,155.15 129,155.35 135,157.16 141,159.48 147,160.9 153,160.56 159,158.67 165,156.37 171,155.06 177,155.53 183,157.5 189,159.78 195,160.97 201,160.36 207,158.32 213,156.09 219,155.01 225,155.75 231,157.85 237,160.05 243,161 249,160.13" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="210" y="124" width="40" height="12" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="114" width="70" height="22" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="320" y="108" width="60" height="28" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="380" y="118" width="35" height="18" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="210" y="164" width="40" height="12" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="164" width="70" height="22" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="320" y="164" width="60" height="28" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="380" y="164" width="35" height="18" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="322,108 324.5,104 327,108 329.5,104 332,108 334.5,104 337,108 339.5,104 342,108 344.5,104 347,108 349.5,104 352,108 354.5,104 357,108 359.5,104 362,108 364.5,104 367,108 369.5,104 372,108 374.5,104 377,108 379.5,104" fill="none" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="322,164 324.5,168 327,164 329.5,168 332,164 334.5,168 337,164 339.5,168 342,164 344.5,168 347,164 349.5,168 352,164 354.5,168 357,164 359.5,168 362,164 364.5,168 367,164 369.5,168 372,164 374.5,168 377,164 379.5,168" fill="none" stroke="#2a2a2a" stroke-width="0.6"/><rect x="300" y="116" width="12" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="300" y="175" width="12" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="372,130 446,120 446,140 372,140" fill="#f3eee2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="372,170 446,160 446,180 372,180" fill="#f3eee2" stroke="#2a2a2a" stroke-width="1.1"/><rect x="444" y="124" width="151" height="52" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="450" y1="132" x2="590" y2="132" stroke="#888" stroke-width="0.7"/><line x1="450" y1="168" x2="590" y2="168" stroke="#888" stroke-width="0.7"/><polygon points="424,172 444,166 444,176 424,182" fill="url(#hatch10__sd24)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="438" y="180" width="10" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="522" y="150" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Cable sheath</text><polyline points="595,130 599,133 595,136 595,136 599,139 595,142 595,142 599,145 595,148 595,148 599,151 595,154 595,154 599,157 595,160 595,160 599,163 595,166 595,166 599,169 595,172" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="180" y1="86" x2="180" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="224" y1="86" x2="224" y2="110" stroke="#2a2a2a" stroke-width="0.8"/><line x1="194" y1="92" x2="181" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><line x1="210" y1="92" x2="223" y2="92" stroke="#2a2a2a" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="202" y="76" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">8mm min</text><text x="330" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cylindrical</text><text x="330" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flamepath</text><line x1="330" y1="70" x2="345" y2="110" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="440" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ferrule to contain</text><text x="440" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">compound</text><line x1="440" y1="70" x2="410" y2="124" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="565" y="62" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Inner sheath</text><text x="565" y="70.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured cable)</text><line x1="555" y1="70" x2="505" y2="128" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="140" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Conductors</text><line x1="155" y1="224" x2="205" y2="148" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="285" y="230" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'O' ring</text><text x="285" y="238.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">weather seal</text><line x1="285" y1="222" x2="452" y2="158" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="400" y="230" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Armour clamp</text><text x="400" y="238.3" text-anchor="middle" style="font:6.3px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(if armoured cable)</text><line x1="400" y1="222" x2="435" y2="186" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/><text x="560" y="232" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">Weatherseal</text><line x1="555" y1="224" x2="445" y2="188" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd24)"/></svg><figcaption class="figcap">Hình 10.24 · Tiếp hợp cáp nhồi hợp chất</figcaption></figure><p>Đầu bịt nén dùng cho mục đích chung phải có khả năng chấp nhận một dải vòng đệm có cùng đường kính ngoài nhưng đường kính trong khác nhau, phù hợp với kích thước cáp mà chúng được thiết kế. Các vòng đệm này phải có chiều dài trục chưa nén là 20 mm đối với cáp có đường kính nhỏ hơn 20 mm (chu vi 60 mm đối với cáp không tròn), tăng lên 25 mm đối với cáp lớn hơn. Nếu đầu bịt được thiết kế chỉ nhận một vòng đệm và chỉ định cho một đường kính cáp duy nhất, chiều dài trục có thể giảm xuống 5 mm, miễn là vỏ không định dùng trong nhóm phụ IIC và không có thể tích lớn hơn 2000 cm³.</p><p>Các đầu bịt cáp có vòng đệm phải chịu thử áp suất thủy lực với vòng đệm được bịt kín trên một trục gá (mandrill) và 30 × 10⁵ N/m² được áp dụng ở một phía của vòng đệm. Rò rỉ chất lỏng sau đó được xác định bằng các giọt từ phía kia rơi lên giấy thấm.</p><p>Đầu bịt cáp dùng hợp chất bịt kín được bố trí sao cho chỉ các lõi dẫn, sau khi loại bỏ lớp vỏ bọc và vật liệu độn lót toàn phần (lớp vỏ trong đối với cáp bọc thép), đi qua hợp chất. Cần bảo đảm có đủ hợp chất bịt kín, với số lõi lớn nhất có kích thước lớn nhất mà đầu bịt được thiết kế đi qua phần tử bịt kín. Để làm được điều đó, phần tử bịt kín phải được cấu tạo sao cho luôn có ít nhất 20 phần trăm tiết diện của phần tử được lấp đầy bằng hợp chất bịt kín.</p><p>Các đầu bịt cáp dùng hợp chất bịt kín cũng chịu một thử nghiệm thủy lực tương tự về bịt kín, trong đó áp dụng áp suất 30×10⁵ N/m² cho chất lỏng tiếp xúc với một đầu của vòng đệm và kiểm tra các giọt chất lỏng rơi lên giấy thấm từ đầu kia của vòng đệm.</p><h4>Hộp bịt <span class="en">Stopping boxes</span></h4><p>Hộp bịt chỉ đơn giản là một thiết bị mà các dây dẫn đi qua (tức là không phải cáp mà chỉ là các dây dẫn), sau đó được lấp đầy bằng</p><figure class="figure" id="fig-25"><svg viewBox="0 0 680 300" role="img" aria-label="Mặt cắt hộp chặn ống dẫn / Conduit stopping box section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd25" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd25" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="hatch10__sd25" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern><pattern id="vhatch10__sd25" width="6" height="6" patternUnits="userSpaceOnUse"><line x1="0" y1="0" x2="0" y2="6" stroke="#6f777d" stroke-width="0.7"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.25 · Hộp chặn ống dẫn / Figure 10.25 · Conduit stopping box</text><text x="340" y="27" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt ngang · Horizontal section</text><rect x="180" y="70" width="34" height="160" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="180,74 184,77 180,80 180,80 184,83 180,86 180,86 184,89 180,92 180,92 184,95 180,98" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="180,204 184,207 180,210 180,210 184,213 180,216 180,216 184,219 180,222 180,222 184,225 180,228" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="155,142 165,144.15 175,145 185,144.03 195,141.82 205,139.73 215,139.01 225,140.11 235,142.35 245,144.38 255,144.97 265,143.75 275,141.48 285,139.52 295,139.06 305,140.39 315,142.69 325,144.58 335,144.9 345,143.46 355,141.14 365,139.34 375,139.15 385,140.7 395,143.03 405,144.74 415,144.79 425,143.14 435,140.81 445,139.19 455,139.28 465,141.02 475,143.35 485,144.86 495,144.64 505,142.81 515,140.49 525,139.09 535,139.45 545,141.36 555,143.65 565,144.95 575,144.45 585,142.47 595,140.2 605,139.02 615,139.65" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="155,152.52 165,152.92 175,151.55 185,149.23 195,147.39 205,147.12 215,148.61 225,150.93 235,152.7 245,152.82 255,151.24 265,148.9 275,147.23 285,147.24 295,148.93 305,151.26 315,152.83 325,152.68 335,150.91 345,148.58 355,147.12 365,147.4 375,149.26 385,151.57 395,152.93 405,152.51 415,150.57 425,148.28 435,147.04 445,147.59 455,149.6 465,151.86 475,152.98 485,152.3 495,150.22 505,148.01 515,147 525,147.81 535,149.95 545,152.12 555,153 565,152.06 575,149.87 585,147.76 595,147.01 605,148.07 615,150.3" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="155,160.73 165,159 175,156.67 185,155.15 195,155.35 205,157.16 215,159.48 225,160.9 235,160.56 245,158.67 255,156.37 265,155.06 275,155.53 285,157.5 295,159.78 305,160.97 315,160.36 325,158.32 335,156.09 345,155.01 355,155.75 365,157.85 375,160.05 385,161 395,160.13 405,157.97 415,155.83 425,155 435,155.99 445,158.2 455,160.29 465,160.99 475,159.87 485,157.62 495,155.6 505,155.04 515,156.27 525,158.55 535,160.5 545,160.93 555,159.59 565,157.28 575,155.41 585,155.11 595,156.56 605,158.89 615,160.67" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="214" y="126" width="186" height="52" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="214" y="126" width="186" height="8" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="214" y="170" width="186" height="8" fill="url(#hatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="214" y="134" width="9" height="36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="391" y="134" width="9" height="36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="296,126 312,126 358,84 342,84" fill="url(#vhatch10__sd25)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="338,80 352,72 368,80 366,92 350,100 336,92" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="400" y="130" width="215" height="44" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="400" y1="136" x2="615" y2="136" stroke="#888" stroke-width="0.8"/><line x1="400" y1="168" x2="615" y2="168" stroke="#888" stroke-width="0.8"/><polyline points="613,134 617,137 613,140 613,140 617,143 613,146 613,146 617,149 613,152 613,152 617,155 613,158 613,158 617,161 613,164 613,164 617,167 613,170" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="197" y="46" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Enclosure</text><text x="197" y="54.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wall</text><line x1="197" y1="54" x2="197" y2="68" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="105" y="118" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Insulated</text><text x="105" y="126.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">conductors</text><line x1="140" y1="124" x2="175" y2="143" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="150" y="200" text-anchor="middle" style="font:6.5px Inter,Helvetica,sans-serif;fill:#111;">Inside</text><text x="105" y="236" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="105" y="244.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="105" y="252.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="145" y1="228" x2="210" y2="150" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="295" y="54" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="295" y="62.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="295" y="70.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="295" y1="62" x2="286" y2="126" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="455" y="54" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hexagon cap screw</text><text x="455" y="62.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(to seal filling point)</text><line x1="430" y1="62" x2="362" y2="82" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="255" y="112" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stopper</text><text x="255" y="120.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">box</text><line x1="268" y1="120" x2="250" y2="130" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="575" y="100" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Seamless or</text><text x="575" y="108.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">seam welded</text><text x="575" y="116.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">conduit</text><line x1="545" y1="108" x2="505" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="530" y="214" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Threaded</text><text x="530" y="222.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">flameproof</text><text x="530" y="230.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">joint</text><line x1="515" y1="206" x2="402" y2="166" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><text x="310" y="246" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sealing washers</text><text x="310" y="254.4" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">or packing</text><text x="310" y="262.8" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(to retain compound)</text><line x1="275" y1="238" x2="220" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/><line x1="345" y1="238" x2="395" y2="168" stroke="#888" stroke-width="0.7" marker-end="url(#a10s__sd25)"/></svg><figcaption class="figcap">Hình 10.25 · Hộp chặn ống dẫn</figcaption></figure><p>hợp chất điền kín. Yêu cầu đối với hộp khi được lắp ráp và điền đầy hợp chất (và các dây dẫn) cũng giống như yêu cầu đối với các đầu nối cáp dùng hợp chất điền kín. Hình 10.25 cho thấy một hộp chặn điển hình.</p><h3>10.3.6 Linh kiện chống cháy độc lập <span class="en">10.3.6 Freestanding flameproof components</span></h3><p>Cũng như với các nguyên lý bảo vệ khác, những thiết bị chống cháy nhất định này có thể được phê duyệt là linh kiện và được sử dụng trong các thiết bị khác với mức độ kiểm tra bổ sung tối thiểu. Nguyên lý bảo vệ này dựa gần như hoàn toàn vào vỏ bọc để hoạt động, và các linh kiện bên trong vỏ bọc chỉ chịu một số yêu cầu tối thiểu. Có thể tạo ra một vỏ chống cháy với quy định về cách nó phải được điền đầy đủ linh hoạt để cho phép một loạt linh kiện bên trong với mức độ kiểm tra bổ sung tối thiểu. Điều này phụ thuộc vào chính vỏ bọc đã phải chịu các yêu cầu về kết cấu và thử nghiệm của nguyên lý bảo vệ khi ở trạng thái rỗng. Ngoài ra, một số phần tử như đui đèn được dùng trong các loại hình bảo vệ khác nhưng không thể đáp ứng yêu cầu của loại hình bảo vệ cụ thể đó. Nguyên lý bảo vệ chống cháy có thể được dùng như một dạng bảo vệ-phụ trong những trường hợp này.</p><div class="note"><b>Lưu ý về nguyên bản.</b> Nguyên bản in 'these are certain flameproof items' (không phải 'there are'); bản dịch giữ nguyên cách diễn đạt in là 'những ... này'.</div><h4>Vỏ chống cháy rỗng <span class="en">Empty flameproof enclosures</span></h4><p>Một vỏ chống cháy đã được kiểm tra và thử nghiệm sau khi chế tạo với tất cả các lỗ vào, v.v., đã được bố trí đúng chỗ thì có khả năng vẫn giữ được tính chống cháy sau khi lắp các linh kiện bên trong, miễn là áp dụng được các quy tắc đơn giản sau:</p><p>1. Không nên có thiết bị nào được lắp bên trong vỏ bọc lại có vỏ bọc riêng. Điều này sẽ hạn chế khả năng xảy ra hiện tượng chồng áp (pressure piling).</p><p>2. Việc lắp đặt các linh kiện trong vỏ bọc phải sao cho bất kỳ mặt cắt ngang nào của thiết bị cũng có ít nhất 20 phần trăm không gian trống, được tạo thành từ các khoảng không gian không có linh kiện có kích thước tối thiểu 12,5 mm theo bất kỳ hướng nào.</p><p>3. Cấm dùng máy móc quay và các thiết bị khác quay gây nhiễu loạn đáng kể bên trong vỏ bọc, vì sự nhiễu loạn tạo ra có thể ảnh hưởng đến đặc tính chống cháy của vỏ bọc. Đây không phải là lệnh cấm hoàn toàn — các cơ cấu định vị và mô tơ đồng hồ nhỏ không có khả năng gây nhiễu loạn đáng kể và có thể được chấp nhận.</p><p>4. Khi có các thiết bị tích trữ năng lượng, chẳng hạn như tụ điện, bên trong vỏ bọc, chúng không được dễ dàng tiếp cận khi mở nắp vỏ bọc, nhằm tránh tạo ra hồ quang và tia lửa do can thiệp vào bên trong vỏ bọc.</p><p>5. Không nên đặt cầu chì có thể thay dây (cầu chì không phải loại hộp) bên trong vỏ bọc, vì khi các cầu chì này hoạt động có thể tạo ra các hạt nóng rực, sau đó có thể bị đẩy ra khỏi vỏ bọc qua các đường khe hở ngọn lửa.</p><p>6. Không nên đặt contactor chứa dầu bên trong vỏ bọc, vì có những nguy hiểm liên quan đến hoạt động của loại contactor này khi xảy ra sự cố điện, có thể làm thoát ra dầu nóng hoặc dầu đang cháy qua các đường khe hở ngọn lửa. Ngoài ra, còn có thể sinh ra khí do sự phân hủy của dầu.</p><p>Những hạn chế nêu trên giả định rằng cuối cùng vỏ bọc được phân loại theo nhiệt độ dựa trên công suất tiêu tán bên trong nó bởi các linh kiện được lắp đặt. Về mọi mặt khác (tức là việc bịt kín các lỗ không sử dụng và các đầu vào cáp), vỏ bọc phải được xử lý như bất kỳ vỏ chống cháy nào khác.</p><h4>Đui đèn <span class="en">Lampholders</span></h4><p>Người ta thừa nhận rằng việc tháo bóng đèn là chuyện thường xuyên và bóng đèn có thể bị lỏng trong quá trình sử dụng. Cũng rõ ràng rằng mặc dù có thể trang bị một cơ cấu để ngăn bóng đèn bị lỏng và gây tia lửa, cơ cấu này lại gây khó khăn cho việc thay thế bóng đèn một cách dễ dàng và vì thế không được chấp nhận trong nhiều trường hợp. Cần có một tình huống chống cháy tại cơ cấu kết nối của bóng đèn, để mọi tia lửa phát sinh khi bóng đèn bị ngắt có chủ đích hoặc vô tình đều được chứa trong cái mà thực chất là một vỏ chống cháy.</p><p>Với các bóng đèn thông thường, đui đèn vặn ren sẽ là E10, E14, E27 và E40. Đối với các cỡ nhỏ hơn (E10 và E14), người ta đã chứng minh rằng chỉ cần có ít nhất hai ren đầy đủ của bóng đèn được ăn khớp tại thời điểm các tiếp điểm tách ra (xem Hình 10.26). Đối với ren lớn hơn (E27 và E40), người ta đã chứng minh rằng yêu cầu tương tự là chấp nhận được đối với nhóm phụ IIA nhưng không chấp nhận được đối với nhóm phụ IIB hoặc IIC. Với các cỡ ren lớn này, cũng cần bảo đảm rằng tiếp điểm được tạo bởi các phần tử tiếp điểm có lò xo nhằm giảm nguy cơ bị ngắt kết nối. Đối với nhóm phụ IIB và IIC, ngoài những điều nêu trên, ren ăn khớp giữa bóng đèn và đui đèn còn phải tự nó tạo thành một vỏ chống cháy, với mọi yêu cầu về truyền ngọn lửa và độ bền được áp dụng cho các mối nối ren (xem Hình 10.27). Đối với ống huỳnh quang, thường dùng ống loại TLX catốt lạnh, với một chân ở mỗi đầu (xem Hình 10.28). Các ống này được quy định cùng với yêu cầu đối với đui đèn trong BS 5101¹⁶ và việc tuân thủ sẽ đáp ứng các yêu cầu chống cháy cho cụm đèn như vậy.</p><div class="note"><b>Lưu ý về chỉ số 16 sau BS 5101.</b> Nguyên bản in chỉ số 16 ngay sau BS 5101, dù BS 5101 thực chất là tài liệu tham khảo 17 (tài liệu 16 là BS 5600). Bản dịch giữ nguyên chỉ số in là 16, không sửa thành 17.</div><figure class="figure" id="fig-26"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.26 - E10 and E14 screw lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd26" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd26" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.26 · Đèn vặn E10 và E14  /  Figure 10.26 · E10 and E14 screw lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><text x="340" y="42" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><text x="340" y="51" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">(may be solid or spring)</text><line x1="340" y1="55" x2="340" y2="70" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/><line x1="316" y1="60" x2="364" y2="60" stroke="#2a2a2a" stroke-width="1"/><line x1="316" y1="122" x2="364" y2="122" stroke="#2a2a2a" stroke-width="1"/><polyline points="316,60 319,66.89 313,73.78 319,80.67 313,87.56 319,94.44 313,101.33 319,108.22 313,115.11 316,122" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="364,60 361,66.89 367,73.78 361,80.67 367,87.56 361,94.44 367,101.33 361,108.22 367,115.11 364,122" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="74" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="104" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="322" y1="110" x2="358" y2="110" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="196" r="62" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="316" y1="122" x2="313" y2="140" stroke="#2a2a2a" stroke-width="1"/><line x1="364" y1="122" x2="367" y2="140" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="199" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="28" y="88" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Threads complying</text><text x="28" y="98" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">with normal lamp</text><text x="28" y="108" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">and lamp holder</text><text x="28" y="118" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">specifications</text><line x1="100" y1="103" x2="313" y2="103" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/><text x="392" y="104" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="388" y1="104" x2="346" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd26)"/></svg><figcaption class="figcap">Hình 10.26 · Đèn vặn và chụp đèn cho đèn vặn E10 và E14. Ghi chú: Tối thiểu hai vòng ren hoàn chỉnh được ăn khớp tại thời điểm tách tiếp điểm cố định và tiếp điểm của đèn</figcaption></figure><p>Đối với các trường hợp khác của bóng đèn/đui đèn, bóng đèn và đui đèn phải tạo thành một mối nối chống cháy dạng trụ, đáp ứng mọi yêu cầu đối với loại mối nối này tại điểm các tiếp điểm tách ra nhưng, bổ sung thêm, do bản chất của mối nối, cần có chiều dài tối thiểu của mối nối tại thời điểm tách là 10 mm (xem Hình 10.28 và 10.29).</p><figure class="figure" id="fig-27"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.27 - E27 and E40 screw lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd27" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd27" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.27 · Đèn vặn E27 và E40  /  Figure 10.27 · E27 and E40 screw lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><rect x="300" y="58" width="82" height="60" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="314" y1="70" x2="368" y2="70" stroke="#2a2a2a" stroke-width="1"/><line x1="314" y1="130" x2="368" y2="130" stroke="#2a2a2a" stroke-width="1"/><polyline points="314,70 317,76.67 311,83.33 317,90 311,96.67 317,103.33 311,110 317,116.67 311,123.33 314,130" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="368,70 365,76.67 371,83.33 365,90 371,96.67 365,103.33 371,110 365,116.67 371,123.33 368,130" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="340,62 343,65.5 337,69 343,72.5 340,76" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="82" r="4.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="110" r="4.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="322" y1="116" x2="358" y2="116" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="196" r="60" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="314" y1="130" x2="312" y2="144" stroke="#2a2a2a" stroke-width="1"/><line x1="368" y1="130" x2="370" y2="144" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="199" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="286" y="62" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Enclosure</text><text x="286" y="71" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 3)</text><line x1="290" y1="68" x2="302" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="58" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Spring loaded fixed</text><text x="398" y="67" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">contact</text><line x1="394" y1="64" x2="346" y2="78" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="104" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="394" y1="104" x2="346" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="286" y="104" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Engagement</text><text x="286" y="113" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 2)</text><line x1="296" y1="98" x2="296" y2="122" stroke="#888" stroke-width="0.8"/><line x1="291" y1="98" x2="301" y2="98" stroke="#888" stroke-width="0.8"/><line x1="291" y1="122" x2="301" y2="122" stroke="#888" stroke-width="0.8"/><line x1="290" y1="110" x2="296" y2="110" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/><text x="398" y="140" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Threads</text><text x="398" y="149" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(note 1)</text><line x1="394" y1="144" x2="366" y2="118" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd27)"/></svg><figcaption class="figcap">Hình 10.27 · Đèn vặn và chụp đèn E27 và E40. Ghi chú: (1) Ren phù hợp với yêu cầu thông thường của đèn và giá đèn đối với nhóm IIA nhưng phải đáp ứng yêu cầu mối nối chống cháy nổ ren đối với Nhóm IIB và IIC. (2) Tại thời điểm tách điện, 2 ren được ăn khớp đối với nhóm IIA nhưng phải là mối nối ren chống cháy nổ đối với nhóm IIB và IIC. (3) Phải là vỏ chống cháy nổ đối với các nhóm IIB và IIC</figcaption></figure><figure class="figure" id="fig-28"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.28 - TLX fluorescent flameproof joint"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd28" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd28" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.28 · Đèn huỳnh quang TLX một chân  /  Figure 10.28 · Single-pin TLX fluorescent</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><path d="M70,118 C58,126 82,138 70,150 C58,162 82,174 70,182" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="70" y1="118" x2="326" y2="118" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="122" x2="326" y2="122" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="178" x2="326" y2="178" stroke="#2a2a2a" stroke-width="1"/><line x1="70" y1="182" x2="326" y2="182" stroke="#2a2a2a" stroke-width="1"/><text x="195" y="154" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Tube</text><rect x="326" y="126" width="26" height="48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="354,128 355.5,134.29 352.5,140.57 355.5,146.86 352.5,153.14 355.5,159.43 352.5,165.71 354,172" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><rect x="356" y="145" width="8" height="6" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="364" y="108" width="141" height="84" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="364,148 404,148 404,166 420,166 420,148 446,148" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="446" cy="148" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="446" y1="148" x2="560" y2="148" stroke="#2a2a2a" stroke-width="1"/><text x="446" y="84" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><line x1="446" y1="90" x2="446" y2="143" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/><text x="344" y="218" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp cap</text><line x1="344" y1="206" x2="344" y2="176" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/><text x="446" y="218" text-anchor="middle" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp holder</text><line x1="446" y1="206" x2="446" y2="194" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd28)"/></svg><figcaption class="figcap">Hình 10.28 · Mối nối chống cháy nổ của đèn huỳnh quang một chân (TLX). Ghi chú: Chụp đèn và giá đèn phải phù hợp với bảng dữ liệu Fab của IEC 61 để đảm bảo không có sự truyền ngọn lửa</figcaption></figure><div class="note"><b>Lưu ý về Hình 10.28.</b> Chú thích hình ghi 'data sheet Fab of IEC 61' theo đúng bản in, trong khi bản văn trích BS 5101 cho cùng yêu cầu về đui đèn. Bản dịch giữ nguyên cả hai cách trích dẫn.</div><figure class="figure" id="fig-29"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 10.29 - Cylindrical bayonet lamp"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a10__sd29" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a10s__sd29" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#888"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 10.29 · Đèn dạng trụ kiểu lê  /  Figure 10.29 · Cylindrical bayonet lamp</text><text x="340" y="29" text-anchor="middle" style="font:5.9px Inter,Helvetica,sans-serif;fill:#888;">Bản vẽ đơn giản hóa · Simplified redraw · nhãn theo bản in / labels as printed</text><rect x="300" y="54" width="80" height="98" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="307" y1="60" x2="307" y2="146" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="62" x2="370" y2="62" stroke="#2a2a2a" stroke-width="1"/><line x1="312" y1="146" x2="370" y2="146" stroke="#2a2a2a" stroke-width="1"/><line x1="312" y1="62" x2="312" y2="146" stroke="#2a2a2a" stroke-width="1"/><line x1="370" y1="62" x2="370" y2="146" stroke="#2a2a2a" stroke-width="1"/><circle cx="340" cy="76" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="340" cy="106" r="4.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.1"/><line x1="324" y1="112" x2="356" y2="112" stroke="#2a2a2a" stroke-width="1.0"/><path d="M330,146 L330,132 C330,122 348,122 348,132 L348,137 C348,143 336,143 336,135" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="200" r="58" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="312" y1="146" x2="310" y2="150" stroke="#2a2a2a" stroke-width="1"/><line x1="370" y1="146" x2="370" y2="150" stroke="#2a2a2a" stroke-width="1"/><text x="340" y="203" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;">Lamp</text><text x="398" y="62" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Fixed contact</text><line x1="394" y1="62" x2="344" y2="74" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="286" y="64" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Flameproof</text><text x="286" y="73" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="290" y1="70" x2="302" y2="76" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="286" y="106" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Cylindrical</text><text x="286" y="115" text-anchor="end" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">joint</text><line x1="290" y1="110" x2="303" y2="112" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="398" y="104" text-anchor="start" style="font:7.5px Inter,Helvetica,sans-serif;fill:#111;">Lamp contact</text><line x1="394" y1="104" x2="346" y2="106" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><line x1="382" y1="104" x2="432" y2="104" stroke="#888" stroke-width="0.8"/><line x1="382" y1="142" x2="432" y2="142" stroke="#888" stroke-width="0.8"/><line x1="432" y1="107" x2="432" y2="139" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><line x1="432" y1="139" x2="432" y2="107" stroke="#888" stroke-width="0.8" marker-end="url(#a10s__sd29)"/><text x="442" y="126" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Joint length = 10 mm min</text></svg><figcaption class="figcap">Hình 10.29 · Đèn dạng trụ (kiểu lê). Ghi chú: Điểm này phải đáp ứng các yêu cầu đối với mối nối trụ nhưng cũng phải có chiều dài ít nhất 10 mm khi các tiếp điểm tách ra</figcaption></figure><ol class="ref-list"><li>Phillips, H. (1971) (SMRE) Institution of Electrical Engineers conference, 'Electrical Safety in Hazardous Environments'. The Basic Theory of the Flameproof Enclosure.</li><li>BS 229 (1959) Flameproof Enclosure of Electrical Apparatus. (First published in 1926 and revised in 1929, 1940, 1946, 1957 and 1959).</li><li>BS 4683 Electrical Apparatus for Explosive Atmospheres. Part 2 (1971). The Construction and Testing of Flameproof Enclosures of Electrical Apparatus.</li><li>CENELEC Centre Européen de Normalization Electrique.</li><li>BS 5501 Electrical Apparatus for Potentially Explosive Atmospheres. Part 5 (1977). Flameproof Enclosure 'd'.</li><li>BS/EN 50018 (1995) Electrical Apparatus for Potentially Explosive Atmospheres. Flameproof Enclosure 'd'.</li><li>IEC 79-1A (1975) Electrical Apparatus for Explosive Atmospheres. Part 1. Construction and Test of Flameproof Enclosures of Electrical Apparatus. Appendix D, Method of Test for Ascertainment of Maximum Experimental Safe Gap.</li><li>IEC International Electrotechnical Commission.</li><li>BS/EN 50019 (1994) Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>ISO 468 (1982) Surface Roughness, Parameters, Their Values and General Rules for Specifying Requirements.</li><li>BS 4500 (1990) ISO Limits and Fits. Part 1. General Tolerances and Deviations. Section 1.2, Tables of Commonly Used Tolerances and Grades and Limits Deviations for Holes and Shafts.</li><li>BS/EN 50014 (1992) Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>ISO 6892 (1984) Metallic Materials, Tensile Testing.</li><li>ISO 185 (1988) Grey Cast Iron, Classification.</li><li>BS 5901:1980 Method of Test for Determining the Comparative and the Proof Tracking Indices for Solid Insulating Materials Under Moist Conditions.</li><li>BS 5600: (1979) (1988) Powder Metallurgical Material and Products. Part 3. Methods of Testing Sintered Materials and Products, Excluding Hard Materials. Section 3.2, Determination of Density, Oil Content and Open Porosity. Section 3.5, Determination of Bubble Test Pore Size for Permeable Sintered Metal Materials. Section 3.6, Determination of Fluid Permeability.</li><li>BS 5101 (1975) Specification for Lamp Caps and Holders Together with Gauges for the Control of Interchangeability and Safety. Part 1. Lamp Caps. Part 2. Lamp holders.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 49 trang in (226-274; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 29 hình (10.1-10.29), 15 bảng (10.1-10.15), 17 tài liệu tham khảo, không phương trình được đánh số cũng không ví dụ tính toán. Mọi ô bảng, chú thích hình, khe hở, áp suất, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ '10.1 1', 'shaffs', 'IS0', '50018' bị đọc sai). Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm các ô không có dấu ≤ hoặc đóng ngoặc trong Bảng 10.8/10.10, cách viết 'neither … or', 'data sheet Fab of IEC 61', 'The point must comply', và chú thích BS 5101 mang số tham khảo 16 dù danh mục ghi 17. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch09-apparatus-using-protection-concepts-encapsulation-oil-immersion-powder-filling/"><span class="k">← Chương 9</span>Thiết bị theo nguyên lý bọc kín 'm', ngâm dầu 'o' và nhồi bột 'q'</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>