<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị theo nguyên lý tạo áp &#x27;p&#x27; · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 11 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch11-apparatus-using-protection-concept-pressurization-p/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 11</div><h1>Thiết bị theo nguyên lý tạo áp 'p'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 11 · 22 trang gốc · 12.749 từ · 8 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> nguyên lý tạo áp 'p' · áp suất bảo vệ · áp suất dương · làm sạch (purge) · pha loãng · khí bảo vệ · không khí · khí trơ · buồng kín · ống dẫn · cửa/ nắp · còi báo và khóa liên động · ngắt nguồn điện · vùng nguy hiểm · Vùng 0/1/2 · thiết bị đánh lửa · tia lửa và hạt nóng · bộ bắt tia lửa · labyrinth · len thép · BS/EN 50016 · BS/EN 50014 · BS/EN 60529 · EN 954<h2>11 — Thiết bị theo nguyên lý tạo áp 'p' <span class="en">11 — Apparatus using protection concept pressurization 'p'</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50016 (1995))</b></p><div class="note"><b>Lưu ý về năm trong tiêu đề và trong thân bài.</b> Trang mở đầu chương ghi '(BS/EN 50016 (1995))', còn thân bài (xem 11.1) ghi 'BS/EN 50016 (1996)⁶'. Cả hai được giữ nguyên theo bản in; sự khác biệt này có trong nguyên bản và không được tự ý chỉnh cho khớp.</div><div class="note"><b>Lưu ý về ký hiệu chú thích viết ở dạng mũ.</b> Bản in dùng các ký hiệu ¹ ² ³ ⁴ ⁵ ⁶ ⁷ dạng mũ (ví dụ 'Part 2,¹', '76/117/EEC³', 'BS 5501, Part 3⁵', 'BS/EN 50016 (1996)⁶', 'BS/EN 50014⁷' và '50 N/m²'); lớp văn bản OCR đọc nhầm thành các chữ số thường dính vào tên tiêu chuẩn ('500147', 'Part 35', 'N/m2'). Bản dịch giữ dạng mũ như bản in.</div><p>Nguyên lý bảo vệ (kiểu bảo vệ) tạo áp ‘p’ đã được sử dụng nhiều năm, dù ở Anh nó từ lâu được xem là vấn đề thuộc về quy tắc thực hành (người sử dụng). Trước khi có Tiêu chuẩn về nguyên lý bảo vệ, kỹ thuật này được xem là phương pháp dùng theo cách khá tùy hứng, khi không có nguyên lý bảo vệ nào khác có thể dùng hiệu quả. Điều đó không có gì đáng ngạc nhiên, vì nguyên lý bảo vệ này phụ thuộc rất nhiều vào các yếu tố nằm ngoài thiết bị, như ống dẫn dùng cho môi chất tạo áp, bản thân môi chất tạo áp, và các thiết bị điều khiển điện điều khiển nguyên lý này. Dù kỹ thuật đã được nhắc đến trong BS/CP 1003, Phần 2,¹, không có Tiêu chuẩn Quốc gia nào được xây dựng cho nó và người ta cho rằng vấn đề này không thuộc về chứng nhận thiết bị theo nguyên lý bảo vệ mà là vấn đề lắp đặt thực tế dành cho người lắp đặt và người sử dụng.</p><p>Thái độ ở Anh (và nơi khác) bắt đầu thay đổi khi ngành công nghiệp dầu khí Bắc Hải phát triển, vì nhiều thiết bị khoan được dùng chỉ có thể được bảo vệ bằng tạo áp, và kỹ thuật này đã được phát triển rất xa ở Mỹ, bằng chứng là nó được đưa vào National Electrical Code.² Cùng lúc đó, hoạt động sáng tạo của các doanh nhân ở Anh dẫn đến tình huống thiết bị điều khiển tạo áp trở nên sẵn có trên thị trường, thay vì phải được phát triển riêng cho từng lần sử dụng (vốn là trường hợp phổ biến trong lịch sử). Những thay đổi này, cùng với những thay đổi tương tự về thái độ ở các nước châu Âu khác, đã dẫn đến Tiêu chuẩn đầu tiên được xây dựng cho thiết bị có kiểu bảo vệ ’p’, và sau đó nguyên lý bảo vệ trở thành một trong các nguyên lý bảo vệ Tiêu chuẩn, chứ không chỉ là vấn đề lắp đặt.</p><div class="note"><b>Lưu ý về dấu ngoặc kép trong bản in.</b> Bản in dùng các cặp dấu ngoặc kép lệch chiều, chẳng hạn ’off the shelf‘ (mở bằng dấu ngoặc phải), ’p’ và, ở trang 279, ’minimum purge time’. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa và không sao chép kiểu đặt dấu này.</div><h3>11.1 Tiêu chuẩn về tạo áp ‘p’ <span class="en">11.1 Standards for pressurization ‘p’</span></h3><p>Mối quan tâm đối với nguyên lý tạo áp lớn đến mức khi Chỉ thị đầu tiên của Liên minh Châu Âu về Bầu khí quyển nổ, 76/117/EEC³, được ban hành, nó đã viện dẫn Tiêu chuẩn CENELEC, EN 50016 (1977)⁴, được xuất bản ở Anh với tên BS 5501, Phần 3: (1977)⁵ cho việc tạo áp, trao cho nguyên lý bảo vệ tư cách pháp lý thay vì cách tiếp cận 'người sử dụng'.</p><p>BS 5501, Phần 3⁵ chỉ chứa các yêu cầu đối với thiết bị không chứa cũng như không được đưa vào bất kỳ vật liệu dễ cháy nào. Điều này thực tế loại trừ việc dùng nó với mọi thiết bị phân tích và nhà phân tích, vốn thường là các phòng được chế tạo sẵn chứa thiết bị phân tích và có người ra vào. Nó cũng loại trừ các phòng được tạo áp, vốn cũng rất quan trọng đối với công nghiệp vì trong nhiều trường hợp tạo áp là nguyên lý bảo vệ áp dụng cho các phòng đó.</p><p>Tình hình này kéo dài cho đến khi ấn bản thứ hai của Tiêu chuẩn Châu Âu được xuất bản tại Anh với tên BS/EN 50016 (1996)⁶, với hai khái niệm mới. Thứ nhất, và quan trọng nhất, nó đưa vào khái niệm thiết bị điện được tạo áp mà bên trong có đưa vật liệu dễ cháy vào, và mở rộng kỹ thuật này sang thiết bị phân tích, loại thiết bị ngày càng trở nên phổ biến khi sản phẩm trở nên tinh vi hơn. Thứ hai, nó chính thức hóa tạo áp tĩnh, vốn trước khi ấn bản này ra đời không phải ai cũng cho là đã được bao gồm. Điều này đã tạo ra một cú hích rõ rệt và rất cần thiết cho kỹ thuật, vì tạo áp tĩnh không cần bất kỳ ống dẫn hoặc nguồn cấp khí nào như các dạng chính thống của kỹ thuật này, mà chỉ dựa vào chất lượng của các lớp bịt kín bên trong để giữ áp suất nội bộ. Tuy nhiên, nhà phân tích và phòng được tạo áp vẫn bị loại khỏi Tiêu chuẩn, và khó có thể thấy chúng có thể được đưa vào thế nào vì bản chất của chúng: có người ra vào thường xuyên và nội dung thay đổi theo thời gian, cả hai yếu tố đều đòi hỏi một cách tiếp cận năng động hơn như được quy định trong các quy tắc thực hành thay vì trong các Tiêu chuẩn (xem phần Lắp đặt của cuốn sách này). Hình 11.1 cho thấy tình hình hiện tại về điểm giao giữa các phần của nguyên lý bảo vệ thuộc về thiết bị và các phần do người sử dụng kiểm soát.</p><p>Có ba cách tiếp cận chính để tạo áp được nêu trong Tiêu chuẩn này để áp dụng cho từng thiết bị. Thứ nhất, tạo áp tĩnh, trong đó thiết bị được tạo áp bên ngoài vùng nguy hiểm và chỉ dựa vào các lớp bịt kín để duy trì an toàn liên tục. Thứ hai, tạo áp với bù rò rỉ, trong đó thiết bị được bịt kín ở mức tối đa có thể và môi chất tạo áp vẫn được nối để cho khí tạo áp đi vào thay thế phần bị mất do rò rỉ qua các lớp bịt kín không hoàn hảo. Thứ ba, tạo áp với dòng chảy liên tục của khí bảo vệ, trong đó một lưu lượng khí tối thiểu xác định được bố trí theo thiết kế trong suốt thời gian vỏ bọc được tạo áp.</p><div class="note"><b>Lưu ý về cách viết 'principle approaches'.</b> Bản in viết 'There are three principle approaches', dùng 'principle' thay vì 'principal'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định là ba cách tiếp cận chính.</div><p>Các công dụng khác nhau của ba phương pháp tạo áp này được nêu trong Bảng 11.1 và chi tiết về cách thực hiện được trình bày trong các đoạn sau. Cả ba hệ thống tạo áp đều được dự định dùng cho Vùng 1 và các vùng ít nguy hiểm hơn, với điều kiện thiết bị phải được cắt điện nếu việc tạo áp bị mất, nhưng có thể bị giới hạn ở Vùng 2 nơi mức độ an toàn thấp hơn (ví dụ, chỉ có còi báo khi áp suất bị mất).</p><p>Vì chúng hoạt động bằng cách loại trừ khí quyển xung quanh, các vỏ bọc được tạo áp thường được dự định cho tất cả khí, hơi và sương mù chất lỏng thuộc Nhóm II trong trường hợp này. Tuy nhiên, khi một vỏ bọc chỉ được chứng minh là làm sạch hiệu quả với một số khí nhất định, hoặc có khả năng phát thải bên trong, có thể có hạn chế về phạm vi khí, hơi và sương mù chất lỏng mà vỏ bọc có thể được dùng hoặc có thể</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.1 · Sử dụng áp suất dương / Figure 11.1 · Use of pressurization</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ lựa chọn phương pháp / Method-selection flowchart</text><rect x="288" y="38" width="104" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="44.4" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#111;">Pressurized</text><text x="340" y="50.5" text-anchor="middle" style="font:5.2px Inter,Helvetica,sans-serif;fill:#111;">enclosure</text><line x1="340" y1="56" x2="340" y2="66" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="262" y="66" width="156" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="76" text-anchor="middle" style="font:5.6px Inter,Helvetica,sans-serif;fill:#111;">Is there an internal release?</text><line x1="262" y1="76" x2="170" y2="76" stroke="#2a2a2a" stroke-width="0.9"/><line x1="170" y1="76" x2="170" y2="96" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="418" y1="76" x2="510" y2="76" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="76" x2="510" y2="96" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="212" y="72" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="468" y="72" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="132" y="96" width="76" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="170" y="103.3" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">Do people</text><text x="170" y="109.6" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">enter?</text><rect x="472" y="96" width="76" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="510" y="103.3" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">Do people</text><text x="510" y="109.6" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">enter?</text><line x1="132" y1="106" x2="72" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="72" y1="106" x2="72" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="208" y1="106" x2="280" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="280" y1="106" x2="280" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="100" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="244" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><line x1="472" y1="106" x2="400" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="400" y1="106" x2="400" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="548" y1="106" x2="592" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="592" y1="106" x2="592" y2="122" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><text x="436" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="570" y="102" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="32" y="122" width="80" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="72" y="134.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Instruments,</text><text x="72" y="140.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">switch gear,</text><text x="72" y="146" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">motors, etc.</text><rect x="232" y="122" width="96" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="134.75" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">Control rooms,</text><text x="280" y="140.15" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">switch rooms,</text><text x="280" y="145.55" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">accommodation,</text><text x="280" y="150.95" text-anchor="middle" style="font:4.5px Inter,Helvetica,sans-serif;fill:#111;">workshops</text><rect x="356" y="122" width="88" height="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="400" y="134.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Analysers,</text><text x="400" y="140.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">chromatographs,</text><text x="400" y="146" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">etc.</text><rect x="540" y="122" width="126" height="32" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="603" y="135.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Analyser houses,</text><text x="603" y="141.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">and cabins,</text><text x="603" y="147" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">etc.</text><line x1="72" y1="152" x2="72" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="50" y1="158" x2="176" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><line x1="50" y1="158" x2="50" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="111" y1="158" x2="111" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="176" y1="158" x2="176" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="18" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="47" y="174.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Static,</text><text x="47" y="180.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">pressurization</text><rect x="82" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="174.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="111" y="180.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="111" y="185.25" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="146" y="164" width="58" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="174.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="175" y="180.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="175" y="185.25" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="47" y1="190" x2="47" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="111" y1="190" x2="111" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="175" y1="190" x2="175" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="26" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="47" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="47" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="90" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="111" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><rect x="154" y="196" width="42" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="175" y="205.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="175" y="211.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><line x1="47" y1="220" x2="47" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="111" y1="220" x2="111" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="175" y1="220" x2="175" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="47" y1="226" x2="175" y2="226" stroke="#2a2a2a" stroke-width="0.9"/><line x1="111" y1="226" x2="111" y2="230" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="62" y="230" width="98" height="16" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="238" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="280" y1="152" x2="280" y2="164" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="244" y="164" width="72" height="26" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="174.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Continuous</text><text x="280" y="180.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">dilution only</text><line x1="280" y1="190" x2="280" y2="196" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="266" y="196" width="28" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="203.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Air</text><text x="280" y="209.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">only</text><line x1="280" y1="216" x2="280" y2="224" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="252" y="224" width="56" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="280" y="230.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Installation</text><text x="280" y="236.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Code</text><line x1="400" y1="152" x2="400" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="336" y="158" width="168" height="22" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="420" y="169" text-anchor="middle" style="font:5.0px Inter,Helvetica,sans-serif;fill:#111;">Can internal release be limited and specified?</text><line x1="378" y1="180" x2="378" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="182" x2="403" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="478" y1="180" x2="478" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="182" x2="503" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="182" x2="353" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="403" y1="182" x2="403" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="182" x2="453" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="503" y1="182" x2="503" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="490" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text><rect x="330" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="353" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="353" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="353" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="380" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="403" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="403" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="403" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><rect x="430" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="453" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="453" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with leakage</text><text x="453" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">compensation</text><rect x="480" y="186" width="46" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="503" y="197.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="503" y="202.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="503" y="207.95" text-anchor="middle" style="font:4.1px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="353" y1="214" x2="353" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="403" y1="214" x2="403" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="453" y1="214" x2="453" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><line x1="503" y1="214" x2="503" y2="218" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="336" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="353" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="353" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="386" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="403" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="403" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="436" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="453" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Inert gas</text><text x="453" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">only</text><rect x="486" y="218" width="34" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="503" y="224.85" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">Air or</text><text x="503" y="230.05" text-anchor="middle" style="font:4.3px Inter,Helvetica,sans-serif;fill:#111;">inert gas</text><line x1="353" y1="236" x2="353" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="403" y1="236" x2="403" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="353" y1="240" x2="403" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="378" y1="240" x2="378" y2="244" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="344" y="244" width="72" height="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="380" y="251" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="453" y1="236" x2="453" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="503" y1="236" x2="503" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="453" y1="240" x2="503" y2="240" stroke="#2a2a2a" stroke-width="0.9"/><line x1="478" y1="240" x2="478" y2="244" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="444" y="244" width="72" height="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="480" y="251" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">BS/EN 50016</text><line x1="592" y1="154" x2="592" y2="158" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="536" y="158" width="132" height="22" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="602" y="169" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Can interior release be limited and specified?</text><line x1="561" y1="180" x2="561" y2="188" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="536" y="188" width="50" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="561" y="195.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Not</text><text x="561" y="201.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">permitted</text><line x1="630" y1="180" x2="630" y2="186" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="592" y="186" width="76" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="197.9" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">Pressurization</text><text x="630" y="203" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">with continuous</text><text x="630" y="208.1" text-anchor="middle" style="font:4.2px Inter,Helvetica,sans-serif;fill:#111;">dilution</text><line x1="630" y1="214" x2="630" y2="222" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="614" y="222" width="32" height="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="229.6" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">Air</text><text x="630" y="235.3" text-anchor="middle" style="font:4.8px Inter,Helvetica,sans-serif;fill:#111;">only</text><line x1="630" y1="242" x2="630" y2="246" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd1)"/><rect x="602" y="246" width="56" height="16" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><text x="630" y="251.7" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Installation</text><text x="630" y="257.2" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Code</text><text x="550" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">No</text><text x="610" y="178" text-anchor="middle" style="font:4.6px Inter,Helvetica,sans-serif;fill:#111;">Yes</text></svg><figcaption class="figcap">Hình 11.1 · Sử dụng áp suất dương</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>Điều kiện phát thải</th><th>Tĩnh<br>Không khí</th><th>Tĩnh<br>Khí trơ²</th><th>Bù rò rỉ<br>Không khí</th><th>Bù rò rỉ<br>Khí trơ²</th><th>Pha loãng liên tục<br>Không khí</th><th>Pha loãng liên tục<br>Khí trơ²</th></tr></thead><tbody><tr><td>Không phát thải vật liệu dễ cháy (ghi chú 1)</td><td>N¹</td><td>Y</td><td>Y</td><td>Y</td><td>Y</td><td>Y</td></tr><tr><td>Phát thải vật liệu dễ cháy có chủ đích</td><td>N¹</td><td>N³</td><td>N⁴</td><td>N⁴</td><td>Y⁶</td><td>N⁴</td></tr><tr><td>Phát thải hạn chế vật liệu dễ cháy trong điều kiện sự cố</td><td>N¹</td><td>N³</td><td>N⁵</td><td>Y⁷</td><td>Y⁶</td><td>Y⁷</td></tr><tr><td>Phát thải không hạn chế vật liệu dễ cháy trong các điều kiện sự cố</td><td>N¹</td><td>N³</td><td>N⁵</td><td>Y⁷</td><td>N⁵</td><td>Y⁷</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 11.1 Kiểu cấp áp so với điều kiện phát thải<br>Kiểu cấp áp</p><div class="note"><p>1 Áp lực tĩnh bằng không khí không được phép theo BS/EN 50016.</p><p>2 Khí trơ phải chứa ít hơn 1% oxy</p><p>3 Không thể dùng áp lực tĩnh khi có bất kỳ sự phát thải vật liệu dễ cháy nào, dù là có chủ đích hay trong điều kiện sự cố</p><p>4 Không thể dùng cấp áp với bù rò rỉ bằng cả không khí lẫn khí trơ khi việc phát thải là có chủ đích. Trong những trường hợp này, cấp áp bằng pha loãng phải dùng không khí</p><p>5 Không cho phép dùng cấp áp với bù rò rỉ bằng không khí khi có sự phát thải hạn chế hoặc không hạn chế trong điều kiện sự cố. Không cho phép dùng cấp áp bằng pha loãng với không khí khi sự phát thải là không hạn chế</p><p>6 Khi dùng pha loãng bằng không khí, lưu lượng khí phải đủ để pha loãng nồng độ khí dễ cháy xuống dưới 25% giới hạn cháy thấp hơn ở mọi nơi trong vỏ bọc, trừ vùng pha loãng, dù sự phát thải là phát thải hạn chế trong điều kiện sự cố hay phát thải bình thường đã được quy định.</p><p>7 Khí bảo vệ trong vỏ bọc phải có nồng độ oxy nhỏ hơn 2% theo thể tích và không được phép dùng khí trơ khi vật liệu dễ cháy có giới hạn cháy cao hơn (UEL) lớn hơn 80%</p><p>Ghi chú: Trong trường hợp vật liệu dễ cháy được chứa trong một vùng chứa không thể hỏng, có thể coi vỏ bọc như thể nó không chứa vật liệu dễ cháy.</p><p>Ghi chú của người dịch: tiêu đề tầng trên cùng in 'Type of pressurization' trải rộng trên sáu cột bên phải được đưa vào dòng thứ hai của CAPTION để giữ cấu trúc HEAD/ROWS dạng phẳng; tầng hai in 'Leakage' / 'Compensation' và 'Continuous' / 'Dilution' trên hai dòng, được giữ bằng ngắt dòng.</p><p>Ghi chú của người dịch: nhãn hàng đầu tiên in '(note 1)' trong ngoặc đơn trên một dòng riêng, không phải chỉ số trên, trong khi ô của nó in 'N¹'. Tiêu đề 'Inert²' và các chỉ số trên ¹ ³ ⁴ ⁵ ⁶ ⁷ trong bảng được in dạng chỉ số trên; lớp văn bản OCR gộp chúng thành chữ số hoặc dấu nháy thường.</p><p>Ghi chú của người dịch: bảng và các ghi chú in dấu '%' (1%, 25%, 2%, 80%), trong khi văn bản prose viết 'per cent'; giữ nguyên sự khác biệt này.</p><p>Ghi chú của người dịch: dòng Ghi chú in 'may be treated as though'; work/ch11_survey_a.md và bản tóm tắt chép là 'may be heated'. Ảnh trang in là nguồn quyết định và được giữ nguyên.</p></div><div class="note"><b>Lưu ý về cách ghi 'per cent' và '%'.</b> Thân văn bản dùng 'per cent' (viết bằng chữ), còn Bảng 11.1 và các chú thích của bảng dùng '%'. Sự khác biệt này được giữ nguyên theo bản in.</div><p>được phép nằm bên trong vỏ bọc. Điều này sẽ không tạo ra sự phân nhóm phụ như được mô tả trong Chương 11, nhưng có thể yêu cầu xác định giới hạn cho các vỏ bọc cụ thể trên cơ sở, ví dụ, mật độ khí.</p><div class="note"><b>Lưu ý về tham chiếu 'Chương 11'.</b> Bản in viết 'sự phân nhóm phụ như được mô tả trong Chương 11' ngay trong Chương 11. Cụm này được giữ nguyên theo bản in; nhiều khả năng đây là lỗi tham chiếu của nguyên bản và không được sửa sang số chương khác.</div><div class="note"><b>Lưu ý về nhãn trong Hình 11.1.</b> Bản in có dấu phẩy sau 'Static' trong ô 'Static, pressurization', dùng 'internal' trong một ô quyết định và 'interior' trong ô kia ('Can internal release...' so với 'Can interior release...'), và các nhãn như 'Air or inert gas', 'Inert gas only', 'Air only', 'Installation Code', 'Not permitted' đều viết thường không có dấu chấm cuối. Tất cả được giữ nguyên theo bản in trong hình vẽ lại.</div><h3>11.2 Phương pháp tạo áp <span class="en">11.2 Methods of pressurization</span></h3><p>Chi tiết của ba phương pháp tạo áp và cách áp dụng chúng như sau:</p><h4>11.2.1 Tạo áp tĩnh <span class="en">11.2.1 Static pressurization</span></h4><p>Như đã nêu, tạo áp tĩnh là phương pháp tạo áp trong đó vỏ bọc được cấp đầy khí trơ ở áp suất, sau đó được bịt kín ở mức cho phép vận hành trong một khoảng thời gian đủ cho việc vận hành và sử dụng, mà áp suất không giảm đến mức gây nguy hiểm. Điển hình của các trường hợp sử dụng này là những trường hợp cần đặt thiết bị vào bên trong bình chứa, đường ống và các vị trí tương tự, nơi việc dùng hệ thống tạo áp đòi hỏi nối liên tục với nguồn cấp khí hoặc không khí là không thực tế.</p><p>Môi chất tạo áp cho tạo áp tĩnh phải là khí trơ chứa ít hơn 1 phần trăm oxy, vì tạo áp bằng không khí không được xem là đạt mức an toàn yêu cầu. Đó là do hàm lượng oxy của không khí sẽ duy trì sự cháy đang có bên trong vỏ bọc, cho phép bất kỳ đám cháy nào phát sinh bên trong vỏ bọc do sự cố điện, v.v., tiếp diễn và gây hư hại thiết bị ngay cả sau khi đã cắt nguồn điện.</p><p>Vỏ bọc nên được tạo áp bằng khí trơ ở bên ngoài vùng nguy hiểm và kỹ thuật được dùng phải đảm bảo toàn bộ không khí được đẩy ra. Thường thì điều này đòi hỏi phương pháp tạo áp phải bao gồm một chu trình làm sạch (purge), được bố trí để đảm bảo quét sạch vỏ bọc một cách đầy đủ. Mức độ đầy đủ của việc làm sạch này được xác định bằng một thử nghiệm kiểu, trong đó vỏ bọc được làm sạch và các phép đo được thực hiện tại nhiều vị trí bên trong vỏ bọc để đảm bảo toàn bộ không khí đã được đẩy ra bởi chu trình làm sạch. Thời gian để điều đó xảy ra chính là 'thời gian làm sạch tối thiểu', và việc áp dụng chu trình làm sạch theo cùng cách như trong thử nghiệm trong khoảng thời gian đó sẽ luôn đảm bảo không khí được đẩy ra khỏi vỏ bọc. Tiêu chí để một lần làm sạch thành công là nồng độ oxy đã giảm xuống dưới 2 phần trăm. Dĩ nhiên là nên quy định thời gian dài hơn một chút so với mức tối thiểu để đảm bảo một hệ số an toàn nhất định, và người ta đề nghị tăng thêm 10 phần trăm thời gian.</p><p>Sau đó vỏ bọc được tạo áp, với cửa thoát khí được bịt kín, đến áp suất yêu cầu. Sự rò rỉ khí từ vỏ bọc phải đảm bảo rằng thời gian để áp suất bên trong giảm, từ áp suất nạp thiết kế, xuống còn 50 N/m² cao hơn áp suất ngoài, dài hơn thời gian mà vận hành yêu cầu thiết bị phải được sử dụng. Thời gian này cần dài hơn nếu bên trong vỏ bọc có các thiết bị tích trữ năng lượng hoặc bề mặt nóng, và cần cho phép điện tích hoặc nhiệt độ của chúng giảm xuống mức an toàn (xem BS/EN 50014 (1993))⁷ sau khi nguồn điện đã bị cắt và trước khi giới hạn dưới 50 N/m² được đạt tới.</p><div class="note"><b>Lưu ý về đơn vị áp suất và dấu ngoặc trong bản in.</b> Bản in ghi '50 N/m²' có dấu cách và số 2 ở dạng mũ; lớp văn bản OCR đọc nhầm thành '50N/m2'. Cũng theo bản in, cụm '(1993))⁷' có thêm một dấu ngoặc đơn đóng trước ký hiệu chú thích dạng mũ. Các dạng này được giữ nguyên; không đổi đơn vị.</div><p>Thiết bị cần có hai cơ cấu riêng biệt chỉ báo cho người sử dụng biết rằng đã đạt đến một áp suất sao cho, trong vòng một giờ, hoặc 100 lần thời gian cần để điện tích hoặc nhiệt độ giảm (nếu thời gian đó dài hơn), áp suất sẽ đã giảm xuống còn 50 N/m² ở các tốc độ rò rỉ dự kiến bình thường.</p><p>Giá trị 100 lần nhằm cho phép một hệ số an toàn để đảm bảo rằng, ngay cả khi mọi biến số đều ở mức xấu nhất, vẫn có độ chắc chắn rất cao là thiết bị đã bị cắt điện và đưa ra khỏi vùng nguy hiểm trước khi áp suất giảm đủ để cho phép bầu khí quyển nổ xâm nhập vào vỏ bọc. Do bản chất của cách tiếp cận tạo áp tĩnh, các cơ cấu này cần được lắp đặt bởi nhà sản xuất thiết bị. Vì, theo yêu cầu tất yếu, các cơ cấu chỉ báo này cần nối tới các mạch bên ngoài vỏ bọc được tạo áp và thường vẫn duy trì được cấp điện sau khi thiết bị đã bị cắt điện, các mạch mà chúng được lắp vào cần được bảo vệ bằng cách khác (ví dụ, các cơ cấu có thể nằm trong một vỏ chống cháy bên trong thiết bị, hoặc các mạch mà chúng được lắp vào có thể là mạch an toàn nội tại).</p><p>Hoạt động của các cơ cấu này như mô tả ở trên, nhưng các hành động được thực hiện sau khi chúng tác động là trách nhiệm của người sử dụng thiết bị. Tương tự, việc kiểm soát quá trình làm sạch vỏ bọc là vấn đề của người sử dụng, dù nó phải tuân theo thông số kỹ thuật do nhà sản xuất cung cấp (xem Mục 11.5 của chương này).</p><p>Cuối cùng, phải nhận ra rằng việc dùng khí trơ trong quá trình nạp có thể gây nguy cơ ngạt ở những nơi kín khi nạp đầy vỏ bọc, và người sử dụng kỹ thuật này cần được cảnh báo về điều đó.</p><h4>11.2.2 Tạo áp với bù rò rỉ <span class="en">11.2.2 Pressurization with leakage compensation</span></h4><p>Đây là phương pháp tạo áp tiết kiệm nhất, dùng nguồn cấp khí tạo áp được nối cố định để bù các tổn thất do rò rỉ, vì lượng khí sử dụng chỉ được xác định bởi tốc độ rò rỉ và sự mất áp suất bên trong. Vì vậy, phương pháp này an toàn hơn tạo áp tĩnh, và không khí được phép làm môi chất tạo áp trong một số trường hợp, giúp tiết kiệm thêm.</p><p>Như đối với tạo áp tĩnh, cần đảm bảo rằng khi tạo áp bị mất, sự xâm nhập của bất kỳ bầu khí quyển nổ bên ngoài nào phải đủ chậm để cho phép bất kỳ điện tích dư hoặc bề mặt nóng nào giảm xuống mức an toàn trước khi khí có thể đi vào (xem BS/EN 50014⁷). Trong trường hợp này, khác với tình huống trong tạo áp tĩnh, việc mở vỏ bọc có chủ đích cũng phải được tính đến vấn đề này. Nhìn chung, một dạng hạn chế nào đó ở ống dẫn đầu ra, cùng với một biển cảnh báo, sẽ đủ để đảm bảo điều này trong thực tế, nhưng sự hạn chế có thể phải được kích hoạt bằng việc phát hiện mất tạo áp hoặc bằng việc cắt các mạch điện bên trong vỏ bọc.</p><h4>Không có phát thải bên trong vật liệu dễ cháy <span class="en">No internal release of flammable material</span></h4><p>Khi vỏ bọc dự định được làm sạch và tạo áp bằng khí trơ, vỏ bọc được thử nghiệm như đối với tạo áp tĩnh, với khí trơ đó được dùng làm môi chất làm sạch, để xác định thời gian nồng độ oxy bên trong vỏ bọc giảm xuống dưới 2 phần trăm. Thời gian này trở thành thời gian làm sạch tối thiểu và, một lần nữa, người ta đề nghị quy định thời gian yêu cầu với hệ số an toàn 10 phần trăm để tính đến các biến đổi trong ứng dụng. Nhược điểm của việc làm sạch và tạo áp bằng khí trơ là có thể có nguy cơ ngạt, và điều này phải được đánh giá cho từng lần sử dụng.</p><div class="note"><b>Lưu ý về tiêu đề không đánh số.</b> Bản in đặt 'No internal release of flammable material' làm tiêu đề in đậm không có số, nằm dưới 11.2.2. Tiêu đề này được giữ không đánh số, không nâng thành 11.2.2.1.</div><p>Khi vỏ bọc dự định được làm sạch và tạo áp bằng không khí, tình hình phức tạp hơn một chút vì vỏ bọc chứa đủ oxy để duy trì sự cháy sau khi quá trình làm sạch hoàn tất. Điều này làm cho việc không còn khí dễ cháy nào trong vỏ bọc sau khi làm sạch trở nên quan trọng hơn nhiều, và để đạt được điều đó cần tính đến các mật độ khác nhau của các khí liên quan (ví dụ, hydro có mật độ chỉ 0.07 so với không khí, trong khi một số hydrocarbon dễ cháy có mật độ vượt quá 5 lần mật độ không khí). Vì vậy, quy trình xác định thời gian làm sạch cần khác đi, và hai loại thử nghiệm được thực hiện: thứ nhất dùng khí nạp ban đầu cho vỏ bọc nhẹ hơn không khí (thường dùng heli có mật độ bằng 0.14 mật độ không khí); và thứ hai dùng khí nặng hơn không khí (các lựa chọn ở đây là carbon dioxide, có mật độ bằng 1.6 lần mật độ không khí, hoặc argon có mật độ bằng 1.4 lần mật độ không khí).</p><p>Các thử nghiệm nên xác định thời gian để nồng độ của các khí thử (heli và carbon dioxide/argon) ở bất kỳ vị trí nào trong vỏ bọc giảm xuống dưới 1 phần trăm đối với heli hoặc 0.25 phần trăm đối với carbon dioxide/argon, với vỏ bọc ban đầu được nạp một trong các khí đó đến nồng độ tối thiểu 70 phần trăm ở bất kỳ vị trí nào trong vỏ bọc. Việc cần đo các mức rất thấp này cho thấy sẽ cần các thiết bị giám sát oxy rất nhạy nếu xác định gián tiếp (tức là, bằng sự khác biệt giữa nồng độ oxy của khí làm sạch và nồng độ của các mẫu khí lấy từ vỏ bọc, trong đó đối với carbon dioxide sự khác biệt nồng độ oxy 0.05 phần trăm là tình huống giới hạn), và có thể cần đo trực tiếp khí đang xét.</p><p>Thời gian dài hơn trong hai thời gian đó là thời gian nên được quy định làm thời gian làm sạch, và người ta đề nghị thêm hệ số an toàn 10 phần trăm để tính đến các biến đổi.</p><p>Trong một số trường hợp, một vỏ bọc có thể cần được quy định là làm sạch và tạo áp bằng không khí hoặc khí trơ. Trong những trường hợp này, thử nghiệm làm sạch bằng không khí là đủ nếu mật độ của khí trơ nằm trong khoảng ±10 phần trăm so với không khí. Trong các trường hợp khác, thời gian làm sạch sẽ cần được xác định với cả không khí và khí trơ và quy định thời gian dài hơn trong hai thời gian đó, hoặc quy định các thời gian riêng cho từng trường hợp (tức là, làm sạch bằng không khí và làm sạch bằng khí trơ).</p><div class="note"><b>Lưu ý về dấu ± trong bản in.</b> Bản in ghi 'within ±10 per cent of air'; lớp văn bản OCR đọc nhầm thành 'within 610 per cent of air'. Dấu ± được giữ theo bản in.</div><p>Sau khi làm sạch, cửa ra của vỏ bọc được đóng lại và vỏ bọc được cho tăng lên áp suất thiết kế của nó, áp suất này phải cao hơn 50 N/m² đo theo áp kế, với khí làm sạch vẫn được nối và thay thế lượng khí bị mất do rò rỉ nhờ đó duy trì áp suất.</p><p>Khác với tình huống trong tạo áp tĩnh, không có sự suy giảm áp suất trừ khi xảy ra sự cố và chỉ cần lắp một thiết bị cảm biến áp suất thấp. Trong trường hợp này, thiết bị có thể được lắp bởi nhà sản xuất và là một phần của bộ vỏ bọc, nhưng cũng có thể do người lắp đặt cung cấp theo thông số kỹ thuật của nhà sản xuất. Khác với tạo áp tĩnh, việc làm sạch được thực hiện tại chỗ và nếu nguồn cấp khí bị mất, vỏ bọc phải trải lại chu trình làm sạch ngay khi nguồn khí được khôi phục và trước khi thiết bị được cấp điện lại nếu thiết bị đã bị cắt điện trong thời gian sự cố.</p><p>Ngoài ra, vì hệ thống lắp đặt sẽ có ống dẫn hoặc đường ống để dẫn khí làm sạch và khí bù sang vỏ bọc, những đoạn này cũng phải được làm sạch,</p><div class="note"><b>Lưu ý về ranh giới câu cuối.</b> Câu cuối cùng trong phạm vi này kết thúc bằng dấu phẩy vì tiếp tục sang trang in tiếp theo (nằm ngoài phạm vi của module này). Dấu phẩy được giữ nguyên theo bản in.</div><p>và thời gian làm sạch phải được kéo dài cho mục đích này. (Tiếc là thể tích của các ống dẫn hoặc đường ống đó chỉ được xác định khi lắp đặt và người sử dụng thiết bị phải quyết định tổng thời gian làm sạch cần thiết. Các thiết bị đảm bảo làm sạch đúng cách và kiểm soát việc làm sạch (tức là bộ định thời, đầu dò lưu lượng v.v.) cũng có thể do bên lắp đặt lắp đặt theo thông số kỹ thuật của nhà sản xuất và thường tạo thành một phần của gói điều khiển được chế tạo riêng, gói này cung cấp tất cả các điều khiển cần thiết sau khi được kích hoạt bởi các công tắc giới hạn áp suất và lưu lượng gắn trên vỏ bọc (xem Mục 11.5 của chương này).</p><h4>Sự rò rỉ vật liệu dễ cháy bên trong <span class="en">Internal release of flammable material</span></h4><p>Khác với phương pháp tạo áp tĩnh, vật liệu dễ cháy có thể được đưa vào các vỏ bọc khi tạo áp bằng bù rò rỉ, miễn là việc tạo áp được thực hiện bằng khí trơ. Lý do không cho phép dùng không khí là nếu vỏ bọc không phải là kín quá kém thì lưu lượng khí tạo áp đi vào nó sẽ nhỏ; thực ra đó chính là mục tiêu. Trong những trường hợp như vậy, nếu dùng không khí, bên trong vỏ bọc sẽ nhanh chóng bị lấp đầy bởi một khí quyển nổ nếu xảy ra rò rỉ, vì không khí bên trong vỏ bọc gần như đứng yên, và lượng khí dễ cháy trong hỗn hợp bên trong vỏ bọc sẽ tăng theo tốc độ rò rỉ và nhanh chóng vượt quá giới hạn nổ dưới.</p><p>Sự xâm nhập của vật liệu dễ cháy từ hệ thống chứa vào vỏ bọc gây ra các vấn đề bổ sung ngay cả khi dùng khí trơ, vì có thể có oxy trong vật liệu dễ cháy được giải phóng. Để tính đến điều này, thời gian làm sạch xác định cho vỏ bọc khi không xét đến rò rỉ cần được tăng lên, và mức 1,5 lần giá trị đó được coi là phù hợp khi xét đến sự rò rỉ bên trong. Ngoài ra, không được có nhiều hơn 2 phần trăm oxy trong hỗn hợp khí dễ cháy được chứa cho phép đi vào vỏ bọc nếu muốn dùng kiểu tạo áp này.</p><p>Phương pháp tạo áp bằng bù rò rỉ không được coi là chấp nhận được khi việc giải phóng là một phần bình thường của vận hành trong hệ thống chứa bên trong vỏ bọc, vì trong những trường hợp đó vỏ bọc luôn chứa vật liệu dễ cháy và sẽ yêu cầu phải làm sạch hệ thống chứa và làm sạch vỏ bọc trước khi có thể mở nó. Điều này được coi là quá phiền phức để có thể chấp nhận như một quy trình kiểm soát (xem Bảng 11.1).</p><p>Cũng phải nhận ra rằng sự giải phóng từ vỏ bọc, dù là do rò rỉ hay do làm sạch, sẽ chứa khí hoặc hơi dễ cháy trong những lúc có rò rỉ bên trong và một khí quyển nổ có thể bao quanh vỏ bọc vì lý do này. Mặc dù điều này thường không thành vấn đề vì vỏ bọc thường nằm trong một khu vực đã trở nên nguy hiểm do chính các vật liệu đang rò rỉ, trong một số trường hợp đặc biệt thiết bị có thể chứa các thuốc thử và vật liệu tương tự nguy hiểm hơn các vật liệu trong khu vực xung quanh. Do đó, khu vực xung quanh có thể chuyển sang một nhóm con nghiêm ngặt hơn, ảnh hưởng đến các thiết bị khác trong khu vực.</p><h4>11.2.3 Tạo áp bằng pha loãng liên tục <span class="en">11.2.3 Pressurization with continuous dilution</span></h4><p>Tạo áp bằng pha loãng liên tục (hoặc dòng khí sau khi làm sạch) là hình thức tạo áp đắt nhất và chỉ cần thiết khi độ rò rỉ lớn đến mức cần dòng khí liên tục để giữ áp suất vỏ bọc cao hơn mức chênh lệch 50 N/m² yêu cầu, hoặc khi có sự pha loãng các sự rò rỉ bên trong. Kỹ thuật này yêu cầu làm sạch vỏ bọc trước khi vận hành để đảm bảo bên trong không có khí quyển nổ trước khi cấp điện, nhưng khác ở chỗ một dòng khí đáng kể liên tục vẫn tiếp tục sau khi cấp điện. Như với các phương pháp tạo áp trước đó, phải tính đến tình huống khí quyển nổ có thể xâm nhập vào vỏ bọc khi mất tạo áp và các quy trình tương tự được áp dụng.</p><div class="note"><b>Ghi chú về đơn vị áp suất.</b> Bản in ghi '50 N/m²' có dấu cách và số 2 viết ở dạng mũ; lớp văn bản OCR đọc nhầm thành '50N/m2'. Giữ nguyên dạng in, không đổi đơn vị.</div><h4>Không có sự rò rỉ vật liệu dễ cháy bên trong <span class="en">No internal release of flammable material</span></h4><p>Chỉ có hai lý do để dùng kỹ thuật này khi không có sự rò rỉ vật liệu dễ cháy: thứ nhất, khi độ rò rỉ lớn, trong trường hợp đó đây chỉ là một trường hợp giới hạn của phương pháp tạo áp bằng bù rò rỉ và vì thế không cần đề cập ở đây; và thứ hai, khi có nhân viên đi vào, nhưng vì các tình huống duy nhất có khả năng xảy ra điều này là các nhà và phòng phân tích (đều bị loại khỏi BS/EN 50016⁶), nên cách tiếp cận này không cần thiết khi không có sự rò rỉ bên trong thiết bị.</p><div class="note"><b>Ghi chú về chỉ số ghi chú.</b> Bản in ghi 'BS/EN 50016⁶', trong đó chữ số 6 là chỉ số ghi chú dạng mũ, không phải một phần của số tiêu chuẩn. Lớp văn bản OCR đọc nhầm thành '500166'. Không gộp chữ số vào tên tiêu chuẩn.</div><h4>Sự rò rỉ vật liệu dễ cháy bên trong <span class="en">Internal release of flammable material</span></h4><p>Khi có sự rò rỉ hạn chế vật liệu dễ cháy trong điều kiện sự cố, dòng liên tục của khí tạo áp đi qua vỏ bọc có thể là không khí hoặc khí trơ. Cách làm sạch trong những trường hợp này khác ở chỗ tính đến sự giải phóng từ hệ thống chứa cả trong lần làm sạch lẫn trong lần pha loãng liên tục sau đó. Khi khí làm sạch là khí trơ, không khí ở tốc độ rò rỉ khí bên trong lớn nhất có thể từ quá trình được phun vào vỏ bọc trong suốt thử nghiệm làm sạch, ngoài việc ban đầu lấp đầy vỏ bọc bằng không khí. Thời gian làm sạch lại là thời gian để khí ở đầu ra đạt đến điểm chứa ít hơn 2 phần trăm oxy. Khi không khí là khí làm sạch, việc phun là một hoặc cả hai khí thử (tức là heli hoặc argon/carbon dioxide) và thời gian làm sạch là thời gian cần để đạt đến giới hạn ít hơn 1 phần trăm heli hoặc 0,25 phần trăm argon/carbon dioxide. Lưu lượng heli/carbon dioxide đi vào vỏ bọc phải bằng mức lớn nhất mà khí có thể rò rỉ vào vỏ bọc khi vận hành.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết 'The helium/carbon dioxide flow into the enclosure equal to the maximum...' mà thiếu động từ 'is'. Cách diễn đạt này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng 'phải bằng' theo ý định tác giả.</div><p>Tốc độ dòng pha loãng cũng được xác định theo cách tương tự, với tốc độ rò rỉ lớn nhất của vật liệu dễ cháy. Mục tiêu là duy trì mức oxy tối đa ở đầu ra khi làm sạch bằng khí trơ ở mức dưới 2 phần trăm và nồng độ tối đa của khí hoặc hơi dễ cháy ở đầu ra dưới 25 phần trăm giới hạn nổ dưới nếu khí pha loãng là không khí.</p><p>Khi có sự giải phóng bình thường có chủ đích vật liệu dễ cháy vào vỏ bọc, nó phải định lượng được và được xử lý như sự giải phóng hạn chế trong điều kiện sự cố, ngoại trừ việc khí pha loãng và tạo áp phải là không khí để đảm bảo phần lớn hỗn hợp bên trong vỏ bọc luôn không nổ, ngay cả khi vỏ bọc được mở. Tương tự, khi giới hạn nổ trên của khí hoặc hơi được giải phóng lớn hơn 80 phần trăm, chỉ có thể pha loãng bằng không khí vì, ngay cả với nồng độ không khí thấp 2 phần trăm cần thiết để pha loãng bằng khí trơ, tình huống đó vẫn không được coi là đủ an toàn.</p><p>Trong trường hợp giải phóng không hạn chế (do giải phóng chất lỏng sau đó bay hơi), không khí không được coi là phù hợp làm khí làm sạch và pha loãng vì khó đạt được mức 25 phần trăm giới hạn nổ dưới với độ tin cậy đủ. Do đó, phải dùng khí trơ và tiêu chí ít hơn 2 phần trăm oxy phải được đáp ứng trong trường hợp xấu nhất. Điều này giả định rằng tốc độ giải phóng oxy tối đa từ hệ thống chứa phải định lượng được ngay cả khi sự giải phóng chứa nhiều hơn 2 phần trăm oxy.</p><h4>11.3 Khí dùng cho làm sạch và pha loãng <span class="en">11.3 Purge and dilution gases</span></h4><p>Nguồn khí dùng để làm sạch, tạo áp, bù rò rỉ và pha loãng có thể được cấp từ quạt, đường ống khí nén hoặc bình chứa. Trong mọi trường hợp, phải đảm bảo khí sạch và không chứa lượng đáng kể hơi ẩm, bằng cách lọc nếu cần. Theo tình hình chung, khí phải có nhiệt độ giữa −20 và +40 °C, nhưng trong phạm vi đó thì được phép dùng nó làm môi chất gia nhiệt hoặc làm mát. Khi dùng khí trơ, phải làm rõ cho những người liên quan đến việc áp dụng thiết bị rằng có thể tồn tại nguy cơ ngạt thở đáng kể gần thiết bị, đặc biệt khi dùng pha loãng liên tục. Trong trường hợp nào cũng không được có các thành phần dễ cháy đáng kể trong khí.</p><div class="note"><b>Ghi chú về nhiệt độ.</b> Bản in ghi '−20 and +40 °C' với dấu trừ thật và ký hiệu độ; lớp văn bản OCR đọc nhầm dấu độ thành dấu ngoặc kép. Giữ nguyên dạng in.</div><h4>11.4 Vật liệu dễ cháy đưa vào vỏ bọc và sự chứa đựng của chúng <span class="en">11.4 Flammable materials imported into enclosures and their containment</span></h4><h4>11.4.1 Vật liệu dễ cháy đưa vào vỏ bọc <span class="en">11.4.1 Flammable materials imported into enclosures</span></h4><p>Các vật liệu dễ cháy đi vào vỏ bọc tạo áp có thể là khí, hơi, sương mù hoặc chất lỏng ở nhiệt độ cao hơn điểm cháy của chúng và do đó có thể tạo thành một khí quyển nổ trong không khí. Cần biết tốc độ bay hơi tối đa của các vũng chất lỏng hình thành bên trong vỏ bọc vì chúng ảnh hưởng đến lưu lượng không khí yêu cầu. Nếu các chất lỏng đi vào vỏ bọc không có tốc độ bay hơi có thể dễ dàng chứng minh là ngăn được sự tích tụ chất lỏng trong vỏ bọc, cần chú ý đến phương pháp thoát các chất lỏng đó để đảm bảo vỏ bọc không bị đầy chất lỏng dễ cháy. Việc thoát chất lỏng phải dẫn đến sự chứa đựng an toàn, chẳng hạn như</p><div class="note"><b>Ghi chú về chính tả.</b> Nguyên bản dùng cách viết Mỹ 'analyzers' và 'vaporizes'; bản tiếng Việt không sửa thành cách viết Anh.</div><p>một bình thu nhận được thiết kế cho mục đích đó, bình này sẽ chứa chất lỏng và không ảnh hưởng xấu đến đặc tính của vùng nguy hiểm nơi nó đặt. Có thể áp dụng cách tiếp cận tương tự như cách dùng tại các điểm lấy mẫu.</p><p>Có những giới hạn mà đặc tính của bất kỳ vật liệu dễ cháy nào phải nằm trong nếu muốn được chấp nhận. Đối với phương pháp tạo áp bằng bù rò rỉ, hỗn hợp khí/hơi của nó không được có nhiều hơn 2 phần trăm oxy trong mọi điều kiện, và đối với phương pháp tạo áp bằng pha loãng liên tục thì không nhiều hơn 21 phần trăm. Con số sau nhằm ngăn ngừa sự làm giàu oxy trong quá trình pha loãng liên tục và là cần thiết vì trong không khí chỉ có 21 phần trăm oxy. Đối với mọi loại bảo vệ, tình chung là chúng không được thiết kế cho khí quyển nổ chứa nhiều hơn 21 phần trăm oxy.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Câu in 'This latter figure is intended to prevent with continuous dilution of oxygen enrichment' có trật tự từ bị xáo trộn trong nguyên bản. Bản tiếng Anh giữ nguyên; bản tiếng Việt diễn theo nghĩa tác giả muốn nói: con số 21 phần trăm nhằm ngăn sự làm giàu oxy khi pha loãng liên tục.</div><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết 'gas/vapour-phase mixture' không có dấu cách sau dấu gạch chéo; lớp văn bản OCR thêm một dấu cách. Giữ nguyên dạng in.</div><h4>11.4.2 Sự chứa đựng vật liệu dễ cháy bên trong vỏ bọc <span class="en">11.4.2 Containment of flammable materials within enclosures</span></h4><p>Khi có vật liệu dễ cháy được đưa vào vỏ bọc, khác với môi chất tạo áp, nó sẽ nằm trong một cơ chế vận chuyển chứa đựng nào đó. Điển hình của các hệ thống như vậy là đường ống và các cell có cửa sổ quang học (như loại dùng trong máy phân tích quang học), hoặc đường ống và hệ thống giải phóng có kiểm soát (như loại dùng trong máy sắc ký). Thực tế có ba loại trong số này cho mục đích của nguyên lý bảo vệ này.</p><p>Khi sự chứa đựng có thể rò rỉ, cần xem xét tình huống mà dù các mạch điện bên trong vỏ bọc đã bị ngắt do mất tạo áp, vẫn có các bộ phận bên trong vỏ bọc còn khả năng đánh lửa do điện tích còn lưu lại hoặc nhiệt độ cao. Trong những trường hợp đó, các thiết bị xác định sự mất tạo áp cũng phải cắt dòng vật liệu dễ cháy đến hệ thống chứa.</p><h4>Sự chứa đựng tuyệt đối đáng tin cậy <span class="en">Infallible containment</span></h4><p>Nếu vật liệu dễ cháy có thể được chứa đựng hiệu quả bên trong vỏ bọc tạo áp sao cho có mức độ tin cậy rất cao là trong mọi sử dụng bình thường nó không thể được giải phóng, thì sự chứa đựng đó có thể được mô tả là tuyệt đối đáng tin cậy. Sự chứa đựng như vậy không được dựa vào những thứ như gioăng ép bằng kim loại hoặc elastomer, vì chúng có thể hỏng, mà phải đạt được bằng các phương pháp như hàn, hàn gió đá hoặc các gioăng kim loại–thủy tinh tạo bằng nóng chảy hay các quy trình tương tự để đạt được độ tin cậy yêu cầu. Ngay cả các phương pháp hàn ở nhiệt độ thấp, như hàn thiếc, cũng không được coi là đủ chắc chắn cho mục đích chứa đựng tuyệt đối đáng tin cậy. Ngoài ra, thực tế là một số kỹ thuật này tạo ra các gioăng giòn (ví dụ, gioăng nóng chảy kim loại–thủy tinh) cần được xem xét cẩn thận về mặt cơ khí. Các gioăng phải chắc chắn chịu được sự rơi rụng và va đập thường yêu cầu đối với BS/EN 50016⁶ nhưng, ngoài ra, cần xem xét các ứng suất lắp ráp và sự thay đổi nhiệt độ trong sử dụng để đảm bảo chúng không gây ứng suất đủ lớn lên các mối nối tạo ra, dẫn đến nứt gãy. Không có thử nghiệm cụ thể nào cho những</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Nguyên bản nối '...fusion seals) mechanical considerations need to be carefully considered.' bằng một dấu phẩy thay vì một liên từ. Cách diễn đạt này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt tách thành hai ý theo nghĩa tác giả.</div><p>các tình huống có thể xảy ra khi chỉ sử dụng trong môi trường nổ, nhưng thực hành kỹ thuật thông thường là phù hợp để xác định tính phù hợp của chúng. Chứa không thể hỏng không được coi là giải phóng vật liệu dễ cháy và do đó, cho mục đích tạo áp, bất kỳ vỏ bọc nào mà sự chứa đựng các vật liệu dễ cháy đi vào được coi là không thể hỏng thì có thể được xem như một vỏ bọc không có sự xâm nhập của vật liệu dễ cháy.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết hoa 'Pressurization' giữa câu trong cụm 'for the purposes of Pressurization'. Bản tiếng Anh giữ nguyên dạng in; bản tiếng Việt theo nghĩa thông thường.</div><h4>Sự chứa đựng có khả năng giải phóng hạn chế <span class="en">Containment with limited release capability</span></h4><p>Khi các hệ thống chứa đựng bên trong vỏ bọc được tạo áp chứa, ví dụ, các phớt nén và các mối nối ren, thì có thể xảy ra sự giải phóng. Để được coi là giải phóng hạn chế, lưu lượng của vật liệu dễ cháy được giải phóng phải được kiểm soát ở một giá trị tối đa đã biết. Trừ khi kích thước của vết rò rỉ có thể được xác định chính xác, cách duy nhất để đạt được điều này là đưa vào một đặc tả kỹ thuật cho một thiết bị hạn chế lưu lượng do người lắp đặt lắp bên ngoài vỏ bọc, hoặc đặt bộ điều khiển đó bên trong vỏ bọc - trong trường hợp đó hệ thống chứa đựng cho đến và bao gồm cả bản thân bộ điều khiển phải không thể hỏng. Ngoài ra, khi sử dụng các mối nối như mối nối nén kim loại/kim loại hoặc mối nối vặn vít, có thể đủ để quy định áp suất của vật liệu dễ cháy đi vào hệ thống chứa đựng và tính toán tốc độ giải phóng ở áp suất tối đa nhằm xác định mức giải phóng hạn chế (xem Chương 4).</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết 'release is possible. and To be considered as limited release' với chữ 'and' thường sau dấu chấm và chữ 'To' viết hoa. Đây là lỗi của nguyên bản; bản tiếng Anh giữ nguyên dạng in, bản tiếng Việt theo cấu trúc đúng ý định.</div><p>Ngoài sự giải phóng hạn chế do rò rỉ, còn có những trường hợp, chẳng hạn như trong máy sắc ký, nơi vật liệu dễ cháy được giải phóng có chủ đích. Trong những trường hợp này, tốc độ giải phóng tối đa trong điều kiện vận hành xấu nhất phải tương đối dễ xác định. Cần lưu ý, tuy nhiên, rằng có những hạn chế bổ sung khi việc giải phóng là có chủ đích, trong đó hình thức tạo áp duy nhất được chấp nhận là tạo áp bằng pha loãng liên tục với không khí.</p><p>Thể tích không khí cần thiết để đảm bảo hỗn hợp khí rời khỏi vỏ bọc có nồng độ dưới 25 phần trăm giới hạn nổ dưới có thể được tính toán nếu biết thể tích khí được giải phóng cùng với phần trăm vật liệu dễ cháy trong khí đó. Công thức cho việc này là:</p><p>Q₁ = Q₂ × (Y₁/100) × (100/Y₂) × (100/F)    m³/hour</p><p>trong đó Q₁ = Lưu lượng dòng nhỏ nhất của khí bảo vệ    m³/hour</p><p>Q₂ = Tốc độ giải phóng lớn nhất của khí hoặc hơi    m³/hour</p><p>Y₁ = Phần trăm thể tích của vật liệu dễ cháy trong sự giải phóng    % v/v</p><p>Y₂ = Giới hạn nổ dưới thể tích của vật liệu dễ cháy trong không khí    % v/v</p><p>F = Phần trăm giới hạn nổ dưới yêu cầu (trong trường hợp này là 25 phần trăm)    % v/v</p><p>Khi có nhiều hơn một vật liệu dễ cháy trong hỗn hợp được giải phóng, lượng không khí nên được tính toán riêng cho từng thành phần và sau đó cộng các lượng lại với nhau để có lưu lượng không khí tối thiểu yêu cầu.</p><h4>Sự chứa đựng với giải phóng không hạn chế <span class="en">Containment with unlimited release</span></h4><p>Mô tả này đề cập đến sự chứa đựng mà, nếu nó giải phóng khí hoặc hơi, sẽ được gọi là chứa đựng với giải phóng hạn chế, nhưng lại giải phóng chất lỏng dễ cháy có thể sinh ra hơi dễ cháy với tốc độ không thể định lượng một cách chắc chắn. Trong những trường hợp này, rõ ràng là trong khi tốc độ giải phóng chất lỏng có thể được xác định thì tốc độ bay hơi lại không dễ dàng quy định. Do đó không thể pha loãng một cách hiệu quả hơi được tạo ra với độ tin cậy.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết 'with confidence.In such cases, obviously,' không có dấu cách sau dấu chấm. Bản tiếng Anh giữ nguyên dạng in; bản tiếng Việt thêm dấu cách để dễ đọc.</div><p>Khi điều này xảy ra, cũng có thể có oxy được cuốn theo (thường là dưới dạng không khí) trong sự giải phóng, và việc sử dụng tạo áp bằng khí trơ với dòng khí liên tục, là lựa chọn duy nhất được chấp nhận ở đây, phải đảm bảo rằng hỗn hợp rời khỏi vỏ bọc không chứa nhiều hơn 2 phần trăm oxy theo thể tích. Hỗn hợp hơi và oxy tại điểm giải phóng không được chứa nhiều hơn 21 phần trăm oxy. Mục tiêu của yêu cầu sau cùng này là chỉ cho phép không khí được cuốn theo trong sự giải phóng, vì bất kỳ khí nào được cuốn theo có mức oxy cao hơn có thể khiến tiêu chí này không được đáp ứng nếu tốc độ bay hơi của chất lỏng thấp.</p><p>Việc tính toán lưu lượng tối thiểu của khí trơ để giảm hàm lượng oxy của một sự giải phóng xuống mức 2 phần trăm yêu cầu có thể được thực hiện theo cách tương tự như pha loãng bằng không khí đã thảo luận ở trên:</p><p>Q₁ = Q₂ × 100/Y₁    m³/hour</p><p>trong đó Q₁ = Lưu lượng dòng nhỏ nhất của khí trơ    m³/hour</p><p>Q₂ = Thể tích oxy trong sự giải phóng    m³/hour</p><p>Y₁ = Phần trăm oxy được phép ở đầu ra từ vỏ bọc (trong trường hợp này là 2 phần trăm)    % v/v</p><h3>11.5 Vỏ bọc, ống dẫn và các linh kiện bên trong <span class="en">11.5 Enclosures, ducting and internal components</span></h3><h4>11.5.1 Vỏ bọc <span class="en">11.5.1 Enclosures</span></h4><p>Các vỏ bọc dùng cho thiết bị được tạo áp phải đủ bền chịu được sử dụng bình thường mà không bị hư hỏng, cũng như các khái niệm bảo vệ khác, và có thể được chế tạo bằng vật liệu kim loại hoặc phi kim loại, với điều kiện nếu là phi kim loại thì vật liệu chế tạo không bị ảnh hưởng bất lợi bởi môi trường tạo áp cũng như bởi bất kỳ vật liệu dễ cháy nào được giải phóng trong vỏ bọc. Độ bền của vỏ bọc cũng phải sao cho chúng không bị hư hỏng bởi áp suất tối đa có thể xảy ra trong khi sử dụng. Mặc dù một cách dễ dàng để đạt được điều này là quy định một áp suất tối đa rồi để người lắp đặt đảm bảo không vượt quá áp suất đó, nhưng cách tiếp cận như vậy không thực tế. Trong nhiều trường hợp, lắp một thiết bị giảm áp quá áp trong vỏ bọc sẽ dễ dàng hơn, sao cho nếu có bất kỳ sự tăng áp suất không mong muốn nào trong khi sử dụng thì vỏ bọc được tự động bảo vệ.</p><p>Yêu cầu vỏ bọc phải chống thời tiết là không cần thiết vì các yêu cầu tạo áp sẽ thực sự ngăn ngừa sự xâm nhập của độ ẩm. Tuy nhiên, việc ngăn ngừa sự xâm nhập của các vật thể lạ rắn vẫn là cần thiết vì những vật này vẫn có thể xâm nhập do bản chất của chúng và, không giống như độ ẩm, sẽ không dễ dàng bị loại bỏ bằng cách thổi sạch nếu chúng xâm nhập trước khi cấp điện.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in viết 'weather proof' thành hai từ. Bản tiếng Anh giữ nguyên dạng in.</div><p>Một yêu cầu là vỏ bọc phải có chỉ số nguyên vẹn không thấp hơn IP40 theo BS/EN 60529⁸ khi không có khí tạo áp. Trong trường hợp máy quay, nơi các chỉ số IP được định nghĩa hơi khác đi do bản chất của thiết bị, Tiêu chuẩn được sử dụng là EN 60034-5, được xuất bản tại Vương quốc Anh với tên BS 4999, Part 105.⁹</p><div class="note"><b>Ghi chú về ký hiệu chú thích và OCR.</b> Bản in ghi 'BS/EN 60529⁸' và 'BS 4999, Part 105.⁹' với các chữ số chú thích viết ở dạng mũ; lớp OCR gộp các chữ số vào ký hiệu ('605298', 'Part 105.9') và chèn dấu cách vào số mục như '1 1.5.1'. Bản dịch giữ dạng mũ và số mục đúng như bản in.</div><p>Khi xem xét chỉ số IP của vỏ bọc, các lỗ mở cố ý để đầu vào và đầu ra của khí thổi sạch có thể được bỏ qua. Tuy nhiên, các lỗ này phải được bố trí để đảm bảo thổi sạch đầy đủ và tránh các điểm chết nơi bất kỳ khí hoặc hơi dễ cháy nào có thể tồn đọng ngay cả sau khi thổi sạch. Điều này có thể chỉ cần bố trí cẩn thận các lỗ đơn ở mỗi trường hợp nhưng có thể, khi hình dạng vỏ bọc phức tạp hoặc các linh kiện tạo ra các vách ngăn trong vỏ bọc, cần nhiều lỗ đầu vào và đầu ra. Việc lựa chọn chỉ có thể được đưa ra riêng lẻ nhưng nhiều lỗ không có khả năng là trường hợp phổ biến.</p><p>Khi các lỗ đầu ra được lắp trên vỏ bọc được tạo áp bằng tạo áp tĩnh hoặc tạo áp bằng bù rò rỉ, các lỗ này phải được bố trí sao cho có thể được đóng hoặc bịt kín sau khi thổi sạch bằng các thiết bị tạo thành một phần của thiết bị.</p><p>Cần thừa nhận rằng thiết bị sẽ, cũng như các loại thiết bị khác, được lắp cửa và nắp cho phép tiếp cận bên trong vỏ bọc. Phương pháp lý tưởng để xử lý những cái này trong trường hợp tạo áp bằng bù rò rỉ và tạo áp bằng pha loãng liên tục là sử dụng một liên kết khóa ngắt nguồn điện và mọi kết nối điện khác (xem Hình 11.2) khi cửa hoặc nắp được mở. Vì điều này sẽ hạn chế cơ hội điều chỉnh, có thể đưa vào một hệ thống vô hiệu hóa liên kết khóa (xem Hình 11.3) cho phép những người có năng lực mở vỏ bọc, theo một hệ thống kiểm soát, để điều chỉnh và các mục đích tương tự mà không cần ngắt điện. Sau những công việc đó, khi vỏ bọc được đóng lại, điều quan trọng là hệ thống phải đi qua chu kỳ thổi sạch đầy đủ để loại bỏ bất kỳ khí nào đã xâm nhập, mặc dù không cần thiết phải ngắt nguồn điện trong thời gian này.</p><p>Khi cần một dụng cụ hoặc chìa khóa để mở cửa hoặc tháo nắp thì không cần ngắt điện, nhưng chu kỳ thổi sạch cần được khởi động sau khi đóng lại. Trong trường hợp này, việc đó phải được thực hiện thủ công. Có thể lắp một thiết bị nhận biết việc mở hoặc tháo và ngắt nguồn điện với một cơ chế ghi đè như đã mô tả ở trên. Yêu cầu dụng cụ hoặc chìa khóa trong trường hợp này không cho thấy bất kỳ yêu cầu nào về 'phần cố định đặc biệt' hoặc tương tự (xem Chương 8).</p><p>Trong trường hợp tạo áp tĩnh, cửa và nắp sẽ không được cung cấp để điều chỉnh sau khi tạo áp do bản chất của cách tiếp cận. All</p><div class="note"><b>Ghi chú về phạm vi nguồn.</b> Nguồn được giao kết thúc giữa câu tại '...due to the nature of the approach. All'; phần tiếp theo của câu nằm trên trang in 289 và nằm ngoài mô-đun này. Đoạn dang dở được giữ nguyên theo bản in.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.2 · Ngắt nguồn và mạch điện khi áp suất giảm / Figure 11.2 · Disconnection of electrical supplies and circuits on pressure failure</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ liên khóa · công tắc áp suất / Interlock schematic · pressure switch</text><line x1="360" y1="48" x2="360" y2="256" stroke="#2a2a2a" stroke-width="1.2"/><line x1="556" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="64" x2="500" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><rect x="466" y="102" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="486" y1="108" x2="500" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><line x1="466" y1="108" x2="320" y2="108" stroke="#2a2a2a" stroke-width="1.0"/><rect x="270" y="96" width="50" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="278" cy="104" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="112" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="278" y1="104" x2="310" y2="114" stroke="#2a2a2a" stroke-width="1.2"/><line x1="295" y1="120" x2="295" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="295" y1="136" x2="250" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="136" x2="250" y2="150" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd2)"/><line x1="178" y1="106" x2="276" y2="104" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd2)"/><rect x="180" y="150" width="120" height="64" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><path d="M 180 214 Q 195.0 209 210.0 214 Q 225.0 219 240.0 214 Q 255.0 209 270.0 214 Q 285.0 219 300.0 214" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="136" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="320" y1="146" x2="470" y2="146" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="158" x2="470" y2="158" stroke="#2a2a2a" stroke-width="1.0"/><line x1="432" y1="150" x2="466" y2="140" stroke="#2a2a2a" stroke-width="1.3"/><line x1="432" y1="162" x2="466" y2="152" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="478" cy="146" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="478" cy="158" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="478" y1="146" x2="510" y2="146" stroke="#2a2a2a" stroke-width="1.0"/><line x1="478" y1="158" x2="510" y2="158" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="206" x2="470" y2="206" stroke="#2a2a2a" stroke-width="1.0"/><line x1="320" y1="218" x2="470" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="432" y1="210" x2="466" y2="200" stroke="#2a2a2a" stroke-width="1.3"/><line x1="432" y1="222" x2="466" y2="212" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="478" cy="206" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="478" cy="218" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="478" y1="206" x2="510" y2="206" stroke="#2a2a2a" stroke-width="1.0"/><line x1="478" y1="218" x2="510" y2="218" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 11.2 · Ngắt nguồn điện và mạch điện khi áp suất giảm</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.3 · Làm vô hiệu hóa hệ thống điều khiển / Figure 11.3 · Defeating of control system</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Note. The preferred method ensures the repurge of the enclosure after reinstatement of pressure.</text><rect x="60" y="72" width="120" height="72" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="90" y="96" width="60" height="42" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="104" cy="106" r="6" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="136" cy="106" r="6" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="118" width="40" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="0.9"/><rect x="104" y="130" width="32" height="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="180" y1="104" x2="228" y2="104" stroke="#2a2a2a" stroke-width="1.0"/><line x1="180" y1="114" x2="228" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="240" cy="109" r="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="230" y1="109" x2="250" y2="109" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="234" cy="109" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="246" cy="109" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="230" y1="109" x2="230" y2="150" stroke="#2a2a2a" stroke-width="1.0"/><line x1="250" y1="109" x2="250" y2="152" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="124" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="280" y="118" width="64" height="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="288" cy="126" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="138" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="288" y1="126" x2="336" y2="132" stroke="#2a2a2a" stroke-width="1.3"/><line x1="230" y1="124" x2="230" y2="126" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="126" x2="280" y2="126" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd3)"/><circle cx="312" cy="152" r="4" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="148" x2="312" y2="140" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="145" x2="420" y2="145" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="250" y1="155" x2="420" y2="155" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="60" y="180" width="130" height="46" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="80" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="80" y1="196" x2="80" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="95" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="95" y1="196" x2="95" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="110" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="110" y1="196" x2="110" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="125" cy="196" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="125" y1="196" x2="125" y2="252" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="188" width="18" height="22" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="420" y1="190" x2="200" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="420" y1="202" x2="200" y2="202" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="420" y1="216" x2="250" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="250" y1="216" x2="250" y2="228" stroke="#2a2a2a" stroke-width="0.9"/><line x1="250" y1="228" x2="280" y2="228" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd3)"/><rect x="280" y="228" width="64" height="24" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="288" cy="236" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="244" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="288" y1="244" x2="336" y2="244" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="312" cy="260" r="4" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="312" y1="256" x2="312" y2="252" stroke="#2a2a2a" stroke-width="0.9"/></svg><figcaption class="figcap">Hình 11.3 · Làm vô hiệu hóa hệ thống điều khiển. Lưu ý: Phương pháp ưu tiên đảm bảo thực hiện lại việc thổi sạch vỏ bọc sau khi áp suất được khôi phục</figcaption></figure><h4>11.5.2 Ống dẫn <span class="en">11.5.2 Ducting</span></h4><p>Vì ống dẫn là một phần của vỏ bọc, nó cần đáp ứng các yêu cầu như đối với vỏ bọc. Với việc dùng khí nén, điều này không thành vấn đề vì các ống dẫn sẽ ngắn, chỉ nằm trong khu vực của vỏ bọc (xem Hình 11.4) – việc cấp khí tới điểm đó thường là qua đường ống khí nén, còn ống dẫn đầu ra thì ngắn vì nó xả vào vùng nguy hiểm. (Không được phép để ống dẫn đầu ra xả vào vùng không nguy hiểm, vì làm như vậy sẽ biến nơi đó thành vùng nguy hiểm). Vì vậy, trong những trường hợp này, mọi đường ống và ống dẫn đều ở áp suất cao hơn áp suất khí quyển và các ống dẫn có thể tạo thành một phần của thiết bị.</p><p>Khi khí bảo vệ là không khí và được cấp bằng quạt (điều này thường không thể áp dụng với khí trơ), có hai khả năng. Thứ nhất, quạt và đoạn ống dẫn ngay sau đó có thể là một phần của vỏ bọc và nằm dưới sự kiểm soát của nhà sản xuất. Tuy nhiên, không khí phải lấy từ một vùng không nguy hiểm, dẫn đến chiều dài ống dẫn đáng kể. Như vậy, đây trở thành vấn đề của người lắp đặt. Điều này làm cho vấn đề rất khó khăn vì áp suất</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.4 · Áp suất hóa bằng khí nén / Figure 11.4 · Pressurization using compressed gas</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ cấp khí · đường áp suất / Gas supply · pressure profile</text><rect x="90" y="150" width="30" height="58" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="105" cy="150" rx="15" ry="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="105" cy="208" rx="15" ry="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="103" y="142" width="4" height="8" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="120" cy="140" r="3" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="120" y1="140" x2="150" y2="140" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="140" x2="160" y2="140" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6s__sd4)"/><rect x="160" y="96" width="310" height="94" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><rect x="388" y="80" width="28" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="402" y1="92" x2="402" y2="96" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="140" x2="478" y2="140" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="482,132 490,140 482,148" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="498,132 490,140 498,148" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="498" y1="140" x2="530" y2="140" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd4)"/><polyline points="120,228 200,244" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="200,244 510,250" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="256" x2="600" y2="256" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 11.4 · Áp suất hóa bằng khí nén</figcaption></figure><p>trong ống dẫn cấp sẽ thấp hơn áp suất khí quyển (xem Hình 11.5) và, do các ống dẫn phải đi qua một vùng nguy hiểm, bất kỳ sự rò rỉ nào cũng có thể để khí quyển nổ xâm nhập vào vỏ bọc. Vì lý do đó, cách tiếp cận thứ nhất không được khuyến nghị; giải pháp thay thế là dùng quạt đặt xa kết hợp với ống dẫn được tạo áp thì được ưu tiên hơn (xem Hình 11.6).</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Bản in bắt đầu câu thứ hai của đoạn bằng cụm 'Which makes matters very difficult...' ngay sau một dấu chấm, tạo thành một câu không đầy đủ. Cách diễn đạt này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt nối ý theo nghĩa tác giả muốn nói: chiều dài ống dẫn đáng kể khiến vấn đề trở nên khó khăn vì áp suất trong ống dẫn cấp thấp hơn áp suất khí quyển.</div><p>Khi ống dẫn xả ngắn và xả vào một vùng nguy hiểm, bất kỳ tia lửa nóng đỏ nào bên trong vỏ bọc cũng có thể, trong một số trường hợp, gây phóng ra các hạt nóng đỏ vào vùng nguy hiểm. Một thiết bị ngăn ngừa sự phóng ra đó thường là cần thiết khi thiết bị tạo ra tia lửa có khả năng đánh lửa sinh ra các hạt này, hoặc chứa một cơ chế khác (ví dụ, máy sắc ký ion hóa ngọn lửa), hoạt động trong vận hành bình thường, và ống xả thải vào bất kỳ vùng nguy hiểm nào; cũng như khi dù bản thân thiết bị không tự sinh ra các hạt đó trong vận hành bình thường nhưng ống dẫn xả lại thải vào Vùng 1. Trường hợp sau nhằm đề phòng</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.5 · Quạt cấp khí đặt ở đầu vào vỏ bọc / Figure 11.5 · Fan pressurizing with fan at enclosure inlet</text><text x="340" y="27" text-anchor="middle" style="font:5.5px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn khí · áp suất dương / Ducting · pressure profile</text><line x1="250" y1="48" x2="250" y2="182" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="5 4"/><line x1="60" y1="120" x2="280" y2="120" stroke="#2a2a2a" stroke-width="1.1"/><line x1="60" y1="136" x2="280" y2="136" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="230" cy="128" r="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 230 128 Q 238 118 242 128 M 230 128 Q 222 138 218 128 M 230 128 Q 236 138 240 128" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="280" y="90" width="190" height="80" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="390" y="76" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="400" y1="88" x2="400" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="124" x2="478" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="482,116 490,124 482,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="498,116 490,124 498,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="498" y1="124" x2="520" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><rect x="520" y="118" width="24" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="160,202 500,224" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="228" x2="610" y2="228" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="160,230 230,244 420,244" fill="none" stroke="#2a2a2a" stroke-width="1.2"/></svg><figcaption class="figcap">Hình 11.5 · Quạt cấp khí đặt ở đầu vào vỏ bọc</figcaption></figure><figure class="figure" id="fig-6"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.6 · Quạt cấp khí đặt trong khu vực không nguy hiểm / Figure 11.6 · Fan pressurizing with fan in non-hazardous area</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Đường dẫn khí áp suất dương · đường áp suất / Pressurized ducting · pressure profile</text><line x1="300" y1="48" x2="300" y2="182" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="5 4"/><circle cx="150" cy="130" r="14" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><path d="M 150 130 Q 158 120 162 130 M 150 130 Q 142 140 138 130 M 150 130 Q 156 140 160 130" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="164" y1="124" x2="360" y2="124" stroke="#2a2a2a" stroke-width="1.1"/><line x1="164" y1="138" x2="360" y2="138" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="90" width="170" height="80" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="420" y="76" width="20" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="430" y1="88" x2="430" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="530" y1="124" x2="538" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="540,116 548,124 540,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="556,116 548,124 556,132" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="556" y1="124" x2="580" y2="124" stroke="#2a2a2a" stroke-width="1.0"/><rect x="580" y="118" width="24" height="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="90,198 500,222" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="80" y1="228" x2="620" y2="228" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 11.6 · Quạt cấp khí đặt trong khu vực không nguy hiểm</figcaption></figure><p>tình huống sự cố điện bên trong có thể sinh ra các hạt nóng đỏ. Bảng 11.2 trình bày điều này dưới dạng bảng.</p><div class="note"><b>Ghi chú về cách diễn đạt trong bản in.</b> Nguyên bản nối các điều kiện cần thiết bị chắn bằng một câu rất dài và lỏng lẻo ('...which can in normal operation, and the exhaust duct discharges into any hazardous area and when even though...'). Bản tiếng Anh giữ nguyên cách diễn đạt in; bản tiếng Việt tách thành hai điều kiện theo ý định: thiết bị phát tia lửa có khả năng đánh lửa hoặc có cơ chế khác tạo hạt và xả vào bất kỳ vùng nguy hiểm nào, hoặc thiết bị không tự tạo hạt nhưng xả vào Vùng 1.</div><div class="note"><b>Ghi chú về đơn vị áp suất.</b> Nhãn trên các hình in ghi '50 N/m²'; lớp văn bản OCR đọc nhầm thành 'N/mz' và 'Nlm2'. Các hình vẽ lại dùng đúng dạng in, có dấu cách và số 2 viết ở dạng mũ, không đổi đơn vị.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Vùng mà khí thổi sạch xả vào</th><th>Thiết bị phát tia lửa trong điều kiện vận hành bình thường</th><th>Thiết bị không phát tia lửa trong điều kiện vận hành bình thường</th></tr></thead><tbody><tr><td>Vùng 0</td><td>Không cho phép xả thải</td><td>Không cho phép xả thải</td></tr><tr><td>Vùng 1</td><td>Cần rào chắn</td><td>Cần rào chắn</td></tr><tr><td>Vùng 2</td><td>Cần rào chắn</td><td>Không cần rào chắn</td></tr><tr><td>Không nguy hiểm</td><td>Không cần rào chắn</td><td>Không cần rào chắn</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 11.2 Yêu cầu đối với rào chắn tia lửa và hạt<br>Sự cần thiết của rào chắn tia lửa/hạt</p><div class="note"><p>(theo BS/EN 50016)</p><p>Ghi chú của người dịch: tiêu đề phía trên in 'Necessity for spark/particle barrier' trải rộng trên hai cột bên phải được đưa vào dòng thứ hai của CAPTION để giữ cấu trúc HEAD/ROWS dạng phẳng. Dấu gạch chéo trong 'spark/particle' và dấu gạch nối trong 'Non-hazardous' là dạng in và được giữ nguyên.</p><p>Ghi chú của người dịch: dòng nguồn in '(from BS/EN 50016)' dạng nghiêng; lớp văn bản OCR đọc là '50026'. Giữ nguyên theo bản in.</p></div><div class="note"><b>Ghi chú về dòng nguồn của bảng.</b> Nguyên bản in '(from BS/EN 50016)'; lớp văn bản OCR đọc nhầm thành 'worn BSEN 50026)'. Hình vẽ lại và bảng dựng lại theo bản in, giữ nguyên dạng gạch chéo 'BS/EN'.</div><p>Thiết bị ngăn tia lửa thường là thiết bị dạng mê cung hoặc, ví dụ, len thép (xem Hình 11.7).</p><p>Cuối cùng, cần lưu ý rằng các ống dẫn xả tạo thành một đường dẫn để khí quyển dễ nổ xâm nhập trong những giai đoạn không có áp suất dư. Vì vậy, cần có một phương pháp nào đó để ngăn hoặc làm chậm sự xâm nhập của các khí quyển như vậy, như một phần của quy trình hạn chế tốc độ xâm nhập của khí quyển dễ nổ khi áp suất bị mất hoặc khi ngắt điện.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.7 · Bộ bắt tia lửa và hạt / Figure 11.7 · Spark and particle arresters</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Ba dạng phần tử chặn · labyrinth và len thép / Three barrier forms · labyrinth and wire wool</text><circle cx="160" cy="110" r="12" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="20" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="28" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="36" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="160" cy="110" r="44" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="116" y1="74" x2="130" y2="88" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><rect x="360" y="72" width="200" height="64" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="366" y1="82" x2="552" y2="82" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="82" x2="540" y2="82" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="82" x2="552" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="94" x2="552" y2="94" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="94" x2="540" y2="94" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="94" x2="552" y2="100" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="106" x2="552" y2="106" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="106" x2="540" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="106" x2="552" y2="112" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="118" x2="552" y2="118" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="118" x2="540" y2="118" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="118" x2="552" y2="124" stroke="#2a2a2a" stroke-width="0.9"/><line x1="366" y1="130" x2="552" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="130" x2="540" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><line x1="552" y1="130" x2="552" y2="136" stroke="#2a2a2a" stroke-width="0.9"/><line x1="330" y1="104" x2="360" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><line x1="586" y1="78" x2="556" y2="90" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><polyline points="560,104 570,104 566,98 580,104 566,110" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="580" y1="104" x2="620" y2="104" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><rect x="250" y="196" width="150" height="40" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="390" y="196" width="10" height="40" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="446" y1="196" x2="396" y2="206" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd7)"/><path d="M 180 216 Q 190 206 200 216 Q 190 226 180 216" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="216" x2="250" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><line x1="400" y1="216" x2="460" y2="216" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd7)"/><path d="M 460 216 Q 470 206 480 216 Q 470 226 460 216" fill="none" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 11.7 · Bộ bắt tia lửa và hạt</figcaption></figure><div class="note"><b>Ghi chú về kiểu chữ in.</b> Tiêu đề Mục 11.5.3 bên dưới in 'etc' ở dạng nghiêng, còn các nhãn trong Hình 11.7 viết hoa chữ cái đầu ở 'Labyrinth' và 'Labyrinthine' (OCR đọc nhầm thành '-abyrinthine'). Cả hai được giữ trong tiêu đề và hình vẽ lại.</div><h4>11.5.3 Các thành phần điện bên trong, v.v. <span class="en">11.5.3 Internal electrical components, <i>etc</i></span></h4><p>Vì các bộ phận bên trong của vỏ bọc được bảo vệ bằng cách tạo áp, yêu cầu đối với chúng nói chung chỉ là những yêu cầu cần thiết cho sử dụng công nghiệp thông thường. Tuy nhiên, có một số điều kiện đặc biệt.</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 11.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a6s__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 11.8 · Phóng thích bên trong tạo khí quyển dễ nổ / Figure 11.8 · Internal release of explosive atmosphere</text><text x="340" y="27" text-anchor="middle" style="font:5.4px Inter,Helvetica,sans-serif;fill:#888;">Vị trí linh kiện và vùng pha loãng / Component siting and the dilution area</text><rect x="150" y="68" width="410" height="170" fill="#fff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="90" y1="112" x2="150" y2="112" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="90" y1="150" x2="150" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><circle cx="360" cy="128" r="5" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><ellipse cx="360" cy="128" rx="74" ry="22" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.9"/><line x1="340" y1="92" x2="358" y2="122" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><line x1="410" y1="62" x2="390" y2="108" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><line x1="500" y1="86" x2="470" y2="116" stroke="#888" stroke-width="0.8" marker-end="url(#a6s__sd8)"/><rect x="180" y="176" width="70" height="32" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="192" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="232" cy="186" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="192" cy="198" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="212" cy="198" r="2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="170" y1="250" x2="170" y2="238" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="560" y1="96" x2="620" y2="96" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/><line x1="560" y1="150" x2="620" y2="150" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd8)"/></svg><figcaption class="figcap">Hình 11.8 · Phóng thích bên trong tạo khí quyển dễ nổ</figcaption></figure><div class="note"><b>Ghi chú về nhãn trong hình.</b> Lớp văn bản OCR đọc nhầm thành 'matenal' và chuỗi 'F l a m m a b l e b v -* material'; bản in ghi 'Flammable material'. Hình vẽ lại dùng đúng từ ngữ in.</div><p>Khi vỏ bọc được tạo áp chứa các vỏ bọc khác, chẳng hạn như những vỏ thường lắp trên thiết bị được bao bọc (ví dụ, hộp rơ le, vỏ màn hình truyền hình, v.v.), có khả năng các vỏ này bị đầy khí quyển dễ nổ và không được dồn khí hiệu quả. Vì lý do đó, các vỏ bọc bên trong nên được tháo bỏ hoặc cắt các lỗ lớn để đảm bảo việc dồn khí có hiệu quả. Cách dễ hơn thường là tháo bỏ vỏ bọc bên trong. Điều này là không cần thiết khi vỏ bọc bên trong được bịt kín hiệu quả bằng một phương pháp nào đó. Các gioăng cao su đàn hồi, bổ sung cho các mối hàn kín, được coi là đủ cho mục đích này.</p><p>Có một vấn đề tiềm ẩn khác là khi xảy ra sự phóng thích bên trong vật liệu dễ cháy, một khí quyển dễ nổ có thể xuất hiện trong vùng của sự phóng thích trước khi quá trình dồn loãng hoàn tất nhờ dòng khí bảo vệ liên tục (nếu khí đó là không khí hoặc nếu chính vật liệu phóng thích chứa oxy). Trong những trường hợp này, tất cả các linh kiện điện, ngoại trừ những linh kiện đã được làm thành không có khả năng đánh lửa theo một khái niệm bảo vệ khác, phải được giữ xa khu vực dồn loãng (xem Hình 11.8). Điều này thường đạt được bằng cách đảm bảo không có linh kiện điện nào không được bảo vệ nằm gần đường nhìn thẳng từ điểm phóng thích đến lỗ thoát của vỏ bọc. Có thể đảm bảo điều này bằng cách đặt nguồn rò rỉ tiềm ẩn giữa các linh kiện điện và lỗ thoát. Tất nhiên, điều này không áp dụng cho các nguồn đánh lửa cố ý như ngọn lửa trong máy sắc ký ion hóa ngọn lửa và các thiết bị đánh lửa của chúng.</p><h4>11.6 Các biện pháp và thiết bị an toàn <span class="en">11.6 Safety provisions and devices</span></h4><p>Rõ ràng là an toàn của khái niệm bảo vệ này phụ thuộc rất nhiều vào các thiết bị giám sát và điều khiển đảm bảo việc dồn khí có hiệu quả và áp suất được duy trì. Như trong mọi trường hợp, ngoại trừ những trường hợp liên quan đến duy trì áp suất trong tạo áp tĩnh, những thiết bị này không phải lúc nào cũng do nhà sản xuất cung cấp. Lúc đầu có vẻ hơi mâu thuẫn khi một Tiêu chuẩn chính thức lại được viết cho một khái niệm bảo vệ ít được nhà sản xuất kiểm soát hơn các khái niệm khác. Tuy nhiên, điều này không đúng, vì xem xét kỹ bất kỳ công trình lắp đặt nào sử dụng bất kỳ khái niệm bảo vệ nào sẽ cho thấy phần lớn sự an toàn của nó được quyết định bởi các vấn đề lắp đặt (ví dụ, quy định bảo vệ điện nào được áp dụng? loại cáp nào được sử dụng?, v.v.). Do đó, tình huống trong đó các cảm biến dồn khí và áp suất cùng các thiết bị điều khiển liên quan chỉ được kiểm soát bởi thông số kỹ thuật là có thể chấp nhận được.</p><div class="note"><b>Ghi chú về dấu câu trong bản in.</b> Nguyên bản viết 'what electrical protection provisions are made,? what cables are used?, etc.' với dấu phẩy ngay trước dấu hỏi sau 'made'. Dấu câu nguyên bản được giữ trong bản tiếng Anh; bản tiếng Việt dùng dấu hỏi thông thường theo ý định.</div><p>Các thiết bị phát hiện áp suất và tốc độ dồn khí nên, trong khả năng cho phép, được đặt tại hoặc gần lối thoát của vỏ bọc để tránh nhận định sai về tình trạng dồn khí/áp suất (ví dụ, rò rỉ khí ở đầu vào của khí dồn khiến người ta cho rằng việc dồn khí đã đúng trong khi thực tế khí đang rò rỉ trước khi vào vỏ bọc, hoặc nhận định sai là áp suất dư đúng trong khi lối vào vỏ bọc bị tắc). Ngoài ra, nên tránh tối đa việc dùng các kết nối có đường kính nhỏ tới các thiết bị này để phòng tắc nghẽn.</p><p>Trình tự dồn khí nên như sau đối với cả ba cách áp dụng kỹ thuật này:</p><p>1. Các đầu dò phải xác định là đã đạt áp suất và lưu lượng tối thiểu trước khi bắt đầu tính thời gian dồn khí.</p><p>2. Nếu áp suất hoặc lưu lượng dồn khí giảm dưới mức tối thiểu quy định trong khi dồn khí, việc dồn khí phải dừng lại và các mạch điều khiển phải bắt đầu lại việc dồn khí khi các điều kiện tối thiểu đã được khôi phục.</p><p>3. Sau khi dồn khí, trong trường hợp tạo áp có bù rò rỉ hoặc có dồn loãng liên tục, hệ thống điều khiển phải đóng các van thoát dồn khí và tiếp tục theo dõi áp suất và, trong trường hợp dồn loãng liên tục, lưu lượng khí.</p><p>4. Khi áp suất bị mất, hoặc trong trường hợp dòng chảy liên tục, khi lưu lượng khí bị mất, phải có biện pháp để báo động hoặc ngắt hoàn toàn điện, sự lựa chọn do người sử dụng quyết định.</p><p>5. Nếu vỏ bọc được mở ra, ngay cả khi hành động báo động hoặc ngắt điện bị các mạch điều khiển bảo trì ghi đè, thiết bị phải trải qua toàn bộ chu trình dồn khí khi đóng lại ngay sau khi các điều kiện dồn khí đã được thiết lập.</p><div class="note"><b>Ghi chú về 'gasflow'.</b> Bước 4 in 'gasflow' như một từ ghép. Bản tiếng Anh giữ nguyên từ ghép như bản in; bản tiếng Việt tách thành hai từ.</div><p>Có thể tạo áp cho nhiều vỏ bọc từ cùng một nguồn nhưng phải cẩn thận khi làm như vậy. Nếu chúng được tạo áp nối tiếp, khả năng cao là mất áp suất ở một vỏ bọc sẽ gây mất áp suất ở tất cả các vỏ bọc phía sau. Trong trường hợp này, hành động khắc phục đối với bất kỳ sự cố đơn lẻ nào cũng phải áp dụng cho tất cả các vỏ bọc bị ảnh hưởng. Ngay cả khi không phải vậy, bất kỳ sự cố đơn lẻ nào cũng sẽ khởi động việc dồn khí lại cho tất cả các vỏ bọc. Khi nguồn tạo áp chung cấp áp cho các vỏ bọc song song, tình huống này không xảy ra và, miễn là có thể nhận dạng riêng biệt sự cố của từng vỏ bọc, chỉ cần dồn khí lại vỏ bọc đó sau khi khắc phục.</p><p>Độ tin cậy của các thiết bị điều khiển dồn khí và tạo áp là yếu tố cơ bản đối với an toàn của khái niệm bảo vệ. Một Tiêu chuẩn Châu Âu (EN 954)¹⁰ đang được soạn thảo và sẽ đề cập đến độ tin cậy của các mạch và thiết bị liên quan đến an toàn, nhưng cho đến khi có tiêu chuẩn này thì không có Tiêu chuẩn Châu Âu nào có thể áp dụng hiệu quả. Các cách tiếp cận an toàn chung (ví dụ, fail to safety - an toàn khi hỏng) nên chi phối thiết kế của các hệ thống và nếu có bất kỳ sự nghi ngờ nào trong một trường hợp cụ thể, nên xem xét việc nhân bản các linh kiện hoặc mạch.</p><div class="note"><b>Ghi chú về ký hiệu chú thích.</b> Nguyên bản đặt số mũ ¹⁰ sau '(EN 954)'; lớp văn bản OCR đọc nhầm thành '1°'. Số mũ được giữ nguyên; mục tham khảo nằm trong danh mục tài liệu tham khảo của chương.</div><ol class="ref-list"><li>CP 1003 — Electrical Apparatus and Associated Equipment for use in Explosive Atmospheres of Gas or Vapour Other Than Mining operations. Part 2 (1966). Methods of Meeting the Explosion Hazard Other Than by the Use of Flameproof and Intrinsically Safe Equipment.</li><li>NEC 70 (1990) — National Electrical Code (USA). Article 500, hazardous (Classified) Locations.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres. December.</li><li>CENELEC — Centre Européen de Normalisation Électrique.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 3 (1977). Pressurized Apparatus 'p'.</li><li>BS/EN 50016 (1996) — Electrical Apparatus for Potentially Explosive Atmospheres. Pressurized Apparatus 'p'.</li><li>BS/EN 50014 (1993) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Specification for Degrees of Protection Provided by Enclosures for rotating Machinery.</li><li>EN 954 — Safety of Machinery – Safety Related Parts of Control Systems (in Preparation).</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 22 trang in (275-296; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 8 hình (11.1-11.8), 2 bảng (11.1-11.2), 10 tài liệu tham khảo, không phương trình được đánh số cũng không ví dụ tính toán. Mọi nhãn hình, ô bảng, áp suất, thời gian, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ '17.2.7', '610 per cent', 'chromotographs', 'BS/EN 500147' và 'BSEN 5001 6'). Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm tiêu đề ghi 'BS/EN 50016 (1995)' nhưng thân bài ghi '(1996)⁶', cụm 'as described in Chapter 11' ngay trong Chương 11, 'per cent' và '%' dùng lẫn lộn, dấu phẩy trong 'made,?', 'gasflow' viết liền, và dấu ngoặc đơn cuối trong 'worn BSEN 50026)'. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch10-apparatus-using-protection-concept-flameproof-enclosure-d/"><span class="k">← Chương 10</span>Thiết bị theo nguyên lý vỏ chống cháy 'd'</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>