<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị theo nguyên lý an toàn tăng cường &#x27;e&#x27; · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 12 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch12-apparatus-with-protection-concept-increased-safety-e/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 12</div><h1>Thiết bị theo nguyên lý an toàn tăng cường 'e'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 12 · 35 trang gốc · 22.011 từ · 16 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> an toàn tăng cường 'e' · BS/EN 50019 · vùng 1 · tiếp điểm và đầu nối · chiều dài rò (creepage) · khe hở (clearance) · chỉ số theo dõi so sánh (CTI) · vật liệu cách điện · dây quấn · nhiệt độ giới hạn · đèn · cọc nối cáp · pin và ắc quy · thiết bị gia nhiệt · mô quay · rô-to lồng sóc · thời gian te · tỷ số dòng khởi động · thiết bị bảo vệ quá tải · IEC 79-7 · BS 5501 · BS/EN 50014 · BS/EN 60529<h2>12 — Thiết bị theo nguyên lý an toàn tăng cường 'e' <span class="en">12 — Apparatus with protection concept increased safety 'e'</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50019 (1994))</b></p><p>Nguyên lý bảo vệ (kiểu bảo vệ) an toàn tăng cường là một nguyên lý dự định dùng cho Vùng 1 và các vùng ít nguy hiểm hơn. Đây là một phát triển của Đức (erhohtesichereit), giải thích việc dùng 'e' làm ký hiệu nguyên lý của nó. An toàn tăng cường không chiếm vị trí đáng kể trong tư duy ở Anh trước năm 1970 và chỉ trở nên quan trọng khi đó vì tác động đối với thái độ của Anh do tầm quan trọng ngày càng tăng của khía cạnh châu Âu xuất hiện vào thời điểm Hiệp hội Mậu dịch Tự do Châu Âu (EFTA), mà Anh là thành viên trước khi gia nhập Liên minh Châu Âu (EU). Nó càng trở nên quan trọng hơn trong tư duy ở Anh khi chính Anh gia nhập EU.</p><div class="note"><b>Lưu ý về từ tiếng Đức trong bản in.</b> Bản in ghi '(erhohtesichereit)' — không có dấu umlaut và viết 'sichereit' thay vì 'sicherheit' (tức là từ định viết tiếng Đức chỉ an toàn tăng cường). Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định viết.</div><p>Đây là kiểu bảo vệ trong đó, dù không ngăn được sự xâm nhập của bầu khí quyển nổ vào vỏ bọc, thiết bị không đánh lửa, không tạo hồ quang hay trở nên quá nóng trong vận hành bình thường và, thêm vào đó, có chất lượng sao cho khó có khả năng bị hỏng theo cách khiến nó có khả năng gây cháy nổ. Độ an toàn chống lỗi này được tăng cường thêm nhờ sự bảo vệ của vỏ bọc khỏi môi trường xung quanh, giảm nguy cơ các điều kiện môi trường ảnh hưởng bất lợi đến hoạt động của nó. Tuy nhiên, kiểu bảo vệ này nhạy cảm hơn nhiều với các thiết bị bảo vệ điện (cầu chì, cầu dao, v.v.) so với các kiểu bảo vệ khác đã xem xét cho đến nay, vì bất kỳ lỗi nào (ví dụ, ngắn mạch bên trong, hỏng kết nối, v.v.) đều có khả năng làm nó có khả năng gây cháy nổ. Do đó, một phần của sự bảo vệ phụ thuộc vào khoảng thời gian mà tình trạng như vậy có thể tồn tại trước khi các thiết bị bảo vệ tác động.</p><p>Đã có nhiều e ngại ở Anh về việc chấp nhận an toàn tăng cường làm nguyên lý bảo vệ phù hợp cho Vùng 1 và các vùng ít nguy hiểm hơn, đặc biệt đối với những thứ như máy quay và đèn chiếu sáng, vì các yêu cầu đối với nguyên lý bảo vệ trong Tiêu chuẩn Quốc gia của Đức (VDE 0171) dường như, đối với nhiều người, không tăng đáng kể so với các yêu cầu mà Tiêu chuẩn Anh áp dụng cho thiết bị công nghiệp tiêu chuẩn loại đó ở Anh. Vẫn còn nhiều e ngại đáng kể đối với máy điện quay, và vấn đề này được đề cập sau trong chương này.</p><div class="note"><b>Lưu ý về cụm 'such things a rotating machines'.</b> Bản in thiếu 'as' sau 'things'. Cụm này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo nghĩa 'những thứ như máy quay'.</div><p>Dù có sự e ngại này, người ta vẫn chấp nhận rằng an toàn tăng cường sẽ trở thành một nguyên lý bảo vệ tiêu chuẩn ở Châu Âu và trên khắp thế giới, và việc loại trừ nó ở Anh vì những lý do kỹ thuật, đối với đa số người ở Anh, không thuyết phục (không có bằng chứng thực tế nào vào thời điểm đó cho thấy mức độ bảo vệ của nó quá thấp, mà đúng hơn là cách tiếp cận lịch sử của Anh quá cao) chỉ làm tổn hại ngành sản xuất của Anh. Người ta cũng lưu ý rằng một Tiêu chuẩn Quốc tế (IEC 79–7 (1969)¹) có khả năng được hầu hết các quốc gia trên thế giới chấp nhận.</p><div class="note"><b>Lưu ý về các ký hiệu chú thích dạng mũ và dấu gạch ngang.</b> Bản in dùng các ký hiệu ¹ ² ³ ⁴ ⁵ ⁶ ⁷ ⁸ ¹⁰ dạng mũ ngay sau tên tiêu chuẩn, đôi khi nằm trong dấu ngoặc đóng (ví dụ '(IEC 79–7 (1969)¹)', '(BS 4683, Phần 4²)', 'BS/EN 50019 (1994)⁴', 'BS/EN 60529⁵', 'BS 4999 part 105⁶', 'BS/EN 50014⁷', 'BS/EN 50018⁸' và 'BS 5901 (1980)¹⁰'). Lớp văn bản OCR đọc nhầm thành dấu nháy đơn, dấu sao hoặc chữ số thường (ví dụ 'IEC 79-7 (1969)'', 'Part 4*', '500147' và 'BS/EN 50018*'); bản in dùng dấu gạch ngang dài trong '79–7'. Các dạng in được giữ nguyên.</div><h3>12.1 Tình hình liên quan đến việc chuẩn hóa <span class="en">12.1 The situation in regard to standardization</span></h3><p>Anh đã chấp nhận nguyên lý bảo vệ an toàn tăng cường và một Tiêu chuẩn Quốc gia đã được ban hành năm 1973 (BS 4683, Phần 4²). Tiêu chuẩn này nhanh chóng bị lỗi thời bởi BS 5501 Phần 6 (1977)³ (là ấn bản đầu tiên của Tiêu chuẩn Châu Âu, EN 50019), và cả hai Tiêu chuẩn này hiện đều đã bị lỗi thời bởi BS/EN 50019 (1994)⁴, là ấn bản thứ hai của Tiêu chuẩn Châu Âu và trên thực tế sẽ là Tiêu chuẩn mà các thiết bị tương lai được chế tạo theo. Vì vậy, chương này sẽ dựa trên các yêu cầu của BS/EN 50019.</p><h3>12.2 Yêu cầu cơ bản về cấu tạo <span class="en">12.2 Basic construction requirements</span></h3><p>Độ an toàn cơ bản của thiết bị an toàn tăng cường nằm ở chính cấu tạo của thiết bị và ở các hạn chế đối với các loại thiết bị mà nguyên lý bảo vệ này áp dụng được. Các hạn chế đó là:</p><p>1. Thiết bị không được tạo hồ quang hay đánh lửa hoặc sinh ra bề mặt nóng có khả năng gây cháy nổ trong vận hành bình thường</p><p>2. Không thiết bị nào vận hành ở điện áp nguồn lớn hơn 11 kV rms, hoặc sinh ra bên trong điện áp vượt quá giá trị này, có thể được bảo vệ theo nguyên lý bảo vệ này.</p><p>3. Thiết bị mà cấu tạo của các linh kiện không thể được xác định theo cách cho phép tuân thủ các yêu cầu của nguyên lý bảo vệ, hoặc không thể tuân thủ do cấu tạo của chúng (ví dụ, các thiết bị bán dẫn) không thể được xử lý theo nguyên lý bảo vệ này. Do đó, an toàn tăng cường thường không áp dụng được cho thiết bị đo lường.</p><p>Điều trên có nghĩa là nguyên lý bảo vệ được ứng dụng nhiều nhất trong các thiết bị như hộp kết nối, đèn chiếu sáng, máy quay, máy biến áp, ắc quy, thiết bị gia nhiệt điện trở và thiết bị đo lường (đồng hồ cơ bản, v.v.).</p><h4>12.2.1 Cấu tạo của vỏ bọc <span class="en">12.2.1 Construction of enclosures</span></h4><p>Vỏ bọc cần tuân thủ các yêu cầu chung đối với khu vực nguy hiểm (xem Chương 8), nhưng vì bản chất của nguyên lý bảo vệ này, chúng phải đáp ứng thêm các yêu cầu bổ sung.</p><p>Như đã nêu trước đó, nguyên lý bảo vệ dựa rất nhiều vào việc loại trừ môi trường bên ngoài (giữ cho thời tiết không xâm nhập nhưng không phải khí), và vì mục đích này, vỏ bọc phải có mức bảo vệ ít nhất là IP54 theo BS/EN 60529⁵ (Như ở những nơi khác, phương pháp xác định mức IP đối với máy điện quay hơi khác và BS 4999 part 105⁶ được dùng thay cho BS/EN 60529⁵ cho các máy đó). Khi vỏ bọc chỉ chứa dây dẫn và linh kiện được cách điện, thay vì các bộ phận mang điện trần, độ kín của vỏ bọc có thể giảm xuống IP44. Việc giảm thêm là được phép nếu các lỗ thông hơi hoặc thoát nước là cần thiết để thiết bị hoạt động tin cậy. Trong những trường hợp đó, IP44 được chấp nhận đối với vỏ bọc chứa các bộ phận mang điện trần và IP24 đối với vỏ bọc chỉ chứa dây dẫn và linh kiện được cách điện. Trong những trường hợp sau này, để dùng được các mức IP thấp hơn, vị trí của các lỗ là rất quan trọng và thiết bị sẽ phải chịu các điều kiện lắp đặt làm giảm thiểu khả năng xâm nhập của chất lỏng hoặc vật lạ rắn tại vị trí lắp đặt của nó.</p><div class="note"><b>Lưu ý về chữ 'part' viết thường.</b> Bản in ghi 'BS 4999 part 105⁶' với chữ 'part' viết thường, dù ở những chỗ khác tiêu chuẩn này được trích dẫn là 'BS 4999 Part 105'. Cách viết này được giữ nguyên theo bản in.</div><p>Các yêu cầu trở nên phức tạp hơn khi nguyên lý bảo vệ này được dùng cùng với an toàn nội tại (xem Chương 13 thảo luận về an toàn nội tại), như đôi khi xảy ra khi cần các thiết bị giám sát bên trong (ví dụ, cảm biến nhiệt độ trong cuộn dây máy quay) để đảm bảo ngắt sớm khi có sự cố. Rõ ràng là cấu tạo thực tế của thiết bị phải sao cho an toàn nội tại không bị suy giảm, nhưng có một điểm cụ thể mà các ảnh hưởng bên ngoài có thể tạo ra sự suy giảm đó. Đó là nơi các kết nối bên ngoài của phần an toàn tăng cường của thiết bị được thực hiện ở cùng một vị trí (hộp đấu dây, v.v.) với các kết nối bên ngoài của an toàn nội tại. Trong những trường hợp này, cần có một nắp bên trong có mức bảo vệ ít nhất IP30 cho các phương tiện kết nối của an toàn tăng cường, và cần có cảnh báo để đảm bảo nắp này không bị tháo ra khi nắp ngoài đã tháo và các đầu nối an toàn tăng cường còn có điện, hoặc khi các mạch an toàn nội tại được nối vào các mạch bên ngoài. Việc áp dụng không chủ ý các mức điện áp có trong hầu hết thiết bị an toàn tăng cường có thể làm hỏng một hệ thống lắp đặt an toàn nội tại theo cách không thể nhận thấy và có thể gây nguy hiểm, không chỉ trong hệ thống lắp đặt cụ thể đó mà còn trong các hệ thống lắp đặt an toàn nội tại khác dùng chung phương tiện với nó.</p><p>Những vỏ bọc và nắp này cần được cố định bằng các bộ phận gia cố đặc biệt như mô tả trong Chương 8.</p><h4>12.2.2 Cọc đấu nối và phương tiện kết nối <span class="en">12.2.2 Terminals and connection facilities</span></h4><p>Tất cả các kết nối điện, cả những kết nối bên trong thiết bị lẫn những kết nối để nối dây dẫn điện bên ngoài, đều quan trọng trong nguyên lý này vì bất kỳ sự hỏng nào, dù chỉ một phần, của một kết nối cũng có thể gây đánh lửa. Trong số các kết nối điện có thể có cho chính dây dẫn bên ngoài, chỉ có các cọc đấu nối (terminal) được đề cập cụ thể với các yêu cầu chi tiết riêng phải đáp ứng để đảm bảo độ tin cậy của chúng. Việc sử dụng chung phích cắm và ổ cắm không được nhắc đến cụ thể trong bất kỳ Tiêu chuẩn nào cho nguyên lý bảo vệ này nhưng, dù điều này có thể được hiểu là loại trừ việc dùng chúng, một sự nới lỏng đối với các yêu cầu chung về phích cắm và ổ cắm trong trường hợp bộ ắc quy (xem BS/EN 50014⁷ và Chương 8) cho thấy chúng được chấp nhận miễn là đáp ứng các yêu cầu của BS/EN 50014 và các phương tiện kết nối mà chúng cung cấp cho dây dẫn đáp ứng các yêu cầu của an toàn tăng cường (hoặc là các cọc đấu nối, hoặc là các kết nối bên trong khi phích cắm và/hoặc ổ cắm được cấp cùng với cáp cố định).</p><div class="note"><b>Lưu ý về dấu phẩy trước ngoặc đơn.</b> Bản in có dấu phẩy sau 'battery assemblies' trước cụm '(see BS/EN 50014⁷ and Chapter 8)'. Dấu phẩy này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt bỏ dấu phẩy theo cách diễn đạt tự nhiên.</div><p>Có thể nhớ lại rằng các yêu cầu chung đối với phích cắm và ổ cắm là chúng phải được liên khóa, sao cho bất kỳ nỗ lực tách chúng nào cũng cắt điện nguồn của chúng, hoặc được cố định với nhau bằng các bộ phận gia cố đặc biệt và có các cảnh báo phù hợp trên thiết bị chống việc tách ra khi còn có điện. Cũng cần nhớ rằng đối với dòng vận hành không vượt quá 10 A rms xoay chiều hoặc một chiều, ở điện áp nhỏ hơn 250 V rms xoay chiều hoặc 60 V một chiều, các yêu cầu nêu trên có thể được bỏ qua, với điều kiện là phần của cặp kết nối còn có điện sau khi tách là ổ cắm; mạch được cắt trước khi các chân phích cắm tách khỏi ổ cắm để đảm bảo mọi hồ quang được dập tắt trước khi tách hoàn toàn, và cụm kết nối vẫn chống cháy theo BS/EN 50018⁸ trong thời gian dập hồ quang. Ngoài ra, các tiếp điểm của ổ cắm vẫn còn có điện cần được bảo vệ để ngăn gây cháy. Yêu cầu sau này thường được đáp ứng bằng cách bố trí ổ cắm sao cho nó là một vỏ bọc chống cháy sau khi phích cắm đã được rút ra, hoặc trong trường hợp đó nó tạo thành một vỏ bọc an toàn tăng cường. Trong cả hai trường hợp, cần lắp các bộ phận tự động chuyển động vào ổ cắm để hoàn thiện vỏ bọc sau khi rút phích cắm.</p><div class="note"><b>Lưu ý về khoảng cách giữa số và đơn vị.</b> Bản in ghi '10 A rms ac or dc' và '250 V rms ac or 60 V dc' có dấu cách; lớp văn bản OCR đọc nhầm dạng đầu thành '10Arms'. Cách ghi của bản in được giữ nguyên.</div><p>Các cọc đấu nối dùng cho kết nối bên trong hoặc bên ngoài, kể cả những cọc cho phép nối dây dẫn vào phích cắm và ổ cắm, cần được chế tạo sao cho chúng: được cố định đủ chắc để đảm bảo các ứng suất (như ứng suất sinh ra khi siết vít) không ảnh hưởng bất lợi đến kết nối của cọc với các mạch bên trong; và các linh kiện không có khả năng làm hỏng dây dẫn bên ngoài được nối vào chúng bằng những thứ như nối trực tiếp vào vít tạo áp lực kết nối hoặc bất kỳ bề mặt sắc nhọn nào trên các bộ phận của chúng; và vẫn đáp ứng được các yêu cầu này ngay cả khi nối dây dẫn bện. Được phép dùng đầu cos ép chặt (ferrule) trong trường hợp dây dẫn bện và vít của cọc đấu nối có thể ép trực tiếp vào đầu cos đó, nhưng điều này không được phép đối với dây dẫn bện không có đầu cos.</p><div class="note"><b>Lưu ý về dãy yêu cầu sau dấu hai chấm.</b> Bản in dùng dấu hai chấm để đưa vào một chuỗi yêu cầu không có số thứ tự, khiến câu khá khó đọc. Bản tiếng Anh giữ nguyên cấu trúc này; bản tiếng Việt thêm dấu chấm phẩy để dễ theo dõi mà không bỏ ý nào.</div><p>Khi nhiều hơn một dây dẫn được đấu vào một cọc (một tình huống bất thường cần tránh tối đa), số lượng dây dẫn tối đa có thể đấu vào một cọc cần được quy định trong từng trường hợp. Hình 12.1 cho thấy một ví dụ về cọc đấu nối được chấp nhận cho một dây dẫn đơn và Hình 12.2 cho cọc đấu nối nhiều dây. Miếng đệm trung gian giữa vít và dây dẫn là không cần thiết khi dây dẫn được lắp đầu cos ép chặt.</p><div class="note"><b>Lưu ý về cách viết 'Figure' và 'Fig.'.</b> Bản in viết 'Figure 12.1' đầy đủ nhưng 'Fig. 12.2' viết tắt trong cùng một câu. Cả hai được giữ nguyên theo bản in.</div><p>Ngoài việc dùng các phương tiện đã mô tả cho kết nối bên ngoài, các kết nối bên trong có thể được thực hiện bằng:</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.1 · Cầu nối một dây dẫn điển hình / Figure 12.1 · Typical single conductor terminal</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · đầu vít, lò xo khóa, miếng đệm áp và dây dẫn / Cross-sections · screw head, spring lock, pressure pad, conductor</text><rect x="126" y="76" width="88" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="126" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="205" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="126" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="194" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="153" y="62" width="34" height="14" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="158" y1="69" x2="182" y2="69" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="161,80 179,84 161,88 179,92 161,96" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="165" y="96" width="10" height="88" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="165" y1="104" x2="175" y2="101" stroke="#888" stroke-width="0.6"/><line x1="165" y1="112" x2="175" y2="109" stroke="#888" stroke-width="0.6"/><line x1="165" y1="120" x2="175" y2="117" stroke="#888" stroke-width="0.6"/><line x1="165" y1="128" x2="175" y2="125" stroke="#888" stroke-width="0.6"/><line x1="165" y1="136" x2="175" y2="133" stroke="#888" stroke-width="0.6"/><line x1="165" y1="144" x2="175" y2="141" stroke="#888" stroke-width="0.6"/><line x1="165" y1="152" x2="175" y2="149" stroke="#888" stroke-width="0.6"/><line x1="165" y1="160" x2="175" y2="157" stroke="#888" stroke-width="0.6"/><line x1="165" y1="168" x2="175" y2="165" stroke="#888" stroke-width="0.6"/><line x1="165" y1="176" x2="175" y2="173" stroke="#888" stroke-width="0.6"/><rect x="142" y="188" width="56" height="10" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="170" cy="211" r="13" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="170" cy="211" r="7" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.8"/><rect x="466" y="76" width="88" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="466" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="545" y="76" width="9" height="146" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="466" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="534" y="214" width="20" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="493" y="62" width="34" height="14" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="498" y1="69" x2="522" y2="69" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="64" x2="510" y2="74" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="501,80 519,84 501,88 519,92 501,96" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="505" y="96" width="10" height="88" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="104" x2="515" y2="101" stroke="#888" stroke-width="0.6"/><line x1="505" y1="112" x2="515" y2="109" stroke="#888" stroke-width="0.6"/><line x1="505" y1="120" x2="515" y2="117" stroke="#888" stroke-width="0.6"/><line x1="505" y1="128" x2="515" y2="125" stroke="#888" stroke-width="0.6"/><line x1="505" y1="136" x2="515" y2="133" stroke="#888" stroke-width="0.6"/><line x1="505" y1="144" x2="515" y2="141" stroke="#888" stroke-width="0.6"/><line x1="505" y1="152" x2="515" y2="149" stroke="#888" stroke-width="0.6"/><line x1="505" y1="160" x2="515" y2="157" stroke="#888" stroke-width="0.6"/><line x1="505" y1="168" x2="515" y2="165" stroke="#888" stroke-width="0.6"/><line x1="505" y1="176" x2="515" y2="173" stroke="#888" stroke-width="0.6"/><rect x="482" y="188" width="56" height="10" fill="url(#h7__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="510" cy="211" r="13" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="510" cy="211" r="7" fill="#f2f2f2" stroke="#2a2a2a" stroke-width="0.8"/><text x="340" y="78" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu vít</text><text x="340" y="86.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw head)</text><text x="340" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo khóa</text><text x="340" y="110.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spring locking arrangement)</text><text x="340" y="140" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít</text><text x="340" y="148.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw)</text><text x="340" y="178" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Miếng đệm áp</text><text x="340" y="186.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pressure pad)</text><text x="340" y="224" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="340" y="232.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="292" y1="80" x2="202" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="388" y1="80" x2="478" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="288" y1="106" x2="204" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="392" y1="106" x2="476" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="300" y1="143" x2="204" y2="143" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="380" y1="143" x2="476" y2="143" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="292" y1="182" x2="206" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="388" y1="182" x2="474" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="300" y1="228" x2="200" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><line x1="380" y1="228" x2="480" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="170" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a) Mặt cắt / Section</text><text x="510" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b) Mặt cắt quay / Rotated section</text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Không cần miếng đệm áp nếu dây dẫn được ép trong ống ferrule phù hợp</text><text x="340" y="282" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: The pressure pad is not necessary if the conductor is crimped in a suitable ferrule</text></svg><figcaption class="figcap">Hình 12.1 · Cầu nối một dây dẫn điển hình. Lưu ý: Không cần miếng đệm áp nếu dây dẫn được ép trong ống ferrule phù hợp</figcaption></figure><figure class="figure" id="fig-2"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.2 · Cầu nối nhiều dây dẫn điển hình / Figure 12.2 · Typical multi-conductor terminal</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · đầu vít, vòng giữ, thân cầu nối, miếng đệm áp và các dây dẫn / Cross-sections · screw head, retaining ring, body, pressure pad, conductors</text><rect x="124" y="82" width="92" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="124" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="205" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="124" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="196" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="152" y="66" width="36" height="16" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="158" y1="74" x2="182" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><rect x="135" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="191" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="165" y="102" width="10" height="92" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="165" y1="110" x2="175" y2="107" stroke="#888" stroke-width="0.6"/><line x1="165" y1="118" x2="175" y2="115" stroke="#888" stroke-width="0.6"/><line x1="165" y1="126" x2="175" y2="123" stroke="#888" stroke-width="0.6"/><line x1="165" y1="134" x2="175" y2="131" stroke="#888" stroke-width="0.6"/><line x1="165" y1="142" x2="175" y2="139" stroke="#888" stroke-width="0.6"/><line x1="165" y1="150" x2="175" y2="147" stroke="#888" stroke-width="0.6"/><line x1="165" y1="158" x2="175" y2="155" stroke="#888" stroke-width="0.6"/><line x1="165" y1="166" x2="175" y2="163" stroke="#888" stroke-width="0.6"/><line x1="165" y1="174" x2="175" y2="171" stroke="#888" stroke-width="0.6"/><line x1="165" y1="182" x2="175" y2="179" stroke="#888" stroke-width="0.6"/><line x1="165" y1="190" x2="175" y2="187" stroke="#888" stroke-width="0.6"/><rect x="143" y="198" width="54" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="170" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="190" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="464" y="82" width="92" height="146" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="464" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="545" y="82" width="11" height="146" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="464" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="536" y="220" width="20" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="492" y="66" width="36" height="16" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="498" y1="74" x2="522" y2="74" stroke="#2a2a2a" stroke-width="0.9"/><line x1="510" y1="68" x2="510" y2="80" stroke="#2a2a2a" stroke-width="0.7"/><rect x="475" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="531" y="88" width="14" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="505" y="102" width="10" height="92" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="505" y1="110" x2="515" y2="107" stroke="#888" stroke-width="0.6"/><line x1="505" y1="118" x2="515" y2="115" stroke="#888" stroke-width="0.6"/><line x1="505" y1="126" x2="515" y2="123" stroke="#888" stroke-width="0.6"/><line x1="505" y1="134" x2="515" y2="131" stroke="#888" stroke-width="0.6"/><line x1="505" y1="142" x2="515" y2="139" stroke="#888" stroke-width="0.6"/><line x1="505" y1="150" x2="515" y2="147" stroke="#888" stroke-width="0.6"/><line x1="505" y1="158" x2="515" y2="155" stroke="#888" stroke-width="0.6"/><line x1="505" y1="166" x2="515" y2="163" stroke="#888" stroke-width="0.6"/><line x1="505" y1="174" x2="515" y2="171" stroke="#888" stroke-width="0.6"/><line x1="505" y1="182" x2="515" y2="179" stroke="#888" stroke-width="0.6"/><line x1="505" y1="190" x2="515" y2="187" stroke="#888" stroke-width="0.6"/><rect x="483" y="198" width="54" height="10" fill="url(#h7__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="490" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="510" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="530" cy="219" r="9" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu vít</text><text x="340" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screwhead)</text><text x="340" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vòng giữ</text><text x="340" y="108.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Retaining ring)</text><text x="340" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít</text><text x="340" y="144.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screw)</text><text x="340" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thân cầu nối</text><text x="340" y="174.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Terminal body)</text><text x="340" y="196" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Miếng đệm áp</text><text x="340" y="204.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pressure pad)</text><text x="340" y="238" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="340" y="246.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="288" y1="72" x2="204" y2="74" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="72" x2="476" y2="74" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="288" y1="104" x2="206" y2="93" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="104" x2="474" y2="93" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="298" y1="139" x2="204" y2="139" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="382" y1="139" x2="476" y2="139" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="288" y1="170" x2="206" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="392" y1="170" x2="474" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="290" y1="199" x2="206" y2="203" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="390" y1="199" x2="474" y2="203" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="298" y1="242" x2="196" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="382" y1="242" x2="484" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="170" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a) Mặt cắt / Section</text><text x="510" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b) Mặt cắt quay / Rotated section</text><text x="340" y="270" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Không cần miếng đệm áp nếu các dây dẫn được ép riêng vào ống ferrule phù hợp</text><text x="340" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: The pressure pad is not necessary if the conductors are individually crimped into suitable ferrules</text></svg><figcaption class="figcap">Hình 12.2 · Cầu nối nhiều dây dẫn điển hình. Lưu ý: Không cần miếng đệm áp nếu các dây dẫn được ép riêng vào ống ferrule phù hợp</figcaption></figure><div class="note"><b>Lưu ý về nhãn trong Hình 12.1 và Hình 12.2.</b> Bản in dùng 'Screw head' (hai từ) trong Hình 12.1 nhưng 'Screwhead' (một từ) trong Hình 12.2. Sự không nhất quán này được giữ nguyên trong bản vẽ lại.</div><p>1. bất kỳ dạng kết nối vặn vít hoặc bắt bulông nào không làm hỏng dây dẫn, cho kết nối điện tốt và được khóa chống lỏng (xem Hình 12.3);</p><p>2. các kết nối ép chặt, như những kết nối dùng đầu cos ép, trong đó các dây dẫn được đặt cùng nhau trong đầu cos và được cố định bằng một lần ép duy nhất, hoặc riêng biệt ở mỗi đầu và mỗi dây được cố định bằng một lần ép riêng (xem Hình 12.4);</p><p>3. các kết nối hàn đồng hoặc hàn;</p><p>4. các kết nối hàn thiếc, trong đó mối nối không được để chính lớp thiếc chịu lực vì độ bền cơ học thấp của các mối nối dạng này.</p><div class="note"><b>Lưu ý về cách viết 'eylet'.</b> Chú thích và phần ghi chú của Hình 12.3 viết 'eylet' (không phải 'eyelet'), và cách viết đó cũng xuất hiện trong nhãn 'Spade/eylet terminal' của Hình 12.4. Cách viết của bản in được giữ nguyên.</div><h4>12.2.3 Ngăn cách các bộ phận dẫn điện <span class="en">12.2.3 Separation of conducting parts</span></h4><p>Vì vỏ bọc không được bịt kín chống sự xâm nhập của không khí bên ngoài, vốn có thể chứa tạp chất ẩm và, dĩ nhiên, khí, hơi và sương mù dễ cháy, nên có khả năng xảy ra sự phá vỡ điện của không khí giữa các bộ phận dẫn điện trần riêng biệt hoặc sự phá vỡ bề mặt của bất kỳ vật liệu cách điện nào ngăn cách và/hoặc đỡ các dây dẫn. Để tránh khả năng này, các dây dẫn mang điện trần được yêu cầu phải được ngăn cách bằng những khoảng cách tối thiểu nhất định trong không khí, và những khoảng cách này được gọi là khe hở (clearance). Ngoài ra, khi các bộ phận mang điện trần — và chúng có thể chỉ là đầu trần của một dây dẫn được cách điện tại vị trí nối vào cọc đấu nối — được ngăn cách bằng bề mặt của vật liệu cách điện, vật liệu cách điện phải có chất lượng nhất định, và khoảng cách dọc theo bề mặt của nó phải ít nhất bằng một giá trị tối thiểu quy định, gọi là khoảng cách rò (creepage distance). Chất lượng cách điện được xác định bằng các phép đo chỉ số theo dõi so sánh (CTI), theo BS 5901 (1980)¹⁰, là phép đo xác định khả năng của bề mặt cách điện duy trì các tính chất của nó khi có chất gây ô nhiễm.</p><div class="note"><b>Lưu ý về vị trí của ký hiệu chú thích ¹⁰.</b> Bản in đặt ¹⁰ ngay sau dấu ngoặc đóng của '(1980)', tức là 'BS 5901 (1980)¹⁰', không có dấu ngoặc quanh số chú thích. Vị trí này được giữ nguyên.</div><div class="note"><b>Lưu ý về vị trí của Hình 12.3 và Hình 12.4.</b> Hai hình này được in ở trang 301, cuối mục 12.2.2 về đầu nối và phương tiện nối dây, nhưng được đưa vào đầu mô-đun này để toàn bộ Hình 12.3 đến Hình 12.6 được trình bày cùng nhau. Chú thích và nhãn của bản in được giữ nguyên.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.3 · Đầu nối spade/eylet điển hình / Figure 12.3 · Typical spade/eylet termination</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · A = bộ phận dẫn điện, B = vít, C = đầu nối, D = dây dẫn, E = vòng lò xo, F = vòng sao / Cross-section · A-F legend</text><text x="340" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mặt cắt đầu nối / Termination cross-section</text><rect x="160" y="132" width="330" height="26" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="320" y="126" width="72" height="6" fill="url(#h7__sd3)" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="322,124 332,120 342,124 352,120 362,124 372,120 382,124 390,120" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="300" y="112" width="170" height="8" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="348" y="112" width="14" height="8" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><rect x="470" y="113" width="116" height="6" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="356" y="158" width="10" height="34" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="356" y1="162" x2="366" y2="159" stroke="#888" stroke-width="0.6"/><line x1="356" y1="168" x2="366" y2="165" stroke="#888" stroke-width="0.6"/><line x1="356" y1="174" x2="366" y2="171" stroke="#888" stroke-width="0.6"/><line x1="356" y1="180" x2="366" y2="177" stroke="#888" stroke-width="0.6"/><line x1="356" y1="186" x2="366" y2="183" stroke="#888" stroke-width="0.6"/><rect x="334" y="192" width="46" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="194" x2="340" y2="212" stroke="#888" stroke-width="0.6"/><line x1="348" y1="194" x2="348" y2="212" stroke="#888" stroke-width="0.6"/><line x1="356" y1="194" x2="356" y2="212" stroke="#888" stroke-width="0.6"/><line x1="364" y1="194" x2="364" y2="212" stroke="#888" stroke-width="0.6"/><line x1="372" y1="194" x2="372" y2="212" stroke="#888" stroke-width="0.6"/><circle cx="190" cy="146" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="190" y="148.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><circle cx="410" cy="204" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="410" y="206.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><circle cx="430" cy="102" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="430" y="104.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">C</text><circle cx="530" cy="102" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="530" y="104.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">D</text><circle cx="402" cy="124" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="402" y="126.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">E</text><circle cx="306" cy="130" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="306" y="132.6" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">F</text><line x1="403" y1="204" x2="380" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="36" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">A = Bộ phận dẫn điện (Conducting part of apparatus)</text><text x="36" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">B = Vít nối (Connection screw)</text><text x="36" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">C = Đầu nối spade/eylet (Spade or eylet termination or similar)</text><text x="344" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">D = Dây dẫn ép/hàn (Conductor crimped, soldered, welded or brazed to termination)</text><text x="344" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">E = Vòng đệm lò xo (Spring washer to prevent loosening)</text><text x="344" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F = Vòng đệm sao (Star washer, if necessary to ensure good electrical connection)</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Thứ tự lắp: đầu nối, vòng đệm sao, vòng đệm lò xo, vít nối · Stack: termination, star washer, spring washer, screw</text></svg><figcaption class="figcap">Hình 12.3 · Đầu nối spade/eylet điển hình</figcaption></figure><figure class="figure" id="fig-4"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 12.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.4 · Mối nối ép điển hình / Figure 12.4 · Typical crimped connections</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai kiểu ép · mối ép đầu và ép xuyên / Two forms · terminal crimp and through crimp</text><text x="340" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(a) Đầu nối spade/eylet có ống ép / Spade/eylet terminal with ferrule</text><polygon points="110,106 196,106 210,113 196,120 110,120" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="206" y="104" width="110" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="360" y="105" width="110" height="14" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><rect x="316" y="109" width="180" height="8" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="226" y="104" width="7" height="18" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="262" y="104" width="7" height="18" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><text x="110" y="82" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đầu spade/eylet (Spade/eylet terminal)</text><text x="470" y="82" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn (Wire)</text><line x1="160" y1="86" x2="158" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="446" y1="86" x2="440" y2="109" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="200" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ống ferrule (Ferrule)</text><text x="320" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vết ép (Crimps)</text><text x="470" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ép đầu (Terminal crimp)</text><line x1="210" y1="136" x2="240" y2="122" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="310" y1="136" x2="266" y2="122" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="50" y1="166" x2="630" y2="166" stroke="#888" stroke-width="0.8"/><text x="340" y="186" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(b) Ép xuyên / Through crimp</text><rect x="110" y="214" width="130" height="10" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="440" y="214" width="130" height="10" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="206" width="200" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="330" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><rect x="420" y="206" width="8" height="26" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0"/><text x="200" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ép đầu (Terminal crimp)</text><text x="330" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ống ferrule (Ferrule)</text><text x="500" y="200" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn (Wires)</text><line x1="210" y1="204" x2="254" y2="207" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="330" y1="204" x2="330" y2="206" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="500" y1="204" x2="500" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="330" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vết ép (Crimps)</text><line x1="330" y1="255" x2="334" y2="232" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="270" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Ép xuyên (Through crimp)</text><text x="340" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Dây dẫn được cố định trong ống ferrule bằng một hoặc nhiều vết ép · Conductors are secured in the ferrule by single or multiple crimping actions</text></svg><figcaption class="figcap">Hình 12.4 · Mối nối ép điển hình</figcaption></figure><p>Vì sự phá hủy cách điện thường có khả năng xảy ra cao hơn sự phá hủy của không khí, các giá trị chiều dài đường rò thường lớn hơn các giá trị khe hở (xem Bảng 12.1). Giá trị điện áp làm việc trong Bảng 12.1 là giá trị điện áp cao nhất có thể xuất hiện giữa các dây dẫn đang xét, hoặc với những biến động được công nhận của nguồn cấp và tải, hoặc với các mạch hở đặt trong thiết bị khi những điều đó tạo ra điều kiện xấu hơn. Điện áp quá trình được bỏ qua vì chúng thường không ảnh hưởng đến sự theo dõi (tracking) trên bề mặt cách điện. Hình 12.5 cho thấy sự khác biệt cơ bản giữa chiều dài đường rò và khe hở.</p><div class="note"><b>Lưu ý về cách đọc OCR của 'occur'.</b> Lớp văn bản OCR đọc 'can occw' trong đoạn đầu; bản render cho thấy bản in viết 'can occur'. Bản tiếng Anh dùng 'can occur' theo bản in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp làm việc U<br>(rms)</th><th>Vật liệu<br>Nhóm I¹</th><th>Vật liệu<br>Nhóm II²</th><th>Vật liệu<br>Nhóm IIIa³</th><th>khoảng hở<br>nhỏ nhất<br>(mm)</th></tr></thead><tbody><tr><td>0< U ≤15</td><td>1.6</td><td>1.6</td><td>1.6</td><td>1.6</td></tr><tr><td>15< U ≤30</td><td>1.8</td><td>1.8</td><td>1.8</td><td>1.8</td></tr><tr><td>30< U ≤60</td><td>2.1</td><td>2.6</td><td>3.4</td><td>2.1</td></tr><tr><td>60< U ≤110</td><td>2.5</td><td>3.2</td><td>4.0</td><td>2.5</td></tr><tr><td>110< U ≤175</td><td>3.2</td><td>4.0</td><td>5.0</td><td>3.2</td></tr><tr><td>175< U ≤275</td><td>5.0</td><td>6.3</td><td>8.0</td><td>5.0</td></tr><tr><td>275< U ≤420</td><td>8.0</td><td>10.0</td><td>12.5</td><td>6.0</td></tr><tr><td>420< U ≤550</td><td>10.0</td><td>12.5</td><td>16.0</td><td>8.0</td></tr><tr><td>550< U ≤750</td><td>12.0</td><td>16.0</td><td>20.0</td><td>10.0</td></tr><tr><td>750< U ≤1100</td><td>20.0</td><td>25.0</td><td>32.0</td><td>14.0</td></tr><tr><td>1100< U ≤2200</td><td>32.0</td><td>36.0</td><td>40.0</td><td>30.0</td></tr><tr><td>2200< U ≤3300</td><td>40.0</td><td>45.0</td><td>50.0</td><td>36.0</td></tr><tr><td>3300< U ≤4200</td><td>50.0</td><td>56.0</td><td>63.0</td><td>44.0</td></tr><tr><td>4200< U ≤5500</td><td>63.0</td><td>71.0</td><td>80.0</td><td>50.0</td></tr><tr><td>5500< U ≤6600</td><td>80.0</td><td>90.0</td><td>100.0</td><td>60.0</td></tr><tr><td>6600< U ≤8300</td><td>100.0</td><td>110.0</td><td>125.0</td><td>80.0</td></tr><tr><td>8300< U ≤11000</td><td>125.0</td><td>140.0</td><td>160.0</td><td>100.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.1 Khoảng cách bò và khoảng hở nhỏ nhất<br>Khoảng cách bò nhỏ nhất (mm)</p><div class="note"><p>(theo BS/EN 50019)</p><p>1 = Vật liệu Nhóm I có CTI ít nhất 600</p><p>2 = Vật liệu Nhóm II có CTI ít nhất 400</p><p>3 = Vật liệu Nhóm IIIa có CTI ít nhất 175</p><p>Ghi chú của người dịch: tiêu đề phía trên 'Minimum creepage distance (mm)' trải rộng trên ba cột nhóm vật liệu được đưa vào dòng thứ hai của CAPTION. Các tiêu đề phụ in 'Material Group I¹', 'Material Group II²' và 'Material Group IIIa³' với các chỉ số trên là số ghi chú; cột cuối in thường 'minimum clearance (mm)'.</p><p>Ghi chú của người dịch: mọi khoảng điện áp đều bị hỏng trong lớp văn bản OCR (ví dụ '0< U (15', '550~ U5750', '7501 U ill00', '42001 U 55500'); ảnh trang in '<' nghiêm ngặt bên trái và '≤' bên phải và là nguồn quyết định.</p><p>Ghi chú của người dịch: dòng nguồn in nghiêng '(from BS/EN 50019)' có dấu gạch chéo; Survey B trong work/mcmillan_ch12_brief.md chép là '(from BS EN 50019)' không có dấu này. Ảnh trang in là nguồn quyết định và dạng có gạch chéo cũng khớp với dòng nguồn của Bảng 12.2.</p></div><div class="note"><b>Lưu ý về các ký hiệu trong Bảng 12.1.</b> Lớp văn bản OCR làm mất các dấu bất đẳng thức trong cột điện áp (ví dụ đọc '15< U 530' thay vì '15< U ≤30', '550~ U5750' thay vì '550< U ≤750') và đọc nhầm 'Material Group IIIa³' thành 'Material Group ma3' cùng 'Material Group IIIa' thành 'Materid Group ma' ở chú thích 3. Các ký tự đúng được lấy từ bản render. Dòng nguồn '(from BS EN 50019)' được giữ nguyên, kể cả dạng viết không có dấu cách giữa BS và EN.</div><p>Dù phần trên xử lý hiệu quả tình huống bề mặt cách điện phẳng, như thể hiện trong Hình 12.5, nó không bao phủ đầy đủ nhiều tình huống thường gặp có rãnh trong lớp cách điện, hoặc có các gờ tách các dây dẫn, cả hai tình huống này thường xuất hiện trong các khối cọc nối. Trong những trường hợp đó, đôi khi có thể phát sinh thêm vấn đề. Rãnh có thể bị lấp một phần bởi bụi bẩn có thể dẫn điện, và gờ có thể đóng vai trò là rào cản cho phép bụi bẩn tích tụ ở góc vuông giữa chúng và lớp cách điện. Vì những lý do này, trong mọi trường hợp dùng gờ</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.5 · Đường rò và khoảng hở cơ bản</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.5 · Basic creepage distances and clearances</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><text x="12" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><polygon points="150,70 300,70 320,78 360,78 380,70 530,70 530,104 150,104" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="235" y="64" width="30" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="415" y="64" width="30" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="265,69 300,69 320,77 360,77 380,69 415,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="265" y1="62" x2="415" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="250" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductors)</text><line x1="250" y1="52" x2="250" y2="63" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="470" y="128" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulator)</text><line x1="470" y1="130" x2="470" y2="107" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="150" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><polygon points="200,205 220,206.98 240,212.53 260,220.55 280,229.45 300,237.47 320,243.02 340,245 360,243.02 380,237.47 400,229.45 420,220.55 440,212.53 460,206.98 480,205 480,223 460,224.98 440,230.53 420,238.55 400,247.45 380,255.47 360,261.02 340,263 320,261.02 300,255.47 280,247.45 260,238.55 240,230.53 220,224.98 200,223" fill="url(#h6__sd5)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="200" width="28" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="200" width="28" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="240,209.53 260,217.55 280,226.45 300,234.47 320,240.02 340,242 360,240.02 380,234.47 400,226.45 420,217.55 440,209.53" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="228" y1="200" x2="452" y2="200" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="214" y="182" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="214" y1="184" x2="214" y2="199" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="466" y="182" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="466" y1="184" x2="466" y2="199" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="270" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đường rò (Creepage distance)</text><line x1="270" y1="224" x2="295" y2="233" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="410" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng hở (Clearance)</text><line x1="410" y1="224" x2="400" y2="202" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/><text x="340" y="300" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="340" y1="302" x2="340" y2="265" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd5)"/></svg><figcaption class="figcap">Hình 12.5 · Đường rò và khoảng hở cơ bản</figcaption></figure><div class="note"><b>Lưu ý về nhãn trong Hình 12.5.</b> Lớp văn bản OCR của hình này gồm chủ yếu là các nét machine-drawn vô nghĩa (như 'k---\--- ---_ +/' và '\/ \'); các nhãn lấy từ bản render - 'Creepage distance', 'Clearance', 'Conductors', 'Conductor', 'Insulator' và 'Insulation' - được dùng trong hình vẽ lại.</div><p>hoặc rãnh để tăng chiều dài đường rò, các khoảng cách đó cần lớn hơn các khoảng cách trên bề mặt cách điện phẳng để đem lại mức độ an toàn như nhau. Điều này đạt được bằng cách dùng các giá trị của nhóm cách điện có giá trị CTI thấp hơn liền kề với nhóm đang xét để xác định chiều dài đường rò tối thiểu. Điều này có nghĩa là đối với vật liệu thuộc Nhóm I (CTI >600) có rãnh hoặc gờ, chiều dài đường rò tối thiểu sẽ được lấy từ cột của Bảng 12.1 tương ứng với vật liệu cách điện thuộc Nhóm II (CTI 400–600). Điều này thực tế loại trừ vật liệu cách điện Nhóm IIIa khi bất kỳ rãnh hoặc gờ nào được dùng để tăng chiều dài đường rò. Dĩ nhiên những vật liệu đó vẫn có thể được dùng, với điều kiện là phần tăng khoảng cách do chiều cao của gờ hoặc độ sâu của rãnh không được tính đến. Hình 12.6, 12.7 và 12.8 cho thấy cách đo chiều dài đường rò khi có rãnh và gờ, và khi có vít cố định nằm trong rãnh.</p><div class="note"><b>Lưu ý về các hình được viện dẫn.</b> Hình 12.7, 12.8 và 12.9 được nhắc đến trong thân bài nhưng nằm ngoài phạm vi trích này; chỉ Hình 12.5 và Hình 12.6 được tái dựng tại đây.</div><p>Để được xem là rãnh phục vụ việc đo chiều dài đường rò, rãnh phải sâu ít nhất 2.5 mm và rộng ít nhất 2.5 mm nếu thành và đáy rãnh vuông góc. Tuy nhiên, nếu rãnh không có dạng đều đặn như vậy, ví dụ đáy rãnh được bo tròn, thì bất kỳ phần nào của khoảng cách mà khoảng cách theo mặt phẳng nhỏ hơn 2.5 mm sẽ bị bỏ qua (xem Hình 12.6). Khi hiệu điện áp sao cho chiều dài đường rò yêu cầu nhỏ hơn 3 mm (khoảng 150 V đối với vật liệu nhóm I và 50 V đối với vật liệu thuộc Nhóm II), chiều rộng rãnh có thể giảm xuống 1.5 mm vì mức độ nghiêm trọng thấp hơn ở điện áp thấp như vậy. Khi các rãnh đó chứa vít, tình huống được thể hiện trong Hình 12.8, cho thấy các cân nhắc hiệu dụng tương tự được áp dụng.</p><div class="note"><b>Lưu ý về 'group 1' và cách viết số với đơn vị.</b> Bản in dùng chữ số Ả Rập '1' trong cụm 'materials of group 1' nhưng chữ số La Mã 'II' trong 'materials of Group II'. Sự không nhất quán này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng 'nhóm I' theo ý định. Cách viết số và đơn vị cũng được giữ theo bản in: '2.5mm', '3mm', '1.5mm' và '50V' không có dấu cách, nhưng '150 V' có dấu cách.</div><div class="note"><b>Lưu ý về 'Fig 12.6' không có dấu chấm.</b> Trong đoạn này bản in viết 'Fig 12.6' không có dấu chấm, trong khi những chỗ khác viết 'Fig. 12.5' và 'Fig. 12.8', và đoạn trước đó viết đầy đủ 'Figure 12.6, 12.7 and 12.8'. Sự không nhất quán được giữ nguyên trong bản tiếng Anh.</div><p>Để được xem là gờ phục vụ việc đo chiều dài đường rò, gờ phải cao ít nhất 2.5 mm. Chiều dày tối thiểu của gờ cho mục đích này là 1 mm, nhưng mọi gờ phải đủ cứng vững để tránh bị đẩy sang một bên hoặc hư hỏng do bất kỳ hoạt động hợp lệ nào liên quan</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.6 · Đường rò và khoảng hở trong trường hợp rãnh</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.6 · Creepage distances and clearances in the case of slots</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(6 46)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><polygon points="30,42 150,42 150,64 170,64 170,42 290,42 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 150,41 150,63 170,63 170,41 190,41" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="34" x2="190" y2="34" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="150" y1="87" x2="150" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="170" y1="87" x2="170" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="152" y1="92" x2="168" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="168" y1="92" x2="152" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="160" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≤2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(348 46)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><polygon points="30,42 140,42 140,66 180,66 180,42 290,42 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 140,41 140,65 180,65 180,41 190,41" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="34" x2="190" y2="34" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="140" y1="87" x2="140" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="180" y1="87" x2="180" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="142" y1="92" x2="178" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="178" y1="92" x2="142" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="160" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="255" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="255" y1="58" x2="182" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(6 178)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(c)</text><polygon points="30,42 160,42 160,64 290,64 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="58" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 160,41 160,63 190,63" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="36" x2="190" y2="58" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="160" y1="87" x2="160" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="190" y1="87" x2="190" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="162" y1="92" x2="188" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="188" y1="92" x2="162" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="175" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≤2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="57" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(348 178)"><text x="10" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(d)</text><polygon points="30,42 160,42 160,66 290,66 290,78 30,78" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="108" y="36" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="190" y="60" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="130,41 160,41 160,65 190,65" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="130" y1="36" x2="190" y2="60" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="160" y1="87" x2="160" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="190" y1="87" x2="190" y2="96" stroke="#2a2a2a" stroke-width="0.7"/><line x1="162" y1="92" x2="188" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="188" y1="92" x2="162" y2="92" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="175" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥2.5 mm (note 1)</text><text x="100" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="100" y1="28" x2="118" y2="35" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="220" y="26" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (note 2)</text><line x1="220" y1="28" x2="202" y2="59" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="160" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="160" y1="124" x2="160" y2="80" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="255" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="255" y1="58" x2="175" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g><g transform="translate(0 310)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(e)</text><polygon points="30,14 280,14 340,36 400,14 644,14 644,42 30,42" fill="url(#h6__sd6)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="220" y="8" width="24" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="438" y="8" width="24" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="244,13 280,13 340,35 400,13 438,13" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="244" y1="6" x2="438" y2="6" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="150" y="11" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Note 2)</text><line x1="150" y1="13" x2="231" y2="15" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="530" y="11" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Note 2)</text><line x1="530" y1="13" x2="449" y2="15" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><line x1="310" y1="45" x2="310" y2="54" stroke="#2a2a2a" stroke-width="0.7"/><line x1="370" y1="45" x2="370" y2="54" stroke="#2a2a2a" stroke-width="0.7"/><line x1="312" y1="50" x2="368" y2="50" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><line x1="368" y1="50" x2="312" y2="50" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="340" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2.5 mm (note 1)</text><text x="80" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="62" x2="80" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/><text x="570" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="570" y1="62" x2="397" y2="22" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd6)"/></g></svg><figcaption class="figcap">Hình 12.6 · Đường rò và khoảng hở trong trường hợp rãnh (tiếp theo ở tr. 305). Ghi chú: (1) Khi tổng chiều dài đường rò yêu cầu nhỏ hơn 3 mm thì có thể giảm kích thước này xuống 1,5 mm. (2) Dây dẫn có thể là dây dẫn dòng điện hoặc dây dẫn cô lập, nhưng xem thêm Hình 12.9. (3) Khi độ sâu hiệu dụng của rãnh nhỏ hơn 2,5 mm thì bỏ qua rãnh khi đo đường rò.</figcaption></figure><div class="note"><b>Lưu ý về chú thích và nhãn trong Hình 12.6.</b> Ở trang 304, chú thích của hình dùng '(note 1)', '(note 2)', '(note 3)' viết thường, nhưng nhãn trong hình lại dùng '(Note 3)' viết hoa; ở trang 305 dùng '(Note 2)', '(Note 1)' và 'Note 3' không có ngoặc. Các nhãn kích thước mà lớp OCR đọc là '22.5 mm' và 'e.5 mm' thực chất là dạng nhỏ hơn 2.5 mm và dạng không nhỏ hơn 2.5 mm theo bản render. Tất cả được giữ theo bản in trong hình vẽ lại.</div><p>đến gờ, chẳng hạn như việc nối dây dẫn. Điều này không có nghĩa là gờ phải có độ bền tương tự như vỏ bọc, mà là nó phải có độ bền đầy đủ cho mục đích sử dụng của nó. Gờ có thể là một phần nguyên khối của khối cách điện đúc, hoặc có thể được dán vào lớp cách điện, với điều kiện toàn bộ bề mặt tiếp xúc giữa gờ và lớp cách điện được dán kín. Khi không phải vậy, chiều dài đường rò sẽ được giả định là đi bên dưới gờ nếu đường đó ngắn hơn (xem Hình 12.7).</p><p>Chỉ có hai biến thể so với phần trên. Thứ nhất là trường hợp các bộ phận dẫn điện liên quan đến phương tiện nối dây dẫn bên ngoài. Trong những trường hợp này có chiều dài đường rò và khe hở tuyệt đối tối thiểu là 3 mm. Điều này được xem là mức tối thiểu cần thiết để đảm bảo có thể thực hiện các mối nối mà không có nguy cơ ngắn mạch và do đó là một giới hạn vật lý.</p><p>Biến thể thứ hai liên quan đến chụp đèn và đui đèn kiểu vặn ren (đây là kiểu kết hợp chụp đèn/đui đèn duy nhất được công nhận là an toàn tăng cường mà không cần phải thử nghiệm để đảm bảo chúng không truyền lửa do đánh lửa trong khi tháo hoặc lắp). Trong trường hợp này đã có các Tiêu chuẩn hiện hành quản lý cấu tạo của chúng, và các Tiêu chuẩn đó đưa ra các giá trị hơi khác so với trường hợp chung của thiết bị an toàn tăng cường. Để tránh phải phát triển một dây đèn đặc biệt cho đui đèn kiểu vặn ren, các giá trị khác nhau nêu trong Bảng 12.2 được dùng cho cả lớp cách điện trên chụp ren của đèn và trong đui đèn. Đây là các giá trị lấy từ Tiêu chuẩn công nghiệp phù hợp và đủ tin cậy để dùng nguyên không thay đổi trong trường hợp này. Tuy nhiên, CTI của lớp cách điện được yêu cầu thuộc Nhóm I.</p><div class="note"><b>Lưu ý về 'lampholder/cap' và chữ 'Standards' viết hoa.</b> Lớp OCR chèn thêm dấu cách thành 'lampholder /cap'; bản in viết 'lampholder/cap' không có dấu cách trước dấu gạch chéo. Bản in cũng viết hoa 'Standards' hai lần giữa câu và viết 'industrial Standard'. Các dạng này được giữ nguyên trong bản tiếng Anh.</div><p>Để cho thấy ví dụ về các loại vật liệu thuộc các mức CTI khác nhau, Bảng 12.3 được đưa vào. Bảng này chỉ mang tính hướng dẫn và không nhằm liệt kê đầy đủ, vì nhiều vật liệu thuộc một loại nhất định có thể, nếu xử lý theo những cách nhất định, có CTI khác khá nhiều so với giá trị trong bảng. Tuy nhiên, bảng cũng cho thấy phần nào các loại cách điện cần tìm cho một ứng dụng cụ thể.</p><h3>12.2.4 Cách điện <span class="en">12.2.4 Insulation</span></h3><p>Cách điện bên trong thiết bị về cơ bản gồm hai loại, đó là loại dùng trên dây dẫn và loại dùng trong các thứ như khối cọc nối hoặc làm một lớp</p><div class="note"><b>Lưu ý về ranh giới câu cuối.</b> Câu cuối của mục 12.2.4 trong phạm vi này kết thúc bằng dấu phẩy vì tiếp tục ở trang in 306 (nằm ngoài phạm vi). Dấu phẩy được giữ nguyên theo bản in.</div><figure class="figure" id="fig-7"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.7 · Đường rò và khoảng hở trong trường hợp gờ</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.7 · Creepage distances and clearances in the case of ribs</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(6 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/></g><g transform="translate(230 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><line x1="105" y1="11" x2="105" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="111" y1="11" x2="111" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="107" y1="16" x2="109" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="109" y1="16" x2="107" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt;1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="105" y="46" width="6" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="111" y2="48" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/></g><g transform="translate(454 46)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(c)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối xi măng (Insulating cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text></g><g transform="translate(6 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(d)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="66" width="12" height="4" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối không xi măng (Non-cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text><text x="46" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text></g><g transform="translate(230 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(e)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="28" fill="url(#h7__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 102,69 102,41 114,41 114,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối xi măng (Insulating cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text></g><g transform="translate(454 206)"><text x="8" y="10" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(f)</text><line x1="102" y1="11" x2="102" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="114" y1="11" x2="114" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="104" y1="16" x2="112" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><line x1="112" y1="16" x2="104" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="108" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1 mm (note 1)</text><rect x="16" y="70" width="184" height="34" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="42" width="12" height="24" fill="url(#h6__sd7)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="102" y="66" width="12" height="4" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0.8"/><rect x="45" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="149" y="64" width="22" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="67,69 149,69" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="67" y1="62" x2="149" y2="62" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><text x="168" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Rib (note 2)</text><line x1="168" y1="44" x2="114" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="122" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối không xi măng (Non-cemented joint)</text><line x1="108" y1="124" x2="108" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd7)"/><text x="108" y="136" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chất cách điện (Insulation)</text><text x="46" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text></g></svg><figcaption class="figcap">Hình 12.7 · Đường rò và khoảng hở trong trường hợp gờ (tiếp theo ở tr. 307). Ghi chú: (1) Ngoài chiều rộng tối thiểu 1 mm, gờ phải đủ rộng để bền vững về cơ khí. (2) Gờ phải cao tối thiểu 2,5 mm, nếu không sẽ bị bỏ qua và đường rò cùng khoảng hở được đo thẳng trên bề mặt nằm ngang. (3) Nếu đường rò ngắn hơn khoảng hở thì khoảng hở được đo dưới vách ngăn và bằng đường rò.</figcaption></figure><div class="note"><b>Lưu ý về trang bản in chỉ có hình.</b> Trang in 306 chỉ có Hình 12.7; câu bắt đầu ở trang in 305 ('...hoặc làm một lớp') chỉ tiếp tục ở trang in 307 ('giữa các phần dẫn điện...'). Hai nửa được giữ như một câu liên tục theo bản in, không tách thành hai đoạn rời rạc.</div><div class="note"><b>Lưu ý về cách ghi 'mm' trong Hình 12.7.</b> Bản in ghi '1 mm' ở chú thích (1) nhưng '2.5mm' ở chú thích (2), và trên các sơ đồ thì chỗ ghi '≥1mm', chỗ ghi '≥1 mm' và '<1mm'. Sự không nhất quán về dấu cách này được giữ nguyên theo bản in.</div><p>giữa các phần dẫn điện. Với lớp cách điện được dùng trên dây dẫn, không có yêu cầu đặc biệt nào đối với lớp cách điện bằng nhựa hoặc cao su dùng trên dây, hay các loại sơn véc-ni thường được dùng làm lớp cách điện trên dây quấn khi đã khô. Điều duy nhất được yêu cầu là chúng phải duy trì được chức năng ở nhiệt độ tối đa đạt được trong dịch vụ định mức (các điều kiện dịch vụ đã quy định, không bao gồm sự cố). Điều này có nghĩa là nhiệt độ hoạt động tối đa quy định của chúng cần cao hơn nhiệt độ tối đa mà chúng đạt được trong thiết bị. Tuy nhiên, các bộ phận cách điện, chẳng hạn như tấm đặc và khối ép, lại cần một hệ số an toàn vì chúng không chỉ cách điện mà còn có vai trò hỗ trợ chức năng. Chúng phải duy trì được khả năng làm việc ở nhiệt độ ít nhất cao hơn 20 °C so với nhiệt độ tối đa mà chúng đạt được khi sử dụng, với giới hạn nhiệt độ trên tối thiểu là 80°C. Việc lấy con số 80°C khá tùy tiện nhưng vẫn hợp lý vì nó trùng với nhiệt độ hoạt động tối đa của các vật liệu như PVC và, vì lý do đó, loại trừ các vật liệu như sáp, celluloid và shellac. Điều quan trọng cần lưu ý là</p><figure class="figure" id="fig-8"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.8 · Ảnh hưởng của vít và bulông đến đường rò và khoảng hở</text><text x="340" y="24" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.8 · Effects of screws and bolts on creepage distances and clearances</text><line x1="120" y1="36" x2="150" y2="36" stroke="#b03a2e" stroke-width="1.8" stroke-dasharray="1 2"/><text x="156" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Đường rò (Creepage distance)</text><line x1="360" y1="36" x2="390" y2="36" stroke="#1f5f8b" stroke-width="1.4" stroke-dasharray="5 3"/><text x="396" y="38.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Khoảng hở (Clearance)</text><g transform="translate(0 46)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(a)</text><line x1="116" y1="11" x2="116" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="208" y1="11" x2="208" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="118" y1="16" x2="206" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="206" y1="16" x2="118" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="162" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="482" y1="11" x2="482" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="548" y1="11" x2="548" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="484" y1="16" x2="546" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="546" y1="16" x2="484" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="515" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="116" y1="30" x2="322" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="348" y1="30" x2="548" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><rect x="90" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="548" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="20,40 208,40 208,66 252,66 252,40 438,40 438,66 482,66 482,40 644,40 644,76 20,76" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="218" y="44" width="24" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="221" y1="50" x2="239" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="220" y1="55" x2="240" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="220" y1="59" x2="240" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><rect x="448" y="44" width="24" height="18" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="451" y1="50" x2="469" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="450" y1="55" x2="470" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="450" y1="59" x2="470" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="116,39 208,39 208,65 252,65 252,39 322,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><polyline points="348,39 438,39 438,65 482,65 482,39 548,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><text x="100" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="100" y1="26" x2="103" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="335" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="335" y1="26" x2="335" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="561" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="561" y1="26" x2="561" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><line x1="208" y1="85" x2="208" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="252" y1="85" x2="252" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="210" y1="90" x2="250" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="90" x2="210" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="230" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="438" y1="85" x2="438" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="482" y1="85" x2="482" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="440" y1="90" x2="480" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="460" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><text x="80" y="98" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="100" x2="80" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="332" y="114" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Vít nhựa (Insulating plastic screws)</text></g><g transform="translate(0 170)"><text x="12" y="8" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(b)</text><line x1="116" y1="11" x2="116" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="208" y1="11" x2="208" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="118" y1="16" x2="206" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="206" y1="16" x2="118" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="162" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="482" y1="11" x2="482" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="548" y1="11" x2="548" y2="20" stroke="#2a2a2a" stroke-width="0.7"/><line x1="484" y1="16" x2="546" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="546" y1="16" x2="484" y2="16" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="515" y="10" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">a</text><line x1="116" y1="30" x2="322" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><line x1="348" y1="30" x2="548" y2="30" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="5 3"/><rect x="90" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="548" y="34" width="26" height="6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="20,40 208,40 208,66 252,66 252,40 438,40 438,66 482,66 482,40 644,40 644,76 20,76" fill="url(#h6__sd8)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="218" y="44" width="24" height="18" fill="#888" stroke="#2a2a2a" stroke-width="1.0"/><line x1="221" y1="50" x2="239" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="220" y1="55" x2="240" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="220" y1="59" x2="240" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><rect x="448" y="44" width="24" height="18" fill="#888" stroke="#2a2a2a" stroke-width="1.0"/><line x1="451" y1="50" x2="469" y2="50" stroke="#2a2a2a" stroke-width="1.0"/><line x1="450" y1="55" x2="470" y2="55" stroke="#2a2a2a" stroke-width="0.6"/><line x1="450" y1="59" x2="470" y2="59" stroke="#2a2a2a" stroke-width="0.6"/><polyline points="116,39 208,39 208,65 252,65 252,39 322,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><polyline points="348,39 438,39 438,65 482,65 482,39 548,39" fill="none" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><text x="100" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="100" y1="26" x2="103" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="335" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="335" y1="26" x2="335" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="561" y="24" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn (Conductor)</text><line x1="561" y1="26" x2="561" y2="33" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><line x1="208" y1="85" x2="208" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="252" y1="85" x2="252" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="210" y1="90" x2="250" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="250" y1="90" x2="210" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="230" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><line x1="438" y1="85" x2="438" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="482" y1="85" x2="482" y2="94" stroke="#2a2a2a" stroke-width="0.7"/><line x1="440" y1="90" x2="480" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><line x1="480" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="460" y="102" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">b</text><text x="80" y="98" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chất cách điện (Insulation)</text><line x1="80" y1="100" x2="80" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd8)"/><text x="332" y="114" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Vít kim loại (Conducting metal screws)</text></g><text x="340" y="308" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">a = Separation equal to or greater than 2.5 mm (1.5 mm if total creepage distance required is equal to or less than 3 mm)</text><text x="340" y="320" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">b = Separation equal to or less then 2.5 mm (or 1.5 mm if total creepage distance required is equal to or less than 3 mm)</text></svg><figcaption class="figcap">Hình 12.8 · Ảnh hưởng của vít và bulông đến đường rò và khoảng hở</figcaption></figure><div class="note"><b>Lưu ý về lỗi in 'then' trong định nghĩa b.</b> Bản in ghi 'b = Separation equal to or less then 2.5 mm', dùng 'then' thay vì 'than' như mong đợi. Cách ghi này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo nghĩa đúng là 'bằng hoặc nhỏ hơn'.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Điện áp làm việc<br>V (rms)</th><th>Khoảng cách bò<br>và khoảng hở<br>(mm)</th></tr></thead><tbody><tr><td>0< U ≤60</td><td>2</td></tr><tr><td>60< U ≤250</td><td>3</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.2 Khoảng cách bò và khoảng hở cho đầu đèn ren và giá đèn có lớp cách điện có CTI ≤600</p><div class="note"><p>(theo BS/EN 50019)</p><p>Ghi chú: Đối với đèn có điện áp trên 250 V, áp dụng Bảng 12.1</p><p>Ghi chú của người dịch: nhan đề in '≤600' và được ngắt thành bốn dòng in căn giữa có gạch nối khi xuống dòng ('dis-tances', 'insu-lation'); toàn bộ câu được ghi không ngắt và không gạch nối. Lớp văn bản OCR đọc dấu '≤' trong nhan đề là '('.</p><p>Ghi chú của người dịch: cả hai khoảng điện áp đều in '<' nghiêm ngặt bên trái và '≤' bên phải (lớp văn bản OCR đọc là '0< U 160' và '60< U 5250'); dòng Ghi chú in '250 V' có dấu cách. Dòng nguồn và dòng Ghi chú được in nghiêng.</p></div><div class="note"><b>Lưu ý về dòng nguồn và chú thích của Bảng 12.2.</b> Bản in ghi nguồn là '(from BS/EN 50019)' và chú thích là 'Note: For lamps of over 250 V Table 12.1 applies'; dấu gạch chéo trong tên tiêu chuẩn và dấu cách ở '250 V' được giữ nguyên, kể cả việc bảng này nằm ngoài phạm vi dịch và được nhắc đến bằng số hiệu.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Họ vật liệu</th><th>Giới hạn CTI<br>xấp xỉ</th></tr></thead><tbody><tr><td>Policarbonat (ví dụ: makrolon)</td><td>80–100</td></tr><tr><td>Vật liệu dán ép phenolic (ví dụ: tufnol)</td><td>80–150</td></tr><tr><td>Vật liệu kết dính bằng nhựa (ví dụ: sợi thủy tinh)</td><td>100–140</td></tr><tr><td>Epoxy (ví dụ: vật liệu PCB)</td><td>150–300</td></tr><tr><td>Nylon (ví dụ: maranyl)</td><td>200–600</td></tr><tr><td>Polyvinyl clorua (PVC)</td><td>300</td></tr><tr><td>Polystyren</td><td>250–300</td></tr><tr><td>Polyester (ví dụ: permaglass)</td><td>200–700+</td></tr><tr><td>Polyethylen</td><td>700+</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.3 Giá trị CTI điển hình cho các họ vật liệu</p><div class="note"><p>Ghi chú của người dịch: mọi ví dụ trong ngoặc đơn đều in 'e.g.,' có dấu phẩy; các tên thương hiệu makrolon, tufnol, maranyl và permaglass được in thường, còn 'Polyvinyl Chloride' có chữ C hoa. Các khoảng giá trị dùng dấu gạch ngang kiểu en-dash và hai khoảng cuối có dấu cộng ('200–700+', '700+'). Lớp văn bản OCR đọc sai 'tufnol' thành 'tuhol' và bỏ dấu phẩy trong 'e.g.,'; ảnh trang in là nguồn quyết định.</p></div><div class="note"><b>Lưu ý về cách ghi trong Bảng 12.3.</b> Bản in dùng 'e.g.,' có dấu phẩy ở mọi ví dụ đặt trong ngoặc và dùng dấu '+' ở '200–700+' cùng '700+'; các tên nhãn hàng như makrolon, tufnol, maranyl và permaglass được viết thường. Tất cả được giữ nguyên theo bản in.</div><p>nếu CTI của lớp cách điện rắn bị giảm do gia công hoặc các hoạt động tương tự, tình huống có thể được khắc phục bằng cách dùng lớp phủ sơn véc-ni, v.v. có CTI theo yêu cầu. Những vật liệu này không cần đáp ứng giới hạn tối thiểu 80°C vì chúng không thực hiện chức năng hỗ trợ.</p><h4>12.2.5 Dây quấn <span class="en">12.2.5 Windings</span></h4><p>Dây quấn được xem là một nguồn nguy hiểm đặc biệt và có các yêu cầu bổ sung áp dụng cho chúng. Dây chế tạo nên chúng, nếu được tráng men, cần tuân thủ HD 555¹¹, một quy định kỹ thuật quốc tế về dây quấn tráng men. Chúng nên tuân thủ cấp 2 của Tiêu chuẩn đó. Chúng cũng có thể được chấp nhận nếu chỉ tuân thủ cấp 1 nhưng, bổ sung thêm, có điện áp đánh thủng phù hợp với cấp 2 và đáp ứng yêu cầu an toàn tăng cường khi thử nghiệm đánh thủng. Chi tiết của các yêu cầu bổ sung đối với dây cấp 1 được nêu trong BS/EN 50019. Dây không tuân thủ HD 555 có thể được cách điện bằng nhựa hoặc lớp cách điện tương tự, hoặc có thể được phủ sơn cách điện. Tuy nhiên, trong mọi trường hợp đó, lớp cách điện phải đủ cho điện áp liên quan và phải có hai lớp cách điện hoàn chỉnh.</p><div class="note"><b>Lưu ý về ký hiệu chú thích mũ sau HD 555.</b> Bản in viết 'HD 555¹¹' với số 11 ở dạng mũ; đây là số tham chiếu, không phải một phần của tên tiêu chuẩn, vì cùng đoạn sau đó chỉ ghi 'HD 555'. Ký hiệu mũ được giữ nguyên theo bản in.</div><p>Để tránh nguy cơ dây bị dịch chuyển gây hỏng cách điện, dây quấn thường được yêu cầu phải được ngâm tẩm hoàn toàn bằng một phương pháp loại trừ việc hình thành các khoảng rỗng bên trong cụm. Vì lý do đó, việc chỉ phủ vật liệu ngâm tẩm thường không đủ và có thể cần một phương pháp như ngâm tẩm chân không. Khi dung môi được dùng để làm vật liệu ngâm tẩm lỏng ra, thao tác ngâm tẩm cần được thực hiện ít nhất hai lần, lần thứ hai để đảm bảo các khoảng rỗng tạo ra do dung môi bay hơi sau lần xử lý đầu tiên được lấp đầy. Có thể thay đổi yêu cầu này trong trường hợp dây quấn dự định lắp vào các rãnh của máy hoặc các vị trí tương tự và không thể tiếp cận sau khi lắp. Trong những trường hợp này, việc ngâm tẩm hoặc</p><p>quy trình cách điện và củng cố thay thế phù hợp có thể được thực hiện trước khi lắp đối với dây quấn làm việc trên 1100 V rms. Dưới mức này, người ta cho rằng không có khả năng phát sinh vấn đề này.</p><div class="note"><b>Lưu ý về dấu chấm bị thiếu trong bản in.</b> Bản in không có dấu chấm giữa 'rms' và 'Below' trong cụm '...windings operating above 1100 V rms Below this figure...'. Cách ghi này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng dấu chấm theo ý định.</div><p>Không có dây nào có đường kính dẫn nhỏ hơn 0,25 mm được xem là đủ bền chắc để tránh đứt gãy, và những dây như vậy không được phép dùng cho dây quấn an toàn tăng cường. Điều này sẽ loại trừ dây quấn của nhiệt kế điện trở thường được dùng để ngăn dây quấn bị quá nhiệt, và đó không phải là ý định. Vì vậy, nhiệt kế điện trở được miễn yêu cầu tuân thủ giới hạn kích thước này. Tuy nhiên, cần lưu ý rằng hiệu năng của các thiết bị đó bị ảnh hưởng bởi vị trí gần của chúng với dây quấn được bảo vệ và chúng cần được ngâm tẩm hiệu quả cùng với dây quấn. Điều này đặc biệt đúng trong trường hợp máy quay, nơi chúng cần nằm trong rãnh cùng với dây quấn để đảm bảo hoạt động hiệu quả.</p><p>Mặc dù cần tuân thủ yêu cầu cơ bản (tức là không bộ phận nào của thiết bị mà khí quyển nổ có thể tiếp cận được vượt quá nhiệt độ giới hạn của cấp nhiệt độ của thiết bị, và không bộ phận nào của thiết bị vượt quá nhiệt độ tối đa mà vật liệu và cụm lắp ráp của nó được thiết kế, ngay cả khi khí quyển nổ không tiếp cận được), vẫn có các giới hạn nhiệt độ bổ sung mà dây quấn phải tuân thủ để đảm bảo độ tin cậy và được nêu trong Bảng 12.4. Những giới hạn này cần được đáp ứng ngay cả khi xảy ra hư hỏng vật lý (ví dụ, rô-to bị khóa trong trường hợp máy quay), và nếu bản thân dây quấn không thể đáp ứng các yêu cầu này thì các thiết bị cảm biến nhiệt độ đã được nhắc đến ở trên phải, cùng với các thiết bị liên quan, đảm bảo hạn chế nhiệt độ hoặc cách ly điện để không vượt quá các giới hạn.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Tiêu chí và loại cuộn dây<br>đo lường</th><th>Phương pháp<br>đo nhiệt độ<br>(ghi chú 3)</th><th>A</th><th>B</th><th>E</th><th>F</th><th>H</th></tr></thead><tbody><tr><td>Cuộn dây một lớp. (nhiệt độ cực đại)</td><td>R hoặc T</td><td>95</td><td>110</td><td>120</td><td>130</td><td>155</td></tr><tr><td>Các cuộn dây khác (nhiệt độ cực đại)</td><td>R</td><td>90</td><td>105</td><td>110</td><td>130</td><td>155</td></tr><tr><td></td><td>T</td><td>80</td><td>95</td><td>100</td><td>115</td><td>135</td></tr><tr><td>Máy quay (nhiệt độ tại thời điểm tₑ)</td><td>R</td><td>160</td><td>175</td><td>185</td><td>210</td><td>235</td></tr><tr><td></td><td>T</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td><td>N/P</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.4 Nhiệt độ giới hạn cho cuộn dây<br>Nhiệt độ cuộn dây tối đa (°C)<br>Cấp cách điện vật liệu (ghi chú 1 và 2)</p><div class="note"><p>Ghi chú:</p><p>1 Cấp cách điện theo BS 2757.</p><p>2 Các số liệu này được đưa vào trên cơ sở tạm thời cho đến khi đưa số liệu vào BS 2757.</p><p>3 R chỉ phép đo bằng phương pháp nhiệt kế điện trở và T bằng phương pháp nhiệt kế. Không được dùng phương pháp nhiệt kế khi có thể dùng phương pháp nhiệt kế điện trở và không bao giờ dùng cho máy quay</p><p>Ghi chú của người dịch: Ghi chú 3 kết thúc không có dấu chấm trong bản in và nhan đề 'Ghi chú:' được in nghiêng. Dòng máy quay in chỉ số dưới e trong 'tₑ', nghĩa của nó không được định nghĩa trong chương, và 'nhiệt độ' được viết thường trong tất cả nhãn hàng in. Lớp văn bản OCR đọc 'tₑ' là 'te'; ảnh trang in là nguồn quyết định.</p><p>Ghi chú của người dịch: hai dòng tiêu đề trải rộng 'Maximum winding temperature (°C)' và 'Thermal material insulation class (notes 1 and 2)' phủ năm cột cấp và được đưa vào nhan đề; '(note 3)' in dưới cột Phương pháp được gộp vào ô HEAD đó, giữ cấu trúc HEAD/ROWS dạng phẳng. 'N/P' được giữ nguyên theo bản in và cách diễn đạt 'tạm thời' của Ghi chú 2 được dịch sát nghĩa.</p></div><div class="note"><b>Lưu ý về Chú thích 2 của Bảng 12.4.</b> Đây là lời chú giải mang tính biên tập của bản gốc những năm 1980, nói rằng các số liệu được đưa vào tạm thời cho đến khi có số liệu trong BS 2757; được giữ nguyên theo bản in.</div><div class="note"><b>Lưu ý về Chú thích 3 và ký hiệu tₑ.</b> Chú thích 3 kết thúc không có dấu chấm trong bản in, và ký hiệu 'tₑ' trong dòng 'Rotating machines (temp at tₑ time)' không được giải thích trong phạm vi này. Cả hai được giữ nguyên theo bản in.</div><figure class="figure" id="fig-9"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 12.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.9 · Ảnh hưởng của dây dẫn cô lập đến chiều dài rò và khoảng hở</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.9 · Effect of isolated conductors on creepage distances and clearances</text><rect x="120" y="112" width="440" height="58" fill="#f3ead6" stroke="#2a2a2a" stroke-width="1.1"/><line x1="129" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="137" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="145" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="153" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="161" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="169" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="177" y1="113" x2="121" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="185" y1="113" x2="129" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="193" y1="113" x2="137" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="201" y1="113" x2="145" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="209" y1="113" x2="153" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="217" y1="113" x2="161" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="225" y1="113" x2="169" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="233" y1="113" x2="177" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="241" y1="113" x2="185" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="249" y1="113" x2="193" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="257" y1="113" x2="201" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="265" y1="113" x2="209" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="273" y1="113" x2="217" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="281" y1="113" x2="225" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="289" y1="113" x2="233" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="297" y1="113" x2="241" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="305" y1="113" x2="249" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="113" x2="257" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="321" y1="113" x2="265" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="329" y1="113" x2="273" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="337" y1="113" x2="281" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="345" y1="113" x2="289" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="353" y1="113" x2="297" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="361" y1="113" x2="305" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="369" y1="113" x2="313" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="377" y1="113" x2="321" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="385" y1="113" x2="329" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="393" y1="113" x2="337" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="401" y1="113" x2="345" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="409" y1="113" x2="353" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="417" y1="113" x2="361" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="425" y1="113" x2="369" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="433" y1="113" x2="377" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="441" y1="113" x2="385" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="449" y1="113" x2="393" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="457" y1="113" x2="401" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="465" y1="113" x2="409" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="473" y1="113" x2="417" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="481" y1="113" x2="425" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="489" y1="113" x2="433" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="497" y1="113" x2="441" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="505" y1="113" x2="449" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="513" y1="113" x2="457" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="521" y1="113" x2="465" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="529" y1="113" x2="473" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="537" y1="113" x2="481" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="545" y1="113" x2="489" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="553" y1="113" x2="497" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="505" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="513" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="521" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="529" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="537" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="545" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="559" y1="113" x2="553" y2="169" stroke="#9a9a9a" stroke-width="0.6"/><line x1="120" y1="112" x2="560" y2="112" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="170" x2="560" y2="170" stroke="#2a2a2a" stroke-width="1.1"/><rect x="180" y="105" width="34" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="322" y="105" width="20" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="452" y="105" width="34" height="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0.8"/><line x1="214" y1="83" x2="214" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="322" y1="83" x2="322" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="216" y1="88" x2="320" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="320" y1="88" x2="216" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="268" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D</text><line x1="342" y1="83" x2="342" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="452" y1="83" x2="452" y2="93" stroke="#2a2a2a" stroke-width="0.7"/><line x1="344" y1="88" x2="450" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="450" y1="88" x2="344" y2="88" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="397" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="214" y1="110" x2="322" y2="110" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="342" y1="110" x2="452" y2="110" stroke="#b03a2e" stroke-width="1.6" stroke-dasharray="1 2"/><line x1="214" y1="98" x2="452" y2="98" stroke="#1f5f8b" stroke-width="1.3" stroke-dasharray="5 3"/><text x="197" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn mạch (Circuit conductor)</text><line x1="197" y1="68" x2="197" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="332" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn cô lập (Isolated conductor)</text><line x1="332" y1="52" x2="332" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="469" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn mạch (Circuit conductor)</text><line x1="469" y1="68" x2="469" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="268" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chiều dài rò (Creepage distance)</text><line x1="268" y1="206" x2="268" y2="111" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="474" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng hở (Clearance)</text><line x1="474" y1="206" x2="440" y2="106" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd9)"/><text x="340" y="228" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng hở = D + d, · Clearance = D + d,</text><text x="340" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Chiều dài rò = D + d (Mọi chiều dài rò (d hoặc D) dưới 2,5 mm</text><text x="340" y="258" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(1,5 mm nếu tổng chiều dài rò yêu cầu dưới 3 mm) được coi là</text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đứt xuống và dẫn điện trong điều kiện làm việc bình thường).</text><text x="340" y="288" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Creepage distance = D + d (Any creepage distance (d or D) of less</text><text x="340" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">than 2.5 mm (1.5 mm if total creepage distance required is less</text><text x="340" y="316" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">than 3 mm) is assumed to breakdown and conduct in normal service)</text></svg><figcaption class="figcap">Hình 12.9 · Ảnh hưởng của dây dẫn cô lập đến chiều dài rò và khoảng hở</figcaption></figure><div class="note"><b>Lưu ý về công thức trong Hình 12.9.</b> Bản in viết 'Clearance = D + d,' có dấu phẩy cuối, rồi 'Creepage distance = D + d' với phần giải thích đặt trong nhiều cặp ngoặc lồng nhau. Cách đặt dấu được giữ nguyên theo bản in.</div><h3>12.3 Yêu cầu bổ sung đối với các loại thiết bị cụ thể <span class="en">12.3 Additional requirements for specific types of apparatus</span></h3><p>Ngoài các yêu cầu cơ bản đã nêu đối với an toàn tăng cường, còn có những thay đổi cụ thể cần thiết trong trường hợp các loại thiết bị đặc biệt như vỏ đầu nối, đèn chiếu sáng nguồn chính, đèn đội đầu, dụng cụ đo bao gồm máy biến áp, ắc quy thứ cấp, thiết bị gia nhiệt điện và máy quay. Các loại thiết bị cụ thể khác có thể cần các yêu cầu kết cấu bổ sung riêng nhưng không được quy định chi tiết. Tiêu chuẩn (BS/EN 50019) yêu cầu rằng, khi phù hợp, các yêu cầu kết cấu nêu sau đây nên được áp dụng cho các loại thiết bị khác ngoài các yêu cầu kết cấu chung cần thiết cho an toàn tăng cường, khi phù hợp.</p><h4>12.3.1 Vỏ đầu nối <span class="en">12.3.1 Terminal enclosures</span></h4><p>Thường thì người ta cho phép một mức độ linh hoạt nhất định đối với hộp đầu nối an toàn tăng cường về số lượng và loại đầu nối được lắp. Điều này có thể gây ra vấn đề vì kết nối của một dây với một đầu nối có điện trở hữu hạn, cũng như lượng dây bên trong vỏ bọc. Dây bên ngoài vỏ bọc nói chung có thể bỏ qua do sự làm mát tăng cường thường thấy trong trường hợp này, nhưng dây bên trong thì không. Công suất sẽ được tiêu thụ ở cả dẫn bên trong và đầu nối, dẫn đến tăng nhiệt độ và, khi có nhiều đầu nối được lắp gần nhau, các đầu nối kề bên cũng có ảnh hưởng. Ngoài ra, nhiệt độ môi trường trong vỏ bọc cũng sẽ bị ảnh hưởng bởi</p><div class="note"><b>Lưu ý về ranh giới câu cuối.</b> Câu cuối cùng trong phạm vi này kết thúc bằng cụm 'bởi' vì tiếp tục sang trang in tiếp theo (nằm ngoài phạm vi của mô-đun này). Cách kết thúc này được giữ nguyên theo bản in.</div><p>tổng công suất bên trong có thể được tiêu tán bên trong vỏ bọc bởi tất cả các cọc nối và dây dẫn bên trong đó. Để xác định trường hợp xấu nhất cho bất kỳ hộp cọc nối nào, vì vậy cần xác định cọc nối xấu nhất dự định sử dụng trong đó. Đó là cọc nối đạt nhiệt độ bề mặt cực đại khi được nối với một dây dẫn có kích thước quy định lớn nhất của nó, dây này có, bên trong hộp cọc nối, chiều dài bằng kích thước đường chéo của hộp cọc nối (ví dụ, 1,4 m cho hộp cọc nối 1 m x 1 m). Sau đó hộp được lắp với số cọc nối lớn nhất loại đó mà nó được thiết kế, được nối nối tiếp (xem Hình 12.10). Vì các dây dẫn bên trong hộp thường được bó lại với nhau, các dây dẫn dùng cho mục đích này được bó lại với nhau, theo nhóm sáu, sau đó dòng danh định cực đại được áp vào mạch tạo ra. Khi đó cần xác định nhiệt độ cao nhất đạt được bên trong hộp và đây sẽ là nhiệt độ quyết định phân loại nhiệt độ của hộp. Công suất dùng trong đánh giá này cũng có thể được tính khi đã biết điện trở của dây dẫn và của mối nối dây/cọc nối, và khi đó nó sẽ cấu thành công suất tiêu tán tối đa cho phép của hộp. Khi đưa vào sử dụng, hộp có thể được dùng cho bất kỳ số cọc nối trường hợp xấu nhất nào hoặc các cọc nối ít hạn chế hơn, miễn là không vượt quá số công suất tối đa và không cọc nối nào hoạt động ở dòng vượt quá dòng danh định của nó. Các thông số của tất cả cọc nối dự định sau đó cần được nêu để các tổ hợp được phép dễ xác định.</p><div class="note"><b>Lưu ý về cụm 'inside the terminal, box' trong bản in.</b> Bản in có dấu phẩy sau 'terminal' trong cụm 'which has, inside the terminal, box a length equal to the diagonal dimension of the terminal box'. Cụm này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định là 'bên trong hộp cọc nối, có chiều dài bằng...'.</div><figure class="figure" id="fig-10"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 12.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.10 · Bố trí đo nhiệt độ trong vỏ đầu nối</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.10 · Arrangement for temperature measurement in terminal enclosures.</text><rect x="230" y="74" width="220" height="206" fill="#f7f9fb" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Hộp đầu nối (cao (H) × rộng (W)) / Connection box (height (H) x width (W))</text><line x1="340" y1="64" x2="340" y2="73" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><rect x="312" y="122" width="56" height="130" fill="#e8eef5" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="326" cy="134" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="134" x2="329.5" y2="134" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="130.5" x2="326" y2="137.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="134" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="134" x2="357.5" y2="134" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="130.5" x2="354" y2="137.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="154" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="154" x2="329.5" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="150.5" x2="326" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="154" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="154" x2="357.5" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="150.5" x2="354" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="174" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="174" x2="329.5" y2="174" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="170.5" x2="326" y2="177.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="174" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="174" x2="357.5" y2="174" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="170.5" x2="354" y2="177.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="194" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="194" x2="329.5" y2="194" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="190.5" x2="326" y2="197.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="194" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="194" x2="357.5" y2="194" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="190.5" x2="354" y2="197.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="214" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="214" x2="329.5" y2="214" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="210.5" x2="326" y2="217.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="214" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="214" x2="357.5" y2="214" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="210.5" x2="354" y2="217.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="326" cy="234" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322.5" y1="234" x2="329.5" y2="234" stroke="#2a2a2a" stroke-width="0.9"/><line x1="326" y1="230.5" x2="326" y2="237.5" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="354" cy="234" r="6.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="350.5" y1="234" x2="357.5" y2="234" stroke="#2a2a2a" stroke-width="0.9"/><line x1="354" y1="230.5" x2="354" y2="237.5" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="266,280 266,106 270,98 278,94 288,96 294,104 294,130 312,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="414,280 414,106 410,98 402,94 392,96 386,104 386,130 368,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="268.2,280 268.2,106 272.2,98 280.2,94 290.2,96 296.2,104 296.2,130 314.2,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="411.8,280 411.8,106 407.8,98 399.8,94 389.8,96 383.8,104 383.8,130 365.8,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="270.4,280 270.4,106 274.4,98 282.4,94 292.4,96 298.4,104 298.4,130 316.4,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="409.6,280 409.6,106 405.6,98 397.6,94 387.6,96 381.6,104 381.6,130 363.6,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="272.6,280 272.6,106 276.6,98 284.6,94 294.6,96 300.6,104 300.6,130 318.6,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="407.4,280 407.4,106 403.4,98 395.4,94 385.4,96 379.4,104 379.4,130 361.4,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="274.8,280 274.8,106 278.8,98 286.8,94 296.8,96 302.8,104 302.8,130 320.8,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="405.2,280 405.2,106 401.2,98 393.2,94 383.2,96 377.2,104 377.2,130 359.2,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="277,280 277,106 281,98 289,94 299,96 305,104 305,130 323,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><polyline points="403,280 403,106 399,98 391,94 381,96 375,104 375,130 357,130" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="180" y="174" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bó 6 dây dẫn (Loom of 6 conductors)</text><line x1="180" y1="176" x2="266" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="500" y="174" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bó 6 dây dẫn (Loom of 6 conductors)</text><line x1="500" y1="176" x2="414" y2="174" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="340" y="106" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các đầu nối (Terminals)</text><line x1="340" y1="108" x2="340" y2="128" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd10)"/><text x="340" y="300" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Chiều dài mỗi dây dẫn bằng một nửa đường chéo hộp (√(H² + W²)) bên trong hộp</text><text x="340" y="314" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note: Length of each conductor is half of diagonal box dimension (√(H² + W²)) inside the box</text></svg><figcaption class="figcap">Hình 12.10 · Bố trí đo nhiệt độ trong vỏ đầu nối. Lưu ý: Chiều dài mỗi dây dẫn bằng một nửa đường chéo hộp bên trong hộp</figcaption></figure><div class="note"><b>Lưu ý về công thức trong chú thích Hình 12.10.</b> Lớp văn bản OCR đọc công thức trong chú thích là '(m)', nhưng trang render cho thấy '(√(H² + W²))'. Hình vẽ lại dùng dạng đúng từ trang render; không thay thế ký hiệu căn.</div><p>Là kết quả của điều này, phân loại nhiệt độ có thể được quy định hoặc là phân loại đạt được bởi các tổ hợp cụ thể của cọc nối, hoặc bởi bất kỳ tổ hợp nào của các loại cọc nối cụ thể mà cùng nhau không tiêu tán nhiều hơn giới hạn công suất quy định.</p><h4>12.3.2 Thiết bị chiếu sáng cấp nguồn từ lưới điện <span class="en">12.3.2 Mains powered luminaires</span></h4><p>Dù rõ ràng là có thể dùng bất kỳ loại đèn nào mà không nhiệt độ nào có khả năng gây cháy, kể cả nhiệt độ bên trong chính thủy tinh đèn khi đèn bị vỡ, điều này không phải là sự linh hoạt thực tế vì hầu hết đèn có dây tóc nóng sáng hoặc hoạt động ở nhiệt độ cao và sẽ không đáp ứng yêu cầu này. Loại đèn duy nhất thường được chấp nhận trong những trường hợp như vậy là loại catot lạnh (huỳnh quang), trong đó nhiệt độ bên trong luôn nằm trong các giới hạn đó. Ngoài ra, việc sử dụng đèn phải rất cụ thể vì vỡ đèn có thể dẫn đến cháy, hoặc có các yêu cầu kết cấu cụ thể tồn tại trong trường hợp những thứ như sắp xếp kết nối đèn. Thông thường cần quy định từ danh sách sau:</p><p>1. đèn dây tóc vonfram theo cả BS 5971 (1988)¹² và BS 161 (1990);¹³</p><p>2. đèn hỗn hợp ánh sáng (vonfram và thủy ngân huỳnh quang) loại MBTF. (Đây là các loại áp suất cao vì hàm lượng trong đèn thấp hơn so với đèn áp suất thấp (MTAF), do đó giảm các vấn đề khi vỡ);</p><p>3. đèn huỳnh quang khởi động nguội theo EN 60061 (1993)¹⁴ (điều này không giống với IEC 61-1). Có thể nhớ lại từ Chương 10 rằng các đèn này có một chân duy nhất để dùng trong đế đèn 'kiểu chống cháy'.</p><div class="note"><b>Lưu ý về ký hiệu chú thích dạng mũ trong danh sách đèn.</b> Bản in dùng ¹² sau 'BS 5971 (1988)', ¹³ sau dấu chấm phẩy sau '(1990)', ¹⁴ sau 'EN 60061 (1993)' và ¹³ sau 'BS/EN 50018'; lớp văn bản OCR đọc nhầm thành dấu nháy kép hoặc chữ số thường dính vào tên tiêu chuẩn. Các ký hiệu dạng mũ được giữ theo bản in.</div><p>Nhìn chung, tất cả đèn và chụp đèn của chúng được yêu cầu tạo thành các vỏ bọc mà, tại thời điểm tách tiếp điểm, vượt qua các thử nghiệm truyền ngọn lửa quy định cho vỏ bọc chống cháy (xem BS/EN 50018¹³ và Chương 10), hoặc được sắp xếp sao cho sự tách xảy ra trong một vỏ bọc chống cháy riêng tuân thủ Tiêu chuẩn này trước khi tách các tiếp điểm của đèn. Điều này không cần thiết nếu kết nối được thực hiện bằng các tiếp điểm có thể được coi là không phát tia lửa (ví dụ, nhiều tiếp điểm với áp lực đủ), việc tháo đèn bị ngăn cản khi thiết bị chiếu sáng còn có điện (ví dụ, bằng cách có một công tắc cách ly được liên khóa với nắp ngoài của thiết bị chiếu sáng), và đảm bảo đèn không thể bị lỏng (ví dụ, bằng cách dùng cơ cấu khóa để ngăn vặn ra trong trường hợp đèn vặn ren hoặc ngăn đế đèn bị lệch đầu trong trường hợp đèn huỳnh quang). Dù những tình huống sau này không được đề cập cụ thể trong trường hợp thiết bị chiếu sáng, chúng được đề cập trong trường hợp phích cắm và ổ cắm và sẽ có giá trị như nhau cho thiết bị chiếu sáng. Vấn đề chính trong việc áp dụng chúng là các tiếp điểm được tạo trong phích cắm và ổ cắm không được coi là phát tia lửa được tạo ở hai hoặc nhiều vị trí theo thiết kế. Điều này thường không phải là trường hợp đối với đèn, vốn thường chỉ có một</p><p>kết nối và không phù hợp với cách tiếp cận này. Tuy nhiên, nó đã được dùng trong trường hợp ống huỳnh quang có đế hai chân và thường được dùng với catot nóng. Trong những trường hợp này, người ta đã chứng minh rằng các ống đó có thể làm việc với catot lạnh và, cho mục đích kết nối, các chân đầu được nối với nhau bằng một dây gia nhiệt điện trở thấp, có thể được dùng hiệu quả song song để đạt được độ an toàn kết nối yêu cầu, miễn là chụp đèn của chúng được sửa đổi để tăng độ an toàn của kết nối.</p><p>Trong trường hợp bình thường, cách tiếp cận trên không thể áp dụng và cần tính đến việc phát tia lửa khi tháo đèn. Điều này được thực hiện hoặc bằng cách dùng cụm chụp đèn/đế đèn như một dạng vỏ bọc chống cháy cần đáp ứng một số hoặc tất cả yêu cầu của BS/EN 50018 (Xem Chương 10) được quy định cho các tổ hợp chụp đèn/đế đèn trong điều 18 của Tiêu chuẩn đó, hoặc bằng một sắp xếp sao cho mạch điện bị ngắt trong một vỏ bọc chống cháy riêng (xem Hình 12.11) trước</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 360" role="img" aria-label="Fig 12.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.11 · Ví dụ về cách ly đèn gián tiếp</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.11 · Example of indirect lamp isolation.</text><text x="340" y="34" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lưu ý: Nếu nối cuối vào nguồn ngoài không nằm trong vỏ chống cháy nổ thì phải đặt trong vỏ an toàn tăng cường bổ sung</text><text x="340" y="45" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Note: If final connection to external supply is not within flameproof enclosure then it should be in an additional increased safety enclosure</text><rect x="304" y="74" width="72" height="78" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.4"/><line x1="312" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="319" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="326" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="333" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="340" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="347" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="354" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="361" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="368" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="305" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="306" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="313" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="320" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="327" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="334" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="341" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="348" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="355" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="362" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><line x1="375" y1="75" x2="369" y2="151" stroke="#9a9a9a" stroke-width="0.6"/><rect x="334" y="82" width="12" height="12" fill="#dbe7f0" stroke="#2a2a2a" stroke-width="1.0"/><rect x="334" y="126" width="12" height="10" fill="#dbe7f0" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="94" x2="340" y2="122" stroke="#2a2a2a" stroke-width="1.2" stroke-dasharray="3 2"/><rect x="337" y="56" width="6" height="104" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="330" y="74" width="20" height="9" fill="#e7ddc8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="336" y1="75" x2="331" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="75" x2="334" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="346" y1="75" x2="339" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><line x1="349" y1="75" x2="344" y2="82" stroke="#9a9a9a" stroke-width="0.6"/><rect x="330" y="130" width="20" height="9" fill="#e7ddc8" stroke="#2a2a2a" stroke-width="1.0"/><line x1="336" y1="131" x2="331" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="341" y1="131" x2="334" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="346" y1="131" x2="339" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><line x1="349" y1="131" x2="344" y2="138" stroke="#9a9a9a" stroke-width="0.6"/><rect x="232" y="100" width="76" height="8" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="100" width="16" height="8" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="298" y1="101" x2="293" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><line x1="303" y1="101" x2="297" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><line x1="307" y1="101" x2="302" y2="107" stroke="#9a9a9a" stroke-width="0.6"/><rect x="376" y="100" width="96" height="8" fill="#d7dce2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="376" y="96" width="14" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="382" y1="97" x2="377" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="387" y1="97" x2="377" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="378" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="383" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><line x1="389" y1="97" x2="388" y2="111" stroke="#9a9a9a" stroke-width="0.6"/><polyline points="330,118 350,121 330,124 350,127 330,130" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="326" y="152" width="28" height="16" fill="#e9edf2" stroke="#2a2a2a" stroke-width="1.0"/><line x1="322" y1="154" x2="358" y2="155.6" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="157.2" x2="358" y2="158.8" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="160.4" x2="358" y2="162" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="163.6" x2="358" y2="165.2" stroke="#2a2a2a" stroke-width="0.9"/><line x1="322" y1="166.8" x2="358" y2="168.4" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="322,170 358,170 350,178 330,178" fill="#dfe5ec" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="240" r="64" fill="#f9fcff" stroke="#2a2a2a" stroke-width="1.4"/><text x="340" y="244" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Đèn (Lamp)</text><text x="206" y="80" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối trụ (thanh tác động)</text><text x="206" y="89" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cylindrical joint (operating rod)</text><line x1="207" y1="91" x2="292" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="206" y="138" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bushing chống cháy nổ</text><text x="206" y="147" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof bushing</text><line x1="207" y1="149" x2="304" y2="134" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="474" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bushing chống cháy nổ</text><text x="474" y="69" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof bushing</text><line x1="473" y1="71" x2="348" y2="78" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="474" y="82" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ chống cháy nổ</text><text x="474" y="91" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flameproof enclosure</text><line x1="473" y1="93" x2="376" y2="100" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="110" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối bích</text><text x="500" y="119" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Flange joint</text><line x1="499" y1="121" x2="468" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="136" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thanh tác động</text><text x="500" y="145" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Operating rod</text><line x1="499" y1="147" x2="344" y2="136" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/><text x="500" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo</text><text x="500" y="171" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spring</text><line x1="499" y1="173" x2="350" y2="127" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd11)"/></svg><figcaption class="figcap">Hình 12.11 · Ví dụ về cách ly đèn gián tiếp. Lưu ý: Nếu nối cuối vào nguồn ngoài không nằm trong vỏ chống cháy nổ thì phải đặt trong một vỏ an toàn tăng cường bổ sung</figcaption></figure><div class="note"><b>Lưu ý về nhãn và số hiệu Hình 12.11.</b> Bản in có nhãn 'Flameproof bushing' (lớp văn bản OCR đọc nhầm thành 'Flameoroof') và số hiệu 'Fig. 12.11' (OCR tách thành 'Fig. 12.1 1'); chú thích in gồm cả câu bắt đầu bằng 'Note: If final connection...'. Hình vẽ lại dùng dạng đúng từ trang render.</div><p>khi kết nối giữa chụp đèn và đế đèn bị ngắt. Trong cả hai trường hợp, cụm phải phù hợp với nhóm phụ IIC.</p><p>Trong mọi trường hợp, kết nối điện với đèn cần chắc chắn để đảm bảo không phát tia lửa khi đèn được lắp hoàn toàn. Dù điều này có thể được coi là yêu cầu quá mức, vì cụm đã được chứng minh không truyền ngọn lửa, cần nhớ rằng có sự khác biệt giữa tia lửa thỉnh thoảng trong khi tháo và tia lửa liên tục do lỏng hoặc tiếp xúc kém. Độ chắc chắn của tiếp điểm được đảm bảo bằng một trong các biện pháp sau. Thứ nhất, các tiếp điểm lò xo dùng trong trường hợp tiếp điểm chân hình trụ, chẳng hạn như dùng trong ống huỳnh quang, cần có lực tiếp điểm 10N khi đèn được lắp hoàn toàn. Thứ hai, các tiếp điểm lò xo của đèn cắm hình trụ, chẳng hạn như đèn kiểu ngàm bajonet, cần có lực tiếp điểm 10N khi các ngàm bajonet được lắp hoàn toàn. Thứ ba, trong trường hợp chụp ren, tiếp điểm lò xo đầu cần có lực ít nhất 15N khi đèn được vặn hoàn toàn vào và tiếp điểm ren cần được tạo qua ít nhất hai ren đầy hoặc, thay thế, qua các tiếp điểm bên dạng lò xo có lực 30N. Trong các trường hợp kết nối đèn bị ngắt trong một vỏ bọc chống cháy riêng trong lúc tháo đèn khỏi đế đèn, trước khi các tiếp điểm của đèn bị ngắt, lực tối thiểu yêu cầu của bất kỳ phần tử tiếp điểm lò xo nào được giảm xuống 7.5 N.</p><p>Có một vấn đề riêng trong trường hợp đèn vặn ren là nó thường không được cố định chắc chắn chống lại sự lỏng, và do đó cần có biện pháp chứng minh độ chắc chắn của nó đối với vấn đề này. Để đạt được điều đó, có thể áp dụng một phép thử. Đèn có thể được lắp vào đế đèn với một mô-men xác định và sau đó vặn ra 15°. Mô-men cần thiết để vặn tiếp phải cao hơn một giá trị tối thiểu nhất định. Bảng 12.5 cho biết các giá trị mô-men cần thiết và độ chắc chắn cần thiết có thể, nếu muốn, đạt được bằng cách dùng cơ cấu khóa để ngăn tháo đèn.</p><div class="note"><b>Lưu ý về dấu độ trong bản in.</b> Bản in ghi 'unscrewed by 15°', '50 °C lower' và '200 °C'; lớp văn bản OCR đọc dấu độ thành dấu nháy kép ('15"', '50 "C', '200 "C'). Dấu độ được giữ theo bản in.</div><p>Đèn (trừ những đèn dùng trong bộ đèn huỳnh quang) thường rất nóng và, để giảm thiểu nguy cơ nắp thiết bị chiếu sáng bị hư hại do nhiệt và cho phép luồng không khí lưu thông tốt quanh đèn, khoảng cách giữa đèn và nắp thiết bị chiếu sáng cần lớn hơn một</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Kích cỡ đui đèn</th><th>Mô-men xoắn khi lắp<br>Newton mét</th><th>Mô-men xoắn tháo<br>tối thiểu<br>Newton mét</th></tr></thead><tbody><tr><td>E10</td><td>xem ghi chú</td><td>xem ghi chú</td></tr><tr><td>E14</td><td>1.0 ± 0.1</td><td>0.3</td></tr><tr><td>E27</td><td>1.5 ± 0.1</td><td>0.5</td></tr><tr><td>E40</td><td>3.0 ± 0.1</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.5 Thử mô-men xoắn đối với đèn vặn ốc</p><div class="note"><p>(theo BS/EN 50019)</p><p>Ghi chú: Không cần thử nghiệm nào cho kích cỡ đèn nhỏ này.</p><p>Ghi chú của người dịch: hai tiêu đề cột số được in xếp chồng — 'Mô-men xoắn khi lắp' trên 'Newton mét' và 'Mô-men xoắn tháo' / 'tối thiểu' trên 'Newton mét'. Ngắt dòng tái tạo cách xếp đó.</p><p>Ghi chú của người dịch: ba ô mô-men xoắn khi lắp in '1.0 ± 0.1', '1.5 ± 0.1' và '3.0 ± 0.1'; lớp văn bản OCR đọc dấu này là 'It', 'zt' và 'f'. Giữ dấu cộng/trừ theo bản in.</p><p>Ghi chú của người dịch: dòng nguồn in '50019'; lớp văn bản OCR đọc là '50029'. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: dòng Ghi chú in kết thúc bằng dấu chấm ('...small size of lamp.'); giữ nguyên.</p></div><p>giá trị tối thiểu quy định. Giá trị này được cho trong Bảng 12.6 cho tất cả đèn trừ đèn huỳnh quang. Đối với đèn huỳnh quang, vì ít nhiệt hơn có thể áp dụng giải pháp đơn giản hơn và áp dụng mức tối thiểu 5mm. Mức này được giảm tiếp xuống 2mm khi nắp thực chất là một ống bổ sung bao quanh ống huỳnh quang.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Công suất đèn (P) (Watt)</th><th>Khoảng cách tối thiểu giữa đèn/vỏ bọc (mm)</th></tr></thead><tbody><tr><td>0< P <60</td><td>3</td></tr><tr><td>60≤ P <100</td><td>5</td></tr><tr><td>100≤ P <200</td><td>10</td></tr><tr><td>200≤ P <500</td><td>20</td></tr><tr><td>500< P</td><td>30</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.6 Khoảng cách giữa bóng đèn và vỏ bọc</p><div class="note"><p>(theo BS/EN 50019)</p><p>Ghi chú của người dịch: tiêu đề in bị gãy dòng do căn đều hai bên, 'envelope' thành 'enve-' / 'lope'; ở đây viết trọn từ.</p><p>Ghi chú của người dịch: cận trái in '<' ở dòng 1 và '≤' ở các dòng 2-4, cận phải luôn là '<', dòng cuối là '500< P'. Lớp văn bản OCR đọc là 'O<', '605', '1005', '2005' và 't'; dấu bất đẳng thức trên bản in được giữ. Khoảng cách in không đều được chuẩn hóa trong ô.</p><p>Ghi chú của người dịch: dòng nguồn in '50019'; lớp văn bản OCR đọc là '50029'. Giữ nguyên theo bản in.</p></div><p>Không gian hạn chế bên trong thiết bị chiếu sáng có ảnh hưởng đến sự cháy của bầu khí quyển nổ chứa bên trong, có thể do các quá trình như đối lưu, gây chuyển động khí từ các bộ phận nóng của thiết bị chiếu sáng đến các bộ phận mát hơn dẫn đến mất nhiệt. Hiệu ứng này có thể được dùng bằng cách nạp vào một thiết bị chiếu sáng cụ thể hỗn hợp dễ cháy nhất của một khí dễ cháy cụ thể với không khí, và xác định nhiệt độ đèn mà tại đó xảy ra cháy. Bằng cách này, có thể cho phép một đèn vượt quá cấp, mức tối đa cho một cấp nhiệt độ nhất định, miễn là nhiệt độ cực đại của nó thấp hơn 50 °C so với nhiệt độ cháy tối thiểu đo được cho thiết bị chiếu sáng đó và bầu khí quyển nổ đó. Tuy nhiên, sự miễn trừ này chỉ được phép khi các thử nghiệm riêng lẻ đã chứng minh hiệu quả của nó trong các thiết bị chiếu sáng cụ thể, và danh sách các bầu khí quyển nổ mà sự miễn trừ được xác nhận bằng thử nghiệm trong từng trường hợp cần được quy định cho thiết bị chiếu sáng cụ thể.</p><p>Nhiều thiết bị chiếu sáng dùng thiết bị điều khiển (ví dụ, cuộn chấn, tụ điện và sắp xếp khởi động) cho thiết bị chiếu sáng huỳnh quang. Những thứ này đưa ra các vấn đề cụ thể cần lưu ý, đặc biệt vì hỏng đèn (nhưng không vỡ vỏ) được coi là hoạt động bình thường.</p><p>Trong trường hợp thiết bị chiếu sáng huỳnh quang, cách tiếp cận sau là thông thường. Bộ khởi động công tắc thông thường dùng trong đèn huỳnh quang chứa một công tắc mà, dù thường được bịt kín kín khí, không được chấp nhận trong nguyên lý kiểu 'e'. Để khắc phục, đèn huỳnh quang kiểu 'e' thường khởi động không công tắc (bán cộng hưởng). Cách này đắt hơn khi sử dụng nhưng bỏ đi nhu cầu dùng một bộ khởi động. Nếu dùng bộ khởi động công tắc, nó sẽ cần chống cháy (xem Chương 10), điều sẽ làm nó đắt hơn cách khởi động không công tắc và, vì lý do đó, nó hiếm khi được dùng. Nhìn chung, khi ống huỳnh quang hỏng, cuộn chấn trong bộ đèn sẽ quá nhiệt. Điều này</p><div class="note"><b>Lưu ý về cụm 'for as starter'.</b> Bản in viết 'removes the need for as starter'; lớp văn bản OCR cũng ghi như vậy. Cụm này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định là 'bỏ đi nhu cầu dùng một bộ khởi động'.</div><p>không được chấp nhận trong kiểu 'e' vì nó có thể vừa làm bộ đèn nóng lên vượt quá phân loại nhiệt độ của nó, vừa làm chính cuộn chấn hỏng. Cả hai đều không được chấp nhận. Trong trường hợp hỏng ống, cuộn chấn không được nóng vượt quá định mức vật liệu của nó hoặc vượt quá phân loại nhiệt độ của bộ đèn. Điều này có thể đạt được bằng thiết kế cuộn chấn hoặc bằng cách dùng sự tăng dòng cuộn chấn khi đèn không hoạt động để vận hành bảo vệ điện. Tụ điện dùng trong bộ đèn huỳnh quang không thể đáp ứng yêu cầu kiểu 'e' vì cấu tạo của chúng có hai lớp lá rất gần nhau, và do đó không thể đáp ứng yêu cầu tách biệt của kiểu 'e'. Để khắc phục, các tụ điện như vậy cần được bảo vệ bằng cách khác. Cách điển hình để làm điều này là đặt tụ điện trong vỏ bọc chống cháy (xem Chương 10) hoặc dùng vật liệu độn bột (xem Chương 9).</p><div class="note"><b>Lưu ý về kiểu viết cụm 'type e' có trích dẫn và chữ hoa trong bản in.</b> Trang render cho thấy có dấu cách giữa 'type' và chữ e được đặt trong dấu nháy; lớp văn bản OCR đôi khi bỏ dấu cách đó. Ngoài ra bản in viết '(e.g., Intrinsic Safety - See Chapter 13)' với 'See' viết hoa, nhưng '(e.g., Flameproof - see Chapter 10)' với 'see' viết thường, và '(e.g., intrinsic safety - see Chapter 13)' viết thường. Các dạng này được giữ nguyên trong bản tiếng Anh.</div><h4>12.3.3 Đèn đội đầu <span class="en">12.3.3 Caplamps</span></h4><p>Đây thường là thiết bị chạy bằng pin và có cụm pin riêng. Dù an toàn tăng cường cũng được dùng cho đèn trong những thứ như đèn pin, người ta thường không dùng kỹ thuật này ngoại trừ các thiết bị mạnh nhất trong số đó, hoặc kết hợp với một nguyên lý bảo vệ khác (ví dụ, an toàn nội tại - xem Chương 13).</p><p>Yêu cầu đối với đèn đội đầu tương đối đơn giản vì đèn, nếu vặn ren, thường là E10 hoặc nhỏ hơn, và do đó không tồn tại yêu cầu mô-men lắp. Đèn cần có nắp bảo vệ và nếu nắp này có diện tích bề mặt nhỏ hơn 50 cm², trường hợp phổ biến hơn, thì chỉ cần một vành bảo vệ cao ít nhất 2 mm. Tuy nhiên, nếu diện tích bề mặt vượt quá giá trị này, cần có một lồng bảo vệ đầy đủ đáp ứng BS/EN 50014⁷.</p><div class="note"><b>Lưu ý về đơn vị và dấu cách trong bản in.</b> Bản in ghi '50 cm² surface area' (số 2 dạng mũ) và '2 mm height' có dấu cách; lớp văn bản OCR đọc '50cm2' và '2mm'. Các dạng in được giữ nguyên; bản tiếng Việt dùng '50 cm²' và '2 mm'.</div><p>Pin cần đáp ứng yêu cầu của nguyên lý bảo vệ này hoặc một nguyên lý khác (ví dụ, An toàn nội tại - Xem Chương 13) và công tắc cần hoặc được liên khóa để ngăn không cho tách ra trong Vùng Nguy hiểm, hoặc được bảo vệ bằng cách khác (ví dụ, Chống cháy - xem Chương 10).</p><div class="note"><b>Lưu ý về chữ hoa trong các tài liệu tham chiếu liên chương.</b> Bản in viết 'Intrinsic Safety - See Chapter 13' và 'Flameproof - see Chapter 10' với cách viết hoa không nhất quán ('See' so với 'see'). Các dạng này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định.</div><h4>12.3.4 Thiết bị đo và máy biến áp <span class="en">12.3.4 Measuring instruments and transformers</span></h4><p>Yêu cầu đối với các thiết bị an toàn tăng cường như vậy nhắm vào thiết bị đo điện áp và dòng điện, thiết bị sau dùng máy biến dòng, và máy biến áp điện áp thông thường. Không hình dung đến thiết bị đo điện tử và, vì sự mong manh của lò xo kết nối, không giả định rằng thiết bị cuộn di động nào có thể đáp ứng yêu cầu an toàn tăng cường.</p><p>Máy biến áp điện áp hoặc dòng điện thông thường cần đáp ứng yêu cầu đối với dây quấn và độ tăng nhiệt của chúng để lựa chọn cấp cách điện, và phân loại nhiệt độ được xác định ở tải danh định. Độ tăng nhiệt của chúng có thể được hạn chế bởi một thiết bị bảo vệ tích hợp hoặc một thiết bị bên ngoài, miễn là, nếu ở bên ngoài, thiết bị được quy định đầy đủ. Khi tải của máy biến áp nằm bên ngoài thiết bị,</p><p>mức độ kiểm soát yêu cầu không thể thực hiện được và độ tăng nhiệt, lại với các thiết bị bảo vệ trong mạch, được đo với đầu thứ hai bị ngắn mạch trong trường hợp máy biến áp điện áp, hoặc hở mạch trong trường hợp máy biến dòng, và nếu có thể xác định được điều kiện bên ngoài bất lợi hơn thì cũng phải tính đến nó.</p><p>Khi các máy biến áp như vậy nằm bên trong thiết bị và trở thành 'máy biến áp đo', chúng phải, thêm vào đó, chịu được không hư hại 1.2 lần dòng hoặc điện áp cực đại danh định của chúng. Nếu được coi là máy biến dòng, trong trường hợp này chúng phải có khả năng chịu các ứng suất nhiệt và động lực học do việc áp dụng các dòng được tính với hệ số an toàn cụ thể Ith (dòng rms được tính hệ số an toàn dùng để xác định ứng suất nhiệt và độ tăng nhiệt) và Idyn (dòng đỉnh được tính hệ số an toàn dùng để đánh giá ứng suất động lực học) cho trong Bảng 12.7. Trong trường hợp Idyn, hai hệ số an toàn được dùng. Thứ nhất là 1.25 và nhằm cho một hệ số an toàn chung cho các ứng suất động với các biến đổi bình thường, và thứ hai là 2.5 và nhằm cho một hệ số an toàn để tính đến các dạng sóng khác với dạng sin. Ith là dòng dùng để xác định nhiệt độ vận hành cực đại trong những trường hợp này, và ngoài việc nhiệt độ đó phải nằm trong giới hạn do cách điện và phân loại nhiệt độ quy định, một giới hạn chung 200 °C được áp dụng trong những trường hợp này. Có thể máy biến dòng đi ra khỏi một thiết bị, và trong những trường hợp như vậy cần xác định điều này và đảm bảo người sử dụng biết về nhu cầu ngăn không cho xảy ra hở mạch.</p><div class="note"><b>Lưu ý về ký hiệu Ith và Idyn.</b> Bản in dùng chữ I nghiêng với chỉ số dưới 'th' và 'dyn' (I_th, I_dyn); lớp văn bản OCR làm mất chỉ số dưới hoặc đọc nhầm thành ký hiệu khác. Bản dịch dùng 'Ith' và 'Idyn' để khớp với nhãn trong Bảng 12.7.</div><div class="note"><b>Lưu ý về 'an safety factor' và 'sinusiodal'.</b> Cả hai được xác nhận trong trang render: bản in viết 'intended to give an safety factor to allow for waveforms other than sinusiodal'. Chúng được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định là 'một hệ số an toàn' và 'dạng sin'.</div><div class="note"><b>Lưu ý về cụm 'may exit a piece of apparatus'.</b> Cụm này được xác nhận trong bản in và được giữ nguyên trong bản tiếng Anh, dù cách diễn đạt thông thường sẽ là 'exit from'. Không sửa lặng lẽ cụm này.</div><p>Thiết bị đo được xử lý tương tự, ở chỗ chúng phải có khả năng chịu được 1.2 lần điện áp hoặc dòng danh định của chúng vô thời hạn, và không vượt quá nhiệt độ tối đa cho phép xác định bởi</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Dòng thử nghiệm</th><th>Hệ số an toàn cơ bản</th><th>Hệ số an toàn cho sự biến đổi dạng sóng</th></tr></thead><tbody><tr><td>Ith(ghi chú 1)</td><td>1.1</td><td>1.0</td></tr><tr><td>Idyn(ghi chú 2)</td><td>1.25</td><td>2.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 12.7 Khả năng chống hư hỏng do dòng ngắn mạch<br>Các hệ số an toàn được dùng làm hệ số nhân để xác định dòng thử nghiệm dựa trên dòng ngắn mạch (Isc)</p><div class="note"><p>1 Ith là dòng được dùng để xác định độ tăng nhiệt độ.</p><p>2 Idyn là dòng được dùng để thử ứng suất động.</p><p>3. Giá trị lớn nhất của Isc trong bất kỳ cấu hình dạng sóng nào là Ith /1.1 rms và Idyn/1.25 peak.</p><p>Ghi chú của người dịch: tiêu đề trải rộng 'Safety factors to be used as multipliers for determination of test current using short circuit current (Isc) as a base' phủ lên hai cột bên phải được đưa vào dòng thứ hai của CAPTION để giữ cấu trúc HEAD/ROWS dạng phẳng.</p><p>Ghi chú của người dịch: Ith, Idyn và Isc được in với các chỉ số dưới là 'th', 'dyn' và 'sc'. Ở đây viết dạng hậu tố thường vì không có đầy đủ ký tự chỉ số dưới.</p><p>Ghi chú của người dịch: dấu cắt số ghi chú không thống nhất trên bản in — mục 1 và 2 không có dấu chấm sau số trong khi mục 3 viết '3.'. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: lớp văn bản OCR làm sai nhãn hàng ('I*(note 1)', 'I+,(note 2)') và ghi chú 3 ('Iu, /1.1 rms and I+/1.25 peak'); các dạng trên theo bản in.</p></div><div class="note"><b>Lưu ý về ranh giới đoạn cuối.</b> Đoạn 'Measuring instruments are similarly treated...' kết thúc bằng 'determined by' vì tiếp tục ở trang in tiếp theo (nằm ngoài phạm vi module này) với 'insulation requirements and temperature classification...'. Chỗ ngắt được giữ nguyên theo bản in.</div><p>yêu cầu về cách điện và phân loại nhiệt độ. Chúng cũng phải đáp ứng các yêu cầu ổn định nhiệt và ổn định động tại I<sub>th</sub> và I<sub>dyn</sub> cùng giới hạn chung 200°C.</p><p>Các yêu cầu này khác đáng kể so với các yêu cầu trong BS 5501, Phần 6³, vốn dựa trên dòng định mức thay vì dòng ngắn mạch và vì thế kém thực tế hơn. Các con số trong Tiêu chuẩn đó giả định dòng ngắn mạch tối đa bằng 100 lần dòng định mức hiệu dụng (rms) đối với máy biến áp dòng, giảm xuống 50 lần đối với thiết bị đo, và 250 lần dòng định mức đỉnh đối với máy biến áp dòng, giảm xuống 125 lần đối với thiết bị đo. Cũng trong những trường hợp này chỉ có một hệ số an toàn bằng 1 cho I<sub>th</sub> và 1.3 cho I<sub>dyn</sub>. Các con số gần đây hơn vì thế gắn chặt với thực tế hơn nhiều.</p><div class="note"><b>Lưu ý về ký hiệu chú thích dạng mũ.</b> Bản in ghi 'BS 5501, Phần 6³'; lớp văn bản OCR đọc nhầm thành 'Part 63'. Số 3 ở dạng mũ là ký hiệu chú thích, không phải một phần của số tiêu chuẩn. Bản dịch giữ dạng mũ như bản in.</div><div class="note"><b>Lưu ý về dấu gạch nối trong bản in.</b> Bản in viết 'rated-current rms' và 'peak-rated current' có dấu gạch nối, nhưng '5 hour rate' và 'one hour discharge situation' lại không có. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo nghĩa.</div><h3>12.3.5 Ắc quy thứ cấp <span class="en">12.3.5 Secondary batteries</span></h3><p>Ắc quy không thể được cắt điện như các nguồn cấp điện bên ngoài và dù các ắc quy gồm cả cell sơ cấp lẫn thứ cấp được cho phép một cách ngầm định qua việc đưa vào đèn đội đầu (cap lamp), vẫn có các yêu cầu bổ sung riêng đối với ắc quy gồm các cell thứ cấp. Tuy nhiên, các yêu cầu cơ bản của nguyên lý bảo vệ áp dụng cho các bộ phận bên ngoài của mọi cell và ắc quy. Trong trường hợp ắc quy chứa cell thứ cấp có nhiều yêu cầu bổ sung, đặc biệt vì khả năng tái tạo bằng cách sạc.</p><p>Thứ nhất, mọi cell thứ cấp phải có cấu tạo kiểu chì/axit, niken/sắt hoặc niken/cadmium và không cho phép các kiểu cấu tạo hóa học khác. Ngoài ra, đối với các ắc quy lớn hơn (nếu ắc quy gồm các cell thứ cấp có dung lượng lớn hơn 25 ampere giờ khi xả ở chế độ 5 giờ), nhiều yêu cầu bổ sung về cấu tạo được áp dụng. Các cell của những ắc quy lớn này cần đạt được chất lượng cấu tạo cơ bản để ngăn ngừa đoản mạch do sự dịch chuyển của bản cực, sự tích tụ bùn điện giải và sự ăn mòn. Để đạt được điều đó, cần đáp ứng các yêu cầu sau:</p><p>1. Các bản cực cell phải được cố định chắc chắn để ngăn dịch chuyển, và được chế tạo cùng với các tai nối và thanh cái sao cho ngăn được sự ăn mòn đáng kể ở mức dung dịch điện giải thấp nhất trong suốt tuổi thọ dự kiến của cell.</p><p>2. Khi cần châm thêm dung dịch điện giải theo định kỳ, cell phải có chỉ báo rõ ràng về mức điện giải tối đa và tối thiểu được chấp nhận.</p><p>3. Cần bố trí các lớp bịt kín giữa mỗi cọc và nắp cell để ngăn rò rỉ dung dịch điện giải, và nắp cell cũng nên được bịt kín với vỏ ngoài của cell vì lý do tương tự. Cũng phải có đủ thể tích bên trong cell để đảm bảo sự giãn nở của dung dịch điện giải do nhiệt dự kiến không gây tràn dung dịch qua các núm rót.</p><p>4. Các núm rót dùng để bổ sung dung dịch điện giải cần có thiết kế ngăn việc phun trào dung dịch khi dung dịch trong cell</p><p>nằm trong thông số quy định và điều kiện vận hành của cell cũng nằm trong thông số quy định.</p><div class="note"><b>Lưu ý về mục danh sách bị chia trang.</b> Mục 4 được in tiếp từ trang in 319 sang trang in 320 mà không có dấu hiệu tiếp nối; hai nửa được nối lại ở đây mà không bỏ sót nửa nào.</div><p>5. Không gian bố trí ở đáy cell nên đủ lớn để ngăn bùn lắng tích tụ gây đoản mạch các bản cực trong tuổi thọ dự kiến của cell.</p><p>6. Lớp cách điện giữa bất kỳ cọc nào và bên ngoài vỏ cell phải có điện trở ít nhất 1 MΩ khi ắc quy còn mới. Nếu một cọc được nối với vỏ cell và điện trở cách điện giữa bên ngoài vỏ cell với cọc đó nhỏ hơn 1 MΩ thì cần bố trí cách điện bổ sung trong vỏ ắc quy (trái với vỏ cell) để đảm bảo cọc được cách điện hiệu quả khỏi các bộ phận dẫn điện khác theo tiêu chí 1 MΩ.</p><div class="note"><b>Lưu ý về đơn vị megaohm.</b> Bản in ghi '1 MΩ' (ba lần trong đoạn này); lớp văn bản OCR đọc nhầm thành '1 MQ', '1MS2' và '1 MS2'. Đơn vị megaohm được khôi phục theo bản in.</div><p>Cấu tạo cell điển hình được thể hiện trong Hình 12.12.</p><p>Vỏ của những ắc quy lớn này cũng phải tuân theo các yêu cầu bổ sung, về cơ bản như sau:</p><p>1. Vỏ ắc quy có thể bằng kim loại hoặc nhựa, hoặc thực tế là bằng vật liệu phù hợp khác, miễn là tạo được vỏ cứng và, khi làm bằng vật liệu dẫn điện, được chế tạo với bề mặt bên trong được lắp vật liệu cách điện liên kết chặt để đảm bảo cách điện cho cell. Điều này áp dụng cho</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 12.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="14" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Hình 12.12 · Cấu tạo điển hình của cell an toàn tăng cường</text><text x="340" y="24" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Figure 12.12 · Typical increased safety cell construction</text><rect x="240" y="72" width="200" height="248" fill="#f5f8fa" stroke="#2a2a2a" stroke-width="1.4"/><rect x="246" y="78" width="188" height="236" fill="#fbfdff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="72" x2="244" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="434" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="72" x2="438" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="246" y1="312" x2="240" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="252" y1="312" x2="244" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="258" y1="312" x2="250" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="264" y1="312" x2="256" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="270" y1="312" x2="262" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="276" y1="312" x2="268" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="282" y1="312" x2="274" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="288" y1="312" x2="280" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="294" y1="312" x2="286" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="300" y1="312" x2="292" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="306" y1="312" x2="298" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="312" y1="312" x2="304" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="318" y1="312" x2="310" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="324" y1="312" x2="316" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="330" y1="312" x2="322" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="336" y1="312" x2="328" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="342" y1="312" x2="334" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="348" y1="312" x2="340" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="354" y1="312" x2="346" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="360" y1="312" x2="352" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="366" y1="312" x2="358" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="372" y1="312" x2="364" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="378" y1="312" x2="370" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="384" y1="312" x2="376" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="390" y1="312" x2="382" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="396" y1="312" x2="388" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="402" y1="312" x2="394" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="408" y1="312" x2="400" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="414" y1="312" x2="406" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="420" y1="312" x2="412" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="426" y1="312" x2="418" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="432" y1="312" x2="424" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="438" y1="312" x2="430" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><line x1="440" y1="312" x2="436" y2="320" stroke="#9a9a9a" stroke-width="0.6"/><rect x="234" y="66" width="212" height="12" fill="#e6ecf2" stroke="#2a2a2a" stroke-width="1.3"/><rect x="248" y="100" width="184" height="212" fill="#eef6fa" stroke="#2a2a2a" stroke-width="0"/><line x1="248" y1="100" x2="432" y2="100" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="6 3"/><line x1="248" y1="112" x2="432" y2="112" stroke="#1f5f8b" stroke-width="1.0" stroke-dasharray="6 3"/><rect x="280" y="48" width="12" height="26" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="275" y="58" width="22" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="281" y1="59" x2="276" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="286" y1="59" x2="276" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="291" y1="59" x2="277" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="282" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="287" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="296" y1="59" x2="292" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><rect x="388" y="48" width="12" height="26" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="383" y="58" width="22" height="16" fill="#efe6d3" stroke="#2a2a2a" stroke-width="1.0"/><line x1="389" y1="59" x2="384" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="394" y1="59" x2="384" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="399" y1="59" x2="385" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="390" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="395" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><line x1="404" y1="59" x2="400" y2="73" stroke="#9a9a9a" stroke-width="0.6"/><rect x="398" y="40" width="96" height="8" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="486" cy="44" r="3" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="258" y="50" width="22" height="18" fill="#e6ecf2" stroke="#2a2a2a" stroke-width="1.0"/><rect x="262" y="44" width="14" height="6" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="268" y="128" width="144" height="8" fill="#d9dee4" stroke="#2a2a2a" stroke-width="1.0"/><rect x="392" y="136" width="10" height="14" fill="#c8d2dd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="276" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="277" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="283" y1="151" x2="281" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="306" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="307" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="313" y1="151" x2="311" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="336" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="337" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="343" y1="151" x2="341" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="366" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="367" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="373" y1="151" x2="371" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="396" y="150" width="8" height="142" fill="#dfe7ef" stroke="#2a2a2a" stroke-width="1.0"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="397" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><line x1="403" y1="151" x2="401" y2="291" stroke="#9a9a9a" stroke-width="0.6"/><rect x="291" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="321" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="351" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><rect x="381" y="150" width="6" height="142" fill="#f3f6f9" stroke="#2a2a2a" stroke-width="0.8" stroke-dasharray="3 2"/><text x="214" y="50" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Núm rót chống tràn</text><text x="214" y="59" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Spillproof fill and vent plug</text><line x1="215" y1="61" x2="258" y2="56" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="76" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nắp kín</text><text x="214" y="85" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sealed lid</text><line x1="215" y1="87" x2="234" y2="72" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="98" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khoảng giãn nở dung dịch</text><text x="214" y="107" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrolyte expansion space</text><line x1="215" y1="109" x2="248" y2="90" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="126" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mức dung dịch tối đa / tối thiểu</text><text x="214" y="135" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum and minimum electrolyte levels</text><line x1="215" y1="137" x2="248" y2="104" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="198" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vách ngăn bản cực</text><text x="214" y="207" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Plate separators</text><line x1="215" y1="209" x2="291" y2="200" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="214" y="244" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ cell</text><text x="214" y="253" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell container</text><line x1="215" y1="255" x2="240" y2="244" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Vỏ cách điện cọc (Post insulation/encapsulation)</text><line x1="469" y1="52" x2="404" y2="62" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="64" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đầu nối liên cell (Intercell connector)</text><line x1="469" y1="66" x2="470" y2="44" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cọc đầu cuối/nắp (Terminal post/lid)</text><line x1="469" y1="80" x2="394" y2="66" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="92" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Gioăng kín dung dịch (Electrolyte proof seal)</text><line x1="469" y1="94" x2="394" y2="72" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cọc đầu cuối (Terminal post)</text><line x1="469" y1="108" x2="388" y2="50" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="134" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thanh nối nhóm bản cực (Plate group connection bar)</text><line x1="469" y1="136" x2="412" y2="132" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Tai nối bản cực (Plate connection lug)</text><line x1="469" y1="152" x2="402" y2="142" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="220" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Bản cực (Plate)</text><line x1="469" y1="222" x2="400" y2="220" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/><text x="470" y="306" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng bùn lắng đầy đủ (Adequate slurry space)</text><line x1="469" y1="308" x2="410" y2="306" stroke="#888" stroke-width="0.7" marker-end="url(#a7__sd12)"/></svg><figcaption class="figcap">Hình 12.12 · Cấu tạo điển hình của cell an toàn tăng cường</figcaption></figure><div class="note"><b>Lưu ý về số hiệu và nhãn trong Hình 12.12.</b> Lớp văn bản OCR đọc số hiệu thành 'Fig. 12.1 2' và chỉ ghi được một số nhãn bên phải, bị gãy và thiếu; bản in và bản vẽ lại dùng 'Fig. 12.12' với đầy đủ các nhãn hai bên như 'Spillproof filling and vent plug', 'Sealed lid', 'Post insulation/encapsulation' và 'Adequate slurry space'.</div><p>nắp cũng vậy, nhưng ở đây chỉ cần dùng sơn cách điện vì khả năng tiếp xúc với các cell thấp hơn.</p><p>2. Vỏ ắc quy cần có cấu tạo đủ chắc để chịu được mọi ứng suất cơ học có thể gặp khi sử dụng, và phải chống được sự tấn công của dung dịch điện giải cell. Để đạt được độ bền cần thiết, có thể lắp các vách ngăn giữa các cell nhưng phải được cách điện giống như vỏ bọc, không được áp dụng sự nới lỏng cho nắp ở đây.</p><p>3. Cần lắp các rào cách điện (có thể là vách ngăn cách điện) để đảm bảo không phần nào của ắc quy trong một ngăn của vỏ bọc vượt quá 40V. (Đây là giới hạn rất thường gặp, cũng thường dùng trong ắc quy thông thường để ngăn sốc điện đáng kể). Chiều cao của các rào cách điện này cần ít nhất bằng hai phần ba chiều cao cell và khoảng cách rò cần thiết giữa các bộ phận dẫn điện (mô tả trong Bảng 12.1) không được sử dụng bất kỳ khoảng cách nào quanh các khe hở do các rào này tạo ra, bất kể kích thước của khe (khoảng cách rò phải là đường nhìn thẳng).</p><p>4. Khoảng cách rò giữa các cọc của cell kề nhau (các điểm nối) và giữa các cọc này với vỏ ắc quy (có cách điện hoặc không) cần ít nhất 35 mm khi điện áp giữa các cọc là 24V trở xuống, và khoảng cách này cần tăng thêm 1 mm cho mỗi 2V mà điện áp đó vượt quá 24 V. Các khoảng cách này nhằm đảm bảo việc nối và ngắt an toàn.</p><div class="note"><b>Lưu ý về khoảng cách giữa số và đơn vị điện áp.</b> Bản in viết '40V' ở mục 3, '24V', '2V' và '24 V' ở mục 4, nhưng '40 V' ở mục 5. Cách viết từng chỗ được giữ nguyên, không chuẩn hóa.</div><p>5. Không một vỏ đơn lẻ hay phần nào của vỏ được rào cách điện tách khỏi các phần khác, như đã mô tả, được chứa đủ cell để cho phép điện áp trong vỏ hoặc phần đó vượt quá 40 V ngay sau khi điện áp ổn định trở lại sau khi sạc.</p><p>6. Vỏ bọc ắc quy có thể có giới hạn bảo vệ chống xâm nhập thấp hơn vỏ bọc thông thường để cho phép khí sinh ra trong quá trình sạc thoát ra, và IP23 theo BS/EN 60529 là giới hạn dưới. Tuy nhiên, vỏ bọc phải được thông gió đầy đủ để đảm bảo khi lượng hydro tối đa thoát ra từ các nút thông hơi của cell, bầu khí quyển chung trong hộp ắc quy không vượt quá 2 phần trăm hydro. Điều này có thể được thể hiện bằng cách cho hydro thoát ra từ nút thông hơi của mỗi cell với tốc độ xác định theo công thức;</p><div class="eq">Tốc độ H<sub>2</sub> = dung lượng cell (A H) × 5 × 10<sup>−6</sup> m<sup>3</sup>/hr</div><div class="note"><b>Lưu ý về công thức tốc độ hydro.</b> Bản in ghi 'H₂ rate = cell capacity (A H) × 5 × 10⁻⁶ m³/hr' với '(A H)' có dấu cách và 'm³/hr'. Lớp văn bản OCR đọc nhầm thành 'HZ rate', 'lop6' và 'm3/h'. Ký hiệu và dấu cách được giữ theo bản in.</div><p>Vỏ ắc quy cũng nên cho phép bất kỳ chất lỏng nào tích tụ bên trong, vì bất lý do gì, thoát đi. Thông thường chất lỏng này không phải là axit vì axit được chứa theo cách phải ngăn không cho thoát ra. Nếu không thể dễ dàng làm điều này thì cần bố trí vỏ sao cho chất lỏng có thể được lấy ra mà không làm xáo trộn các cell. Tuy nhiên, cách tiếp cận sau không lý tưởng vì nó đòi hỏi kiểm tra định kỳ vỏ trong khi sử dụng để đảm bảo không có chất lỏng nào tích tụ, và có quy trình lấy ra khi có.</p><p>Các nối giữa các cell và giữa ắc quy với phần còn lại của thiết bị cũng cần đáp ứng các yêu cầu cụ thể để đảm bảo không phát sinh tia lửa và không chạm bất ngờ. Mọi đầu nối cell phải có khả năng chịu dòng lớn nhất có thể chạy qua mà không quá nhiệt và, nếu không thể xác định dòng lớn nhất, chúng phải chịu được dòng từ ắc quy tương ứng với dòng trong trường hợp xả trong một giờ. Các đầu nối cũng cần được bảo vệ khỏi khả năng ăn mòn do dung dịch điện giải (ví dụ, điều này có nghĩa là chúng cần được phủ chì đối với ắc quy chì/axit). Ngoài ra, các đầu nối cần được cách điện để tránh tiếp xúc điện bất ngờ khi tháo nắp vỏ.</p><p>Khi dùng các nối mềm, chúng có thể được hàn hoặc hàn thiếc vào các cọc đầu cuối của cell, miễn là áp dụng các biện pháp phòng ngừa yêu cầu đối với mối hàn thiếc nói chung trong trường hợp đó, hoặc, khi dùng dẫn điện bằng đồng, chúng có thể được ép vào cọc đầu cuối bằng đồng hoặc đầu cuối được vặn vào cọc đầu cuối. Trong trường hợp sau, kết nối tới cọc đầu cuối phải có diện tích tiếp xúc ít nhất bằng diện tích kết nối của dẫn điện.</p><p>Khi dùng phích cắm và ổ cắm để nối ắc quy với phần còn lại của thiết bị, chúng không cần tuân thủ các quy định chung về phích cắm và ổ cắm, miễn là chỉ có thể tách ra bằng dụng cụ và không định tách ra trong vùng nguy hiểm. Đáng chú ý ở đây là tất cả các yêu cầu nêu trên đều chưa đủ để bao phủ tình huống sạc lại, và vì thế người ta giả định rằng ắc quy không được sạc lại trong vùng nguy hiểm.</p><h3>12.3.6 Thiết bị gia nhiệt <span class="en">12.3.6 Heating devices</span></h3><p>Thiết bị gia nhiệt an toàn tăng cường có thể là phần tử gia nhiệt điện trở như máy gia nhiệt dạng hộp (cartridge heater), cáp gia nhiệt được bảo vệ nhờ thiết kế sao cho ở điện áp tối đa máy gia nhiệt không thể vượt quá một nhiệt độ nhất định khi sử dụng trừ khi xảy ra sự cố, cáp gia nhiệt có thiết bị điều khiển nhiệt độ để giới hạn nhiệt độ, và cáp và băng tự giới hạn nhiệt. Vì thế việc gia nhiệt là do thiết bị được xác định, chứ không phải bằng cách chỉ đơn thuần cho dòng chạy qua chất lỏng công nghệ hoặc đường ống và dùng điện trở của chúng để tạo hiệu ứng gia nhiệt, hoặc bằng cách sinh dòng xoáy.</p><p>Phần tử gia nhiệt cơ bản có thể là điện trở (và ở đây các yêu cầu đối với cuộn dây không áp dụng cho các điện trở này) hoặc cáp điện trở quấn quanh vật cần gia nhiệt sẽ thường tiếp tục gia nhiệt cho đến khi đạt trạng thái cân bằng. Nhiệt độ đạt được sẽ là nhiệt độ của lớp cách điện bên ngoài máy gia nhiệt tại giao diện cách điện/vật được gia nhiệt và, nếu nhiệt độ này có thể vượt quá giới hạn vận hành của vật liệu gia nhiệt hoặc cho phép vượt quá phân loại nhiệt độ yêu cầu, cần lắp một thiết bị để ngăn điều đó. Thiết bị như vậy không được thực hiện chức năng điều khiển nhiệt độ bình thường, và nếu cần điều khiển nhiệt độ bình thường thì phải dùng một thiết bị riêng. Sự tăng nhiệt của máy gia nhiệt rõ ràng bị ảnh hưởng bởi chế độ sử dụng, và chế độ sử dụng yêu cầu phải được quy định trong mọi trường hợp, bao gồm</p><p>những thứ như nhiệt độ của môi trường xung quanh bao gồm cả phôi gia công, bất kỳ chất lỏng nào đang chảy, v.v., và đặc tính truyền nhiệt của máy gia nhiệt.</p><p>Các thiết bị bảo vệ cần cảm biến nhiệt độ của máy gia nhiệt hoặc môi trường ngay sát nó, nhiệt độ cộng với các điều kiện khác như dòng chảy trong ống gia nhiệt, v.v., hoặc cảm biến các thông số khác ngoài nhiệt độ có ảnh hưởng đáng kể đến nhiệt độ. Mục tiêu luôn là ngăn không cho vượt quá cấp nhiệt độ và ngăn vật liệu chế tạo máy gia nhiệt vượt quá nhiệt độ thấp hơn 20°C so với nhiệt độ giới hạn của vật liệu đó. Vật liệu cách điện của máy gia nhiệt phải ngăn không cho bầu khí quyển nổ tiếp cận các phần tử gia nhiệt và do đó thạch anh, cát và các vật liệu tương tự sẽ không phù hợp.</p><p>Do bản chất của chúng, hầu hết cáp gia nhiệt điện trở và một số thiết bị có thể chịu ứng suất cơ học, đặc biệt trong quá trình lắp đặt cách điện. Để đảm bảo tính phù hợp, các thiết bị này được thử bằng cách bị ép bởi một thanh thép đường kính 6mm với lực 1500N tác dụng và bị uốn qua 90° trên trục gá thể hiện trong Hình 12.13 ở nhiệt độ vận hành thấp nhất của chúng. Các tác động này không được làm hư hại cả máy gia nhiệt lẫn lớp cách điện của nó. Thiết bị dự định dùng dưới nước hoặc các chất lỏng khác cũng sẽ được thử ngâm để đảm bảo không xảy ra rò rỉ.</p><div class="note"><b>Lưu ý về ký hiệu độ và đơn vị trong thử nghiệm uốn.</b> Bản in ghi '90°', '6mm' và '1500N' (không có dấu cách ở hai đơn vị sau); lớp văn bản OCR đọc dấu độ thành dấu nháy kép. Dấu độ và cách viết đơn vị được giữ theo bản in.</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 12.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.13 · Thiết bị thử uốn thiết bị gia nhiệt điện trở / Figure 12.13 · Bend-test apparatus for resistance heat devices</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Cáp hoặc băng mẫu uốn 90° trên trục gá thép · 90° bend on steel mandrels</text><rect x="110" y="236" width="460" height="16" fill="#e9e9e9" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="135,236 135.63,224.8 137.51,213.75 140.61,202.97 144.9,192.61 150.33,182.8 156.82,173.65 164.29,165.29 172.65,157.82 181.8,151.33 191.61,145.9 201.97,141.61 212.75,138.51 223.8,136.63 235,136 246.2,136.63 257.25,138.51 268.03,141.61 278.39,145.9 288.2,151.33 297.35,157.82 305.71,165.29 313.18,173.65 319.67,182.8 325.1,192.61 329.39,202.97 332.49,213.75 334.37,224.8 335,236" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="345,236 345.63,224.8 347.51,213.75 350.61,202.97 354.9,192.61 360.33,182.8 366.82,173.65 374.29,165.29 382.65,157.82 391.8,151.33 401.61,145.9 411.97,141.61 422.75,138.51 433.8,136.63 445,136 456.2,136.63 467.25,138.51 478.03,141.61 488.39,145.9 498.2,151.33 507.35,157.82 515.71,165.29 523.18,173.65 529.67,182.8 535.1,192.61 539.39,202.97 542.49,213.75 544.37,224.8 545,236" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="336" y="52" width="8" height="210" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="340" y1="54" x2="340" y2="264" stroke="#888" stroke-width="0.8" stroke-dasharray="4 5"/><polygon points="336,52 338,49 342,49 344,52" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="336,262 338,265 342,265 344,262" fill="#fff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="225" y1="236" x2="245" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="235" y1="226" x2="235" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><line x1="240" y1="231" x2="303" y2="168" stroke="#1f5f8b" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="266" y="194" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">R</text><line x1="435" y1="236" x2="455" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="445" y1="226" x2="445" y2="246" stroke="#2a2a2a" stroke-width="0.9"/><line x1="450" y1="231" x2="513" y2="168" stroke="#1f5f8b" stroke-width="1.1" marker-end="url(#a6__sd13)"/><text x="476" y="194" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">R</text><text x="70" y="86" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Cáp gia nhiệt mẫu / Sample heating cable,</text><text x="70" y="95" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">băng hoặc lớp phủ / tape or mantle</text><line x1="252" y1="92" x2="334" y2="118" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="70" y="126" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Trục gá thép / Steel mandrel</text><line x1="180" y1="132" x2="185" y2="148" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="150" y="276" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Đế thép / Steel base</text><line x1="190" y1="270" x2="200" y2="246" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd13)"/><text x="340" y="299" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">R = Bán kính uốn nhỏ nhất do nhà sản xuất quy định</text><text x="340" y="309" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">R = Minimum bending radius specified by the manufacturer</text></svg><figcaption class="figcap">Hình 12.13 · Thiết bị thử nghiệm thiết bị gia nhiệt điện trở chịu ứng suất uốn khi sử dụng. R = Bán kính uốn nhỏ nhất do nhà sản xuất quy định</figcaption></figure><p>Thiết bị gia nhiệt an toàn tăng cường, cũng như mọi thiết bị an toàn tăng cường khác, dựa trên thực tế là các yêu cầu cấu tạo nâng cao làm cho hỏng hóc rất khó xảy ra và nếu hỏng hóc xảy ra thì việc cắt điện sẽ diễn ra nhanh chóng. Thiết bị gia nhiệt, và đặc biệt là cáp gia nhiệt, phủ một diện tích khá lớn và loại bảo vệ điện phù hợp nhất cho sự cố cách điện là cầu dao chống giật (residual current circuit breaker), lý tưởng là loại tác động ở dòng rò 30 mA dù dòng tác động lên tới 300 mA vẫn được chấp nhận. Tuy nhiên, tốc độ tác động của thiết bị rất quan trọng vì sự cố cách điện có thể nằm trong vùng nguy hiểm, và yêu cầu là tối đa 5 s ở dòng tác động định mức tối thiểu, giảm xuống 0.15 s ở năm lần dòng đó. Dĩ nhiên những thiết bị này không dùng được khi nguồn là IT (trung tính được nối đất tại nguồn qua một trở kháng) và trong những trường hợp đó (ít gặp ở Anh) cần có thiết bị giám sát cách điện. Thiết bị giám sát này nên tác động khi điện trở cách điện giảm xuống dưới 50 Ω/V của điện áp định mức (ví dụ, 12,500 Ω ở điện áp nguồn định mức 250V).</p><div class="note"><b>Lưu ý về ký hiệu ohm.</b> Bản in ghi '50 Ω/V' và '12,500 Ω'; lớp văn bản OCR đọc nhầm thành '50 C!/V' và '12,500 i2'. Ký hiệu Ω được khôi phục theo bản in; '250V' được giữ không có dấu cách.</div><p>Dây nối từ các phần tử gia nhiệt tới cọc đầu cuối của thiết bị cần vượt quá 1 mm để đảm bảo độ tin cậy và, khi thiết bị gia nhiệt được bọc vỏ dẫn điện để hỗ trợ hoạt động của thiết bị bảo vệ chạm đất, vỏ đó nên có điện trở thấp hơn đáng kể so với máy gia nhiệt để đảm bảo nó không sinh thêm nhiệt trừ khi bị thiết bị bảo vệ quá nhiệt ngăn không cho làm vậy. Lớp phủ dẫn điện cũng phải phủ ít nhất 70 phần trăm bề mặt máy gia nhiệt để đảm bảo hoạt động đúng.</p><div class="note"><b>Lưu ý về đơn vị '1 mm'.</b> Bản in viết dây nối 'cần vượt quá 1 mm' mà không có số mũ 2; nhiều khả năng đây là sự thiếu sót của nguyên bản đối với tiết diện (mm²). Không tự ý chèn '²'; ký hiệu được giữ nguyên theo bản in và được ghi nhận ở đây.</div><h3>12.3.7 Máy quay <span class="en">12.3.7 Rotating machines</span></h3><p>Máy điện quay, cùng với hộp đầu cuối, là ứng dụng phổ biến nhất của an toàn tăng cường vì cấu tạo của máy dễ hơn nhiều so với máy chống cháy và máy thu được nhẹ hơn rất nhiều. Tuy nhiên vẫn có vấn đề, vì máy có vòng bi và chuyển động tương đối giữa các bộ phận là có thể xảy ra. Vì điều này có thể dẫn đến các vấn đề như va chạm stator/rotor, cấu tạo phải cố gắng giảm thiểu khả năng đó. Ngoài ra, máy chạy với dòng lớn hơn nhiều trong khi khởi động và khả năng bắt lửa từ các thiết bị này phải tính đến một số điều kiện khác nhau.</p><p>Máy an toàn tăng cường nói chung là máy cảm ứng với rôto lồng sóc, vì với cấu tạo này không cần nối điện tới rôto, điều không thể thực hiện được trong khuôn khổ nguyên lý an toàn tăng cường. Máy an toàn tăng cường với rôto quấn được ngắn mạch vĩnh viễn cũng có thể dùng nhưng nói chung, khi rôto máy được quấn thì cần có nối điện tới rôto vì những lý do vận hành như hạn chế mô-men khởi động và điều khiển tốc độ (bằng điều khiển độ trượt). Trong những trường hợp này, các nối tới rôto là tiếp điểm quay dạng lò xo hoặc chổi than, tạo thành tiếp điểm phát tia lửa và không thể dùng trong bối cảnh an toàn tăng cường. Vì vậy, khi có các tiếp điểm này,</p><p>chúng cần được bảo vệ bằng một nguyên lý bảo vệ khác và thường là chống cháy, tạo thành dạng bảo vệ phức hợp cho máy.</p><div class="note"><b>Lưu ý về câu bị chia trang.</b> Câu ở cuối trang in 324 kết thúc bằng dấu phẩy và được nối tiếp ở đầu trang in 325. Hai nửa được nối lại ở đây; dấu phẩy không được thay bằng dấu chấm.</div><h4>Khe hở rôto/stator <span class="en">Rotor/stator clearances</span></h4><p>Điều cần thiết đầu tiên là ngăn va chạm rôto/stator trong mức có thể trong mọi điều kiện vận hành, và ngăn các ứng suất do những điều kiện đó tạo ra. Điều này được thực hiện bằng cách quy định khe hở tối thiểu giữa rôto và stator khi máy đứng yên, đây là trường hợp xấu nhất vì mọi sự 'võng' của rôto do khối lượng của nó sẽ hiện diện. Khe hở tối thiểu này được suy ra từ một công thức thoạt nhìn có vẻ phức tạp và như sau:</p><div class="eq">Khe hở không khí = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}      mm</div><div class="note"><b>Lưu ý về công thức khe hở không khí.</b> Bản in thể hiện công thức là 'Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]} mm' với hai nhóm ngoặc đặt cạnh nhau không có dấu nhân và ngoặc ngoài dạng ngoặc nhọn; lớp văn bản OCR cũng đọc sai dấu nhân và ký tự cuối. Không tự ý sửa công thức; nó được tái hiện như bản in.</div><p>trong đó D = đường kính rôto tính bằng mm (tối thiểu 75 mm<br>và tối đa 750 mm)<br>n = tốc độ máy tính bằng vòng/phút (tần số × 50/số cặp cực<br>trên mỗi pha)</p><p>Con số trên được nhân với một con số suy ra từ chiều dài lõi (mm)/1.75 × đường kính lõi (mm) khi giá trị này vượt quá 1 và lại được nhân thêm với 1.5 khi dùng vòng bi bạc thay vì vòng bi lăn. Phép tính này trông phức tạp hơn nhiều so với phép tính dùng trong ấn bản đầu tiên của Tiêu chuẩn Châu Âu (BS 5501, Phần 6) nhưng trên thực tế không ảnh hưởng đáng kể đến yêu cầu khe hở, cho ra trung bình một con số thấp hơn con số từng cần thiết trước đây nhưng thường nằm trong khoảng 10 phần trăm của con số đó.</p><div class="note"><b>Lưu ý về cách ghi Tiêu chuẩn Châu Âu.</b> Bản in viết 'ấn bản đầu tiên của Tiêu chuẩn Châu Âu (BS 5501, Phần 6)', dù BS 5501 là Tiêu chuẩn Anh; cách ghi này được giữ nguyên và ghi nhận ở đây.</div><h4>Cách điện dây dẫn stator và rôto <span class="en">Insulation of stator and rotor conductors</span></h4><div class="note"><b>Lưu ý về các tiêu đề không đánh số.</b> Bản in đặt 'Rotor/stator clearances' và 'Insulation of stator and rotor conductors' làm các tiêu đề in đậm không có số dưới 12.3.7. Chúng được giữ không đánh số. Lớp văn bản OCR viết thường chữ cái đầu của tiêu đề thứ hai; bản in có chữ 'I' viết hoa.</div><p>Các yêu cầu cách điện thông thường áp dụng cho cả stator và rôto quấn nhưng, trong trường hợp máy, ứng suất từ tính sẽ có nghĩa là phải đặc biệt chú ý đảm bảo độ chắc chắn của cuộn dây để ngăn hư hại cách điện do chuyển động. Khi dùng rôto lồng sóc, thanh rôto không được cách điện với nền từ tính của rôto và, ngoài sự cần thiết phải đảm bảo nối chắc chắn giữa các thanh với nhau, tiếp xúc giữa các thanh và lõi rôto cần cực kỳ chặt để không phát sinh tia lửa giữa các thanh rôto và giữa thanh rôto với lõi, đặc biệt trong khi khởi động khi ứng suất ở mức tối đa. Để đạt được điều này, lồng sóc cùng với các vòng cuối thường được đúc thành một khối hoặc các vòng và thanh được hàn đồng hoặc hàn. Độ chặt của chúng trong các rãnh rôto đạt được bằng cách đúc nhôm vào các rãnh, nhưng lót rãnh bổ sung, nêm hoặc then cũng là các phương pháp được chấp nhận. Hình 12.14 cho thấy một lồng sóc đơn giản điển hình.</p><figure class="figure" id="fig-14"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 12.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.14 · Máy lồng sóc ba pha điển hình / Figure 12.14 · Typical three-phase squirrel cage machine</text><text x="340" y="29" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt ngang · cách điện rãnh, thanh rôto và thiết bị hạn chế nhiệt / Cross-section with slot insulation and temperature limiting devices</text><circle cx="340" cy="196" r="124" fill="#fff" stroke="#2a2a2a" stroke-width="1.5"/><circle cx="340" cy="196" r="88" fill="#f7f7f7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="340" cy="196" r="78" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="196" r="30" fill="#fff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="416.21" y1="152" x2="446.52" y2="134.5" stroke="#888" stroke-width="0.8"/><line x1="340" y1="108" x2="340" y2="73" stroke="#888" stroke-width="0.8"/><line x1="263.79" y1="152" x2="233.48" y2="134.5" stroke="#888" stroke-width="0.8"/><line x1="263.79" y1="240" x2="233.48" y2="257.5" stroke="#888" stroke-width="0.8"/><line x1="340" y1="284" x2="340" y2="319" stroke="#888" stroke-width="0.8"/><line x1="416.21" y1="240" x2="446.52" y2="257.5" stroke="#888" stroke-width="0.8"/><polygon points="429,183 459,183 459,209 429,209" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="431,185 457,185 457,207 431,207" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="438" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="444" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="450" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="373.24,112.42 388.24,86.44 410.76,99.44 395.76,125.42" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="375.97,111.69 388.97,89.18 408.03,100.18 395.03,122.69" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="383.8" cy="108.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389" cy="111.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="394.2" cy="114.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="386.8" cy="102.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="392" cy="105.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.2" cy="108.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389.8" cy="97.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="395" cy="100.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="400.2" cy="103.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="284.24,125.42 269.24,99.44 291.76,86.44 306.76,112.42" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="284.97,122.69 271.97,100.18 291.03,89.18 304.03,111.69" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="285.8" cy="114.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="291" cy="111.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="296.2" cy="108.13" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="282.8" cy="108.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="105.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="293.2" cy="102.93" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="279.8" cy="103.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285" cy="100.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.2" cy="97.74" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="251,209 221,209 221,183 251,183" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="249,207 223,207 223,185 249,185" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="242" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="242" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="242" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="202" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="196" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="230" cy="190" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="306.76,279.58 291.76,305.56 269.24,292.56 284.24,266.58" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="304.03,280.31 291.03,302.82 271.97,291.82 284.97,269.31" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="296.2" cy="283.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="291" cy="280.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285.8" cy="277.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="293.2" cy="289.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="286.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="282.8" cy="283.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="290.2" cy="294.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="285" cy="291.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="279.8" cy="288.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="395.76,266.58 410.76,292.56 388.24,305.56 373.24,279.58" fill="none" stroke="#888" stroke-width="0.8"/><polygon points="395.03,269.31 408.03,291.82 388.97,302.82 375.97,280.31" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="394.2" cy="277.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389" cy="280.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="383.8" cy="283.87" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="397.2" cy="283.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="392" cy="286.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="386.8" cy="289.07" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="400.2" cy="288.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="395" cy="291.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="389.8" cy="294.26" r="1.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="277.07,103.01 273.07,96.08 286.93,88.08 290.93,95.01" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="290.93,296.99 286.93,303.92 273.07,295.92 277.07,288.99" fill="#2e7d4f" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="403,191 413,191 413,201 403,201" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="392.06,160.17 400.72,155.17 405.72,163.83 397.06,168.83" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="367.17,138.94 372.17,130.28 380.83,135.28 375.83,143.94" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="335,133 335,123 345,123 345,133" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="304.17,143.94 299.17,135.28 307.83,130.28 312.83,138.94" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="282.94,168.83 274.28,163.83 279.28,155.17 287.94,160.17" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="277,201 267,201 267,191 277,191" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="287.94,231.83 279.28,236.83 274.28,228.17 282.94,223.17" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="312.83,253.06 307.83,261.72 299.17,256.72 304.17,248.06" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="345,259 345,269 335,269 335,259" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="375.83,248.06 380.83,256.72 372.17,261.72 367.17,253.06" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><polygon points="397.06,223.17 405.72,228.17 400.72,236.83 392.06,231.83" fill="#dce6ee" stroke="#2a2a2a" stroke-width="0.9"/><text x="60" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cách điện rãnh / Slot insulation</text><text x="60" y="71" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Ghi chú 1 / Note 1)</text><line x1="180" y1="68" x2="270" y2="99" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="240" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Răng stato / Stator tooth</text><line x1="330" y1="55" x2="340" y2="88" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="470" y="60" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Stato / Stator</text><line x1="466" y1="66" x2="422" y2="98" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="30" y="120" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây dẫn cách điện /</text><text x="30" y="129" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Insulated conductors</text><line x1="170" y1="128" x2="232" y2="190" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="20" y="180" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Vật liệu chèn rãnh /</text><text x="20" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Slot packing securing</text><text x="20" y="198" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">conductors</text><line x1="168" y1="192" x2="240" y2="196" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="490" y="146" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thanh rôto/rãnh /</text><text x="490" y="155" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Rotor bars/slots (Note 2)</text><line x1="486" y1="160" x2="412" y2="194" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="520" y="270" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Rôto / Rotor</text><line x1="516" y1="268" x2="400" y2="246" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="60" y="308" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị hạn chế nhiệt /</text><text x="60" y="317" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Temperature-limiting device</text><line x1="200" y1="310" x2="284" y2="298" stroke="#888" stroke-width="0.85" marker-end="url(#a7__sd14)"/><text x="340" y="341" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Ghi chú: (1) cảm biến nhiệt trong cách điện rãnh, phía sau rãnh; (2) thanh rôto giữ bằng vật liệu dẫn điện hoặc đúc nhôm</text><text x="340" y="351" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Notes: (1) stator temperature limiting devices inside slot insulation at rear of slot; (2) rotor bars secured by conductive packing or aluminium casting</text></svg><figcaption class="figcap">Hình 12.14 · Máy lồng sóc ba pha điển hình. Ghi chú: (1) Thiết bị hạn chế nhiệt độ stato được lắp bên trong lớp cách điện rãnh ở phía sau rãnh; các thiết bị này cũng cần được cách điện thỏa đáng. (2) Thanh rôto được giữ trong các rãnh bằng vật liệu dẫn điện hoặc đúc nhôm</figcaption></figure><p>chúng cần được bảo vệ bằng một nguyên lý bảo vệ khác và thường là dạng chống cháy, tạo thành một dạng bảo vệ phức hợp cho máy.</p><div class="note"><b>Lưu ý về ranh giới câu đầu.</b> Đoạn đầu tiên trong phạm vi này bắt đầu giữa câu, được tiếp nối từ trang in trước (nằm ngoài phạm vi module); chữ 'chúng' được giữ ở dạng tiếp nối như trong bản in.</div><h4>Khe hở rô-to/stator <span class="en">Rotor/stator clearances</span></h4><p>Điều cần thiết trước hết là ngăn ngừa va chạm giữa rô-to và stator ở mức tối đa có thể trong mọi điều kiện vận hành, cũng như các ứng suất do những điều kiện đó tạo ra. Điều này được thực hiện bằng cách quy định một khe hở tối thiểu giữa rô-to và stator khi máy đang đứng yên — đây là trường hợp xấu nhất vì bất kỳ độ võng nào của rô-to do khối lượng của nó sẽ hiện ra. Khe hở tối thiểu này được suy ra từ một công thức thoạt nhìn có vẻ phức tạp như sau:</p><div class="note"><b>Lưu ý về dấu ngoặc đơn cong trong bản in.</b> Bản in viết 'any ‘sag’ of the rotor' với một cặp dấu ngoặc đơn cong; dạng này được giữ trong bản tiếng Anh, còn bản tiếng Việt dịch theo nghĩa 'độ võng'.</div><p><b>Khe hở không khí = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}</b>      mm</p><div class="note"><b>Lưu ý về công thức khe hở không khí trong bản in.</b> Bản in viết 'Air gap = {0.15 + [D − 50/780][0.25 + (0.75 × n/1000)]}      mm': hai nhóm ngoặc vuông đứng kề nhau không có dấu nhân, dấu ngoặc ngoài giống ngoặc nhọn, và mẫu số là '50/780' chứ không phải phân số xếp chồng. Lớp văn bản OCR đọc nhầm thành '(0.15 + [D - 50/780][0.25 + (0.75 x n/1000)]1 mm'. Có thể ý định là (0.15 + [D − 50]/780) × [0.25 + (0.75 × n/1000)], nhưng không tự ý sửa; dấu nhân '×' thật từ trang render được giữ.</div><p>trong đó D = đường kính rô-to tính bằng mm (với giá trị tối thiểu là 75 mm và giá trị tối đa là 750 mm)</p><p>n = tốc độ máy tính bằng vòng/phút (tần số × 50/số cặp cực trên mỗi pha)</p><div class="note"><b>Lưu ý về thứ tự dòng trong khối 'where'.</b> Lớp văn bản OCR gán sai các dòng gói: 'and a maximum of 750 mm)' bị dính vào dòng D và 'per phase)' bị dính vào dòng n; trang render cho thấy cách ghép đúng như các dòng trên.</div><p>Giá trị trên được nhân với một giá trị suy ra từ chiều dài lõi (mm)/1,75 × đường kính lõi (mm) khi giá trị này vượt quá 1, rồi lại được nhân với 1,5 khi dùng ổ trượt kiểu bọc thay vì ổ lăn. Phép tính này trông phức tạp hơn nhiều so với phép tính dùng trong ấn bản đầu tiên của Tiêu chuẩn Châu Âu (BS 5501, Phần 6) nhưng, trên thực tế, không ảnh hưởng đáng kể đến yêu cầu về khe hở, cho ra trung bình một giá trị thấp hơn giá trị từng cần thiết trước đây nhưng thường nằm trong khoảng 10 phần trăm so với giá trị đó.</p><div class="note"><b>Lưu ý về cách ghi 'European Standard (BS 5501, Part 6)'.</b> Bản in gọi BS 5501 — một Tiêu chuẩn Anh — là 'ấn bản đầu tiên của Tiêu chuẩn Châu Âu'. Cụm này được giữ nguyên theo bản in và được ghi chú rõ, không tự ý chỉnh cho khớp.</div><h4>Cách điện cho dây quấn stator và rô-to <span class="en">Insulation of stator and rotor conductors</span></h4><div class="note"><b>Lưu ý về chữ hoa ở tiêu đề.</b> Lớp văn bản OCR viết thường 'insulation of stator and rotor conductors'; trang render cho thấy chữ I viết hoa. Tiêu đề dùng dạng đúng từ trang render.</div><p>Các yêu cầu cách điện thông thường áp dụng cho cả stator và rô-to quấn dây nhưng, trong trường hợp máy, các ứng suất từ tính có nghĩa là phải đặc biệt chú ý đến việc đảm bảo độ chắc chắn của các dây quấn để ngăn hư hỏng cách điện do chuyển động. Khi dùng rô-to lồng sóc, các thanh rô-to không được cách điện với phần lõi từ tính của rô-to và, ngoài sự cần thiết phải đảm bảo liên kết chắc chắn giữa các thanh với nhau, tiếp xúc giữa các thanh và lõi rô-to cần cực kỳ chặt chẽ để đảm bảo không phát sinh tia lửa giữa các thanh rô-to và giữa các thanh rô-to với lõi, đặc biệt trong lúc khởi động khi ứng suất ở mức lớn nhất. Để đạt được điều này, lồng sóc kể cả các vòng đầu thường được đúc thành một khối duy nhất hoặc các vòng và thanh được hàn đồng hay hàn lại với nhau. Độ chặt của chúng trong các rãnh rô-to đạt được bằng cách đúc nhôm vào các rãnh, nhưng cũng chấp nhận các phương pháp lót rãnh bổ sung, nêm hoặc chốt. Hình 12.14 cho thấy một lồng sóc điển hình đơn giản.</p><div class="note"><b>Lưu ý về cách gọi số hình trong bản in.</b> Trang in 325 viết đầy đủ 'Figure 12.14', còn các trang in 327 và 328 dùng 'Fig. 12.15' và 'Fig. 12.16'. Mỗi dạng được giữ nguyên theo bản in.</div><h4>Nhiệt độ máy <span class="en">Machine temperatures</span></h4><p>Không nhiệt độ nào bên trong máy được vượt quá nhiệt độ tối đa của cấp nhiệt độ hoặc nhiệt độ giới hạn của các vật liệu dùng trong máy, và có một giới hạn trên chung là 300 °C ngay cả khi các giá trị đó vượt quá nhiệt độ này. Các điều kiện cần được tính đến là khởi động và chạy ở tải đầy với các quá tải được thừa nhận, kể cả điều kiện rô-to bị kẹt. Với một máy thông thường như máy lồng sóc, không có cách nào đo nhiệt độ rô-to khi đang chạy, và việc giới hạn nhiệt độ phải đạt được bằng cách phát hiện nhiệt độ stator hoặc giám sát dòng máy tiêu thụ, mối quan hệ giữa nhiệt độ stator và rô-to được xác nhận trong thiết kế của máy.</p><div class="note"><b>Lưu ý về ký hiệu độ.</b> Bản in ghi '300 °C' với ký hiệu độ; lớp văn bản OCR đọc nhầm thành '300 "C'. Dấu ° được giữ theo bản in.</div><p>Đối với các máy chỉ khởi động không thường xuyên và không có điều kiện khởi động khắc nghiệt (ví dụ, được khởi động với tải đầy), có thể kiểm soát nhiệt độ bằng một bộ khởi động trực tiếp thông thường có thiết bị bảo vệ quá tải nhiệt (bảo vệ quá tải trễ thời gian nghịch). Điều này được chấp nhận với điều kiện thiết bị không chỉ giám sát dòng khởi động và ngắt nếu dòng quá lớn, mà còn ngắt máy nếu rô-to bị kẹt, trước khi nhiệt độ của bất kỳ phần nào của máy vượt quá nhiệt độ hoạt động tối đa của vật liệu cách điện, hoặc đạt đến giới hạn cấp nhiệt độ. Điều sau cùng được thực hiện bằng cách đo thời gian</p><div class="note"><b>Lưu ý về ranh giới câu ở cuối trang in 326.</b> Đoạn trên kết thúc bằng 'measurement of the time' vì câu tiếp tục sang trang in 327, trước Hình 12.15; không thêm dấu chấm cuối.</div><p>cần để máy đạt đến điều kiện giới hạn nếu, khi máy đã chạy ở nhiệt độ môi trường cực đại và ở tải định mức cho đến khi nhiệt độ ổn định, rô-to bị kẹt. Thời gian này được gọi là thời gian tₑ (xem Hình 12.15). Do tốc độ tăng nhiệt độ có thể có trong điều kiện rô-to kẹt, giá trị tối thiểu được quy định cho thời gian này tùy theo tỷ số giữa dòng kẹt (khởi động) (Iₐ) và dòng chạy định mức ở tải đầy (Iₙ), và các giá trị này được thể hiện trong Hình 12.16. Việc giảm thời gian tₑ chỉ có thể thực hiện nếu chứng minh được rằng thiết bị bảo vệ cụ thể được dùng ngắt máy trong thời gian quy định, và trong bất kỳ trường hợp nào thời gian tₑ dưới 5 giây không được coi là chấp nhận được vì tốc độ tăng nhiệt độ mà điều đó hàm ý. Việc quy định thời gian tₑ là không cần thiết khi máy được bảo vệ bằng các thiết bị cảm biến nhiệt trong dây quấn stator ngắt máy trước khi đạt đến nhiệt độ giới hạn.</p><div class="note"><b>Lưu ý về chỉ số dưới và một lỗi đọc OCR trong đoạn này.</b> Bản in dùng tₑ, Iₐ và Iₙ dạng chỉ số dưới; lớp văn bản OCR đọc nhầm thành 't,', 'Ia' và 'In'. Nó cũng đọc nhầm 'machine' thành 'machme'. Bản dịch dùng dạng đúng từ trang render.</div><div class="note"><b>Lưu ý về dấu chấm sau dấu ngoặc.</b> Bản in viết '(see Fig. 12.15.).' với một dấu chấm sau dấu ngoặc đóng; dạng này được giữ nguyên trong bản tiếng Anh, trong bản tiếng Việt dùng dạng gọn '(xem Hình 12.15)' theo ý định.</div><div class="note"><b>Lưu ý về cách diễn đạt 'rate of temperature raise which this infers'.</b> Bản in dùng 'raise' và 'infers' ở những chỗ thường dùng 'rise' và 'implies'; dạng này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dịch theo nghĩa 'tốc độ tăng nhiệt độ mà điều đó hàm ý'.</div><p>Khi một máy phải chịu điều kiện khởi động khắc nghiệt, hoặc do được khởi động với tải đầy hoặc theo các khoảng thời gian đều đặn (chế độ làm việc chu kỳ), người ta cho rằng chỉ cảm biến nhiệt bên trong stator được chấp nhận làm phương tiện giới hạn nhiệt độ vì độ tăng nhiệt là lớn nhất hoặc máy đã ở nhiệt độ cao khi khởi động. Trong những điều kiện đó, thời gian tₑ không còn liên quan. Việc đưa các phần tử cảm biến vào dây quấn stator đương nhiên phải đáp ứng các yêu cầu đối với cảm biến nhiệt trong dây quấn nói chung. Một phương pháp xác định cái gọi là điều kiện khắc nghiệt liên quan đến tải khởi động (nhưng không phải chu kỳ làm việc) là xác định thời gian máy đạt đến tốc độ danh định. Thời gian này không được vượt quá 1,7 tₑ. Chu kỳ làm việc là khi một máy được khởi động</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 12.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.15 · Xác định thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> / Figure 12.15 · t, time determination</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Nhiệt độ rôto kẹt · biểu đồ xác định thời gian te / Stalled-rotor temperature rise</text><rect x="150" y="70" width="420" height="170" fill="#fff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="150" y1="80" x2="570" y2="80" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="145" x2="570" y2="145" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="205" x2="570" y2="205" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="240" x2="592" y2="240" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd15)"/><line x1="150" y1="240" x2="150" y2="54" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd15)"/><text x="136" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">θ / Nhiệt độ</text><text x="142" y="83" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="142" y="148" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><text x="142" y="208" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><text x="142" y="242" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><circle cx="167.07" cy="201.64" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="185.2" cy="195.16" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="203.33" cy="189.01" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="221.47" cy="183.19" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="239.6" cy="177.72" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="257.73" cy="172.6" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="275.87" cy="167.85" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="294" cy="163.47" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="312.13" cy="159.48" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="330.27" cy="155.9" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="348.4" cy="152.75" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="366.53" cy="150.05" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="384.67" cy="147.85" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="402.8" cy="146.2" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="420.93" cy="145.18" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="430" y1="70" x2="430" y2="240" stroke="#2a2a2a" stroke-width="2.4"/><text x="430" y="61" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">X</text><polyline points="430,145 435,140.44 440,136.05 445,131.82 450,127.76 455,123.86 460,120.13 465,116.56 470,113.16 475,109.93 480,106.86 485,103.96 490,101.22 495,98.65 500,96.25 505,94.01 510,91.94 515,90.03 520,88.29 525,86.72 530,85.31 535,84.06 540,82.98 545,82.07 550,81.33 555,80.75 560,80.33 565,80.08 570,80" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><text x="175" y="256" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">t / thời gian</text><line x1="430" y1="240" x2="430" y2="262" stroke="#2a2a2a" stroke-width="0.8"/><line x1="570" y1="240" x2="570" y2="262" stroke="#2a2a2a" stroke-width="0.8"/><line x1="570" y1="255" x2="435" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6__sd15)"/><line x1="430" y1="255" x2="565" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a6__sd15)"/><text x="500" y="273" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">t<tspan baseline-shift="sub" font-size="0.72em">e</tspan></text><text x="340" y="297" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Nhiệt độ môi trường cao nhất quy định (thường 40 °C) / T0 = Highest specified operating ambient temperature (normally 40 °C)</text><text x="340" y="309" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">1</tspan> = Nhiệt độ cao nhất ở chế độ định mức tại T0 / T1 = Highest temperature reached by machines in rated service at T0</text><text x="340" y="321" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">T<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Nhiệt độ giới hạn / Limiting temperature; θ = Nhiệt độ / Temperature; t = Thời gian / Time; t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> = te time; X = Điểm rôto kẹt / Rotor stall point</text></svg><figcaption class="figcap">Hình 12.15 · Xác định thời gian tₑ</figcaption></figure><figure class="figure" id="fig-16"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 12.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 12.16 · Thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu cho phép theo tỷ lệ Ia/In / Figure 12.16 · Minimum permissible te times for IJn ratios</text><text x="340" y="29" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị giới hạn · số giây tối thiểu theo dòng khởi động / Limit curve of minimum seconds</text><line x1="130" y1="62" x2="130" y2="267" stroke="#888" stroke-width="0.7"/><line x1="186.25" y1="62" x2="186.25" y2="267" stroke="#888" stroke-width="0.7"/><line x1="242.5" y1="62" x2="242.5" y2="267" stroke="#888" stroke-width="0.7"/><line x1="298.75" y1="62" x2="298.75" y2="267" stroke="#888" stroke-width="0.7"/><line x1="355" y1="62" x2="355" y2="267" stroke="#888" stroke-width="0.7"/><line x1="411.25" y1="62" x2="411.25" y2="267" stroke="#888" stroke-width="0.7"/><line x1="467.5" y1="62" x2="467.5" y2="267" stroke="#888" stroke-width="0.7"/><line x1="523.75" y1="62" x2="523.75" y2="267" stroke="#888" stroke-width="0.7"/><line x1="580" y1="62" x2="580" y2="267" stroke="#888" stroke-width="0.7"/><line x1="130" y1="62" x2="580" y2="62" stroke="#888" stroke-width="0.7"/><text x="123" y="64.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">40</text><line x1="130" y1="83" x2="580" y2="83" stroke="#888" stroke-width="0.7"/><text x="123" y="85.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">30</text><line x1="130" y1="112" x2="580" y2="112" stroke="#888" stroke-width="0.7"/><text x="123" y="114.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">20</text><line x1="130" y1="151" x2="580" y2="151" stroke="#888" stroke-width="0.7"/><text x="123" y="153.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10</text><line x1="130" y1="166" x2="580" y2="166" stroke="#888" stroke-width="0.7"/><text x="123" y="168.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">8</text><line x1="130" y1="181" x2="580" y2="181" stroke="#888" stroke-width="0.7"/><text x="123" y="183.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">6</text><line x1="130" y1="192" x2="580" y2="192" stroke="#888" stroke-width="0.7"/><text x="123" y="194.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">5</text><line x1="130" y1="203" x2="580" y2="203" stroke="#888" stroke-width="0.7"/><text x="123" y="205.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">4</text><line x1="130" y1="221" x2="580" y2="221" stroke="#888" stroke-width="0.7"/><text x="123" y="223.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">3</text><line x1="130" y1="245" x2="580" y2="245" stroke="#888" stroke-width="0.7"/><text x="123" y="247.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2</text><line x1="130" y1="267" x2="580" y2="267" stroke="#888" stroke-width="0.7"/><text x="123" y="269.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="130" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="186.25" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">3</text><text x="242.5" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">4</text><text x="298.75" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">5</text><text x="355" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">6</text><text x="411.25" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">7</text><text x="467.5" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">8</text><text x="523.75" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">9</text><text x="580" y="281" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10</text><rect x="130" y="62" width="450" height="205" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="158.12,83 171.56,89.06 185,95.11 198.44,101.17 211.88,107.22 225.31,113.28 238.75,119.33 252.19,125.39 265.62,131.44 279.06,137.5 292.5,143.56 305.94,149.61 319.38,155.67 332.81,161.72 346.25,167.78 359.69,173.83 373.12,179.89 386.56,185.94 400,192 580,192" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><text x="30" y="49" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu</text><text x="30" y="59" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Minimum te time, seconds)</text><text x="355" y="300" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Tỷ lệ dòng khởi động / Starting current ratio Ia/In</text><text x="340" y="316" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Trong mọi trường hợp, thời gian t<tspan baseline-shift="sub" font-size="0.72em">e</tspan> tối thiểu được chấp nhận là 5 giây / Note: Minimum acceptable te time in any case is 5 second</text></svg><figcaption class="figcap">Hình 12.16 · Thời gian tₑ nhỏ nhất cho phép theo tỷ lệ Ia/In. Ghi chú: Trong mọi trường hợp, thời gian tₑ nhỏ nhất được chấp nhận là 5 giây</figcaption></figure><div class="note"><b>Lưu ý về vị trí Hình 12.15 và 12.16.</b> Câu 'Duty cycling is where a machine is started' kết thúc trang in 327 ngay trước Hình 12.15; phần tiếp theo nằm ở đầu trang in 328 sau Hình 12.16. Chú thích in của hai hình giữ các dạng 't, time determination', 'IJn ratios' và '5 second' (dạng OCR của tₑ và Iₐ/Iₙ, với 'second' số ít); không sửa chú thích.</div><p>thường xuyên như một phần của cách sử dụng theo thiết kế của nó, và việc khởi động lặp lại như vậy có khả năng xảy ra khi máy, sau khi dừng, có khả năng được khởi động lại trước khi nguội về nhiệt độ môi trường. Thời gian nguội như vậy thường vượt quá một giờ và, để an toàn, bất kỳ máy nào được khởi động thường xuyên hơn một lần sau mỗi hai giờ nên được coi là làm việc theo chu kỳ.</p><div class="note"><b>Lưu ý về ranh giới câu sau hai hình.</b> Đoạn trên tiếp nối câu bị ngắt trước Hình 12.15 trên trang in 327; trong bản in, Hình 12.16 đứng đầu trang in 328 trước phần tiếp nối này.</div><h4>Dòng rô-to kẹt/khởi động <span class="en">Starting/stalled rotor current</span></h4><p>Là yêu cầu cuối cùng, không được phép để bất kỳ máy nào có dòng rô-to kẹt (khởi động) lớn hơn mười lần dòng chạy ở tải đầy, vì một lần nữa điều đó sẽ cho thấy tốc độ tăng nhiệt độ rất cao.</p><div class="note"><b>Lưu ý về cụm 'as again'.</b> Bản in viết 'as again this would indicate a very high rate of temperature rise'; dạng này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dịch theo ý định.</div><h4>Phóng điện trong máy quay <span class="en">Discharges in rotating machines</span></h4><p>Bất chấp các yêu cầu này, đã có nhiều lo ngại đáng kể được bày tỏ về việc sử dụng máy an toàn tăng cường, đặc biệt là những máy làm việc ở điện áp cao, do một số lần bầu khí quyển chất nổ bị cháy nổ bởi các máy như vậy trong điều kiện khởi động. Công trình do ERA Technology Ltd¹⁵ thực hiện theo yêu cầu của Ban Điều hành An toàn và Sức khỏe cho thấy có nguy cơ thực sự phát sinh cháy nổ do tia lửa ở cả rô-to và stator. Tia lửa phát sinh trong các dây quấn đầu stator trong điều kiện khởi động, trong nhiều trường hợp, có khả năng gây cháy nổ và điều này đã dẫn đến việc Ban Điều hành An toàn và Sức khỏe (Health &amp; Safety Executive) đưa ra cảnh báo¹⁶ không sử dụng các máy làm việc ở điện áp đường dây vượt quá 3000 V. Các cuộc điều tra về vấn đề này vẫn đang tiếp tục nhưng sẽ là khôn ngoan nếu xem xét giải pháp thay thế là máy chống cháy</p><div class="note"><b>Lưu ý về ký hiệu chú thích và khoảng cách ở 3000 V.</b> Bản in dùng ¹⁵ sau 'ERA Technology Ltd' và ¹⁶ sau 'warning', có dấu phẩy ngay sau ¹⁶, và viết 'the Health and Safety Executive' rồi 'the Health &amp; Safety Executive' trong cùng một đoạn. Trang in 328 ghi '3000V' (không dấu cách), trang in 329 ghi '3000 V' (có dấu cách); cả hai được giữ theo bản in. Hai ký hiệu tương ứng với tài liệu tham khảo 15 và 16 do phần shell của chương cung cấp.</div><p>máy chống cháy, ít nhất là đối với những máy làm việc ở điện áp trên 3000 V, cho đến khi vấn đề này được giải quyết trọn vẹn. Dĩ nhiên, cũng có thể khôn ngoan nếu chỉ dùng máy chống cháy cho mọi lắp đặt cho đến khi vấn đề được giải quyết, vì hiểu biết hiện tại về nó vẫn chưa đầy đủ.</p><h4>12.3.8 Các loại thiết bị khác <span class="en">12.3.8 Other types of apparatus</span></h4><p>An toàn tăng cường về nguyên tắc áp dụng được cho các loại thiết bị khác ngoài những loại đã thảo luận. Tuy nhiên, để áp dụng được, thiết bị phải được xác định đầy đủ thông số và các yêu cầu dùng sẽ cần được chọn từ các yêu cầu cơ bản phù hợp với loại thiết bị, cũng như từ các yêu cầu bổ sung phù hợp cho các loại thiết bị đã thảo luận. Không thể áp dụng an toàn tăng cường cho thiết bị dùng chất bán dẫn và các phần tử tương tự vì chúng không có tiêu chí thiết kế vật lý được xác định rõ để có thể áp dụng an toàn tăng cường.</p><p>Sự nóng lên của máy quay cũng bị ảnh hưởng bởi dạng sóng nguồn cấp. Dù điều này thường không gây vấn đề vì dạng sóng chính là của nguồn cấp, nó có thể trở thành vấn đề trong trường hợp máy tốc độ thay đổi. Các máy này thường được chạy từ bộ biến tần tạo ra dòng xoay chiếu ở tần số thay đổi để đạt được sự thay đổi tốc độ. Đầu ra của các thiết bị này không dễ đoán như nguồn lưới thông thường và chúng thường chứa nhiều hài hơn đáng kể (hài này không hỗ trợ gì cho bộ truyền mà lại tỏa nhiệt trong máy). Vì vậy, khi dùng bộ biến tần như vậy với máy an toàn tăng cường, phải chứng minh được rằng máy vẫn giữ được các đặc tính an toàn tăng cường khi dùng với bộ biến tần cụ thể đang xét. Điều quan trọng cần lưu ý là loại biến tần cụ thể được dùng không chỉ là một thiết bị cùng dòng sản phẩm hoặc một thiết bị tương tự.</p><div class="note"><b>Lưu ý về 'invertors' và 'ac' trong bản in.</b> Bản in viết 'Where such invertors are used' (chính tả cũ) nhưng dùng 'inverter'/'inverters' ở các chỗ khác trong cùng một đoạn, và viết thường 'ac' mà không giải thích. Các dạng này được giữ trong bản tiếng Anh; bản tiếng Việt dùng 'bộ biến tần' và 'dòng xoay chiếu' theo ý định.</div><ol class="ref-list"><li>IEC 79-7 — Electrical Apparatus for Explosive Gas Atmospheres. Part 7 (1969). Increased Safety.</li><li>BS 4683 — Specification for Electrical Apparatus for Explosive Atmospheres. Part 4 (1973). Type of Protection 'e'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 6 (1977). Increased Safety 'e'.</li><li>BS/EN 50019 (1994) — Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li><li>BS/EN 60529 (1989) — Specification for Degrees of Protection Provided by Enclosures (IP Code).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS/EN 50014 (1992) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS/EN 50018 (1995) — Electrical Apparatus for Potentially Explosive Atmospheres. Flameproof Enclosure 'd'.</li><li>BS 2757 (1986) — Method for Determining the Thermal Classification of Electrical Insulation.</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and Proof Tracking Indices of Solid Insulating Materials Under Moist Conditions.</li><li>HD 555 (1992) — Specification for Particular Types of Winding Wires. Part 3, Polyester Enamelled Round Copper Wire, Class 155. Part 7, Polyimide Enamelled Round Copper Wire, Class 200. Part 8, Polyesterimide Enamelled Round Copper Wire, Class 180.</li><li>BS 5971 (1988) — Specification for Safety of Tungsten Filament Lamps for Domestic and Similar General Lighting Purposes.</li><li>BS 161 (1990) — Specification for Tungsten Filament Lamps for Domestic and Similar General Lighting Purposes. Performance Requirements.</li><li>EN 60061-1 (1993) — Lamps and Holders Together with Gauges for the Control of Interchangeability and Safety. Part 1, Lampcaps; Part 2, Lampholders.</li><li>92-0474 — The Incendivity of Electrical Discharge Activity in Rotating Electrical Machines. ERA Report, Bartels, A.L. and Bradford, M.</li><li>HSE 498/12 (1992) — High Voltage Types Ex 'N and Ex 'e' Explosion Protected Motors Operating in Potentially Explosive Atmospheres. HSE Information Document.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 35 trang in (296-330; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 16 hình (12.1-12.16), 7 bảng (12.1-12.7), 16 tài liệu tham khảo, không phương trình được đánh số cũng không ví dụ tính toán. Mọi nhãn hình, ô bảng, kích thước, điện áp, nhiệt độ, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ 'BS/EN 5001 9 (1 994)', 'Fig. 12.1 1', 'IJn', 't, time' và 'IF’ Code'). Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm nhãn Hình 12.2 thiếu số '12.2', chú thích Figure continued trên các trang tiếp theo, các ký hiệu chân trái/phải của hình, 'spade/eylet', 'Flameoroof', và dấu chấm sau 'BS 2757' và 'BS 5971'. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch11-apparatus-using-protection-concept-pressurization-p/"><span class="k">← Chương 11</span>Thiết bị theo nguyên lý tạo áp 'p'</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>