<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị và hệ thống theo nguyên lý an toàn nội tại &#x27;i&#x27; · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 13 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch13-apparatus-and-systems-using-intrinsic-safety-i/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 13</div><h1>Thiết bị và hệ thống theo nguyên lý an toàn nội tại 'i'</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 13 · 96 trang gốc · 58.095 từ · 45 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> an toàn nội tại 'i' · thiết bị an toàn nội tại · thiết bị liên kết · hệ thống an toàn nội tại · mạch an toàn nội tại · thiết bị đơn giản · category 'ia' / 'ib' · hỏng hóc đếm được / không đếm được · thử tia lửa · dòng và năng lượng đánh lửa · hệ số an toàn · bề mặt nóng · linh kiện không thể hỏng · rào diode zener · thông số vào/ra · cáp liên kết · BS/EN 50020 · BS 5501 Part 9 · IEC 79-11<h2>13 — Thiết bị và hệ thống theo nguyên lý an toàn nội tại 'i' <span class="en">13 — Apparatus and systems using protection concept intrinsic safety 'i'</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS/EN 50020 — Apparatus)<br>(BS 5501, Part 9 — Systems)</b></p><div class="note"><b>Lưu ý về phần mở đầu chương.</b> Bản in đặt số 13 giữa hai đường kẻ, nhan đề in nghiêng đậm trên ba dòng và hai dòng tiêu chuẩn căn giữa, '(BS/EN 50020 — Apparatus)' và '(BS 5501, Part 9 — Systems)', với dấu gạch ngang dài và dấu nháy cong quanh 'i'. Đoạn văn mở đầu là một đoạn căn đều liên tục, không có đầu dòng lùi vào, và viết 'It is therefore, a 'system concept',' với dấu phẩy sau 'therefore'. Các dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><p>An toàn nội tại là duy nhất trong số các nguyên lý bảo vệ về cách thức hoạt động. Tất cả các nguyên lý khác dựa vào việc ngăn ngừa tia lửa và bề mặt nóng, loại trừ bầu khí quyển nổ khỏi các nguồn đánh lửa đó, hoặc cô lập bất kỳ vụ nổ nào được tạo ra. An toàn nội tại hoàn toàn khác biệt ở chỗ không có nỗ lực nào nhằm ngăn tia lửa và cũng không có nỗ lực nào nhằm loại trừ bầu khí quyển nổ. An toàn đạt được bằng cách hạn chế công suất và năng lượng (ngoại trừ một số trường hợp hạn chế liên quan đến năng lượng tích trữ, khi có các biện pháp cụ thể để ngăn hoặc hạn chế tốc độ giải phóng của nó dưới dạng tia lửa hoặc hồ quang) trong khu vực nguy hiểm ở mức thấp hơn mức có thể gây đánh lửa. Ví dụ, vì hydro có thể bị đánh lửa bởi khoảng 20 μJ trong điều kiện lý tưởng, nên năng lượng cấp tới và sử dụng trong khu vực nguy hiểm bị hạn chế nghiêm ngặt, và an toàn nội tại chỉ thực sự khả thi cho những việc như thu thập thông tin, phân tích và các chức năng vận hành hạn chế. Kỹ thuật này phụ thuộc, gần như duy nhất, vào việc hạn chế hiệu quả năng lượng có thể đưa vào khu vực nguy hiểm, cũng như vào hiệu năng của chính thiết bị trong khu vực nguy hiểm. Do đó, đây là một 'khái niệm hệ thống', trong đó chi tiết của thiết bị trong khu vực nguy hiểm, thiết bị trong khu vực không nguy hiểm được nối với nó, và phương tiện kết nối đều quan trọng như nhau trong việc đạt được an toàn. Tương tự, vì nó tác động bằng cách hạn chế năng lượng sẵn có và hạn chế sự tích trữ hoặc giải phóng năng lượng đã tích trữ, nó dựa vào chính các mạch bên trong thiết bị, thay vì áp dụng vỏ bọc hoặc các biện pháp bổ sung khác để đạt được an toàn. Điều này có ưu điểm là giải phóng thiết bị khỏi những hạn chế phát sinh trong nhiều loại bảo vệ khác (tức là, nếu tia lửa xảy ra không có khả năng đánh lửa, thì sự cô lập cần thiết trong các loại bảo vệ khác cho mục đích kết nối/ngắt kết nối trở nên không cần thiết). Tuy nhiên, nó làm cho nguyên lý bảo vệ trở nên phức tạp hơn đôi chút trong cấu tạo và sử dụng. Dù vậy, các ưu điểm vượt xa các vấn đề phức tạp, bằng chứng là thực tế rằng tất cả các hệ thống lắp đặt thông thường trong Vùng 0 và gần như tất cả các hệ thống lắp đặt thiết bị đo trong Vùng 1 đều là an toàn nội tại. Việc sử dụng nó trong Vùng 0 có ý nghĩa quan trọng vì không có nguyên lý bảo vệ tiêu chuẩn nào khác được chấp nhận như thông lệ bình thường trong Vùng 0. Điều này là do, về bản chất, mức độ an toàn trong một hệ thống an toàn nội tại có thể được thay đổi tùy theo mức độ rủi ro của khu vực nguy hiểm, sao cho trong Vùng 0 (nơi rủi ro lớn nhất), mức độ an toàn có thể được nâng lên mức cao hơn nhiều so với bất kỳ loại bảo vệ tiêu chuẩn đơn lẻ nào khác.</p><div class="note"><b>Lưu ý về các lỗi của lớp văn bản OCR ở phần mở đầu.</b> Lớp văn bản đọc 'intrinsic safety 7’', 'BSIEN 50020 - Apparatus' và 'BS 5501, Part 9 - Systems' cho các dòng nhan đề, '20 FJ' thay cho '20 μJ' và 'llus has the advantage' thay cho 'This has the advantage'. Đầu đề chạy ở trang in 345 bị OCR đọc là 'Protection concept intrinsic safefy 7’' nhưng bản in là 'Protection concept intrinsic safety ‘i’'. Danh sách năng lượng trình bày ở trang in 346 bị OCR đọc là '320 pJ / 120pJ / 40 pJ' nhưng bản in là '320 μJ / 120 μJ / 40 μJ'. Cách đọc từ ảnh trang in được dùng xuyên suốt.</div><p>An toàn nội tại chỉ đứng sau vỏ bọc chống cháy (Chương 11) về tuổi đời, đã được phát triển trong ngành khai thác than để bao phủ các hệ thống tín hiệu đơn giản dùng trong ngành này (thường là mạch chuông/ắc quy leclanche), được nghi ngờ là đã gây đánh lửa trong ít nhất hai vụ nổ, một trong số đó là vụ nổ tồi tệ nhất từng xảy ra ở Anh.</p><div class="note"><b>Lưu ý về 'leclanche' và 'Physicalisch'.</b> Bản in dùng 'leclanche cell/bell circuits' với 'leclanche' viết thường, không dấu, và viết tên viện Đức là 'Physicalisch Technische Bundesanstalt' (thường viết 'Physikalisch'). Cả hai dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><h3>13.1 Tình hình liên quan đến việc chuẩn hóa <span class="en">13.1 The situation in respect of standardization</span></h3><p>Dù được sử dụng rộng rãi ở Anh cho những thứ như hệ thống tín hiệu, hệ thống thông báo công cộng, van điện từ và cảm biến, đã không có Tiêu chuẩn Quốc gia dứt khoát nào tồn tại cho đến năm 1977, có lẽ vì các ứng dụng trước thời điểm đó tương đối đơn giản. Một Tiêu chuẩn Anh, BS 1259,¹ đã tồn tại từ năm 1958 nhưng thiếu đáng kể chi tiết và, với sự mở rộng nhanh chóng của việc sử dụng nguyên lý bảo vệ vì những lý do đã nêu ở trên, đã có sự thiếu hụt đáng kể các yêu cầu chi tiết về cấu tạo vào cuối những năm 1960. Vì một Tiêu chuẩn Châu Âu đang được xây dựng, người ta không cho rằng nên ban hành một Tiêu chuẩn Quốc gia, và điều này dẫn đến việc EECS/BASEEFA² là cơ quan chứng nhận/phê duyệt quốc gia duy nhất ở Anh vào thời điểm đó, đã ban hành tài liệu của riêng mình, SFA 3012,³ vào năm 1972, tài liệu này vẫn có hiệu lực cho đến khi Tiêu chuẩn Châu Âu được công bố dưới dạng BS 5501, Phần 7⁴ vào năm 1977 (ấn bản công bố tại Anh của EN 50020.⁵). Như vậy, từ sự gia tăng nhanh chóng của việc sử dụng nguyên lý bảo vệ, đến ngay sau sự ra mắt nhanh chóng của bóng bán dẫn thay thế đèn chân không, và sự mở rộng nhanh chóng tương tự của các yêu cầu đối với việc giám sát và điều khiển tinh vi các quá trình phức tạp, cho đến khi SFA 3012³ được công bố, việc phân xét về cái gì là an toàn nội tại phải do EECS/BASEEFA² thực hiện dựa trên các quy về bản chất chưa được công bố. Một tình huống tương tự đã tồn tại ở nơi khác và Physicalisch Technische Bundesanstalt (PTB⁶) ở Đức đã đóng một vai trò tương tự. SFA 3012 không được EECS/BASEEFA xây dựng một cách cô lập mà được rút ra từ một Tiêu chuẩn Quốc tế đang được Ủy ban Kỹ thuật Điện Quốc tế (IEC⁷) xây dựng, đó là IEC 79-11⁸. Tài liệu này cũng được dùng làm cơ sở cho BS 5501, Phần 7⁴ bởi cơ quan Tiêu chuẩn Châu Âu CENELEC⁹.</p><div class="note"><b>Lưu ý về các ký hiệu chú thích dạng mũ.</b> Bản in đặt ¹ sau 'BS 1259,', ² sau 'EECS/BASEEFA' (hai lần), ³ sau 'SFA 3012,' (hai lần), ⁴ sau 'Part 7' (ba lần), ⁵ sau 'EN 50020.' trong ngoặc đơn, ⁶ trong '(PTB⁶)', ⁷ trong '(IEC⁷)', ⁸ sau 'IEC 79-11', ⁹ sau 'CENELEC', ¹⁰ sau 'BS/EN 50020 (1995),' và sau 'BS/EN 50020', còn ¹¹ sau 'BS 5501, Part 9 (1982).'. Lớp văn bản OCR đọc nhầm lần lượt thành ';', '?', ':', '4', '.5', '3', '2', '6', '7', '8', dấu nháy đơn, '1°', '1O' và '.11'. Các ký hiệu mũ của bản in, kể cả dấu chấm đứng trước chú thích bên trong ngoặc đơn, được giữ nguyên.</div><p>Dù vậy, công nghệ an toàn nội tại vẫn còn rất non trẻ trong tình huống mới phức tạp hơn diễn ra khi chất bán dẫn được áp dụng, gây ra nhiều thảo luận và phát triển trong BS 5501, Phần 7, như bằng chứng là số lượng bài báo và bài viết được sản xuất trên các tạp chí và tại các hội nghị về chủ đề này và các cuộc thảo luận mà chúng dẫn đến. Tất cả các cuộc thảo luận này đã tạo ra sự phát triển nhanh chóng của nguyên lý bảo vệ và dẫn đến các tài liệu giải thích được ban hành ở Anh để làm rõ các vấn đề gặp phải khi áp dụng BS 5501, Phần 7 - khoảng 38 tài liệu trong giai đoạn 1981 đến 1992. Các bảng giải thích này, cùng với những bảng do các quốc gia thành viên CENELEC khác sản xuất, đã dẫn đến việc CENELEC công bố không ít hơn tám sửa đổi đối với Tiêu chuẩn và 20 bảng giải thích để làm rõ ý nghĩa của Tiêu chuẩn – một con số cao hơn nhiều so với bất kỳ Tiêu chuẩn Châu Âu nào khác trong dải tiêu chuẩn. Tất cả các sửa đổi và giải thích này hiện được đưa vào BS/EN 50020 (1995),¹⁰ là ấn bản thứ hai của Tiêu chuẩn Châu Âu. (Một bảng giải thích không sửa đổi Tiêu chuẩn mà chỉ làm rõ ý nghĩa của nó, trái với một sửa đổi có thể làm một trong hai hoặc cả hai).</p><div class="note"><b>Lưu ý về 'clarlfy' và dấu câu trong ngoặc đơn.</b> Lớp văn bản OCR đọc 'clarlfy' ở chỗ bản in là 'clarify'. Cụm '(An interpretation sheet does not amend a Standard but only clarifies its meaning, unlike an amendment which may do either or both).' đặt dấu chấm sau dấu ngoặc đóng. 'BS/EN 50020 (1995),¹⁰' có dấu phẩy trước chú thích trong khi 'BS/EN 50020¹⁰' hai câu sau thì không có – không nhất quán nhưng đúng như bản in. Các dạng in được giữ nguyên.</div><p>BS/EN 50020¹⁰ và người tiền nhiệm của nó, BS 5501, Phần 7,⁴ chỉ nêu quy định đối với thiết bị an toàn nội tại và thiết bị liên kết. Như đã lưu ý, nguyên lý bảo vệ là duy nhất ở chỗ nó là một khái niệm hệ thống và cần xác định an toàn của một hệ thống trong mọi trường hợp. Vì sự phức tạp liên quan, điều này không thể luôn được thực hiện bằng một Quy chuẩn lắp đặt trong mọi trường hợp, và có một Tiêu chuẩn Châu Âu khác xác định cách các thiết bị và cáp kết nối có thể được kết hợp để tạo thành các hệ thống an toàn nội tại. Đó là BS 5501, Phần 9 (1982).¹¹</p><h3>13.2 Áp dụng cơ bản của khái niệm <span class="en">13.2 Basic application of the concept</span></h3><p>Như đã nêu trước đó, an toàn nội tại là một khái niệm hệ thống, dựa sự an toàn của nó vào thiết kế chi tiết của cả thiết bị trong khu vực nguy hiểm, thiết bị trong khu vực không nguy hiểm được nối với nó, và các kết nối giữa hai bên. Điều này khác với hầu hết các hình thức bảo vệ khác, ở đó chỉ các mạch bảo vệ điện trong khu vực không nguy hiểm là quan trọng, vì trong các nguyên lý bảo vệ đó, thiết bị trong khu vực nguy hiểm được thiết kế để duy trì an toàn hoặc giảm thiểu nguy hiểm trong quá trình cô lập, vốn tự động xảy ra sau một hỏng hóc của thiết bị. Do đó, có một số yếu tố cần được xem xét khi xác định một hệ thống an toàn nội tại.</p><h4>13.2.1 Thiết bị an toàn nội tại <span class="en">13.2.1 Intrinsically safe apparatus</span></h4><p>Điều này được định nghĩa là 'Thiết bị mà tất cả các mạch đều là an toàn nội tại'. Thiết bị này dự định được lắp đặt trong khu vực nguy hiểm và sẽ được thiết kế sao cho, khi được cấp nguồn từ thiết bị thích hợp (thiết bị liên kết) trong khu vực không nguy hiểm (thiết bị liên kết), nó sẽ không tạo ra hồ quang, tia lửa hoặc bề mặt nóng có khả năng đánh lửa, dù khi vận hành bình thường hoặc khi xảy ra lỗi trong các mạch điện và linh kiện bên trong nó cùng với cáp kết nối của nó. Việc sử dụng các lỗi bên trong thiết bị và cáp kết nối của nó là phương pháp mà nhờ đó nó đạt được mức độ an toàn của mình. Các lỗi mạch hoặc linh kiện này có một xác suất xảy ra cụ thể về mặt thống kê và (vì khi một lỗi đã xảy ra, xác suất một lỗi độc lập khác xảy ra thấp hơn đáng kể) an toàn tổng thể của thiết bị được xác định bởi số lượng các lỗi như vậy xảy ra. Để đạt được mức độ an toàn chấp nhận được đối với các lỗi xảy ra, toàn bộ thiết bị phải tuân theo quy định chi tiết về chất lượng của các bộ phận cấu thành. Do đó, khả năng xảy ra lỗi được xác định và có thể lặp lại. Hình 13.1 cho thấy vị trí của thiết bị an toàn nội tại trong một hệ thống an toàn nội tại.</p><div class="note"><b>Lưu ý về cụm lặp lại.</b> Bản in viết 'when fed from appropriate apparatus (associated apparatus) in a non-hazardous area (associated apparatus)'; cụm '(associated apparatus)' xuất hiện hai lần. Cụm này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt cũng giữ cả hai lần xuất hiện.</div><h4>13.2.2 Thiết bị liên kết <span class="en">13.2.2 Associated apparatus</span></h4><p>Thiết bị liên kết được định nghĩa là thiết bị chứa cả mạch an toàn nội tại và mạch không an toàn nội tại, được thiết kế sao cho các mạch không an toàn nội tại không thể ảnh hưởng bất lợi đến các mạch an toàn nội tại bên trong nó và đến thiết bị mà nó được nối vào. Thiết bị như vậy không định được lắp đặt trong khu vực nguy hiểm mà nhằm xác định công suất và năng lượng điện tạo thành đầu vào cho thiết bị an toàn nội tại mà nó được nối vào. Vai trò của nó là xác định điện áp, dòng điện, công suất và năng lượng (đầu vào) cho thiết bị đó và đảm bảo rằng ngay cả khi xảy ra lỗi, các mức này không bị vượt quá. Một lần nữa, các lỗi trong linh kiện và mạch bên trong thiết bị liên kết được tính đến, và số lượng lỗi được xem xét cho phép xác định mức độ an toàn đạt được. Cũng như đối với thiết bị an toàn nội tại, các yêu cầu được áp dụng cho chất lượng của các bộ phận cấu thành để đảm bảo mức độ an toàn xác định được và lặp lại được. Hình 13.1 cho thấy vị trí của thiết bị liên kết trong một hệ thống an toàn nội tại.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.1 · Hệ thống an toàn bản chất / Figure 13.1 · The intrinsically safe system</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ khối · ranh giới khu vực và các thành phần theo chú thích in / Block diagram · area boundary and components per the printed key</text><line x1="340" y1="56" x2="340" y2="252" stroke="#888" stroke-width="1.4" stroke-dasharray="6 4"/><text x="190" y="64" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Khu vực không nguy hiểm / Non-hazardous area</text><text x="490" y="64" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Khu vực nguy hiểm / Hazardous area</text><line x1="150" y1="90" x2="590" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="150" y1="84" x2="150" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="590" y1="84" x2="590" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><text x="370" y="84" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Hệ thống an toàn bản chất / Intrinsically safe system</text><line x1="262" y1="114" x2="590" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><line x1="262" y1="108" x2="262" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><line x1="590" y1="108" x2="590" y2="114" stroke="#2a2a2a" stroke-width="1.0"/><text x="426" y="108" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Mạch an toàn bản chất / Intrinsically safe circuit</text><rect x="40" y="136" width="88" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="84" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Nguồn cung cấp</text><text x="84" y="178" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">và đầu ra</text><text x="84" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 2)</text><text x="84" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Power supply and output</text><rect x="150" y="136" width="108" height="70" fill="#f6e6c8" stroke="#2a2a2a" stroke-width="1.2"/><line x1="244" y1="138" x2="244" y2="204" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><text x="204" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị liên kết</text><text x="204" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Associated apparatus</text><rect x="262" y="136" width="40" height="70" fill="#dbe9d5" stroke="#2a2a2a" stroke-width="1.2"/><text x="282" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Giao</text><text x="282" y="178" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">diện</text><text x="282" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(1)</text><text x="282" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Intrinsically safe</text><text x="282" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">interface (Note 1)</text><line x1="302" y1="171" x2="388" y2="171" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="302" cy="171" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="388" cy="171" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="345" y="252" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Cáp liên kết</text><text x="345" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Interconnecting cable</text><rect x="388" y="148" width="60" height="46" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="418" y="168" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị</text><text x="418" y="180" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đơn giản</text><text x="418" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(3)</text><text x="418" y="222" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Simple device</text><text x="418" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="448" y1="171" x2="490" y2="171" stroke="#2a2a2a" stroke-width="1.4"/><rect x="490" y="136" width="100" height="70" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.2"/><text x="540" y="166" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị an toàn</text><text x="540" y="178" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">bản chất</text><text x="540" y="194" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Intrinsically safe</text><text x="540" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">apparatus</text><line x1="128" y1="171" x2="150" y2="171" stroke="#2a2a2a" stroke-width="1.2"/><line x1="258" y1="171" x2="262" y2="171" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Giao diện thường nằm bên trong thiết bị liên kết, không nằm ở các cực của nó · The interface is normally within the associated apparatus, not at its terminals</text><text x="340" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các thiết bị đơn giản có thể thêm vào với ít đánh giá bổ sung · Simple devices may be added with little additional evaluation</text></svg><figcaption class="figcap">Hình 13.1 · Hệ thống an toàn bản chất. Ghi chú: (1) Giao diện an toàn bản chất (điểm mà sau đó điện áp, dòng điện, công suất và năng lượng được kiểm soát ở mức an toàn bản chất) thường nằm bên trong thiết bị liên kết, không phải ở các cực của thiết bị này. (2) Nguồn cấp cho thiết bị liên kết và các thiết bị đọc chỉ số v.v., thường được giả định ở điện thế lưới điện. (3) Các vật được định nghĩa là thiết bị đơn giản có thể được thêm vào mạch an toàn bản chất mà không cần đánh giá bổ sung đáng kể</figcaption></figure><div class="note"><b>Lưu ý về nhan đề Hình 13.1.</b> Nhan đề in các Ghi chú đánh số '(1) (2) (3)' bằng chữ số Ả Rập (OCR đọc '(I)' thay cho '(1)'), có dấu phẩy trong cụm 'etc.,' ở Ghi chú 2 và không có dấu chấm cuối sau 'additional evaluation'. Nhan đề in được giữ nguyên trong hình; bản tiếng Việt theo nghĩa định.</div><h4>13.2.3 Các kết nối liên kết <span class="en">13.2.3 Interconnections</span></h4><p>Các kết nối giữa thiết bị an toàn nội tại và thiết bị liên kết cũng quan trọng vì hai lý do. Thứ nhất, chúng thường là cáp và có khả năng tích trữ năng lượng khi dòng điện chạy qua chúng do độ tự cảm và điện dung của chúng. Thứ hai, vì việc dùng cáp nhiều mạch nhiều lõi để kết nối là phổ biến, nên có khả năng xảy ra lỗi bên trong các cáp này có thể dẫn đến việc nối các mạch an toàn nội tại riêng biệt với nhau, và sự kết nối này có thể tạo ra một mạch tổng hợp có khả năng đánh lửa. Dù những cáp này không nguy hiểm bằng cáp chứa, ví dụ, mạch điện lưới, cấu tạo của chúng phải đạt mức tối thiểu để tránh các vấn đề, đặc biệt khi liên quan đến cáp nhiều lõi.</p><h4>13.2.4 Thiết bị đơn giản (các thiết bị) <span class="en">13.2.4 Simple apparatus (devices)</span></h4><p>Người ta thừa nhận rằng một số thiết bị, như công tắc và hộp cọc đấu nối và các vật có cấu tạo đơn giản tương tự, không góp phần vào năng lượng sẵn có để tạo tia lửa hay sinh nhiệt vì chúng về cơ bản là trơ và các thông số của chúng có thể dễ dàng được xác định nhờ tính đơn giản của chúng. Chúng được gọi là thiết bị đơn giản và định nghĩa là loại thiết bị sẽ là một linh kiện hoặc cụm linh kiện có cấu tạo đơn giản, có các thông số điện được xác định rõ. Điều này bao gồm cặp nhiệt điện (nhưng không phải pin nhiệt điện), nhiệt kế điện trở, công tắc, cọc đấu nối và các thiết bị tương tự, và việc sử dụng chúng trong mạch an toàn nội tại được cho một mức độ tự do lớn nhờ tính đơn giản của chúng. Rất tiếc, đã có nhiều nỗ lực nhằm mở rộng việc sử dụng loại thiết bị được định nghĩa này để bao phủ các cụm linh kiện phức tạp dựa trên thực tế là không có độ tự cảm hay điện dung trong các cụm đó. Cách tiếp cận như vậy cần bị phản đối vì nó gần như chắc chắn sẽ dẫn đến các sai sót có hậu quả thảm khốc. Cần nhớ rằng định nghĩa ban đầu của loại thiết bị này trong BS 5501 Phần 1 (1977)¹² là 'các thiết bị trong đó, theo thông số của nhà sản xuất, không có giá trị nào vượt quá 1.2 vôn, 0.1 ampe 20μJ hoặc 25mW'. Rõ ràng ý định ban đầu là chỉ hạn chế việc nới lỏng đối với các thiết bị (linh kiện) và chỉ khi người ta nhận ra rằng một số cụm linh kiện (ví dụ, hộp cọc đấu nối) có thể phù hợp với các giới hạn đó thì từ 'device' mới được thay bằng 'apparatus'. Tuy nhiên, ý định vẫn như cũ và các nới lỏng trong nguyên lý bảo vệ đối với thiết bị đơn giản chỉ định áp dụng cho các thiết bị và các cụm rất đơn giản.</p><div class="note"><b>Lưu ý về định nghĩa thiết bị đơn giản.</b> Bản in trích dẫn BS 5501 Part 1 (1977)¹² là 'devices in which, according to the manufacturers specifications, none of the values of 1.2 volts, 0.1 amps 20μJ or 25mW were exceeded': không có dấu phẩy sau 'amps', không có dấu nháy đơn trong 'manufacturers' và không có dấu cách trong '20μJ' hay '25mW'. Lớp OCR đọc '20pJ' thay cho '20μJ'. Dòng 'intrinsically safe - that is,' dùng dấu gạch nối có dấu cách. Cách viết in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><h4>13.2.5 Mạch an toàn nội tại <span class="en">13.2.5 The intrinsically safe circuit</span></h4><p>Mạch an toàn nội tại là khối an toàn nội tại cơ bản. Nó là, khác với các nguyên lý bảo vệ khác, phần của hệ thống an toàn nội tại mà ở đó các mức năng lượng là an toàn nội tại - tức là, toàn bộ mạch bên dưới các linh kiện trong thiết bị liên kết xác định điện áp, dòng điện, công suất và năng lượng đưa vào khu vực nguy hiểm. Mạch an toàn nội tại thường gồm thiết bị an toàn nội tại, cáp kết nối, mọi thiết bị đơn giản lắp trên mạch và những phần của thiết bị liên kết nằm bên dưới các linh kiện hạn chế. Trên thực tế, đây là khối xây dựng cơ bản của an toàn nội tại, chứ không phải thiết bị an toàn nội tại (khác với trường hợp của các nguyên lý bảo vệ khác).</p><h4>13.2.6 Hệ thống an toàn nội tại <span class="en">13.2.6 The intrinsically safe system</span></h4><p>Hệ thống an toàn nội tại là toàn bộ hệ thống lắp đặt, bao gồm mọi phần có ảnh hưởng đến an toàn nội tại. Nó bao gồm mọi phần của thiết bị liên kết, khác với mạch an toàn nội tại vốn không bao gồm.</p><h3>13.3 Các cấp độ an toàn nội tại <span class="en">13.3 Levels of intrinsic safety</span></h3><p>Như đã nêu, an toàn nội tại là nguyên lý bảo vệ tiêu chuẩn đơn lẻ duy nhất thường được chấp nhận trong Vùng 0 và, ở dạng an toàn nhất, nó mang lại mức độ an toàn cao hơn nhiều so với các nguyên lý bảo vệ tiêu chuẩn khác. Nhận ra điều này, cũng rõ ràng là cấp độ an toàn nội tại phù hợp cho Vùng 0 (và do đó cho mọi Vùng) có thể sẽ quá tốn kém và phức tạp đối với các hệ thống dự định dùng cho Vùng 1 và các khu vực ít nguy hiểm hơn. Để khắc phục vấn đề tiềm ẩn này, người ta công nhận hai cấp độ an toàn nội tại, đó là ‘ia’ (dự định cho mọi Vùng) và ‘ib’ (chỉ dự định cho Vùng 1 và 2). Cấp độ có thể áp dụng cho: một thiết bị an toàn nội tại, được giả định là nối vào thiết bị liên kết có các thông số đầu ra cụ thể và có mọi yêu cầu của cấp độ An toàn nội tại tương ứng được áp dụng bên trong nó; cho một thiết bị liên kết, trong đó các thông số đầu ra được xác định với mọi điều kiện thích hợp cho cấp độ an toàn nội tại được áp dụng bên trong nó; hoặc cho một hệ thống an toàn nội tại, trong đó các điều kiện thích hợp cho cấp độ an toàn nội tại được áp dụng cho toàn bộ hệ thống thay vì cho từng thiết bị riêng lẻ. Việc áp dụng cho từng thiết bị riêng lẻ là cách tiếp cận phổ biến nhất vì nó cho phép xác định các thông số của thiết bị trong trường hợp xấu nhất và việc xác định an toàn của sự kết nối vì thế dễ dàng hơn nhiều. Tuy nhiên, nó thường dẫn đến mức độ an toàn tổng thể cao hơn mức thực sự cần thiết.</p><div class="note"><b>Lưu ý về tên cấp độ và danh sách sau dấu hai chấm.</b> Bản in dùng ‘ia’ và ‘ib’ trong dấu nháy đơn cong (OCR đọc 'lib' thay cho ‘ib’). Câu 'The grade can apply to: an item of ...' dùng dấu hai chấm để đưa vào một chuỗi liệt kê không có số thứ tự. Các dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt thêm dấu phẩy để dễ theo dõi mà không bỏ ý nào.</div><h4>13.3.1 An toàn nội tại cấp ‘ia’ <span class="en">13.3.1 Intrinsic safety category ‘ia’</span></h4><p>Đây là cấp độ an toàn nội tại cao hơn, dự định cho phép các mạch an toàn nội tại của nó đi vào Vùng 0, và các thiết bị cùng hệ thống trong hạng mục này được yêu cầu phải không có khả năng gây đánh lửa bầu khí quyển nổ bằng hồ quang, tia lửa và bề mặt nóng trong tất cả các điều kiện sau.</p><p>1. khi không áp dụng 'lỗi đếm được' nào và với sự kết hợp xấu nhất hoặc các sự kết hợp của 'lỗi không đếm được' áp dụng. (Hệ số an toàn 1.5 được áp dụng cho điện áp hoặc dòng điện - hoặc sự kết hợp của cả hai khi phù hợp - sẵn có trong các điều kiện này để gây ra hồ quang hoặc tia lửa nhưng không áp dụng hệ số an toàn cho thứ gây ra bề mặt nóng.);</p><p>2. khi bất kỳ một trong các 'lỗi đếm được' có thể xảy ra được áp dụng cùng nhau, trong từng trường hợp, cùng với sự kết hợp xấu nhất của các 'lỗi không đếm được' được áp dụng. (Các hệ số an toàn áp dụng trong các điều kiện này như trong mục 1 ở trên.);</p><p>3. khi bất kỳ hai trong các 'lỗi đếm được' có thể xảy ra được áp dụng cùng nhau, trong từng trường hợp, cùng với sự kết hợp xấu nhất của các 'lỗi không đếm được' được áp dụng. (Trong các điều kiện này không áp dụng hệ số an toàn cho điện áp hoặc dòng điện, hoặc sự kết hợp của chúng.)</p><div class="note"><b>Lưu ý về ba điều kiện trong 13.3.1.</b> Mục 1 in cụm 'of ‘non-countable faults applied.' với dấu nháy mở mà không có dấu nháy đóng, và dùng dấu gạch nối có dấu cách trong 'voltage or current - or combination of both as appropriate -'. Các mục 1 và 2 kết thúc bằng dấu chấm phẩy, mục 3 bằng dấu chấm. Dấu câu của bản in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt thêm dấu nháy đóng theo nghĩa định.</div><p>Rõ ràng, nếu không có lỗi đếm được nào có thể xảy ra thì thiết bị có thể là ‘ia’. Nếu sự kết hợp xấu nhất của các lỗi không đếm được có thể xảy ra không gây ra tia lửa hay hồ quang có khả năng đánh lửa với hệ số an toàn 1.5 được áp dụng, hoặc không tạo ra bề mặt nóng có khả năng đánh lửa khi không áp dụng hệ số an toàn, thì thiết bị hoặc mạch có thể được coi là ‘ia’. Tương tự, nếu chỉ có một lỗi đếm được có thể xảy ra, thiết bị có thể được coi là ‘ia’, với điều kiện là nó vẫn không gây đánh lửa với sự kết hợp xấu nhất của các lỗi không đếm được được áp dụng trong cả vận hành bình thường lẫn khi áp dụng lỗi đếm được đó, và với hệ số an toàn 1.5 áp dụng cho đánh lửa do hồ quang hoặc tia lửa.</p><h4>13.3.2 An toàn nội tại cấp ‘ib’ <span class="en">13.3.2 Intrinsic safety category ‘ib’</span></h4><p>Đây là cấp độ an toàn nội tại thấp hơn và khu vực nguy hiểm nhất mà các mạch của nó dự định đi vào là Vùng 1. Hiệu năng của nó trong cả vận hành bình thường và với bất kỳ một lỗi đếm được đơn lẻ có thể xảy ra phải đúng như quy định trong (1) và (2) áp dụng cho hạng mục ‘ia’ nhưng không cần xem xét bất kỳ tình huống nào mà hai lỗi đếm được xảy ra. Trong trường hợp không có lỗi đếm được nào có thể xảy ra, nó được xử lý theo cách giống như hạng mục ‘ia’.</p><div class="note"><b>Lưu ý về ‘ia’ trong 13.3.2.</b> Lớp OCR đọc 'category ‘ia‘.' với dấu nháy đóng bị lệch hướng; bản in là 'category ‘ia’.' Dạng in được giữ nguyên.</div><h3>13.4 Lỗi đếm được và lỗi không đếm được <span class="en">13.4 Countable and non-countable faults</span></h3><p>Các lỗi, dù là đếm được hay không đếm được, là sự hỏng hóc của các linh kiện, dây dẫn và mọi hỏng hóc khác có thể xảy ra bên trong thiết bị hoặc hệ thống. Có ba tình huống trong thiết bị liên quan đến lỗi, và tình huống trong cáp kết nối được chi phối bởi thiết kế cáp. Chi tiết quy định cho linh kiện, kết nối, cáp, v.v., sẽ được trình bày chi tiết hơn sau trong chương này. Bất kỳ phần nào của thiết bị hoặc hệ thống không tuân thủ các yêu cầu của nguyên lý bảo vệ được giả định là có khả năng xảy ra lỗi ngay cả trong vận hành bình thường (lỗi không đếm được), và những phần tuân thủ thì phần lớn vẫn được coi là có khả năng xảy ra lỗi (lỗi đếm được).</p><h4>13.4.1 Lỗi không đếm được <span class="en">13.4.1 Non-countable faults</span></h4><p>Một lỗi không đếm được là sự hỏng của bất kỳ linh kiện, cụm hoặc kết nối nào bên trong thiết bị xảy ra ở bất kỳ thành phần nào không tuân thủ các yêu cầu cơ bản của nguyên lý bảo vệ. Khi chỉ có sự không tuân thủ một phần, lỗi chỉ liên quan đến hệ quả của sự không tuân thủ đó (ví dụ, khi một dây dẫn trần tuân thủ yêu cầu nhưng khoảng cách của nó với các dây dẫn trần khác thì không, thì ngắn mạch sẽ được coi là lỗi không đếm được nhưng đứt mạch của dây dẫn thì không).</p><h4>13.4.2 Lỗi đếm được <span class="en">13.4.2 Countable faults</span></h4><p>Sự hỏng của bất kỳ linh kiện, cụm hoặc kết nối nào tuân thủ các yêu cầu cấu tạo cơ bản của nguyên lý bảo vệ (trong hầu hết trường hợp bao gồm cả hệ số an toàn định mức) được gọi là lỗi đếm được.</p><p>Tiêu chuẩn còn chứa các quy định nâng cao ngoài các quy định cơ bản và, khi linh kiện, cụm hoặc kết nối tuân thủ các yêu cầu cơ bản của nguyên lý bảo vệ và, thêm vào đó, tuân thủ các yêu cầu nâng cao, thì bất kỳ khía cạnh nào trong hoạt động của nó tuân thủ như vậy sẽ không bị coi là trở nên hỏng hóc. (Ví dụ, khoảng cách giữa các dây dẫn đáp ứng các yêu cầu bổ sung của nguyên lý bảo vệ sẽ không bị coi là khả năng ngắn mạch, trong khi bản thân các dây dẫn vẫn được coi là có thể bị đứt mạch nếu chúng chỉ đáp ứng các yêu cầu cơ bản).</p><h4>13.4.3 Ảnh hưởng của các lỗi khác <span class="en">13.4.3 Effects of other faults</span></h4><p>Khi một kết nối, cụm hoặc linh kiện đáp ứng các yêu cầu cơ bản của Tiêu chuẩn trong khi không có lỗi đếm được nào được áp dụng ở nơi khác trong mạch, nhưng không còn đáp ứng khi một (hoặc, trong trường hợp ‘ia’, hai) lỗi đếm được được áp dụng ở nơi khác, thì linh kiện, kết nối hoặc cụm đó không còn được coi là lỗi đếm được khi lỗi (các lỗi) đó được áp dụng và được coi là lỗi không đếm được có thể được áp dụng nếu nó ảnh hưởng bất lợi đến an toàn nội tại.</p><p>Khi một linh kiện, cụm hoặc kết nối tuân thủ các quy định nâng cao của nguyên lý bảo vệ trong vận hành bình thường, nhưng không còn tuân thủ khi các lỗi thích hợp được áp dụng ở nơi khác trong mạch trong phạm vi của Tiêu chuẩn, thì linh kiện, cụm hoặc kết nối đó cũng bị hạ xuống mức được coi là lỗi đếm được hoặc lỗi không đếm được, tùy theo các điều kiện mà nó hoạt động trong những điều kiện lỗi đó.</p><div class="note"><b>Lưu ý về 'conplies'.</b> Mục 13.4.3 in 'conplies with enhanced specifications' thay vì 'complies'. Lỗi chính tả này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><p>Các lỗi của linh kiện, cụm hoặc kết nối chỉ quan trọng trong chừng mực chúng làm tăng nguy cơ nguy hiểm và, do đó, nếu chúng có tác động ngược lại (ví dụ, lỗi ngắn mạch ở đầu ra của thiết bị liên kết) thì không được áp dụng.</p><h4>13.4.4 Linh kiện, cụm hoặc kết nối không thể hỏng <span class="en">13.4.4 Infallible component, assembly or interconnection</span></h4><p>Khi bất kỳ linh kiện, cụm hoặc kết nối nào đáp ứng các yêu cầu bổ sung của nguyên lý bảo vệ đã thảo luận trong các Mục 13.4.3 và 13.4.4, cho phép coi nó là không chịu hỏng hóc, thì nó được gọi là không thể hỏng. Tuy nhiên, nó chỉ được xem là không thể hỏng trong chế độ mà các yêu cầu bổ sung được áp dụng (ví dụ, một điện trở có cấu tạo đặc biệt có thể được coi là không thể hỏng về mặt hỏng thành giá trị điện trở thấp hơn giá trị quy định, nhưng vẫn được giả định là có thể bị đứt mạch). Tương tự, nó chỉ được coi là không thể hỏng với điều kiện các điều kiện tại điểm nối của nó vào mạch vẫn giữ nguyên. Nếu chúng thay đổi sao cho nó phải chịu, ví dụ, điện áp hoặc dòng điện cao hơn, thì nó có thể không còn là không thể hỏng trong những hoàn cảnh đó.</p><div class="note"><b>Lưu ý về tự trích dẫn trong 13.4.4.</b> Bản in nói 'discussed in Sections 13.4.3 and 13.4.4' dù một mục không thể tự trích dẫn chính nó; nhiều khả năng định nói đến 13.4.2 và 13.4.3. Trích dẫn của bản in được giữ nguyên.</div><h3>13.5 Xác nhận an toàn nội tại đối với đánh lửa do hồ quang và tia lửa <span class="en">13.5 Confirmation of intrinsic safety in respect of arc and spark ignition</span></h3><p>Việc xác nhận an toàn nội tại được thực hiện bằng cách đảm bảo không có hồ quang hay tia lửa nào có khả năng đánh lửa, dù trong vận hành bình thường hay sau khi áp dụng các kịch bản lỗi khác nhau đã quy định trong Mục 13.3 ở trên.</p><p>Khả năng đánh lửa của bất kỳ phần nào của mạch an toàn nội tại (tức là thiết bị an toàn nội tại, cáp kết nối và phần của thiết bị liên kết nằm trong mạch an toàn nội tại - xem Hình 13.1) cần được chứng minh là không có khả năng gây đánh lửa bởi bất kỳ hồ quang hay tia lửa nào xảy ra tại những nơi mà hồ quang hoặc tia lửa đó được coi là có thể xảy ra, thường là ở những chỗ như giữa các dây dẫn, mắc nối tiếp với một dây dẫn, tại các cọc đấu nối, v.v., trừ khi cấu tạo của thiết bị bảo đảm rằng không thể xảy ra tia lửa như vậy (khi cấu tạo tạo ra tính không thể hỏng). Các bộ phận tạo thành các điện cực giữa đó tia lửa xảy ra rất khác nhau và, vì tính dễ đánh lửa của một tia lửa năng lượng thấp phụ thuộc đáng kể vào hình học của các điện cực này, cần có một thước đo cơ bản để đảm bảo tính lặp lại. Vì lý do này, một thiết bị thử tia lửa đặc biệt đã được phát triển để mô phỏng tia lửa có thể xảy ra và được thể hiện trong Hình 13.2 và 13.3. Thiết bị thử tia lửa này (gọi là breaklash ở Anh) nhạy hơn bất kỳ cấu hình điện cực thực tế nào thường gặp, vì nó dùng các tiếp điểm bằng dây vonfram rất nhỏ, đàn hồi hơn đồng làm một điện cực, nhờ đó tạo ra sự tự tin rằng nếu không đánh lửa xảy ra trong một phép thử dùng thiết bị này thì không đánh lửa sẽ xảy ra</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 13.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.2 · Thiết bị thử tia lửa điển hình / Figure 13.2 · Typical spark test apparatus</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · số gọi ý theo chú thích in (không theo thứ tự từ trên xuống) / Cross-section · call-out numbers follow the printed key, not top-to-bottom order</text><rect x="160" y="70" width="80" height="8" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="78" width="12" height="54" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="186" y="124" width="28" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><path d="M126,232 L126,150 A74,74 0 0 1 274,150 L274,232 Z" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="166" width="100" height="7" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.1"/><rect x="150" y="194" width="100" height="7" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="194" y="174" width="12" height="18" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="174" x2="200" y2="194" stroke="#2a2a2a" stroke-width="1.3"/><rect x="108" y="188" width="18" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="274" y="188" width="18" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="112" cy="214" r="4" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="288" cy="214" r="4" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="204" width="32" height="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="252" y="204" width="32" height="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="220" width="24" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="256" y="220" width="24" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="120" y="228" width="160" height="6" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="234" width="208" height="8" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="80" y="242" width="240" height="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.2"/><rect x="140" y="258" width="58" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="114" y="252" width="8" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="278" y="252" width="8" height="12" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><rect x="96" y="252" width="14" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="270" y="252" width="14" height="6" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="252" width="12" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="200" cy="266" r="13" fill="#eeeeee" stroke="#2a2a2a" stroke-width="1.1"/><line x1="214" y1="266" x2="216.69" y2="272.74" stroke="#888" stroke-width="0.8"/><line x1="209.9" y1="275.9" x2="207.03" y2="282.57" stroke="#888" stroke-width="0.8"/><line x1="200" y1="280" x2="193.26" y2="282.69" stroke="#888" stroke-width="0.8"/><line x1="190.1" y1="275.9" x2="183.43" y2="273.03" stroke="#888" stroke-width="0.8"/><line x1="186" y1="266" x2="183.31" y2="259.26" stroke="#888" stroke-width="0.8"/><line x1="190.1" y1="256.1" x2="192.97" y2="249.43" stroke="#888" stroke-width="0.8"/><line x1="200" y1="252" x2="206.74" y2="249.31" stroke="#888" stroke-width="0.8"/><line x1="209.9" y1="256.1" x2="216.57" y2="258.97" stroke="#888" stroke-width="0.8"/><text x="200" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Cổng khí vào / ra · gas inlet / outlet</text><line x1="55" y1="126" x2="200" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="142" x2="200" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="158" x2="206" y2="184" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="174" x2="160" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="190" x2="118" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="206" x2="112" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="222" x2="106" y2="222" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="238" x2="104" y2="237" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="55" y1="254" x2="104" y2="255" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="126" x2="270" y2="145" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="142" x2="292" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="158" x2="284" y2="207" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="174" x2="312" y2="247" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="190" x2="282" y2="258" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="206" x2="206" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="222" x2="212" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="238" x2="190" y2="268" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="325" y1="254" x2="274" y2="231" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><circle cx="48" cy="126" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="128.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">4</text><circle cx="48" cy="142" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="144.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">7</text><circle cx="48" cy="158" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="160.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">8</text><circle cx="48" cy="174" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="176.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">13</text><circle cx="48" cy="190" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="192.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">5</text><circle cx="48" cy="206" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="208.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">9</text><circle cx="48" cy="222" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="224.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">11</text><circle cx="48" cy="238" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="240.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">1</text><circle cx="48" cy="254" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="48" y="256.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">2</text><circle cx="332" cy="126" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="128.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">12</text><circle cx="332" cy="142" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="144.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">15</text><circle cx="332" cy="158" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="160.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">10</text><circle cx="332" cy="174" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="176.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">6</text><circle cx="332" cy="190" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="192.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">3</text><circle cx="332" cy="206" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="208.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">17</text><circle cx="332" cy="222" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="224.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">16</text><circle cx="332" cy="238" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="240.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">18</text><circle cx="332" cy="254" r="7" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="332" y="256.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">14</text><text x="503" y="62" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Chú thích / Key</text><text x="352" y="80" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 1  Tấm cách điện / Insulating plate</text><text x="352" y="93" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 2  Điểm nối dòng điện / Current connection</text><text x="352" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 3  Bu lông cách điện / Insulated bolt</text><text x="352" y="119" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 4  Ổ bi cách điện / Insulated bearing</text><text x="352" y="132" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 5  Đầu ra khí / Gas outlet</text><text x="352" y="145" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 6  Tấm đế / Base plate</text><text x="352" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 7  Dây tiếp điểm / Contact wire</text><text x="352" y="171" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 8  Giá giữ tiếp điểm / Contact holder</text><text x="352" y="184" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;"> 9  Vít kẹp / Clamping screw</text><text x="352" y="197" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">10  Tấm ép / Pressure plate</text><text x="352" y="210" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">11  Kẹp / Clamp</text><text x="352" y="223" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">12  Buồng thử / Chamber</text><text x="352" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">13  Đĩa tiếp điểm / Contact disc</text><text x="352" y="249" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">14  Gioăng cao su / Rubber seal</text><text x="352" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">15  Đầu vào khí / Gas inlet</text><text x="352" y="275" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">16  Bánh răng dẫn 50 : 12 / Gear wheel drive 50 : 12</text><text x="352" y="288" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">17  Khớp nối cách điện / Insulated coupling</text><text x="352" y="301" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">18  Động cơ giảm tốc 80 vòng/phút / Drive motor with reduction gears 80 rev/min</text></svg><figcaption class="figcap">Hình 13.2 · Thiết bị thử tia lửa điển hình. 1 Tấm cách điện, 2 Điểm nối dòng điện, 3 Bu lông cách điện, 4 Ổ bi cách điện, 5 Đầu ra khí, 6 Tấm đế, 7 Dây tiếp điểm, 8 Giá giữ tiếp điểm, 9 Vít kẹp, 10 Tấm ép, 11 Kẹp, 12 Buồng thử, 13 Đĩa tiếp điểm, 14 Gioăng cao su, 15 Đầu vào khí, 16 Bánh răng dẫn 50 : 12, 17 Khớp nối cách điện, 18 Động cơ với hộp giảm tốc 80 vòng/phút</figcaption></figure><div class="note"><b>Lưu ý về chú giải Hình 13.2.</b> Các số gọi ra bên cạnh bản vẽ không theo thứ tự tăng dần; nhan đề cung cấp khóa 1–18 chuẩn xác, gồm '16 Gear wheel drive 50 : 12', '17 Insulated coupling' và '18 Drive motor with reduction gears 80 rev/min'. Lớp OCR đọc 'Contact wlre' và 'Clamp,'; ảnh trang in cho 'Contact wire' và 'Clamp'. Nhan đề không có dấu chấm cuối.</div><p>trong bất kỳ tình huống thực tế nào. Việc dùng cadimi cho đĩa dưới của thiết bị là để bao phủ tình huống mà cadimi, kẽm, magiê hoặc, ở mức độ thấp hơn, titan được đưa vào vật liệu bên trong thiết bị cần thử và có thể tạo thành các điện cực đánh lửa thực tế. Điều này là do người ta biết rằng các vật liệu này tăng tính dễ đánh lửa của tia lửa điện (có thể do giải phóng các gốc tự do) và làm cho đánh lửa dễ dàng hơn nhiều. Năng lượng khoảng 40 μJ được giải phóng hiệu quả trong một tia lửa sẽ đánh lửa hỗn hợp hydro/không khí lý tưởng khi có cadimi, trong khi khoảng 130 μJ là cần thiết khi không có cadimi cũng như các kim loại khác. Cadimi được dùng vì nó là kim loại nhạy nhất trong số các kim loại đang xét. Ngoài ra, mạ cadimi và kẽm rất phổ biến trong ngành cơ khí nên người ta cho rằng rất có khả năng, ngay cả khi các vật liệu này bị loại trừ trong quá trình chế tạo, công tác bảo trì sẽ đưa chúng vào trong sử dụng thông qua việc thay thế vít, v.v., và một hệ thống kiểm soát để ngăn điều này được coi là không thực tế.</p><div class="note"><b>Lưu ý về đoạn thử tia lửa.</b> Bản in viết 'intrinsically safe apparatus interconnecting cables' không có dấu phẩy hay chữ 'and', viết 'Fig. 13.2 and 13.3' mà không lặp lại 'Fig.', gọi thiết bị là 'the breaklash in the UK' và viết 'neither cadmium or the other metals are present' trong đó 'nor' sẽ hợp lý hơn. Lớp OCR cũng đọc '40 pJ' và '130pJ' thay cho '40 μJ' và '130 μJ'. Tất cả dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><p>Cách vận hành là làm đầy buồng của thiết bị bằng khí thử phù hợp với phân nhóm mà thiết bị dự định dùng (các khí thử phù hợp được nêu trong Bảng 13.1). Sau đó thiết bị được hiệu chuẩn bằng cách bật nó để tạo tia lửa nhờ sự quay ngược chiều của hai đĩa, quay ngược chiều với tốc độ 80 rpm cho đĩa giữ</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 548" role="img" aria-label="Fig 13.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="548" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.3 · Kích thước điển hình của thiết bị thử tia lửa / Figure 13.3 · Typical spark test apparatus dimensions</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hình chiếu cạnh ở trên và mặt bằng ở dưới · tất cả kích thước theo bản in / Side elevation above, plan view below · all dimensions per the printed drawing</text><rect x="180" y="72" width="340" height="96" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="72" x2="186" y2="66" stroke="#888" stroke-width="0.7"/><line x1="194" y1="72" x2="200" y2="66" stroke="#888" stroke-width="0.7"/><line x1="208" y1="72" x2="214" y2="66" stroke="#888" stroke-width="0.7"/><line x1="222" y1="72" x2="228" y2="66" stroke="#888" stroke-width="0.7"/><line x1="236" y1="72" x2="242" y2="66" stroke="#888" stroke-width="0.7"/><line x1="250" y1="72" x2="256" y2="66" stroke="#888" stroke-width="0.7"/><line x1="264" y1="72" x2="270" y2="66" stroke="#888" stroke-width="0.7"/><line x1="278" y1="72" x2="284" y2="66" stroke="#888" stroke-width="0.7"/><line x1="292" y1="72" x2="298" y2="66" stroke="#888" stroke-width="0.7"/><line x1="306" y1="72" x2="312" y2="66" stroke="#888" stroke-width="0.7"/><line x1="320" y1="72" x2="326" y2="66" stroke="#888" stroke-width="0.7"/><line x1="334" y1="72" x2="340" y2="66" stroke="#888" stroke-width="0.7"/><line x1="348" y1="72" x2="354" y2="66" stroke="#888" stroke-width="0.7"/><line x1="362" y1="72" x2="368" y2="66" stroke="#888" stroke-width="0.7"/><line x1="376" y1="72" x2="382" y2="66" stroke="#888" stroke-width="0.7"/><line x1="390" y1="72" x2="396" y2="66" stroke="#888" stroke-width="0.7"/><line x1="404" y1="72" x2="410" y2="66" stroke="#888" stroke-width="0.7"/><line x1="418" y1="72" x2="424" y2="66" stroke="#888" stroke-width="0.7"/><line x1="432" y1="72" x2="438" y2="66" stroke="#888" stroke-width="0.7"/><line x1="446" y1="72" x2="452" y2="66" stroke="#888" stroke-width="0.7"/><line x1="460" y1="72" x2="466" y2="66" stroke="#888" stroke-width="0.7"/><line x1="474" y1="72" x2="480" y2="66" stroke="#888" stroke-width="0.7"/><line x1="488" y1="72" x2="494" y2="66" stroke="#888" stroke-width="0.7"/><line x1="502" y1="72" x2="508" y2="66" stroke="#888" stroke-width="0.7"/><line x1="516" y1="72" x2="522" y2="66" stroke="#888" stroke-width="0.7"/><rect x="140" y="184" width="420" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="140" y="222" width="420" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><rect x="250" y="110" width="90" height="7" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><rect x="380" y="136" width="90" height="7" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="117" x2="340" y2="136" stroke="#2a2a2a" stroke-width="1.3"/><rect x="336" y="120" width="8" height="10" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><line x1="340" y1="66" x2="340" y2="234" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><rect x="246" y="136" width="8" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="164" width="8" height="8" fill="#eeeeee" stroke="#2a2a2a" stroke-width="0.9"/><text x="430" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Buồng thử 250 cc tối thiểu / Chamber 250 cc minimum</text><line x1="430" y1="60" x2="444" y2="73" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="48" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dây vonfram tối thiểu 0,2 mm / 0.2 mm minimum</text><text x="48" y="113" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">tungsten wire length 11 mm / chiều dài 11 mm</text><line x1="168" y1="110" x2="334" y2="126" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="528" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khoảng cách đĩa 10 mm</text><text x="528" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Separation of discs 10 mm</text><line x1="526" y1="108" x2="346" y2="116" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="528" y="146" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Độ sâu rãnh 2 mm</text><text x="528" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Depth of slots 2 mm</text><line x1="526" y1="154" x2="480" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><line x1="250" y1="208" x2="340" y2="208" stroke="#888" stroke-width="0.9"/><line x1="250" y1="205" x2="250" y2="211" stroke="#888" stroke-width="0.9"/><line x1="340" y1="205" x2="340" y2="211" stroke="#888" stroke-width="0.9"/><circle cx="300" cy="370" r="86" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="430" cy="370" r="44" fill="#f7f7f7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="196" y1="370" x2="492" y2="370" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="300" y1="272" x2="300" y2="468" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="430" y1="320" x2="430" y2="420" stroke="#888" stroke-width="0.8" stroke-dasharray="5 4"/><line x1="356" y1="314" x2="366" y2="304" stroke="#2a2a2a" stroke-width="1.3"/><line x1="234" y1="314" x2="244" y2="304" stroke="#2a2a2a" stroke-width="1.3"/><line x1="356" y1="436" x2="366" y2="426" stroke="#2a2a2a" stroke-width="1.3"/><line x1="234" y1="436" x2="244" y2="426" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="278" cy="370" r="5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="296" cy="370" r="5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="430" cy="370" r="7" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><text x="52" y="292" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đường kính đĩa trên 38 mm</text><text x="52" y="304" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc dimension 38 mm</text><line x1="214" y1="300" x2="244" y2="313" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="52" y="470" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đường kính đĩa trên 38 mm (in lại lần hai)</text><text x="52" y="482" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc dimension 38 mm (printed twice)</text><line x1="280" y1="476" x2="252" y2="430" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="336" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đĩa cadmi đường kính 38 mm</text><text x="510" y="348" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cadmium disc diameter 38 mm</text><line x1="508" y1="352" x2="474" y2="368" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="386" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Mép trong của rãnh cách</text><text x="510" y="398" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">đường tâm đĩa 6,5 mm.</text><text x="510" y="410" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Inner edge of slots 6.5 mm</text><text x="510" y="422" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">from centre line of disc.</text><line x1="508" y1="400" x2="400" y2="404" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="510" y="442" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Chiều rộng rãnh 2 mm.</text><text x="510" y="454" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Slot width 2 mm.</text><text x="200" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Đĩa trên cách tâm buồng 10 mm</text><text x="200" y="514" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Upper disc 10 mm from chamber centre</text><text x="440" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Tâm đĩa dưới cách tâm đĩa trên 31 mm</text><text x="440" y="514" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lower disc centre 31 mm from upper disc centre</text><text x="440" y="526" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">along chamber centre line / theo đường tâm buồng</text><line x1="300" y1="466" x2="386" y2="466" stroke="#888" stroke-width="0.9"/><line x1="300" y1="463" x2="300" y2="469" stroke="#888" stroke-width="0.9"/><line x1="386" y1="463" x2="386" y2="469" stroke="#888" stroke-width="0.9"/><line x1="430" y1="420" x2="430" y2="470" stroke="#888" stroke-width="0.9"/><line x1="433" y1="420" x2="427" y2="420" stroke="#888" stroke-width="0.9"/><line x1="433" y1="470" x2="427" y2="470" stroke="#888" stroke-width="0.9"/></svg><figcaption class="figcap">Hình 13.3 · Kích thước điển hình của thiết bị thử tia lửa</figcaption></figure><div class="note"><b>Lưu ý về các nhãn Hình 13.3.</b> Nhãn 'Upper disc dimension 38 mm' được in hai lần, mỗi lần cho một đĩa, dù chỉ đĩa trên có kích thước đó; cả hai được giữ nguyên và gắn cờ. Lớp OCR làm mất '0.2 mm minimum tungsten wire length 11 mm' và bỏ sót 'Separation of discs 10 mm', cả hai nhãn 'Upper disc dimension 38 mm' và 'Cadmium disc diameter 38 mm'; ảnh trang in cung cấp các nhãn này. Cách viết '80 rpm' (trang in 341) và '19.2rpm' (trang in 342) không thống nhất như đã in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân nhóm</th><th>Hydro<br>(% V/V)</th><th>Ethylene<br>(% V/V)</th><th>Propane<br>(% V/V)</th><th>dòng điện<br>(mA)</th><th>năng lượng<br>(μJ)</th></tr></thead><tbody><tr><td>IIA</td><td>N/A</td><td>N/A</td><td>5.25 ± 0.25</td><td>100</td><td>475</td></tr><tr><td>IIB</td><td>N/A</td><td>7.8 ± 0.5</td><td>N/A</td><td>65</td><td>201</td></tr><tr><td>IIC</td><td>21 ± 2</td><td>N/A</td><td>N/A</td><td>30</td><td>43</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.1 Hỗn hợp thử và dòng/năng lượng đánh lửa (thử nghiệm thường – có hệ số an toàn điện)<br>Hiệu chuẩn</p><div class="note"><p>(theo BS/EN 50020)</p><p>Ghi chú của người dịch: tiêu đề phía trên 'Calibration' trải rộng trên hai cột con 'current (mA)' và 'energy (μJ)' và được đưa vào dòng thứ hai của nhan đề; cả ba cột khí đều có '(% V/V)' ở dòng tiêu đề thứ hai. Nhan đề được ngắt dòng sau 'normal tests –' và in dấu gạch ngang kiểu en dash trước 'with electrical safety factors'.</p><p>Ghi chú của người dịch: các tiêu đề phụ in thường 'current' và 'energy', trái với Bảng 13.2 in 'Current' và 'Energy' với chữ cái đầu viết hoa; đơn vị năng lượng in chữ cái Hy Lạp mu trong 'μJ'. 'N/A' được in trong các hàng IIA và IIB như đã hiển thị. Lớp văn bản OCR đọc '±' thành một ký tự 'f' lạc đề và '(% V/V)' thành '(Yo W)'; ảnh trang in là nguồn quyết định.</p></div><div class="note"><b>Lưu ý về Bảng 13.1 và khoảng cách số/đơn vị.</b> Nhan đề in dấu gạch ngang kiểu en dash trước 'with electrical safety factors' và các tiêu đề phụ in thường 'current' và 'energy'; lớp OCR đọc '±' thành 'f', '(% V/V)' thành '(Yo W)' và dòng nguồn thành '(from BSEN 50020)'. Phần văn bản in '24V dc' không có dấu cách nhưng '95 mH' có dấu cách; cả hai được giữ nguyên.</div><p>các dây, và 19.2rpm cho đĩa cadimi. Sau đó các đĩa được cấp dòng điện nguồn hiệu chuẩn thể hiện trong Bảng 13.1, được tạo ra bằng cách đặt một điện trở mắc nối tiếp với nguồn hoặc ắc quy một chiều 24V để dòng điện là dòng ngắn mạch ở đầu ngoài của điện trở. Dòng điện này được đưa vào thiết bị thử qua một cuộn cảm không lõi 95 mH mắc nối tiếp và phải xảy ra đánh lửa trong vòng năm phút (400 vòng quay của đĩa trên) để xác nhận rằng thiết bị đã đạt độ nhạy tối thiểu. Cần lưu ý ở đây là không hiệu chuẩn độ nhạy tối đa và độ nhạy của mỗi phép thử có thể thay đổi. Dù có thể xảy ra sự thay đổi đáng kể về độ nhạy (người ta thường nói có thể tới 40 phần trăm, dù điều này không thể xác nhận), độ nhạy tối thiểu đủ (dù chưa phải hoàn toàn) để tạo sự tin tưởng rằng sẽ không xảy ra đánh lửa trong các hoàn cảnh thực tế. Do đó, sự thay đổi độ nhạy là một bất tiện hơn là một vấn đề an toàn.</p><p>Sau khi hiệu chuẩn, thiết bị được làm đầy lại bằng hỗn hợp khí/không khí như cũ và hai đĩa của nó được nối mỗi đĩa vào một trong các điểm mà tại đó tia lửa được coi là có thể xảy ra, sau khi áp dụng các yêu cầu về lỗi cho nguyên lý bảo vệ và các hệ số an toàn cần thiết đã mô tả trong các Mục 13.3.1 và 13.3.2. Sau đó thiết bị được cấp điện và cho hoạt động trong 5 phút (400 vòng quay của đĩa trên) đối với mạch một chiều hoặc 12,5 phút (1000 vòng quay của đĩa trên) đối với mạch xoay chiều. Nếu không xảy ra đánh lửa và hỗn hợp khí/không khí trong buồng sau đó được cho nổ bằng cách lại áp dụng nguồn hiệu chuẩn vào các đĩa trong 5 phút, thì phép thử được coi là thành công.</p><p>Lý do dùng 1000 vòng quay trong trường hợp mạch xoay chiều là vì không phải lúc nào cũng có thể sắp xếp để tia lửa xảy ra ở đỉnh của một chu kỳ và, vì vậy, để tối đa hóa khả năng làm được như vậy, thời gian thử được kéo dài.</p><p>Trong trường hợp mạch một chiều, phép thử thường dừng ở 2,5 phút và cực tính của kết nối được đảo ngược để đảm bảo rằng mọi ảnh hưởng của cực tính trong mạch đang thử đều được tính đến. Với mạch điện dung và, ở mức độ thấp hơn, mạch cảm ứng và mạch điện trở, cần đảm bảo rằng mạch có thể trở về trạng thái hở mạch giữa các tia lửa và điều này có thể không thực hiện được khi dùng thiết bị thử tiêu chuẩn. Vấn đề này được khắc phục bằng cách tháo dây khỏi đĩa trên để cho phép có thêm thời gian tích lại điện. Khi làm vậy, số vòng quay cho cả hiệu chuẩn và phép thử phải tăng lên (ví dụ, nếu tháo hai dây đối diện để chỉ còn hai dây, thời gian thử và hiệu chuẩn cần tăng gấp đôi).</p><h4>13.5.1 Đạt được các hệ số an toàn <span class="en">13.5.1 Achievement of safety factors</span></h4><div class="note"><b>Lưu ý về 13.5.1 và các trích dẫn chéo.</b> Nhan đề được đánh số '13.5.1' trong ảnh trang in (OCR đọc '13.5. I'). Văn bản in 'for testing purposed by a specially constructed circuit' (lỗi chính tả 'purposed' của nguyên bản) và trích dẫn 'Table 13.6 on page 362'; không có Bảng 13.6 nào trên trang đó, vốn có Bảng 13.1. Tất cả dạng in được giữ nguyên.</div><p>Các hệ số an toàn 1.5 khi được quy định là cần thiết (xem Mục 13.4) thường đạt được bằng cách chỉnh sửa thiết bị đang thử để tạo ra hệ số yêu cầu. Nếu điều này không thuận tiện hoặc không thể, mạch có thể được mô phỏng cho mục đích thử bằng một mạch chế tạo đặc biệt, dù cần hết sức cẩn trọng trong hoàn cảnh đó để đảm bảo rằng mạch mô phỏng thực sự giống hệt mạch thực. Vì lý do này, luôn ưu tiên tác động trên mạch thực. Các hệ số an toàn này luôn bổ sung cho bất kỳ điều chỉnh nào thực hiện để tính đến những thứ như biến động điện lưới. Mọi phép thử phải được thực hiện trong (ít nhất) các điều kiện sau. Thứ nhất, nguồn điện lưới cấp cho thiết bị phải tăng lên 110 phần trăm giá trị danh định của chúng (giả định rằng dung sai điện lưới không vượt quá mức này). Thứ hai, mọi nguồn cấp khác và mạch hạn chế điện áp, cùng các thiết bị như diode zener, phải được tăng lên để cho điện áp tối đa xảy ra ở sự kết hợp xấu nhất của dung sai linh kiện với bất kỳ nguồn lưới nào cấp cho chúng ở 110 phần trăm giá trị danh định. Thứ ba, ắc quy phải được sắp xếp hoặc mô phỏng để cho các điện áp quy định trong Bảng 13.6 trên trang 362.</p><p>Các hành động trên cần được thực hiện trong mọi trường hợp nhưng, ngoài ra, khi yêu cầu hệ số an toàn 1.5, các hành động sau cũng phải được thực hiện trước khi bắt đầu phép thử. Thứ nhất, đối với mạch điện trở, dòng điện chảy vào ngắn mạch phải tăng lên 1.5 lần giá trị lớn nhất bình thường của nó bằng cách giảm các thứ như điện trở hạn chế dòng, hoặc nếu điều này không thể thì bằng cách tăng điện áp trong mạch, dù điều này tạo ra một phép thử nặng hơn. Việc này cần được thực hiện ngay cả với các nguồn cấp có bảo vệ crowbar, dù trong trường hợp này phải sắp xếp sao cho nguồn phục hồi giữa các lần ngắn mạch do phép thử tạo ra, điều có thể yêu cầu cả việc tháo dây khỏi thiết bị thử lẫn thay đổi mạch crowbar.</p><p>Thứ hai, đối với mạch cảm ứng, dòng điện qua cuộn cảm cần tăng lên 1.5 lần giá trị đạt được khi mọi nguồn đều ở giá trị lớn nhất của chúng, như đã quy định bằng các phương pháp xác định cho mạch điện trở ở trên, dù cần cẩn trọng để đảm bảo rằng bản thân mạch điện trở không tự trở nên có khả năng đánh lửa do cách này và cho kết quả thử sai lệch. Thứ ba, đối với mạch điện dung, điện áp trên điện dung của mạch cần tăng lên 1.5 lần giá trị lớn nhất mà nó đạt được trong điều kiện xấu nhất, có tính đến dung sai, v.v., và cần đảm bảo rằng mạch không trở nên có khả năng đánh lửa do điện trở và cho kết quả sai lệch.</p><p>Các phương pháp xác định điều kiện thử nêu trên áp dụng cho các mạch cảm ứng, điện dung hoặc điện trở đơn giản. Trong hầu hết các trường hợp thực tế, mạch sẽ chứa ít nhất hai trong số các thông số (ví dụ, công suất điện trở và năng lượng điện dung, công suất điện trở và năng lượng cảm ứng, hoặc cả năng lượng cảm ứng lẫn điện dung). Trong những trường hợp như vậy hoặc khi mạch chứa cả ba thông số, thường cần thử với hệ số an toàn tạo ra bằng tăng dòng điện, và lặp lại phép thử với hệ số này tạo ra bằng tăng điện áp để bao phủ mọi khả năng.</p><p>Khi việc tăng dòng điện hoặc điện áp không được coi là thuận tiện như một giải pháp thay thế được chấp nhận, có thể thay đổi khí thử để tạo ra hệ số an toàn yêu cầu. Các hỗn hợp khí có hệ số cho các phân nhóm khác nhau được nêu trong Bảng 13.2 cùng với các dòng hiệu chuẩn giảm cho các hỗn hợp khí này. Các dòng thử được tạo ra bằng cách đặt một điện trở hạn chế mắc nối tiếp với nguồn một chiều 24V sao cho dòng điện thực chất là dòng ngắn mạch và sau đó đưa dòng điện này vào thiết bị thử qua một cuộn cảm không lõi 95 mH mắc nối tiếp.</p><div class="note"><b>Lưu ý về chữ 'the' lạc đề.</b> Bản in viết 'so that the current is actually the short circuit current and the feeding this current to the test apparatus via a series 95 mH air-cored inductance'. Chữ 'the' trước 'feeding' được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân nhóm</th><th>Hydro<br>(% V/V)</th><th>Oxy<br>(% V/V)</th><th>Không khí<br>(% V/V)</th><th>Dòng điện<br>(mA)</th><th>Năng lượng<br>(μJ)</th></tr></thead><tbody><tr><td>IIA</td><td>48 ± 2</td><td>Không có</td><td>52 ± 2</td><td>67</td><td>211</td></tr><tr><td>IIA</td><td>85 ± 2</td><td>15 ± 2</td><td>Không có</td><td>67</td><td>211</td></tr><tr><td>IIB</td><td>38 ± 2</td><td>Không có</td><td>62 ± 2</td><td>43</td><td>89</td></tr><tr><td>IIB</td><td>75 ± 2</td><td>25 ± 2</td><td>Không có</td><td>43</td><td>89</td></tr><tr><td>IIC</td><td>30 ± 2</td><td>17 ± 2</td><td>53 ± 2</td><td>20</td><td>19</td></tr><tr><td>IIC</td><td>60 ± 2</td><td>Không có</td><td>40 ± 2</td><td>20</td><td>19</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.2 Hỗn hợp thử và dòng/năng lượng đánh lửa (hỗn hợp khí tạo hệ số an toàn)<br>Hiệu chuẩn</p><div class="note"><p>(hỗn hợp khí theo BS/EN 50020)</p><p>Ghi chú: Các hỗn hợp này cung cấp hệ số an toàn tương đương với hệ số an toàn 1.5 về dòng điện hoặc điện áp.</p><p>Ghi chú của người dịch: tiêu đề phía trên 'Calibration' trải rộng trên hai cột con 'Current (mA)' và 'Energy (μJ)' và được đưa vào dòng thứ hai của nhan đề. Khác với Bảng 13.1, các tiêu đề phụ in 'Current' và 'Energy' với chữ cái đầu viết hoa. Mỗi phân nhóm IIA, IIB và IIC được in trên hai hàng liên tiếp và khí không có mặt được đánh dấu 'None' thay vì 'N/A'.</p><p>Ghi chú của người dịch: lớp văn bản OCR đọc '±' thành 'i' hoặc 'f'; ảnh trang in là nguồn quyết định. Phần văn bản trên trang in 343 trích dẫn 'Table 13.6 on page 362' trong ngữ cảnh hệ số an toàn này, nhưng không có Bảng 13.6 nào trên trang in 362 (PDF 363 có Bảng 13.1); trích dẫn sai này được giữ nguyên trong phần văn bản.</p></div><div class="note"><b>Lưu ý về các ghi chú của Bảng 13.2.</b> Dòng nguồn in nghiêng viết thường '(gas mixtures from BS/EN 50020)' và Ghi chú bên dưới là 'Note: These mixtures provide safety factors equivalent to a 1.5 safety factor on current or voltage.' Lớp OCR đọc '±' thành 'i' hoặc 'f' và '(% V/V)' thành '(Yo W)'; ảnh trang in là nguồn quyết định. Các nhãn phân nhóm lặp lại và ô 'None' đúng như bản in.</div><h4>13.5.2 Đánh giá mạch <span class="en">13.5.2 Assessment of circuits</span></h4><p>Để hỗ trợ thiết kế mạch và đơn giản hóa quá trình xác nhận an toàn nội tại, một bộ đường cong đã được xây dựng để xác định độ nhạy tối thiểu của thiết bị thử và có thể được dùng trong các trường hợp mà mạch đơn giản và có thể xác định một cách chắc chắn. Các đường cong được dùng dự định cho các mạch đơn giản, ở đó các đường cong điện dung chỉ liên quan đến tia lửa điện dung, các mạch cảm ứng chỉ với tia lửa cảm ứng và các mạch điện trở chỉ với tia lửa điện trở. Tuy nhiên, các mạch thực tế hiếm khi đạt được mức độ thuần khiết như vậy, nên việc sử dụng các đường cong có giới hạn. Tình huống được hỗ trợ bởi bản chất của sự đánh lửa vốn khác nhau đối với các nguồn khác nhau (ví dụ, cảm ứng, điện dung hoặc điện trở).</p><div class="note"><b>Lưu ý về 'idenhfy'.</b> Lớp OCR đọc 'idenhfy' ở chỗ ảnh trang in là 'identify'; cách đọc từ ảnh trang in được dùng.</div><h4>Mạch cảm ứng <span class="en">Inductive circuits</span></h4><p>Cơ chế đánh lửa cảm ứng thường là tia lửa ngắt mạch tạo ra khi các tiếp điểm ngắt ra và một sức điện động ngược cao được sinh ra do sự sụp đổ của từ trường (xem Hình 13.4). Vì tia lửa không được tạo ra bởi ngắn mạch (vì khi đó hầu như không có hoặc có rất ít năng lượng cảm ứng tích trữ) mà bởi sự ngắt của mạch cảm ứng khi sức điện động ngược tìm cách duy trì dòng điện, nó tăng lên mức cao, duy trì tia lửa hoặc hồ quang, cho đến khi toàn bộ năng lượng được tiêu tán. Tia lửa cảm ứng là loại hiệu quả nhất trong việc giải phóng năng lượng vào tia lửa và, trong thiết bị thử, các năng lượng sau đây là đủ để đánh lửa các khí thử cho ba phân nhóm.</p><div class="note"><b>Lưu ý về 'back emf' và 'back EMF'.</b> Câu đầu in 'back emf' viết thường và một câu sau trong cùng đoạn in 'back EMF' viết hoa. Cả hai được giữ nguyên như bản in.</div><figure class="figure" id="fig-4"><svg viewBox="0 0 680 540" role="img" aria-label="Fig 13.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="540" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.4 · Sự phát sinh tia lửa trong mạch cảm ứng / Figure 13.4 · Inductive spark production</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai trạng thái · tiếp điểm đóng (trên) và tiếp điểm hở (dưới) / Two states · contacts closed above, contacts open below</text><line x1="100" y1="110" x2="560" y2="110" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="250" x2="560" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="110" x2="100" y2="156" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="204" x2="100" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="100" cy="160" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="100" cy="200" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+ V</text><text x="112" y="204" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><text x="86" y="172" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Nguồn một chiều</text><text x="86" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">dc power source</text><polyline points="150,110 156,110 160.43,104 164.86,110 169.29,116 173.71,110 178.14,104 182.57,110 187,116 191.43,110 195.86,104 200.29,110 204.71,116 209.14,110 213.57,104 218,110 224,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="185" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Điện trở giới hạn dòng</text><text x="185" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current defining resistor</text><polygon points="298,102 318,110 298,118" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="362,102 342,110 362,118" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><text x="372" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị thử tia lửa (tiếp điểm đóng)</text><text x="372" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Spark test apparatus (contacts closed)</text><line x1="400" y1="96" x2="352" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="410" y1="110" x2="452" y2="110" stroke="#2a2a2a" stroke-width="1.3" marker-end="url(#a6__sd4)"/><text x="432" y="104" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">i</text><text x="520" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Dòng ổn định</text><text x="520" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Steady state current</text><line x1="520" y1="96" x2="478" y2="107" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><rect x="540" y="138" width="40" height="82" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="3 3"/><polyline points="553,144 567,150 553,156 567,162 553,168 567,174 553,180 567,186 553,192 567,198 553,204 567,210" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="560" y1="110" x2="560" y2="138" stroke="#2a2a2a" stroke-width="1.3"/><line x1="560" y1="220" x2="560" y2="250" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="560" cy="138" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="560" cy="220" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="498" y="182" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cuộn cảm / Inductor</text><line x1="502" y1="182" x2="538" y2="182" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><line x1="100" y1="320" x2="560" y2="320" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="460" x2="560" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="320" x2="100" y2="366" stroke="#2a2a2a" stroke-width="1.3"/><line x1="100" y1="414" x2="100" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="100" cy="370" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="100" cy="410" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="370" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+ V</text><text x="112" y="414" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><text x="86" y="382" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Nguồn một chiều</text><text x="86" y="394" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">dc power source</text><polyline points="150,320 156,320 160.43,314 164.86,320 169.29,326 173.71,320 178.14,314 182.57,320 187,326 191.43,320 195.86,314 200.29,320 204.71,326 209.14,320 213.57,314 218,320 224,320" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="185" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Điện trở giới hạn dòng</text><text x="185" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current defining resistor</text><polygon points="298,312 318,320 298,328" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="362,312 342,320 362,328" fill="#c9c9c9" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="324,320 330,315 334,321 340,320" fill="none" stroke="#b03a2e" stroke-width="1.0"/><text x="372" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Thiết bị thử tia lửa (tiếp điểm hở)</text><text x="372" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Spark test apparatus (contacts open)</text><text x="330" y="342" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Khe hở hồ quang/tia lửa / Arc/spark gap</text><rect x="540" y="348" width="40" height="82" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="3 3"/><polyline points="553,354 567,360 553,366 567,372 553,378 567,384 553,390 567,396 553,402 567,408 553,414 567,420" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="560" y1="320" x2="560" y2="348" stroke="#2a2a2a" stroke-width="1.3"/><line x1="560" y1="430" x2="560" y2="460" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="560" cy="348" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="560" cy="430" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="498" y="392" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cuộn cảm / Inductor</text><line x1="502" y1="392" x2="538" y2="392" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="60" y="510" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L = độ tự cảm · r = điện trở trong</text><text x="60" y="524" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L = inductance · r = internal resistance</text><text x="620" y="510" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Các vòng tròn đầu cực có ký hiệu in không đọc được · terminal marks are unreadable</text></svg><figcaption class="figcap">Hình 13.4 · Sự phát sinh tia lửa trong mạch cảm ứng</figcaption></figure><div class="note"><b>Lưu ý về các nhãn Hình 13.4.</b> Bản vẽ ghi 'Arc/spark gap' có dấu gạch chéo và cho 'L = inductance' cùng 'r = internal resistance' bằng các ký hiệu in nghiêng viết thường; các ký tự nhỏ tại cọc đấu nối là dấu không đọc được, không phải chữ. Nhan đề không có dấu chấm cuối. Các nhãn in được giữ nguyên.</div><div class="eq">IIA = 320 μJ<br>IIB = 120 μJ<br>IIC = 40 μJ</div><div class="note"><b>Lưu ý về giá trị IIB xung đột.</b> Danh sách trình bày ở trang in 346 cho 'IIB = 120 μJ' trong khi nhãn đường cong trong Hình 13.5 cho 'IIB (160 μJ)'. Cả hai giá trị in được giữ lại; IIA (320 μJ) và IIC (40 μJ) thì thống nhất.</div><p>Hình 13.5 cho thấy mức độ tự cảm tối thiểu để đánh lửa ở 24 V và các dòng điện khác nhau từ loại nguồn thể hiện trong Hình 13.4, và Hình 13.6 cho thấy thông tin tương tự cho các điện áp thấp hơn. (Ở điện áp trên 24 V, thông tin trong Hình 13.5 là phù hợp). Các giá trị này là trường hợp xấu nhất vì chúng đề cập đến các cuộn cảm không lõi và, vì hầu hết các cuộn cảm có lõi từ bằng sắt hoặc các vật liệu từ tính rắn khác kém hiệu quả hơn về mặt phóng điện, nên có thể dùng chúng một cách chắc chắn nói chung.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 450" role="img" aria-label="Fig 13.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="450" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.5 · Ngưỡng cháy nổ · mạch cảm ứng ở 24 V trở lên / Figure 13.5 · Ignition threshold/inductive circuits at 24 V and above</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục log-log · giá trị năng lượng theo nhãn đường cong in / Log-log axes · energy values per the printed curve labels</text><rect x="110" y="62" width="470" height="318" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><line x1="110" y1="62" x2="110" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="110" y1="380" x2="110" y2="384" stroke="#888" stroke-width="0.9"/><text x="110" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="222.12" y1="62" x2="222.12" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="222.12" y1="380" x2="222.12" y2="384" stroke="#888" stroke-width="0.9"/><text x="222.12" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="345" y1="62" x2="345" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="345" y1="380" x2="345" y2="384" stroke="#888" stroke-width="0.9"/><text x="345" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="457.12" y1="62" x2="457.12" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="457.12" y1="380" x2="457.12" y2="384" stroke="#888" stroke-width="0.9"/><text x="457.12" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="509.26" y1="62" x2="509.26" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="509.26" y1="380" x2="509.26" y2="384" stroke="#888" stroke-width="0.9"/><text x="509.26" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><line x1="580" y1="62" x2="580" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="580" y1="380" x2="580" y2="384" stroke="#888" stroke-width="0.9"/><text x="580" y="396" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.0</text><line x1="110" y1="62" x2="580" y2="62" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="62" x2="110" y2="62" stroke="#888" stroke-width="0.9"/><text x="103" y="64.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.0</text><line x1="110" y1="103.57" x2="580" y2="103.57" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="103.57" x2="110" y2="103.57" stroke="#888" stroke-width="0.9"/><text x="103" y="105.97" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="110" y1="141.5" x2="580" y2="141.5" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="141.5" x2="110" y2="141.5" stroke="#888" stroke-width="0.9"/><text x="103" y="143.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="110" y1="183.07" x2="580" y2="183.07" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="183.07" x2="110" y2="183.07" stroke="#888" stroke-width="0.9"/><text x="103" y="185.47" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="110" y1="221" x2="580" y2="221" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="221" x2="110" y2="221" stroke="#888" stroke-width="0.9"/><text x="103" y="223.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="110" y1="262.57" x2="580" y2="262.57" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="262.57" x2="110" y2="262.57" stroke="#888" stroke-width="0.9"/><text x="103" y="264.97" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.003</text><line x1="110" y1="300.5" x2="580" y2="300.5" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="300.5" x2="110" y2="300.5" stroke="#888" stroke-width="0.9"/><text x="103" y="302.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.001</text><line x1="110" y1="342.07" x2="580" y2="342.07" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="342.07" x2="110" y2="342.07" stroke="#888" stroke-width="0.9"/><text x="103" y="344.47" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.0003</text><line x1="110" y1="380" x2="580" y2="380" stroke="#cccccc" stroke-width="0.6"/><line x1="106" y1="380" x2="110" y2="380" stroke="#888" stroke-width="0.9"/><text x="103" y="382.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.0001</text><polyline points="110,62 111.96,62 113.92,62 115.87,62 117.83,62 119.79,62 121.75,62 123.71,62 125.67,62 127.62,62 129.58,62 131.54,62 133.5,62 135.46,62 137.42,62 139.38,62 141.33,62 143.29,62 145.25,62 147.21,62 149.17,62 151.12,62 153.08,62 155.04,62 157,62 158.96,62 160.92,62 162.88,62 164.83,62 166.79,62 168.75,62 170.71,62 172.67,62 174.62,62 176.58,62 178.54,62 180.5,62 182.46,62 184.42,62 186.38,62 188.33,62 190.29,62 192.25,62 194.21,62 196.17,62 198.12,62 200.08,62 202.04,62 204,62 205.96,62 207.92,62 209.88,62 211.83,62 213.79,62 215.75,62 217.71,63.08 219.67,64.4 221.62,65.73 223.58,67.05 225.54,68.38 227.5,69.7 229.46,71.03 231.42,72.35 233.38,73.68 235.33,75 237.29,76.33 239.25,77.65 241.21,78.98 243.17,80.3 245.12,81.63 247.08,82.95 249.04,84.28 251,85.6 252.96,86.93 254.92,88.25 256.88,89.58 258.83,90.9 260.79,92.23 262.75,93.55 264.71,94.88 266.67,96.2 268.62,97.53 270.58,98.85 272.54,100.18 274.5,101.5 276.46,102.83 278.42,104.15 280.38,105.48 282.33,106.8 284.29,108.13 286.25,109.45 288.21,110.78 290.17,112.1 292.12,113.43 294.08,114.75 296.04,116.08 298,117.4 299.96,118.73 301.92,120.05 303.88,121.38 305.83,122.7 307.79,124.03 309.75,125.35 311.71,126.68 313.67,128 315.62,129.33 317.58,130.65 319.54,131.98 321.5,133.3 323.46,134.63 325.42,135.95 327.38,137.28 329.33,138.6 331.29,139.93 333.25,141.25 335.21,142.58 337.17,143.9 339.12,145.23 341.08,146.55 343.04,147.88 345,149.2 346.96,150.53 348.92,151.85 350.88,153.18 352.83,154.5 354.79,155.83 356.75,157.15 358.71,158.48 360.67,159.8 362.62,161.13 364.58,162.45 366.54,163.78 368.5,165.1 370.46,166.43 372.42,167.75 374.38,169.08 376.33,170.4 378.29,171.73 380.25,173.05 382.21,174.38 384.17,175.7 386.12,177.03 388.08,178.35 390.04,179.68 392,181 393.96,182.33 395.92,183.65 397.88,184.98 399.83,186.3 401.79,187.63 403.75,188.95 405.71,190.28 407.67,191.6 409.62,192.93 411.58,194.25 413.54,195.58 415.5,196.9 417.46,198.23 419.42,199.55 421.38,200.88 423.33,202.2 425.29,203.53 427.25,204.85 429.21,206.18 431.17,207.5 433.12,208.83 435.08,210.15 437.04,211.48 439,212.8 440.96,214.13 442.92,215.45 444.88,216.78 446.83,218.1 448.79,219.43 450.75,220.75 452.71,222.08 454.67,223.4 456.62,224.73 458.58,226.05 460.54,227.38 462.5,228.7 464.46,230.03 466.42,231.35 468.38,232.68 470.33,234 472.29,235.33 474.25,236.65 476.21,237.98 478.17,239.3 480.12,240.63 482.08,241.95 484.04,243.28 486,244.6 487.96,245.93 489.92,247.25 491.88,248.58 493.83,249.9 495.79,251.23 497.75,252.55 499.71,253.88 501.67,255.2 503.62,256.53 505.58,257.85 507.54,259.18 509.5,260.5 511.46,261.83 513.42,263.15 515.38,264.48 517.33,265.8 519.29,267.13 521.25,268.45 523.21,269.78 525.17,271.1 527.12,272.43 529.08,273.75 531.04,275.08 533,276.4 534.96,277.73 536.92,279.05 538.88,280.38 540.83,281.7 542.79,283.03 544.75,284.35 546.71,285.68 548.67,287 550.62,288.33 552.58,289.65 554.54,290.98 556.5,292.3 558.46,293.63 560.42,294.95 562.38,296.28 564.33,297.6 566.29,298.93 568.25,300.25 570.21,301.58 572.17,302.9 574.12,304.23 576.08,305.55 578.04,306.88 580,308.2" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><polyline points="110,62 111.96,62 113.92,62 115.87,62 117.83,62 119.79,62 121.75,62 123.71,62 125.67,62 127.62,62 129.58,62 131.54,62 133.5,62 135.46,62 137.42,62 139.38,62 141.33,62 143.29,62 145.25,62 147.21,62 149.17,62 151.12,62 153.08,62 155.04,62 157,62 158.96,62 160.92,62 162.88,62 164.83,62 166.79,62 168.75,62 170.71,62 172.67,62 174.62,62 176.58,62 178.54,62 180.5,62 182.46,63.16 184.42,64.49 186.38,65.81 188.33,67.14 190.29,68.46 192.25,69.79 194.21,71.11 196.17,72.44 198.12,73.76 200.08,75.09 202.04,76.41 204,77.74 205.96,79.06 207.92,80.39 209.88,81.71 211.83,83.04 213.79,84.36 215.75,85.69 217.71,87.01 219.67,88.34 221.62,89.66 223.58,90.99 225.54,92.31 227.5,93.64 229.46,94.96 231.42,96.29 233.38,97.61 235.33,98.94 237.29,100.26 239.25,101.59 241.21,102.91 243.17,104.24 245.12,105.56 247.08,106.89 249.04,108.21 251,109.54 252.96,110.86 254.92,112.19 256.88,113.51 258.83,114.84 260.79,116.16 262.75,117.49 264.71,118.81 266.67,120.14 268.62,121.46 270.58,122.79 272.54,124.11 274.5,125.44 276.46,126.76 278.42,128.09 280.38,129.41 282.33,130.74 284.29,132.06 286.25,133.39 288.21,134.71 290.17,136.04 292.12,137.36 294.08,138.69 296.04,140.01 298,141.34 299.96,142.66 301.92,143.99 303.88,145.31 305.83,146.64 307.79,147.96 309.75,149.29 311.71,150.61 313.67,151.94 315.62,153.26 317.58,154.59 319.54,155.91 321.5,157.24 323.46,158.56 325.42,159.89 327.38,161.21 329.33,162.54 331.29,163.86 333.25,165.19 335.21,166.51 337.17,167.84 339.12,169.16 341.08,170.49 343.04,171.81 345,173.14 346.96,174.46 348.92,175.79 350.88,177.11 352.83,178.44 354.79,179.76 356.75,181.09 358.71,182.41 360.67,183.74 362.62,185.06 364.58,186.39 366.54,187.71 368.5,189.04 370.46,190.36 372.42,191.69 374.38,193.01 376.33,194.34 378.29,195.66 380.25,196.99 382.21,198.31 384.17,199.64 386.12,200.96 388.08,202.29 390.04,203.61 392,204.94 393.96,206.26 395.92,207.59 397.88,208.91 399.83,210.24 401.79,211.56 403.75,212.89 405.71,214.21 407.67,215.54 409.62,216.86 411.58,218.19 413.54,219.51 415.5,220.84 417.46,222.16 419.42,223.49 421.38,224.81 423.33,226.14 425.29,227.46 427.25,228.79 429.21,230.11 431.17,231.44 433.12,232.76 435.08,234.09 437.04,235.41 439,236.74 440.96,238.06 442.92,239.39 444.88,240.71 446.83,242.04 448.79,243.36 450.75,244.69 452.71,246.01 454.67,247.34 456.62,248.66 458.58,249.99 460.54,251.31 462.5,252.64 464.46,253.96 466.42,255.29 468.38,256.61 470.33,257.94 472.29,259.26 474.25,260.59 476.21,261.91 478.17,263.24 480.12,264.56 482.08,265.89 484.04,267.21 486,268.54 487.96,269.86 489.92,271.19 491.88,272.51 493.83,273.84 495.79,275.16 497.75,276.49 499.71,277.81 501.67,279.14 503.62,280.46 505.58,281.79 507.54,283.11 509.5,284.44 511.46,285.76 513.42,287.09 515.38,288.41 517.33,289.74 519.29,291.06 521.25,292.39 523.21,293.71 525.17,295.04 527.12,296.36 529.08,297.69 531.04,299.01 533,300.34 534.96,301.66 536.92,302.99 538.88,304.31 540.83,305.64 542.79,306.96 544.75,308.29 546.71,309.61 548.67,310.94 550.62,312.26 552.58,313.59 554.54,314.91 556.5,316.24 558.46,317.56 560.42,318.89 562.38,320.21 564.33,321.54 566.29,322.86 568.25,324.19 570.21,325.51 572.17,326.84 574.12,328.16 576.08,329.49 578.04,330.81 580,332.14" fill="none" stroke="#2e7d4f" stroke-width="1.8"/><polyline points="110,62 111.96,63.32 113.92,64.65 115.87,65.97 117.83,67.3 119.79,68.62 121.75,69.95 123.71,71.27 125.67,72.6 127.62,73.93 129.58,75.25 131.54,76.57 133.5,77.9 135.46,79.23 137.42,80.55 139.38,81.88 141.33,83.2 143.29,84.52 145.25,85.85 147.21,87.17 149.17,88.5 151.12,89.82 153.08,91.15 155.04,92.48 157,93.8 158.96,95.12 160.92,96.45 162.88,97.78 164.83,99.1 166.79,100.43 168.75,101.75 170.71,103.07 172.67,104.4 174.62,105.72 176.58,107.05 178.54,108.38 180.5,109.7 182.46,111.02 184.42,112.35 186.38,113.68 188.33,115 190.29,116.33 192.25,117.65 194.21,118.98 196.17,120.3 198.12,121.62 200.08,122.95 202.04,124.27 204,125.6 205.96,126.92 207.92,128.25 209.88,129.58 211.83,130.9 213.79,132.22 215.75,133.55 217.71,134.88 219.67,136.2 221.62,137.53 223.58,138.85 225.54,140.18 227.5,141.5 229.46,142.82 231.42,144.15 233.38,145.47 235.33,146.8 237.29,148.12 239.25,149.45 241.21,150.78 243.17,152.1 245.12,153.42 247.08,154.75 249.04,156.08 251,157.4 252.96,158.73 254.92,160.05 256.88,161.38 258.83,162.7 260.79,164.02 262.75,165.35 264.71,166.67 266.67,168 268.62,169.33 270.58,170.65 272.54,171.97 274.5,173.3 276.46,174.63 278.42,175.95 280.38,177.28 282.33,178.6 284.29,179.93 286.25,181.25 288.21,182.57 290.17,183.9 292.12,185.22 294.08,186.55 296.04,187.87 298,189.2 299.96,190.53 301.92,191.85 303.88,193.17 305.83,194.5 307.79,195.83 309.75,197.15 311.71,198.48 313.67,199.8 315.62,201.12 317.58,202.45 319.54,203.77 321.5,205.1 323.46,206.42 325.42,207.75 327.38,209.08 329.33,210.4 331.29,211.72 333.25,213.05 335.21,214.38 337.17,215.7 339.12,217.03 341.08,218.35 343.04,219.68 345,221 346.96,222.32 348.92,223.65 350.88,224.97 352.83,226.3 354.79,227.62 356.75,228.95 358.71,230.28 360.67,231.6 362.62,232.92 364.58,234.25 366.54,235.57 368.5,236.9 370.46,238.23 372.42,239.55 374.38,240.88 376.33,242.2 378.29,243.52 380.25,244.85 382.21,246.18 384.17,247.5 386.12,248.83 388.08,250.15 390.04,251.47 392,252.8 393.96,254.12 395.92,255.45 397.88,256.78 399.83,258.1 401.79,259.43 403.75,260.75 405.71,262.07 407.67,263.4 409.62,264.72 411.58,266.05 413.54,267.38 415.5,268.7 417.46,270.02 419.42,271.35 421.38,272.68 423.33,274 425.29,275.32 427.25,276.65 429.21,277.98 431.17,279.3 433.12,280.62 435.08,281.95 437.04,283.27 439,284.6 440.96,285.93 442.92,287.25 444.88,288.57 446.83,289.9 448.79,291.23 450.75,292.55 452.71,293.88 454.67,295.2 456.62,296.53 458.58,297.85 460.54,299.18 462.5,300.5 464.46,301.82 466.42,303.15 468.38,304.47 470.33,305.8 472.29,307.12 474.25,308.45 476.21,309.77 478.17,311.1 480.12,312.43 482.08,313.75 484.04,315.07 486,316.4 487.96,317.73 489.92,319.05 491.88,320.38 493.83,321.7 495.79,323.02 497.75,324.35 499.71,325.68 501.67,327 503.62,328.32 505.58,329.65 507.54,330.98 509.5,332.3 511.46,333.62 513.42,334.95 515.38,336.28 517.33,337.6 519.29,338.93 521.25,340.25 523.21,341.57 525.17,342.9 527.12,344.22 529.08,345.55 531.04,346.88 533,348.2 534.96,349.52 536.92,350.85 538.88,352.18 540.83,353.5 542.79,354.82 544.75,356.15 546.71,357.48 548.67,358.8 550.62,360.12 552.58,361.45 554.54,362.77 556.5,364.1 558.46,365.43 560.42,366.75 562.38,368.07 564.33,369.4 566.29,370.73 568.25,372.05 570.21,373.38 572.17,374.7 574.12,376.03 576.08,377.35 578.04,378.68 580,380" fill="none" stroke="#b03a2e" stroke-width="1.8"/><text x="400.97" y="175.66" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;font-weight:600;">IIA (320 μJ)</text><line x1="398.97" y1="173.66" x2="392.97" y2="181.66" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="433.47" y="221.58" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2e7d4f;font-weight:600;">IIB (160 μJ)</text><line x1="431.47" y1="219.58" x2="425.47" y2="227.58" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="282.38" y="273" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">IIC (40 μJ)</text><line x1="280.38" y1="271" x2="386.38" y2="249" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd5)"/><text x="345" y="422" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Minimum igniting current / Dòng cháy nhỏ nhất gây cháy</text><text x="24" y="221" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;" transform="rotate(-90 24 221.0)">Inductance / Độ tự cảm</text><text x="340" y="442" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú: ngưỡng cháy nổ của mạch cảm ứng như trong Hình 13.4 với V = 24 V · Note: threshold for the inductive circuit in Fig. 13.4 with V = 24 V</text></svg><figcaption class="figcap">Hình 13.5 · Ngưỡng cháy nổ/mạch cảm ứng ở 24 V trở lên. Ghi chú: Ngưỡng cháy nổ của mạch cảm ứng như minh họa trong Hình 13.4 với V = 24 V</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.5.</b> Lớp OCR đọc '1 .o' thay cho vạch trục tung '1.0' và bỏ sót vạch '0.01' được in. Nhan đề in 'threshold/inductive' không có dấu cách quanh dấu gạch chéo, 'with V = 24 V' có dấu cách và không có dấu chấm cuối sau Ghi chú. Nhãn đường cong 'IIB (160 μJ)' xung đột với danh sách 'IIB = 120 μJ' trình bày ở trên. Nhan đề các Hình 13.1–13.5 được in đậm và không nhan đề nào có dấu chấm cuối sau mục cuối; tất cả được giữ nguyên từng chữ.</div><div class="note"><b>Lưu ý về số dòng được giao.</b> Đề bài ghi dòng 15090 là dấu '=== PAGE 368 ==='; thực tế dòng 15090 là dấu '=== PAGE 369 ==='. Trang in 347 (PDF 368) bắt đầu ở dòng thô 15070 và trang in 362 (PDF 383) kết thúc ở dòng 15811, với '=== PAGE 384 ===' ở dòng 15812. Vì vậy Survey B phủ các dòng 15070–15811.</div><div class="note"><b>Lưu ý về OCR của đầu đề chạy trang.</b> Lớp văn bản OCR đọc đầu đề là 'Protection concept intrinsic safety 7'' với dấu nháy sau chữ số 7 ở nhiều trang; ảnh trang in cho thấy bản in viết 'Protection concept intrinsic safety 'i''. Cách đọc theo ảnh trang được dùng xuyên suốt.</div><figure class="figure" id="fig-6"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.6"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.6 · Ngưỡng đánh lửa/mạch cảm ứng ở &lt;24 V / Figure 13.6 · Ignition threshold/inductive circuits at &lt;24 V</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · L mH theo dòng đánh lửa nhỏ nhất I A / Log-log plot · inductance against minimum igniting current</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="125.98" y1="48" x2="125.98" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="156.38" y1="48" x2="156.38" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="177.96" y1="48" x2="177.96" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="194.69" y1="48" x2="194.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="208.36" y1="48" x2="208.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.92" y1="48" x2="219.92" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="229.93" y1="48" x2="229.93" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="238.77" y1="48" x2="238.77" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="246.67" y1="48" x2="246.67" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="298.64" y1="48" x2="298.64" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="329.05" y1="48" x2="329.05" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="350.62" y1="48" x2="350.62" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="367.36" y1="48" x2="367.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="381.03" y1="48" x2="381.03" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="392.59" y1="48" x2="392.59" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="402.6" y1="48" x2="402.6" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="411.43" y1="48" x2="411.43" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="419.33" y1="48" x2="419.33" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="471.31" y1="48" x2="471.31" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="501.72" y1="48" x2="501.72" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="523.29" y1="48" x2="523.29" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="540.02" y1="48" x2="540.02" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="553.69" y1="48" x2="553.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="565.25" y1="48" x2="565.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="575.27" y1="48" x2="575.27" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="584.1" y1="48" x2="584.1" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="297.68" x2="592" y2="297.68" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="285.79" x2="592" y2="285.79" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="277.36" x2="592" y2="277.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="270.82" x2="592" y2="270.82" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="265.47" x2="592" y2="265.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="260.96" x2="592" y2="260.96" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="257.04" x2="592" y2="257.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="253.59" x2="592" y2="253.59" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="250.5" x2="592" y2="250.5" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="230.18" x2="592" y2="230.18" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="218.29" x2="592" y2="218.29" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="209.86" x2="592" y2="209.86" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="203.32" x2="592" y2="203.32" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="197.97" x2="592" y2="197.97" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="193.46" x2="592" y2="193.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="189.54" x2="592" y2="189.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="186.09" x2="592" y2="186.09" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="183" x2="592" y2="183" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="162.68" x2="592" y2="162.68" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="150.79" x2="592" y2="150.79" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="142.36" x2="592" y2="142.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="135.82" x2="592" y2="135.82" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="130.47" x2="592" y2="130.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="125.96" x2="592" y2="125.96" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="122.04" x2="592" y2="122.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="118.59" x2="592" y2="118.59" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="115.5" x2="592" y2="115.5" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="95.18" x2="592" y2="95.18" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="83.29" x2="592" y2="83.29" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="74.86" x2="592" y2="74.86" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="68.32" x2="592" y2="68.32" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="62.97" x2="592" y2="62.97" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="58.46" x2="592" y2="58.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="54.54" x2="592" y2="54.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="51.09" x2="592" y2="51.09" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#9a9a9a" stroke-width="0.9"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="71" y1="83.29" x2="74" y2="83.29" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="85.69" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="71" y1="115.5" x2="74" y2="115.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="117.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="71" y1="150.79" x2="74" y2="150.79" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="153.19" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="71" y1="183" x2="74" y2="183" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="185.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="218.29" x2="74" y2="218.29" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="220.69" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="250.5" x2="74" y2="250.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="252.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="71" y1="285.79" x2="74" y2="285.79" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="288.19" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="156.38" y1="318" x2="156.38" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="156.38" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="246.67" y1="318" x2="246.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="246.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="329.05" y1="318" x2="329.05" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="329.05" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="419.33" y1="318" x2="419.33" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="419.33" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="501.72" y1="318" x2="501.72" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="501.72" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="340" y="345" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Minimum igniting current I, A</text><text x="20" y="229" transform="rotate(-90 20 229)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Inductance L, mH</text><polyline points="118.08,48 329.05,162.68 496.54,312.66" fill="none" stroke="#2a2a2a" stroke-width="2.0"/><polyline points="260.34,150.79 281.91,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="271.9,150.79 309.13,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="281.91,150.79 338.44,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="298.64,147.13 383.49,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="312.32,143.86 415.49,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="305.79,157.34 473.16,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="323.88,157.34 502.96,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><polyline points="342.72,157.34 530.44,315.21" fill="none" stroke="#333333" stroke-width="1.3"/><text x="352" y="96" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40 µJ</text><line x1="346" y1="100" x2="300" y2="119" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="256" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4V</text><line x1="558" y1="255" x2="495.19" y2="269.67" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="271" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8V</text><line x1="558" y1="270" x2="515.39" y2="278.86" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="566" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">12V</text><line x1="558" y1="285" x2="532.95" y2="289.99" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="290" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">24V</text><line x1="122" y1="288" x2="281.91" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="302" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">22V</text><line x1="122" y1="300" x2="309.13" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="96" y="314" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20V</text><line x1="122" y1="312" x2="338.44" y2="310.31" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="404" y="298" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">16V</text><line x1="394" y1="296" x2="415.49" y2="308.14" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="404" y="312" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">18V</text><line x1="394" y1="310" x2="383.49" y2="308.14" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd6)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Ngưỡng đánh lửa của mạch cảm ứng được chỉ ra trong Hình 13.4 đối với các giá trị nhỏ hơn 24 V</text><text x="340" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Ignition thresholds for inductive circuit shown in Fig. 13.4 for values of less than 24 V</text></svg><figcaption class="figcap">Hình 13.6 · Ngưỡng đánh lửa/mạch cảm ứng ở <24 V. Lưu ý: Ngưỡng đánh lửa của mạch cảm ứng được chỉ ra trong Hình 13.4 đối với các giá trị nhỏ hơn 24 V</figcaption></figure><div class="note"><b>Lưu ý về nhan đề Hình 13.6.</b> Lớp OCR đọc 'Ignition thresholdinductive circuits at t24 V' và 'fig. 13.4'; ảnh trang in cho thấy 'Ignition threshold/inductive circuits at <24 V' và 'Fig. 13.4'. Nhạn đề không có dấu chấm sau '24 V' ở cuối, và câu Lưu ý dùng số ít 'inductive circuit'. Tất cả được giữ nguyên trong bản tiếng Anh.</div><div class="note"><b>Lưu ý về trục của Hình 13.6.</b> Lớp OCR đọc 'I' và 'Minimum igniting current L A'; ảnh trang in cho thấy 'Inductance L, mH' và 'Minimum igniting current I, A'. Các nhãn đúng theo ảnh trang được dùng trong hình vẽ lại.</div><h4>Mạch điện dung <span class="en">Capacitive circuits</span></h4><p>Cơ chế đánh lửa do điện dung thường là tia lửa khi đóng, xảy ra khi các tiếp điểm đã tách ra đủ lâu để điện dung tích đến điện áp hở mạch, chứ không phải khi các tiếp điểm mở ra, vì lúc đó điện dung đã được xả gần như hết. Tia lửa này thường không phải là hồ quang vì điện áp trong hầu hết các mạch an toàn nội tại không đủ để đánh thủng một đường không khí, mà là tia lửa xảy ra khi</p><div class="note"><b>Lưu ý về điểm bắt đầu của đoạn.</b> Đoạn đầu của mục 'Mạch điện dung' bắt đầu giữa câu, tiếp nội dung từ trang in 346 nằm ngoài phạm vi mô-đun này; câu được giữ nguyên ở dạng chưa trọn vẹn theo bản in.</div><p>tiếp điểm đầu tiên được đóng và chỉ xuất hiện vì tiếp điểm đó chưa được ép chặt (tức là, nếu tiếp điểm được đóng rất chắc và rất nhanh thì gần như không có tia lửa nào phát sinh). Điện áp trên tia lửa bắt đầu từ điện áp trên tụ đã tích điện và giảm dần theo điện tích. Vì vậy việc phóng năng lượng không hiệu quả như trường hợp cảm ứng, và các giá trị năng lượng điển hình như sau:</p><div class="eq">IIA = 4.0 mJ (ở 20 V) – 1.25 mJ (ở 100 V)<br>IIB = 1.0 mJ (ở 20 V) – 500 µJ (ở 100 V)<br>IIC = 200 µJ (ở 20 V) – 50 µJ (ở 100 V)<br>(240 µJ (ở 20 V) – 110 µJ (ở 100 V))</div><div class="note"><b>Lưu ý về OCR của các giá trị năng lượng.</b> Lớp OCR đọc '2OV'/'lOOV' thành '20 V'/'100 V', 'l.OmJ' thành '1.0 mJ', 'llOpJ' thành '110 µJ' và 'pJ' thành 'µJ'. Hai giá trị đầu của IIA và IIB thực sự là mJ, các giá trị còn lại là µJ; không chuẩn hóa đơn vị.</div><p>Các số liệu IIC trong ngoặc là số liệu lấy từ BS 5501, Phần 7⁴, cho thấy sự giảm đáng kể dung lượng cho phép trong BS/EN 50020¹⁰.</p><div class="note"><b>Lưu ý về các số ghi chú dạng chỉ số trên.</b> Lớp OCR đọc 'Part 74' thành 'Part 7⁴', '5002010' thành '50020¹⁰', 'EN 60127 (1991).13' thành 'EN 60127 (1991).¹³', 'GS 43.14' thành 'GS 43.¹⁴' và '5 "C'/'10 "C' thành '5 °C'/'10 °C'. Dạng in có chỉ số trên và dấu độ được giữ trong bản tiếng Anh.</div><p>Khác với trường hợp có độ tự cảm, điện áp trên tia lửa có xu hướng giảm nhanh khi năng lượng được giải phóng, làm cản trở việc giải phóng năng lượng vào tia lửa và do đó việc giải phóng năng lượng kém hiệu quả hơn, đặc biệt ở điện áp thấp. Hình 13.7 cho thấy cơ chế dùng để xác định năng lượng đánh lửa bằng tia lửa hiệu dụng, còn Hình 13.8 cho thấy các giá trị điển hình cho ba nhóm con.</p><div class="note"><b>Lưu ý về cách viết 'Figure' và 'Fig.' trộn lẫn.</b> Bản in viết 'Figure 13.7' nhưng 'Fig. 13.8' trong cùng một đoạn, và sau đó dùng 'Figure 13.9' rồi 'Figures 13.10 and 13.11'. Sự không nhất quán được giữ nguyên trong bản tiếng Anh.</div><p>Một lần nữa, các đường cong trong Hình 13.8 dựa trên các tụ điện có chất điện giải rất hiệu quả và nhạy hơn nhiều so với trường hợp của các loại như tụ điện phân. Vì vậy chúng có thể được dùng với một độ tin cậy nhất định.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.7"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.7 · Phát tia lửa điện dung / Figure 13.7 · Capacitive spark production</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ thử · nguồn một chiều, điện trở hạn dòng R, tụ C và thiết bị thử tia lửa / Test circuit · dc source, limiting resistor, capacitor and spark test apparatus</text><line x1="150" y1="84" x2="232" y2="84" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="232,84 242,75 252,84 262,75 272,84 282,75 292,84 302,75 312,84" fill="none" stroke="#2a2a2a" stroke-width="1.5"/><line x1="312" y1="84" x2="470" y2="84" stroke="#2a2a2a" stroke-width="1.4"/><line x1="150" y1="226" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="150" cy="134" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="182" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="138" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="160" y="186" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><line x1="150" y1="84" x2="150" y2="134" stroke="#2a2a2a" stroke-width="1.4"/><line x1="150" y1="182" x2="150" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><line x1="128" y1="126" x2="128" y2="190" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd7)"/><text x="120" y="158" text-anchor="end" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V</text><line x1="244" y1="98" x2="300" y2="67" stroke="#2a2a2a" stroke-width="1.2"/><line x1="300" y1="67" x2="288" y2="75" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd7)"/><circle cx="400" cy="84" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="400" y1="84" x2="400" y2="156" stroke="#2a2a2a" stroke-width="1.4"/><rect x="380" y="156" width="40" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="169" width="40" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="400" y1="179" x2="400" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="400" cy="226" r="2.4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="470,150 457,132 483,132" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="470,158 457,176 483,176" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="470" y1="84" x2="470" y2="132" stroke="#2a2a2a" stroke-width="1.4"/><line x1="470" y1="176" x2="470" y2="226" stroke="#2a2a2a" stroke-width="1.4"/><text x="190" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="190" y="60.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Limiting resistor (Note 1))</text><line x1="190" y1="62" x2="256" y2="73" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="272" y="70" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R</text><text x="62" y="108" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện áp nguồn một chiều</text><text x="62" y="116.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(dc supply voltage)</text><line x1="126" y1="116" x2="146" y2="134" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="350" y="118" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tụ điện</text><text x="350" y="126.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Capacitor)</text><line x1="382" y1="132" x2="390" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="370" y="178" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="556" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="556" y="124.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="544" y1="130" x2="492" y2="155" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd7)"/><text x="340" y="252" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Giá trị của R luôn phải sao cho dòng điện không vượt quá 0,5, dòng ngưỡng đối với mạch điện trở – xem Hình 12.11.</text><text x="340" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: Value of R must always be such that current does not exceed 0.5, the threshold current for resistive circuits – see Fig. 12.11.</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ngoài ra, R có thể được thay bằng công tắc mở trước khi thiết bị thử tia lửa phát tia (tia lửa đóng)</text><text x="340" y="299" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Alternatively, R may be replaced by a switch which opens before the spark test apparatus sparks (make spark)</text></svg><figcaption class="figcap">Hình 13.7 · Phát tia lửa điện dung. Lưu ý: Giá trị của R luôn phải sao cho dòng điện không vượt quá 0,5, dòng ngưỡng đối với mạch điện trở – xem Hình 12.11. Ngoài ra, R có thể được thay bằng một công tắc mở ra trước khi thiết bị thử tia lửa tạo tia lửa (tia lửa đóng)</figcaption></figure><div class="note"><b>Lưu ý về Lưu ý của Hình 13.7.</b> Lưu ý in dẫn đến 'Fig. 12.11', tức hình của Chương 12, chứ không phải hình của Chương 13, và giá trị '0.5' được in không kèm đơn vị. Cả hai được giữ nguyên theo bản in.</div><figure class="figure" id="fig-8"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.8"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd8" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd8" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd8" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd8" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.8 · Ngưỡng đánh lửa – mạch điện dung / Figure 13.8 · Ignition threshold – capacitive circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · điện dung theo điện áp đánh lửa nhỏ nhất / Log-log plot · capacitance against minimum igniting voltage</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="125.98" y1="48" x2="125.98" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="156.38" y1="48" x2="156.38" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="177.96" y1="48" x2="177.96" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="194.69" y1="48" x2="194.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="208.36" y1="48" x2="208.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.92" y1="48" x2="219.92" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="229.93" y1="48" x2="229.93" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="238.77" y1="48" x2="238.77" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="246.67" y1="48" x2="246.67" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="298.64" y1="48" x2="298.64" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="329.05" y1="48" x2="329.05" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="350.62" y1="48" x2="350.62" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="367.36" y1="48" x2="367.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="381.03" y1="48" x2="381.03" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="392.59" y1="48" x2="392.59" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="402.6" y1="48" x2="402.6" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="411.43" y1="48" x2="411.43" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="419.33" y1="48" x2="419.33" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="471.31" y1="48" x2="471.31" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="501.72" y1="48" x2="501.72" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="523.29" y1="48" x2="523.29" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="540.02" y1="48" x2="540.02" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="553.69" y1="48" x2="553.69" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="565.25" y1="48" x2="565.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="575.27" y1="48" x2="575.27" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="584.1" y1="48" x2="584.1" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="301.74" x2="592" y2="301.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="292.24" x2="592" y2="292.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="285.49" x2="592" y2="285.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="280.26" x2="592" y2="280.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="275.98" x2="592" y2="275.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="272.36" x2="592" y2="272.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="269.23" x2="592" y2="269.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="266.47" x2="592" y2="266.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="264" x2="592" y2="264" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="247.74" x2="592" y2="247.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="238.24" x2="592" y2="238.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="231.49" x2="592" y2="231.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="226.26" x2="592" y2="226.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="221.98" x2="592" y2="221.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="218.36" x2="592" y2="218.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="215.23" x2="592" y2="215.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="212.47" x2="592" y2="212.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="210" x2="592" y2="210" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="193.74" x2="592" y2="193.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="184.24" x2="592" y2="184.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="177.49" x2="592" y2="177.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="172.26" x2="592" y2="172.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="167.98" x2="592" y2="167.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="164.36" x2="592" y2="164.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="161.23" x2="592" y2="161.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="158.47" x2="592" y2="158.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="156" x2="592" y2="156" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="139.74" x2="592" y2="139.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="130.24" x2="592" y2="130.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="123.49" x2="592" y2="123.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="118.26" x2="592" y2="118.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="113.98" x2="592" y2="113.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="110.36" x2="592" y2="110.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="107.23" x2="592" y2="107.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="104.47" x2="592" y2="104.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="102" x2="592" y2="102" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="85.74" x2="592" y2="85.74" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="76.24" x2="592" y2="76.24" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="69.49" x2="592" y2="69.49" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="64.26" x2="592" y2="64.26" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="59.98" x2="592" y2="59.98" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="56.36" x2="592" y2="56.36" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="53.23" x2="592" y2="53.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="50.47" x2="592" y2="50.47" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#9a9a9a" stroke-width="0.9"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.000</text><line x1="71" y1="76.24" x2="74" y2="76.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="78.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><line x1="71" y1="102" x2="74" y2="102" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="104.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="71" y1="130.24" x2="74" y2="130.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="132.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="71" y1="156" x2="74" y2="156" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="158.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="71" y1="184.24" x2="74" y2="184.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="186.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="71" y1="210" x2="74" y2="210" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="212.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="238.24" x2="74" y2="238.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="240.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="264" x2="74" y2="264" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="266.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.1</text><line x1="71" y1="292.24" x2="74" y2="292.24" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="294.64" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="156.38" y1="318" x2="156.38" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="156.38" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="246.67" y1="318" x2="246.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="246.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="329.05" y1="318" x2="329.05" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="329.05" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="419.33" y1="318" x2="419.33" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="419.33" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><line x1="501.72" y1="318" x2="501.72" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="501.72" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1.000</text><text x="340" y="345" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Minimum igniting voltage</text><text x="20" y="217" transform="rotate(-90 20 217)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Capacitance</text><polyline points="208.36,48 246.67,85.74 315.38,139.74 359.45,193.74 407.15,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="344" y1="288" x2="378.49" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="348" y="290" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II C</text><polyline points="238.77,48 277.07,85.74 359.45,139.74 426.48,193.74 484.98,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="424" y1="288" x2="456.89" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="428" y="290" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II B</text><polyline points="271.9,48 305.79,85.74 397.76,139.74 463.41,193.74 553.69,318" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><line x1="552" y1="268" x2="528.71" y2="288.62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd8)"/><text x="556" y="270" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">II A</text><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các đường II A, II B, II C: cùng độ dốc, nhóm nhạy hơn nằm bên trái / Parallel II A, II B and II C thresholds: the more sensitive group lies to the left</text></svg><figcaption class="figcap">Hình 13.8 · Ngưỡng đánh lửa – mạch điện dung</figcaption></figure><div class="note"><b>Lưu ý về hai đầu trục của Hình 13.8.</b> Cả hai đầu cao của trục đều được in là '1.000' theo kiểu dấu phân cách hàng nghìn; không đổi thành 1000. Các nhãn II A, II B và II C được giữ nguyên.</div><h4>Mạch điện trở <span class="en">Resistive circuits</span></h4><p>Các mạch điện trở, khác với các mạch tương ứng kiểu cảm ứng và điện dung, có điện áp và dòng điện bị giới hạn. Các tia lửa sinh ra thường yếu hơn các tia lửa do sự phóng của độ tự cảm hay điện dung, nhưng lặp đi lặp lại khi dây dẫn cọ qua bề mặt đĩa dưới. Cơ chế đánh lửa của các tia lửa này không được hiểu rõ bằng cơ chế liên quan đến</p><div class="note"><b>Lưu ý về các từ bị ngắt gạch nối khi xuống dòng.</b> Bản in ngắt 'igni-tion', 'sub-groups', 'relation-ship' (trong nhan đề Bảng 13.4), 'evalua-tion' (trong nhan đề Bảng 13.6), 'de-energized', 'voltage/current', 'non-countable', 'cartridge-type' và 'plug-in'. Chỉ các chỗ ngắt do xuống dòng ngoài ý muốn được nối lại; các từ ghép thật sự được giữ nguyên.</div><p>một lần giải phóng năng lượng đơn lẻ như xảy ra trong tia lửa của trường hợp cảm ứng và điện dung.</p><p>Hình 13.9 cho thấy mạch điện trở và các mạch giới hạn dòng không đổi, giới hạn điện áp được dùng để tạo các đường cong dòng đánh lửa nhỏ nhất, và Hình 13.10 cùng Hình 13.11 cho thấy chính các đường cong đó cho ba nhóm con. Các mạch giới hạn dòng không đổi, giới hạn điện áp bắt nguồn từ một đề xuất của HSE gửi cho Viện Tiêu chuẩn Anh (BSI) để đưa vào BS/EN 50020¹⁰ và đã được chuyển tới ủy ban Châu Âu (CENELEC) nhưng hiện vẫn chưa được xử lý. Như đã nói ở trên, năng lượng giải phóng không thể xác định rõ và trong trường hợp này khả năng truyền công suất là thông số quan trọng. Điều này được thể hiện qua khả năng công suất sau đây của các mạch ngưỡng đánh lửa thuộc loại này:</p><div class="eq">IIA = 2.5 W đến 8 W (ở 20 V) – 2.1 W đến 2.6 W (ở 50 V)<br>IIB = 2.2 W đến 6.5 W (ở 20 V) – 1.5 W đến 1.9 W (ở 50 V)<br>IIC = 0.95 W đến 2.5 W (ở 20 V) – 0.65 W đến 0.8 W (ở 50 V)</div><p>Vì vậy, các mạch điện trở được cho là có khả năng đánh lửa cao hơn khi điện áp tăng.</p><figure class="figure" id="fig-9"><svg viewBox="0 0 680 430" role="img" aria-label="Fig 13.9"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd9" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd9" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd9" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd9" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.9 · Ngưỡng đánh lửa – mạch điện trở và mạch dòng không đổi giới hạn áp / Figure 13.9 · Ignition threshold – resistive and voltage limited constant current circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn hình · hai sơ đồ mạch và hai đường đặc tính tải / Four panels · two test circuits and two load profiles</text><line x1="118" y1="68" x2="180" y2="68" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="180,68 189,59 198,68 207,59 216,68 225,59 234,68 243,59 252,68" fill="none" stroke="#2a2a2a" stroke-width="1.4"/><line x1="252" y1="68" x2="348" y2="68" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="164" x2="348" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="68" x2="118" y2="104" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="142" x2="118" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="118" cy="108" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="118" cy="146" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="126" y="112" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="126" y="150" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><polygon points="348,118 337,100 359,100" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="348,120 337,138 359,138" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="348" y1="68" x2="348" y2="100" stroke="#2a2a2a" stroke-width="1.4"/><line x1="348" y1="138" x2="348" y2="164" stroke="#2a2a2a" stroke-width="1.4"/><text x="210" y="44" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="210" y="52.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting resistor)</text><line x1="192" y1="52" x2="210" y2="62" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="6" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn một chiều</text><text x="6" y="105.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(dc supply voltage)</text><line x1="100" y1="106" x2="116" y2="108" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="210" y1="174" x2="220" y2="164" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="226" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Circuit / Mạch</text><text x="300" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="300" y="200.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="300" y1="184" x2="350" y2="130" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><line x1="402" y1="164" x2="402" y2="56" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><line x1="402" y1="164" x2="626" y2="164" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><polyline points="402,78 552,164" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><line x1="397" y1="78" x2="408" y2="78" stroke="#2a2a2a" stroke-width="1.0"/><line x1="552" y1="158" x2="552" y2="167" stroke="#2a2a2a" stroke-width="1.0"/><text x="390" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0</text><text x="402" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage</text><text x="402" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">across</text><text x="402" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><text x="452" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Open circuit voltage</text><text x="556" y="140" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Short circuit current</text><text x="500" y="179" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Current through load</text><text x="500" y="192" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">voltage/current profile</text><text x="500" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Resistively limited power source</text><line x1="46" y1="226" x2="634" y2="226" stroke="#888" stroke-width="0.7"/><line x1="118" y1="270" x2="170" y2="270" stroke="#2a2a2a" stroke-width="1.4"/><rect x="170" y="260" width="60" height="20" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.1"/><rect x="170" y="250" width="32" height="10" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="230" y1="270" x2="292" y2="270" stroke="#2a2a2a" stroke-width="1.4"/><line x1="292" y1="270" x2="292" y2="320" stroke="#2a2a2a" stroke-width="1.4"/><line x1="292" y1="320" x2="224" y2="320" stroke="#2a2a2a" stroke-width="1.4"/><line x1="224" y1="320" x2="224" y2="280" stroke="#2a2a2a" stroke-width="1.4"/><rect x="186" y="306" width="38" height="26" fill="#e8e8e8" stroke="#2a2a2a" stroke-width="1.1"/><line x1="205" y1="280" x2="205" y2="306" stroke="#2a2a2a" stroke-width="1.4"/><rect x="300" y="264" width="40" height="70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="320" y1="264" x2="320" y2="334" stroke="#2a2a2a" stroke-width="1.4"/><polyline points="320,294 310,304 330,304" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="310" y1="303" x2="330" y2="303" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="270" x2="340" y2="292" stroke="#2a2a2a" stroke-width="1.4"/><polygon points="340,290 329,308 351,308" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="340,326 329,310 351,310" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="118" y1="360" x2="340" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="270" x2="118" y2="296" stroke="#2a2a2a" stroke-width="1.4"/><line x1="118" y1="330" x2="118" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="118" cy="300" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="118" cy="338" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="126" y="304" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">+</text><text x="126" y="342" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">−</text><line x1="340" y1="326" x2="340" y2="360" stroke="#2a2a2a" stroke-width="1.4"/><text x="186" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mạch hạn dòng</text><text x="186" y="242.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting circuit)</text><line x1="196" y1="244" x2="210" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="310" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mạch hạn áp</text><text x="310" y="242.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Voltage limiting circuit)</text><line x1="316" y1="244" x2="318" y2="266" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="6" y="292" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn một chiều</text><text x="6" y="301.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(dc supply voltage)</text><line x1="100" y1="300" x2="116" y2="300" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="186" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Thiết bị thử tia lửa</text><text x="186" y="384.3" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Spark test apparatus)</text><line x1="234" y1="368" x2="340" y2="318" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd9)"/><text x="298" y="394" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Circuit / Mạch</text><line x1="402" y1="360" x2="402" y2="266" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><line x1="402" y1="360" x2="626" y2="360" stroke="#2a2a2a" stroke-width="1.2" marker-end="url(#a7__sd9)"/><polyline points="402,282 510,282 510,360" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><text x="390" y="372" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0</text><text x="402" y="258" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage</text><text x="402" y="267" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">across</text><text x="402" y="276" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><text x="452" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum voltage</text><text x="486" y="375" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maximum current</text><text x="590" y="373" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Current through load</text><text x="502" y="405" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Voltage current profile</text><text x="340" y="421" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Hai kiểu giới hạn · điện trở thuần cho đường chéo, mạch hạn áp cho đường góc vuông / Resistive source slopes; constant-current voltage-limited source is rectangular</text></svg><figcaption class="figcap">Hình 13.9 · Ngưỡng đánh lửa – mạch điện trở và mạch dòng không đổi giới hạn áp</figcaption></figure><div class="note"><b>Lưu ý về nhãn trong Hình 13.9.</b> Lớp OCR đọc 'Spark test apbratus', 'Shoq circuit', 'Current limiting yi:;e', 'circui?', 'throu h' và 'loat'; ảnh trang in cho thấy 'Spark test apparatus', 'Short circuit', 'Current limiting circuit' và 'Current through load'. Chú thích phía trên viết 'voltage/current profile' (chữ v thường), còn chú thích phía dưới viết 'Voltage current profile' (không có dấu gạch chéo, chữ V hoa) — đây là khác biệt thật sự trong bản in.</div><figure class="figure" id="fig-10"><svg viewBox="0 0 680 392" role="img" aria-label="Fig 13.10"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd10" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd10" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd10" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd10" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="392" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.9px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.10 · Đặc tính điện áp hở mạch/dòng ngắn mạch ngưỡng cho mạch điện trở / Figure 13.10 · Open circuit voltage/short circuit current threshold profile for resistive circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị log-log · dòng ngắn mạch theo điện áp hở mạch / Log-log plot · short-circuit current against open-circuit voltage</text><rect x="74" y="48" width="518" height="270" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="48" x2="74" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="165.78" y1="48" x2="165.78" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="219.47" y1="48" x2="219.47" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="257.56" y1="48" x2="257.56" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="287.11" y1="48" x2="287.11" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="311.25" y1="48" x2="311.25" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="331.66" y1="48" x2="331.66" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="349.34" y1="48" x2="349.34" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="364.94" y1="48" x2="364.94" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="378.89" y1="48" x2="378.89" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="470.67" y1="48" x2="470.67" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="524.36" y1="48" x2="524.36" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="562.45" y1="48" x2="562.45" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="592" y1="48" x2="592" y2="318" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="318" x2="592" y2="318" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="287.89" x2="592" y2="287.89" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="270.27" x2="592" y2="270.27" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="257.77" x2="592" y2="257.77" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="248.08" x2="592" y2="248.08" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="240.16" x2="592" y2="240.16" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="233.46" x2="592" y2="233.46" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="227.66" x2="592" y2="227.66" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="222.54" x2="592" y2="222.54" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="217.96" x2="592" y2="217.96" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="187.85" x2="592" y2="187.85" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="170.23" x2="592" y2="170.23" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="157.73" x2="592" y2="157.73" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="148.04" x2="592" y2="148.04" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="140.12" x2="592" y2="140.12" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="133.42" x2="592" y2="133.42" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="127.62" x2="592" y2="127.62" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="122.5" x2="592" y2="122.5" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="117.92" x2="592" y2="117.92" stroke="#9a9a9a" stroke-width="0.9"/><line x1="74" y1="87.81" x2="592" y2="87.81" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="70.19" x2="592" y2="70.19" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="57.69" x2="592" y2="57.69" stroke="#cccccc" stroke-width="0.45"/><line x1="74" y1="48" x2="592" y2="48" stroke="#cccccc" stroke-width="0.45"/><line x1="71" y1="48" x2="74" y2="48" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="50.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5A</text><line x1="71" y1="87.81" x2="74" y2="87.81" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="90.21" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2A</text><line x1="71" y1="117.92" x2="74" y2="117.92" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="120.32" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1A</text><line x1="71" y1="148.04" x2="74" y2="148.04" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="150.44" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">500mA</text><line x1="71" y1="187.85" x2="74" y2="187.85" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="190.25" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200mA</text><line x1="71" y1="217.96" x2="74" y2="217.96" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="220.36" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100mA</text><line x1="71" y1="248.08" x2="74" y2="248.08" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="250.48" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50mA</text><line x1="71" y1="287.89" x2="74" y2="287.89" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="290.29" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20mA</text><line x1="71" y1="318" x2="74" y2="318" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="320.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10mA</text><line x1="74" y1="318" x2="74" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10V</text><line x1="165.78" y1="318" x2="165.78" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="165.78" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20V</text><line x1="287.11" y1="318" x2="287.11" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="287.11" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50V</text><line x1="378.89" y1="318" x2="378.89" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="378.89" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100V</text><line x1="470.67" y1="318" x2="470.67" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="470.67" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200V</text><line x1="592" y1="318" x2="592" y2="321" stroke="#2a2a2a" stroke-width="0.8"/><text x="592" y="331" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">500V</text><text x="340" y="345" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">Open circuit voltage / Short circuit current</text><polyline points="127.69,48 165.78,110 219.47,170.23 287.11,240.16 378.89,287.89 524.36,318" fill="none" stroke="#2a2a2a" stroke-width="2.1"/><polyline points="165.78,48 210.33,110 273.16,163.53 349.34,217.96 432.58,263.57 532.91,292.46" fill="none" stroke="#555555" stroke-width="1.4"/><polyline points="184.29,48 232.09,110 299.73,163.53 378.89,217.96 483.29,263.57 555.66,287.89" fill="none" stroke="#777777" stroke-width="1.4"/><text x="400" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIA</text><line x1="396" y1="164" x2="335.39" y2="174.81" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="400" y="196" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIB</text><line x1="396" y1="194" x2="311.25" y2="194.91" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="258" y="242" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">IIC</text><line x1="254" y1="240" x2="287.11" y2="243.94" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd10)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đường IIC dày nằm bên trái, IIB và IIA mỏng dần sang phải / Thick IIC curve at left, thinner IIB and IIA thresholds to the right</text></svg><figcaption class="figcap">Hình 13.10 · Đường đặc tính điện áp hở mạch/dòng ngắn mạch ngưỡng đối với mạch điện trở</figcaption></figure><div class="note"><b>Lưu ý về trục của Hình 13.10.</b> Lớp OCR đọc '1 OOmA' và '1 OmA'; ảnh trang in cho thấy '100mA' và '10mA'. Đơn vị được in không có dấu cách với chữ số (như '5A', '10V'), và được giữ như vậy.</div><h4>Mạch phức hợp <span class="en">Composite circuits</span></h4><p>Hầu hết các mạch thực tế đều chứa một phần của cả ba loại công suất hay năng lượng và các thành phần này thường cùng tồn tại vì điều kiện lỗi tạo ra nguy cơ lớn nhất là khác nhau trong từng trường hợp. Điều này có nghĩa là khi một thông số ở giới hạn của nó thì các thông số khác còn cách xa giới hạn của chúng. Các thử nghiệm thực tế trong quá khứ đã cho thấy đúng là như vậy và có thể xác nhận bằng cách xem xét các đường cong đánh lửa khác nhau trong Hình 13.5, 13.6, 13.8 và 13.10. Các hình này cho thấy ảnh hưởng của các phương pháp đánh lửa khác nhau khiến năng lượng sinh ra không cộng dồn trực tiếp và</p><figure class="figure" id="fig-11"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.11"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd11" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd11" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd11" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd11" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.11 · Đặc tính điện áp hở mạch/dòng ngắn mạch cho mạch dòng không đổi giới hạn áp / Figure 13.11 · Open circuit voltage/short circuit current profile for constant voltage current limited circuits</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục tung gãy: 1–0,1 tuyến tính, rồi 0,09–0,01 tuyến tính / Split linear ordinate: 1 to 0.1, then 0.09 to 0.01</text><rect x="74" y="45" width="518" height="285" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="45" x2="592" y2="45" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="60.83" x2="592" y2="60.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="76.67" x2="592" y2="76.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="92.5" x2="592" y2="92.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="108.33" x2="592" y2="108.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="124.17" x2="592" y2="124.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="140" x2="592" y2="140" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="155.83" x2="592" y2="155.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="171.67" x2="592" y2="171.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="187.5" x2="592" y2="187.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="203.33" x2="592" y2="203.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="219.17" x2="592" y2="219.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="235" x2="592" y2="235" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="250.83" x2="592" y2="250.83" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="266.67" x2="592" y2="266.67" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="282.5" x2="592" y2="282.5" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="298.33" x2="592" y2="298.33" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="314.17" x2="592" y2="314.17" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="330" x2="592" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="45" x2="74" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="125.8" y1="45" x2="125.8" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="177.6" y1="45" x2="177.6" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="229.4" y1="45" x2="229.4" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="281.2" y1="45" x2="281.2" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="333" y1="45" x2="333" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="384.8" y1="45" x2="384.8" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="436.6" y1="45" x2="436.6" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="488.4" y1="45" x2="488.4" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="540.2" y1="45" x2="540.2" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="592" y1="45" x2="592" y2="330" stroke="#aaaaaa" stroke-width="0.8"/><line x1="74" y1="45" x2="74" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><line x1="74" y1="330" x2="592" y2="330" stroke="#2a2a2a" stroke-width="1.2"/><line x1="71" y1="45" x2="74" y2="45" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="47.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="71" y1="60.83" x2="74" y2="60.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="63.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.9</text><line x1="71" y1="76.67" x2="74" y2="76.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="79.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.8</text><line x1="71" y1="92.5" x2="74" y2="92.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="94.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.7</text><line x1="71" y1="108.33" x2="74" y2="108.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="110.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.6</text><line x1="71" y1="124.17" x2="74" y2="124.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="126.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><line x1="71" y1="140" x2="74" y2="140" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="142.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.4</text><line x1="71" y1="155.83" x2="74" y2="155.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="158.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.3</text><line x1="71" y1="171.67" x2="74" y2="171.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="174.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.2</text><line x1="71" y1="187.5" x2="74" y2="187.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="189.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.10</text><line x1="71" y1="203.33" x2="74" y2="203.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="205.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.09</text><line x1="71" y1="219.17" x2="74" y2="219.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="221.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.08</text><line x1="71" y1="235" x2="74" y2="235" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="237.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.07</text><line x1="71" y1="250.83" x2="74" y2="250.83" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="253.23" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.06</text><line x1="71" y1="266.67" x2="74" y2="266.67" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="269.07" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.05</text><line x1="71" y1="282.5" x2="74" y2="282.5" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="284.9" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.04</text><line x1="71" y1="298.33" x2="74" y2="298.33" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="300.73" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.03</text><line x1="71" y1="314.17" x2="74" y2="314.17" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="316.57" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.02</text><line x1="71" y1="330" x2="74" y2="330" stroke="#2a2a2a" stroke-width="0.8"/><text x="68" y="332.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.01</text><line x1="74" y1="330" x2="74" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="74" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><line x1="125.8" y1="330" x2="125.8" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="125.8" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="177.6" y1="330" x2="177.6" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="177.6" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">15</text><line x1="229.4" y1="330" x2="229.4" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="229.4" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="281.2" y1="330" x2="281.2" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="281.2" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">25</text><line x1="333" y1="330" x2="333" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="333" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><line x1="384.8" y1="330" x2="384.8" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="384.8" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">35</text><line x1="436.6" y1="330" x2="436.6" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="436.6" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><line x1="488.4" y1="330" x2="488.4" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="488.4" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">45</text><line x1="540.2" y1="330" x2="540.2" y2="333" stroke="#2a2a2a" stroke-width="0.8"/><text x="540.2" y="343" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50</text><text x="340" y="357" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888;">Max voltage V</text><text x="20" y="187.5" transform="rotate(-90 20 187.5)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#888">Minimum igniting current A</text><polyline points="115.44,45 120.21,50.84 124.97,56.31 129.74,61.43 134.5,66.23 139.27,70.72 144.03,74.92 148.8,78.86 153.56,82.55 158.33,86 163.1,89.23 167.86,92.26 172.63,95.1 177.39,97.75 182.16,100.24 186.92,102.56 191.69,104.74 196.46,106.78 201.22,108.7 205.99,110.49 210.75,112.16 215.52,113.73 220.28,115.2 225.05,116.58 229.81,117.86 234.58,119.07 239.35,120.2 244.11,121.26 248.88,122.25 253.64,123.18 258.41,124.04 263.17,124.86 267.94,125.62 272.7,126.33 277.47,127 282.24,127.63 287,128.21 291.77,128.76 296.53,129.27 301.3,129.75 306.06,130.2 310.83,130.63 315.6,131.02 320.36,131.39 325.13,131.74 329.89,132.06 334.66,132.36 339.42,132.65 344.19,132.91 348.95,133.16 353.72,133.4 358.49,133.62 363.25,133.82 368.02,134.01 372.78,134.19 377.55,134.36 382.31,134.52 387.08,134.66 391.84,134.8 396.61,134.93 401.38,135.05 406.14,135.17 410.91,135.27 415.67,135.37 420.44,135.46 425.2,135.55 429.97,135.63 434.74,135.71 439.5,135.78 444.27,135.85 449.03,135.91 453.8,135.97 458.56,136.02 463.33,136.08 468.09,136.12 472.86,136.17 477.63,136.21 482.39,136.25 487.16,136.29 491.92,136.32 496.69,136.35 501.45,136.39 506.22,136.41 510.98,136.44 515.75,136.47 520.52,136.49 525.28,136.51 530.05,136.53 534.81,136.55 539.58,136.57 544.34,136.59 549.11,136.6 553.88,136.62 558.64,136.63 563.41,136.64 568.17,136.65 572.94,136.67 577.7,136.68 582.47,136.69 587.23,136.7 592,136.7" fill="none" stroke="#777777" stroke-width="1.3"/><polyline points="115.44,45 120.21,45 124.97,45 129.74,45 134.5,45 139.27,45 144.03,45 148.8,45 153.56,45 158.33,47.4 163.1,54.91 167.86,61.92 172.63,68.44 177.39,74.52 182.16,80.18 186.92,85.46 191.69,90.38 196.46,94.96 201.22,99.22 205.99,103.2 210.75,106.9 215.52,110.36 220.28,113.57 225.05,116.57 229.81,119.36 234.58,121.96 239.35,124.38 244.11,126.64 248.88,128.74 253.64,130.7 258.41,132.53 263.17,134.23 267.94,135.81 272.7,137.29 277.47,138.66 282.24,139.94 287,141.14 291.77,142.25 296.53,143.29 301.3,144.25 306.06,145.15 310.83,145.99 315.6,146.77 320.36,147.5 325.13,148.17 329.89,148.81 334.66,149.39 339.42,149.94 344.19,150.45 348.95,150.93 353.72,151.37 358.49,151.79 363.25,152.17 368.02,152.53 372.78,152.86 377.55,153.17 382.31,153.46 387.08,153.73 391.84,153.99 396.61,154.22 401.38,154.44 406.14,154.64 410.91,154.83 415.67,155.01 420.44,155.17 425.2,155.33 429.97,155.47 434.74,155.6 439.5,155.73 444.27,155.84 449.03,155.95 453.8,156.05 458.56,156.14 463.33,156.23 468.09,156.31 472.86,156.39 477.63,156.46 482.39,156.52 487.16,156.58 491.92,156.64 496.69,156.69 501.45,156.74 506.22,156.79 510.98,156.83 515.75,156.87 520.52,156.91 525.28,156.94 530.05,156.98 534.81,157.01 539.58,157.03 544.34,157.06 549.11,157.08 553.88,157.11 558.64,157.13 563.41,157.15 568.17,157.17 572.94,157.18 577.7,157.2 582.47,157.21 587.23,157.23 592,157.24" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><polyline points="115.44,45 120.21,45 124.97,45 129.74,51.47 134.5,58.94 139.27,66.04 144.03,72.79 148.8,79.2 153.56,85.29 158.33,91.07 163.1,96.57 167.86,101.8 172.63,106.76 177.39,111.48 182.16,115.96 186.92,120.22 191.69,124.27 196.46,128.11 201.22,131.77 205.99,135.24 210.75,138.54 215.52,141.67 220.28,144.65 225.05,147.48 229.81,150.16 234.58,152.72 239.35,155.15 244.11,157.45 248.88,159.64 253.64,161.73 258.41,163.71 263.17,165.59 267.94,167.37 272.7,169.07 277.47,170.68 282.24,172.21 287,173.67 291.77,175.05 296.53,176.37 301.3,177.62 306.06,178.8 310.83,179.93 315.6,181 320.36,182.02 325.13,182.99 329.89,183.91 334.66,184.78 339.42,185.61 344.19,186.4 348.95,187.15 353.72,191.09 358.49,197.85 363.25,204.28 368.02,210.39 372.78,216.19 377.55,221.7 382.31,226.94 387.08,231.92 391.84,236.65 396.61,241.14 401.38,245.41 406.14,249.47 410.91,253.32 415.67,256.99 420.44,260.47 425.2,263.77 429.97,266.91 434.74,269.9 439.5,272.74 444.27,275.43 449.03,277.99 453.8,280.43 458.56,282.74 463.33,284.94 468.09,287.02 472.86,289.01 477.63,290.89 482.39,292.68 487.16,294.38 491.92,296 496.69,297.54 501.45,299 506.22,300.38 510.98,301.7 515.75,302.95 520.52,304.14 525.28,305.27 530.05,306.35 534.81,307.37 539.58,308.34 544.34,309.26 549.11,310.14 553.88,310.97 558.64,311.76 563.41,312.51 568.17,313.22 572.94,313.9 577.7,314.55 582.47,315.16 587.23,315.74 592,316.29" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><text x="420" y="140" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Group IIB</text><line x1="414" y1="138" x2="415.88" y2="155.02" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="420" y="181.17" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Group IIC</text><line x1="414" y1="179.17" x2="436.6" y2="271.03" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd11)"/><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ba đường cong · trên cùng không được gắn nhãn, giữa là Group IIB, dưới là Group IIC / Three curves · unlabelled top, Group IIB middle, Group IIC bottom</text><text x="340" y="392" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Trục tung được chia thành hai khối tuyến tính xếp chồng / The ordinate is printed as two stacked linear blocks</text></svg><figcaption class="figcap">Hình 13.11 · Đường đặc tính điện áp hở mạch/dòng ngắn mạch đối với mạch dòng không đổi giới hạn áp</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.11.</b> Lớp OCR đọc nhầm thành 'Fig. 13.1 1'; ảnh trang in cho thấy 'Fig. 13.11'. Chỉ có 'Group IIB' và 'Group IIC' được ghi nhãn trong hình, không có nhãn 'Group IIA'.</div><p>ảnh hưởng của việc có tia lửa cảm ứng cùng với tia lửa điện trở có khả năng đánh lửa thấp hơn mức dự kiến nếu cộng trực tiếp. Điều này mở ra khả năng dùng các đường cong cho các mạch phức hợp hơn, khi các thông số đánh lửa khác với thông số đang được đánh giá nhỏ hơn đáng kể so với các thông số giới hạn. Việc áp dụng các đường cong trong quá khứ cho thấy tổng năng lượng nhỏ hơn nhiều so với dự kiến và, dù chưa có xác nhận chắc chắn, một suy luận từ các mạch và đường cong cảm ứng (Hình 13.4 và 13.5) cho thấy rằng, miễn là độ tự cảm hiện diện nhỏ hơn 80 phần trăm giá trị cho phép tại dòng ngắn mạch sẵn có từ một mạch điện trở phù hợp với Hình 13.10, rất khó có khả năng xảy ra đánh lửa do độ tự cảm đó trong một mạch phức hợp. Vì vậy, như một hướng dẫn thiết kế, có thể dùng các đường cong khi tất cả trừ một trong các thông số đang xét (ví dụ độ tự cảm, điện dung và giới hạn điện trở) cho các giá trị nhỏ hơn 80 phần trăm giá trị giới hạn của chúng khi xét riêng lẻ. Điều này có thể không loại trừ sự cần thiết phải thử nghiệm về sau nhưng sẽ cho mức độ tin cậy cao rằng các mạch sẽ được chứng minh là an toàn nội tại trong bất kỳ thử nghiệm nào về sau.</p><h4>Mạch được bảo vệ bằng crowbar <span class="en">Crowbar protected circuits</span></h4><p>Các mạch kiểu crowbar, trong đó điện áp được bố trí để sụp đổ khi có quá tải, gây ra khó khăn riêng khi thử nghiệm. Cầu crowbar loại bỏ điện áp ở lần ngắn mạch ban đầu trong thiết bị thử nghiệm và, tùy thuộc vào sự phục hồi của tia lửa mạch, tia lửa bị ức chế trong một thời gian sau đó. Mạch phải được thử nghiệm bằng thiết bị thử tia lửa nhưng, để đảm bảo rằng tình huống mà thiết bị đó không tạo ra điều kiện khắc nghiệt nhất, phải chứng minh được rằng mạch không giải phóng năng lượng vượt quá giá trị cực đại sau đây trong quá trình hoạt động của crowbar:</p><div class="eq">IIA = 160 µJ<br>IIB = 80 µJ<br>IIC = 20 µJ</div><p>Các số liệu này xấp xỉ một nửa số liệu đánh lửa trong mạch cảm ứng và thấp hơn nữa trong trường hợp mạch điện dung. Vì cơ chế đánh lửa khác với cơ chế của mạch cảm ứng, nơi phép cộng là quan trọng hơn, trong thiết kế có thể bỏ qua ảnh hưởng cộng dồn với niềm tin rằng mọi thử nghiệm sẽ đạt.</p><div class="note"><b>Lưu ý về các tiêu đề không có số.</b> Bốn tiêu đề mục từ trang in 347 đến 353 (Mạch điện dung, Mạch điện trở, Mạch phức hợp, Mạch được bảo vệ bằng crowbar) là các tiểu mục không đánh số của 13.5; chúng được trình bày như tiêu đề, không phải thân bài. Mọi hình và bảng trong phạm vi này đều có số.</div><h3>13.6 Xác nhận an toàn nội tại liên quan đến đánh lửa bề mặt nóng <span class="en">13.6 Confirmation of intrinsic safety in respect of hot surface ignition</span></h3><p>Như đã nêu, không có hệ số an toàn nào được áp dụng cho điện áp và dòng điện liên quan đến đánh lửa bề mặt nóng. Tuy nhiên, giống như các nguyên lý bảo vệ khác, một hệ số an toàn cơ bản là 5 °C được áp dụng trong trường hợp các cấp nhiệt độ T3 đến T6 và 10 °C trong trường hợp T1 và T2, bằng cách yêu cầu nhiệt độ bề mặt tối đa thấp hơn giới hạn của cấp đó một lượng tương ứng. Yêu cầu này trong BS/EN 50020¹⁰ thể hiện sự thay đổi so với BS 5501, Phần 7⁴, vốn theo cách diễn đạt trong các điều khoản loại trừ đã không yêu cầu mức chênh 5 °C hay 10 °C. Dĩ nhiên nhiệt độ bề mặt tối đa trong mọi trường hợp đều được đo trong các điều kiện xấu nhất thích hợp đã quy định cho 'ia' và 'ib', và các điều kiện lỗi cần xét đến rất có thể khác với các điều kiện dùng để đánh giá đánh lửa bằng tia lửa.</p><div class="note"><b>Lưu ý về cụm 'Safety in Mines Research Establishment (HSE)'.</b> Tên viết đầy đủ không khớp với viết tắt HSE; đây là lỗi của tài liệu gốc và được giữ nguyên trong bản tiếng Anh. Các giá trị 5 °C và 10 °C đều có dấu độ.</div><p>Vì an toàn nội tại điển hình là một khái niệm dùng trong thiết bị đo đạc với các linh kiện điện tử nhỏ, các yêu cầu thông thường về nhiệt độ tối đa rất khắt khe, đặc biệt vì đó là trong điều kiện lỗi và người ta biết rằng khó đánh lửa bầu khí quyển nổ hơn bằng các linh kiện nhỏ. Một lượng công việc đáng kể do Viện Nghiên cứu An toàn Mỏ (HSE) tại Vương quốc Anh thực hiện đã dẫn đến tình huống cho phép nới lỏng đáng kể đối với linh kiện nhỏ. Đối với phân loại nhiệt độ T5, các linh kiện điển hình có tổng diện tích bề mặt nhỏ hơn 10 cm² (không tính các dây dẫn ra ngoài là một phần của linh kiện) được phép đạt nhiệt độ đo được 145 °C mà không gây ra</p><p>đánh lửa, trong khi đối với linh kiện lớn hơn giá trị đó là 95 °C (các giá trị này biểu thị mức tăng trên nhiệt độ môi trường tối đa cho phép cộng với chính nhiệt độ môi trường). Đối với phân loại T4, khi nhiệt độ đo được tối đa thông thường không được vượt quá 120 °C, tình huống linh hoạt hơn và Bảng 13.3 cho thấy các mức nới lỏng được phép.</p><p>Cũng có khả năng dây dẫn trong mạch an toàn nội tại có thể là nguồn gây đánh lửa và vì mục đích đó các yêu cầu cụ thể được áp dụng để đảm bảo không phải vậy. Dòng điện cực đại được quy định cho các loại dây dẫn khác nhau gặp phải nhằm đảm bảo chúng không vượt quá nhiệt độ giới hạn cho cấp nhiệt độ yêu cầu. Các số liệu cho dây đồng</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Tổng diện tích bề mặt<br>(không tính dây)</th><th>Yêu cầu đối với xếp hạng T4</th></tr></thead><tbody><tr><td><20 mm²</td><td>Nhiệt độ bề mặt tối đa cho phép = 275 °C</td></tr><tr><td>≥20 mm² – < 10 cm²</td><td>Nhiệt độ bề mặt tối đa cho phép = 200 °C</td></tr><tr><td>≥20 mm²</td><td>Công suất tiêu tán tối đa:<br>– ở nhiệt độ môi trường 40 °C = 1.3 watts<br>– ở nhiệt độ môi trường 60 °C = 1.2 watts<br>– ở nhiệt độ môi trường 80 °C = 1.0 watts</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.3 Nới lỏng nhiệt độ cho linh kiện nhỏ và dây dẫn</p><div class="note"><p>Ghi chú của người dịch: hàng thứ ba in '≥20 mm²', trùng với cận dưới của hàng thứ hai; '≥10 cm²' là cách đọc có thể định, nhưng bất thường trong bản in được giữ nguyên. Bốn dòng 'at ... Ambient' là các dòng riêng trong ô cuối của hàng đó và được nối bằng các ngắt dòng ở đây.</p><p>Ghi chú của người dịch: ranh giới ở hàng thứ hai in '≥20 mm² – < 10 cm²' với dấu gạch ngang kiểu en dash và các dấu cách, và các giá trị nhiệt độ in có dấu cách trước '°C' (ví dụ '275 °C'), còn công suất in 'watts' viết thường. Lớp văn bản OCR đọc '≥' thành 't'; ảnh trang in là nguồn quyết định. Không có dòng nguồn nào được in bên dưới bảng này.</p></div><div class="note"><b>Lưu ý về hàng thứ ba của Bảng 13.3.</b> Hàng đó in '≥20 mm²', trùng với cận dưới của hàng thứ hai; '≥10 cm²' là cách đọc có thể định nhưng bất thường trong bản in được giữ nguyên. OCR đọc '≥' thành 't'; ảnh trang in là nguồn quyết định.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Đường kính của dây tròn<br>(mm)</th><th>Tiết diện của mọi dây<br>(mm²)</th><th>T4</th><th>T5</th><th>T6</th></tr></thead><tbody><tr><td>0.035</td><td>0.000962</td><td>0.53</td><td>0.48</td><td>0.43</td></tr><tr><td>0.05</td><td>0.00196</td><td>1.04</td><td>0.93</td><td>0.84</td></tr><tr><td>0.1</td><td>0.00785</td><td>2.1</td><td>1.9</td><td>1.7</td></tr><tr><td>0.2</td><td>0.0314</td><td>3.7</td><td>3.3</td><td>3.0</td></tr><tr><td>0.35</td><td>0.0962</td><td>6.4</td><td>5.6</td><td>5.0</td></tr><tr><td>0.5</td><td>0.196</td><td>7.7</td><td>6.9</td><td>6.7</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.4 Mối quan hệ phân loại dòng điện/nhiệt độ cho dây đồng ở nhiệt độ môi trường 40°C<br>Dòng rms tối đa cho phép trong dây để phân loại nhiệt độ ở nhiệt độ môi trường 40°C (Amps)</p><div class="note"><p>(theo BS/EN 50020)</p><p>Ghi chú: Trong khi đường kính của dây chỉ áp dụng cho dây đặc rắn tròn, tiết diện áp dụng cho dây có mọi hình dạng tiết diện, kể cả dây bện và dây dẹt. Tuy nhiên, chúng không áp dụng cho các đường mạch in và các tình huống tương tự.</p><p>Ghi chú của người dịch: nhan đề được in trên ba dòng, ngắt gạch nối thành 'relation- / ship' và 'temper- / ature'; cách viết không ngắt gạch nối được đưa thành một chuỗi. Tiêu đề phía trên 'Maximum permissible rms wire current for temperature classification at 40°C ambient (Amps)' trải rộng trên các cột T4, T5 và T6 và được đưa vào nhan đề (dòng thứ hai); '40°C' được in không có dấu cách cả trong nhan đề và trong tiêu đề đó.</p><p>Ghi chú của người dịch: trong hàng 0.5 mm, giá trị T6 in là 6.7 thấp hơn giá trị T5 là 6.9 — bất thường trong bản in được giữ nguyên. Lớp văn bản OCR làm hỏng 'relationship' thành 'relation ship' và đọc đơn vị tiêu đề là '(m2)'; ảnh trang in cho '(mm²)' và là nguồn quyết định. Dòng nguồn và dòng Ghi chú được in nghiêng.</p></div><div class="note"><b>Lưu ý về Bảng 13.4.</b> Nhạn đề được in với chỗ ngắt gạch nối 'relation- / ship' và 'temper- / ature'; cách viết nối được đưa thành một chuỗi. Ở hàng 0.5 mm, giá trị T6 in là 6.7 thấp hơn giá trị T5 là 6.9 — bất thường trong bản in được giữ nguyên; OCR đọc đơn vị là '(m2)' trong khi ảnh trang in cho '(mm²)'.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Chiều rộng<br>đường mạch<br>(mm)</th><th>T4 A</th><th>T4 B</th><th>T4 C</th><th>T5 A</th><th>T5 B</th><th>T5 C</th><th>T6 A</th><th>T6 B</th><th>T6 C</th></tr></thead><tbody><tr><td>0.15</td><td>0.8</td><td>1.2</td><td>1.56</td><td>0.67</td><td>1.0</td><td>1.3</td><td>0.6</td><td>0.9</td><td>1.1</td></tr><tr><td>0.2</td><td>1.2</td><td>1.8</td><td>2.3</td><td>0.97</td><td>1.45</td><td>1.88</td><td>0.87</td><td>1.3</td><td>1.69</td></tr><tr><td>0.3</td><td>1.87</td><td>2.8</td><td>3.64</td><td>1.5</td><td>2.25</td><td>2.92</td><td>01.3</td><td>195.0</td><td>2.53</td></tr><tr><td>0.4</td><td>2.4</td><td>3.6</td><td>4.68</td><td>1.94</td><td>2.9</td><td>3.77</td><td>1.67</td><td>2.5</td><td>3.25</td></tr><tr><td>0.5</td><td>2.94</td><td>4.4</td><td>5.72</td><td>2.34</td><td>3.5</td><td>4.55</td><td>2.01</td><td>3.0</td><td>3.9</td></tr><tr><td>0.7</td><td>3.81</td><td>5.7</td><td>7.41</td><td>3.08</td><td>4.6</td><td>5.98</td><td>2.74</td><td>4.1</td><td>5.33</td></tr><tr><td>1.0</td><td>5.02</td><td>7.5</td><td>9.75</td><td>4.05</td><td>6.05</td><td>7.86</td><td>3.61</td><td>5.4</td><td>7.02</td></tr><tr><td>1.5</td><td>6.56</td><td>9.8</td><td>12.7</td><td>5.42</td><td>8.1</td><td>10.5</td><td>4.02</td><td>6.9</td><td>8.97</td></tr><tr><td>2.0</td><td>8.04</td><td>12.0</td><td>15.6</td><td>6.49</td><td>9.7</td><td>12.6</td><td>5.62</td><td>8.4</td><td>10.9</td></tr><tr><td>2.5</td><td>9.04</td><td>13.5</td><td>17.5</td><td>7.7</td><td>11.5</td><td>14.9</td><td>6.43</td><td>9.6</td><td>12.4</td></tr><tr><td>3.0</td><td>10.7</td><td>16.1</td><td>20.9</td><td>8.77</td><td>13.1</td><td>117.0</td><td>7.7</td><td>11.5</td><td>14.9</td></tr><tr><td>4.0</td><td>13.0</td><td>19.5</td><td>25.3</td><td>10.7</td><td>16.1</td><td>20.9</td><td>9.58</td><td>14.3</td><td>18.5</td></tr><tr><td>5.0</td><td>15.2</td><td>22.7</td><td>29.5</td><td>12.6</td><td>18.9</td><td>24.5</td><td>11.1</td><td>16.6</td><td>21.5</td></tr><tr><td>6.0</td><td>17.2</td><td>25.8</td><td>33.5</td><td>14.6</td><td>21.8</td><td>28.3</td><td>12.6</td><td>18.9</td><td>24.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.5 Chiều rộng nhỏ nhất của đường dẫn in cho dây dẫn đồng có độ dày khác nhau trên bản mạch cách điện<br>Dòng điện tối đa cho phép theo phân loại nhiệt độ đã chỉ ra (Amps)</p><div class="note"><p>(theo BS/EN 50020)</p><p>A = đường đồng 18µm</p><p>B = đường đồng 35µm</p><p>C = đường đồng 70µm</p><p>Ghi chú:</p><p>1 Khi pcb dày ít nhất 0,5mm và mỏng hơn 1,6mm, chia các số dòng điện trên cho hệ số 1,2.</p><p>2 Khi bản mạch hai mặt, chia các số trong bảng cho hệ số 1,5; và khi bản mạch lại có độ dày thấp hơn như ở Ghi chú 1, chia các số trong Bảng cho hệ số 1,8 thay vì 1,5.</p><p>3 Khi bản mạch nhiều lớp, chia các số trong Bảng cho hệ số 2; và nếu các lớp bản mạch cũng có độ dày thấp hơn như mô tả ở Ghi chú 1, chia các số trong Bảng cho 2,4 thay vì 2.</p><p>4 Chia kết quả sau khi áp dụng Bảng và các Ghi chú 1,2 và 3 cho thêm hệ số 1,5 khi đường mạch in đi bên dưới linh kiện tiêu thụ công suất 0,25 watt trở lên.</p><p>5 Chia kết quả sau khi áp dụng Bảng và các Ghi chú 1, 2, 3 và 4 cho thêm hệ số 2 nếu đường dẫn còn được dùng để nối đầu vào của linh kiện tiêu thụ công suất 0,25 watt trở lên. Hoặc mở rộng đường dẫn tại điểm nối và trong khoảng tới 1 mm từ điểm đó lên 3 lần giá trị xác định từ Bảng 13.2 sau khi áp dụng phù hợp các Ghi chú 1, 2, 3 và 4.</p><p>Ghi chú của người dịch: tiêu đề trải rộng 'Maximum permissible current for temperature classification shown (Amps)' phủ chín cột dòng điện được đưa vào dòng thứ hai của CAPTION. Các nhóm T4, T5, T6 mỗi nhóm chia thành các cột con A, B, C được gộp thành các ô HEAD ghép đôi; A/B/C được định nghĩa bởi các dòng chú thích in nghiêng bên dưới bảng.</p><p>Ghi chú của người dịch: bốn bất thường số liệu trong bản in được giữ nguyên và đã được xác nhận trên ảnh trang, không phải nhiễu OCR: '01.3' có số 0 đứng đầu (hàng 0.3, T6 A), '195.0' với dấu thập phân bị lệch (hàng 0.3, T6 B), '4.02' nằm ngoài trình tự (hàng 1.5, T6 A) và '117.0' với chữ số 1 thừa ở đầu (hàng 3.0, T5 C).</p><p>Ghi chú của người dịch: Ghi chú 5 dẫn đến 'Bảng 13.2'; đây là lỗi dẫn chiếu của tài liệu gốc vì bảng áp dụng là Bảng 13.5. Dòng nguồn và nhan đề 'Ghi chú:' được in nghiêng; Ghi chú 1 in '0.5mm' và '1.6mm' không có dấu cách, còn Ghi chú 4 in '1,2 và 3' không có dấu cách sau dấu phẩy.</p></div><div class="note"><b>Lưu ý về bốn số liệu bất thường của Bảng 13.5.</b> '01.3' có số 0 đứng đầu (hàng 0.3, T6 A), '195.0' có dấu thập phân bị lệch (hàng 0.3, T6 B), '4.02' nằm ngoài trình tự (hàng 1.5, T6 A) và '117.0' có chữ số 1 thừa ở đầu (hàng 3.0, T5 C). Tất cả được tái hiện chính xác theo bản in. Ghi chú 5 dẫn đến 'Bảng 13.2' dù bảng áp dụng là Bảng 13.5 — lỗi dẫn chiếu của tài liệu gốc được giữ nguyên.</div><p>và các đường mạch in trên bản mạch đồng được cho trong Bảng 13.4 và Bảng 13.5 tương ứng. Không đưa số liệu cho các cấp nhiệt độ cao hơn (T1, T2 và T3) vì kinh nghiệm cho thấy các cấp này thường không cần thiết.</p><p>Cũng có một quy trình tính toán có thể dùng để bao phủ những trường hợp bất thường như các trường hợp này và các dẫn thể bằng kim loại khác như</p><p>các dải mỏng trong đồng hồ cuộn dây di động v.v. Giới hạn dòng điện cho bất kỳ giới hạn nhiệt độ nào có thể được xác định bằng:</p><div class="eq">Iₘₐₓ = I<sub>f</sub>{t(1 + αT)/T(1 + αt)}<sup>0.5</sup> amps</div><div class="note"><b>Lưu ý về công thức E4.</b> Lớp OCR đọc 'I, = If(t(1 + aT)/T(l + amps'; ảnh trang in cho thấy Iₘₐₓ = I<sub>f</sub>{t(1 + αT)/T(1 + αt)}<sup>0.5</sup> amps, với chữ 't' đứng đầu trong ngoặc nhọn và chữ 't' ở cuối mẫu số — cả hai đều có trong bản in. OCR đọc 'O.O04265/"C' thành '0.004265/°C'.</div><div class="eq">ở đây Iₘₐₓ = dòng điện tối đa cho phép    Amps<br>I<sub>f</sub> = dòng điện mà tại đó dây chảy    Amps<br>t = giới hạn cấp nhiệt độ (−5 °C hoặc 10 °C)    °C<br>T = nhiệt độ mà tại đó dây chảy    °C<br>α = hệ số nhiệt độ của điện trở<br>cho vật liệu dây (α của đồng là 0.004265/°C)    /°C</div><p>Công thức trên một lần nữa cho kịch bản xấu nhất vì các dây đang xét sẽ được nối vào các linh kiện đầu cuối có khối lượng đáng kể, do đó nhiệt độ thực tế có thể thấp hơn do hiệu ứng dẫn nhiệt của các thiết bị đó, trừ khi dây rất dài mà trong thiết bị thường không phải vậy.</p><p>Nếu cách tiếp cận này không cho kết quả mong muốn thì có cách tiếp cận cuối cùng có thể thực hiện nhưng cách này dựa trên một thử nghiệm và chỉ áp dụng cho T4. Linh kiện cần đánh giá được đặt trong một buồng chứa hỗn hợp không khí và ete etylic theo tỷ lệ 72% ± 2% không khí và 28% ± 2% ete etylic. Sau đó linh kiện được cấp công suất cực đại mà nó có thể tiêu tán trong điều kiện lỗi và nhiệt độ của hỗn hợp khí được nâng lên 25 °C trên nhiệt độ môi trường vận hành tối đa mong muốn. Không được xảy ra đánh lửa hay ngọn lửa lạnh (quầng xanh). Đánh lửa có thể được xác định bằng cách đo sự tăng nhiệt độ đột ngột bằng cặp nhiệt điện trong khí hoặc bằng các phương pháp trực quan hay phương pháp khác, nhưng ngọn lửa lạnh có khả năng chỉ nhận biết được bằng phương pháp trực quan. Để đảm bảo khả năng lặp lại, các thử nghiệm này nên được lặp lại trên ít nhất năm mẫu của linh kiện đang xét. Thay vì nâng nhiệt độ khí để đạt mức trên môi trường tối đa 25 °C, có thể nâng tương tự nhiệt độ của linh kiện.</p><div class="note"><b>Lưu ý về tỷ lệ hỗn hợp ete.</b> Lớp OCR đọc '72% f 2%' và '28% f 2%'; ảnh trang in cho thấy '72% ± 2%' và '28% ± 2%'. Dấu ± và các giá trị 25 °C, năm mẫu, cùng cụm 'cold flames (blue coronas)' được giữ nguyên.</div><p>Nhiệt độ của cuộn dây của máy biến áp và cuộn cảm đôi khi khó đo trực tiếp và phương pháp đo gián tiếp được chấp nhận cho các linh kiện này. Phương pháp dùng là phương pháp biến đổi điện trở và dựa trên các phép đo điện trở ở nhiệt độ môi trường khi cuộn dây không được cấp điện, sau đó một phép đo khác được thực hiện sau khi cuộn dây đã được cấp điện đủ lâu để nhiệt độ ổn định. Không nêu giá trị cụ thể cho thời gian này nhưng thời gian đó nên đủ dài để dòng điện trong cuộn dây không thay đổi quá một phần trăm mỗi giờ sau khi đã tính đến sự thay đổi của điện áp nguồn ở nhiệt độ không đổi. Phép đo quan hệ điện áp/dòng điện ban đầu và quan hệ cuối cùng sẽ cho hai giá trị điện trở – một giá trị nguội và một giá trị ở trạng thái cân bằng nóng – miễn là dùng nguồn dc. Nếu nguồn là ac, điện trở nguội cần được đo và điện trở nóng được đo ngay sau khi ngắt nguồn ac. Sau đó có thể tính độ tăng nhiệt độ từ:</p><div class="note"><b>Lưu ý về lỗi ngữ pháp 'acceptable for these item'.</b> Bản in dùng 'item' số ít ở đây; dạng này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dùng 'các linh kiện này' theo ý định.</div><div class="eq">t = {R(k + t₁)/r} − (k + t₂ − t₁)</div><div class="eq">ở đây t = độ tăng nhiệt độ    °C<br>t₁ = nhiệt độ môi trường ban đầu (khi đo r)    °C<br>t₂ = nhiệt độ môi trường cuối cùng (khi đo R)    °C<br>R = điện trở cuối cùng đo được (sau khi cấp điện)    Ohms<br>r = điện trở ban đầu đo được (trước khi cấp điện)    Ohms<br>k = hằng số (234.5 đối với đồng) (Hằng số này là α,<br>nghịch đảo của hệ số nhiệt độ của điện trở)</div><div class="note"><b>Lưu ý về công thức E6 và định nghĩa k.</b> Lớp OCR đọc 't = {R(k + tl)/r) - (k + t2 - tl)'; ảnh trang in cho thấy t = {R(k + t₁)/r} − (k + t₂ − t₁), với dấu ngoặc nhọn đóng chứ không phải ngoặc tròn. Định nghĩa in 'k = constant (234.5 for copper) (This constant is the α, inverse of the temperature coefficient of resistance)' tự mâu thuẫn về mặt diễn đạt nhưng được giữ nguyên trong bản tiếng Anh.</div><p>Công thức này tính đến mọi thay đổi của nhiệt độ môi trường giữa thời điểm đo điện trở nguội của cuộn dây trước khi cấp điện và thời điểm nhiệt độ của cuộn dây lại được đo sau khi đã cấp điện và nhiệt độ đã ổn định ở giá trị cực đại.</p><h3>13.7 Yêu cầu cơ bản về linh kiện và cấu tạo <span class="en">13.7 Basic component and construction requirements</span></h3><h3>13.7.1 Hệ số an toàn trên định mức của linh kiện <span class="en">13.7.1 Safety factors on component rating</span></h3><p>Các linh kiện và đầu nối cần được vận hành ở mức không quá hai phần ba điện áp, dòng điện và công suất định mức tối đa tương ứng trong các điều kiện sử dụng nếu hỏng hóc của chúng được xem là lỗi có thể đếm được. Tiêu chí này cần đúng cả trong vận hành bình thường của mạch an toàn nội tại lẫn khi áp dụng các lỗi có thể đếm được và không đếm được thích hợp ở những nơi khác trong mạch (tiêu chí này thường được xác định bằng cách giới hạn lỗi trong nội bộ thiết bị và xác định các thông số nguồn cấp hoặc mạch ngoài cực đại mà phần còn lại của mạch an toàn nội tại không được vượt quá trong trường hợp xấu nhất của toàn bộ số lỗi được đếm và các lỗi không đếm được liên quan ở những nơi khác trong hệ thống). Rõ ràng yêu cầu như vậy không có ý nghĩa đối với những thứ như cầu chảy, rơ le, cầu ngắt nhiệt, máy biến áp và các thiết bị tương tự vì chúng hoạt động khác đi.</p><h4>Các linh kiện không chịu hệ số định mức 1.5 <span class="en">Components not subjected to the 1.5 rating factor</span></h4><h4>Cầu chảy <span class="en">Fuses</span></h4><p>Đặc tả của các cầu chảy này liên quan đến khả năng ngắt dòng điện ở một mức cụ thể và việc áp dụng hệ số định mức nêu trên sẽ tạo ra điều kiện nguy hiểm hơn vì nhiều dòng điện hơn sẽ đi qua trước khi chúng đứt.</p><h4>Cầu ngắt nhiệt <span class="en">Thermal trips</span></h4><p>Cầu ngắt nhiệt được thiết kế để hoạt động ở các nhiệt độ cụ thể và không quy định giảm mức định mức nhiệt độ. Ngoài ra, nếu chúng hoạt động bằng dòng điện thì mọi nỗ lực áp dụng hệ số định mức có thể làm chúng kém hiệu quả hơn.</p><h4>Rơ le <span class="en">Relays</span></h4><p>Việc áp dụng hệ số an toàn cho điện áp hoặc dòng điện của rơ le sẽ ngăn thiết bị hoạt động vì đặc tả của chúng là hoạt động ở một điện áp cụ thể.</p><h4>Máy biến áp <span class="en">Transformers</span></h4><p>Một lần nữa, việc áp dụng hệ số an toàn cho máy biến áp là không phù hợp vì nó chỉ làm giảm hiệu suất của thiết bị.</p><h4>Công tắc <span class="en">Switches</span></h4><p>Vì công tắc không tiêu tán công suất nên không cần hệ số an toàn, miễn là cấu tạo vật lý của công tắc sao cho hỏng hóc của nó là lỗi có thể đếm được.</p><h4>Các linh kiện chịu hệ số định mức 1.5 <span class="en">Components which are subject to the 1.5 rating factor</span></h4><p>Nhìn chung, tất cả các linh kiện khác đều chịu hệ số an toàn định mức trừ khi, như đã nêu, việc áp dụng hệ số đó làm giảm mức độ an toàn. Vì hệ số định mức lớn, phép tính toán của nó có thể thực hiện tương đối đơn giản để tránh sự cần thiết phải tính toán dài dòng và phức tạp mà không giúp ích nhiều cho độ an toàn của nguyên lý bảo vệ. Sau đây là các quy trình tiêu biểu được áp dụng.</p><h4>Điện trở <span class="en">Resistors</span></h4><p>Đối với điện trở, công suất tiêu tán được tính ở giá trị cực đại bao gồm cả dung sai thường được nhà sản xuất công bố, và ở nhiệt độ môi trường cực đại mà chúng sẽ được sử dụng theo đặc tả của nhà sản xuất. Công suất tính được này là công suất sẽ được nhân với hệ số định mức.</p><h4>Chất bán dẫn <span class="en">Semiconductors</span></h4><p>Đối với chất bán dẫn, cần tính dòng điện, điện áp và công suất tiêu tán cực đại của chúng. Những giá trị này được xác định từ thông tin của nhà sản xuất bằng cách xác định công suất sẽ cho nhiệt độ tiếp xúc chấp nhận được cực đại trong các điều kiện lắp đặt. Dòng điện cực đại không bị ảnh hưởng nhiều bởi nhiệt độ vì nó chỉ bị giới hạn bởi các kết nối mảnh giữa vật liệu bán dẫn và dây dẫn ra ngoài và, dù sao, cũng sẽ không bị vượt quá nếu công suất được xác định. Điện áp đánh thủng của bán dẫn nhạy với nhiệt độ do hoạt tính bán dẫn và điều này phải được quy định trong điều kiện lắp đặt. Chính các thông số này chịu giới hạn định mức hai phần ba.</p><h4>Diode Zener <span class="en">Zener diodes</span></h4><p>Điện áp trên các diode này, cũng quyết định công suất có thể tiêu tán, sẽ là điện áp do nhà sản xuất quy định trong điều kiện thử động với nhiệt độ môi trường cực đại trong điều kiện lắp đặt đã dùng, cộng với dung sai của nhà sản xuất. Không cần xét đến sự tăng điện áp do nhiệt độ tiếp xúc tăng. Chính công suất này chịu hệ số định mức áp dụng, chứ không phải điện áp, vì những lý do rõ ràng.</p><h4>Tụ điện <span class="en">Capacitors</span></h4><p>Hệ số định mức cho tụ điện được áp dụng cho điện áp cực đại mà tụ điện được định mức và cho dòng ac cực đại.</p><h3>13.7.2 Yêu cầu cụ thể cho các linh kiện riêng biệt <span class="en">13.7.2 Specific requirements for particular components</span></h3><h4>Cầu chảy <span class="en">Fuses</span></h4><p>Việc miễn hệ số định mức cho cầu chảy đã được thảo luận nhưng có một số yêu cầu thích hợp cho cầu chảy liên quan đến việc chúng bảo vệ các mạch khác và lắp đặt chúng trong khu vực nguy hiểm. Cầu chảy được dùng thường là loại hộp (cartridge-type) hoặc tương tự, và cầu chảy có thể thay dây chảy thường không được chấp nhận. Cầu chảy nên được lắp bên trong vỏ bọc của thiết bị, ngoại trừ cầu chảy nguồn trong thiết bị liên kết có thể tiếp cận từ phía trước của thiết bị nếu chúng dùng giá đỡ thích hợp được thiết kế cho mục đích đó. Vì cầu chảy thuộc loại được chấp nhận thường là cụm cắm thương mại, chúng không cần tuân thủ yêu cầu về chiều dài đường rò và khe hở của nguyên lý bảo vệ được mô tả sau trong chương này, trừ khi chúng được bọc kín để dùng trong khu vực nguy hiểm, nhưng chúng cần tuân thủ một Tiêu chuẩn được công nhận cho cầu chảy như EN 60127 (1991).¹³</p><p>Trước hết, cầu chảy sẽ được giả định là liên tục cho qua 1.7 lần dòng định mức của nó (Iₙ), và các mạch nó bảo vệ nên được đánh giá trên cơ sở đó. Ngoài ra, đặc tính thời gian/dòng điện khi đứt của cầu chảy quan trọng vì nó xác định kích thước của bất kỳ xung nhất thời nào đi qua trong thời gian đứt. Nếu có thể thu được đặc tính này, các mạch được cầu chảy bảo vệ cần được đánh giá về hiệu quả của chúng khi có mặt các xung này để đảm bảo chúng không làm hỏng linh kiện bên trong. Nếu không có thông tin này thì cần thử nghiệm mười mẫu của bất kỳ linh kiện nào được cầu chảy bảo vệ bằng cách cho chúng chịu các xung ở điện áp nguồn của cầu chảy, với điện trở nguồn bằng điện trở nguội của cầu chảy cộng với bất kỳ điện trở không hỏng nào khác trong mạch trong điều kiện cầu chảy cháy, để đảm bảo không xảy ra hư hỏng.</p><p>Bản thân cầu chảy phải có điện áp định mức ít nhất bằng điện áp mà nó bảo vệ các mạch chống lại, và định mức dòng dự kiến đủ để đảm bảo nó sẽ đứt (dòng dự kiến là dòng mà nguồn có thể cung cấp vào một chỗ ngắn mạch liên tục vì, nếu cầu chảy không được định mức cho giá trị này, hồ quang sinh ra khi đứt có thể không dập tắt và dòng điện có thể tiếp tục chảy). Khi định mức dòng dự kiến của cầu chảy không đủ, dòng nó cắt có thể được giới hạn bằng cách đưa vào một điện trở không hỏng (xem sau trong chương này) có đặc tả sau:</p><div class="eq">điện áp định mức = điện áp nguồn hoặc mạch cực đại (Uₘ, Uᵢ)<br>dòng định mức = 1.5 × 1.7 × Iₙ (Định mức dòng của cầu chảy)<br>công suất định mức = 1.5 × (1.7 × Iₙ)² × giá trị điện trở</div><p>Yêu cầu dòng dự kiến đối với cầu chảy nguồn thường là 1500 A.</p><p>Khi cầu chảy nằm trong khu vực nguy hiểm, sự đứt của chính dây chảy có thể là nguồn gây đánh lửa và vì vậy bầu khí quyển nổ phải được ngăn không cho tiếp cận dây chảy. Cầu chảy phải được bọc kín để ngăn bầu khí quyển nổ xâm nhập và phương pháp thực hiện việc bọc kín này được mô tả sau trong chương này. Vấn đề với việc bọc kín là nếu chất bọc lọt vào cầu chảy nó có thể ảnh hưởng đến hoạt động của cầu chảy. Vì lý do này cần đảm bảo cụm cầu chảy được làm kín trước khi bắt đầu bất kỳ công đoạn bọc kín nào.</p><h4>Cell và bộ pin <span class="en">Cells and batteries</span></h4><p>Cả cell sơ cấp (những cell không chịu sạc) và cell thứ cấp đều được phép trong an toàn nội tại miễn là chúng không có thông số đặc biệt không mong muốn. Ví dụ, cell lithium có thể nổ, quá nhiệt hoặc xả khí trong điều kiện có dòng điện chảy vào chúng từ nguồn khác, hoặc chúng bị ngắn mạch hoặc quá nhiệt. Khi những điều kiện đó có thể xảy ra thì không nên dùng pin lithium. Hướng dẫn được đưa ra trong HSE Guidance Note GS 43.¹⁴ Tương tự, cell niken cadmi có thể bị đảo cực khi xả sâu và sau đó có thể nổ khi sạc. Khi những điều kiện đó có thể xuất hiện theo cách ảnh hưởng xấu đến an toàn nội tại thì không cho phép dùng các cell và pin này. Cần lưu ý rằng đây không phải là lời mời dùng chúng ở nơi khác vì còn có các vấn đề an toàn khác.</p><div class="note"><b>Lưu ý về câu 'It should be noted this is not an invitation...'.</b> Bản in thiếu chữ 'that' sau 'noted'; lỗi ngữ pháp này được giữ nguyên trong bản tiếng Anh.</div><p>Cell thường không được xác định rõ về bên trong vì nhà sản xuất liên tục cải tiến hiệu năng bằng cách thay đổi cấu trúc bên trong. Vì lý do này, người ta thường coi mỗi cell là một linh kiện được làm kín và chỉ xét các tia lửa và bề mặt nóng xảy ra bên ngoài nó để đánh giá khả năng đánh lửa. Ngoài ra, độ tin cậy của cell được xem là đủ để coi một lần ngắn mạch bên trong là một lỗi có thể đếm được. Tuy nhiên, cách tiếp cận này có giới hạn và các cell hoặc pin không được làm kín bằng cách ép nhựa, vòng đệm hoặc tương tự, không được làm kín bằng vỏ nhựa đúc, hoặc không được hàn kín thì không được coi là đã làm kín. Giới hạn này chủ yếu ảnh hưởng đến pin (cụm cell, chứ không phải bản thân các cell) và có nghĩa là khi vỏ pin chỉ được giữ lại bằng phương pháp ép kim loại hoặc keo dán giữa các bộ phận không rõ là kín khí, thì bên trong pin cần được xét đến về khả năng đánh lửa. Các phương pháp cấu tạo được chấp nhận cho cell hoặc pin là: cell hoặc pin kín (kín khí); cell hoặc pin kín (điều hòa van); và cell và pin kín không có van xả áp.</p><p>Ngoài việc đáp ứng các yêu cầu trên, các cell và pin này còn chịu giới hạn về cấu tạo ở chỗ chúng cần nằm trong một vỏ được ép hoặc đúc thành một khối duy nhất, ngoại trừ nắp cuối hoặc</p><p>các nắp phải được hàn vào vỏ, dán vào vỏ bằng keo thích hợp đảm bảo mối nối kín khí, hoặc được làm kín bằng cách ép mép trên của vỏ và ép một vòng đệm cách điện khi làm như vậy (xem Hình 13.12).</p><div class="note"><b>Lưu ý về cụm 'compressing an insulating washer is so doing'.</b> Bản in dùng 'is' thay vì 'in'; lỗi này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dùng 'khi làm như vậy' theo ý định.</div><p>Không có lệnh cấm cụ thể nào về việc rò chất điện giải từ cell và pin, nhưng nếu chất điện giải thoát ra trong điều kiện ngắn mạch (khi cell chịu dòng vào hoặc dòng sạc cực đại do nhà sản xuất quy định bất kể tình trạng của pin, và khi cell hoặc pin được sạc với một cell đã xả hết, kể cả đảo cực của một cell khi điều đó xảy ra lúc cell được xả) thì pin cần được lắp trong một vỏ ngăn không cho chất điện giải rò ra làm hỏng các mạch an toàn nội tại. (Các cell và pin kín khí và kín điều hòa van không được coi là giải phóng chất điện giải.)</p><figure class="figure" id="fig-12"><svg viewBox="0 0 680 430" role="img" aria-label="Fig 13.12"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd12" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd12" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd12" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd12" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="430" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.12 · Cấu tạo pin điển hình / Figure 13.12 · Typical cell construction</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai kiểu cấu trúc · pin vỏ kim loại có vòng đệm và pin vỏ nhựa có nút xả áp / Metal cell with compressed washer; plastic cell with pressure release plug</text><path d="M308 76 Q308 68 316 68 L364 68 Q372 68 372 76 L372 196 Q372 208 360 208 L320 208 Q308 208 308 196 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><path d="M313 78 Q313 73 318 73 L362 73 Q367 73 367 78 L367 194 Q367 203 358 203 L322 203 Q313 203 313 194 Z" fill="none" stroke="#888888" stroke-width="0.9"/><line x1="304" y1="73" x2="376" y2="73" stroke="#2a2a2a" stroke-width="1.4"/><rect x="335" y="58" width="10" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="58" x2="340" y2="76" stroke="#888" stroke-width="0.6"/><rect x="316" y="65" width="19" height="8" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="345" y="65" width="19" height="8" fill="url(#h6__sd12)" stroke="#2a2a2a" stroke-width="1.0"/><text x="342" y="42" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Centre (positive) electrode</text><text x="342" y="51.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">fixed and sealed to cell top</text><line x1="340" y1="57" x2="340" y2="60" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="172" y="78" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Compressed insulating</text><text x="172" y="87.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">sealing washer</text><text x="172" y="96.8" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="232" y1="84" x2="320" y2="69" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="502" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell top either metal</text><text x="502" y="89.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">or plastic</text><line x1="496" y1="86" x2="372" y2="72" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="168" y="146" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cell body usually</text><text x="168" y="155.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">extruded metal</text><line x1="232" y1="148" x2="310" y2="150" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><path d="M158 274 Q158 268 164 268 L516 268 Q522 268 522 274 L522 348 Q522 354 516 354 L164 354 Q158 354 158 348 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><path d="M163 276 Q163 273 166 273 L514 273 Q519 273 519 276 L519 346 Q519 351 514 351 L166 351 Q163 351 163 346 Z" fill="none" stroke="#888888" stroke-width="0.9"/><line x1="158" y1="273" x2="522" y2="273" stroke="#2a2a2a" stroke-width="1.2"/><rect x="196" y="254" width="12" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="202" y1="256" x2="202" y2="276" stroke="#888" stroke-width="0.6"/><polyline points="202,276 192,288 211,288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="472" y="254" width="12" height="22" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><line x1="478" y1="256" x2="478" y2="276" stroke="#888" stroke-width="0.6"/><polyline points="478,276 468,288 487,288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="326" y="267" width="26" height="9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="326" y1="271" x2="352" y2="271" stroke="#ffffff" stroke-width="0.6"/><text x="340" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Electrodes fixed &amp; sealed to cell body</text><line x1="318" y1="244" x2="204" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><line x1="362" y1="244" x2="476" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="566" y="306" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Plastic cell</text><text x="566" y="315.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">body</text><line x1="552" y1="306" x2="520" y2="320" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pressure release plug</text><text x="340" y="387.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 2)</text><line x1="340" y1="366" x2="340" y2="278" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd12)"/><text x="340" y="402" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: (1) xả áp qua vòng đệm nén; (2) xả áp qua nút xả được lắp riêng / Notes: (1) release via compressed washer; (2) release via specially fitted release plug</text><text x="340" y="418" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bản in dùng 'fixed &amp; sealed' và 'either metal or plastic' / Printed wording 'fixed &amp; sealed' and 'either metal or plastic' is retained</text></svg><figcaption class="figcap">Hình 13.12 · Cấu tạo pin điển hình. Lưu ý: (1) Trường hợp áp suất quá cao trong pin, sự xả áp diễn ra qua vòng đệm nén. (2) Trường hợp áp suất quá cao, sự xả áp diễn ra qua nút xả được lắp riêng.</figcaption></figure><div class="note"><b>Lưu ý về nhãn của Hình 13.12.</b> Lớp OCR đọc 'Fixed 8 sealed' và gộp nhầm hai nhãn thành 'Compressed ither metal / insulating or plastic'; ảnh trang in cho thấy 'fixed &amp; sealed' và hai nhãn riêng 'Compressed insulating sealing washer (Note 1)' cùng 'Cell top either metal or plastic'. Dấu &amp; và các nhãn tách riêng được giữ theo bản in.</div><p>Khi cell và pin có thể xả khí (hydro, v.v.) — trường hợp này có khả năng nhất đối với cell có thể sạc lại — vỏ chứa pin nên được bố trí để xả trực tiếp khí đã giải phóng ra bên ngoài thiết bị. Lượng khí giải phóng nếu xử lý theo cách này khó có thể tạo ra một lượng đáng kể bầu khí quyển nổ bên trong vỏ và, vì việc sạc đáng kể thường được thực hiện ở khu vực không nguy hiểm (nếu không thì mạch sạc sẽ cần phải là mạch an toàn nội tại), việc giải phóng khí khó có thể ảnh hưởng đến các khu vực nguy hiểm nơi pin được sử dụng.</p><p>Các cell có cấu hình hóa học đặc biệt cho điện áp khác nhau và trong một số trường hợp các điện áp này có thể khác nhau giữa các cell. Ngoài ra, điện áp liên quan đến đánh lửa bằng tia lửa thường khác với điện áp thích hợp cho đánh lửa bằng bề mặt nóng, vì một loại là nhất thời còn loại kia phải tồn tại trong thời gian đáng kể để gây nóng. Vì vậy, để tránh nhầm lẫn, điện áp cực đại liên quan đến hai trường hợp này cho một loạt loại cell được đưa ra trong Bảng 13.6.</p><div class="note"><b>Lưu ý về điểm kết thúc của đoạn.</b> Đoạn cuối kết thúc bằng 'được đưa ra trong Bảng 13.6.'; nội dung tiếp theo ở trang in 363 nằm ngoài phạm vi mô-đun này.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Mã loại<br>IEC</th><th>Loại pin<br>(hóa học)</th><th>Điện áp đỉnh mạch hở<br>để đánh lửa<br>bằng tia lửa<br>(V)</th><th>Điện áp danh định<br>để đánh lửa bằng<br>bề mặt nóng<br>(V)</th></tr></thead><tbody><tr><td>K</td><td>Niken cadmi</td><td>1.5</td><td>1.3</td></tr><tr><td>–</td><td>Chì axit (ướt)</td><td>2.67</td><td>2.2</td></tr><tr><td>–</td><td>Chì axit (khô) (Xem Ghi chú 1)</td><td>2.35</td><td>2.2</td></tr><tr><td>L</td><td>Kiềm – Mangan</td><td>1.65</td><td>1.5</td></tr><tr><td>M</td><td>Thủy ngân – Kẽm</td><td>1.37</td><td>1.35</td></tr><tr><td>N</td><td>Thủy ngân – Mangan dioxide – Kẽm</td><td>1.63</td><td>1.4</td></tr><tr><td>S</td><td>Bạc – Kẽm</td><td>1.6</td><td>1.55</td></tr><tr><td>A</td><td>Kẽm – Không khí</td><td>1.55</td><td>1.4</td></tr><tr><td>C</td><td>Lithium – Mangan dioxide</td><td>3.7</td><td>3.0</td></tr><tr><td>–</td><td>Kẽm – Mangan dioxide</td><td>1.735</td><td>1.5</td></tr><tr><td>–</td><td>(Kẽm – Carbon Leclanche)</td><td>1.725</td><td>1.5</td></tr><tr><td>–</td><td>Niken – Hydrua</td><td>1.6</td><td>1.3</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.6 Điện áp đầu ra của các loại pin được dùng để đánh giá mạch sử dụng bộ pin</p><div class="note"><p>(theo BS/EN 50020)</p><p>Ghi chú:</p><p>1 Pin chì/axit khô là loại có chất điện giải dạng bột, không cần bổ sung chất điện giải trong suốt thời gian sử dụng.</p><p>2 Các pin có thể sạc lại như niken/cadmi hoặc chì/axit có thể đạt điện áp cực đại ngay khi sạc lần đầu và do đó có thể không đạt được các điện áp này. Tuy nhiên chúng sẽ đạt sau hai hoặc ba lần sạc, vì vậy nếu tiến hành thử nghiệm thì trước hết phải cho pin chu trình sạc xả.</p><p>Ghi chú của người dịch: nhan đề được in thành hai dòng căn giữa có gạch nối khi xuống dòng ('evalua-tion'); toàn bộ câu được ghi không ngắt và không gạch nối. Tiêu đề 'Peak o/c voltage for spark ignition (V)' viết tắt 'open circuit' thành 'o/c' đúng như bản in.</p><p>Ghi chú của người dịch: các tên loại pin được ngăn cách bằng dấu gạch ngang kiểu en-dash trong bản in, trừ 'Nickel Cadmium', 'Lead Acid (Wet)' và 'Lead Acid (Dry) (See Note 1)'. Năm mã IEC in dấu gạch ngang. Mục Kẽm – Mangan dioxide trải trên hai hàng, hàng thứ hai đặt trong ngoặc đơn '(Zinc – Carbon Leclanche)'. Dòng nguồn và nhan đề 'Ghi chú:' được in nghiêng.</p></div><div class="note"><b>Lưu ý về OCR của Bảng 13.6.</b> Lớp OCR đọc 'IEC trpe Code', 'Zinc - Ca-bon Leclanche', 'Nofes:' và '(from BSEN 50020)'; ảnh trang in cho thấy 'IEC type Code', 'Zinc – Carbon Leclanche', 'Notes:' và '(from BS/EN 50020)'. Đoạn '-zinc 1.6' trong dòng thô là phần cuối của tên loại cell 'Mercury – Manganese Dioxide – Zinc' cộng với giá trị 1.6.</div><div class="note"><b>Lưu ý về ký tự dòng tiêu đề chạy.</b> Các trang in chẵn mang dòng tiêu đề 'Protection concept intrinsic safety ‘i’ NNN' với một dấu nhấc nhỏ lạ sau dấu ngoặc kép đóng; lớp văn bản chỉ ghi '‘i’'. Dấu ngoặc kép kiểu cong được giữ nguyên và dấu lạ chỉ được ghi nhận, không tái tạo.</div><div class="note"><b>Lưu ý về dấu ngoặc không được đóng trong bản in.</b> Câu 'Charging terminals ... must be enclosed to IP20 (BS/EN 60529¹⁵ and in these circumstances ...' không bao giờ đóng dấu ngoặc mở đã mở. Cách ghi này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt theo nghĩa đúng.</div><p>Mặc dù việc ngắn mạch bên trong của cell và ắc quy thỏa mãn các yêu cầu nêu trên không được coi là nằm trong vùng nguy hiểm cho mục đích đánh lửa do tia lửa, nhưng ngắn mạch bên ngoài thì có. Cần đảm bảo rằng dòng chảy qua là an toàn nội tại, và phương pháp làm điều này là đảm bảo sự tách biệt giữa các cực của cell hoặc ắc quy là không thể hỏng, hoặc không được coi là chịu sự cố, rồi đưa các thiết bị hạn chế dòng điện mắc nối tiếp với một hoặc cả hai cực, hạn chế dòng ngắn mạch tới mức an toàn nội tại. Các thiết bị hạn chế dòng này cần được bao bọc hoặc đóng khuôn cùng với cell hoặc ắc quy nếu định thay đổi chúng trong vùng nguy hiểm hoặc, nếu không phải vậy, cell hoặc ắc quy cần nằm trong vỏ bọc bắt chặt bằng các chốt đặc biệt như mô tả trong Chương 5, và khi đó cần có cảnh báo để đảm bảo chúng chỉ được thay đổi ở vùng không nguy hiểm. Các cực sạc cho cell hoặc ắc quy có thể sạc lại phải được bao bọc đạt IP20 (BS/EN 60529¹⁵ và trong những trường hợp đó việc sạc lại phải diễn ra ở vùng không nguy hiểm. Ngoài ra, các cực sạc có thể được bảo vệ bằng đi-ốt (hai cho ‘ib’ và ba cho ‘ia’) ngăn không cho lấy dòng ra khỏi chúng, hoặc bằng một điện trở không thể hỏng tạo thành một mạch an toàn nội tại. Trong những trường hợp này, nếu việc sạc được thực hiện bằng một bộ sạc có đầu ra không an toàn nội tại, các đi-ốt hoặc điện trở phải được bảo vệ bằng một cầu chì ngăn dòng quá tải chảy trong quá trình sạc và, nếu cầu chì mang dòng bình thường (tức là nằm cả trong mạch xả lẫn mạch sạc), nó nên được đóng khuôn để ngăn khí quyển nổ tiếp cận phần tử của nó. Khi đầu ra của bộ sạc không an toàn nội tại, việc sạc chỉ nên được thực hiện ở vùng không nguy hiểm.</p><h4>Thiết bị bán dẫn (đi-ốt, đi-ốt zener, thyristor, bóng bán dẫn, mạch tích hợp v.v.) <span class="en">Semiconductor devices (diodes, zener diodes, thyristors, transistors, integrated circuits etc.)</span></h4><div class="note"><b>Lưu ý về dấu câu ở tiêu đề không đánh số.</b> 'Semiconductor devices (... etc.)' và 'Internal connectors (... etc.)' có dấu chấm bên trong dấu ngoặc đóng, trong khi 'Connectors for external connections (... etc)' và '13.9.2 Internal layout (... etc)' thì không. Sự không nhất quán này được giữ nguyên theo bản in.</div><p>Hỏng hóc của các thiết bị bán dẫn được chọn đúng định mức thường được coi là một sự cố đếm được nhưng do bản chất của chúng, chúng phải được chứng minh là chịu được các xung quá tải. Trong trường hợp thiết bị liên kết, khi thiết bị này được cấp nguồn từ hoặc nối khác với nguồn điện lưới, các dòng xung tạm thời xảy ra được xác định bởi lưới điện và, ở mức xấu nhất, các dòng này sẽ là giá trị đỉnh của điện áp lưới chia cho bất kỳ điện trở nối tiếp không thể hỏng nào hiện có trong mạch giữa lưới và thiết bị bán dẫn. Vì vậy, các chất bán dẫn phải có khả năng chịu được các xung điện áp và dòng điện đáng kể mà không bị hư hại, ngay cả khi có một máy biến áp không thể hỏng được đưa vào mạch để cung cấp điện áp thấp làm nguồn cho mạch an toàn nội tại. Đây là một yêu cầu nặng nề nhưng chỉ áp dụng cho những thiết bị bán dẫn mà an toàn nội tại phụ thuộc vào, chẳng hạn như các thiết bị hạn chế điện áp song song, v.v. Sau khi ra khỏi thiết bị liên kết, các xung tạm thời có thể được bỏ qua vì người ta giả định rằng chúng sẽ bị triệt tiêu ở mức lớn trong thiết bị liên kết và phần còn lại sẽ không gây ra vấn đề gì.</p><p>Ngoài ba đi-ốt được phép dùng để chặn trong mạch ‘ia’, các chất bán dẫn dùng để hạn chế nối tiếp chỉ được dùng trong mạch ‘ib’ vì chúng cho các xung tạm thời đi qua, điều này rất đáng lo ngại trong các mạch đi vào Vùng 0 do sự hiện diện liên tục của khí quyển nổ và khả năng chúng cho qua một xung tạm thời ngắn có khả năng đánh lửa, trong trường hợp đó xung sẽ trùng với sự có mặt của khí quyển nổ, khác với trường hợp ở Vùng 1 nơi sự trùng hợp này ít có khả năng xảy ra hơn.</p><p>Khi chất bán dẫn được dùng làm thiết bị hạn chế điện áp song song, chúng chỉ có thể bao gồm các bóng bán dẫn nối đi-ốt (ví dụ, những bóng được nối để chúng ở trạng thái dẫn hoàn toàn hoặc ngắt hoàn toàn), thyristor, đi-ốt zener và các thiết bị tương tự. Chúng phải có định mức dòng thuận bằng 1.5 lần dòng lớn nhất có thể chảy, kể cả trong điều kiện sự cố nếu chúng bị ngắn mạch. Yêu cầu này cũng áp dụng cho đi-ốt zener và được xác định bằng cách xem xét giới hạn dòng khi đi-ốt được dùng theo hướng thuận (cực tính ngược với hướng zener). Đi-ốt zener cũng cần làm việc ở mức không quá hai phần ba công suất tiêu tán zener tối đa định mức khi được vận hành trong mạch như các đi-ốt zener với các sự cố áp dụng trong mạch.</p><p>Việc sử dụng các chất bán dẫn có thể điều khiển, chẳng hạn như bóng bán dẫn, bộ điều chỉnh điện áp và thyristor, nhìn chung chỉ giới hạn trong mạch ‘ib’, trừ trường hợp cả mạch vào và mạch ra đều an toàn nội tại, hoặc có thể chứng minh rằng không phát sinh xung tạm thời từ nguồn cấp. Trong các mạch đó, hai thiết bị song song được coi là không thể hỏng, ngay cả trong mạch ‘ia’. Ngoài ra, ngay cả khi có thể phát sinh xung tạm thời, ba thyristor song song được chấp nhận trong mạch ‘ia’ nếu chúng chịu được các xung đó và năng lượng vượt qua của chúng bị giới hạn ở các giá trị sau khi chúng hoạt động:</p><div class="eq">IIA = 160 μJ<br>IIB = 80 μJ<br>IIC = 20 μJ</div><div class="note"><b>Lưu ý về danh sách năng lượng vượt qua.</b> Lớp văn bản thô ghi 'IIB = WpJ' nhưng trang in cho thấy 'IIB = 80 μJ'; giá trị trên trang in được dùng, cùng với 'IIA = 160 μJ' và 'IIC = 20 μJ'.</div><h4>Đầu nối bên trong (cọc đấu nối, thẻ cắm, phích cắm và ổ cắm, v.v.) <span class="en">Internal connectors (terminals, plug-in cards, plugs and sockets, etc.)</span></h4><div class="note"><b>Lưu ý về tên tiêu chuẩn trong BS/EN 50020.</b> Lớp văn bản thô ghi 'BS/EN 5O02O1O' với chữ O hoa thay số 0; trang in cho thấy 'BS/EN 50020¹⁰' với số 10 ở dạng mũ. Số tham chiếu dạng mũ được giữ nguyên.</div><p>Nhìn chung, không có yêu cầu nào về chất lượng của các phần tử đấu nối của đầu nối bên trong ngoài các yêu cầu áp dụng cho sử dụng công nghiệp bình thường, và hỏng của các phần tử đấu nối thành điện trở cao hoặc mạch hở được coi là một sự cố đếm được. Trường hợp hỏng thành điện trở cao rõ ràng sẽ có vấn đề tiềm ẩn về nhiệt độ, nhưng các yêu cầu của khái niệm bảo vệ trong BS/EN 50020¹⁰ nêu rõ rằng cấp nhiệt độ T6 phải được áp dụng cho các thiết bị như vậy, do đó không cần đánh giá thêm về điểm này. Lý do là vì kinh nghiệm về hỏng hóc ở các đầu nối như vậy cho thấy sự cố thường là mạch hở hoặc điện trở rất cao, và khả năng tiêu tán công suất đáng kể trong đầu nối như vậy được coi là cực kỳ nhỏ.</p><p>Khi có một đầu nối trong một thiết bị, bố trí phải sao cho không thể nối ngược nếu cách nối đó ảnh hưởng xấu đến an toàn nội tại. Sự an toàn cần thiết thường đạt được bằng cách khóa đầu nối để nó chỉ lắp được một chiều và hầu hết các phích cắm và ổ cắm thương mại được cấu hình theo cách đó. Với đầu nối bo mạch in, cách khóa thường là thay một trong các đầu nối bằng một khe trên bo mạch và bịt một vị trí ổ cắm trong ổ (xem Hình 13.13). Rõ ràng nếu không phải như vậy thì việc nối ngược không quan trọng, trừ lý do vận hành, nhưng những lý do đó có thể vẫn đòi hỏi cùng các biện pháp phòng ngừa. Nếu thiết bị chứa nhiều hơn một đầu nối, không được cho phép sự trao đổi lẫn nhau giữa các đầu nối khi điều đó có thể ảnh hưởng xấu đến an toàn nội tại. Khóa hoặc cách tiếp cận tương tự là cách tối ưu cho cả việc nối sai một đầu nối và sự trao đổi ngoài ý muốn giữa các đầu nối. Người ta thừa nhận rằng cách tiếp cận như vậy không phải lúc nào cũng kinh tế, và việc nhận diện các đầu nối để làm rõ nối sai, ví dụ bằng một dạng mã hóa màu, được coi là giải pháp thay thế. Khi các đầu nối mang các nối đất cần thiết để cung cấp an toàn nội tại, các tiếp điểm cần được nhân đôi cho ‘ib’</p><div class="note"><b>Lưu ý về dấu chấm bị thiếu ở cuối trang in 365.</b> Đoạn trên kết thúc bằng '...cho ‘ib’' không có dấu chấm; câu tiếp tục ở trang in 366 bằng 'và nhân ba cho ‘ia’...'. Hai nửa được giữ như một câu liên tục.</div><div class="note"><b>Lưu ý về lỗi gạch nối trong lớp văn bản thô.</b> Lớp văn bản thô cho một dạng méo của 'connectors' (có một ký tự lạ ở giữa); trang in cho thấy 'connectors'. Cách đọc theo trang in được dùng.</div><figure class="figure" id="fig-13"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 13.13"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd13" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd13" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd13" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd13" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.13 · Đầu nối cạnh có chốt định vị điển hình / Figure 13.13 · Typical keyed edge connector</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh và mặt bằng · bảng mạch, tiếp điểm cạnh, ổ cắm / Side and plan views of a keyed connector</text><text x="46" y="48" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cạnh / Side view</text><polyline points="95,68 170,63 250,67 330,62 410,67 490,63 560,68" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><text x="210" y="45" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bảng mạch in</text><text x="210" y="53.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Printed circuit board)</text><line x1="210" y1="56" x2="210" y2="64" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="110" y1="150" x2="560" y2="150" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="150" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="196" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="242" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="288" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="372" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="418" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="464" y="100" width="24" height="50" fill="url(#h6__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="326" y="104" width="32" height="42" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><text x="342" y="76" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chốt định vị</text><text x="342" y="84.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Out out)</text><line x1="342" y1="88" x2="342" y2="102" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="470" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các tiếp điểm cạnh</text><text x="470" y="88.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connections)</text><line x1="450" y1="94" x2="430" y2="108" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="46" y="178" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt bằng / Plan view</text><rect x="120" y="184" width="440" height="54" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="170" y1="186" x2="170" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="180" y1="186" x2="180" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="172" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="230" y1="186" x2="230" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="240" y1="186" x2="240" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="232" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="290" y1="186" x2="290" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="300" y1="186" x2="300" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="292" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="350" y1="186" x2="350" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="360" y1="186" x2="360" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="352" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><line x1="410" y1="186" x2="410" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="420" y1="186" x2="420" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="470" y1="186" x2="470" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><line x1="480" y1="186" x2="480" y2="236" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><rect x="472" y="238" width="6" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.8"/><rect x="404" y="186" width="22" height="50" fill="url(#h7__sd13)" stroke="#2a2a2a" stroke-width="0.9"/><text x="92" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ổ cắm</text><text x="92" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Socket)</text><line x1="112" y1="286" x2="138" y2="214" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="300" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các ổ tiếp điểm cạnh</text><text x="300" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connection receptacles)</text><line x1="300" y1="284" x2="296" y2="252" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="528" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ổ đã tháo, chỗ trống bị lấp đặc</text><text x="528" y="300.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Receptacle removed and space solid filled)</text><line x1="520" y1="284" x2="418" y2="212" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd13)"/><text x="340" y="330" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nhãn in gốc 'Out out' được giữ nguyên · Printed label 'Out out' retained</text></svg><figcaption class="figcap">Hình 13.13 · Đầu nối cạnh có chốt định vị điển hình</figcaption></figure><div class="note"><b>Lưu ý về số hiệu chú thích của Hình 13.13.</b> Lớp văn bản thô ghi 'Fig. 13.1 3' với một dấu cách lạc; trang in cho thấy 'Fig. 13.13'. Chú thích của hình được lấy theo bản in.</div><div class="note"><b>Lưu ý về nhãn trong hình 'Out out'.</b> Mũi tên chỉ đầu nối có chốt định vị mang nhãn 'Out out' trong bản in (viết thường trong lớp văn bản thô). Nhãn này được giữ nguyên trong hình, không suy diễn ý nghĩa.</div><figure class="figure" id="fig-14"><svg viewBox="0 0 680 380" role="img" aria-label="Fig 13.14"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd14" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd14" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd14" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd14" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="380" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.14 · Bố trí mối nối trên phích cắm và ổ cắm thẳng hàng / Figure 13.14 · Layout of connections on in-line plugs and sockets</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mối nối độc lập và không độc lập · các điểm tiếp địa / Independent joints and earthing of the board</text><rect x="120" y="72" width="120" height="58" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><line x1="150" y1="120" x2="150" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="180" y1="120" x2="180" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="210" y1="120" x2="210" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><line x1="180" y1="132" x2="180" y2="144" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="180" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không chịu sự cố (an toàn)</text><text x="180" y="60.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joint not subject to fault (infallible))</text><line x1="180" y1="62" x2="180" y2="70" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="180" y="156" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không chịu sự cố (an toàn)</text><text x="180" y="164.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joint not subject to fault (infallible))</text><line x1="180" y1="150" x2="180" y2="146" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="48" y="98" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân và ổ cắm</text><text x="48" y="106.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pins and sockets)</text><line x1="108" y1="100" x2="148" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="180" y="184" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bố trí chấp nhận được của 3 mối nối độc lập</text><text x="180" y="192.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Acceptable layout of 3 independent connections)</text><polygon points="458,74 542,74 554,92 542,126 458,126 446,92" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="492" y="78" width="16" height="44" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><line x1="508" y1="86" x2="540" y2="86" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="508" y1="100" x2="540" y2="100" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="508" y1="114" x2="540" y2="114" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="404" y="104" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân và ổ cắm</text><text x="404" y="112.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Pin and socket)</text><line x1="410" y1="102" x2="466" y2="96" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="628" y="58" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các mối nối không chịu sự cố (an toàn)</text><text x="628" y="66.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Joints not subject to fault (infallible))</text><line x1="588" y1="70" x2="548" y2="84" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="500" y="156" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bố trí không chấp nhận được của 3 mối nối (không độc lập)</text><text x="500" y="164.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Unacceptable layout of 3 connections (not independent))</text><rect x="100" y="236" width="480" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="104,236 119,232 134,236 149,232 164,236 179,232 194,236 209,232 224,236 239,232 254,236 269,232 284,236 299,232 314,236 329,232 344,236 359,232 374,236 389,232 404,236 419,232 434,236 449,232 464,236 479,232 494,236 509,232 524,236 539,232 554,236 569,232 584,236" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="112" y1="240" x2="112" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="126" y1="240" x2="126" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="140" y1="240" x2="140" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="154" y1="240" x2="154" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="168" y1="240" x2="168" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="182" y1="240" x2="182" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="196" y1="240" x2="196" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="210" y1="240" x2="210" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="224" y1="240" x2="224" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="238" y1="240" x2="238" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="252" y1="240" x2="252" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="266" y1="240" x2="266" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="280" y1="240" x2="280" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="294" y1="240" x2="294" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="308" y1="240" x2="308" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="322" y1="240" x2="322" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="336" y1="240" x2="336" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="350" y1="240" x2="350" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="364" y1="240" x2="364" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="378" y1="240" x2="378" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="392" y1="240" x2="392" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="406" y1="240" x2="406" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="420" y1="240" x2="420" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="434" y1="240" x2="434" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="448" y1="240" x2="448" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="462" y1="240" x2="462" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="476" y1="240" x2="476" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="490" y1="240" x2="490" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="504" y1="240" x2="504" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="518" y1="240" x2="518" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="532" y1="240" x2="532" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="546" y1="240" x2="546" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="560" y1="240" x2="560" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><line x1="574" y1="240" x2="574" y2="280" fill="none" stroke="#888" stroke-width="0.6"/><text x="150" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các tiếp điểm cạnh</text><text x="150" y="220.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Edge connections)</text><line x1="170" y1="222" x2="190" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><text x="540" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bảng mạch in</text><text x="540" y="220.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Printed circuit board)</text><line x1="530" y1="222" x2="524" y2="236" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd14)"/><line x1="200" y1="324" x2="200" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="200" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 1 (mạch ia và ib)</text><text x="200" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 1 (ia and ib circuits))</text><line x1="390" y1="324" x2="390" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="390" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 3 (mạch ia)</text><text x="390" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 3 (ia circuits))</text><line x1="560" y1="324" x2="560" y2="284" fill="none" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd14)"/><text x="560" y="336" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp địa 2 (mạch ia và ib)</text><text x="560" y="344.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earth connection 2 (ia and ib circuits))</text></svg><figcaption class="figcap">Hình 13.14 · Bố trí các mối nối trên phích cắm và ổ cắm thẳng hàng</figcaption></figure><div class="note"><b>Lưu ý về các nhãn trong Hình 13.14.</b> Lớp văn bản thô làm méo các nhãn phía trên; trang in cho hai nhãn số ít 'Joint not subject to fault (infallible)' ở bên trái, hai nhãn số nhiều 'Joints not subject to fault (infallible)' ở bên phải, 'Pins and sockets' (số nhiều) bên trái và 'Pin and socket' (số ít) bên phải; các nối đất từ trái sang phải là 1, 3, 2. Cách đọc theo trang in được giữ.</div><p>và nhân ba cho ‘ia’ theo cách đạt được các mục tiêu thể hiện trong Hình 13.14. Ngoài ra, trong trường hợp đầu nối nối tiếp tuyến tính chẳng hạn như loại dùng cho bo mạch in, khi việc rút ra có thể ở một góc, các kết nối cần được phân bố dọc theo đầu nối để đảm bảo ít nhất một trong số chúng vẫn tiếp xúc cho đến khi đầu nối được rút hoàn toàn. Điều này đòi hỏi một kết nối ở (hoặc rất gần) mỗi đầu của đầu nối.</p><p>Các cọc đấu nối không cần tuân thủ yêu cầu nào khác ngoài các yêu cầu áp dụng cho sử dụng công nghiệp và, giống như đầu nối, chúng sẽ được coi là hỏng thành điện trở rất cao hoặc mạch hở như một sự cố đếm được duy nhất. Do đó, chúng sẽ được xem xét về cấp nhiệt độ theo cách giống như đầu nối và sẽ là T6.</p><h4>Mối hàn <span class="en">Soldered joints</span></h4><p>Không có yêu cầu cụ thể nào đối với mối hàn và các mối hàn thông thường chỉ được coi là hỏng như một sự cố đếm được. Nhiệt độ</p><p>cấp của các mối nối đó sẽ, như đối với cọc đấu nối và các đầu nối khác, được coi là T6. Khi một dây bị bung ra do hỏng mối hàn nối dây đó với bất kỳ bộ phận dẫn điện nào khác trong phạm vi dịch chuyển kết quả của nó, dây đó sẽ, như các dây bị ngắt kết nối khác, được coi là một sự cố đếm được thứ hai.</p><h4>Đầu nối dùng cho kết nối bên ngoài (cọc đấu nối, phích cắm và ổ cắm, v.v) <span class="en">Connectors for external connections (terminals, plugs and sockets, etc)</span></h4><p>Các cọc đấu nối dùng để nối mạch bên ngoài phải tuân thủ các yêu cầu đối với cọc dùng bên trong và, bổ sung thêm, phải tuân thủ các yêu cầu sau. Thứ nhất, chúng phải có khoảng cách giữa các cọc với nhau và giữa chúng với bất kỳ nối đất nào ít nhất bằng các số liệu đã cho về đường bò, khoảng hở và khoảng tách cần thiết để có thể bỏ qua sự nối liên kết.</p><p>Thứ hai, chúng phải được tách biệt với nhau ít nhất 6 mm và với đất ít nhất 3 mm (khoảng cách đang xét được đo như thể hiện trong Hình 13.15) khi tất cả các mạch đang xét đều là mạch an toàn nội tại, và cách ít nhất 50 mm so với các mạch không an toàn nội tại.</p><p>Thứ ba, bất kỳ vách ngăn nào dùng để hỗ trợ tách biệt phải dày ít nhất 0.9 mm nếu làm bằng vật liệu cách điện và dày 0.45 mm nếu làm bằng kim loại. Trong cả hai trường hợp, vách ngăn phải vượt qua thử nghiệm áp dụng lực ngang 30 N để xác định độ cứng của chúng và, nếu bằng kim loại, phải được nối đất hoặc có độ dày đủ để chứng minh rằng không xảy ra cháy thủng trong trường hợp sự cố. Ngoài ra, nối đất của chúng phải được thực hiện sao cho loại trừ được khả năng mất nối đất. Nếu điều này đạt được bằng một nối đất riêng thay vì việc chúng là một phần của khung nối đất, thì kết nối đó phải thỏa mãn yêu cầu đối với kết nối không thể hỏng.</p><p>Cuối cùng, khi dùng vách ngăn, có thể miễn khoảng cách 50 mm nếu các vách ngăn được bố trí sao cho khoảng cách giữa các đầu mút của chúng với thành và nắp của vỏ bọc nằm trong vòng 1.5 mm.</p><p>Vấn đề cháy thủng không phải là vấn đề thực sự đối với hầu hết các mạch vì mức tiêu thụ công suất của chúng thấp đến mức độ dày tối thiểu nêu trên là đủ. Tuy nhiên, cần xem xét cẩn thận vấn đề này trong các mạch dùng năng lượng cao, chẳng hạn như các mạch liên quan đến một số tiếp điểm ngõ ra của rơ-le trong thiết bị liên kết.</p><div class="note"><b>Lưu ý về lỗi chính tả in 'hgh'.</b> Bản in ghi '...in circuits which use hgh energy...'; 'hgh' có trong bản gốc, không phải lỗi OCR, và được giữ nguyên trong bản tiếng Anh. Bản tiếng Việt dịch theo nghĩa đúng là 'cao'.</div><p>Bản thân các cọc đấu nối phải thỏa mãn yêu cầu công nghiệp thông thường nhưng cũng phải thỏa mãn các yêu cầu bổ sung khi dùng để nối các nối đất quan trọng cho an toàn nội tại. Chúng không được có cạnh sắc nào có thể làm hỏng hoặc cắt đứt dây đã nối và không được dựa vào vật liệu cách điện để truyền lực ép cần thiết nhằm đảm bảo kẹp chặt dẫn. Khi dùng dây bọc sợi mà không có đầu ép ống, cần đưa một tấm ép giữa vít cọc và dây để đảm bảo kết nối tốt mà không làm hỏng các sợi dây, và nếu kích thước dẫn tối đa cho phép của chúng nhỏ hơn 4 mm² thì chúng phải được bố trí sao cho cũng có thể kẹp hiệu quả các dẫn nhỏ hơn.</p><figure class="figure" id="fig-15"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.15"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd15" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd15" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd15" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd15" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.15 · Khoảng cách đầu nối bên ngoài / Figure 13.15 · External terminal spacing</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Kim loại tiếp địa · vật liệu cách điện · cọc terminal / Earthed metal, insulation and metal terminals</text><text x="46" y="50" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt / Section</text><rect x="120" y="80" width="14" height="80" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="120" y="160" width="38" height="8" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="546" y="80" width="14" height="80" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="522" y="160" width="38" height="8" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="140" y="148" width="400" height="12" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.0"/><rect x="200" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="213" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="208" y1="136" x2="218" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="213,160 204,178 204,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="280" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="293" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="288" y1="136" x2="298" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="293,160 284,178 284,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="360" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="373" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="368" y1="136" x2="378" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="373,160 364,178 364,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><rect x="440" y="120" width="26" height="28" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="453" cy="132" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><line x1="448" y1="136" x2="458" y2="128" fill="none" stroke="#2a2a2a" stroke-width="0.7"/><polyline points="453,160 444,178 444,194" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="170" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="170" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="140" y1="80" x2="130" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="250" y="106" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="250" y="114.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="250" y1="116" x2="250" y2="146" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="390" y="96" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cọc terminal bằng kim loại</text><text x="390" y="104.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal terminal)</text><line x1="380" y1="106" x2="370" y2="124" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="548" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="548" y="78.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="548" y1="80" x2="556" y2="92" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><line x1="134" y1="202" x2="200" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="134" y1="198" x2="134" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="200" y1="198" x2="200" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="167" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="306" y1="202" x2="360" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="306" y1="198" x2="306" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="360" y1="198" x2="360" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="333" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6</text><line x1="466" y1="202" x2="546" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="466" y1="198" x2="466" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="546" y1="198" x2="546" y2="206" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="506" y="198" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><text x="46" y="236" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Góc nhìn phối cảnh / Perspective view</text><polygon points="170,262 430,256 482,288 222,294" fill="#f3f1ea" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="222,294 482,288 482,322 222,328" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="430,256 482,252 482,288 430,284" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="230" cy="268" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="290" cy="266" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="350" cy="264" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><circle cx="410" cy="262" r="6" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="482,252 498,246 498,318 482,322" fill="url(#h6__sd15)" stroke="#2a2a2a" stroke-width="0.9"/><line x1="150" y1="252" x2="150" y2="288" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="146" y1="252" x2="154" y2="252" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="146" y1="288" x2="154" y2="288" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="144" y="272.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6</text><line x1="196" y1="296" x2="196" y2="326" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="192" y1="296" x2="200" y2="296" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="192" y1="326" x2="200" y2="326" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="190" y="313.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="222" y1="338" x2="280" y2="338" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="222" y1="334" x2="222" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="280" y1="334" x2="280" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="251" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 3</text><line x1="300" y1="338" x2="420" y2="338" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="300" y1="334" x2="300" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="420" y1="334" x2="420" y2="342" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="360" y="334" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d ≥ 6 mm</text><text x="560" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="560" y="282.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="520" y1="284" x2="462" y2="292" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="560" y="310" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại tiếp địa</text><text x="560" y="318.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Earthed metal)</text><line x1="520" y1="320" x2="498" y2="304" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd15)"/><text x="340" y="364" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lưu ý: Đối với khoảng cách giữa đầu nối an toàn nội tại và không an toàn nội tại, khoảng cách ≥ 6 mm được tăng lên ≥ 50 mm</text><text x="340" y="376" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Note: For separation between intrinsically safe and non-intrinsically safe terminals the ≥ 6 mm distance is increased to ≥ 50 mm</text></svg><figcaption class="figcap">Hình 13.15 · Khoảng cách đầu nối bên ngoài. Lưu ý: Đối với khoảng cách giữa các đầu nối an toàn nội tại và không an toàn nội tại, khoảng cách ≥ 6 mm được tăng lên ≥ 50 mm</figcaption></figure><div class="note"><b>Lưu ý về các dấu '≥' trong Hình 13.15.</b> Lớp văn bản thô ghi '2 6 mm' và '2 50mm'; trang in cho thấy '≥ 6 mm' và '≥ 50 mm' trong chú thích, cùng 'd ≥ 3', 'd ≥ 6', 'd ≥ 6 mm' trong hình. Dấu '≥' được giữ; lưu ý là một phần của chú thích in, không phải dòng ghi chú riêng.</div><p>Phích cắm và ổ cắm cần tuân thủ các yêu cầu như phích cắm và ổ cắm bên trong về kết cấu và khả năng thay thế lẫn nhau và, bổ sung thêm, các phương tiện đấu dây vào phích cắm và ổ cắm nên tuân thủ các yêu cầu như đối với cọc đấu nối, trừ khi có biện pháp phòng ngừa đặc biệt khi kết thúc dây trong phích cắm hoặc ổ cắm, hoặc cáp được gắn trong quá trình chế tạo.</p><h4>Thiết bị áp điện <span class="en">Piezo electric devices</span></h4><p>Thiết bị áp điện tương đối đặc biệt ở chỗ chúng có khả năng chuyển hóa ứng suất cơ thành tín hiệu điện. Vì lý do này chúng có thể</p><p>cộng thêm vào năng lượng điện trong một mạch an toàn nội tại. Năng lượng điện có thể phát sinh được đo bằng cách cho các bộ phận bên ngoài của thiết bị mà chúng được lắp vào chịu các thử nghiệm va đập thường dùng để xác định độ bền (xem Chương 8), và ghi lại điện áp cực đại phát sinh trong thiết bị trong quá trình thử va đập đó. Nếu sau đó đo điện dung của các thiết bị này, năng lượng ngõ ra cực đại có thể được tính từ:</p><div class="eq">e = 0.5CV²x                                              μJ</div><p>where   e = năng lượng phát sinh                          J<br>        C = điện dung                                   μF<br>        V = điện áp cực đại phát sinh                     V</p><p>Năng lượng này không được vượt quá các giá trị cực đại sau:</p><div class="eq">IIA = 950 μJ<br>IIB = 250 μJ<br>IIC = 50 μJ</div><div class="note"><b>Lưu ý về công thức áp điện.</b> Bản in viết 'e = 0.5CV²x' với một chữ 'x' nhỏ sau V² (có thể là dấu nhân lạc) và đơn vị 'μJ' ở đầu bên phải dòng; các đơn vị trong khối giải thích là 'J', 'μF' và 'V'. Chữ 'x' cuối được giữ nguyên, không sửa thành 'e = 0.5CV²'.</div><p>Có thể lắp các tấm che để giảm ảnh hưởng của va đập trong trường hợp này nhưng chúng không được bị hư hại theo cách làm giảm hiệu quả của chúng do va đập nếu được dùng như vậy. Ngoài ra, trong những trường hợp đặc biệt, thiết bị có thể được coi là không chịu các va đập đó nhưng trong những trường hợp như vậy điều cần thiết là người sử dụng phải được thông báo rõ ràng về những gì phải đạt được trong bất kỳ lắp đặt nào để đạt được điều đó.</p><h4>Rơ-le <span class="en">Relays</span></h4><p>Kết cấu của rơ-le quan trọng khi chúng được dùng để tách các phần của cùng một mạch an toàn nội tại, tách các mạch an toàn nội tại riêng biệt, hoặc tách mạch an toàn nội tại khỏi mạch không an toàn nội tại. Các nối liên kết giữa cuộn dây và tiếp điểm và giữa tiếp điểm với tiếp điểm khác có thể quan trọng và được đề cập trong Mục 13.6 và 13.7. Tuy nhiên, có những giới hạn thiết kế trong trường hợp rơ-le mà cuộn dây nằm trong mạch an toàn nội tại và tiếp điểm nằm trong mạch không an toàn nội tại, hoặc rơ-le có hai bộ tiếp điểm, mỗi bộ thuộc một loại mạch. Những giới hạn này được xác định bởi nhu cầu đảm bảo sự ion hóa phát sinh do đánh lửa không gây vấn đề và như sau. Thứ nhất, các tiếp điểm trong mạch không an toàn nội tại nhìn chung không nên đóng cắt mạch làm việc ở điện áp trên 250 V rms với công suất định mức lớn hơn 100 VA và dòng đã đóng cắt không nên vượt quá 5 Arms. Thứ hai, các số liệu này có thể tăng lên 10 A rms và 500 VA, nhưng khi không được phép xảy ra đánh thủng, khoảng cách giữa cuộn dây và tiếp điểm hoặc giữa hai bộ tiếp điểm phải được tăng so với các giá trị trong Bảng 13.7 lên hệ số 4.</p><div class="note"><b>Lưu ý về cách viết '5 Arms'.</b> Đoạn về rơ-le in giới hạn dòng đóng cắt là '5 Arms' không có dấu cách, trong khi cùng đoạn đó lại in '250 V rms', '10 A rms' và '500 VA' có dấu cách. Cách viết được giữ theo bản in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Đỉnh cực đại<br>(V)</th><th>Khoảng hở</th><th>Khoảng bò<br>Không khí</th><th>Khoảng bò<br>CTG</th><th>Khoảng tách<br>CC</th><th>Khoảng tách<br>SI</th><th>‘ia’</th><th>‘ib’</th></tr></thead><tbody><tr><td>10</td><td>1.5</td><td>1.5</td><td>0.5</td><td>0.5</td><td>0.5</td><td>Ghi chú 2</td><td>Ghi chú 2</td></tr><tr><td>30</td><td>2.0</td><td>2.0</td><td>0.7</td><td>0.7</td><td>0.5</td><td>100</td><td>100</td></tr><tr><td>60</td><td>3.0</td><td>3.0</td><td>1.0</td><td>1.0</td><td>0.5</td><td>100</td><td>100</td></tr><tr><td>90</td><td>4.0</td><td>4.0</td><td>1.3</td><td>1.3</td><td>0.7</td><td>100</td><td>100</td></tr><tr><td>190</td><td>5.0</td><td>8.0</td><td>2.6</td><td>1.7</td><td>0.8</td><td>175</td><td>175</td></tr><tr><td>375</td><td>6.0</td><td>10.0</td><td>3.3</td><td>2.0</td><td>1.0</td><td>175</td><td>175</td></tr><tr><td>550</td><td>7.0</td><td>15.0</td><td>5.0</td><td>2.4</td><td>1.2</td><td>275</td><td>175</td></tr><tr><td>750</td><td>8.0</td><td>18.0</td><td>6.0</td><td>2.7</td><td>1.4</td><td>275</td><td>175</td></tr><tr><td>1000</td><td>10.0</td><td>25.0</td><td>8.3</td><td>3.3</td><td>1.7</td><td>275</td><td>175</td></tr><tr><td>1300</td><td>14.0</td><td>36.0</td><td>12.0</td><td>4.6</td><td>2.3</td><td>275</td><td>175</td></tr><tr><td>1575</td><td>16.0</td><td>49.0</td><td>13.3</td><td>5.3</td><td>2.7</td><td>275</td><td>175</td></tr><tr><td>3.3 kV</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>9.0</td><td>4.5</td><td>N/A</td><td>N/A</td></tr><tr><td>4.7 kV</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>12.0</td><td>6.9</td><td>N/A</td><td>N/A</td></tr><tr><td>9.5 kV</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>20.0</td><td>10.0</td><td>N/A</td><td>N/A</td></tr><tr><td>15.6 kV</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>Ghi chú 3</td><td>33.0</td><td>16.5</td><td>N/A</td><td>N/A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.7 Khoảng cách bò, khoảng hở và khoảng tách được coi là không chịu sự cố (không thể hỏng)<br>Khoảng cách bò, khoảng hở và khoảng tách (mm)<br>Giá trị CTI<br>Ghi chú 1</p><div class="note"><p>(theo BS/EN 50020)</p><p>CTG = Lớp phủ bảo vệ</p><p>CC = Hợp chất đổ khuôn</p><p>SI = Cách điện rắn</p><p>Ghi chú:</p><p>1 CTI chỉ liên quan đến chất lượng của lớp cách điện tạo nên đường bò trong không khí.</p><p>2 CTI không được coi là quan trọng ở các điện áp thấp này.</p><p>3 Không cho giá trị nào cho các điện áp này, vì vậy người ta cho rằng riêng sự tách bằng khoảng cách bò hoặc khoảng hở là chưa đủ.</p><p>Ghi chú của người dịch: tiêu đề trải rộng 'Creepages, clearances and separations (mm)' phủ năm cột khoảng cách và tiêu đề 'CTI values Note 1' phủ hai cột ‘ia’/‘ib’; cả hai được đưa vào CAPTION. Các nhóm Creepage và Separation cùng các cột con Air/CTG và CC/SI được gộp thành các ô HEAD ghép đôi.</p><p>Ghi chú của người dịch: các ô CTI in literal là các từ 'Note 2' ở hàng 10 V và 'Note 3' ở bốn hàng điện áp cao nhất thay vì số, đồng thời in 'N/A' ở cả hai cột CTI của bốn hàng đó. Cột đầu in các số thuần túy đến 1575 rồi đến '3.3 kV', '4.7 kV', '9.5 kV' và '15.6 kV' có dấu cách; các hàng tiếng Việt dịch nhãn chữ sang 'Ghi chú 2' / 'Ghi chú 3' nhưng giữ 'N/A'.</p><p>Ghi chú của người dịch: Ghi chú 3 viết 'bằng khoảng cách bò hoặc khoảng hở', trong khi Ghi chú 2 tương ứng của Bảng 13.8 viết 'bằng khoảng hở hoặc khoảng cách bò'; sự khác biệt và hình thức số nhiều/số ít được giữ nguyên ở cả hai ngôn ngữ. Dòng nguồn và nhan đề 'Ghi chú:' được in nghiêng.</p></div><div class="note"><b>Lưu ý về lớp văn bản thô của Bảng 13.7.</b> Chú thích thô có các ký tự rác cuối dòng và phần tiêu đề bị méo; cách đọc theo trang in được dùng. Các ô CTI in literal là các từ 'Note 2' ở hàng 10 V và 'Note 3' ở bốn hàng điện áp cao nhất, cột đầu in số thuần túy đến 1575 rồi đến các giá trị kV; dòng nguồn và tiêu đề 'Notes:' được in nghiêng.</div><p>Thứ ba, nếu các số liệu 250 V rms hoặc 10 A rms hoặc 500 VA bị vượt quá trong vận hành bình thường, thì các mạch khác nhau trên rơ-le (cuộn dây và tiếp điểm và, khi thích hợp, các bộ tiếp điểm riêng biệt) cần được tách bằng các kỹ thuật dùng để tách các phương tiện đấu nối ngoài của mạch an toàn nội tại khỏi phương tiện của mạch không an toàn nội tại (được nêu chi tiết trước đó trong mục này).</p><div class="note"><b>Lưu ý về dấu cách trong C31.</b> Lớp văn bản thô ghi '250Vrms or 10Arms or 500VA' không có dấu cách, nhưng trang in cho rõ '250 V rms or 10 A rms or 500 VA' có dấu cách. Cách đọc theo trang in được dùng ở đây và trong bản tiếng Việt; dạng gộp của lớp thô được ghi lại trong ghi chú này.</div><h3>13.8 Chế độ hỏng của linh kiện và mạch <span class="en">13.8 Component and circuit failure modes</span></h3><p>Các hỏng hóc của linh kiện và của các kết nối mạch cần được xác định trong số đếm sự cố, trừ khi chúng không được coi là chịu sự cố do</p><p>các yêu cầu kết cấu bổ sung được mô tả sau trong chương này. Các chế độ hỏng cần được tính đến tùy thuộc vào linh kiện đang xét.</p><h4>13.8.1 Dây và đường dẫn bo mạch in <span class="en">13.8.1 Wire and printed circuit tracks</span></h4><p>Có thể coi dây hoặc đường dẫn trên bo mạch in bị ngắt kết nối hoặc đứt và trong cả hai trường hợp hành động này được coi là một sự cố đếm được duy nhất, với điều kiện chúng chỉ mang hai phần ba dòng định mức tối đa (hệ số an toàn 1,5 được áp dụng). Khi liên quan đến dây thay vì đường dẫn in, dây có thể dịch chuyển và khi dịch chuyển có thể chạm vào các dẫn không cách điện khác trong thiết bị. Khả năng này phải được xem xét và bất kỳ sự nối liên kết nào như vậy sẽ được coi là sự cố đếm được thứ hai và không phải là một phần của sự cố thứ nhất (tức là dây bị đứt). Vì vậy, sự nối liên kết do dịch chuyển của dây chỉ quan trọng trong trường hợp mạch ‘ia’. Các dây được ép chặt với nhau không được coi là một dây duy nhất mà là hai dây được nối với nhau.</p><div class="note"><b>Lưu ý về một lỗi OCR.</b> Lớp văn bản thô ghi 'Th~s possibility' ở chỗ trang in cho 'This possibility'; cách đọc theo trang in được dùng.</div><h4>13.8.2 Kết nối <span class="en">13.8.2 Connections</span></h4><p>Hỏng của các kết nối thuộc bất kỳ loại nào khác ngoài phích cắm và ổ cắm (ví dụ, cọc đấu nối, mối ép, mối hàn, v.v.), với điều kiện chúng được thực hiện đúng cách và, không vận hành quá hai phần ba định mức của chúng (hệ số an toàn 1,5), được coi là hỏng thành mạch hở như một sự cố đếm được duy nhất. Chúng không được coi là hỏng thành điện trở cao hơn, như trường hợp các phần tử phích cắm và ổ cắm, vì người ta cho rằng các kết nối như vậy có mức độ bền vững cao hơn so với kết nối bằng phích cắm và ổ cắm, nơi sự mòn của các phần tử đấu nối do nhiều lần tháo và cắm làm phát sinh yếu tố hao mòn không có trong các hệ thống đấu nối khác.</p><div class="note"><b>Lưu ý về dấu phẩy lạ sau 'and'.</b> Bản in ghi 'provided that they are properly made and, are not operated...'; dấu phẩy sau 'and' được giữ trong bản tiếng Anh, còn bản tiếng Việt theo cấu trúc đúng nghĩa.</div><h4>13.8.3 Tụ điện và cuộn cảm <span class="en">13.8.3 Capacitors and inductors</span></h4><p>Tụ điện và cuộn cảm làm việc ở mức không quá hai phần ba định mức thích hợp của chúng (lại là hệ số an toàn 1,5) được coi là hỏng thành mạch hở, ngắn mạch, hoặc thành các giá trị thấp hơn của điện cảm hoặc điện dung. Điều này là do cấu tạo của chúng, trong đó giá trị phản kháng của cả hai thường được quyết định bởi chiều dài của dây hoặc lá kim loại được quấn. Trường hợp cuộn cảm, đó là một cuộn dây và điện cảm không thể tăng lên mà không tăng số vòng dây. Vì vậy, điều duy nhất có thể xảy ra là giảm số vòng dây, sẽ làm giảm điện cảm và, trong hầu hết các trường hợp, điều đó xảy ra do ngắn mạch một số vòng - cuộn cảm sẽ có một vòng bị ngắn mạch làm giảm mạnh điện cảm xuống giá trị điện cảm rò rỉ được xác định bởi hiệu quả của sự liên kết giữa phần còn lại</p><p>của cuộn cảm và vòng bị ngắn mạch. Trường hợp tụ điện, điện dung được xác định bởi chiều dài của hai bản cực song song được quấn bằng lá kim loại và không thể tăng lên, trừ khi tăng chiều dài.</p><h4>13.8.4 Điện trở <span class="en">13.8.4 Resistors</span></h4><p>Điện trở có thể hỏng thành bất kỳ giá trị nào cao hơn hoặc thấp hơn giá trị quy định của chúng. Một lần nữa điều này là do cấu tạo của chúng. Mặc dù vật liệu và chi tiết cấu tạo rất đa dạng, nhưng phải giả định trường hợp xấu nhất. Ví dụ, vật liệu thành phần carbon được dùng thay cho carbon nguyên chất trong nhiều trường hợp chứa các tạp chất mà người ta biết có khả năng cho phép hỏng thành điện trở giảm. Ngoài ra, sự xói mòn có thể làm giảm kích thước của các đường điện trở bên trong điện trở. Vì vậy, tình huống chung chắc chắn là hỏng thành điện trở cao hơn hoặc thấp hơn. Hỏng của điện trở thành một giá trị cụ thể được coi là một sự cố đếm được duy nhất trong bất kỳ bài toán đếm sự cố nào, miễn rằng các hệ số định mức được tuân thủ, và sau khi đã giả định sự cố thì không giả định thêm sự thay đổi nào khác xảy ra.</p><h4>13.8.5 Chất bán dẫn <span class="en">13.8.5 Semiconductors</span></h4><p>Chất bán dẫn có các chế độ hỏng tương đối phức tạp tùy thuộc vào cấu tạo của chúng.</p><h4>Đi-ốt và đi-ốt zener <span class="en">Diodes and zener diodes</span></h4><p>Đi-ốt và đi-ốt zener không vận hành quá hai phần ba định mức dòng hoặc công suất tối đa của chúng (hệ số an toàn 1,5) có thể, ví dụ, được giả định là hỏng thành mạch hở, ngắn mạch và trạng thái phù hợp. Hai chế độ đầu thường quan trọng nhất khi liên quan đến truyền công suất tới hoặc bảo vệ các linh kiện khác nhưng trạng thái phù hợp thường quan trọng nhất khi xét đến nhiệt độ bề mặt của đi-ốt hoặc đi-ốt zener. Hở mạch, ngắn mạch hoặc hỏng thành một giá trị điện trở khác được coi là một sự cố đếm được.</p><h4>Bóng bán dẫn <span class="en">Transistors</span></h4><p>Tình huống đối với bóng bán dẫn làm việc ở mức không quá hai phần ba định mức dòng, điện áp và công suất tối đa của chúng (lại là hệ số an toàn 1,5) thì khác, vì chúng thường có ba chân. Cần xét đến ngắn mạch của bất kỳ chân nào đó với bất kỳ chân nào khác (hoặc với cả hai chân còn lại), cùng với sự nối liên kết giữa chúng, theo cách cho sự truyền công suất lớn nhất tới các linh kiện khác, để đánh giá an toàn nội tại của thiết bị. Bóng bán dẫn cũng cần được xem xét</p><div class="note"><b>Lưu ý về cách viết 'hệ số an toàn' trong đoạn Bóng bán dẫn.</b> Lớp văn bản thô ghi '1.5V safety factor' (không có dấu cách), trong khi các đoạn tương tự đều ghi '1.5 safety factor'; trang in cho thấy '1.5 V safety factor'. Sự có mặt của chữ 'V' là lỗi của bản gốc; dạng của lớp thô được ghi lại ở đây, bản tiếng Anh dùng cách đọc theo trang in và bản tiếng Việt dùng hệ số 1,5 đúng nghĩa.</div><p>về phân loại nhiệt độ trên cơ sở công suất lớn nhất có sẵn cho nó được tiêu tán bên trong nó. Sau khi đã áp một sự cố (ví dụ ngắn mạch), không được giả định bóng bán dẫn lại hỏng theo chế độ khác trong cùng một đánh giá sự cố, nhưng tất cả các chế độ hỏng đều cần được xem xét trong các bài tập đếm sự cố khác nhau đã thực hiện (ví dụ, hở mạch như một phần của một chuỗi sự cố, ngắn mạch như một phần của chuỗi khác, v.v.).</p><h4>Mạch tích hợp <span class="en">Integrated circuits</span></h4><p>Mạch tích hợp, mặc dù được xử lý như bóng bán dẫn, còn phức tạp hơn vì chúng có nhiều khả năng hỏng. Với mục đích phân loại nhiệt độ, sự cố được xét là sự cố làm toàn bộ công suất có sẵn phải tiêu tán trong thiết bị. Sự cố đếm được duy nhất cũng được coi là sự nối liên kết của bất kỳ tổ hợp chân nào và hở mạch của bất kỳ số chân nào xảy ra đồng thời (ví dụ, trong mạch mười chân, có thể coi tất cả các chân, nhiều nối liên kết giữa một hoặc nhiều chân trong số đó, và ngắn mạch hoàn toàn giữa tất cả chúng đều là những phần hợp lệ của sự cố duy nhất). Một lần nữa, kết nối điện trở giữa các chân không được xét để đánh giá mạch bên ngoài mạch tích hợp trong những trường hợp đó nhưng được xét khi quan tâm đến nhiệt độ của thiết bị.</p><h4>Linh kiện vượt quá định mức của chúng <span class="en">Components which exceed their ratings</span></h4><p>Nếu bất kỳ linh kiện, cụm lắp ráp hoặc phương pháp đấu nối nào không đáp ứng yêu cầu định mức (hệ số an toàn vận hành hai phần ba trên các thông số thích hợp) thì bất kỳ hỏng hóc nào được mô tả ở đây đều được coi là sự cố không đếm được; nghĩa là, chúng được áp dụng bổ sung ngoài các sự cố đếm được do cấp an toàn nội tại yêu cầu (‘ia’ hoặc ‘ib’). Khi chúng đáp ứng trong vận hành bình thường nhưng không còn đáp ứng khi bất kỳ sự cố đếm được hoặc không đếm được nào được áp ở nơi khác trong mạch, hỏng của chúng được coi là một phần của sự cố hoặc các sự cố đó và không được đếm riêng.</p><h4>Ứng dụng thiết bị thử để đánh lửa do tia lửa <span class="en">Application of the test apparatus for spark ignition</span></h4><p>Thử nghiệm an toàn nội tại được thực hiện bằng cách đưa thiết bị thử tia lửa vào. Thiết bị này được đặt giữa các điểm trong mạch mà tại đó có thể coi là phát sinh tia lửa. Thiết bị có thể được đặt giữa bất kỳ dẫn nào và linh kiện nào, hoặc mắc nối tiếp với bất kỳ linh kiện nào, khi hỏng ngắn mạch một phần hoặc toàn bộ hoặc hỏng điện trở cao/mạch hở được coi là sự cố không đếm được sau khi đã áp các sự cố thích hợp. Ngoài ra, thiết bị thử tia lửa có thể được đặt trong các tình huống tương tự khi hỏng được coi là sự cố đếm được, và trong những trường hợp đó việc đặt và sử dụng thiết bị thử sẽ</p><p>không được coi là một sự cố đếm được bổ sung. Quan điểm này được đưa ra vì, mặc dù sự cố đang xét được coi là đếm được, một vấn đề xung tạm thời do ngắt kết nối một phần hoặc ngắn mạch một phần có thể gây đánh lửa tại đây trong một thời gian đáng kể và trùng với các chế độ sự cố khác làm cho tia lửa trở nên có khả năng đánh lửa.</p><h3>13.9 Yêu cầu kết cấu của thiết bị <span class="en">13.9 Apparatus construction requirements</span></h3><p>Ngoài các yêu cầu đối với linh kiện, còn có các yêu cầu tối thiểu về việc lắp ráp chúng thành thiết bị để đảm bảo duy trì an toàn nội tại. Các yêu cầu này bao gồm yêu cầu về vỏ bọc, dây dẫn, kết nối, đường bò, khoảng hở và khoảng cách tách.</p><h4>13.9.1 Vỏ bọc <span class="en">13.9.1 Enclosures</span></h4><p>Yêu cầu đối với vỏ bọc của thiết bị an toàn nội tại và thiết bị liên kết là vỏ bọc như vậy chỉ cần tồn tại khi cần thiết để bảo vệ các dẫn trần hoặc các khoảng tách không thể hỏng khỏi bị suy giảm bởi các ảnh hưởng bên ngoài, chẳng hạn như sự tiếp cận. Trong những trường hợp này, vỏ bọc chỉ cần có mức bảo vệ IP20, phù hợp với BS/EN 60529¹⁵, về thực chất là mức bảo vệ cần thiết để ngăn chạm vào các bộ phận mang điện. Tuy nhiên, nói chung thiết bị được lắp vỏ bọc có mức độ nguyên vẹn cao hơn nhiều vì các lý do khác, ví dụ chống thời tiết. Điều này có nghĩa là, trừ những trường hợp rất đặc biệt, vỏ bọc của thiết bị sẽ được xác định bởi độ tin cậy công nghiệp và các yêu cầu an toàn cơ bản, chứ không phải bởi các yêu cầu của an toàn nội tại. Điều này có nghĩa là các yêu cầu về vỏ bọc cần thiết cho các khái niệm bảo vệ khác vì những lý do sau đây không được áp dụng trong trường hợp an toàn nội tại:</p><div class="note"><b>Lưu ý về sự nhấn mạnh nghiêng trong 13.9.1.</b> Các từ 'not applied' được in nghiêng và lớp văn bản thô ghi méo thành 'nof applied'; cách đọc theo trang in và sự in nghiêng được giữ nguyên.</div><div class="note"><b>Lưu ý về số tham chiếu mũ sau BS/EN 60529.</b> Lớp văn bản thô ghi 'BS/EN 6052915' còn trang in cho thấy 'BS/EN 60529¹⁵'; số tham chiếu dạng mũ được giữ nguyên.</div><p>chậm mở vỏ bọc để cho phép xả năng lượng của các thiết bị lưu trữ năng lượng;<br>yêu cầu cụ thể đối với vật liệu nhựa để đảm bảo hiệu năng thích hợp<br>(không bao gồm khả năng tích điện tĩnh);<br>yêu cầu cụ thể đối với lỗ ren trong vỏ bằng nhựa và kim loại nhẹ<br>(nhôm, v.v.);<br>yêu cầu về kết cấu của các bạc lót, thiết bị liên khóa và<br>chốt;<br>yêu cầu đối với vật liệu xi măng dán và các thao tác;<br>yêu cầu đối với phương tiện đấu nối, cọc đấu nối và các khoang đầu nối;<br>yêu cầu thử va đập đối với vỏ bọc để xác định độ bền của chúng.</p><div class="note"><b>Lưu ý về cách trình bày bảy mục loại trừ.</b> Chúng được in thành một danh sách thụt lề không có dấu đầu dòng hay số thứ tự và mục thứ sáu được ngắt giữa từ thành 'compart-ments'. Ngắt dòng và thụt lề treo được giữ trong bản tiếng Anh; bản tiếng Việt dịch ý từng mục.</div><p>Vì vậy, với ngoại lệ là thử rơi đối với thiết bị cầm tay, trong những trường hợp như vậy chỉ có các yêu cầu được quy định trong các Tiêu chuẩn liên quan đến bản thân khái niệm bảo vệ. Điều này là vì</p><p>sự bảo vệ nằm trong chính các linh kiện và cụm lắp ráp được bao bọc, và không nằm ở vỏ bọc. Vì vậy, việc để lộ các mạch sẽ không dẫn đến tình trạng nguy hiểm vì các mạch vẫn an toàn nội tại. Tình huống không có vỏ bọc do hư hại sẽ không được chấp nhận trong thời gian dài vì không thể chấp nhận khả năng các tác động môi trường gây hoạt động sai của thiết bị, ngay cả khi thiết bị vẫn an toàn nội tại.</p><p>Khác với các khái niệm bảo vệ khác, an toàn nội tại cho phép, trong những trường hợp đặc biệt, thiết bị nằm trong nhiều hơn một vỏ bọc miễn là có thể chứng minh rằng hai phần của thiết bị là duy nhất trong sự liên kết giữa chúng. Điều này là do việc sử dụng kỹ thuật này trong các thiết bị như máy phát thu vô tuyến cầm tay và các thiết bị tương tự. Sau trong chương này, các hệ thống an toàn nội tại sẽ được thảo luận và sẽ thấy có một số điểm tương đồng giữa chúng và máy phát thu vô tuyến cầm tay có micrô cầm tay trên dây ngắn. Việc dùng khái niệm hệ thống cho thiết bị như vậy, khi hai phần được chế tạo và cung cấp cùng nhau, sẽ quá cồng kềnh và vì vậy có thể nói rằng chúng thuộc định nghĩa thiết bị an toàn nội tại. Có thể có nhiều tình huống tương tự khác nhưng phải nhấn mạnh rằng chúng là ngoại lệ và phải rõ ràng là gần như không có khả năng trao đổi giữa các phần khác nhau của các thiết bị ghép khác nhau thuộc loại này.</p><h4>13.9.2 Bố trí bên trong (dây dẫn, bo mạch in, v.v) <span class="en">13.9.2 Internal layout (wiring, printed circuit boards, etc)</span></h4><p>Dây dẫn và đường dẫn trên bo mạch in về nguyên tắc có thể là dẫn không cách điện (trần). Nếu vậy, chúng có thể tiếp xúc với nhau và tạo ra sự cố. Điều này không phải là vấn đề lớn đối với đường dẫn bo mạch in vì chúng được bố trí cứng nhắc, nhưng dẫn thông thường hoặc dẫn trên nền dây in mềm thì không. Ngoài ra, còn có khả năng dây hoặc đường dẫn đã cách điện cũng có thể tiếp xúc và trong những trường hợp đó chất lượng của lớp cách điện là quan trọng. Cách điện thường có nghĩa là lớp phủ bằng nhựa hoặc cao su trên dẫn và sơn véc-ni được xác định rõ là không được coi là cách điện.</p><p>Lớp cách điện trên dây của mạch an toàn nội tại và mạch không an toàn nội tại cũng phải đáp ứng một số yêu cầu tối thiểu khi hỏng của lớp cách điện có thể ảnh hưởng xấu đến an toàn nội tại và độ dày của nó không phù hợp với Bảng 13.7 và 13.8. Nếu không thể chấp nhận sự cố giữa các dây, dây đã cách điện của một trong hai mạch, hoặc mạch an toàn nội tại hoặc mạch không an toàn nội tại, phải nằm trong một lớp màn che được nối đất và đủ chắc chắn để mang bất kỳ dòng nào có thể chảy từ một trong hai mạch trong thời gian hoạt động của các thiết bị bảo vệ như cầu chì. Nếu không có màn che như vậy, giải pháp thay thế là cách điện dây an toàn nội tại bằng lớp cách điện chịu được điện áp thử xoay chiều rms ít nhất 2000V. Giải pháp sau chỉ được chấp nhận trong mạch ‘ib’. Thường thì cần bổ sung một ống lót cách điện trên dây để đạt được điều này.</p><div class="note"><b>Lưu ý về cách viết '2000V'.</b> Bản in ghi '2000V' không có dấu cách trong C68, trong khi C73 lại ghi '30V'. Cách ghi được giữ nguyên theo bản in.</div><p>Có một số giá trị tối thiểu (xem Bảng 13.8) mà bên dưới đó hỏng của các khoảng tách được coi là sự cố không đếm được, các khoảng tách này được đo với sự dịch chuyển có thể của các dẫn được chọn để cho giá trị nhỏ nhất. Các tình huống cần xem xét như sau.</p><h4>Khoảng hở <span class="en">Clearance</span></h4><p>Đây là khoảng cách ngắn nhất giữa hai dẫn không cách điện được đo qua không khí. Nó không nhất thiết là phép đo theo đường nhìn thẳng vì có thể đo vòng qua một vách cách điện phải dày ít nhất 0.9 mm và đủ cứng để chịu áp lực ngang 30 N. Hình 13.16 cho thấy cách đo khoảng hở. Khi một vách kim loại nối đất được đặt giữa hai dẫn thì không cần đo khoảng hở giữa chúng, nhưng khi vách kim loại bị cô lập thì cần đo và độ dày của vách phải được trừ vào giá trị thu được.</p><h4>Đường bò <span class="en">Creepage</span></h4><p>Khoảng cách bò được đo tương tự như khoảng hở nhưng ở đây khoảng cách phải đo dọc theo bề mặt cách điện (ví dụ, bề mặt của bo mạch in hoặc một khối cọc đấu nối. Chỉ số theo dõi so sánh (CTI, xem BS 5901¹⁶) của bề mặt cách điện quan trọng ở đây vì nó phải đạt giá trị tối thiểu để đảm bảo chất lượng cách điện đủ, trừ khi điện áp giữa hai dẫn dưới 30V vì ở điện áp thấp như vậy người ta cho rằng CTI kém quan trọng hơn nhiều. Nếu cả vật liệu cách điện và các dẫn đều được phủ bởi một lớp phủ cách điện, lớp phủ này bảo vệ cách điện khỏi bị suy giảm và CTI không còn quan trọng và, nhờ sự bảo vệ khỏi môi trường do lớp phủ cung cấp, khoảng cách bò có thể giảm đáng kể. Tuy nhiên, khi vật liệu cách điện và/hoặc các dẫn đi ra khỏi lớp phủ, không được phép giảm như vậy và vật liệu cách điện và/hoặc lớp phủ phải có CTI tối thiểu yêu cầu. Lớp phủ phải là lớp phủ đồng dạng bám chặt và phủ hoàn toàn các dẫn và lớp cách điện mà sự miễn giảm được áp dụng cho chúng. Nếu lớp phủ được quét bằng cọ, tạo ra bằng cách nhúng cụm vào lớp phủ, hoặc tạo ra bằng ngâm tẩm chân không thì chỉ cần một lớp. Khi được áp bằng các phương pháp khác, chẳng hạn phun, cần áp hai lớp riêng biệt. Nếu dùng mặt nạ hàn và mặt nạ này không bị hỏng trong quá trình hàn thì chỉ cần một lớp bổ sung bất kể phương pháp áp. Phương pháp đo khoảng cách bò được thể hiện trong Hình 13.17, 13.18 và 13.19.</p><div class="note"><b>Lưu ý về số tham chiếu mũ sau BS 5901.</b> Lớp văn bản thô ghi 'BS 590116' còn trang in cho thấy 'BS 5901¹⁶'; số mũ được giữ nguyên.</div><div class="note"><b>Lưu ý về dấu ngoặc không được đóng trong đoạn Đường bò.</b> Câu '...along an insulating surface (e.g., the surface of a printed circuit board or a terminal block. The Comparative Tracking Index (CTI, see BS 5901¹⁶)...' không bao giờ đóng dấu ngoặc mở thứ nhất trong bản in. Cách ghi này được giữ trong bản tiếng Anh, bản tiếng Việt theo nghĩa đúng.</div><h4>Khoảng tách <span class="en">Separation</span></h4><p>Khoảng cách tách là khoảng cách phải đạt được giữa các dẫn mang điện trần, hoặc thông qua cách điện rắn hoặc qua các khoảng tách bằng lớp đổ khuôn, trong đó khoảng cách qua cách điện rắn nhỏ hơn qua lớp đổ khuôn, phản ánh chất lượng cách điện thường cao hơn của cách điện rắn. </p><p>Phương pháp đo khoảng cách tách là đo khoảng cách ngắn nhất giữa hai dẫn xuyên qua lớp cách điện. Các vách cách điện không liên quan trong trường hợp các vách được nhúng trong cách điện rắn nhưng trong trường hợp ít xảy ra là một vách cách điện được nhúng trong hợp chất đổ khuôn, có thể tính đến ảnh hưởng của vách. Các phương pháp đo được thể hiện trong Hình 13.16. Bảng 13.8 cho các giá trị tối thiểu của khoảng hở, khoảng cách bò và khoảng tách cần đạt, để sự đánh thủng giữa</p><div class="note"><b>Lưu ý về ranh giới câu ở cuối phạm vi.</b> Phạm vi này kết thúc giữa câu ở 'so that breakdown between' trên trang in 378 (PDF 399); phần tiếp theo nằm ở trang sau, ngoài phạm vi của mô-đun này, và không được suy diễn.</div><figure class="figure" id="fig-16"><svg viewBox="0 0 680 540" role="img" aria-label="Fig 13.16"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd16" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd16" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd16" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd16" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="540" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.16 · Đo khoảng hở và khoảng cách cách ly / Figure 13.16 · Measurement of clearance and separation distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bảy trường hợp đo · dây dẫn, vật cách điện, khe hở và gờ / Conductors, insulation, slots and ribs</text><rect x="260" y="88" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="80" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="80" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="74" x2="380" y2="74" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="70" x2="320" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="70" x2="380" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="70" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="90.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="80" x2="292" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="102.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="94" x2="446" y2="96" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="148" width="80" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="360" y="148" width="80" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="292" y="140" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="140" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="134" x2="380" y2="134" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="130" x2="320" y2="138" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="130" x2="380" y2="138" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="130" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="152" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khe hở (mọi chiều rộng)</text><text x="140" y="160.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Slot (any width))</text><line x1="200" y1="150" x2="344" y2="158" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="144" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="152.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="146" x2="416" y2="142" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="160" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="168.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="162" x2="446" y2="158" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="208" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="336" y="182" width="28" height="26" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="292" y="200" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="200" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="320" y1="176" x2="380" y2="176" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="320" y1="172" x2="320" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="172" x2="380" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ (rộng ≥0.9 mm)</text><text x="140" y="214.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Rib (≥0.9 mm width))</text><line x1="214" y1="204" x2="340" y2="196" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="204" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="212.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="206" x2="416" y2="202" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="228.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="222" x2="446" y2="218" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><rect x="260" y="268" width="180" height="18" fill="url(#h6__sd16)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="342" y="252" width="12" height="16" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="292" y="260" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="260" width="28" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><polyline points="320,258 320,270 354,270 354,258" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="337" y="266" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="266" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ (rộng &#60;0.9 mm)</text><text x="140" y="274.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Rib (&#60;0.9 mm width))</text><line x1="214" y1="264" x2="346" y2="262" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="264" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="272.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="266" x2="416" y2="262" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="280" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="545" y="288.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="505" y1="282" x2="446" y2="278" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="318" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="318" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="292" y1="310" x2="380" y2="310" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="292" y1="306" x2="292" y2="314" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="306" x2="380" y2="314" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="336" y="306" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="545" y="318" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="326.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="318" x2="386" y2="318" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="368" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="368" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="334" y="356" width="12" height="24" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="360" x2="380" y2="360" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="292" y1="356" x2="292" y2="364" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="380" y1="356" x2="380" y2="364" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="336" y="356" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="362" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ cách điện (&#60;0.9 mm)</text><text x="140" y="370.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulating rib (&#60;0.9 mm width))</text><line x1="238" y1="362" x2="338" y2="368" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="368" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="376.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="368" x2="386" y2="368" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><circle cx="292" cy="418" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="418" r="4" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="326" y="398" width="28" height="40" fill="url(#h7__sd16)" stroke="#2a2a2a" stroke-width="0.9"/><polyline points="292,414 292,394 380,394 380,414" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><polyline points="292,422 292,442 380,442 380,422" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="336" y="389" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="336" y="452" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gờ cách điện (≥0.9 mm)</text><text x="140" y="422.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulating rib (≥0.9 mm width))</text><line x1="238" y1="414" x2="330" y2="412" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><text x="545" y="418" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="545" y="426.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="505" y1="418" x2="386" y2="418" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd16)"/><line x1="80" y1="466" x2="600" y2="466" fill="none" stroke="#888" stroke-width="0.8"/><text x="340" y="480" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Khoảng hở nếu môi trường chung là không khí</text><text x="340" y="489" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">  = Khoảng cách cách ly qua hợp chất đúc nếu dây dẫn và bộ phận cách điện được bọc kín</text><text x="340" y="502" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = Clearance if general medium is air</text><text x="340" y="511" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">  = Separation through casting compound if conductors</text><text x="340" y="520" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">    and insulating parts are encapsulated</text></svg><figcaption class="figcap">Hình 13.16 · Đo khoảng hở và khoảng cách cách ly</figcaption></figure><div class="note"><b>Lưu ý về nhãn vách trong Hình 13.16.</b> Lớp văn bản thô ghi 'Rib (20.9 mm width)' và làm méo các đường kích thước; trang in cho thấy 'Rib (≥0.9 mm width)' và 'Rib (<0.9 mm width)'. Cách đọc theo trang in được giữ và chú thích không có dấu chấm cuối.</div><figure class="figure" id="fig-17"><svg viewBox="0 0 680 320" role="img" aria-label="Fig 13.17"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd17" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd17" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd17" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd17" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="320" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.17 · Phép đo cơ bản khoảng cách rò bề mặt / Figure 13.17 · Basic measurement of creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bề mặt phẳng và bề mặt cong · đường d rò sát bề mặt / Flat and curved insulating surfaces</text><rect x="230" y="92" width="220" height="30" fill="url(#h6__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="270" y="84" width="34" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="376" y="84" width="34" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="304" y1="78" x2="376" y2="78" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="304" y1="74" x2="304" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><line x1="376" y1="74" x2="376" y2="82" fill="none" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="140" y="84" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="92.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="84" x2="270" y2="86" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="555" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="555" y="108.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="515" y1="100" x2="450" y2="102" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><path d="M170,186 Q340,292 510,186 L510,200 Q340,310 170,200 Z" fill="url(#h6__sd17)" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="196,214 214,206 220,216 202,224" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><polygon points="466,206 484,214 478,224 460,216" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><path d="M214,212 Q340,282 466,212" fill="none" stroke="#2a2a2a" stroke-width="1.0" stroke-dasharray="4 3"/><text x="340" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="140" y="206" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="140" y="214.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="184" y1="208" x2="200" y2="212" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="560" y="186" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật liệu cách điện</text><text x="560" y="194.2" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation)</text><line x1="520" y1="194" x2="504" y2="200" fill="none" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd17)"/><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d = khoảng cách rò bề mặt</text><text x="340" y="293" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = creepage distance</text></svg><figcaption class="figcap">Hình 13.17 · Phép đo cơ bản khoảng cách rò bề mặt.</figcaption></figure><figure class="figure" id="fig-18"><svg viewBox="0 0 680 500" role="img" aria-label="Fig 13.18"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd18" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd18" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd18" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd18" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="500" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.18 · Ảnh hưởng của khe hở đến khoảng cách rò bề mặt / Figure 13.18 · Effect of slots on creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn hàng sơ đồ so sánh · khe hở hẹp, khe hở rộng, vít tiếp địa / Narrow and wide slots with and without an earthed screw</text><rect x="160" y="98" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="98" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="80" x2="218.5" y2="80" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="77" x2="211.5" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="77" x2="218.5" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="90" x2="229" y2="90" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="85" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="70.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="70.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="122.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="410" y="98" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="98" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="88" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="456" y1="80" x2="474" y2="80" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="456" y1="77" x2="456" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="474" y1="77" x2="474" y2="83" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="74" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="451,90 451,120 479,120 479,90" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="112" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="70.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="62" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="70.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="122.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="160" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="180" x2="218.5" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="177" x2="211.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="177" x2="218.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="190" x2="229" y2="190" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="185" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="162" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="170.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="170.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="222.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><line x1="277" y1="198" x2="277" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="273" y1="198" x2="281" y2="198" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="273" y1="224" x2="281" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="283" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><rect x="410" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="468.5" y="198" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="188" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="461.5" y1="180" x2="468.5" y2="180" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="461.5" y1="177" x2="461.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="468.5" y1="177" x2="468.5" y2="183" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥1</text><line x1="451" y1="190" x2="479" y2="190" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="185" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="162" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="170.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="170.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="222.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><line x1="527" y1="198" x2="527" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="523" y1="198" x2="531" y2="198" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="523" y1="224" x2="531" y2="224" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="533" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><line x1="435" y1="231" x2="495" y2="231" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="435" y1="228" x2="435" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="495" y1="228" x2="495" y2="234" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="240" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><rect x="160" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="218.5" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="211.5" y1="280" x2="218.5" y2="280" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="211.5" y1="277" x2="211.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="218.5" y1="277" x2="218.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="201" y1="290" x2="229" y2="290" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="285" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="262" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="270.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="270.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="314" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="322.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="212" y="294" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="215" cy="330" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="225" y="334" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="225" y="342.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><rect x="410" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="468.5" y="298" width="51.5" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="288" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="461.5" y1="280" x2="468.5" y2="280" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="461.5" y1="277" x2="461.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="468.5" y1="277" x2="468.5" y2="283" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">&#60;3</text><line x1="451" y1="290" x2="479" y2="290" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="285" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="262" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="270.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="270.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="314" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="322.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="462" y="294" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="330" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="475" y="334" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="475" y="342.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><rect x="160" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="224" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="177" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="229" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="206" y1="380" x2="224" y2="380" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="206" y1="377" x2="206" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="224" y1="377" x2="224" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="215" y="374" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="201,390 201,420 229,420 229,390" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="215" y="412" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="189" y="362" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="189" y="370.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="241" y="362" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="241" y="370.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="153" y="414" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="153" y="422.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="410" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="474" y="398" width="46" height="26" fill="url(#h7__sd18)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="427" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><rect x="479" y="388" width="24" height="8" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><line x1="456" y1="380" x2="474" y2="380" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="456" y1="377" x2="456" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><line x1="474" y1="377" x2="474" y2="383" fill="none" stroke="#2a2a2a" stroke-width="0.8"/><text x="465" y="374" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">≥3</text><polyline points="451,390 451,420 479,420 479,390" fill="none" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="4 3"/><text x="465" y="412" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">d</text><text x="439" y="362" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="439" y="370.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="491" y="362" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="491" y="370.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="403" y="414" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện</text><text x="403" y="422.2" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulant)</text><rect x="462" y="394" width="6" height="34" fill="#3a3a3a" stroke="#2a2a2a" stroke-width="0"/><circle cx="465" cy="430" r="5" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><text x="475" y="434" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vít kim loại (tiếp địa)</text><text x="475" y="442.2" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Metal screw (earthed))</text><text x="340" y="466" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d = khoảng cách rò bề mặt</text><text x="340" y="475" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = creepage distance</text></svg><figcaption class="figcap">Hình 13.18 · Ảnh hưởng của khe hở đến khoảng cách rò bề mặt.</figcaption></figure><div class="note"><b>Lưu ý về các nhãn trong Hình 13.18.</b> Lớp văn bản thô rút gọn các nhãn thành 'tl', 'Insulant' và 'd = creepage distance'; trang in cung cấp 'Conductor', 'Insulant', 'Metal screw (earthed)', '<3', '≥3' và '≥1', trong đó '<' là dấu nhỏ hơn nghiêm ngặt còn '≥' có gạch ngang bằng. Các chú thích kết thúc bằng dấu chấm.</div><figure class="figure" id="fig-19"><svg viewBox="0 0 680 410" role="img" aria-label="Fig 13.19"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd19" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd19" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd19" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd19" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="410" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.19 · Ảnh hưởng của gân đến khoảng cách rò bề mặt / Figure 13.19 · Effect of ribs on creepage distance</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình · ký hiệu kích thước ≥3, &lt;3, ≥1 và d = d₁ + d₂ / Four configurations · dimension markers ≥3, &lt;3, ≥1 and d = d₁ + d₂</text><rect x="70" y="140" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="100" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="216" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="104" width="20" height="36" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="100" y1="76" x2="260" y2="76" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="100,76 103.5,74.4 103.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="260,76 256.5,74.4 256.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="180" y="73.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="124" y1="100" x2="216" y2="100" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="124,100 127.5,98.4 127.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="216,100 212.5,98.4 212.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="170" y="97.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><line x1="292" y1="118" x2="292" y2="168" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="292,118 290.4,121.5 293.6,121.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="292,168 290.4,164.5 293.6,164.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="296" y="145.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><text x="178" y="162" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">&lt;3</text><text x="96" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="96" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="258" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="258" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="56" y="154" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><line x1="96" y1="156" x2="100" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd19)"/><rect x="390" y="140" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="536" y="118" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="480" y="122" width="20" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="76" x2="580" y2="76" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="420,76 423.5,74.4 423.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="580,76 576.5,74.4 576.5,77.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="500" y="73.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="444" y1="100" x2="536" y2="100" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="444,100 447.5,98.4 447.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="536,100 532.5,98.4 532.5,101.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="490" y="97.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥3</text><line x1="612" y1="118" x2="612" y2="168" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="612,118 610.4,121.5 613.6,121.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="612,168 610.4,164.5 613.6,164.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="616" y="145.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">≥1</text><text x="418" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="418" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="552" y="92" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="552" y="100.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><text x="376" y="154" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><text x="502" y="172" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối xi măng</text><text x="502" y="181" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Cemented joint)</text><line x1="490" y1="158" x2="488" y2="134" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd19)"/><rect x="60" y="300" width="240" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="90" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="250" y="278" width="40" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="90" y1="250" x2="290" y2="250" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="90,250 93.5,248.4 93.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="290,250 286.5,248.4 286.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="190" y="247.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d = d₁ + d₂</text><line x1="130" y1="268" x2="170" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="130,268 133.5,266.4 133.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="170,268 166.5,266.4 166.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="150" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d₁</text><line x1="170" y1="268" x2="210" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="170,268 173.5,266.4 173.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="210,268 206.5,266.4 206.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="190" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d₂</text><line x1="210" y1="268" x2="250" y2="268" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="210,268 213.5,266.4 213.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="250,268 246.5,266.4 246.5,269.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="230" y="265.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">c</text><text x="200" y="346" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kim loại ở giữa không nối điện</text><text x="200" y="356" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(The central metal is not electrically connected)</text><text x="48" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><rect x="390" y="300" width="220" height="28" fill="url(#h6__sd19)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="278" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="536" y="278" width="44" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="250" x2="580" y2="250" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="420,250 423.5,248.4 423.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="580,250 576.5,248.4 576.5,251.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="500" y="247.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><line x1="616" y1="278" x2="616" y2="328" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="616,278 614.4,281.5 617.6,281.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="616,328 614.4,324.5 617.6,324.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="620" y="305.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">d</text><text x="376" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vật cách điện (Insulant)</text><text x="500" y="340" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối không xi măng</text><text x="500" y="349" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Uncemented joint)</text><text x="500" y="366" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exposed HT of r,b &gt; d</text><line x1="30" y1="376" x2="650" y2="376" stroke="#888" stroke-width="0.8"/><text x="340" y="390" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">d, d₁, d₂ = khoảng cách rò (d, d₁, d₂ = creepage distance)</text><text x="340" y="402" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Các chỉ số ≥3, &lt;3, ≥1 là giới hạn kích thước in trên hình / Printed dimension limits</text></svg><figcaption class="figcap">Hình 13.19 · Ảnh hưởng của gân đến khoảng cách rò bề mặt.</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.19 và các lỗi lớp văn bản OCR.</b> Dòng tiêu đề chạy trên bản in có 'intrinsic safety ‘i’'; lớp OCR đọc nhầm thành 'intrinsic safety T’', và trên bản in 385 đọc 'intrinsic safely ?' thay vì 'intrinsic safety ‘i’ 385'. Các nhãn trong hình bị OCR đọc là 'e central metal', 'd. d, , 0; = creepage distance' và gộp 'is not electrically connected' vào 'Exposed HT of r,b >d'; trang render cho các nhãn đúng là 'The central metal', 'd, d₁, d₂ = creepage distance' và 'Exposed HT of r,b > d' (có dấu cách quanh dấu >). Các ký hiệu ≥3, <3, ≥1 và chú thích 'Exposed HT of r,b > d' được giữ nguyên dù bản in không giải thích chúng.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Đỉnh cực đại<br>(V)</th><th>Khoảng hở</th><th>Khoảng bò<br>Không khí</th><th>Khoảng bò<br>CTG</th><th>Khoảng tách<br>CC</th><th>Khoảng tách<br>SI</th><th>‘ia’</th><th>‘ib’</th></tr></thead><tbody><tr><td>10V</td><td>0.5</td><td>0.5</td><td>0.17</td><td>0.17</td><td>0.17</td><td>Ghi chú 1</td><td>Ghi chú 1</td></tr><tr><td>30V</td><td>0.67</td><td>0.67</td><td>0.24</td><td>0.24</td><td>0.17</td><td>100</td><td>100</td></tr><tr><td>60V</td><td>1.0</td><td>1.0</td><td>0.34</td><td>0.34</td><td>0.17</td><td>100</td><td>100</td></tr><tr><td>90V</td><td>1.34</td><td>1.34</td><td>0.44</td><td>0.44</td><td>0.24</td><td>100</td><td>100</td></tr><tr><td>190V</td><td>1.67</td><td>2.67</td><td>0.87</td><td>0.57</td><td>0.27</td><td>175</td><td>175</td></tr><tr><td>375V</td><td>2.0</td><td>3.34</td><td>1.1</td><td>0.67</td><td>0.34</td><td>175</td><td>175</td></tr><tr><td>550V</td><td>2.34</td><td>5.0</td><td>1.67</td><td>0.8</td><td>0.4</td><td>275</td><td>175</td></tr><tr><td>750V</td><td>2.67</td><td>6.0</td><td>2.0</td><td>0.9</td><td>0.47</td><td>275</td><td>175</td></tr><tr><td>1000V</td><td>3.34</td><td>8.34</td><td>2.77</td><td>1.1</td><td>0.57</td><td>275</td><td>175</td></tr><tr><td>1300V</td><td>4.67</td><td>12.0</td><td>4.0</td><td>1.54</td><td>0.77</td><td>275</td><td>175</td></tr><tr><td>1575V</td><td>5.34</td><td>16.34</td><td>4.44</td><td>1.77</td><td>0.9</td><td>275</td><td>175</td></tr><tr><td>3.3KV</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>3.0</td><td>1.5</td><td>N/A</td><td>N/A</td></tr><tr><td>4.7KV</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>4.0</td><td>2.0</td><td>N/A</td><td>N/A</td></tr><tr><td>9.5KV</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>6.67</td><td>3.34</td><td>N/A</td><td>N/A</td></tr><tr><td>15.6KV</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>Ghi chú 2</td><td>11.0</td><td>5.34</td><td>N/A</td><td>N/A</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.8 Khoảng cách bò, khoảng hở và khoảng tách (lỗi có thể đếm được)<br>Khoảng hở, khoảng bò và khoảng tách (mm)<br>Giá trị CTI<br>Danh mục</p><div class="note"><p>CTG = Lớp phủ</p><p>CC = Hợp chất đổ khuôn</p><p>SI = Cách điện rắn</p><p>Ghi chú:</p><p>1 CTI không được coi là quan trọng ở các điện áp thấp này.</p><p>2 Không cho giá trị nào cho các điện áp này, vì vậy người ta cho rằng trong những trường hợp đó, sự tách bằng khoảng hở hoặc khoảng cách bò là chưa đủ.</p><p>Ghi chú của người dịch: tiêu đề trải rộng 'Clearances, creepages and separations (mm)' phủ năm cột khoảng cách và 'CTI value' phủ 'Category' trên hai cột ‘ia’/‘ib’; cả hai được đưa vào CAPTION. Các nhóm Creepage và Separation cùng các cột con Air/CTG và CC/SI được gộp thành các ô HEAD ghép đôi.</p><p>Ghi chú của người dịch: cột đầu in mọi điện áp với chữ 'V' hoặc 'KV' ngay sau số và không có dấu cách ('10V' ... '15.6KV'), với chữ K viết hoa ở bốn hàng cuối, khác với Bảng 13.7 in số thuần túy và '3.3 kV' có dấu cách. Các ô CTI in literal là các từ 'Note 1' ở hàng 10V và 'Note 2' ở bốn hàng điện áp cao nhất, đồng thời in 'N/A' ở cả hai cột CTI của những hàng đó; các hàng tiếng Việt dịch nhãn chữ nhưng giữ 'N/A'.</p><p>Ghi chú của người dịch: chú thích in 'CTG = Coating' ở đây nhưng 'CTG = Conformal coating' dưới Bảng 13.7; cách viết tắt được giữ nguyên. Ghi chú 2 ở đây viết 'bằng khoảng hở hoặc khoảng cách bò ... trong những trường hợp đó', trong khi Ghi chú 3 của Bảng 13.7 viết 'riêng bằng khoảng cách bò hoặc khoảng hở'; cả hai cách diễn đạt đều được giữ. Nhan đề 'Ghi chú:' được in nghiêng.</p></div><div class="note"><b>Lưu ý về Bảng 13.8.</b> Cột điện áp in '10V' ... '1575V' rồi '3.3KV', '4.7KV', '9.5KV', '15.6KV' (chữ K hoa, không dấu cách), trong khi lớp OCR đọc '1ov', 'lO0OV', '4.7Kv' và chèn dấu cách trong '1 .o' / '1 75'. Các ô CTI in literal là 'Note 1', 'Note 2' và 'N/A'; hai tiêu đề danh mục dùng dấu nháy đơn kiểu cong ‘ia’ và ‘ib’ (OCR đọc thành dấu nháy thẳng). Chú thích in 'CTG = Coating'. Tất cả được giữ theo bản in; bản tiếng Việt dịch nhãn chữ nhưng giữ số liệu và 'N/A'.</div><p>các dây dẫn sẽ là một lỗi có thể đếm được và Bảng 13.7 cho các giá trị mà tại đó chúng sẽ không bị hỏng. Nếu những giá trị này không đạt được, bất kỳ sự hỏng nào như vậy dẫn đến tình trạng kém an toàn hơn sẽ được coi là lỗi không đếm được, và được áp dụng phù hợp để tạo ra điều kiện xấu nhất cả trong vận hành bình thường lẫn trong kịch bản lỗi có thể đếm thích hợp. Nếu khoảng cách giữa hai dây dẫn bao gồm hỗn hợp của khoảng hở và/hoặc khoảng cách tách, có thể cộng các khoảng cách lại, với điều kiện tất cả các khoảng cách thành phần cần cộng đều ít nhất bằng một phần ba mức tối thiểu cho trong Bảng 13.7 và 13.8 cho loại khoảng cách cần thiết nếu loại khoảng cách đó tồn tại riêng lẻ ở điện áp giữa hai dây dẫn đang xét. Phép cộng được quy về một trong ba khả năng (khoảng hở, khoảng tách qua lớp bọc kín, hoặc khoảng tách qua cách điện rắn) bằng cách dùng các hệ số nhân quy định trong Bảng 13.9 (dựa trên Hình 13.20) cho điện áp giữa các dây dẫn. Khi một phần của chiều dài đường rò được phủ lớp phủ bảo vệ, đường rò tổ hợp được tính theo cách rất giống nhau nhưng dùng các hệ số nhân trong Bảng 13.10, dựa trên Hình 13.21. Trong trường hợp đường rò, không áp dụng mức tối thiểu cho cả hai thành phần. Các khoảng hở, chiều dài đường rò và khoảng tách cho trong Bảng 13.8 áp dụng giữa các bộ phận dẫn điện trong bất kỳ mạch an toàn nội tại nào mà</p><div class="note"><b>Lưu ý về các vết gạch nối mềm trong lớp OCR.</b> Lớp văn bản OCR chèn ký tự gạch nối mềm cuối dòng trong các từ như 'operation', 'component', 'separation', 'manufacturing', 'clearances' và 'connection'; trang render cho các từ nguyên vẹn. Bản dịch dùng các từ đầy đủ.</div><figure class="figure" id="fig-20"><svg viewBox="0 0 680 300" role="img" aria-label="Fig 13.20"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd20" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd20" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd20" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd20" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.20 · Tiêu chí khoảng hở và khoảng cách tách tổng hợp / Figure 13.20 · Composite clearance/separation criteria</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt đồng trục · dây dẫn, cách điện rắn, lớp bọc và dây dẫn ngoài / Coaxial section · conductor, solid insulation, encapsulant, outer conductor</text><circle cx="200" cy="148" r="56" fill="url(#h7__sd20)" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="200" cy="148" r="18" fill="#e9e3d6" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="200" cy="148" r="7" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="430" cy="148" r="10" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="256" y1="92" x2="420" y2="92" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="256,92 259.5,90.4 259.5,93.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="420,92 416.5,90.4 416.5,93.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="338" y="89.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="218" y1="78" x2="256" y2="78" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="218,78 221.5,76.4 221.5,79.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="256,78 252.5,76.4 252.5,79.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="237" y="75.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><line x1="207" y1="64" x2="218" y2="64" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="207,64 210.5,62.4 210.5,65.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="218,64 214.5,62.4 214.5,65.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="212.5" y="61.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C</text><text x="46" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện rắn</text><text x="46" y="109" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Solid insulation)</text><line x1="140" y1="116" x2="190" y2="140" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="40" y="190" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín</text><text x="40" y="199" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant)</text><line x1="120" y1="186" x2="150" y2="166" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="90" y="234" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="90" y="243" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="146" y1="222" x2="199" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><text x="468" y="176" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="468" y="185" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="462" y1="174" x2="438" y2="156" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd20)"/><line x1="40" y1="250" x2="640" y2="250" stroke="#888" stroke-width="0.8"/><text x="90" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = khoảng hở (A = clearance,)</text><text x="90" y="277" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = khoảng cách tách qua hợp chất đúc (B = separation through casting compound,)</text><text x="90" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = khoảng cách tách qua cách điện rắn (C = separation through solid insulation)</text></svg><figcaption class="figcap">Hình 13.20 · Tiêu chí khoảng hở/khoảng cách tách hợp thành.</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.20.</b> Lớp OCR dàn phẳng hình vẽ thành một danh sách từ và để lại một dấu gạch chéo rời rạc; trang render cho các nhãn riêng biệt 'Solid insulation', 'C', 'B', 'A', 'Encapsulant', 'Conductor' và chú thích ba dòng A = clearance, B = separation through casting compound, C = separation through solid insulation. Không có văn bản nào tương ứng với dấu gạch chéo rời rạc đó.</div><figure class="figure" id="fig-21"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.21"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd21" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd21" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd21" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd21" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.21 · Tiêu chí khoảng cách rò bề mặt tổng hợp / Figure 13.21 · Composite creepage distance criteria</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt qua lớp sơn phủ · rò dưới lớp phủ và rò trong không khí / Coated section · creepage under coating and in air</text><rect x="70" y="190" width="540" height="34" fill="url(#h6__sd21)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="170" y="172" width="34" height="18" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="450" y="172" width="34" height="18" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="160" y="166" width="180" height="6" fill="#dedede" stroke="#2a2a2a" stroke-width="0.9"/><line x1="204" y1="136" x2="340" y2="136" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="204,136 207.5,134.4 207.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="340,136 336.5,134.4 336.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="272" y="133.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A</text><line x1="340" y1="136" x2="450" y2="136" stroke="#2a2a2a" stroke-width="0.8"/><polygon points="340,136 343.5,134.4 343.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="450,136 446.5,134.4 446.5,137.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="395" y="133.5" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B</text><text x="110" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="110" y="121" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="144" y1="118" x2="176" y2="172" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="214" y="156" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp sơn phủ</text><text x="214" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Varnish)</text><line x1="250" y1="150" x2="262" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="470" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Dây dẫn</text><text x="470" y="115" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Conductor)</text><line x1="466" y1="112" x2="466" y2="170" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="592" y="198" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đế (Substrate)</text><line x1="584" y1="200" x2="548" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><text x="592" y="222" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Insulation)</text><line x1="584" y1="222" x2="548" y2="216" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd21)"/><line x1="40" y1="234" x2="640" y2="234" stroke="#888" stroke-width="0.8"/><text x="150" y="248" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = rò dưới lớp phủ (A = creepage under coating,)</text><text x="150" y="262" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = rò trong không khí (B = creepage in air)</text></svg><figcaption class="figcap">Hình 13.21 · Tiêu chí khoảng cách rò bề mặt tổng hợp.</figcaption></figure><div class="note"><b>Lưu ý về nhãn Hình 13.21.</b> Lớp OCR đọc nhãn bên phải là 'insulation' thường; trang render in 'Insulation' với chữ I hoa. Chú thích hai dòng định nghĩa A = creepage under coating và B = creepage in air được giữ nguyên.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Loại khoảng cách</th><th>0< U ≤10</th><th>10< U ≤30</th><th>30< U ≤1575</th></tr></thead><tbody><tr class="grp"><td colspan="4">Tham chiếu: Khe hở</td></tr><tr><td>Khe hở</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>Ngăn cách qua CC</td><td>3.0</td><td>3.0</td><td>3.0</td></tr><tr><td>Ngăn cách qua SI</td><td>3.0</td><td>4.0</td><td>6.0</td></tr><tr class="grp"><td colspan="4">Tham chiếu: Ngăn cách qua CC</td></tr><tr><td>Khe hở</td><td>0.33</td><td>0.33</td><td>0.33</td></tr><tr><td>Ngăn cách qua CC</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>Ngăn cách qua SI</td><td>1.0</td><td>1.33</td><td>2.0</td></tr><tr class="grp"><td colspan="4">Tham chiếu: Ngăn cách qua SI</td></tr><tr><td>Khe hở</td><td>0.33</td><td>0.33</td><td>0.33</td></tr><tr><td>Ngăn cách qua CC</td><td>1.0</td><td>0.75</td><td>0.55</td></tr><tr><td>Ngăn cách qua SI</td><td>1.0</td><td>1.0</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.9 Các hệ số nhân dùng trong tính toán khoảng cách tổ hợp<br>Điện áp đỉnh (Volt)</p><div class="note"><p>CC = Hợp chất đúc</p><p>SI = Vật liệu cách điện rắn</p><p>Ghi chú: Riêng khe hở không được coi là đủ khi điện áp vượt quá 1575V, do đó không thể có khe hở và khoảng cách tổ hợp. Các khoảng cách tổ hợp qua hợp chất đúc và vật liệu cách điện rắn thì có, và mối quan hệ giữa hai loại này vẫn còn giá trị đến 15.6 KV.</p><p>Ghi chú của người dịch: tiêu đề in 'Peak voltage (Volts)' trải qua ba cột bên phải; được đưa vào phần tiêu đề phụ của bảng để giữ cấu trúc HEAD/ROWS dạng phẳng.</p><p>Ghi chú của người dịch: ba dòng 'Ref: ...' là các nhãn căn giữa trải rộng toàn bảng, ngăn cách các khối tham chiếu xếp chồng; được thể hiện là các hàng tiêu đề nhóm. Chữ 'Through' viết hoa trong nhãn khối thứ hai và thứ ba nhưng viết thường trong nhãn hàng; giữ nguyên.</p><p>Ghi chú của người dịch: bảng 13.9 dùng từ 'Volts' theo bản in; bảng 13.10 dùng '(V)'. Ghi chú in '1575V' không có dấu cách nhưng '15.6 KV' có dấu cách và chữ K viết hoa; giữ tất cả.</p><p>Ghi chú của người dịch: lớp văn bản OCR đọc sai các dấu bất đẳng thức thành 'o< u 510', '10< U 130' và '30~ U 51575' và bỏ dấu hai chấm ở hai nhãn 'Ref:'; các dạng trên bản in được giữ.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Loại khoảng cách</th><th>0< U ≤1575</th></tr></thead><tbody><tr class="grp"><td colspan="2">Tham chiếu: Chiều dài đường rò trong không khí</td></tr><tr><td>Đường rò trong không khí</td><td>1.0</td></tr><tr><td>Đường rò dưới lớp phủ bảo vệ</td><td>3.0</td></tr><tr class="grp"><td colspan="2">Tham chiếu: Đường rò dưới lớp phủ bảo vệ</td></tr><tr><td>Đường rò trong không khí</td><td>0.33</td></tr><tr><td>Đường rò dưới lớp phủ bảo vệ</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.10 Các hệ số nhân dùng trong tính toán đường rò tổ hợp<br>Điện áp đỉnh (V)</p><div class="note"><p>Ghi chú của người dịch: tiêu đề in 'Peak voltage (V)' chỉ trải qua một cột bên phải; được đưa vào phần tiêu đề phụ của bảng để giữ cấu trúc HEAD/ROWS dạng phẳng.</p><p>Ghi chú của người dịch: hai dòng 'Ref: ...' là các nhãn căn giữa trải rộng toàn bảng, ngăn cách các khối tham chiếu xếp chồng; được thể hiện là các hàng tiêu đề nhóm.</p><p>Ghi chú của người dịch: bảng này in '(V)' ở tiêu đề, trong khi bảng 13.9 dùng từ 'Volts'; giữ nguyên theo từng bảng.</p><p>Ghi chú của người dịch: nhãn khối in là 'Ref: Creepage Distance in Air' và 'Ref: Creepage Under Conformal Coating', còn nhãn hàng là 'Creepage in air' và 'Creepage under conformal coating'; cách dùng từ khác nhau này là theo bản in.</p><p>Ghi chú của người dịch: lớp văn bản OCR đọc sai '0< U ≤1575' thành 'O< U 51575'; dấu bất đẳng thức trên bản in được giữ.</p></div><div class="note"><b>Lưu ý về Bảng 13.9 và Bảng 13.10.</b> Lớp OCR đọc sai các dấu bất đẳng thức thành 'o< u 510', '10< U 130', '30~ U 51575' và 'O< U 51575', đồng thời bỏ dấu hai chấm ở 'Ref Separation Through CC' và 'Ref Separation Through SI'; trang render cho '0< U ≤10', '10< U ≤30', '30< U ≤1575', '0< U ≤1575' và 'Ref: ...'. Bảng 13.9 dùng từ 'Volts' trong tiêu đề còn Bảng 13.10 dùng '(V)'; ghi chú của Bảng 13.9 in '1575V' không dấu cách nhưng '15.6 KV' có dấu cách và chữ K hoa. Các dạng này được giữ nguyên.</div><p>cần phải là lỗi có thể đếm được, chẳng hạn như qua các đầu nối của một diode và giữa bất kỳ hai mạch an toàn nội tại riêng biệt nào mà việc liên kết ở mức lỗi có thể đếm đã được đánh giá và cho thấy không tạo ra tình trạng không an toàn. Ngoài ra, các số liệu áp dụng giữa một mạch an toàn nội tại và một mạch không an toàn nội tại nếu việc thêm mạch không an toàn nội tại không gây tình trạng không an toàn khi nó trở thành một phần của mạch an toàn nội tại. Điều này xảy ra, điển hình, trong thiết bị ‘ia’, khi một lỗi như vậy ở mức lỗi có thể đếm chỉ ngắn mạch một phần của điện trở hạn dòng, và do đó được chấp nhận vì hệ số an toàn thấp hơn được phép sau lỗi có thể đếm thứ hai, và giữa một dây dẫn của mạch an toàn nội tại và bất kỳ kim loại nào được nối đất.</p><p>Các điện áp dùng để áp dụng Bảng 13.7 và 13.8 là các điện áp đỉnh xuất hiện giữa hai dây dẫn. Chúng được suy ra như sau, thứ nhất, trong các phần của cùng một mạch, điện áp là điện áp đỉnh cực đại có thể đo giữa hai phần của mạch nếu cả hai điện áp đều đến từ cùng một nguồn, hoặc là tổng số học của hai điện áp đỉnh nếu chúng đến từ các nguồn khác nhau, trừ khi một trong các điện áp này nhỏ hơn 20 phần trăm điện áp kia thì có thể bỏ qua. Đối với điện áp một chiều, cực tính được tính đến nhưng các khoảng cách cũng được yêu cầu phải chấp nhận được khi điện áp thấp hơn trong hai điện áp không có mặt. Trong mạch xoay chiều, người ta chọn các giá trị số để loại bỏ sự cần thiết phải xác định góc pha. Trong những trường hợp này rõ ràng là tình huống khi một điện áp không có mặt thì ít khắt khe hơn khi cả hai đều có mặt. Thứ hai, trong các mạch riêng biệt, điện áp luôn là tổng số học của hai điện áp, đối với cả xoay chiều và một chiều, trừ khi một điện áp nhỏ hơn 20 phần trăm điện áp kia vì trong trường hợp này cực tính của nguồn một chiều không thể được đảm bảo.</p><div class="note"><b>Lưu ý về câu khó hiểu trong bản in.</b> Bản in viết 'In these cases obviously the situation when one voltage is absent it is less onerous than when both are present.' — cấu trúc này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định là tình huống khi một điện áp không có mặt thì ít khắt khe hơn. Quy tắc 'less than 20 per cent' và việc chọn giá trị số để khỏi xác định góc pha cũng được giữ nguyên.</div><p>Các điện áp dùng là giá trị đỉnh cực đại có thể xảy ra trong một thiết bị ở điều kiện bình thường hoặc điều kiện lỗi được chấp nhận khi bất kỳ nguồn cấp điện nào ở giá trị khai báo cực đại của chúng (Uₘ hoặc Uᵢ – xem BS/EN 50020), ngoại trừ việc bất kỳ nguồn lưới điện nào sẽ được xét mà không cộng thêm dung sai cấp điện của chúng. Các điện áp cao hơn tạm thời (chẳng hạn như những điện áp xảy ra trong quá trình cầu chì hoạt động và vì vậy là hiện tượng một lần) được bỏ qua, nhưng nếu một điện áp tạm thời có thể lặp lại với một mức độ đều đặn nhất định thì phải tính đến nó. Ngoài ra, bất kỳ dây dẫn nào có trong thiết bị cần được cố định nếu được cách điện, để ngăn chuyển động gây mòn hoặc cắt lớp cách điện, và phải được dịch chuyển xa nhất có thể để tạo ra khoảng cách tối thiểu trước khi đo khoảng cách. Người ta chấp nhận rằng dung sai chế tạo có thể làm giảm thêm các khoảng cách vì dung sai chế tạo, đặc biệt trong trường hợp bản mạch in. Với điều kiện các dung sai này nhỏ hơn 10 phần trăm, chúng có thể được bỏ qua và lấy số liệu danh định của nhà sản xuất.</p><div class="note"><b>Lưu ý về ký hiệu và cách diễn đạt trong bản in (đoạn điện áp).</b> Lớp OCR đọc '(U, or Ui - see BS/EN' nhưng trang render in '(Uₘ or Uᵢ – see BS/EN ...)' với chỉ số dưới và dấu gạch ngang kiểu en. Cụm 'manufacturing tolerances' bị lặp trong câu 'It is accepted that manufacturing tolerances can further reduce spacings because of manufacturing tolerances' và được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định.</div><h3>13.9.3 Dây dẫn và kết nối đất (bao gồm cả cọc nối) <span class="en">13.9.3 Earth conductors and connections (including terminals)</span></h3><p>Việc nối đất thường được dùng trong an toàn nội tại như một phương pháp đảm bảo sự tách biệt của các dây dẫn và các bộ phận mà nếu tiếp xúc với nhau sẽ làm hỏng an toàn nội tại</p><p>sẽ tiếp xúc với nhau. Sự cần thiết của việc nối đất bao gồm việc phải nối đất các dây dẫn, màn chắn, vỏ bọc và các rào an toàn (những thứ này được đề cập sau trong chương này).</p><p>Các dây dẫn bên trong thiết bị nối các bộ phận với đất cần dùng phương pháp nối không bị hỏng (không thể sai hỏng). Bản thân các dây dẫn cũng phải có khả năng mang, không bị quá nhiệt hoặc hư hỏng, dòng điện cực đại có thể chảy qua chúng cả trong vận hành bình thường lẫn trong các điều kiện lỗi có thể xảy ra.</p><p>Các đầu nối mang những kết nối nối đất như vậy cần được sắp xếp sao cho không có khả năng bị tuột ra. Vì các kết nối phích cắm và ổ cắm thông thường được coi là lỗi có thể đếm được, nên cần có sự dự phòng trong đầu nối. Điều này dẫn đến yêu cầu hai chân nối cho ‘ib’ và ba chân cho ‘ia’ được nối song song. Hình 13.14 cho thấy cách đạt được điều đó, bao gồm bố trí cần thiết trong các thiết bị như đầu nối cạnh, có thể bị tuột ra ở một góc. Các kết nối vĩnh cửu tới thiết bị cần nối đất để dẫn các kết nối đất đó qua phích cắm và ổ cắm cần tách biệt nhau vì lý do tương tự, hoặc phải sao cho chúng được coi là không bị hỏng. Loại kết nối vĩnh cửu sau được đề cập sau trong chương này.</p><p>Các cọc nối đặc biệt cần được xem xét kỹ nếu được giả định là không bị hỏng ở trạng thái hở mạch và cần đáp ứng các yêu cầu sau:</p><p>1. Chúng phải kẹp chặt hiệu quả dây dẫn được nối để ngăn nó trượt khỏi vị trí dự định, ngay cả với những thay đổi nhiệt độ dự kiến (thường −20 °C đến +40 °C).</p><p>2. Chúng phải duy trì kết nối điện hiệu quả của dây dẫn trong suốt dải nhiệt độ dự kiến.</p><p>3. Trong trường hợp dùng dây dẫn nhiều sợi mà không được uốn đầu trước vào một ống đầu dây, phải có một bản kẹp bổ sung trong cơ cấu kẹp (ví dụ, giữa vít và dây dẫn) để đảm bảo kẹp chặt đúng cách tất cả các sợi.</p><p>4. Các cọc nối dự định cho dây dẫn có tiết diện tối đa 4mm² hoặc nhỏ hơn phải có khả năng kẹp chặt hiệu quả các tiết diện nhỏ hơn mức tối đa mà chúng được thiết kế. Có lẽ không cần thiết phải bao phủ các tiết diện nhỏ hơn 0.000962mm², đây là mức nhỏ nhất mà tại đó dòng điện tối đa cho phép cho phân loại nhiệt độ được cho (xem Bảng 13.4).</p><p>5. Không được có cạnh sắc trên các cọc nối có thể làm hỏng dây dẫn được nối.</p><p>6. Các cọc nối không được xoắn hoặc bị biến dạng khi áp mô-men siết vít bình thường.</p><p>7. Việc truyền áp lực tới các bộ phận đảm bảo tiếp xúc không được đi qua bất kỳ vật liệu cách điện nào.</p><div class="note"><b>Lưu ý về đơn vị và nhiệt độ trong danh sách cọc nối.</b> Bản in ghi '(normally −20 °C to +40 °C)' với dấu trừ và dấu cách trước °C; lớp OCR đọc '-20 "C to +40 "C'. Bản in ghi '4mm²' và '0.000962mm²' không dấu cách, với số 2 dạng mũ; OCR đọc '4mm2' và '0.000962 mm2'. Các dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng '−20 °C đến +40 °C', '4mm²' và '0.000962mm²'.</div><p>Một cách dễ dàng để đáp ứng tất cả các yêu cầu này là chọn cọc nối cho mục đích này, và cho bất kỳ mục đích nào khác mà cần sự chắc chắn chống tuột (không thể sai hỏng), từ các dòng sản phẩm đáp ứng yêu cầu của an toàn tăng cường ‘e’ (BS/EN 50019) (xem Chương 12).</p><div class="note"><b>Lưu ý về dấu nháy đơn kiểu cong trong bản in.</b> Bản in viết 'increased safety ‘e’ (BS/EN 50019)'; lớp OCR đọc nhầm thành 'increased safety 'er (BS/EN 50019)' với chữ r thừa. Dấu nháy cong được giữ nguyên trong bản tiếng Anh.</div><h3>13.9.4 Bọc kín <span class="en">13.9.4 Encapsulation</span></h3><p>Bọc kín có thể được dùng vì hai lý do. Có thể cần tăng diện tích bề mặt của một linh kiện trong thiết bị an toàn nội tại để hạ nhiệt độ bề mặt khi năng lượng bên trong lớp bọc kín là an toàn nội tại, hoặc có thể dùng nó để loại trừ bầu khí quyển nổ khỏi một linh kiện từ một mạch an toàn nội tại mà mức năng lượng lại có khả năng gây cháy (ví dụ, kết nối giữa một cuộn cảm và các linh kiện triệt tiêu của nó). Yêu cầu tối thiểu cho lớp bọc kín là như nhau trong cả hai trường hợp nhưng, trong trường hợp hạn chế nhiệt độ, lượng và độ dày của lớp bọc kín phải đạt được sự hạn chế nhiệt độ cần thiết nếu điều đó đòi hỏi lớp bọc dày hơn.</p><div class="note"><b>Lưu ý về chữ 'from' bị lặp trong bản in.</b> Bản in viết 'to exclude an explosive atmosphere from a component from an intrinsically safe circuit' — chữ 'from' lặp lại trong nguyên bản và được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định.</div><p>Lớp bọc kín phải đáp ứng các yêu cầu sau trong cả thiết bị an toàn nội tại lẫn thiết bị liên kết, dù trong trường hợp sau lớp bọc kín chỉ được dùng để duy trì khoảng cách. Thứ nhất, nó phải bám dính vào các linh kiện và/hoặc mạch được bọc kín tại vị trí chúng đi ra khỏi lớp bọc. Điều này cần thiết vì chiều dài đường rò không được đo bên trong lớp bọc kín với giả định rằng chất bẩn không thể xâm nhập, và nếu lớp bọc kín không bám vào các bộ phận được bọc trong những trường hợp đó thì chất bẩn có thể xâm nhập, điều này không được chấp nhận.</p><p>Thứ hai, khi các dây dẫn trần đi ra khỏi lớp bọc kín, lớp bọc kín phải có CTI cần thiết để bảo vệ chiều dài đường rò trên bề mặt của nó.</p><p>Thứ ba, lớp bọc kín cũng phải có quy cách dải nhiệt độ hoạt động đảm bảo nó không bị hư hỏng bởi nhiệt độ đạt được trong quá trình hoạt động ở cả điều kiện bình thường và điều kiện lỗi có thể xảy ra, trong dải nhiệt độ mà thiết bị được thiết kế (thường −20 °C đến +40 °C). Ngoài ra, nếu thử nghiệm cho thấy lớp bọc kín không bị hư hỏng trong dải nhiệt độ này thì nó vẫn được chấp nhận, ngay cả khi nó được vận hành ngoài quy cách của nó.</p><p>Thứ tư, khi bề mặt của lớp bọc kín tạo thành một phần của vỏ bọc ngoài của thiết bị, nó phải là lớp bọc cứng (cứng rắn), chẳng hạn như nhựa epoxy.</p><p>Thứ năm, khi lớp bọc kín không có vỏ bọc, độ dày tối thiểu của nó giữa bất kỳ linh kiện hoặc cụm linh kiện được bọc và bề mặt tự do của nó (xem Hình 13.22) phải bằng một nửa mức tối thiểu quy định cho điện áp của linh kiện hoặc cụm đó, với mức tối thiểu là 1 mm.</p><p>Cuối cùng, khi lớp bọc kín nằm bên trong một vỏ bọc, không có độ dày tối thiểu của lớp bọc nếu vỏ bọc bằng vật liệu cách điện, nhưng nếu vỏ bọc bằng vật liệu dẫn điện thì độ dày được xác định bởi mức cần thiết để ngăn bất kỳ kết nối đất nào có thể làm hỏng an toàn nội tại.</p><figure class="figure" id="fig-22"><svg viewBox="0 0 680 520" role="img" aria-label="Fig 13.22"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd22" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd22" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd22" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd22" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.22 · Quy trình bọc kín / Figure 13.22 · Encapsulation procedures</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình · bề mặt tự do, lớp bọc kín và vỏ bọc / Four configurations · free surface, encapsulant and enclosure</text><rect x="300" y="55" width="80" height="80" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="312" y="67" width="56" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="66" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="75" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="88" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="84" x2="304" y2="90" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="62" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do</text><text x="650" y="71" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Free surface)</text><line x1="520" y1="70" x2="372" y2="58" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="108" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (Lưu ý 1)</text><text x="650" y="117" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (Note 1))</text><line x1="520" y1="114" x2="376" y2="100" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="294" y="169" width="92" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="177" width="76" height="76" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="312" y="187" width="56" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="186" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="195" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="208" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="204" x2="304" y2="210" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do (Free surface)</text><line x1="190" y1="246" x2="300" y2="256" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (không có độ dày tối thiểu)</text><text x="650" y="193" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (no minimum thickness))</text><text x="650" y="202" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="520" y1="196" x2="382" y2="204" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="236" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="650" y="245" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="520" y1="242" x2="384" y2="252" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="294" y="289" width="12" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="374" y="289" width="12" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="294" y="369" width="92" height="12" fill="#333333" stroke="#2a2a2a" stroke-width="0.9"/><rect x="306" y="289" width="68" height="80" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="314" y="301" width="52" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="306" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Bề mặt tự do</text><text x="30" y="315" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Free surface)</text><line x1="180" y1="312" x2="306" y2="296" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="352" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="361" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="374" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="368" x2="304" y2="350" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="310" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (Lưu ý 1)</text><text x="650" y="319" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (Note 1))</text><line x1="520" y1="316" x2="378" y2="306" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="360" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2 &amp; 3)</text><text x="650" y="369" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2 &amp; 3))</text><line x1="520" y1="366" x2="382" y2="372" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><rect x="292" y="409" width="96" height="92" fill="#333333" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="419" width="76" height="72" fill="url(#h7__sd22)" stroke="#2a2a2a" stroke-width="0.9"/><rect x="312" y="429" width="56" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="30" y="426" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="30" y="435" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="180" y1="432" x2="292" y2="440" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="30" y="474" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Linh kiện hoặc cụm linh kiện</text><text x="30" y="483" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Component or assembly)</text><text x="30" y="496" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(encapsulant need not penetrate)</text><line x1="180" y1="490" x2="310" y2="470" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="426" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ bọc (Lưu ý 2)</text><text x="650" y="435" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Enclosure (Note 2))</text><line x1="520" y1="432" x2="390" y2="440" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/><text x="650" y="474" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lớp bọc kín (không có độ dày tối thiểu)</text><text x="650" y="483" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Encapsulant (no minimum thickness))</text><text x="650" y="492" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note 3)</text><line x1="520" y1="484" x2="388" y2="476" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd22)"/></svg><figcaption class="figcap">Hình 13.22 · Quy trình bọc kín. Lưu ý: (1) Lớp bọc kín phải có độ dày bằng một nửa độ dày yêu cầu cho mục đích tách (Bảng 13.7), với mức tối thiểu 1 mm. (2) Vỏ bọc có thể bằng kim loại hoặc vật liệu cách điện. Kim loại không có độ dày tối thiểu nhưng vật liệu cách điện phải tuân theo độ dày quy định cho mục đích tách (Bảng 13.7). (3) Khi vỏ bọc bằng kim loại và có thể tiếp đất, độ dày của lớp bọc kín bên trong kim loại phải tuân theo Bảng 13.7 hoặc 13.8 tùy trường hợp nếu việc tiếp đất ảnh hưởng xấu đến an toàn nội tại</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 13.22.</b> Lớp OCR dàn phẳng hình vẽ thành danh sách từ lộn xộn ('penterate', 'EncaDsulant', dấu gạch chéo rời rạc); trang render cho bốn mặt cắt với các nhãn riêng 'Free surface', 'Encapsulant (Note 1)', 'Enclosure (Note 2)' và 'Encapsulant (no minimum thickness) (Note 3)', kèm nhãn ghép 'Enclosure (Note 2 &amp; 3)'. Ghi chú (2) in 'Metal has no minimum thickness but insulating material must conform to the thickness for separation purposes (Table 13.7)' được giữ nguyên dù có vẻ đảo ngược kỳ vọng; chú thích kết thúc bằng 'intrinsic safety' không có dấu chấm cuối, như bản in.</div><h3>13.10 Linh kiện, cụm và phần tử cấu tạo không thể hỏng <span class="en">13.10 Infallible components, assemblies and construction elements</span></h3><p>Như hiện đã rõ, an toàn nội tại bao gồm trong đánh giá của nó các hỏng hóc của linh kiện và các phần tử mạch khác theo hai cách, khi những hỏng hóc đó làm giảm độ an toàn. Những hỏng hóc đạt đến một mức độ hoàn hảo cụ thể về cấu tạo được coi là chỉ hỏng như một phần của số lỗi hạn chế và những hỏng hóc không</p><p>đạt đến mức đó được coi là hỏng trong mọi trường hợp nếu sự hỏng đó làm cho mạch có khả năng gây cháy cao hơn. Có một mức thứ ba cần xem xét, đó là mức mà cấu tạo và định mức có trình độ cao đến mức có thể bỏ qua hỏng hóc. Ở linh kiện, cụm linh kiện và các phần tử kết nối, mức độ hoàn hảo này xứng đáng được trao danh hiệu linh kiện, cụm hoặc kết nối không thể hỏng. Những thứ như khoảng tách cũng có thể đạt đến mức mà không cần xem xét hỏng hóc (xem Bảng 13.7) nhưng trong trường hợp này chúng được gọi là ‘không chịu sự cố’ và không dùng thuật ngữ Không thể hỏng. Dù sao đi nữa, kết quả là như nhau và khi tiến hành bài tập đếm lỗi, không cần xét các chế độ hỏng cụ thể ở bất kỳ linh kiện, cụm, dây dẫn, kết nối và khoảng tách nào trong số này.</p><div class="note"><b>Lưu ý về các thuật ngữ ‘infallible’ và ‘not subject to fault’.</b> Lớp OCR đọc các dấu nháy đóng của 'not subject to fault' thành dấu nháy mở; trang render in ‘not subject to fault’ và ‘infallible’ với dấu nháy đơn kiểu cong. Bản in viết 'Infallible is not used' với chữ I hoa giữa câu, và bắt đầu đoạn sau bằng 'Infallible components ...'; các dạng này được giữ nguyên trong bản tiếng Anh, bản tiếng Việt dịch theo ý định.</div><p>Trong mọi trường hợp, tính không thể hỏng của các linh kiện, cụm, dây dẫn, kết nối và khoảng tách như vậy chỉ giới hạn ở chế độ hỏng cụ thể mà cấu tạo của chúng cho phép bỏ qua (ví dụ, sự tách biệt của một cặp đường dẫn mạch in có thể khiến chúng được giả định là không bị nối vào nhau, nhưng điều đó không ảnh hưởng gì đến việc xem xét sự đứt gãy của chúng).</p><p>Dù việc dùng hai thuật ngữ ‘không thể hỏng’ và ‘không chịu sự cố’ cho các chế độ hỏng cụ thể của linh kiện và các phần tử mạch khác là gây nhầm lẫn, người ta hiểu rằng việc dùng thuật ngữ nào cũng truyền đạt cùng một thông tin và không nên phát sinh nguy hiểm.</p><p>Các linh kiện, cụm và sắp xếp không thể hỏng được coi là không chịu các điều kiện lỗi cụ thể cần đáp ứng các yêu cầu riêng bổ sung cho các yêu cầu cấu tạo cơ bản của nguyên lý bảo vệ tạo ra trạng thái lỗi có thể đếm (xem các Mục 13.7 và 13.8).</p><h3>13.10.1 Máy biến áp không thể hỏng <span class="en">13.10.1 Infallible transformers</span></h3><p>Rõ ràng là máy biến áp lưới điện, được dùng trong thiết bị liên kết để hạ điện áp xuống mức thấp thông thường dùng trong mạch an toàn nội tại, rất quan trọng vì hỏng hóc của các cuộn dây liên quan đến mạch đó tới cuộn dây lưới điện hoặc các cuộn phụ khác trên máy biến áp liên quan đến các mạch an toàn nội tại khác hoặc các mạch không an toàn nội tại sẽ dẫn đến tình huống an toàn nội tại bị suy giảm. Một máy biến áp như vậy cần không thể hỏng đối với các sự nối này cả trong vận hành bình thường lẫn trong điều kiện hỏng. Ngoài ra, khi hỏng hóc của các cuộn dây liên quan đến mạch an toàn nội tại tới lõi máy biến áp, vốn thường được nối đất, có thể tạo ra tình trạng có khả năng gây cháy, máy biến áp cũng phải không thể hỏng đối với hỏng hóc đó. Các yêu cầu đối với máy biến áp như sau.</p><h4>Cấu tạo máy biến áp lưới điện <span class="en">Mains transformer construction</span></h4><p>Một số chế độ cấu tạo được hình dung cho máy biến áp lưới điện trong BS/EN 50020 và được cấp số hiệu. Đơn giản nhất trong số đó là loại</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Định mức của cầu chì hoặc cầu dao bảo vệ<br>Amp</th><th>Chiều dày của lá tạo màn chắn<br>(Ghi chú 1)<br>mm</th><th>Đường kính của dây tạo các lớp màn chắn<br>(Ghi chú 1)<br>mm</th></tr></thead><tbody><tr><td>0.1</td><td>0.05</td><td>0.2</td></tr><tr><td>0.5</td><td>0.05</td><td>0.45</td></tr><tr><td>1.0</td><td>0.075</td><td>0.63</td></tr><tr><td>2.0</td><td>0.15</td><td>0.9</td></tr><tr><td>3.0</td><td>0.25</td><td>1.12</td></tr><tr><td>5.0</td><td>0.3</td><td>1.4</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.11 Kích thước tối thiểu của dây hoặc lá được dùng<br>cho màn chắn máy biến áp</p><div class="note"><p>(theo BSEN 50020)</p><p>Ghi chú: 1 Các số liệu trên về kích thước dây và lá là các số liệu danh định và cho phép sai số dung sai chế tạo lên tới 10%, với điều kiện trong mọi trường hợp sự thay đổi kích thước không vượt quá 0.1 mm.</p><p>Ghi chú của người dịch: tiêu đề được in trên hai dòng; ngắt dòng được tái tạo trong tiêu đề tiếng Việt.</p><p>Ghi chú của người dịch: mỗi tiêu đề cột được xếp ba tầng trên bản in; các tầng được nối bằng ngắt dòng bên trong ô tiêu đề.</p><p>Ghi chú của người dịch: dòng nguồn in 'BSEN 50020' không có dấu gạch chéo, khác với 'BS/EN 50020' trong phần văn bản. Giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: Ghi chú 1 bị lặp từ trong nguyên bản — 'sai số dung sai chế tạo lên tới 10%' — và được giữ nguyên từ ngữ, kể cả dấu chấm cuối.</p></div><div class="note"><b>Lưu ý về Bảng 13.11.</b> Lớp OCR đọc '1 .o' thay vì 1.0; dòng nguồn in '(from BSEN 50020)' không có dấu gạch chéo, khác với 'BS/EN 50020' trong văn bản. Ghi chú 1 bị lặp từ trong nguyên bản ('a tolerance of up to 10% manufacturing tolerance') và được giữ nguyên từ ngữ trong bản tiếng Anh.</div><p>mà máy biến áp được phép vượt quá định mức cách điện của nó nhưng hỏng hóc giữa các cuộn dây của mạch không an toàn nội tại và các cuộn dây khác được ngăn chặn bằng một màn chắn kim loại nối đất có độ dày phù hợp Bảng 13.11. Điều này được gọi là ‘Máy biến áp Loại 2b và các nguyên lý cấu tạo của nó được chỉ ra trong Hình 13.23.</p><div class="note"><b>Lưu ý về dấu nháy chưa đóng trong bản in.</b> Bản in viết 'This is termed a ‘Type 2b transformer and its principles of construction are shown in Fig. 13.23.' — dấu nháy đơn mở mà không có dấu đóng. Đây là lỗi của tài liệu gốc, được giữ nguyên trong bản tiếng Anh; lớp OCR cũng ghi như vậy nhưng dùng dấu nháy thẳng.</div><h4>Máy biến áp Loại 2b <span class="en">Type 2b transformer</span></h4><p>Máy biến áp Loại 2b thường là máy biến áp ‘kiểu vỏ’ (xem Hình 13.23) với các cuộn dây chồng lên nhau trên một khung cuộn duy nhất, hoặc không có khung cuộn, nhưng trong cả hai trường hợp đều được cố kết trên một lõi duy nhất để mọi khoảng tách đều đáng tin và lặp lại được. Màn chắn phải có toàn bộ chiều rộng của vùng cuộn dây để đảm bảo không có khả năng nối xuyên qua màn chắn, trừ ở mép ngoài của các cuộn dây nơi áp dụng Bảng 13.7. Trong cả hai trường hợp, lớp cách điện hoặc khoảng tách khác giữa các cuộn dây liên quan đến mạch an toàn nội tại và lõi, màn chắn và các cuộn dây khác phải đảm bảo máy biến áp đáp ứng ít nhất những điều sau:</p><p>1. Khoảng tách tổ hợp giữa khối cuộn dây của các cuộn dây riêng biệt quanh màn chắn phải đáp ứng yêu cầu của Bảng 13.7. (Trong hầu hết trường hợp, điều này sẽ yêu cầu tính toán tổ hợp khoảng cách tách – xem Hình 13.20 và 13.21).</p><p>2. Màn chắn phải là một lớp lá duy nhất gồm ít nhất một vòng và chồng lên nhau nhưng được cách điện sao cho các đầu của màn chắn không thể bị nối vào nhau, hoặc là hai lớp được quấn bằng dây đã cách điện (sơn phủ). Đối với màn chắn bằng lá, yêu cầu này nhằm tránh các đầu màn chắn trở nên</p><figure class="figure" id="fig-23"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.23"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd23" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd23" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd23" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd23" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.23 · Máy biến áp Loại 2b / Figure 13.23 · Type 2b transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi gạch chéo · hai cuộn dây có màn chắn tiếp đất và lớp cách điện / Hatched core · two screened windings with insulation</text><rect x="170" y="60" width="340" height="170" fill="url(#h6__sd23)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="216" y="77" width="108" height="136" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="220" y="85" width="100" height="120" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="226" y="91" width="44" height="108" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><rect x="272" y="91" width="44" height="108" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><text x="248.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 248.00 145.00)">Secondary</text><text x="294.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 294.00 145.00)">Primary</text><rect x="366" y="77" width="108" height="136" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="370" y="85" width="100" height="120" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="376" y="91" width="44" height="108" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="422" y="91" width="44" height="108" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="398.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotat