e(-90 398.00 145.00)">Primary</text><text x="444.00" y="145.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 444.00 145.00)">Secondary</text><text x="270" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 5)</text><text x="270" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Note 5))</text><line x1="270" y1="54" x2="270" y2="78" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="100" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi máy biến áp (Lưu ý 1)</text><text x="100" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer core (Note 1))</text><line x1="196" y1="104" x2="196" y2="120" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="270" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Màn chắn (Lưu ý 2)</text><text x="270" y="259" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Screen (Note 2))</text><line x1="270" y1="240" x2="270" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="470" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="470" y="259" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="470" y1="240" x2="470" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/><text x="568" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 4)</text><text x="568" y="142" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 4))</text><line x1="562" y1="136" x2="470" y2="136" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd23)"/></svg><figcaption class="figcap">Hình 13.23 · Máy biến áp Loại 2b. Lưu ý: (1) Lõi phải được nối đất (xen kẽ trong các lá thép nếu phù hợp) trừ khi vật liệu lõi không dẫn điện. (2) Màn chắn phải có hai dây nối đất nếu làm bằng lá kim loại; nếu dùng các lớp dây thì cả hai lớp phải đưa một đầu ra. (3) Cách điện theo yêu cầu công nghiệp thông thường. (4) Cách điện phải chịu được thử nghiệm 500V trừ khi không chấp nhận được lỗi tiếp đất, khi đó áp dụng Bảng 13.7 tùy trường hợp. (5) Các cuộn dây phải được cố kết chặt</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 13.23.</b> Lớp OCR trộn chú thích vào văn bản hình vẽ; trang render cho chú thích riêng với năm ghi chú. Ghi chú (3) in 'normal industrial requirements' trong khi Hình 13.24 và 13.25 in 'normal industrial standards'; ghi chú (4) in 'withstand 500V test' không dấu cách giữa số và V. Chú thích kết thúc bằng 'Windings to be consolidated' không có dấu chấm cuối, như bản in.</div><p>được nối với nhau tạo thành một vòng bị ngắn mạch sẽ làm máy biến áp bị hỏng. Đối với màn chắn bằng dây, cần cách điện giữa mỗi vòng dây và giữa hai lớp vì lý do tương tự. Vì vậy, yêu cầu cách điện duy nhất giữa các lớp là lớp cách điện không bị hỏng khi chịu thử nghiệm cách điện ở điện áp áp dụng 500Vrms xoay chiều hoặc 700 V một chiều. Điện áp được áp bằng cách tăng dần điện áp áp dụng sao cho giá trị quy định đạt được sau 10 giây và sau đó duy trì giá trị đó trong 60 giây. Dòng rò phải nhỏ hơn 5mA và phải ổn định hoặc giảm, vì bất kỳ sự tăng nào cũng được coi là dấu hiệu báo trước của hỏng cách điện.</p><div class="note"><b>Lưu ý về điện áp thử trong bản in.</b> Bản in ghi 'an applied voltage of 500Vrms ac or 700 V dc' — không dấu cách trong '500Vrms' nhưng có dấu cách trước '700 V'. Lớp OCR ghi như nhau; dạng này được giữ nguyên trong bản tiếng Anh.</div><p>3. Máy biến áp không được tạo ra tình trạng trong đó cuộn dây (các cuộn dây) liên quan đến một mạch an toàn nội tại cụ thể bị nối vào các cuộn dây khác. Để chứng minh điều này, một phép thử được áp trong đó một (bất kỳ một) trong số các cuộn dây đầu ra của máy biến áp bị ngắn mạch, sau đó tất cả các cuộn dây đầu ra khác được đặt tải tạo ra dòng danh định cực đại từ cuộn đó ở điện áp danh định. Sau đó máy biến áp chịu tác dụng của điện áp danh định tại cuộn đầu vào hoặc điện áp nhỏ hơn sao cho tạo ra 1.7Iₙ vào máy biến áp. Điều kiện này được áp dụng trong 6 giờ hoặc cho đến khi máy biến áp bị hỏng. Tiêu chuẩn cách điện là khi điện áp gấp đôi điện áp danh định của máy biến áp (Uₙ) cộng 1000 V, với mức tối thiểu 1500 V, được áp giữa các cuộn dây đang xét, dòng chảy qua không được vượt quá 5mA và phải</p><div class="note"><b>Lưu ý về ký hiệu dòng trong bản in.</b> Lớp OCR đọc 'l.71n' nhưng trang render in '1.7Iₙ' (chữ I, chỉ số dưới n, không dấu cách); tương tự '(U,)' thành '(Uₙ)' và '1OOOV' thành '1000 V'. Bản in dùng '1.7Iₙ' ở đây nhưng '1.7 Iₙ' ở các đoạn sau — sự không nhất quán về dấu cách được giữ nguyên theo từng chỗ.</div><p>ổn định hoặc giảm. Máy biến áp có thể bị hỏng trong quá trình thử này nhưng không được bốc cháy vì cháy có thể gây ra các hỏng hóc tiếp theo.</p><p>4. Khi hỏng hóc tới đất có thể gây vấn đề cho mạch an toàn nội tại, không được xảy ra hỏng máy biến áp và máy biến áp không được vượt quá định mức nhiệt độ trong thử nghiệm trên. Điều này có thể đạt được bằng cách dùng các công tắc nhiệt tích hợp như đã mô tả trước đó hoặc bằng cách đưa vào một điện trở hạn dòng để hạn chế dòng trong máy biến áp. Khi dùng công tắc tự ngắt rồi tự đặt lại thay vì công tắc không tự đặt lại, kéo dài thử nghiệm lên 12 giờ để tính đến các chu kỳ ngắt lặp lại. Khi lắp điện trở, nó được đặt trong mạch đầu vào của máy biến áp và phải đáp ứng yêu cầu tách của Bảng 13.7, có định mức thích hợp (xem phần trước trong chương này), và không thể hỏng như mô tả sau này. Trong trường hợp này, khoảng tách giữa cuộn dây (các cuộn dây) cấp điện cho mạch an toàn nội tại và các cuộn dây khác và màn chắn phải đáp ứng Bảng 13.7. Ảnh hưởng có thể có của hỏng hóc tới đất được chỉ ra trong ví dụ ở Hình 13.24.</p><p>5. Khi màn chắn gồm hai lớp dây quấn riêng biệt, mỗi lớp nên được nối đất riêng và máy biến áp phải có phương tiện cho việc này. Khi màn chắn là lá kim loại, nó phải có hai dây riêng biệt nối vào để cho phép mức độ chắc chắn nối đất như nhau, và cần cẩn thận đảm bảo việc nối các dây này không tạo ra một vòng ngắn mạch cục bộ trên máy biến áp.</p><p>6. Lõi máy biến áp cũng phải được nối đất và cấu tạo của nó phải cho phép điều này. Thường người ta làm bằng cách xen một dải dẫn điện vào các lá thép và sau đó bố trí một cọc nối trên đó tại vị trí nó đi ra khỏi các lá thép. Một số vật liệu máy biến áp, chẳng hạn như ferit, có thể tự chúng là vật cách điện và trong những trường hợp đó không cần kết nối đất. Tuy nhiên, không được chấp nhận việc cách điện một lõi dẫn điện mà không nối đất nó, trừ khi độ dày lớp cách điện đáp ứng Bảng 13.10 và máy biến áp được ngăn không bị quá nhiệt như đã mô tả trước đó.</p><p>7. Khoảng tách của các phương tiện kết nối cũng phải tuân thủ yêu cầu của Bảng 13.10 để ngăn các kết nối chéo tại các điểm đầu cuối.</p><h4>Máy biến áp Loại 1a, 1b và 2a <span class="en">Type 1a, 1b and 2a transformers</span></h4><div class="note"><b>Lưu ý về số hiệu loại máy biến áp.</b> Bản in dùng chữ số một, không phải chữ l: 'Type 1a', 'Type 1b', 'Type 2a', 'Type 2b' và nhan đề 'Type 1a, 1b and 2a transformers'. Lớp OCR đọc nhầm thành 'Type la', 'Type lb', 'Type 7b'; dạng chữ số được giữ nguyên trong cả hai ngôn ngữ.</div><p>Các loại máy biến áp khác được hình dung là máy biến áp Loại 1a, máy biến áp Loại 1b và máy biến áp Loại 2a. Máy biến áp Loại 1a có các cuộn dây quấn cạnh nhau trên một chân của máy biến áp và máy biến áp Loại 1b theo cùng cấu tạo nhưng có các cuộn riêng biệt trên các chân riêng biệt của máy biến áp, nhưng vẫn là các thực thể riêng biệt (không chồng lên nhau).</p><p>Máy biến áp Loại 1b phổ biến hơn vì nó dùng lõi ‘kiểu vỏ’, trong đó một chân đi xuyên qua cuộn dây và hai chân kia bao quanh nó, thay vì máy biến áp Loại 1a thường có lõi ‘kiểu lõi’ với một chân đi qua mỗi cuộn dây và thường không có các chân bao quanh.</p><div class="note"><b>Lưu ý về dấu nháy cong trong tên cấu tạo.</b> Bản in dùng ‘shell type’ và ‘core type’ với dấu nháy đơn kiểu cong; lớp OCR đôi khi đọc thành dấu nháy đóng ở đầu. Dạng in được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch là ‘kiểu vỏ’ và ‘kiểu lõi’.</div><p>Máy biến áp Loại 2a tương tự máy biến áp Loại 2b, nhưng trong trường hợp này không có màn chắn, các cuộn dây nằm chồng lên nhau và có lớp cách điện giữa chúng. Tất nhiên, lớp cách điện phải có toàn bộ chiều rộng của vùng cuộn dây (xem Hình 13.24) để ngăn sự hiện diện của một đường dẫn xuyên qua nó, trừ việc đi vòng qua mép ngoài của cuộn dây nơi áp dụng Bảng 13.7.</p><figure class="figure" id="fig-24"><svg viewBox="0 0 680 270" role="img" aria-label="Fig 13.24"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd24" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd24" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd24" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd24" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="270" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.24 · Máy biến áp Loại 1a / Figure 13.24 · Type 1a transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi kiểu lõi · hai cuộn đặt cạnh nhau trên cùng một chân lõi / Core-type core · two windings side by side on one limb</text><rect x="180" y="60" width="320" height="150" fill="url(#h6__sd24)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="239" y="79" width="82" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="245" y="85" width="70" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="248" y="88" width="64" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="248" y="135" width="64" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="280" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="280" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="359" y="79" width="82" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="365" y="85" width="70" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="368" y="88" width="64" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="368" y="135" width="64" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="400" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="400" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><text x="150" y="54" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="150" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="150" y1="70" x2="240" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="560" y="66" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="560" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="554" y1="70" x2="498" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="70" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="70" y="162" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="160" y1="154" x2="240" y2="154" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="70" y="196" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="70" y="208" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="160" y1="198" x2="240" y2="178" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><text x="520" y="232" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="520" y="244" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="516" y1="226" x2="436" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd24)"/><line x1="340" y1="208" x2="340" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="215" x2="348" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="218" x2="345" y2="218" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="221" x2="342" y2="221" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Hình 13.24 · Máy biến áp Loại 1a. Lưu ý: (1) Lõi phải được nối đất (xen kẽ trong các lá thép nếu phù hợp) trừ khi vật liệu lõi không dẫn điện. (2) Cách điện theo tiêu chuẩn công nghiệp thông thường. (3) Cách điện phải chịu được thử nghiệm 500V trừ khi không chấp nhận được lỗi tiếp đất, khi đó áp dụng Bảng 13.10. (4) Nếu cần thiết để tránh quá nhiệt, phải lắm công tắc nhiệt ngay trong cuộn sơ cấp hoặc thứ cấp (tùy trường hợp). (5) Cách điện theo Bảng 13.10. (6) Các cuộn dây phải được cố kết chặt</figcaption></figure><figure class="figure" id="fig-25"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.25"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd25" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd25" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd25" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd25" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.25 · Máy biến áp Loại 1b / Figure 13.25 · Type 1b transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lõi kiểu vỏ · các cuộn riêng biệt trên các chân khác nhau / Shell-type core · separate windings on separate limbs</text><rect x="200" y="70" width="280" height="140" fill="url(#h6__sd25)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="260" y="84" width="68" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="265" y="90" width="58" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="268" y="93" width="52" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="268" y="140" width="52" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="294" y="119" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="294" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="355" y="84" width="68" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="360" y="90" width="58" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="363" y="93" width="52" height="47" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="363" y="140" width="52" height="47" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="389" y="119" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Primary</text><text x="389" y="166" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Secondary</text><rect x="150" y="95" width="38" height="90" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="169.00" y="140.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 169.00 140.00)">Primary</text><rect x="492" y="95" width="38" height="90" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="511.00" y="140.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 511.00 140.00)">Secondary</text><text x="250" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="250" y="67" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="250" y1="64" x2="250" y2="72" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="440" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="440" y="67" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="440" y1="64" x2="440" y2="84" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="96" y="210" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="96" y="219" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="180" y1="204" x2="264" y2="186" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="290" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="290" y="253" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="290" y1="236" x2="290" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><text x="430" y="244" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="430" y="253" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="430" y1="236" x2="415" y2="192" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd25)"/><line x1="340" y1="210" x2="340" y2="217" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="217" x2="348" y2="217" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="220" x2="345" y2="220" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="223" x2="342" y2="223" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Hình 13.25 · Máy biến áp Loại 1b. Lưu ý: (1) Lõi phải được nối đất (xen kẽ trong các lá thép nếu phù hợp) trừ khi vật liệu lõi không dẫn điện. (2) Cách điện theo tiêu chuẩn công nghiệp thông thường. (3) Cách điện phải chịu được thử nghiệm 500V trừ khi không chấp nhận được lỗi tiếp đất, khi đó áp dụng Bảng 13.7. (4) Nếu cần thiết để tránh quá nhiệt, phải lắm công tắc nhiệt ngay trong một trong hai cuộn dây (tùy trường hợp). (5) Cách điện theo Bảng 13.7. (6) Các cuộn dây phải được cố kết chặt</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 13.24 và 13.25.</b> Lớp OCR đọc 'Type la'/'Type lb' trong nhan đề và tách từ 'connection' ở cuối dòng; trang render in 'Type 1a'/'Type 1b' và 'connection'. Ghi chú (2) của cả hai in 'normal industrial standards' (số nhiều), khác với 'normal industrial requirements' của Hình 13.23. Hình 13.24 trích 'Table 13.10' ở các ghi chú (3)/(5), trong khi Hình 13.25 trích 'Table 13.7' ở các ghi chú tương ứng — sự khác biệt được giữ nguyên, không đồng nhất hóa. Cả hai chú thích đều kết thúc bằng 'Windings to be consolidated' không có dấu chấm cuối.</div><figure class="figure" id="fig-26"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 13.26"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd26" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd26" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd26" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd26" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.26 · Máy biến áp Loại 2a / Figure 13.26 · Type 2a transformer</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Không có màn chắn · các cuộn chồng lên nhau chỉ cách nhau bằng lớp cách điện / No screen · windings stacked with insulation only</text><rect x="180" y="60" width="320" height="150" fill="url(#h6__sd26)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="229" y="79" width="112" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="235" y="85" width="100" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="238" y="88" width="44" height="94" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><rect x="288" y="88" width="44" height="94" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><text x="260.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 260.00 135.00)">Secondary</text><text x="310.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 310.00 135.00)">Primary</text><rect x="349" y="79" width="112" height="112" fill="none" stroke="#555555" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="355" y="85" width="100" height="100" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="358" y="88" width="44" height="94" fill="#f5ece0" stroke="#2a2a2a" stroke-width="0.9"/><rect x="408" y="88" width="44" height="94" fill="#e8eef5" stroke="#2a2a2a" stroke-width="0.9"/><text x="380.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 380.00 135.00)">Primary</text><text x="430.00" y="135.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;" transform="rotate(-90 430.00 135.00)">Secondary</text><text x="250" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Các cuộn dây (Lưu ý 4 và 6)</text><text x="250" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Windings (Notes 4 and 6))</text><line x1="250" y1="54" x2="250" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="470" y="48" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 2)</text><text x="470" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 2))</text><line x1="470" y1="54" x2="470" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="60" y="124" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lõi (Lưu ý 1)</text><text x="60" y="136" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Core (Note 1))</text><line x1="140" y1="130" x2="180" y2="136" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="570" y="138" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 5)</text><text x="570" y="150" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 5))</text><line x1="564" y1="142" x2="460" y2="148" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><text x="570" y="202" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện (Lưu ý 3)</text><text x="570" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Insulation (Note 3))</text><line x1="564" y1="206" x2="458" y2="172" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd26)"/><line x1="340" y1="208" x2="340" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="332" y1="215" x2="348" y2="215" stroke="#2a2a2a" stroke-width="1.1"/><line x1="335" y1="218" x2="345" y2="218" stroke="#2a2a2a" stroke-width="1.1"/><line x1="338" y1="221" x2="342" y2="221" stroke="#2a2a2a" stroke-width="1.1"/></svg><figcaption class="figcap">Hình 13.26 · Máy biến áp Loại 2a. Lưu ý: (1) Lõi phải được nối đất (xen kẽ trong các lá thép nếu phù hợp) trừ khi vật liệu không dẫn điện. (2) Cách điện theo tiêu chuẩn công nghiệp thông thường. (3) Cách điện phải chịu được thử nghiệm 500V trừ khi không chấp nhận được lỗi tiếp đất, khi đó áp dụng Bảng 13.10. (4) Nếu cần thiết để tránh quá nhiệt công tắc nhiệt được lắm trong cuộn sơ cấp hoặc thứ cấp (tùy trường hợp). (5) Cách điện theo Bảng 13.10. (6) Các cuộn dây phải được cố kết chặt</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 13.26.</b> Lớp OCR tách nhan đề 'Fig. 13.26 · Type 2a transformer' và đọc 'Types la, lb and 2a'; trang render nối thành một dòng và in 'Types 1a, 1b and 2a'. Ghi chú (1) in 'unless material is non-conducting', thiếu từ 'core' như trong Hình 13.24 và 13.25; ghi chú (4) in 'If necessary to prevent overheating thermal trip embedded in primary or secondary winding (as appropriate).' không có dấu phẩy sau 'overheating' và trong ngoặc. Chú thích không có dấu chấm cuối. Tất cả được giữ theo bản in.</div><p>Trong tất cả các trường hợp này, máy biến áp phải có các cuộn dây được cố kết và không được hỏng khi chịu các thử nghiệm kiểu mô tả cho máy biến áp Loại 2b, điều hầu như luôn có nghĩa là cần một công tắc nhiệt hoặc điện trở hạn dòng như trong trường hợp của hầu hết máy biến áp Loại 2b. Độ dày cách điện giữa mỗi cuộn dây và các cuộn khác, hoặc lõi nối đất của máy biến áp (nếu việc nối đất gây vấn đề) phải đáp ứng Bảng 13.7. Chi tiết cấu tạo của các máy biến áp Loại 1a, 1b và 2a được chỉ ra trong Hình 13.24, 13.25 và 13.26.</p><div class="note"><b>Lưu ý về câu 'Detail ... are shown'.</b> Bản in viết 'Detail of the construction of Types 1a, 1b and 2a transformers are shown in Fig. 13.24, 13.25 and 13.26.' — danh từ số ít 'Detail' đi với 'are'. Lớp OCR đọc 'Types la, lb and 2a'; dạng chữ số một được giữ. Câu được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dịch theo ý định.</div><p>Vì máy biến áp được quấn và nói chung là các linh kiện lắp ráp có mức độ biến thiên cao hơn các linh kiện được kiểm soát chặt chẽ hơn, cần một thử nghiệm thường quy và thử nghiệm này được mô tả trong Bảng 13.12.</p><h4>Cấu tạo của máy biến áp không phải máy biến áp lưới điện <span class="en">Construction of transformers which are not mains transformers</span></h4><p>Trong các mạch an toàn nội tại, thông thường dùng máy biến áp cho các mục đích khác (ví dụ, tạo cách ly galvanic giữa các phần của mạch). Những máy biến áp như vậy phải được cấu tạo theo yêu cầu đối với máy biến áp lưới điện, ngoại trừ việc thử nghiệm 5 giờ chỉ cần thực hiện ở tải danh định của máy biến áp. Khi những máy biến áp đó được nối giữa</p><div class="note"><b>Lưu ý về '5-hour'.</b> Bản in viết 'the 5-hour test need only be done at rated transformer load' với dấu gạch nối giữa số và từ; được giữ nguyên trong bản tiếng Anh.</div><figure class="figure" id="fig-27"><svg viewBox="0 0 680 330" role="img" aria-label="Fig 13.27"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd27" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd27" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd27" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd27" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.27 · Ảnh hưởng của lỗi cuộn dây/lõi hoặc màn chắn máy biến áp / Figure 13.27 · Effect of transformer winding/core or screen faults</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ đường lỗi · cầu chì, máy biến áp, điện trở hạn dòng và lỗi tiếp đất hiện trường / Fault-path schematic · fuse, transformer, limiting resistor, field earth fault</text><circle cx="70" cy="110" r="5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="70" cy="238" r="5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="70" y="70" text-anchor="middle" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><text x="70" y="88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Nguồn</text><text x="70" y="96.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Mains)</text><line x1="75" y1="110" x2="122" y2="110" stroke="#2a2a2a" stroke-width="1.1"/><rect x="122" y="104" width="34" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="156" y1="110" x2="210" y2="110" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="84" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cầu chì bảo vệ</text><text x="140" y="92.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Protective fuse)</text><polyline points="210,118 216,126.14 210,134.29 216,142.43 210,150.57 216,158.71 210,166.86 216,175 210,183.14 216,191.29 210,199.43 216,207.57 210,215.71 216,223.86 210,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="210" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Máy biến áp</text><text x="210" y="68.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer)</text><line x1="70" y1="238" x2="210" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><line x1="226" y1="118" x2="226" y2="238" stroke="#555555" stroke-width="0.9"/><line x1="226" y1="238" x2="226" y2="258" stroke="#2a2a2a" stroke-width="1.1"/><line x1="226" y1="258" x2="226" y2="265" stroke="#2a2a2a" stroke-width="1.1"/><line x1="218" y1="265" x2="234" y2="265" stroke="#2a2a2a" stroke-width="1.1"/><line x1="221" y1="268" x2="231" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><line x1="224" y1="271" x2="228" y2="271" stroke="#2a2a2a" stroke-width="1.1"/><text x="266" y="286" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A (Lưu ý 2)</text><text x="266" y="294.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(A (Note 2))</text><polyline points="300,118 306,126.14 300,134.29 306,142.43 300,150.57 306,158.71 300,166.86 306,175 300,183.14 306,191.29 300,199.43 306,207.57 300,215.71 306,223.86 300,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="300" y1="118" x2="300" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="108" x2="370" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="370,108 377.6,103 385.2,108 392.8,103 400.4,108 408,103 415.6,108 423.2,103 430.8,108 438.4,103 446,108" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><line x1="446" y1="108" x2="520" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="520" cy="108" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="520" y1="108" x2="632" y2="108" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="238" x2="520" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="520" cy="238" r="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="520" y1="238" x2="632" y2="238" stroke="#2a2a2a" stroke-width="1.1"/><text x="408" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điện trở hạn dòng</text><text x="408" y="66.4" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Current limiting resistor)</text><text x="548.00" y="172.00" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;" transform="rotate(-90 548.00 172.00)">Output terminals / Đầu ra</text><line x1="300" y1="118" x2="332" y2="118" stroke="#b03a2e" stroke-width="1.0"/><text x="470" y="80" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Lỗi máy biến áp (Lưu ý 1)</text><text x="470" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Transformer fault (Note 1))</text><line x1="332" y1="118" x2="332" y2="96" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="332" y1="96" x2="604" y2="96" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="96" x2="604" y2="108" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="108" x2="604" y2="250" stroke="#b03a2e" stroke-width="1.0" stroke-dasharray="4 3"/><line x1="604" y1="250" x2="604" y2="257" stroke="#2a2a2a" stroke-width="1.1"/><line x1="596" y1="257" x2="612" y2="257" stroke="#2a2a2a" stroke-width="1.1"/><line x1="599" y1="260" x2="609" y2="260" stroke="#2a2a2a" stroke-width="1.1"/><line x1="602" y1="263" x2="606" y2="263" stroke="#2a2a2a" stroke-width="1.1"/><text x="604" y="292" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#b03a2e;">Lỗi tiếp đất hiện trường (Lưu ý 1)</text><text x="604" y="304" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Field earth fault (Note 1))</text></svg><figcaption class="figcap">Hình 13.27 · Ảnh hưởng của lỗi cuộn dây/lõi hoặc màn chắn của máy biến áp. Lưu ý: (1) Lỗi tiếp đất tại hiện trường có thể được coi là vận hành bình thường, do đó lỗi giữa cuộn thứ cấp và khung của máy biến áp (dù là một lỗi đếm được đơn lẻ hay lỗi không đếm được) sẽ đi tắt qua điện trở hạn dòng, phá hủy an toàn nội tại. (2) Nếu điểm này được nối đất không sai hỏng thì lỗi máy biến áp như đã vẽ chỉ làm chảy cầu chì bảo vệ, để an toàn nội tại nguyên vẹn</figcaption></figure><div class="note"><b>Lưu ý về chú thích Hình 13.27.</b> Lớp OCR đọc 'windingkore' và 'secondaty/frame' nhưng trang render in 'winding/core' và 'secondary/frame'; các mục 'limiting resistor Ij,' và 'LP' chỉ là nhiễu OCR, không có trong hình vẽ. Chú thích kết thúc bằng 'intrinsic safety intact' không có dấu chấm cuối, như bản in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Điểm áp dụng</th><th>Điện áp áp dụng rms</th></tr></thead><tbody><tr><td>Giữa cuộn dây đầu vào nguồn và tất cả các cuộn dây thứ cấp</td><td>4 Uₙ hoặc 2000 V rms</td></tr><tr><td>Giữa tất cả các cuộn dây (cả đầu vào và thứ cấp) và lõi máy biến áp.</td><td>2 Uₙ hoặc 1000 V rms</td></tr><tr><td>Giữa cuộn dây (các cuộn dây) của mạch An toàn nội tại liên quan đến một mạch an toàn nội tại cụ thể và tất cả các cuộn dây thứ cấp khác.</td><td>2 Uₙ + 1000 V rms với giá trị tối thiểu là 1500 V rms</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 13.12 Điện áp thử nghiệm thông thường cho máy biến áp nguồn</p><div class="note"><p>Ghi chú: Tiêu chuẩn của phép thử là dòng điện nhỏ hơn 5mA, ổn định hoặc giảm trong suốt phép thử được áp dụng trong 60 giây, điện áp được nâng dần tới giá trị thử trong 10 giây.</p><p>Ghi chú của người dịch: tiêu đề bị gãy dòng do căn đều hai bên, 'mains trans-' / 'formers'; dấu gạch nối theo bản in được giữ trong tiêu đề tiếng Anh.</p><p>Ghi chú của người dịch: cụm 'Intrinsically Safe' được viết hoa ở ô áp dụng thứ ba nhưng viết thường trong văn bản xung quanh; giữ nguyên theo bản in.</p><p>Ghi chú của người dịch: ô áp dụng thứ hai và thứ ba kết thúc bằng dấu chấm trên bản in; giữ nguyên.</p><p>Ghi chú của người dịch: ký hiệu U được in dạng chỉ số dưới và dòng điện '5mA' được in không có dấu cách trước đơn vị; giữ cả hai.</p></div><div class="note"><b>Lưu ý về Bảng 13.12.</b> Lớp OCR đọc '4 U,, or 2000 V rms' và '2 u,, + 1000 v rms'; trang render in '4 Uₙ or 2000 V rms' và '2 Uₙ + 1000 V rms' với U ở dạng chỉ số dưới. Ô thứ ba in 'Intrinsically Safe' với chữ hoa, còn văn bản xung quanh viết thường; các ô thứ hai và thứ ba kết thúc bằng dấu chấm. Dòng '5mA' được in không có dấu cách trước đơn vị. Tất cả được giữ theo bản in.</div><p>mạch an toàn nội tại và mạch không an toàn nội tại, tuy nhiên, có một vấn đề bổ sung là các mạch không an toàn nội tại không được đánh giá và phải giả định rằng lưới điện có thể xuyên qua tới máy biến áp. Trong những trường hợp như vậy, cần đưa ra các biện pháp ngăn điều này gây hư hỏng máy biến áp. Những biện pháp phòng ngừa như vậy có thể là những biện pháp áp dụng cho</p><p>máy biến áp lưới điện cùng loại hoặc, thay vào đó, bằng cách đặt một diode zener song song shunt qua cuộn dây bị ảnh hưởng và sau đó bảo vệ diode bằng một cầu chì có định mức phù hợp để đảm bảo sự xuyên lưới điện được loại bỏ trước khi máy biến áp hoặc diode zener bị hư hỏng. Các yêu cầu của Bảng 13.7 cần được áp dụng cho tổ hợp cầu chì/diode zener này để đảm bảo nó không thể bị đi tắt qua.</p><h4>Bảo vệ máy biến áp <span class="en">Transformer protection</span></h4><p>Để đảm bảo không xảy ra hỏng hóc, điều thiết yếu là không được vận hành máy biến áp theo cách cho phép những hỏng hóc đó. Điều này đòi hỏi phải bảo vệ máy biến áp theo cách cho phép xác định các điều kiện xấu nhất của nó. Tất cả máy biến áp lưới điện phải được cấp cầu chì đầu vào để cắt nguồn lưới nếu hỏng hóc xảy ra trong chính máy biến áp hoặc trong các mạch được nối.</p><p>Mức cơ bản của bảo vệ là đặt cầu chì cho mạch đầu vào sao cho không thể vượt quá các điều kiện vận hành thiết kế tối đa của máy biến áp đã được quy định trong quá trình thiết kế. Vì máy biến áp có thể chịu được những điều kiện này mà không gây vấn đề trong mạch an toàn nội tại, nó có thể được coi là không thể hỏng.</p><p>Cầu chì phải đáp ứng các yêu cầu đã mô tả trong Mục 13.6.2 đối với cầu chì lắp trong thiết bị liên kết, nghĩa là dòng điện cực đại mà máy biến áp có thể rút liên tục, với sự hiện diện của cầu chì như vậy, được coi là 1.7 lần dòng danh định của cầu chì (Iₙ). Có thể dùng một bộ ngắt mạch có định mức phù hợp thay cho cầu chì và bộ ngắt mạch chỉ cần tuân thủ một tiêu chuẩn cấu tạo được công nhận cho loại bộ ngắt đó. Giá trị 1.7 Iₙ được giữ lại và trong trường hợp này là 1.7 lần dòng danh định mà bộ ngắt sẽ hoạt động. Do đó, máy biến áp phải có khả năng chịu được dòng này mà không bị hư hỏng, vì hư hỏng có thể ảnh hưởng xấu đến an toàn nội tại.</p><div class="note"><b>Lưu ý về cách viết Iₙ.</b> Lớp OCR đọc '(In)', '1.7 I,' và '(1.7 I,)'; trang render in '(Iₙ)', '1.7 Iₙ' và '(1.7 Iₙ)'. Cách đặt dấu cách không nhất quán giữa '1.7Iₙ' (trước đó), '1.7 Iₙ' và '1.7 times the rated fuse current (Iₙ)' ở đây được giữ nguyên theo từng chỗ.</div><p>Yêu cầu cơ bản của bộ ngắt mạch là chúng tuân thủ một Tiêu chuẩn được công nhận, thường được hiểu là Tiêu chuẩn Châu Âu, Tiêu chuẩn Quốc tế hài hòa hoặc, nếu không có cả hai, Tiêu chuẩn Quốc gia.</p><div class="note"><b>Lưu ý về ngữ pháp và chính tả trong bản in.</b> Bản in viết 'The basic requirements of circuit breakers is that they comply ...' — số nhiều 'requirements' đi với 'is'. Các từ 'recognized', 'harmonized' và 'minimize' dùng chính tả Mỹ và được giữ nguyên, không đổi sang dạng -ised.</div><p>Việc dùng cầu chì hoặc bộ ngắt mạch như mô tả ở trên thường đủ đối với máy biến áp cấu tạo Loại 2b, trừ khi hỏng hóc giữa các cuộn dây với lõi hoặc màn chắn không được chấp nhận, khi đó, cũng như đối với máy biến áp Loại 1a, 1b và 2a, dòng mà cầu chì cho qua (1.7 Iₙ) không được làm nhiệt độ cuộn dây vượt quá định mức cách điện của chúng. Trường hợp có thể xảy ra điều đó, cần một công tắc nhiệt để đảm bảo không xảy ra.</p><p>Khi công tắc nhiệt như vậy được dùng để ngắt máy biến áp khỏi nguồn trước khi nhiệt độ cuộn dây vượt quá, nó không được để người truy cập được. Nó phải được chôn lấp trong các cuộn dây hoặc cố kết cùng chúng để có niềm tin rằng nó sẽ ngắt tin cậy trước khi bất kỳ cuộn dây hoặc cách điện nào khác bên trong máy biến áp vượt quá giới hạn định mức của nó. Công tắc có thể không tự đặt lại hoặc tự đặt lại tự động nhưng không được đặt lại bằng tay vì điều đó ngụ ý can thiệp từ bên ngoài, điều không được chấp nhận vì nó</p><p>sẽ cho phép đặt lại trước khi máy biến áp kịp nguội và tồn tại khả năng vượt quá giới hạn nhiệt độ của cấu tạo. Chỉ cần một thiết bị như vậy.</p><div class="note"><b>Lưu ý về chỗ ngắt giữa trang.</b> Đoạn trên kết thúc giữa câu bằng '...which would not be acceptable as it' trên bản in 393 và tiếp tục trên bản in 394 bằng 'would permit resetting before the transformer could cool ...'. Chỗ ngắt được giữ nguyên theo bản in.</div><p>Yêu cầu cấu tạo đối với công tắc nhiệt như vậy là nó phải phù hợp với Tiêu chuẩn được công nhận cho loại thiết bị này. (Tiêu chuẩn được công nhận trong ngữ cảnh này thường có nghĩa là Tiêu chuẩn Châu Âu nếu có, Tiêu chuẩn Quốc tế hài hòa hoặc, nếu không có cả hai, tiêu chuẩn quốc gia).</p><div class="note"><b>Lưu ý về chữ hoa trong 'national Standard'.</b> Đoạn này viết 'a national Standard' với 'national' viết thường, nhưng đoạn trước viết 'a National Standard' với chữ N hoa. Sự khác biệt được giữ nguyên trong bản tiếng Anh.</div><p>Khi máy biến áp có một màn chắn nối đất phù hợp, không nhất thiết phải đảm bảo không vượt quá giới hạn nhiệt độ cách điện nếu các lỗi tiếp đất bên trong máy biến áp không gây vấn đề. Cần nhớ rằng, ở Vương quốc Anh, nguồn lưới điện thông thường được nối đất theo chính sách bảo vệ con người bằng cách nối cực trung tính của nguồn với đất tại điểm phát nguồn. Điều này có nghĩa là trong trường hợp hỏng hóc trong máy biến áp, bất kỳ cực nào của nguồn cũng có thể được nối đất. Để đảm bảo nguồn được cách ly hiệu quả khi xảy ra những hỏng hóc như vậy, tất cả các dây dẫn cấp điện không nối đất phải có cầu chì hoặc bộ ngắt mạch đáp ứng các yêu cầu đã nêu ở trên.</p><div class="note"><b>Lưu ý về từ 'possessed of' và một lỗi OCR.</b> Bản in viết 'Where the transformer is possessed of a suitable earthed screen ...'; đây là cách diễn đạt của nguyên bản. Lớp OCR đọc 'satisfymg' nhưng trang render in 'satisfying' trong cụm 'satisfying the already specified requirements'.</div><p>Trong trường hợp người ta cho rằng không cần đưa lỗi cuộn dây/đất của máy biến áp vào kịch bản lỗi và nguồn điện không được tham chiếu tới đất (đây là trường hợp ở một số quốc gia khác), thì chỉ cần một thiết bị bảo vệ trong mạch đầu vào, vì hỏng hóc tới đất của một dây dẫn nguồn đơn lẻ không gây ra cùng loại vấn đề như khi nguồn được tham chiếu tới đất. Một đánh giá các kịch bản lỗi có thể xảy ra cho thấy rằng, ngay cả khi tổ hợp lỗi được hình dung trong khái niệm an toàn nội tại không bao gồm tình huống đi tắt qua các thiết bị bảo vệ, khả năng xa hơn của việc này xảy ra vẫn đủ để đưa ra khuyến nghị rằng tất cả các dây dẫn nguồn không nối đất đều có một thiết bị bảo vệ, bất kể loại máy biến áp được dùng và nguồn cấp của nó.</p><h3>13.10.2 Cuộn dây giảm chấn <span class="en">13.10.2 Damping windings</span></h3><p>Cuộn dây giảm chấn được dùng để giảm thiểu ảnh hưởng của điện cảm trong những trường hợp như rơ le. Chúng thực chất là các vòng bị ngắn mạch và làm giảm điện cảm biểu kiến xuống còn điện cảm rò, giá trị này biểu thị nghịch đảo của hiệu suất ghép nối giữa chúng và cuộn dây chính. Nếu những cuộn dây như vậy được dùng để giảm thiểu điện cảm cho mục đích an toàn nội tại, chúng phải tin cậy để có thể được coi là không thể hỏng đối với hỏng hóc hở mạch. Cách điển hình để đảm bảo điều này là dùng các ống hoặc dây đồng không cách điện được ngắn mạch liên tục bằng cách hàn hoặc hàn gió. Bất kỳ cuộn dây nào dùng cho mục đích này cũng cần đạt được mức độ chắc chắn này chống hở mạch.</p><h3>13.10.3 Điện trở hạn dòng <span class="en">13.10.3 Current limiting resistors</span></h3><div class="note"><b>Lưu ý về số hiệu 13.10.3.</b> Lớp OCR đọc '73.10.3 Current limiting resistors'; trang render in '13.10.3 Current limiting resistors'. Số hiệu đúng từ bản in được dùng trong cả hai ngôn ngữ.</div><p>Điện trở hạn dòng thường được dùng để hạn chế dòng ngắn mạch tới một khu vực nguy hiểm, để hạn chế dòng có thể cấp vào một cuộn cảm, để hạn chế</p><div class="note"><b>Lưu ý về ranh giới module và các dẫn chiếu chưa giải quyết.</b> Module này bắt đầu giữa câu của §13.9.2 (từ bản in 378) và kết thúc giữa câu của §13.10.3 trên bản in 394; phần tiếp theo nằm ở module E. Các dẫn chiếu 'Table 13.7', 'Table 13.4', 'Figure 13.14', 'Section 13.6.2', 'Sections 13.7 and 13.8', 'BS/EN 50020', 'BS/EN 50019' và 'Chapter 12' vẫn không được giải quyết trong phạm vi này, đúng như bản in. Dấu === PAGE 416 === nằm ở dòng 17208 của văn bản thô (không phải 17254 như ghi trong bản mô tả).</div><div class="note"><b>Lưu ý về sự lệch số dòng giữa brief và tệp nguồn.</b> Brief ghi dòng 17254 là === PAGE 416 ===; trong tệp thực tế dòng 17254 là === PAGE 417 ===, còn === PAGE 416 === nằm ở dòng 17208. Phạm vi 17208–17778 được dùng để gồm đủ 16 trang in được yêu cầu.</div><div class="note"><b>Lưu ý về dấu ngoặc đơn ở tiêu đề chạy trang.</b> Các trang in chẵn mang dòng 'N Electrical installations in hazardous areas'; các trang lẻ mang dòng 'Protection concept intrinsic safety 'i' N'. Dấu ngoặc đơn ở 'i' thẳng trên các trang 395, 399, 405 và cong trên các trang 397, 401, 403, 407, 409; OCR ở PDF 426 đọc nhầm thành '7''. Tiêu đề chạy trang thuộc về phần trình bày của shell, không nằm trong thân bài này.</div><p>dòng điện tới một linh kiện để phân loại nhiệt độ, hoặc để hạn chế tốc độ phóng điện của các tụ điện mà nếu không thì có khả năng gây cháy. Các điện trở này phải không hỏng khi bị hỏng theo chiều giảm giá trị điện trở nhưng có thể tăng điện trở hoặc đứt mạch. Để đạt được điều đó, các điện trở phải thuộc những kiểu cấu tạo đặc biệt như sau. Thứ nhất, loại màng carbon hoặc kim loại, trong đó phần tử điện trở về thực chất là một lớp carbon hoặc kim loại tinh khiết được cách điện, lắng đọng trên một nền thường bằng gốm hoặc vật liệu cách điện tương tự, được khắc xoắn ốc để cho ra điện trở yêu cầu, rồi được bảo vệ bằng men cách điện hoặc sơn vecni để ngăn tiếp xúc bên ngoài với phần tử; thứ hai, được quấn dây trên một lõi gốm hoặc lõi bằng vật liệu tương tự, rồi được gia cố bằng men, sơn vecni, v.v., để ngăn dây bị tuột khi đứt hoặc bị tiếp xúc từ bên ngoài điện trở; và thứ ba, các điện trở in dùng trong mạch lai, trong đó điện trở được in trên một nền cách điện bằng mực dẫn điện, được tạo ra bằng cách lắng đọng kim loại, hoặc được chế tạo theo cách tương tự rồi được phủ một lớp phủ bảo vệ cách điện hoặc được bọc kín.</p><p>Các điện trở thành phần carbon thông thường có sẵn trên thị trường không phù hợp cho mục đích này vì kinh nghiệm cho thấy chúng có thể hỏng theo cách tạo ra các giá trị điện trở thấp hơn do các tạp chất được đưa vào carbon trong quá trình chế tạo.</p><h3>13.10.4 Tụ điện chặn <span class="en">13.10.4 Blocking capacitors</span></h3><p>Khi các tụ điện được dùng để ngăn truyền dòng một chiều và được yêu cầu phải không hỏng, chỉ có thể dùng hai tụ điện trong mạch 'ia' để đạt được điều này, với điều kiện các tụ điện có độ tin cậy đủ. Điều này thực chất loại trừ các loại điện phân và tantalum và giới hạn lựa chọn ở các tụ có điện môi rắn như gốm, giấy, polyester và các vật liệu tương tự. Khi hai tụ điện có kiểu cấu tạo được chấp nhận được nối tiếp với nhau, chúng được coi là không hỏng và điện dung hiệu dụng sẽ là điện dung tồn tại nếu một trong hai bị hỏng thành ngắn mạch. Như vậy một hỏng hóc của một tụ điện được coi tương đương với hai lỗi có thể đếm được. Ngoài kiểu cấu tạo, mỗi tụ điện trong hai tụ còn phải chịu được các tình huống sau.</p><p>Thứ nhất, mỗi tụ điện phải chịu được, không bị đánh thủng, điện áp xoay chiều rms 50 Hz và điện áp một chiều bằng 2 U + 1000 V với giá trị tối thiểu 1500 V. Phép thử được thực hiện như đã mô tả trước đó cho các thử nghiệm chịu điện áp (tức là tăng điện áp đều đặn trong 10 giây rồi duy trì trong 60 giây) và, cũng như trước, dòng lớn nhất có thể chạy là 5 mA, phải đang giảm hoặc ổn định trong suốt 60 giây của phép thử. Đối với phép thử xoay chiều, dòng chạy qua đương nhiên sẽ phụ thuộc vào phản kháng của tụ điện, nhưng sự tăng dòng trong quá trình thử được coi là dấu hiệu hỏng hóc.</p><p>Thứ hai, khi các tụ điện được nối giữa mạch an toàn nội tại và đất, hoặc giữa các mạch an toàn nội tại riêng biệt, và hỏng xuống đất có thể tạo ra tình trạng không an toàn, ví dụ bằng cách vòng qua các linh kiện an toàn, thì điện áp thử ở trên phải được giảm xuống còn 2 U với giá trị tối thiểu 500 V.</p><p>Trong cả hai trường hợp trên, cách lắp đặt các tụ điện phải tuân thủ Bảng 13.10 nếu cụm được coi là không hỏng đối với sự nối trực tiếp giữa hai mạch được tụ điện ngăn cách.</p><p>Điện áp U quy định trong các thử nghiệm độ bền điện ở trên là điện áp lớn nhất có thể xuất hiện trên tổ hợp tụ điện khi sử dụng, trong trường hợp có tổ hợp tụ điện.</p><h3>13.10.5 Cụm an toàn song song <span class="en">13.10.5 Shunt safety assemblies</span></h3><p>Cụm an toàn song song là cụm thường hạn chế sự phóng điện của các cuộn cảm (dùng các diode thường bị phân cực ngược) hoặc hạn chế điện áp trên các phần của mạch an toàn nội tại nhằm đảm bảo an toàn. Tác động hạn chế đó phải không hỏng và các cụm này được coi là không hỏng đối với hỏng hóc đứt mạch. Cách lắp đặt và đấu nối của các cụm này phải sao cho có thể bỏ qua khả năng đứt mạch của các dây nối (xem 13.10.6).</p><p>Các cụm an toàn song song chỉ dùng linh kiện bán dẫn vì cần phải tin tưởng rằng bản thân các linh kiện có tỉ lệ hỏng đứt mạch thấp và, gần như duy nhất, kiểu hỏng của một tiếp giáp bán dẫn là ngắn mạch hoặc điện trở thấp hơn, do sự suy giảm của tiếp giáp trong chất bán dẫn. Điều này cho phép giảm số phần tử của bảo vệ song song từ ba xuống hai trong mạch 'ia'.</p><p>Cách dùng đặc biệt của thyristor gây ra vấn đề do thời gian hoạt động và năng lượng truyền qua kéo theo. Khi các linh kiện này được dùng làm cụm an toàn song song, năng lượng truyền qua này không được vượt quá các giới hạn sau:</p><div class="eq">IIA = 160 µJ<br>IIB = 80 µJ<br>IIC = 20 µJ</div><div class="note"><b>Lưu ý về dấu micro bị OCR đọc sai.</b> Bản in ghi '160 µJ / 80 µJ / 20 µJ', '50 µs' và '35 µm'; lớp văn bản OCR đọc thành '160pJ / 80~J / 20pJ', '50p' và '35 pm'. Dấu µ được khôi phục theo bản in.</div><div class="note"><b>Lưu ý về nhóm IIA trong danh sách năng lượng truyền qua.</b> Dòng OCR đọc 'IJA = 160pJ'; bản in rõ ràng ghi 'IIA'. Chữ 'IIA' được giữ theo bản in.</div><h4>Cụm an toàn song song hạn chế điện áp trong mạch an toàn nội tại <span class="en">Shunt safety assemblies which limit voltages within intrinsically safe circuits</span></h4><p>Các cụm an toàn song song hạn chế điện áp là những cụm được đặt giữa nguồn cấp và mạch an toàn nội tại, giữa các mạch khác (ví dụ, các thiết bị nhận đầu ra) và mạch an toàn nội tại, hoặc được dùng để hạn chế thêm điện áp trong một mạch an toàn nội tại khi điện áp nguồn chính đã được xác định. Trong hai trường hợp đầu, phải giả định rằng các mạch bên ngoài chứa quá độ trừ khi nguồn cấp của chúng được cấp từ điện lưới qua một máy biến áp không hỏng hoặc là ắc quy. Khi bộ hạn chế điện áp đang xét không phải là bộ hạn chế điện áp chính (ví dụ, có một bộ hạn chế điện áp không hỏng khác giữa nó với mạch hoặc nguồn bên ngoài), cũng có thể giả định là không có quá độ.</p><div class="note"><b>Lưu ý về chữ hoa ở đầu E11.</b> Câu đầu bản in bắt đầu bằng 'Shunt Safety Assemblies which limit voltage...' với chữ S hoa ở Safety Assemblies, dù tiêu đề ngay trên được in ở dạng thường. Cách viết hoa được giữ nguyên.</div><p>Bộ ổn áp, diode thyristor, diode zener và các linh kiện tương tự được phép sử dụng với điều kiện các mạch chứa chúng không có quá độ như mô tả ở trên. (Rõ ràng đây không phải là trường hợp khi các phần tử này được nối ở phía đầu ra của máy biến áp điện lưới hoặc được dùng để hạn chế điện áp đi vào mạch an toàn nội tại từ các mạch khác, vì sự thiếu xác định và kiểm soát của các nguồn và mạch đó làm không thể xác định được là không có quá độ.) Trong những trường hợp đó cần có hai đường song song riêng biệt, thường nghĩa là hai linh kiện hoặc cụm song song mắc song song với nhau. Mỗi linh kiện, cụm hoặc đường phải có khả năng chịu không chỉ điện áp cực đại được cấp cho nó và công suất cực đại mà nó có thể tiêu tán khi vận hành, mà còn phải chịu được dòng sẽ chạy qua nó nếu nó hỏng thành ngắn mạch (kiểu hỏng thông thường của chất bán dẫn). Điều này đặc biệt quan trọng đối với chất bán dẫn và các linh kiện tương tự, vì các dây nối bên trong liên kết vật liệu bán dẫn với các chân ra thường rất mảnh và dòng quá lớn có thể làm chảy chúng, nghĩa là một hỏng ngắn mạch sẽ dẫn tất yếu đến hỏng đứt mạch. Do yêu cầu không có quá độ, các linh kiện hoặc cụm này thường được thấy thực hiện các chức năng như hạn chế điện áp có thể xuất hiện trên một tụ điện trong mạch an toàn nội tại, cung cấp nguồn điện áp thấp hơn trong mạch đó khi điện áp chính đã được các linh kiện hoặc cụm khác xác định, hoặc hạn chế điện áp nguồn trong các nguồn dùng máy biến áp không hỏng để cách ly điện lưới. Lý do là các linh kiện như transistor và thyristor cùng các bộ ổn áp dùng những linh kiện đó không dập tắt hiệu quả các quá độ và có thể xảy ra tia lửa liên quan đến những quá độ đó. Trong Vùng 0, nơi các mạch 'ia' đi vào, sẽ có bầu khí quyển nổ trong phần lớn thời gian và điều đó là không được chấp nhận.</p><div class="note"><b>Lưu ý về cụm 'thyristors diodes'.</b> Bản in viết 'Voltage regulator assemblies, thyristors diodes, zener diodes...' thiếu dấu phẩy sau 'thyristors'. Cụm này được giữ nguyên, không sửa thành 'thyristors, diodes'.</div><p>Khi các linh kiện hoặc cụm an toàn song song được dùng để xác định điện áp trong những tình huống có thể có quá độ, chẳng hạn bên trong các nguồn không được cấp qua máy biến áp không hỏng, nơi có thể xuất hiện quá độ từ điện lưới, thì transistor, bộ ổn áp và thyristor không thể dùng trong mạch 'ia' và lựa chọn hiệu quả còn lại chỉ là diode và diode zener. Một lần nữa, hai linh kiện hoặc cụm được coi là không hỏng nhưng trong những trường hợp này các phần tử dùng phải chịu được mọi quá độ có thể xảy ra. Trong một số trường hợp có thể xác định điều đó bằng cách so sánh thông số kỹ thuật của linh kiện với đặc tính thời gian của cầu chì để xác định kích thước và thời gian của quá độ và khả năng của linh kiện song song xử lý chúng mà không hư hỏng. Tuy nhiên, khi không thể làm vậy, cần thử nghiệm các linh kiện. Việc này được thực hiện bằng cách xác định dòng lớn nhất có thể chạy từ điện lưới hoặc nguồn khác, chia điện áp lớn nhất của nguồn cho giá trị nhỏ nhất của điện trở nguội của cầu chì cộng với mọi điện trở nối tiếp không hỏng khác hiện diện. Sau đó linh kiện bị tác động bằng năm xung dòng có biên độ đó, mỗi xung rộng 50 µs (hoặc bằng thời gian trước khi cầu chì cắt nếu thời gian đó tại dòng này dài hơn), cách nhau 20ms. Điện áp của linh kiện sau phép thử không được tăng quá 5 phần trăm.</p><div class="note"><b>Lưu ý về '20ms'.</b> Bản in viết 'at intervals of 20ms' không có dấu cách trước đơn vị, trong khi các đơn vị khác trong đoạn ('50 Hz', '60 seconds', '5 mA', '50 µs') có dấu cách. Cách viết '20ms' được giữ nguyên.</div><h4>Cụm an toàn song song bảo vệ mạch và năng lượng linh kiện <span class="en">Circuit protection and component energy safety shunts</span></h4><p>Nhìn chung các linh kiện này không hoạt động trong điều kiện bình thường mà chỉ hoạt động khi có sự cố ở nơi khác. Điều này không nhất thiết có nghĩa là chúng không dẫn điện hoặc không thực hiện một chức năng vận hành trong điều kiện bình thường, mà chỉ là chức năng an toàn nội tại của chúng không được gọi đến trong vận hành bình thường. Một lần nữa, hai linh kiện được chấp nhận với hạn chế như đối với cụm song song hạn chế điện áp khi có thể có quá độ, và giả định về quá độ như đã nêu ở trên. Không xét đến quá độ trong trường hợp này khi các linh kiện và cụm đó được dùng để hạn chế sự phóng điện của cuộn cảm hoặc điện áp xuất hiện trên tụ điện trong mạch an toàn nội tại.</p><h3>13.10.6 Dây dẫn và đầu nối bên trong <span class="en">13.10.6 Internal wiring and connections</span></h3><p>Đã thảo luận ở phần trước rằng các cọc vít được chế tạo đúng cách có thể được giả định là không làm đứt dẫn dây của chúng, và các yêu cầu mà các cọc đó phải đáp ứng. Dĩ nhiên các cọc này cũng có thể dùng cho các nối bên trong và được coi là không chịu hỏng hóc (không hỏng). Tương tự, sự cần thiết phải dự phòng ở phích cắm và ổ cắm cho các nối đất đã cho thấy các nối đó không thể coi là không hỏng và phải chịu đếm lỗi bình thường. Bên trong, cần xem xét độ tin cậy của cách bố trí dây dẫn và đầu nối thông thường. Cả dây (và đường mạch in) lẫn các đầu nối của chúng đều có thể trở nên không hỏng bằng cách đạt đến một tiêu chuẩn cấu tạo tối thiểu.</p><h4>Dây và đường mạch in <span class="en">Wires and printed circuit tracks</span></h4><p>Các yêu cầu cần thiết để dây đạt được tính không hỏng như sau. Thứ nhất, sự nối song song của hai dây được coi là không hỏng miễn là chúng đạt tiêu chuẩn cấu tạo thông thường. Điều này có nghĩa là không được có chuyển động rõ ràng hay cạnh sắc có thể làm giảm độ tin cậy và tăng nguy cơ đứt dây. Các biện pháp phòng ngừa trong vấn đề này không hơn gì những gì mong đợi trong thực hành công nghiệp tốt. Trong trường hợp này, mỗi dây được định mức về khả năng mang dòng với giả định dây kia đã hỏng.</p><p>Thứ hai, có thể giảm còn một dây để đạt tính không hỏng khi dây đó có một lõi dẫn duy nhất đường kính ít nhất 0.5 mm, được cố định ngay tại mỗi điểm nối để tránh ứng suất tại điểm nối, và không có đoạn dài không được đỡ (đoạn không cố định) vượt quá 50 mm.</p><div class="note"><b>Lưu ý về các giá trị cấu tạo bị OCR đọc sai.</b> Bản in ghi '50 mm', '0.125 mm²' và '1 mm'; lớp OCR đọc thành '50 111111', '0.125mm2' và 'lmm'. Các giá trị và dấu cách được khôi phục theo bản in.</div><p>Thứ ba, một dây bện đơn chịu cùng yêu cầu cố định như một dây có lõi dẫn duy nhất, không yêu cầu kích thước tối thiểu của từng sợi, được chấp nhận là không hỏng, miễn là tổng diện tích tiết diện dẫn (tổng diện tích tiết diện của tất cả các sợi) lớn hơn 0.125 mm² (tương đương một dẫn thể đơn 0.4 mm). Diện tích này nhỏ hơn</p><p>so với giá trị mong đợi đối với một dẫn thể đơn vì dây bện mềm hơn và ít có khả năng đứt dẫn hơn.</p><p>Các yêu cầu đối với đường mạch in có khác đôi chút vì các đường này không chịu chuyển động theo cùng cách. Đúng là đường mạch in mềm có thể uốn cong nhưng phải chấp nhận các đường này tương tự như dây dẫn và áp dụng yêu cầu cho dây dẫn cho chúng. Đối với bảng mạch in cứng, các yêu cầu sau là cần thiết để đạt tính không hỏng. Thứ nhất, cần có độ dày tối thiểu của lớp đồng lắng đọng tạo thành đường mạch, và độ dày tối thiểu này là 35 µm. Các đường mỏng hơn giá trị này sẽ được coi là hỏng như một lỗi có thể đếm được nếu được định mức đúng. Thứ hai, hai đường mạch có độ dày ít nhất bằng giá trị nêu trên, mỗi đường có chiều rộng tối thiểu 1 mm, được coi là không hỏng. Trong trường hợp này, mỗi đường cần được định mức để mang dòng sẽ chạy qua nếu đường kia bị đứt. Thứ ba, một đường mạch đơn có độ dày ít nhất bằng giá trị nêu trên được coi là không hỏng nếu chiều rộng của nó ít nhất bằng 1 phần trăm chiều dài, với giá trị tối thiểu 2 mm.</p><p>Các dây và đường mạch cần được định mức trong các điều kiện đã nêu ở trên, giả định rằng phạm vi lỗi yêu cầu (cả lỗi có thể đếm được lẫn không đếm được) đã xảy ra trong thiết bị và cần áp dụng hệ số an toàn 1.5. Điều này có nghĩa là trong trường hợp cấu hình hai dẫn thể song song, dòng qua mỗi dẫn thể được xác định trong mọi điều kiện lỗi có thể rồi nhân với 1.5 để xác định định mức cần thiết cho dẫn thể.</p><h4>Dây nối và đầu nối <span class="en">Connections and connectors</span></h4><p>Vì dây được coi là không hỏng trong một số trường hợp, các đầu nối của những dây này cũng phải có độ tin cậy tương tự, nếu không tính không hỏng của dây sẽ vô nghĩa. Như đã nêu, phích cắm và ổ cắm không đạt được mức an toàn đó và một số lỗi bình thường được áp dụng cho chúng, đòi hỏi ba nối song song. Đối với các nối ổn định hơn, có thể đạt tính không hỏng và để đạt được điều đó cần đáp ứng các yêu cầu sau.</p><p>Thứ nhất, hai nối vĩnh cửu song song, chẳng hạn hai nối vặn vít, hai mối hàn thiếc hoặc hai nối quấn dây, luôn được coi là không hỏng miễn là chúng đáp ứng yêu cầu bình thường của thực hành công nghiệp tốt. Điều này khớp tốt với tình huống dùng hai dây song song hoặc hai đường mạch in, và đầu nối phải được định mức cho dòng lớn nhất có thể chạy qua nó, giả định nối kia đã bị đứt mạch. Thứ hai, một mối hàn đơn bằng hàn nóng chảy (welded), hàn đồng (brazed) hoặc ép (crimped) được chấp nhận là không hỏng.</p><p>Thứ ba, và là phương án thay thế, một mối hàn thiếc đơn được coi là không hỏng, miễn là nó còn được cố định cơ học thêm chống lại sự tách rời. Đối với dây, cách này ít mang lại lợi thế vì các phương pháp cố định bổ sung như ép (crimping) tự thân đã không hỏng, nhưng đối với các mối nối mạch in thì có lợi thế đáng kể. Nếu dây được luồn qua một lỗ mạ xuyên của bảng mạch rồi bẻ cong sang</p><figure class="figure" id="fig-28"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.28"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd28" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd28" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd28" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd28" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.28 · Mối hàn không hỏng / Figure 13.28 · Infallible soldered joints</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai mối hàn trên cùng một bảng mạch · mối hàn máy (trái) và mối hàn tay (phải) / Two joints on a common board · machine and manual joints</text><rect x="80" y="170" width="180" height="12" fill="url(#h6__sd28)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="80" y1="182" x2="260" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><rect x="158" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="179" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="161" y="108" width="18" height="82" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="161" y="66" width="18" height="52" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="170" cy="186" rx="30" ry="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="144,184 156,194 170,198 184,194 196,184" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="420" y="170" width="180" height="12" fill="url(#h6__sd28)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="420" y1="182" x2="600" y2="182" stroke="#2a2a2a" stroke-width="0.9"/><rect x="498" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="519" y="168" width="3" height="20" fill="#8a8a8a" stroke="#2a2a2a" stroke-width="0.8"/><rect x="501" y="108" width="18" height="82" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="501" y="66" width="18" height="52" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="501,72 512,62 526,68 528,84 521,90 519,78 512,74 501,82" fill="#bdbdbd" stroke="#2a2a2a" stroke-width="1.0"/><ellipse cx="510" cy="186" rx="30" ry="10" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="484,184 496,194 510,198 524,194 536,184" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="42" y="92" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Copper plating</text><text x="42" y="101" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">extends through hole</text><line x1="142" y1="98" x2="160" y2="169" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="226" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire insulation</text><line x1="224" y1="104" x2="183" y2="116" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="42" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Machine applied</text><text x="42" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">solder</text><line x1="128" y1="209" x2="152" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="232" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire left</text><text x="232" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">straight</text><line x1="230" y1="208" x2="179" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="170" y="250" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Machine joint</text><text x="610" y="84" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire</text><line x1="604" y1="87" x2="516" y2="108" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="404" y="100" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Insulation</text><line x1="406" y1="104" x2="503" y2="96" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="638" y="120" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Copper plating</text><text x="638" y="129" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">extends through hole</text><line x1="564" y1="126" x2="523" y2="169" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="412" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Manually</text><text x="412" y="221" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">applied solder</text><line x1="458" y1="209" x2="490" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="638" y="212" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Wire bent</text><text x="638" y="221" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">over</text><line x1="608" y1="208" x2="527" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd28)"/><text x="510" y="250" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Manual joint</text><text x="340" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai mối hàn cùng xuyên qua lỗ mạ đồng · dây để thẳng ở mối hàn máy, dây bẻ cong ở mối hàn tay</text></svg><figcaption class="figcap">Hình 13.28 · Mối hàn không hỏng</figcaption></figure><p>phía bên kia (xem Hình 13.28), khi được hàn thiếc, chất hàn sẽ thấm vào lỗ ở một mức độ và tạo ra độ chắc chắn của mối nối cao hơn nhiều cùng với thể tích chất hàn lớn hơn dùng trên dây được bẻ cong. Khi dùng phương pháp hàn thiếc có độ tin cậy và khả năng lặp lại cao, chẳng hạn hàn bằng máy, thì không cần bẻ cong dây.</p><p>Một mối nối vặn vít đơn (mối nối cọc) cũng được chấp nhận, miễn là nó đáp ứng yêu cầu đối với cọc nối đất đã mô tả trước đó trong chương này.</p><p>Như trước, mỗi mối nối cần được định mức để mang dòng lớn nhất sẽ chạy trong các điều kiện lỗi đã được công nhận với hệ số an toàn 1.5. Điều này áp dụng cho mỗi mối nối khi dùng hai mối nối song song.</p><h3>13.10.7 Cách ly galva <span class="en">13.10.7 Galvanic separation</span></h3><p>Cách ly galva (cách điện galva) thường được yêu cầu giữa mạch an toàn nội tại và mạch không an toàn nội tại để ngăn điện áp và dòng không chấp nhận được xuyên qua, giữa các mạch an toàn nội tại riêng biệt vì lý do tương tự, và giữa các điểm nối đất riêng biệt. Yêu cầu sau có thể được xem là hơi bất ngờ nhưng phải nhớ rằng trong trường hợp sự cố điện, dòng điện lớn có thể chạy trong các dây nối đất và điện áp tại một điểm gọi là nối đất có thể khác với điện áp tại điểm khác. Vì an toàn nội tại dựa trên việc kiểm soát năng lượng trong vùng nguy hiểm, một mạch được nối đất tại nhiều hơn một điểm có thể, do sự khác biệt của điện áp tại các điểm nối, có thêm vào nó một điện áp không xác định và về cơ bản không kiểm soát được. Do đó các mạch chỉ được nối đất tại một điểm hoặc không nối đất chút nào, dù trường hợp sau không phổ biến do những vấn đề liên quan đến việc tích điện của các mạch bị cách ly.</p><h4>Cách ly galva khỏi đất bằng cách cách điện <span class="en">Galvanic separation from earth by insulation</span></h4><p>Trừ khi có thể có nhiều hơn một điểm nối đất vòng qua một linh kiện an toàn khi các yêu cầu bình thường về cách điện và ngăn cách của nguyên lý được áp dụng, thì chỉ cần</p><p>cách điện một mạch an toàn nội tại sao cho mạch chịu được điện áp thử cách điện xoay chiều ít nhất gấp hai lần điện áp mạch, với khả năng chịu tối thiểu 500 V rms. Khi có thể vòng qua các linh kiện an toàn, phải áp dụng yêu cầu của Bảng 13.7.</p><div class="note"><b>Lưu ý về 'Tables 13.7'.</b> Bản in dùng số nhiều 'Tables 13.7' dù chỉ một bảng được đề cập. Chữ 'Tables' được giữ nguyên, không sửa thành 'Table 13.7'.</div><div class="note"><b>Lưu ý về việc không có bảng nào trong đoạn này.</b> Dù Bảng 13.7 và Bảng 13.10 được trích dẫn lặp lại trong văn bản, không bảng nào được in trên các trang 395–410. Các lần trích dẫn chỉ là tham chiếu bằng văn bản, không phải bảng được tái hiện.</div><h4>Cách ly galva giữa các mạch an toàn nội tại riêng biệt <span class="en">Galvanic separation between separate intrinsically safe circuits</span></h4><p>Có thể đạt được sự ngăn cách giữa các mạch an toàn nội tại riêng biệt bằng cách cách điện hoặc ngăn cách giữa chúng dùng các phần tử như máy biến áp, rơle, optocoupler, tụ điện, v.v. Khi yêu cầu sự ngăn cách phải không hỏng, khoảng cách vật lý phải tuân thủ Bảng 13.7 hoặc phải dùng linh kiện, cụm không hỏng. Trong các trường hợp khác, yêu cầu bình thường của nguyên lý được áp dụng và hỏng hóc được coi là không đếm được hoặc là một lỗi có thể đếm được tùy theo cấu tạo hoặc khoảng cách ngăn cách.</p><p>Optocoupler cũng được dùng để cách ly galva và chịu sự giảm định mức hai phần ba. Tuy nhiên, chúng không phải đáp ứng Bảng 13.7 nếu chịu được phép thử điện áp 2 U + 1000 V rms với giá trị tối thiểu 1500 V rms giữa các phần riêng biệt. Trong trường hợp này, U là định mức điện áp cao nhất do nhà sản xuất ghi cho linh kiện.</p><h4>Cách ly galva giữa mạch an toàn nội tại và mạch không an toàn nội tại <span class="en">Galvanic separation between intrinsically safe and non-intrinsically safe circuits</span></h4><p>Ngăn cách bằng máy biến áp đã được xét khi bàn về máy biến áp không hỏng. Ngăn cách bằng rơle đã được xét một phần vì yêu cầu đối với tiếp điểm cuộn dây của rơle đã được xem xét. Tuy nhiên, cần nhắc lại rằng Bảng 13.7 áp dụng cho sự ngăn cách giữa bất kỳ hai phần tử nào của rơle (ví dụ, cuộn/tiếp điểm hoặc tiếp điểm/tiếp điểm để đạt được cách ly galva). Khi tiếp điểm của rơle nằm trong mạch không an toàn nội tại, điện áp được xét đã là điện áp điện lưới bình thường và mạch mà tiếp điểm được nối vào sẽ, nếu đáp ứng yêu cầu tiếp điểm VA tối đa trong vận hành bình thường, rất có thể có bảo vệ sự cố phù hợp để các định mức đó không bị vượt quá trong điều kiện sự cố. Cũng phải lưu ý rằng việc dùng những thứ như tăng khoảng cách hoặc hàng rào cho định mức VA cao hơn sẽ áp dụng khi sự ngăn cách là giữa các tiếp điểm riêng biệt, cũng như giữa cuộn và tiếp điểm. Ngoài ra, khi còn có bất kỳ sự nghi ngờ nào về định mức VA tối đa của các tiếp điểm trong điều kiện sự cố của mạch không an toàn nội tại mà chúng được nối vào, cần có bảo vệ như cầu chì trong các mạch tiếp điểm.</p><div class="note"><b>Lưu ý về chữ 'Also,' trong E33.</b> Lớp OCR đọc '-41~0, where any doubt exists'; bản in rõ ràng ghi 'Also, where any doubt exists'. Chữ 'Also,' được khôi phục theo bản in.</div><div class="note"><b>Lưu ý về 'coil/contact'.</b> OCR đọc nhầm thành 'coillcontact'; bản in ghi '(e.g., coil/contact or contact/contact...)'. Dấu gạch chéo được khôi phục theo bản in.</div><p>Ngăn cách bằng tụ điện chặn cũng là một khả năng nhưng một lần nữa các tụ điện phải đáp ứng yêu cầu không hỏng và các khoảng cách ngăn cách bên ngoài phải đáp ứng yêu cầu của Bảng 13.7.</p><p>Optocoupler được dùng cho mục đích cách ly galva nhưng thường nằm trong mạch điện áp thấp. Vì có khả năng của</p><p>mạch không an toàn nội tại đang ở điện áp điện lưới do không được đánh giá, cần có một dạng bảo vệ nào đó cho optocoupler ngoài việc các phần riêng biệt của nó phải đáp ứng yêu cầu của Bảng 13.10. Điều này thường đạt được bằng cách dùng một diode zener song song qua các đầu nối không an toàn nội tại và bảo vệ nó bằng một cầu chì có định mức phù hợp. Tổ hợp cầu chì/diode zener được chọn theo cách giống như đối với cụm an toàn song song để đảm bảo cầu chì luôn cắt trước khi diode zener bị hư hỏng.</p><h3>13.11 Hàng rào an toàn diode <span class="en">13.11 Diode safety barriers</span></h3><p>Được phát triển vào cuối những năm 1960, hàng rào an toàn diode (hay còn gọi là hàng rào zener song song) đã cung cấp một công cụ làm thay đổi hoàn toàn an toàn nội tại như một kỹ thuật. Thiết bị được thiết kế để lắp tại giao diện vùng nguy hiểm/vùng không nguy hiểm của một mạch an toàn nội tại và chống lại sự xuyên qua của điện áp nguy hiểm vào vùng nguy hiểm. Vì vậy, khi có thiết bị này, điện áp và dòng lớn nhất cần xét chính là điện áp và dòng truyền qua của chính thiết bị hàng rào, bất kể thiết bị được nối ở phía vùng không nguy hiểm. Như vậy, lần đầu tiên không cần dùng thiết bị liên kết được chế tạo đặc biệt và gần như mọi thiết bị công nghiệp thông thường đều dùng được, mang lại tính linh hoạt tăng rất nhiều và chi phí giảm đáng kể. Vấn đề duy nhất là sự cần thiết phải có nối đất an toàn của các thiết bị này, điểm nối đất của mạch an toàn nội tại vì thế bị bắt buộc, nhưng đây chỉ là vấn đề trong một tỉ lệ nhỏ trường hợp (như một số hệ thống phát thanh công cộng) và trong những trường hợp đặc biệt đó có thể chế tạo thiết bị liên kết riêng.</p><div class="note"><b>Lưu ý về 'as it also known'.</b> Bản in viết '(or shunt zener barrier as it also known)' thiếu chữ 'is'. Cụm này được giữ nguyên, không sửa thành 'as it is also known'.</div><p>Thiết bị hàng rào ở dạng sớm nhất dựa vào đặc tính của diode zener hay diode thác lũ, dù là diode thường theo chiều thuận nhưng được chế tạo đặc biệt để chịu sự phá hủy thác lũ có thể phục hồi theo chiều ngược (xem Hình 13.29. Các linh kiện này được lắp ráp, như thể hiện trong Hình 13.30, để tạo thành một cụm chống lại sự xuyên qua của điện lưới (hoặc xuyên qua của nguồn cấp cho thiết bị ở phía không nguy hiểm) vào vùng nguy hiểm và xác định điện áp hở mạch cực đại, dòng ngắn mạch và công suất truyền qua lớn nhất sẵn có cho mạch trong vùng nguy hiểm. Hoạt động của thiết bị như sau:</p><div class="note"><b>Lưu ý về dấu ngoặc không được đóng.</b> Câu trong bản in bắt đầu '(see Fig. 13.29. These devices were assembled...' nhưng dấu ngoặc mở không bao giờ được đóng. Lỗi này của nguyên bản được giữ nguyên; không thêm dấu ')'.</div><div class="note"><b>Lưu ý về dấu gạch nối trong 'let through'.</b> E38 in 'and let through power' không có dấu gạch nối, trong khi E10 và E38 dùng 'let-through energy'. Cả hai cách viết được giữ nguyên theo từng vị trí.</div><p>1. Điện áp được kiểm soát bởi hai diode zener song song, Z1 và Z2 trong Hình 13.30, tạo thành một mạng hạn chế điện áp song song. Vì độ nhạy của các linh kiện này và việc chúng thường được bọc kín ở công đoạn cuối, các diode được thử định kỳ ở 150°C trong 2 giờ rồi thử xung dành cho bộ hạn chế điện áp song song.</p><p>2. Để tin tưởng vào tác động của các diode, chúng cần được bảo vệ bằng một cầu chì, F1 trong Hình 13.30, mang sự bảo vệ giống như cầu chì đã mô tả cho bộ hạn chế điện áp song song.</p><figure class="figure" id="fig-29"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.29"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd29" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd29" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd29" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd29" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.29 · Đặc tính điển hình của diode zener (sụp đổ thác lũ) / Figure 13.29 · Typical zener (avalanche) diode characteristics</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đồ thị dòng theo áp · nhánh thuận và nhánh zener / Current-voltage graph · forward and zener branches</text><line x1="80" y1="165" x2="606" y2="165" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd29)"/><line x1="340" y1="258" x2="340" y2="60" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd29)"/><line x1="340" y1="160" x2="340" y2="170" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="340,165 348,165 352,161 362,132 372,96 378,68" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><polyline points="338,165 300,164 260,163 250,161 250,196 250,232" fill="none" stroke="#b03a2e" stroke-width="1.8"/><line x1="250" y1="120" x2="250" y2="158" stroke="#888" stroke-width="0.8" stroke-dasharray="3 3"/><text x="356" y="70" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current</text><text x="332" y="84" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="332" y="252" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−I</text><text x="398" y="97" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Diode</text><text x="398" y="106" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">current</text><line x1="392" y1="110" x2="370" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd29)"/><text x="100" y="148" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener</text><text x="100" y="157" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">direction</text><text x="104" y="181" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−V</text><text x="244" y="114" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan></text><text x="212" y="216" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener current</text><line x1="288" y1="212" x2="251" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd29)"/><text x="438" y="148" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Diode</text><text x="438" y="157" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">direction</text><text x="596" y="181" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="556" y="184" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Voltage</text><text x="356" y="181" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">F</tspan></text><text x="340" y="272" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V<tspan baseline-shift="sub" font-size="0.72em">F</tspan> = Forward diode voltage (usually 0.5–0.8 V),</text><text x="340" y="284" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> = Zener or avalanche breakdown voltage (3–100 + V)</text></svg><figcaption class="figcap">Hình 13.29 · Đặc tính điển hình của diode zener (sụp đổ thác lũ)</figcaption></figure><p>3. Một điện trở, R1 trong Hình 13.30, được đặt giữa các diode sao cho sau khi lắp ráp, khi không thể truy cập vào chúng, vẫn có thể thử sự hiện diện của chúng.</p><p>4. Một điện trở cuối cùng, R2 trong Hình 13.30, sau đó được đặt sau các diode zener để hạn chế dòng ngắn mạch tới vùng nguy hiểm ở mức an toàn tại điện áp diode zener cực đại</p><div class="note"><b>Lưu ý về mục số 4.</b> Mục 4 trong bản in kết thúc bằng 'maximum zener diode voltage' và không có dấu chấm. Không thêm dấu chấm ở cuối mục này.</div><p>Toàn bộ cụm sau đó được bọc kín hoặc chứa bằng một cách khác đảm bảo không thể tiếp cận các linh kiện mà không phá hủy hàng rào. Cụm cần được lắp một nối đất về thực chất không hỏng (hoặc một nối đơn không hỏng hoặc hai nối song song) chỉ dùng để nối đất hàng rào. Bất kỳ dây dẫn mạch nào đang ở điện thế đất không được dùng chung nối này mà phải có phương tiện nối riêng khác. Hệ thống lắp hàng rào cần làm cho việc lắp ngược là không thể, hoặc làm cho cách lắp đó quá rõ ràng để có thể giả định là không xảy ra. Điển hình cho các phương pháp này là lắp lệch dùng chính vị trí nối đất để gắn hàng rào lên thanh nối đất (phương pháp phổ biến nhất – xem Hình 13.31) hoặc dùng then như đối với thanh cọc, chỉ cho phép lắp theo một hướng.</p><p>Hiện có hàng rào ở nhiều dạng khác nhau (xem Hình 13.32) và nhiều dải điện áp để đáp ứng hầu hết các yêu cầu có thể. Vấn đề là một khi hàng rào đã tác động trong chế độ bảo vệ của</p><figure class="figure" id="fig-30"><svg viewBox="0 0 680 360" role="img" aria-label="Fig. 13.30"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd30" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd30" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd30" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd30" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="360" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.30 · Cấu hình hàng rào zener điển hình / Figure 13.30 · Typical zener barrier configuration</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Sơ đồ mạch và đặc tính đầu ra · Z1, Z2, F1, R1, R2 / Circuit and barrier output characteristic</text><line x1="150" y1="75" x2="530" y2="75" stroke="#2a2a2a" stroke-width="1.2"/><line x1="150" y1="145" x2="530" y2="145" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="75" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="530" cy="75" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="150" cy="145" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="530" cy="145" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="190" y="70" width="22" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="192" y1="79" x2="210" y2="71" stroke="#2a2a2a" stroke-width="1.0"/><text x="200" y="60" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Protective</text><text x="200" y="69" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">fuse</text><text x="200" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1</text><polyline points="250,75 258.33,70 266.67,80 275,70 283.33,80 291.67,70 300,75" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="275" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current limiting</text><text x="275" y="59" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">resistor</text><text x="275" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="392,75 400.33,70 408.67,80 417,70 425.33,80 433.67,70 442,75" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="417" y="50" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Current limiting</text><text x="417" y="59" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">resistor</text><text x="417" y="90" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2</text><line x1="232" y1="75" x2="232" y2="102.2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="224,116.36 232,102.2 240,116.36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="222" y1="116.36" x2="242" y2="116.36" stroke="#2a2a2a" stroke-width="1.3"/><line x1="232" y1="116.36" x2="232" y2="145" stroke="#2a2a2a" stroke-width="1.1"/><line x1="350" y1="75" x2="350" y2="102.2" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="342,116.36 350,102.2 358,116.36" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="116.36" x2="360" y2="116.36" stroke="#2a2a2a" stroke-width="1.3"/><line x1="350" y1="116.36" x2="350" y2="145" stroke="#2a2a2a" stroke-width="1.1"/><text x="291" y="116" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Zener</text><text x="291" y="125" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">diodes</text><text x="232" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1 (Note 1)</text><text x="350" y="163" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2 (Note 1)</text><line x1="291" y1="145" x2="309" y2="145" stroke="#2a2a2a" stroke-width="1.2"/><line x1="294" y1="149" x2="306" y2="149" stroke="#2a2a2a" stroke-width="1.0"/><line x1="297" y1="153" x2="303" y2="153" stroke="#2a2a2a" stroke-width="0.9"/><text x="36" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Non-hazardous</text><text x="36" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">area circuit</text><text x="36" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals</text><text x="546" y="96" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically</text><text x="546" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">safe circuit</text><text x="546" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals</text><text x="300" y="179" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Single infallible or 2 separate</text><text x="300" y="188" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">earth connections (Note 2)</text><line x1="150" y1="288" x2="500" y2="288" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd30)"/><line x1="150" y1="288" x2="150" y2="214" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd30)"/><text x="150" y="207" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><rect x="150" y="224" width="280" height="64" fill="url(#h6__sd30)" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="228" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">2</tspan></text><text x="140" y="266" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><text x="140" y="291" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="290" y="304" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Barrier output characteristic</text><text x="290" y="319" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">2</tspan> = Maximum zener voltage of Z1 or Z2, whichever is greater</text></svg><figcaption class="figcap">Hình 13.30 · Cấu hình hàng rào zener điển hình. Ghi chú: (1) Cả Z1 và Z2 đều được chọn sao cho không bị hư hỏng trong thời gian trước khi cầu chì cắt khi có điện áp vào lớn nhất (điện lưới). (2) Nếu nối đất là dây thì tiết diện dẫn phải ít nhất 4 mm²</figcaption></figure><div class="note"><b>Lưu ý về dòng chú thích của Hình 13.30.</b> Ở lớp OCR, chú thích bị cắt xen kẽ với các nhãn của đồ thị (dòng 17597–17603); thực tế chú thích là một đoạn văn liên tục gồm cả hai Ghi chú (1) và (2) như đã tái hiện.</div><figure class="figure" id="fig-31"><svg viewBox="0 0 680 300" role="img" aria-label="Fig. 13.31"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd31" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd31" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd31" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd31" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="300" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.31 · Hệ thống lắp đặt hàng rào điển hình / Figure 13.31 · Typical barrier mounting system</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lắp lệch một đầu vào thanh nối đất / Asymmetric mounting on the earth bar</text><rect x="120" y="122" width="450" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.3"/><text x="345" y="148" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Barrier device</text><path d="M338 122 C326 96 354 92 346 68" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><path d="M386 122 C374 94 402 90 394 64" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="342" y1="68" x2="350" y2="68" stroke="#2a2a2a" stroke-width="1.2"/><line x1="390" y1="64" x2="398" y2="64" stroke="#2a2a2a" stroke-width="1.2"/><rect x="80" y="178" width="520" height="18" fill="url(#h6__sd31)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="80" y1="196" x2="600" y2="196" stroke="#2a2a2a" stroke-width="1.0"/><text x="88" y="214" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Earth bar</text><line x1="126" y1="210" x2="112" y2="188" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><polygon points="142,164 196,164 182,214 128,214" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="152" cy="172" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="178" cy="172" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="146" cy="204" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="172" cy="204" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><text x="250" y="230" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Bolts fixing barrier asymmetrically</text><text x="250" y="240" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">to earth bar and forming infallible</text><text x="250" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">earth connection</text><line x1="246" y1="224" x2="180" y2="184" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><circle cx="574" cy="134" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="574" cy="148" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="462" y="220" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Circuit connection</text><text x="462" y="230" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">terminals (one may be</text><text x="462" y="240" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">an earth terminal)</text><line x1="558" y1="215" x2="574" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd31)"/><text x="340" y="274" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Lắp lệch giúp không thể lặp ngược hàng rào lên thanh nối đất</text></svg><figcaption class="figcap">Hình 13.31 · Hệ thống lắp đặt hàng rào điển hình</figcaption></figure><figure class="figure" id="fig-32"><svg viewBox="0 0 680 600" role="img" aria-label="Fig. 13.32"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd32" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd32" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd32" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd32" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="600" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.32 · Các cấu hình hàng rào zener điển hình / Figure 13.32 · Typical zener barrier configurations</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bốn cấu hình kênh đơn, hai kênh và chuỗi diode · phương trình đầu ra ở bên phải / Four configurations with output equations</text><text x="40" y="48" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(1)</text><line x1="48" y1="70" x2="352" y2="70" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="135" x2="352" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="40" y="74" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">+</text><text x="40" y="139" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">−</text><rect x="72" y="65" width="18" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="74" y1="74" x2="88" y2="66" stroke="#2a2a2a" stroke-width="1.0"/><text x="81" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1</text><polyline points="140,70 147.5,65 155,75 162.5,65 170,75 177.5,65 185,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="162" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="255,70 262.5,65 270,75 277.5,65 285,75 292.5,65 300,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="277" y="62" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2</text><line x1="112" y1="70" x2="112" y2="94.4" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="104,108.56 112,94.4 120,108.56" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="102" y1="108.56" x2="122" y2="108.56" stroke="#2a2a2a" stroke-width="1.3"/><line x1="112" y1="108.56" x2="112" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="112" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1</text><line x1="222" y1="70" x2="222" y2="94.4" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="214,108.56 222,94.4 230,108.56" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="212" y1="108.56" x2="232" y2="108.56" stroke="#2a2a2a" stroke-width="1.3"/><line x1="222" y1="108.56" x2="222" y2="135" stroke="#2a2a2a" stroke-width="1.1"/><text x="222" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2</text><line x1="213" y1="135" x2="231" y2="135" stroke="#2a2a2a" stroke-width="1.2"/><line x1="216" y1="139" x2="228" y2="139" stroke="#2a2a2a" stroke-width="1.0"/><line x1="219" y1="143" x2="225" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><text x="362" y="100" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="362" y="125" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="72" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = +V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan></text><text x="400" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or −V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="102" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = +V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan>/R</text><text x="400" y="114" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or −V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/R</text><text x="40" y="168" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(2)</text><line x1="48" y1="184" x2="352" y2="184" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="278" x2="352" y2="278" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="184" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="278" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="179" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="188" x2="76" y2="180" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="273" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="282" x2="76" y2="274" stroke="#2a2a2a" stroke-width="1.0"/><text x="70" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1/1</text><text x="70" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">F1/2</text><polyline points="112,184 119,179 126,189 133,179 140,189 147,179 154,184" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="112,278 119,273 126,283 133,273 140,283 147,273 154,278" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="133" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/1</text><text x="133" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/2</text><polyline points="266,184 273,179 280,189 287,179 294,189 301,179 308,184" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="266,278 273,273 280,283 287,273 294,283 301,273 308,278" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="287" y="174" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/1</text><text x="287" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/2</text><line x1="180" y1="184" x2="180" y2="187.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,197.2 180,187.78 188,197.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="197.2" x2="190" y2="197.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="197.2" x2="180" y2="205" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/1</text><line x1="228" y1="184" x2="228" y2="187.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,197.2 228,187.78 236,197.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="197.2" x2="238" y2="197.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="197.2" x2="228" y2="205" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="212" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/1</text><line x1="180" y1="205" x2="180" y2="208.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,218.2 180,208.78 188,218.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="218.2" x2="190" y2="218.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="218.2" x2="180" y2="226" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="233" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/2</text><line x1="228" y1="205" x2="228" y2="208.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,218.2 228,208.78 236,218.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="218.2" x2="238" y2="218.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="218.2" x2="228" y2="226" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="233" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/2</text><line x1="180" y1="226" x2="180" y2="229.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,239.2 180,229.78 188,239.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="239.2" x2="190" y2="239.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="239.2" x2="180" y2="247" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/3</text><line x1="228" y1="226" x2="228" y2="229.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,239.2 228,229.78 236,239.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="239.2" x2="238" y2="239.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="239.2" x2="228" y2="247" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="254" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/3</text><line x1="180" y1="247" x2="180" y2="250.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="172,260.2 180,250.78 188,260.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="170" y1="260.2" x2="190" y2="260.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="180" y1="260.2" x2="180" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="275" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/4</text><line x1="228" y1="247" x2="228" y2="250.78" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="220,260.2 228,250.78 236,260.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="218" y1="260.2" x2="238" y2="260.2" stroke="#2a2a2a" stroke-width="1.3"/><line x1="228" y1="260.2" x2="228" y2="268" stroke="#2a2a2a" stroke-width="1.1"/><text x="228" y="275" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/4</text><line x1="195" y1="278" x2="213" y2="278" stroke="#2a2a2a" stroke-width="1.2"/><line x1="198" y1="282" x2="210" y2="282" stroke="#2a2a2a" stroke-width="1.0"/><line x1="201" y1="286" x2="207" y2="286" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="224" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="240" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="350" y="280" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="187" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = 2V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + 2V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="199" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="217" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = 2V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + 2V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ 2 R₂</text><text x="400" y="235" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ R₂</text><text x="400" y="247" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or ± 2(V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>)/R₂</text><text x="400" y="259" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="356" y="311" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note 1: Both channels can feed current to earth in parallel if field wiring is s/c</text><text x="40" y="332" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(3)</text><line x1="48" y1="348" x2="352" y2="348" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="442" x2="352" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="348" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="442" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="343" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="352" x2="76" y2="344" stroke="#2a2a2a" stroke-width="1.0"/><rect x="62" y="437" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="64" y1="446" x2="76" y2="438" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="120,348 126.67,343 133.33,353 140,343 146.67,353 153.33,343 160,348" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="250,442 256.67,437 263.33,447 270,437 276.67,447 283.33,437 290,442" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="140" y="338" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R1/1</text><text x="270" y="460" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R2/2</text><line x1="120" y1="348" x2="120" y2="359.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="112,373.68 120,359.52 128,373.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="373.68" x2="130" y2="373.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="373.68" x2="120" y2="390" stroke="#2a2a2a" stroke-width="1.1"/><line x1="120" y1="400" x2="120" y2="411.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="112,425.68 120,411.52 128,425.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="425.68" x2="130" y2="425.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="120" y1="425.68" x2="120" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="404" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/1</text><text x="120" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/3</text><line x1="250" y1="348" x2="250" y2="359.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="242,373.68 250,359.52 258,373.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="373.68" x2="260" y2="373.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="373.68" x2="250" y2="390" stroke="#2a2a2a" stroke-width="1.1"/><line x1="250" y1="400" x2="250" y2="411.52" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="242,425.68 250,411.52 258,425.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="425.68" x2="260" y2="425.68" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="425.68" x2="250" y2="442" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="404" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/1</text><text x="250" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/3</text><line x1="120" y1="392" x2="250" y2="392" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="176,386 162,392 176,398" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="160" y1="385" x2="160" y2="399" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="216,386 202,392 216,398" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="200" y1="385" x2="200" y2="399" stroke="#2a2a2a" stroke-width="1.3"/><text x="168" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z1/2</text><text x="208" y="414" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Z2/2</text><line x1="176" y1="442" x2="194" y2="442" stroke="#2a2a2a" stroke-width="1.2"/><line x1="179" y1="446" x2="191" y2="446" stroke="#2a2a2a" stroke-width="1.0"/><line x1="182" y1="450" x2="188" y2="450" stroke="#2a2a2a" stroke-width="0.9"/><text x="350" y="386" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="402" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan></text><text x="350" y="428" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="350" y="444" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="351" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="369" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = ±V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ 2 R₂</text><text x="400" y="387" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">E</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/ R₂</text><text x="400" y="399" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">or 2(V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> + V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan>/R₁)</text><text x="400" y="411" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="356" y="473" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note 1: Both channels can feed current to earth in parallel if field wiring</text><text x="356" y="483" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">is short circuit.</text><text x="40" y="508" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(4)</text><line x1="48" y1="524" x2="352" y2="524" stroke="#2a2a2a" stroke-width="1.1"/><line x1="48" y1="590" x2="352" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="48" cy="524" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="48" cy="590" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="92" y="519" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="94" y1="528" x2="106" y2="520" stroke="#2a2a2a" stroke-width="1.0"/><rect x="132" y="519" width="16" height="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="134" y1="528" x2="146" y2="520" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="176,524 182.33,519 188.67,529 195,519 201.33,529 207.67,519 214,524" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="266,518 252,524 266,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="250" y1="517" x2="250" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="296,518 282,524 296,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="280" y1="517" x2="280" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="326,518 312,524 326,530" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="310" y1="517" x2="310" y2="531" stroke="#2a2a2a" stroke-width="1.3"/><line x1="132" y1="524" x2="132" y2="548.96" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="124,563.12 132,548.96 140,563.12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="122" y1="563.12" x2="142" y2="563.12" stroke="#2a2a2a" stroke-width="1.3"/><line x1="132" y1="563.12" x2="132" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><line x1="214" y1="524" x2="214" y2="548.96" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="206,563.12 214,548.96 222,563.12" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="1.0"/><line x1="204" y1="563.12" x2="224" y2="563.12" stroke="#2a2a2a" stroke-width="1.3"/><line x1="214" y1="563.12" x2="214" y2="590" stroke="#2a2a2a" stroke-width="1.1"/><line x1="205" y1="590" x2="223" y2="590" stroke="#2a2a2a" stroke-width="1.2"/><line x1="208" y1="594" x2="220" y2="594" stroke="#2a2a2a" stroke-width="1.0"/><line x1="211" y1="598" x2="217" y2="598" stroke="#2a2a2a" stroke-width="0.9"/><text x="362" y="552" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan></text><text x="362" y="576" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan></text><text x="400" y="533" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V<tspan baseline-shift="sub" font-size="0.72em">O/C</tspan> = V<tspan baseline-shift="sub" font-size="0.72em">Z</tspan> or V<tspan baseline-shift="sub" font-size="0.72em">DIODE</tspan></text><text x="400" y="551" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I<tspan baseline-shift="sub" font-size="0.72em">S/C</tspan> = 0 (Effectively)</text></svg><figcaption class="figcap">Hình 13.32 · Các cấu hình hàng rào zener điển hình</figcaption></figure><div class="note"><b>Lưu ý về hai Ghi chú 1 khác nhau trong Hình 13.32.</b> Sơ đồ 2 kết thúc bằng '...if field wiring is s/c' (không có dấu chấm), còn sơ đồ 3 kết thúc bằng '...if field wiring is short circuit.' (có dấu chấm). Cả hai được giữ nguyên.</div><div class="note"><b>Lưu ý về chỉ số R₁ trong Hình 13.32.</b> Phương trình cuối của sơ đồ 3 in '2(V<sub>Z</sub> + V<sub>DIODE</sub>/R₁)' với chỉ số 1, trong khi sơ đồ 2 in '± 2(V<sub>Z</sub> + V<sub>DIODE</sub>)/R₂' với chỉ số 2. Không chuẩn hóa hai dạng này.</div><p>nó, thiết bị là đồ dùng một lần vì cầu chì bên trong đã cắt và do đó mạch bị hở. Để tránh điều này, hoàn toàn được phép lắp thêm một cầu chì có dòng cắt định mức thấp hơn nối tiếp với hàng rào ở phía vùng không nguy hiểm sao cho cầu chì này cắt trước cầu chì bên trong hàng rào.</p><p>Cũng có sẵn các thiết bị hàng rào cung cấp cách ly galva và nhiều chức năng phức tạp hơn, và gần như tất cả các hệ thống an toàn nội tại hiện dùng đều sử dụng thiết bị hàng rào, xác nhận giá trị của chúng và cuộc cách mạng mà chúng đã tạo ra.</p><h3>13.12 Thông số đầu vào và đầu ra <span class="en">13.12 Input and output specifications</span></h3><p>Do dải thiết bị an toàn nội tại rất rộng, cần xác định thiết bị nào có thể được nối với nhau. Vì mục đích đó, các thiết bị đều có thông số kèm theo và được yêu cầu ghi trên nhãn nếu có thể, nhưng dù sao vẫn phải đi kèm với thiết bị. Các thông số này khác nhau đối với thiết bị liên kết (kể cả hàng rào) và thiết bị an toàn nội tại.</p><div class="note"><b>Lưu ý về 'Due to of'.</b> Bản in bắt đầu 'Due to of the wide range of intrinsically safe equipment...' với giới từ bị lặp. Cụm này được giữ nguyên.</div><h4>Thiết bị liên kết <span class="en">Associated apparatus</span></h4><p>Các thông số quan trọng của thiết bị liên kết như sau:</p><h4>[ia] hoặc [ib] <span class="en">[ia] or [ib]</span></h4><p>Thông số này xác định cấp an toàn nội tại và các ngoặc vuông cho biết thiết bị dùng để nối với thiết bị an toàn nội tại nhưng không định lắp trong vùng nguy hiểm. Tuy nhiên, thiết bị có thể được lắp trong vùng nguy hiểm nếu được bảo vệ bằng một phương pháp khác (ví dụ, bằng cách đặt trong vỏ chống cháy).</p><h4>IIA, IIB hoặc IIC <span class="en">IIA, IIB or IIC</span></h4><p>Thông số này cho biết phân nhóm và là chung với mọi loại bảo vệ khác.</p><h4>Uₘ <span class="en">Uₘ</span></h4><p>Các cọc nguồn và cọc đầu ra của thiết bị liên kết được ghi Uₘ, là điện áp lớn nhất có thể nối vào các cọc đó mà không vi phạm an toàn nội tại. Thông thường người ta coi đây là điện áp nguồn cấp lớn nhất cho thiết bị được nối vào và thường giả định đó là điện áp điện lưới.</p><h4>U₀ <span class="en">U₀</span></h4><p>Đây là điện áp hở mạch lớn nhất mà thiết bị liên kết có thể cấp cho thiết bị an toàn nội tại được nối với nó. Thông số này xác định điện dung lớn nhất được phép trong mạch an toàn nội tại.</p><h4>I₀ <span class="en">I₀</span></h4><p>Đây là dòng ngắn mạch lớn nhất mà thiết bị liên kết có thể cấp cho vùng nguy hiểm và sẽ xác định độ tự cảm lớn nhất được chấp nhận trong mạch an toàn nội tại.</p><h4>P₀ <span class="en">P₀</span></h4><p>Đây là chỉ dẫn về công suất lớn nhất mà thiết bị liên kết có thể đưa vào vùng nguy hiểm. Thông số này cũng phần nào giúp xác định loại nguồn do thiết bị đó đại diện (ví dụ, giới hạn bằng điện trở hoặc giới hạn điện áp dòng không đổi).</p><h4>L₀ <span class="en">L₀</span></h4><p>Thông số này quy định độ tự cảm lớn nhất có thể nối vào các cọc mạch an toàn nội tại của thiết bị liên kết, và do đó là độ tự cảm lớn nhất được chấp nhận cho tổ hợp cáp và thiết bị an toàn nội tại.</p><h4>C₀ <span class="en">C₀</span></h4><p>Thông số này quy định điện dung lớn nhất có thể nối vào các cọc mạch an toàn nội tại của thiết bị, và do đó là điện dung lớn nhất được chấp nhận của tổ hợp cáp nối và thiết bị an toàn nội tại.</p><p>Các thông số này cho phép khả năng nối ghép lớn nhất giữa thiết bị liên kết và thiết bị an toàn nội tại mà không cần tính toán phức tạp. Thông số duy nhất khác đáng quan tâm là một thông số gọi là tỉ số Độ tự cảm/Điện trở (L₀/R₀), đo độ tự cảm lớn nhất trên một đơn vị điện trở có thể nối vào nguồn. Thông số này rất có giá trị vì người ta biết rằng khi chiều dài cáp tăng thì điện trở của cáp tăng và dòng giảm, nghĩa là độ tự cảm được phép tăng. Đối với nguồn giới hạn bằng điện trở (và phần lớn nguồn dùng trong an toàn nội tại thuộc loại này), có thể chứng minh thêm rằng năng lượng tích trữ cực đại xảy ra khi điện trở bên ngoài bằng điện trở của nguồn (xem Hình 13.33) và, nếu điều đó an toàn thì mọi tình huống khác cũng an toàn. Vì vậy, nếu áp dụng điều này cho cáp, không cần giới hạn chiều dài cáp mà nếu không sẽ bị áp đặt bởi độ tự cảm trên mỗi đơn vị chiều dài. Với bất kỳ tình huống nào, L₀/R₀ có thể được tính (xem Hình 13.34) và tỉ số này được cho bởi:-</p><div class="eq">L₀/R₀ = {8eRₓ + (64e²Rₓ² − 72U²eLₓ)^0.5}/4.5U      H/Ω</div><p>trong đó  Rₓ = Điện trở của mạch không tính cáp  (Rₛ hoặc Rₛ + Rᵢ, tùy giá trị cho trường hợp xấu nhất)  Ω<br>U = Điện áp hở mạch của nguồn  V<br>Lₓ = Tổng giá trị độ tự cảm tập trung trong mạch  (Lₛ hoặc Lₛ + Lᵢ tùy giá trị cho trường hợp xấu nhất)  H<br>e = Năng lượng đánh lửa tối thiểu  J</p><div class="note"><b>Lưu ý về mất chỉ số dưới và chỉ số trên trong OCR.</b> Bản in dùng Rₓ, Rₛ, Rᵢ, Lₓ, Lₛ, Lᵢ, L₀, R₀, U₀, I₀, Uᵢ, Iᵢ, Pᵢ, Lᵢ, Cᵢ, mm², 10⁻⁶, V₂ và V₁; lớp OCR làm phẳng hết thành 'R,', 'Lo', 'U,,', 'loT6', '4 mm2'. Tất cả được khôi phục theo bản in.</div><figure class="figure" id="fig-33"><svg viewBox="0 0 680 400" role="img" aria-label="Fig. 13.33"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd33" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd33" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd33" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd33" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.33 · Đặc tính năng lượng tích trữ của cáp / Figure 13.33 · Cable stored energy characteristic</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nguồn, cáp và đồ thị năng lượng theo điện trở cáp / Source, external circuit and energy curve</text><line x1="90" y1="76" x2="500" y2="76" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="146" x2="500" y2="146" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="76" x2="90" y2="103" stroke="#2a2a2a" stroke-width="1.2"/><line x1="90" y1="119" x2="90" y2="146" stroke="#2a2a2a" stroke-width="1.2"/><line x1="80" y1="103" x2="100" y2="103" stroke="#2a2a2a" stroke-width="1.6"/><line x1="84" y1="119" x2="96" y2="119" stroke="#2a2a2a" stroke-width="1.6"/><text x="76" y="116" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><polyline points="138,76 144.67,71 151.33,81 158,71 164.67,81 171.33,71 178,76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="158" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R</text><line x1="210" y1="60" x2="210" y2="152" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><path d="M300 76 A4.5 4.5 0 0 1 310 76 A4.5 4.5 0 0 1 320 76 A4.5 4.5 0 0 1 330 76 A4.5 4.5 0 0 1 340 76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><polyline points="390,76 396.67,71 403.33,81 410,71 416.67,81 423.33,71 430,76" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="410" y="66" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><text x="150" y="158" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Source</text><text x="350" y="158" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">External circuit</text><text x="340" y="184" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stored energy for any cable length = 1/2 L (V/(R + R<tspan baseline-shift="sub" font-size="0.72em">0</tspan>))²</text><line x1="140" y1="335" x2="516" y2="335" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd33)"/><line x1="140" y1="335" x2="140" y2="223" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd33)"/><polyline points="140,335 144.5,325.08 149,316.18 153.5,308.18 158,300.99 162.5,294.52 167,288.69 171.5,283.43 176,278.69 180.5,274.42 185,270.56 189.5,267.07 194,263.93 198.5,261.1 203,258.54 207.5,256.24 212,254.17 216.5,252.3 221,250.63 225.5,249.13 230,247.79 234.5,246.59 239,245.53 243.5,244.59 248,243.76 252.5,243.03 257,242.39 261.5,241.84 266,241.37 270.5,240.97 275,240.64 279.5,240.37 284,240.15 288.5,239.99 293,239.87 297.5,239.8 302,239.76 306.5,239.77 311,239.81 315.5,239.88 320,239.98 324.5,240.1 329,240.25 333.5,240.43 338,240.62 342.5,240.83 347,241.07 351.5,241.31 356,241.57 360.5,241.85 365,242.14 369.5,242.44 374,242.74 378.5,243.06 383,243.39 387.5,243.72 392,244.07 396.5,244.41 401,244.77 405.5,245.13 410,245.49 414.5,245.86 419,246.23 423.5,246.61 428,246.98 432.5,247.36 437,247.74 441.5,248.13 446,248.51 450.5,248.9 455,249.29 459.5,249.67 464,250.06 468.5,250.45 473,250.84 477.5,251.23 482,251.61 486.5,252 491,252.39 495.5,252.77 500,253.15" fill="none" stroke="#1f5f8b" stroke-width="1.8"/><line x1="140" y1="239.77" x2="326.5" y2="239.77" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><line x1="306.5" y1="239.77" x2="306.5" y2="339" stroke="#888" stroke-width="0.9" stroke-dasharray="4 3"/><text x="132" y="211" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">1/2 L (V/(R + R<tspan baseline-shift="sub" font-size="0.72em">0</tspan>))²</text><text x="344" y="238" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Maximum external circuit</text><text x="344" y="248" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">stored energy</text><text x="132" y="339" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="306.5" y="350" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = R</text><text x="512" y="350" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">c</tspan></text></svg><figcaption class="figcap">Hình 13.33 · Đặc tính năng lượng tích trữ của cáp</figcaption></figure><p>Với mục đích của phép tính này, năng lượng tối thiểu được lấy từ các đường cong (xem Hình 13.35 và 13.36) và như sau:</p><div class="eq">IIA = 320 × 10⁻⁶       J<br>IIB = 160 × 10⁻⁶       J<br>IIC = 40 × 10⁻⁶        J</div><p>Khi không có độ tự cảm tập trung ở thiết bị liên kết lẫn thiết bị an toàn nội tại, công thức trên đơn giản hóa thành:</p><div class="eq">L₀/R₀ = 3.56eRₓ/U      H/Ω</div><p>Đáng tiếc là không có phương pháp tương tự để xác định điện dung, dù rõ ràng điện trở cáp sẽ có tác động làm giảm</p><figure class="figure" id="fig-34"><svg viewBox="0 0 680 330" role="img" aria-label="Fig. 13.34"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd34" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd34" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd34" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd34" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="330" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.34 · Tính tỉ số L/R / Figure 13.34 · Calculation of L/R ratio</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nguồn, cáp và thiết bị nhận · các thông số tập trung và phân bố / Source, cable and receptor parameters</text><line x1="70" y1="92" x2="600" y2="92" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="170" x2="600" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="92" x2="70" y2="104" stroke="#2a2a2a" stroke-width="1.2"/><line x1="70" y1="158" x2="70" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="70" cy="104" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="70" cy="158" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="58" y="136" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><line x1="250" y1="70" x2="250" y2="188" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><line x1="450" y1="70" x2="450" y2="188" stroke="#888" stroke-width="0.9" stroke-dasharray="4 4"/><path d="M100 92 A4.5 4.5 0 0 1 110 92 A4.5 4.5 0 0 1 120 92 A4.5 4.5 0 0 1 130 92 A4.5 4.5 0 0 1 140 92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="120" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">s</tspan></text><polyline points="158,92 164.67,87 171.33,97 178,87 184.67,97 191.33,87 198,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">s</tspan></text><path d="M300 92 A4.5 4.5 0 0 1 310 92 A4.5 4.5 0 0 1 320 92 A4.5 4.5 0 0 1 330 92 A4.5 4.5 0 0 1 340 92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><polyline points="370,92 376.67,87 383.33,97 390,87 396.67,97 403.33,87 410,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="390" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan></text><line x1="600" y1="92" x2="600" y2="116" stroke="#2a2a2a" stroke-width="1.2"/><path d="M600 116 A4 4 0 0 0 600 124 A4 4 0 0 0 600 132 A4 4 0 0 0 600 140" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="614" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><polyline points="600,140 595,144 605,148 595,152 605,156 595,160 600,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="614" y="158" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">1</tspan></text><line x1="600" y1="164" x2="600" y2="170" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Source</text><text x="160" y="211" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(associated</text><text x="160" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">apparatus)</text><text x="350" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Cable</text><text x="530" y="202" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Receptor</text><text x="530" y="211" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">(intrinsically</text><text x="530" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">safe apparatus)</text><text x="60" y="242" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">s</tspan> = Source lumped inductance (fixed)</text><text x="60" y="253" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">i</tspan> = Reception lumped inductance (fixed)</text><text x="60" y="264" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">L<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Cable capacity (varies with length)</text><text x="60" y="275" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">s</tspan> = Source resistance (fixed)</text><text x="60" y="286" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">i</tspan> = Reception resistance (fixed)</text><text x="60" y="297" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">R<tspan baseline-shift="sub" font-size="0.72em">0</tspan> = Cable resistance (varies with length)</text><text x="60" y="308" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V = Source voltage</text></svg><figcaption class="figcap">Hình 13.34 · Tính tỉ số L/R</figcaption></figure><div class="note"><b>Lưu ý về dòng thứ ba của chú giải Hình 13.34.</b> Bản in ghi 'L₀ = Cable capacity (varies with length)' dùng chữ 'capacity' thay vì 'capacitance'. Các ký tự chỉ thiết bị nhận trong hình giống 'L1'/'R1' nhưng trong chú giải là Lᵢ/Rᵢ. Cả hai được giữ theo bản in.</div><p>tốc độ phóng điện dung. Vấn đề ở đây là cáp gồm một tập các điện trở nối tiếp và các tụ điện song song, phức tạp hơn nhiều để phân tích so với trường hợp cảm ứng, khi tất cả linh kiện đều nối tiếp. Vì vậy, trong hầu hết trường hợp, giới hạn chiều dài cáp sẽ là điện dung của cáp, dù kinh nghiệm cho thấy với cáp thông thường, vấn đề chiều dài cáp chỉ trở thành thực sự đáng kể trong trường hợp lắp đặt phân nhóm IIC, vì điện dung của IIA và IIB cho mọi mạch dưới 30 V, nơi phần lớn mạch an toàn nội tại được tập trung, đủ lớn để chứa bất kỳ chiều dài cáp hợp lý nào được yêu cầu.</p><p>Đối với nguồn dòng không đổi giới hạn điện áp, việc tính L/R bề ngoài có vẻ khó hơn. Tuy nhiên, bằng cách dùng một đường tiếp tuyến như thể hiện trong Hình 13.35, có thể tính được và, dù kết quả hơi bị giới hạn, thông số này thường hữu ích để có.</p><div class="note"><b>Lưu ý về 'as shown is Fig. 13.35'.</b> Bản in dùng 'is' thay vì 'in' trong cụm 'By using a tangent line as shown is Fig. 13.35'. Lỗi này được giữ nguyên.</div><h4>Thiết bị an toàn nội tại <span class="en">Intrinsically safe apparatus</span></h4><p>Trong trường hợp thiết bị an toàn nội tại, các thông số cần thiết trong hầu hết trường hợp là các thông số bên trong thiết bị, vì thiết bị được nối vào một nguồn. Những gì bắt buộc phải ghi hoặc đề cập cho thiết bị là:</p><div class="note"><b>Lưu ý về gạch nối do ngắt dòng.</b> Ở cuối trang in 409 và đầu trang in 410, chữ 'apparatus' bị ngắt thành 'appa-/ratus'. Đây là ngắt dòng, không phải gạch nối của nguyên bản, nên được chép lại thành 'apparatus'.</div><figure class="figure" id="fig-35"><svg viewBox="0 0 680 390" role="img" aria-label="Fig. 13.35"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd35" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd35" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd35" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd35" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="390" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.35 · Tính L/R cho nguồn điện dòng không đổi, giới hạn điện áp / Figure 13.35 · Calculation of L/R for constant current voltage limited power supply</text><line x1="140" y1="215" x2="566" y2="215" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd35)"/><line x1="140" y1="215" x2="140" y2="62" stroke="#2a2a2a" stroke-width="1.1" marker-end="url(#a6__sd35)"/><line x1="140" y1="120" x2="370" y2="120" stroke="#2a2a2a" stroke-width="1.0"/><line x1="370" y1="120" x2="370" y2="215" stroke="#2a2a2a" stroke-width="1.0"/><rect x="140" y="120" width="230" height="95" fill="url(#h6__sd35)" stroke="#2a2a2a" stroke-width="1.1"/><line x1="140" y1="75" x2="555" y2="215" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4"/><text x="132" y="124" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="132" y="79" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2I</text><text x="132" y="219" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="370" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="555" y="232" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2V</text><text x="400" y="112" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Equivalent load line</text><text x="400" y="122" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">for L/R calculation</text><line x1="452" y1="126" x2="452" y2="157" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="44" y="163" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Envelope of</text><text x="44" y="172" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">power supply</text><line x1="124" y1="168" x2="144" y2="166" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="232" y="234" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Power supply</text><text x="232" y="244" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">characteristic</text><line x1="288" y1="230" x2="290" y2="214" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd35)"/><text x="385" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Equivalent circuit</text><circle cx="300" cy="298" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="300" cy="342" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="284" y="320" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">2V</text><line x1="300" y1="298" x2="370" y2="298" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="370,298 378.33,293 386.67,303 395,293 403.33,303 411.67,293 420,298" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="420" y1="298" x2="470" y2="298" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="470" cy="298" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="300" y1="342" x2="470" y2="342" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="470" cy="342" r="3.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="395" y="288" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">V</text><text x="395" y="310" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">I</text><text x="385" y="358" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Equivalent circuit used for L/R calculations</text><text x="340" y="378" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Đường tải tương đương tiếp xúc bao của nguồn tại góc trên của vùng V, I</text></svg><figcaption class="figcap">Hình 13.35 · Tính L/R cho nguồn điện áp không đổi, dòng không đổi</figcaption></figure><div class="note"><b>Lưu ý về cách ghi chú thích L/R.</b> Chú thích Hình 13.34 ghi 'Calculation of L/R ratio' (có 'ratio'), còn chú thích Hình 13.35 ghi 'Calculation of L/R' (không có 'ratio'). Trong hình còn có 'Equivalent load line for L/R calculation' và 'Equivalent circuit used for L/R calculations' (số nhiều). Cả ba cách ghi được giữ nguyên.</div><p>Uᵢ – điện áp lớn nhất mà một nguồn có thể đưa vào thiết bị;<br>Iᵢ – dòng ngắn mạch lớn nhất mà bất kỳ nguồn nào nối vào thiết bị có thể đưa ra;<br>Pᵢ – khả năng đưa công suất lớn nhất của bất kỳ nguồn nào nối vào thiết bị;<br>Lᵢ – độ tự cảm lớn nhất bên trong thiết bị xuất hiện trên các cọc đầu vào;<br>Cᵢ – điện dung bên trong lớn nhất xuất hiện trên các cọc đầu vào của thiết bị;</p><p>Độ tự cảm bên trong có thể được nêu thêm dưới dạng tỉ số L/R và đôi khi cách này hỗ trợ việc nối ghép. Ngoài ra, khi thiết bị là chẳng hạn bộ phát nhiệt độ và được nối với một phần tử sơ cấp ngoài việc nối với nguồn, U₀, I₀ và P₀ cũng có thể cần</p><div class="note"><b>Lưu ý về số trang 410.</b> Lớp OCR đọc số trang cuối là '41 0'; bản in rõ ràng ghi '410'.</div><figure class="figure" id="fig-36"><svg viewBox="0 0 680 344" role="img" aria-label="Fig 13.36"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd36" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd36" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd36" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd36" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="344" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.36 · Nhãn thiết bị điển hình / Figure 13.36 · Typical apparatus labels</text><rect x="170" y="42" width="340" height="132" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="57" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Acme Products plc</text><text x="178" y="70" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Controller type ×R2</text><text x="178" y="83" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Serial No × 2643</text><text x="178" y="96" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx [ia] IIc</text><text x="178" y="117" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_m = 250 V rms</text><text x="178" y="130" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_o = 30 V dc</text><text x="178" y="143" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_o = 0.1 A</text><text x="178" y="156" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = 0.75 W</text><text x="366" y="117" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = 22 mH</text><text x="366" y="130" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_o = 0.1 μF</text><text x="366" y="143" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = 25 μH/ohm</text><text x="340" y="188" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Nhãn thiết bị liên kết điển hình · Typical associated apparatus label</text><rect x="170" y="202" width="340" height="116" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="178" y="217" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Exelsior Transmitters Ltd.</text><text x="178" y="230" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Temperature transmitter type TR6</text><text x="178" y="243" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Serial No. 2</text><text x="178" y="256" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">EEx ia IIC T6</text><text x="178" y="277" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">U_i = 30 V</text><text x="178" y="290" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_i = 0.1 A</text><text x="178" y="303" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = 0.75 W</text><text x="366" y="277" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = 22 mH</text><text x="366" y="290" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_i = 0.1 μF</text><text x="340" y="334" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Nhãn thiết bị an toàn nội tại điển hình · Typical intrinsically safe apparatus label</text></svg><figcaption class="figcap">Hình 13.36 · Nhãn thiết bị điển hình</figcaption></figure><div class="note"><b>Lưu ý về các nhãn trong Hình 13.36.</b> Bản in viết 'Exelsior Transmitters Ltd.' (không phải 'Excelsior'); 'Controller type ×R2' và 'Serial No × 2643' dùng dấu nhân '×'; nhãn thứ nhất kết thúc bằng 'EEx [ia] IIc' (chữ c thường) còn nhãn thứ hai bằng 'EEx ia IIC T6' (chữ C hoa). Lớp văn bản OCR đọc nhầm thành 'xR2', 'Serial No x 2643', 'U,', 'I,', 'P,', 'L,', 'C,', 'Lo/&amp; = 25~H/ohr' và '0.1 pF'; trang render cho thấy U_m, U_o, I_o, P_o, L_o, C_o, L_o/R_o = 25 μH/ohm và 0.1 μF. Các dạng đúng từ trang render được giữ.</div><p>được quy định trong phạm vi các cực của chúng nối tới phần tử chính.</p><div class="note"><b>Lưu ý về ranh giới đoạn đầu.</b> Đoạn đầu tiên trong phạm vi này bắt đầu giữa câu, được tiếp nối từ trang in trước (nằm ngoài phạm vi module). Đầu đề chạy trên trang in là 'Protection concept intrinsic safety 'i' 411'; lớp văn bản OCR chèn thêm một dấu cách trong số trang thành '41 1'.</div><p>Các nhãn điển hình cho thiết bị liên kết và thiết bị an toàn nội tại được thể hiện trong Hình 13.36.</p><h3>13.13 Ví dụ về đếm hư hỏng trong thiết bị <span class="en">13.13 Examples of fault counting in apparatus</span></h3><p>Việc đếm hư hỏng để tạo ra thông tin ghi trên nhãn thiết bị phải được thực hiện trong từng thiết bị.</p><h3>Thiết bị liên kết <span class="en">Associated apparatus</span></h3><p>Đây là thiết bị cấp nguồn cho thiết bị an toàn nội tại nhưng bản thân nó không được lắp đặt trong khu vực nguy hiểm. Hình 13.37 cho thấy một nguồn cấp điển hình đưa điện áp tới khu vực nguy hiểm, gồm một biến áp lưới không hỏng, sau đó là bộ chỉnh lưu và tụ điện để làm mượt. Tiếp theo là ba</p><div class="note"><b>Lưu ý về ranh giới câu giữa các trang in 411 và 412.</b> Câu trên kết thúc bằng 'ba' trên trang in 411 và tiếp tục bằng 'điện trở' trên trang in 412; không thêm dấu chấm.</div><p>điện trở, R1 có giá trị tối thiểu 700 Ω để hạn dòng tới Z1 trong điều kiện không tải, R2 có giá trị tối thiểu 30 Ω để tạo sự tách biệt cần thiết cho việc thử từng diode zener riêng lẻ, và R3 có giá trị tối thiểu 300 Ω để hạn dòng thêm. Tất cả linh kiện được giả định có công suất định mức thích hợp.</p><div class="note"><b>Lưu ý về các giá trị điện trở trong ví dụ.</b> Lớp văn bản OCR đọc nhầm thành '700 52', '3052', '30052' và 'R1 (700 Q) R2 (30 Q) R3 (300 a)'; trang render cho thấy 700 Ω, 30 Ω, 300 Ω và 'R1 (700 Ω)', 'R2 (30 Ω)', 'R3 (300 Ω)'. Các giá trị đúng từ trang render được giữ.</div><p>Với thiết bị 'ib' chỉ cần xét một hư hỏng, đó là hỏng một trong các diode zener. Điều này cho điện áp ra lớn nhất của mạch hở là 30V bị giới hạn bởi Z1. Nếu các cực ra bị ngắn mạch, dòng chảy là 38 mA (39/R1 + R2 + R3). Ở dòng này, điện áp trên Z1 là 12.5V và điện áp trên Z2 là 11.35V. Vì thế các diode zener bị tắt và không đóng vai trò nào trong việc xác định dòng ngắn mạch. Tương tự, nếu nối một tải 1030 Ω (tải phối hợp) qua các cực ra, điện áp trên Z1 là 17.35 V và trên Z2 là 17V. Một lần nữa, trong điều kiện tải phối hợp cả Z1 và Z2 đều bị tắt và không ảnh hưởng đến truyền công suất. Công suất ra lớn nhất vì thế là 0.37W (39²/4× R1 + R2 + R3). Không có</p><div class="note"><b>Lưu ý về khoảng cách và các ký hiệu trong ví dụ in.</b> Bản in viết '39/R1 + R2 + R3' với dấu cách sau dấu cộng đầu (OCR thiếu dấu cách này), viết 'Z2' ở nơi OCR đọc nhầm thành '22', và '1030 Ω', '39²/4×'. Câu công suất in '0.37W' (không dấu cách) trong khi các chỗ khác in '0.37 W'; cả hai dạng được giữ nguyên.</div><div class="note"><b>Lưu ý về ranh giới câu giữa các trang in 412 và 413.</b> Đoạn trên kết thúc bằng 'Không có' trên trang in 412, câu tiếp tục ở đầu trang in 413 sau Hình 13.37.</div><figure class="figure" id="fig-37"><svg viewBox="0 0 680 412" role="img" aria-label="Fig 13.37"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd37" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd37" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd37" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd37" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="412" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.37 · Số lần hỏng trong thiết bị liên kết / Figure 13.37 · Fault counts in associated apparatus</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mạch nguồn không thể hỏng · Infallible source and equivalent power source</text><circle cx="52" cy="72" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="52" cy="188" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="72" x2="52" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="72" x2="92" y2="72" stroke="#2a2a2a" stroke-width="1.0"/><line x1="52" y1="188" x2="92" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="92,92 88,101.5 96,111 88,120.5 96,130 88,139.5 96,149 88,158.5 92,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="92" y1="72" x2="92" y2="92" stroke="#2a2a2a" stroke-width="1.0"/><line x1="92" y1="168" x2="92" y2="188" stroke="#2a2a2a" stroke-width="1.0"/><text x="26" y="130" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Mains</text><text x="92" y="206" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Transformer</text><polyline points="110,100 106,107.5 114,115 106,122.5 114,130 106,137.5 114,145 106,152.5 110,160" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="110" y1="100" x2="180" y2="100" stroke="#2a2a2a" stroke-width="1.0"/><line x1="110" y1="160" x2="180" y2="160" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="146,130 180,100 214,130 180,160" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polygon points="158,112 168,115 158,118" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="192,112 202,115 192,118" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="158,142 168,145 158,148" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="192,142 202,145 192,148" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="180" y="133" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Rectifier</text><text x="130" y="178" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Vo/c = 39 V</text><text x="130" y="188" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(peak)</text><line x1="180" y1="100" x2="520" y2="100" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="160" x2="180" y2="190" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="190" x2="520" y2="190" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="280,100 285,96 290,104 295,96 300,104 305,96 310,104 315,96 320,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="300" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R1 (700 Ω)</text><polyline points="350,100 355,96 360,104 365,96 370,104 375,96 380,104 385,96 390,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="370" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R2 (30 Ω)</text><polyline points="430,100 435,96 440,104 445,96 450,104 455,96 460,104 465,96 470,100" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="450" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R3 (300 Ω)</text><text x="370" y="114" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Infallible resistors</text><line x1="340" y1="100" x2="340" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="334,141 346,141 346,146 334,136" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="340" y1="146" x2="340" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="348" y="146" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z1 (30 V)</text><line x1="410" y1="100" x2="410" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="404,141 416,141 416,146 404,136" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="410" y1="146" x2="410" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="418" y="146" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z2 (28 V)</text><line x1="246" y1="100" x2="246" y2="141" stroke="#2a2a2a" stroke-width="1.1"/><line x1="238" y1="141" x2="254" y2="141" stroke="#2a2a2a" stroke-width="1.3"/><line x1="238" y1="147" x2="254" y2="147" stroke="#2a2a2a" stroke-width="1.3"/><line x1="246" y1="147" x2="246" y2="190" stroke="#2a2a2a" stroke-width="1.1"/><text x="256" y="136" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">C</text><line x1="340" y1="178" x2="340" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="334" y1="190" x2="346" y2="190" stroke="#2a2a2a" stroke-width="0.9"/><line x1="336" y1="193.5" x2="344" y2="193.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="338" y1="197" x2="342" y2="197" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="520" cy="100" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="520" y="88" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Output</text><text x="340" y="234" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Nguồn tương đương · Equivalent power source</text><text x="60" y="254" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">[ib]   V_o   = 30 V (V_z1)</text><text x="60" y="266" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       I_o   = 39/1030 A (V_o/c/R1 + R2 + R3)</text><text x="60" y="278" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       P_o   = 0.37 W</text><text x="60" y="290" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o   = 0.22 mH (from Fig. 13.5 - no internal inductance)</text><text x="60" y="302" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o/R_o = 96 μH/ohm (from formula - no internal inductance)</text><text x="60" y="314" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       C_o   = 0.067 μF (from Fig. 13.8 no internal capacitance)</text><text x="60" y="334" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">[ia]   V_o   = 39 V (V_o/c)</text><text x="60" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       I_o   = 39/1030 A (V_o/c/R1 + R2 + R3)</text><text x="60" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       P_o   = 0.37 W</text><text x="60" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o   = 0.22 mH (see above)</text><text x="60" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       L_o/R_o = 96 μH/ohm (see above)</text><text x="60" y="394" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">       C_o   = 0.033 μF (see above)</text></svg><figcaption class="figcap">Hình 13.37 · Số lần hỏng trong thiết bị liên kết</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.37.</b> Bản in ghi 'Z2 (28 V)' (OCR: '22(28V)'), tách riêng 'I_o = 39/1030 A' và 'P_o = 0.37 W' (OCR gộp thành 'Po = 0.37W = 39/1030A'), và dùng 'L_o' cùng '96 μH/ohm' (OCR: 'b', '96pH/ohm'). Ký hiệu ngoặc là '[ib]' chữ thường và '[ia]'; cả hai được giữ nguyên theo trang render.</div><p>điện dung thực tế trong mạch vì C được đặt qua điện áp ra của biến áp và bị tách khỏi các cực ra bởi R1, R2 và R3 mắc nối tiếp. Vì thế nó trông giống như một nguồn áp chứ không giống một tụ điện.</p><p>Nếu xét 'ia', thay đổi duy nhất là hỏng Z1, cho phép điện áp mạch hở ra tăng tới 39 V. Dòng ngắn mạch ra và công suất ra vẫn giữ nguyên vì các diode zener không được dùng trong công thức tính, cũng như điện dung và điện cảm. Các thông số trên nhãn vì thế sẽ là:</p><div class="note"><b>Lưu ý về danh sách thông số trên nhãn.</b> Bản in dùng dấu gạch ngang dài '[ib] – output open circuit volts (V_o)' (OCR dùng dấu gạch ngắn), và ghi mục tỷ số là '(R_o/L)' dù giá trị in '96 μH/Ω' có thứ nguyên của L/R; mục điện cảm ngoại trích '(from Fig. 13.35)' trong khi Hình 13.37 trích 'Fig. 13.5' cho cùng đại lượng. Tất cả được giữ nguyên.</div><ul><li>[ib] – điện áp mạch hở ra (V_o) — 30 V</li><li>dòng ngắn mạch ra (I_o) — 38 mA</li><li>công suất ra lớn nhất (P_o) — 0.37 W</li><li>điện cảm ngoại lớn nhất (L_o) — 0.22 mH (từ Hình 13.35)</li><li>tỷ số điện cảm ngoại/điện trở lớn nhất (R_o/L) (theo công thức) — 96 μH/Ω</li><li>điện dung ngoại lớn nhất — 0.067 μF (từ Hình 13.8)</li></ul><p>Với [ia] các con số đều giữ nguyên ngoại trừ điện áp mạch hở ra (V_o) tăng tới 39 V, làm giảm điện dung ngoại tới 0.035 μF tối đa. Trong cả hai trường hợp, không có điện cảm hay điện dung trong thực tế (L_i hoặc C_i) nhưng điều này thường không được ghi trên nhãn. Tuy nhiên, nếu có bất kỳ điện cảm trong nào thì cần ghi lại để cho phép tính tỷ số L/R cho cáp nối.</p><div class="note"><b>Lưu ý về mâu thuẫn 0.033 μF / 0.035 μF.</b> Hình 13.37 ghi '[ia] C_o = 0.033 μF (see above)', trong khi đoạn văn này ghi điện dung ngoại giảm tới 0.035 μF tối đa. Cả hai giá trị được giữ nguyên; lớp văn bản OCR đọc nhầm 'capacitances' thành 'capaci-tances' (dấu gạch mềm) và '0.035 μF' thành '0.035pF'.</div><h3>Thiết bị an toàn nội tại <span class="en">Intrinsically safe apparatus</span></h3><p>Đây là thiết bị thực sự đi vào khu vực nguy hiểm và được cấp nguồn từ thiết bị liên kết, chẳng hạn như thiết bị thể hiện trong Hình 13.37. Một thiết bị an toàn nội tại điển hình được thể hiện trong Hình 13.38. Vì thiết bị này tự nó không được cấp nguồn, điểm quan tâm chính nằm ở các thông số bên trong của nó để có thể đánh giá mức độ an toàn khi nối vào một nguồn cấp. Một lần nữa, người ta giả định rằng tất cả linh kiện đều có công suất định mức thích hợp cho mục đích phân tích. Vấn đề hơi khác thường ở đây là sự hiện diện của R1. Sẽ thấy rằng điện trở này mắc nối tiếp với một biến trở và điều này thường cần thiết vì công suất tiêu thụ có thể tập trung ở một phần nhỏ của đường biến trở nếu nó được đặt ở giá trị thấp. Người ta thường giả định chỉ 10 phần trăm đường biến trở hiện diện cho mục đích phân loại nhiệt độ và, vì nhiều biến trở rất nhỏ, điều này gây ra mức tăng nhiệt rất cao thường được giảm thiểu bằng cách chèn một điện trở nối tiếp như thể hiện.</p><div class="note"><b>Lưu ý về ngắt dòng trong bản in.</b> Lớp văn bản OCR chèn dấu gạch ngắt dòng trong 'presence' và 'minimized'; trang render cho thấy 'presence' và 'minimized'. Bản dịch dùng dạng đúng từ trang render.</div><p>Nếu giả định rằng thiết bị phù hợp, về mặt công suất tiêu thụ, để nối vào nguồn cấp 39V có dòng ngắn mạch 38 mA và khả năng cung cấp công suất 0.37 W, thì không có điều kiện nào của nguồn cấp thể hiện trong Hình 13.37 có thể quá tải nó.</p><figure class="figure" id="fig-38"><svg viewBox="0 0 680 398" role="img" aria-label="Fig 13.38"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd38" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd38" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd38" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd38" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="398" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.38 · Số lần hỏng trong thiết bị an toàn nội tại / Figure 13.38 · Fault counts in intrinsically safe apparatus</text><line x1="180" y1="58" x2="560" y2="58" stroke="#2a2a2a" stroke-width="1.2"/><line x1="180" y1="188" x2="560" y2="188" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="150" cy="105" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="150" cy="135" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="96" y="122" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">To sensor</text><polyline points="215,58 211.5,63.88 218.5,69.75 211.5,75.62 218.5,81.5 211.5,87.38 218.5,93.25 211.5,99.12 215,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="215" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R5</text><polyline points="250,58 246.5,63.88 253.5,69.75 246.5,75.62 253.5,81.5 246.5,87.38 253.5,93.25 246.5,99.12 250,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R4</text><polyline points="285,58 281.5,63.88 288.5,69.75 281.5,75.62 288.5,81.5 281.5,87.38 288.5,93.25 281.5,99.12 285,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="285" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R3</text><polyline points="320,58 316.5,63.88 323.5,69.75 316.5,75.62 323.5,81.5 316.5,87.38 323.5,93.25 316.5,99.12 320,105" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="320" y="50" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R2</text><polyline points="215,143 211.5,148.62 218.5,154.25 211.5,159.88 218.5,165.5 211.5,171.12 218.5,176.75 211.5,182.38 215,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="215" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R7</text><polyline points="250,143 246.5,148.62 253.5,154.25 246.5,159.88 253.5,165.5 246.5,171.12 253.5,176.75 246.5,182.38 250,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="250" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R6</text><polyline points="285,143 281.5,148.62 288.5,154.25 281.5,159.88 288.5,165.5 281.5,171.12 288.5,176.75 281.5,182.38 285,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="285" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R1</text><polyline points="180,143 176.5,148.62 183.5,154.25 176.5,159.88 183.5,165.5 176.5,171.12 183.5,176.75 176.5,182.38 180,188" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><text x="180" y="200" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">R8</text><polygon points="340,100 340,150 390,125" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><line x1="220" y1="105" x2="220" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="255" y1="105" x2="255" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="290" y1="105" x2="290" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="325" y1="105" x2="325" y2="143" stroke="#2a2a2a" stroke-width="0.9"/><line x1="445" y1="58" x2="445" y2="119" stroke="#2a2a2a" stroke-width="1.1"/><line x1="437" y1="119" x2="453" y2="119" stroke="#2a2a2a" stroke-width="1.3"/><line x1="437" y1="125" x2="453" y2="125" stroke="#2a2a2a" stroke-width="1.3"/><line x1="445" y1="125" x2="445" y2="188" stroke="#2a2a2a" stroke-width="1.1"/><text x="455" y="100" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">C (0.033 μF)</text><line x1="500" y1="58" x2="500" y2="119" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="494,119 506,119 506,124 494,114" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><line x1="500" y1="124" x2="500" y2="188" stroke="#2a2a2a" stroke-width="1.1"/><text x="510" y="134" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">Z1 (19 v)</text><polygon points="556,52 568,58 556,64" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="562" y="48" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">D1</text><text x="600" y="125" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">V_in</text><text x="340" y="222" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Thông số thiết bị an toàn nội tại tương đương · Equivalent intrinsically safe apparatus parameters</text><text x="130" y="240" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ib    V_i = 30 V (To accommodate ib power source - Fig. 13.37)</text><text x="130" y="251" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      I_i = 38 mA (To accommodate ib power source - Fig. 13.37)</text><text x="130" y="262" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      P_i = 0.37 W (To accommodate ib power source)</text><text x="130" y="273" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      L_i = 0 (No inductance present)</text><text x="130" y="284" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      C_i = 0 (Effective - see text)</text><polyline points="124,293 118,293 118,311 124,311" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="130" y="293" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To Sensor { V_o = 30 V</text><text x="130" y="304" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">          { I_o = See text</text><text x="130" y="317" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">ia    V_i = 39 V (See above)</text><text x="130" y="328" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      I_i = 38 mA (See above)</text><text x="130" y="339" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      P_i = 0.37 W (See above)</text><text x="130" y="350" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      L_i = 0</text><text x="130" y="361" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">      C_i = 0.033 μF (Z1 o/c and D1 s/c)</text><polyline points="124,370 118,370 118,388 124,388" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="130" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">To Sensor { V_o = 30 V</text><text x="130" y="381" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">          { I_o = See text</text></svg><figcaption class="figcap">Hình 13.38 · Số lần hỏng trong thiết bị an toàn nội tại</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.38.</b> Lớp văn bản OCR đọc nhầm nhóm 'To Sensor { V_o = See text / I_o = See text' và 'V_o = 30 V', '0.033 pF'; trang render cho thấy 'To Sensor { V_o = See text' cộng 'I_o = See text', 'V_o = 30 V' và '0.033 μF'. Mạch in ghi 'Z1 (19 v)' với chữ v thường, còn phần văn bản dùng '19V'; cả hai được giữ nguyên.</div><p>Với các xét đến 'ib', điện áp lớn nhất từ nguồn cấp là 30 V và có thể dùng để đánh giá thiết bị này ở chế độ 'ib'. Ở chế độ 'ib' chỉ cần xét một hư hỏng và đó có thể là hỏng D1 hoặc Z1. Vì D1 hoặc Z1 luôn hiện diện trong những trường hợp này, không có khả năng nối trực tiếp tụ điện, C, tới các cực vào của thiết bị khi nó có thể được nạp tới hơn 19V. Nếu C thực sự nạp tới hơn 19V khi Z1 hỏng thì nó vẫn an toàn nội tại, ngay cả khi nó có thể nạp và xả vào một tia lửa bên trong thiết bị an toàn nội tại, vì điện áp lớn nhất của nguồn cấp là 30V như đã nêu. Vì điện dung không thể đặt qua các cực ra và nạp tới hơn 19V, và điện dung lớn nhất cho phép là 0.258 μF ở 19V, không có vấn đề gì vì điện dung cáp lớn nhất, phải được tính ở 30 V. Do đó, tổng điện dung trong trường hợp 19 V là 0.132 μF, thấp hơn nhiều so với giới hạn 0.258 μF ngay cả khi cộng thêm điện dung cáp lớn nhất ở 30V. Các thông số của thiết bị là:</p><div class="note"><b>Lưu ý về dấu phẩy thừa và các giá trị trong đoạn này.</b> Bản in có dấu phẩy thừa sau 'capacitance': 'the maximum cable capacitance, must be calculated at 30 V'; dấu phẩy được giữ nguyên trong bản tiếng Anh. Lớp văn bản OCR đọc nhầm ''ib' mode' thành 'lib’ mode' và '0.258 μF', '0.132 μF' thành '0.258pF', '0.132 pF'.</div><ul><li>ib – điện áp vào lớn nhất (V_i) — 30 V</li><li>dòng vào lớn nhất (I_i) — 38 mA</li><li>công suất vào lớn nhất (P_i) — 0.37 W</li></ul><ul><li>điện cảm đầu cuối thực dụng (L_i) — 0</li><li>điện dung đầu cuối thực dụng (C_i) — 0.033 μF</li></ul><p>Giá trị của C_i là do khả năng điện dung cáp có thể cộng thêm bên trong thiết bị và điều này hạn chế điện dung cáp ở 0.034 μF. Người ta thường xử lý bằng cách ghi C_i là 0.033 μF dù đây không phải điện dung đầu cuối thực tế.</p><div class="note"><b>Lưu ý về các giá trị 0.034 μF / 0.033 μF và OCR.</b> Lớp văn bản OCR đọc nhầm '0.034 μF' thành '0.034pF', 'C_i as 0.033 μF' thành 'C; as 0.033 pF' và 'information' thành 'mformation'; trang render cho thấy các dạng đúng như trên.</div><p>Thông tin quan trọng khác duy nhất là điện áp ra tới cảm biến có thể tới 30V, và dòng cùng công suất tới cảm biến được kiểm soát bởi các điện trở R1, R2, R3, R4, R5, R6, R7 và R8. Vì cảm biến thường rất gần thiết bị an toàn nội tại, điện dung của đường nối rất nhỏ và dòng tới cảm biến thường nhỏ, nên điện cảm cũng không gây vấn đề. Thường không cần xác định các thông số này trên nhãn nhưng vẫn nên nhận biết về tình huống tổng thể.</p><p>Khi xét thiết bị cho 'ia' mọi thứ rất khác vì 2 hư hỏng được áp dụng trong mạch 'ia'. Vì thế nếu D1 hỏng ngắn mạch và Z1 hỏng hở mạch thì tụ điện được đặt qua các cực. Điều này cho giá trị C_i là 0.033 μF, ở 30 V vẫn cho phép 0.034 μF trong cáp. Tuy nhiên, để cho phép nối vào nguồn cấp đã mô tả, V_i bây giờ tăng tới 39V.</p><ul><li>ia – điện áp vào lớn nhất (V_i) — 39 V</li><li>dòng vào lớn nhất (I_i) — 38 mA</li><li>công suất vào lớn nhất (P_i) — 0.37 W</li><li>điện cảm đầu cuối thực dụng (L_i) — 0</li><li>điện dung đầu cuối thực dụng (C_i) — 0.033 μF</li></ul><div class="note"><b>Lưu ý về OCR trong danh sách 'ia'.</b> Lớp văn bản OCR đọc nhầm 'I_i' thành 'I;', '39 V' thành '39 v' và '0.37 W' thành '0.37w'; trang render cho thấy các dạng đúng như trên.</div><p>Điều này có nghĩa là vì nguồn cấp trong Hình 13.37 cung cấp 39 V trong trường hợp 'ia' nên nó chỉ phù hợp để nối vào thiết bị an toàn nội tại này trong trường hợp 'ib', vì điện dung cáp cho phép của ia giảm tới 0.001 μF (một giá trị không chấp nhận được – &lt;10 m đối với một cáp có màn chắn điển hình). Tình huống liên quan tới đầu ra tới cảm biến vẫn không đổi so với trường hợp 'ib'.</p><div class="note"><b>Lưu ý về giá trị 0.001 μF.</b> Lớp văn bản OCR đọc nhầm đoạn này thành '0.001 pF … tlOm'; trang render cho thấy '0.001 μF … &lt;10 m'.</div><h3>13.14 Hệ thống an toàn nội tại <span class="en">13.14 Intrinsically safe systems</span></h3><p>Như đã nêu trước đó, an toàn nội tại là một khái niệm hệ thống trong đó phải xét toàn bộ lắp đặt. Việc cấu tạo và quy định thông số thiết bị như đã mô tả trước đó được dùng làm công cụ để việc đánh giá một hệ thống dễ dàng hơn nhưng không nhằm giới hạn quá mức. Việc tạo ra các hệ thống an toàn nội tại được mô tả trong BS 5501, Part 9 (1982)¹¹ (văn bản của Anh của EN 50039). Có hai cách tạo ra một hệ thống an toàn nội tại, cách thứ nhất là áp dụng số hư hỏng cho từng thiết bị riêng lẻ, và cách thứ hai là áp dụng thêm số hư hỏng cho toàn hệ thống. Cách tiếp cận sau cho thấy an toàn nội tại có thể đạt được trong những tình huống mà không thể nhận ra điều đó từ các thông số thiết bị đã tạo ra, như đã thảo luận trước đó trong chương này. Cần nhớ rằng</p><div class="note"><b>Lưu ý về đầu đề chạy và chú thích ¹¹.</b> Lớp văn bản OCR đọc nhầm đầu đề chạy 'i' thành '7'' ở nhiều trang và chú thích sau 'BS 5501, Part 9 (1982)' thành '’l'; trang render cho thấy 'i' và ký hiệu chú thích superscript ¹¹. Chú thích này tương ứng với tài liệu tham khảo do phần shell của chương cung cấp.</div><p>mục tiêu là đạt được an toàn nội tại với không quá hai hư hỏng được tính, cộng với các hư hỏng không được tính thích hợp áp dụng cho hệ thống, hoặc ở một trong các thiết bị tạo thành hệ thống, hoặc phân bổ giữa tất cả chúng.</p><p>Cách dễ dàng để đảm bảo an toàn nội tại là so sánh các thông số đầu ra của thiết bị liên kết với các thông số đầu vào của thiết bị an toàn nội tại và, nếu trường hợp sau đây xảy ra, an toàn nội tại được đảm bảo một cách rất đơn giản. Việc so sánh các thông số nên được thực hiện như sau (và xem Hình 13.39):</p><div class="note"><b>Lưu ý về bảng so sánh không đánh số.</b> Bản in xếp các dòng thành hai cột có dấu quan hệ ở giữa; ở đây được trình bày dạng danh sách để không tạo thêm bảng HTML. Hàng thứ hai in 'output current (I_i)' bên trái dù theo ngữ cảnh phải là I_o; giữ nguyên chỉ số dưới in. Lớp văn bản OCR đọc nhầm các dấu ≤, ≤, ≤, ≥, ≤ thành '-', '5', '2', 'z'.</div><ul><li>thiết bị liên kết: điện áp ra (V_o) ≤ thiết bị an toàn nội tại: điện áp vào (V_i)</li><li>thiết bị liên kết: dòng ra (I_i) ≤ thiết bị an toàn nội tại: dòng vào (I_i)</li><li>thiết bị liên kết: công suất ra (P_o) ≤ thiết bị an toàn nội tại: công suất vào (P_i)</li><li>thiết bị liên kết: điện cảm ngoại (L_o) ≥ thiết bị an toàn nội tại: điện cảm đầu cuối thực dụng cộng điện cảm cáp (L_i + L_c)</li><li>thiết bị liên kết: điện dung ngoại (C_o) ≤ thiết bị an toàn nội tại: điện dung đầu cuối thực dụng cộng điện dung cáp (C_i + C_c)</li></ul><figure class="figure" id="fig-39"><svg viewBox="0 0 680 456" role="img" aria-label="Fig 13.39"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd39" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd39" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd39" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd39" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="456" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.39 · Đánh giá hệ thống theo thông số vào ra / Figure 13.39 · System assessment from input and output definitions</text><rect x="30" y="48" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="62" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="74" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associate apparatus</text><text x="38" y="86" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(power source)</text><text x="38" y="98" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_1  I_o = I_1</text><text x="38" y="110" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_1</text><text x="38" y="122" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_1  C_o = C_1</text><text x="38" y="134" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = L_1/R_1</text><text x="123" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(No earth connection)</text><rect x="30" y="196" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="210" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="222" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associate apparatus</text><text x="38" y="234" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">computer</text><text x="38" y="246" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_2  I_o = I_2</text><text x="38" y="258" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_2</text><text x="38" y="270" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_2  C_o = C_2</text><text x="38" y="282" text-anchor="start" style="font:7.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o  L_2/R_2</text><text x="123" y="314" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">No earth connection</text><text x="123" y="328" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">necessary truths</text><rect x="430" y="100" width="216" height="136" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="438" y="114" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="438" y="125" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Intrinsically safe</text><text x="438" y="136" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="438" y="147" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_3  I_i = I_3</text><text x="438" y="158" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_3</text><text x="438" y="169" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_3  C_i = C_3</text><text x="438" y="180" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_3/R_3</text><text x="438" y="191" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_4  I_i = I_4</text><text x="438" y="202" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_4</text><text x="438" y="213" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_4  C_i = C_4</text><text x="438" y="224" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_4/R_4</text><polyline points="216,100 300,100 300,150 430,150" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="216,248 300,248 300,200 430,200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="141" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="139" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(L_c) (C_c)</text><rect x="302" y="191" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="189" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(L_c) (C_c)</text><text x="30" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_3 ≥ V_1 + V_2</text><text x="30" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_3 ≥ I_1 + I_2</text><text x="30" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_3 ≥ P_1 + P_2</text><text x="350" y="346" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_4 ≥ V_1 + V_2</text><text x="350" y="358" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">I_4 ≥ I_1 + I_2</text><text x="350" y="370" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_4 ≥ P_1 + P_2</text><text x="30" y="388" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_3 + L_4 + L_c ≤ permissible inductance for I_1 + I_2</text><text x="30" y="400" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_3 + C_4 + C_c ≤ permissible capacitance for V_1 + V_2</text><text x="30" y="412" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o and L_3/R_3 and L_4/R_4 ≤ L_1/R_1</text><text x="270" y="424" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">≤ L_2/R_2</text><text x="30" y="440" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">UR ≤ UR permissible for composite power source.</text></svg><figcaption class="figcap">Hình 13.39 · Đánh giá hệ thống dựa trên định nghĩa đầu vào và đầu ra của thiết bị (dựa trên đánh giá từng thiết bị riêng lẻ). Lưu ý: Nếu đáp ứng yêu cầu L/R thì không cần đáp ứng yêu cầu về điện cảm</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.39 và chú thích bị cụt.</b> Cả hai hộp bên trái in 'Associate apparatus' (không phải 'Associated'); hộp trái dưới kết thúc bằng 'L_o/R_o  L_2/R_2' không có toán tử, không tự thêm dấu '='. Nhóm 'necessary truths' bị OCR xáo trộn thành 'Po = Pp', 'WRo LdRz', 'v35v1+vp', 'G3 + C4 + Cc s'; dạng đọc từ trang render được giữ. Chú thích in kết thúc tại 'If L/R requirements are met the inductance requirements need not be' và câu không được tiếp tục ở đầu trang in 417; phần cụt này được giữ nguyên thay vì tự thêm 'considered'.</div><p>Trường hợp tỷ số điện cảm/điện trở của cáp (L_c/R_c) đã được tính (xem trước đó trong chương này), có tính đến điện cảm gộp (L_i) trong mạch, thì không cần cộng điện cảm cáp vào điện cảm gộp, miễn là cáp có tỷ số L/R bằng hoặc nhỏ hơn L_i/R_i.</p><p>Như đã nêu trước đó, một thiết bị 'đơn giản' có thể được thêm vào hệ thống an toàn nội tại miễn là nhiệt độ của nó không vượt quá nhiệt độ giới hạn của cấp nhiệt độ mà không cần xem xét chi tiết thêm. Tuy nhiên, phải xác nhận là nhiệt độ đó không vượt quá. Dù có thể thêm một thiết bị đơn giản, không được chấp nhận thêm nhiều thiết bị trừ khi đã thực hiện một nghiên cứu chi tiết về tổng năng lượng cộng thêm vào hệ thống an toàn nội tại, vì khả năng cộng năng lượng.</p><p>Các thiết bị an toàn nội tại và thiết bị liên kết có thể toàn bộ là 'ia' hoặc 'ib', hoặc có thể là hỗn hợp thiết bị 'ia' và 'ib'. Tuy nhiên, hệ thống tạo thành sẽ là 'ib' trừ khi tất cả thiết bị đều là 'ia'.</p><div class="note"><b>Lưu ý về OCR của cụm 'ia'.</b> Lớp văn bản OCR đọc nhầm 'are 'ia'' thành 'may be ?a''; trang render cho thấy dạng đúng như trên.</div><p>Cách tiếp cận trên bao phủ hầu hết các tình huống thực tế nhưng trong một vài trường hợp nó không cho phép một cấu hình rõ ràng là an toàn nội tại. Một phương án khác là đếm hư hỏng của hệ thống (xem Hình 13.40). Ví dụ, nếu lấy hai thiết bị trong Hình 13.37 và 13.38 thì an toàn nội tại sẽ đạt được nếu trường hợp sau đây xảy ra:</p><div class="note"><b>Lưu ý về danh sách tiêu chí đếm hư hỏng không đánh số.</b> Bản in dùng chữ F hoa trong 'Faults' và chữ n thường trong 'no'; danh sách này được trình bày dạng danh sách, không phải bảng HTML.</div><ul><li>thiết bị liên kết: 2 Faults — thiết bị an toàn nội tại: no Faults</li><li>thiết bị liên kết: 1 Fault — thiết bị an toàn nội tại: 1 Fault</li><li>thiết bị liên kết: no Faults — thiết bị an toàn nội tại: 2 Faults</li></ul><p>Áp dụng các tiêu chí trên cho các thiết bị thể hiện trong Hình 13.37 và 13.38 cho thấy rõ rằng việc nối hai thiết bị này tạo thành một hệ thống an toàn nội tại, trong khi so sánh các thông số đầu ra và đầu vào của hai thiết bị lại cho kết luận ngược lại. Tuy nhiên, cách đếm hư hỏng của hệ thống này đòi hỏi kiến thức đáng kể về chi tiết của hai thiết bị và chỉ có thể thực hiện ở giai đoạn thiết kế thiết bị. Nó cũng có thể gây hạn chế lớn cho các thiết bị vì nó xác định thiết bị khác mà mỗi thiết bị có thể nối vào, thay vì chỉ các thông số dễ so sánh. Vì thế cách này không thường được dùng nhưng có thể hỗ trợ đáng kể trong các hệ thống phức tạp như hệ thống thông báo công cộng.</p><p>Một vấn đề khác là khả năng nối các mạch an toàn nội tại riêng biệt với nhau trong dây dẫn hiện trường. Để hiểu điều này, cần xác định quy trình lắp đặt thông thường của các hệ thống an toàn nội tại. Vì về cơ bản đây là các hệ thống đo lường, thường dùng để truyền tín hiệu hoặc hệ thống vận hành công suất thấp, nên cáp chúng dùng trong môi trường công nghiệp thông thường không chắc chắn như cáp dùng cho mạch điện lực. Một trong những mục tiêu của mạch an toàn nội tại là duy trì tình huống này và, vì tia lửa sinh ra do ngắt,</p><figure class="figure" id="fig-40"><svg viewBox="0 0 680 442" role="img" aria-label="Fig 13.40"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd40" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd40" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd40" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd40" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="442" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.40 · Đếm số lần hỏng của hệ thống / Figure 13.40 · System fault counting</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Bảng số lần hỏng trong hình · In-figure fault-count table</text><rect x="30" y="44" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="58" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="70" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associated</text><text x="38" y="82" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="38" y="94" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(power source)</text><text x="38" y="106" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_1   I_o = I_1</text><text x="38" y="118" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_1</text><text x="38" y="130" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_1   C_o = C_1</text><text x="38" y="142" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o/R_o = L_1/R_1</text><text x="123" y="160" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 1</text><rect x="30" y="186" width="186" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="38" y="200" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="38" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Associated</text><text x="38" y="224" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="38" y="236" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(computer)</text><text x="38" y="248" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_o = V_2   I_o = I_2</text><text x="38" y="260" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_o = P_2</text><text x="38" y="272" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o = L_2   C_o = C_2</text><text x="38" y="284" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_o / L_2   L_2/R_2</text><text x="123" y="302" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 2</text><rect x="430" y="96" width="216" height="140" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="438" y="110" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">'ia'</text><text x="438" y="121" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Intrinsically safe</text><text x="438" y="132" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">apparatus</text><text x="438" y="143" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_3   I_i = I_3</text><text x="438" y="154" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_3</text><text x="438" y="165" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_3   C_i = C_3</text><text x="438" y="176" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_3/R_3</text><text x="438" y="187" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">V_i = V_4   I_i = I_4</text><text x="438" y="198" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P_i = P_4</text><text x="438" y="209" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i = L_4   C_i = C_4</text><text x="438" y="220" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">L_i/R_i = L_4/R_4</text><text x="538" y="248" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Apparatus 3</text><polyline points="216,100 300,100 300,140 430,140" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="216,248 300,248 300,200 430,200" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><rect x="302" y="131" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><rect x="302" y="191" width="100" height="18" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9" stroke-dasharray="3 2"/><text x="352" y="218" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Type'C' cable</text><text x="340" y="320" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Fault count</text><line x1="60" y1="328" x2="620" y2="328" stroke="#2a2a2a" stroke-width="1.0"/><line x1="240" y1="328" x2="240" y2="430" stroke="#888" stroke-width="0.8"/><line x1="375" y1="328" x2="375" y2="430" stroke="#888" stroke-width="0.8"/><line x1="525" y1="328" x2="525" y2="430" stroke="#888" stroke-width="0.8"/><text x="300" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 1</text><text x="450" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 2</text><text x="600" y="343" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">Apparatus 3</text><line x1="60" y1="349" x2="620" y2="349" stroke="#2a2a2a" stroke-width="0.9"/><text x="70" y="363" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 1</text><text x="300" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="450" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="363" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="368" x2="620" y2="368" stroke="#888" stroke-width="0.6"/><text x="70" y="375" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 2</text><text x="300" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="450" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="600" y="375" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="380" x2="620" y2="380" stroke="#888" stroke-width="0.6"/><text x="70" y="387" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 3</text><text x="300" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="450" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="387" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><line x1="60" y1="392" x2="620" y2="392" stroke="#888" stroke-width="0.6"/><text x="70" y="399" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 4</text><text x="300" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="600" y="399" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><line x1="60" y1="404" x2="620" y2="404" stroke="#888" stroke-width="0.6"/><text x="70" y="411" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 5</text><text x="300" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><text x="600" y="411" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><line x1="60" y1="416" x2="620" y2="416" stroke="#888" stroke-width="0.6"/><text x="70" y="423" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Case 6</text><text x="300" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="450" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">0</text><text x="600" y="423" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text><line x1="60" y1="428" x2="620" y2="428" stroke="#888" stroke-width="0.6"/><line x1="60" y1="430" x2="620" y2="430" stroke="#2a2a2a" stroke-width="1.0"/></svg><figcaption class="figcap">Hình 13.40 · Đếm số lần hỏng của hệ thống. Lưu ý: Điều trên có nghĩa là chỉ trong các trường hợp 1, 5 và 6 thì bất kỳ thông số nào quy định cho thiết bị mới nhất thiết đúng, thay vì chỉ mang tính hạn chế, và chỉ một bộ thông số cho một thiết bị là phù hợp với mỗi trường hợp</figcaption></figure><div class="note"><b>Lưu ý về bảng 'Fault count' trong Hình 13.40.</b> Bản in đặt 'Fault count' căn giữa ở dòng trên, còn 'Apparatus 1', 'Apparatus 2', 'Apparatus 3' là tiêu đề cột ở dòng dưới; ở đây được trình bày dạng danh sách, không phải bảng HTML. Hộp trái dưới kết thúc bằng 'L_o / L_2   L_2/R_2' không có toán tử. Nhãn cáp in 'Type'C' cable' không có dấu cách quanh 'C'. Lớp văn bản OCR đọc nhầm 'L_o = L_1, C_o = C_1' thành 'b = Li C4i' và 'L_o/R_o = L_1/R_1' thành 'L&amp; = LiIRi', đồng thời xáo trộn các mảnh sơ đồ ở cuối trang. Chú thích không có dấu chấm cuối và ghi 'cases 1, 5 and 6'.</div><ol><li>Case 1 — Apparatus 1: 2, Apparatus 2: 0, Apparatus 3: 0</li><li>Case 2 — Apparatus 1: 1, Apparatus 2: 1, Apparatus 3: 0</li><li>Case 3 — Apparatus 1: 1, Apparatus 2: 0, Apparatus 3: 1</li><li>Case 4 — Apparatus 1: 0, Apparatus 2: 1, Apparatus 3: 1</li><li>Case 5 — Apparatus 1: 0, Apparatus 2: 2, Apparatus 3: 0</li><li>Case 6 — Apparatus 1: 0, Apparatus 2: 0, Apparatus 3: 2</li></ol><p>ngắn mạch hoặc lỗi tiếp đất trong các cáp như vậy sẽ không tạo ra tia lửa có khả năng gây cháy nổ từ công suất của mạch an toàn nội tại, thì có thể làm được. Vấn đề nằm ở chỗ thông thường người ta dùng cáp nhiều lõi, mỗi cáp chứa vài mạch đo lường, ví dụ như trong hệ thống điện thoại. Các cáp này sau đó được nối đầu cuối tại chỗ đến nơi có cảm biến, v.v., và dùng cáp riêng cho phần còn lại của đường chạy</p><div class="note"><b>Lưu ý về ranh giới câu giữa các trang in 417 và 418.</b> Câu trên bắt đầu ở cuối trang in 417 bằng 'vì tia lửa sinh ra do ngắt,' và tiếp tục ở đầu trang in 418 sau Hình 13.40.</div><figure class="figure" id="fig-41"><svg viewBox="0 0 680 318" role="img" aria-label="Fig 13.41"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd41" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd41" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd41" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd41" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="318" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.41 · Cách dùng điển hình của cáp nhiều lõi / Figure 13.41 · Typical use of multicore cables</text><text x="200" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="480" y="50" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><rect x="170" y="64" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="86" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><rect x="450" y="64" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="86" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><rect x="170" y="164" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="186" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><rect x="450" y="164" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="186" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><rect x="170" y="264" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="200" y="286" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><rect x="450" y="264" width="60" height="36" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="286" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><rect x="300" y="150" width="22" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><rect x="370" y="150" width="22" height="52" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><text x="311" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Junction Box</text><text x="381" y="142" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Junction Box</text><line x1="322" y1="160" x2="370" y2="160" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="160" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="160" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="168" x2="370" y2="168" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="168" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="168" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="176" x2="370" y2="176" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="176" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="176" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="322" y1="184" x2="370" y2="184" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="322" cy="184" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="370" cy="184" r="1.8" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="346" y="122" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Multicircuit</text><text x="346" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">multicore cable</text><line x1="230" y1="82" x2="300" y2="160" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="82" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="160" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="182" x2="300" y2="170" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="182" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="170" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="282" x2="300" y2="184" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="230" cy="282" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="300" cy="184" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="160" x2="450" y2="82" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="160" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="82" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="170" x2="450" y2="182" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="170" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="182" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="392" y1="184" x2="450" y2="282" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="392" cy="184" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><circle cx="450" cy="282" r="2.2" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><text x="258" y="118" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Individual cables</text><text x="422" y="118" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Individual cables</text></svg><figcaption class="figcap">Hình 13.41 · Cách dùng điển hình của cáp nhiều lõi</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.41.</b> Lớp văn bản OCR đọc nhầm 'Individual cables' thành 'individual ca bIei-1'; trang render cho thấy nhãn đó, cùng nhãn giữa 'Multicircuit multicore cable' và nhãn 'Junction Box' với chữ B hoa.</div><h4>13.14.1 Hệ thống cáp nối <span class="en">13.14.1 Interconnecting cable systems</span></h4><h4>Cáp riêng <span class="en">Separate cables</span></h4><p>Cách dễ nhất để ngăn nối kết là dùng cáp riêng cho từng mạch an toàn nội tại riêng lẻ. Cách này giải quyết được vấn đề nhưng vừa tốn kém vừa cồng kềnh. Cần rất nhiều cáp với chi phí tăng đáng kể và việc nối đầu cuối trở thành vấn đề vì nhiều cáp riêng có thể cần đi vào một hộp nối, hoặc có thể cần nhiều hộp nối.</p><h4>Cáp nhiều lõi <span class="en">Multicore cables</span></h4><p>Để khắc phục điều này có một số cách tiếp cận cho phép dùng cáp nhiều lõi chứa nhiều hệ thống an toàn nội tại.</p><h4>Cáp loại 'a' <span class="en">Type 'a' cable</span></h4><div class="note"><b>Lưu ý về kiểu nháy đơn trong tiêu đề.</b> Bản in dùng nháy đơn kiểu cong ở các tiêu đề 'Type ‘a’ cable' đến 'Type ‘d’ cable' nhưng một số chỗ html in nháy thẳng; ở đây dùng nháy thẳng thống nhất và ghi rõ sự không nhất quán này.</div><p>Cách đầu tiên trong số đó là cáp loại 'a'. Trong loại cáp này, các dẫn của mỗi mạch an toàn nội tại được chứa trong một màn chắn riêng và cáp sẽ chứa nhiều nhóm dẫn được chắn. Đây là một nguyên tắc cáp khá phổ biến thường dùng cho các hệ thống đo lường để ngăn nhiễu chéo trong cáp. Sự hiện diện của các màn chắn này có nghĩa là, dù</p><div class="note"><b>Lưu ý về ranh giới câu giữa các trang in 419 và 420.</b> Câu trên kết thúc bằng 'dù' trên trang in 419 và tiếp tục trên trang in 420.</div><p>hư hỏng có thể xảy ra ở màn chắn trong từng mạch an toàn nội tại, miễn là các màn chắn được tiếp đất thì không có khả năng các mạch bị nối kết với nhau. Vấn đề của loại cáp này là các màn chắn thường không được tách rời khỏi nhau và điều này gây vấn đề cho an toàn nội tại. Nếu các màn chắn được tiếp đất ở những nơi khác nhau có thể có điện áp giữa chúng khi xảy ra hư hỏng nguồn trong lắp đặt chung mà hệ thống an toàn nội tại là một phần. Vì thế, trừ khi tất cả các lắp đặt đều được tiếp đất tại cùng một điểm, các màn chắn phải được cách điện với nhau để chịu được điện áp thử 500 V rms. Tương tự, khi các mạch an toàn nội tại chứa trong đó cũng được tiếp đất, các màn chắn phải được tiếp đất tại cùng một điểm hiệu dụng với các mạch được chứa. Điều này là vì người ta giả định các hư hỏng trong mạch bên trong màn chắn xảy ra và, nếu mạch và màn chắn được tiếp đất ở những điểm khác nhau, lại có khả năng dòng từ hư hỏng trong các lắp đặt điện lực liên quan xâm nhập vào mạch an toàn nội tại.</p><div class="note"><b>Lưu ý về cụm 'the another'.</b> Bản in viết 'the screens are often not isolated from the another'; dạng này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dịch theo ý định.</div><p>Bản thân các dẫn được yêu cầu phải được cách điện theo cách tương tự như các dẫn công nghiệp thông thường và điều này đòi hỏi độ dày khoảng 0.2 mm của lớp cách điện đối với polyethylene hoặc PVC, vì dưới độ dày đó người ta cho rằng, trừ khi có biện pháp đặc biệt, khó đảm bảo được lớp cách điện liên tục tin cậy.</p><div class="note"><b>Lưu ý về khoảng cách trong các giá trị 0.2 mm.</b> Trang in 420 viết 'around 0.2 mm' (có dấu cách) ở đoạn này nhưng '0.2mm minimum thickness' (không dấu cách) ở đoạn cáp loại 'b'; cả hai được giữ nguyên theo bản in. Lớp văn bản OCR đọc nhầm '0.2 mm' thành '0.2 nun'.</div><p>Tất cả cáp đều được yêu cầu có vỏ bọc có chất lượng thường gắn với các lắp đặt công nghiệp dùng loại cáp này, nhưng không được yêu cầu có loại vỏ bọc đặc biệt nào tăng cường bảo vệ như giáp bọc hay polyethylene liên kết chéo, như trong các nguyên lý bảo vệ khác. Một trong những yêu cầu chính của vỏ bọc này là đảm bảo vị trí tương đối của các dẫn được cố định, cho phép nêu điện cảm và điện dung một cách chắc chắn.</p><p>Các cáp này được coi là phù hợp để lắp đặt trong hệ thống 'ia' đi vào Khu vực 0, ngay cả khi trộn với hệ thống 'ia' hoặc 'ib' không đi vào.</p><h4>Cáp loại 'b' <span class="en">Type 'b' cable</span></h4><p>Loại cáp thứ hai được dùng là cáp loại 'b', trong đó không lắp màn chắn riêng cho từng mạch an toàn nội tại. Các lõi của cáp, như đối với cáp loại 'a', được yêu cầu có cách điện thích hợp trên các lõi và điều này thường có nghĩa là độ dày tối thiểu 0.2mm đối với polyethylene hoặc PVC. Ngoài ra, vì những lý do giống như ở cáp loại 'a', chúng được yêu cầu có vỏ bọc tổng thể phù hợp, dù không cần yêu cầu bổ sung nào cho vỏ bọc này ngoài những yêu cầu thường áp dụng trong một lắp đặt công nghiệp.</p><p>Các cáp này được giả định là chống được hư hỏng giữa các lõi nếu chúng được lắp đặt theo cách giảm thiểu nguy cơ hư hỏng cơ khí, ví dụ được đặt trên khay cáp cố định ở cao độ lớn và được bảo vệ khỏi hư hỏng từ phía trên, hoặc chạy trong bụng dầm đỡ của nhà máy sao cho khó bị vật mang đi lại trong nhà máy va chạm. Loại cáp này có lẽ là loại được dùng phổ biến nhất và thường được dùng để mang một nhóm mạch từ các vị trí như phòng điều khiển tới</p><p>các vị trí cụ thể trong nhà máy hoặc trong xưởng. Chúng không cần được chắn nhưng có thể được chắn, miễn là tất cả mạch trong cáp đều được tiếp đất tại cùng một điểm (nếu tiếp đất), và màn chắn cũng được tiếp đất tại điểm đó.</p><p>Việc lắp cáp có giáp dây thép hoặc bện không được coi là hiệu quả để bảo vệ chống hư hỏng cơ khí vì nó không ngăn được cáp bị ép dập, điều có thể dẫn đến nối kết giữa các hệ thống. Tuy nhiên, vì lý do vận hành, cáp thường được bọc giáp vì nó cho một sự bảo vệ nhất định chống hư hỏng và do đó, dù sự bảo vệ đó không được coi là đủ cho mục đích an toàn nội tại, nó vẫn tăng độ tin cậy khi vận hành và được dùng cho mục đích đó.</p><p>Tuy nhiên, một điều cần lưu ý là tính chắc chắn của các cáp như vậy không được coi là đủ để cho phép các mạch an toàn nội tại đi vào Khu vực 0 đi qua chúng.</p><h4>Cáp loại 'c' <span class="en">Type 'c' cable</span></h4><p>Cáp loại 'c' là cáp có cấu tạo hoàn toàn giống cáp loại 'b' nhưng được lắp đặt theo cách không bảo vệ có hiệu quả nó khỏi hư hỏng cơ khí. Vì thế phải xét đến hư hỏng nhưng, do cấu tạo chắc chắn, hư hỏng bị giới hạn ở những trường hợp sau: thứ nhất, tối đa hai ngắn mạch giữa các lõi của các mạch an toàn nội tại khác nhau được coi là xảy ra đồng thời; thứ hai, đồng thời với các ngắn mạch, bất kỳ số hở mạch nào của lõi cũng có thể xảy ra. Điều này có tác dụng cho phép nhiều cách nối kết khác nhau trong các mạch an toàn nội tại, với giới hạn là ba nguồn cấp mắc nối tiếp hoặc song song vào một thiết bị an toàn nội tại (xem Hình 13.42) hoặc ba thiết bị an toàn nội tại mắc nối tiếp hoặc song song vào một nguồn cấp của thiết bị liên kết (xem Hình 13.43). Có nhiều tổ hợp khác có thể giữa các giới hạn này cũng cần được xét, và điều đó làm cho việc dùng loại cáp này rất khó khăn trừ khi nó là một phần của một hệ thống được thiết kế riêng. Một phân tích dựa trên thông số đầu ra và đầu cuối của thiết bị gần như chắc chắn trong hầu hết trường hợp sẽ cho kết quả là không an toàn nội tại.</p><p>Để khắc phục điều này cần có kiến thức chi tiết về tất cả thiết bị để cho phép đếm hư hỏng của hệ thống và kiến thức này thường chỉ nhà sản xuất có. Trong một số trường hợp hạn chế thì không cần như vậy, ví dụ trường hợp ba nguồn cấp cùng cực tính, mỗi nguồn được tiếp đất như nhau. Dùng các thông số đầu ra của các nguồn cấp, có thể hình dung một nguồn cấp tổng hợp có điện áp tương tự nhưng gấp ba dòng ngắn mạch của một nguồn, chứ không phải ba nguồn mắc nối tiếp. Vì thế, miễn là dòng tổng hợp vẫn an toàn nội tại và miễn là cáp cùng các điện cảm và tỷ số L/R khác được giảm thích hợp, an toàn nội tại của tổ hợp có thể được suy ra một cách đơn giản. Vì khó khăn này, các cáp như vậy thường không được quy định trừ trường hợp hệ thống an toàn nội tại đơn lẻ chứa nhiều mạch an toàn nội tại, chẳng hạn hệ thống thông báo công cộng, trong đó nhà sản xuất có thể đánh giá chi tiết toàn bộ hệ thống.</p><figure class="figure" id="fig-42"><svg viewBox="0 0 680 520" role="img" aria-label="Fig 13.42"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd42" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd42" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd42" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd42" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="520" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.42 · Ảnh hưởng của sự cố trong cáp nhiều lõi / Figure 13.42 · Effects of faults in multicore cables</text><text x="190" y="52" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="490" y="52" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><text x="340" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Multicore cable</text><text x="340" y="59" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">type 'C'</text><rect x="150" y="70" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="92" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="103" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="114" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><rect x="440" y="70" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="105" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">1</text><line x1="190" y1="142" x2="190" y2="154" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="154" x2="196" y2="154" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="157.5" x2="194" y2="157.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="161" x2="192" y2="161" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="90" x2="440" y2="90" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="110" x2="440" y2="110" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="90" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="110" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="215" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="237" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="248" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="259" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><rect x="440" y="215" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="250" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">2</text><line x1="190" y1="287" x2="190" y2="299" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="299" x2="196" y2="299" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="302.5" x2="194" y2="302.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="306" x2="192" y2="306" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="235" x2="440" y2="235" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="255" x2="440" y2="255" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="235" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="255" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="360" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="382" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="393" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="404" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><rect x="440" y="360" width="80" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="480" y="395" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#111;font-weight:600;">3</text><line x1="190" y1="432" x2="190" y2="444" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="444" x2="196" y2="444" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="447.5" x2="194" y2="447.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="451" x2="192" y2="451" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="380" x2="440" y2="380" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="400" x2="440" y2="400" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="365" cy="380" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="365" cy="400" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="365" y1="90" x2="365" y2="160" stroke="#b03a2e" stroke-width="1.1"/><line x1="365" y1="174" x2="365" y2="255" stroke="#b03a2e" stroke-width="1.1"/><text x="372" y="168" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">A</text><line x1="400" y1="255" x2="400" y2="310" stroke="#b03a2e" stroke-width="1.1"/><line x1="400" y1="324" x2="400" y2="380" stroke="#b03a2e" stroke-width="1.1"/><text x="407" y="318" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">B</text><line x1="381" y1="231" x2="389" y2="239" stroke="#b03a2e" stroke-width="1.4"/><line x1="381" y1="239" x2="389" y2="231" stroke="#b03a2e" stroke-width="1.4"/><text x="385" y="225" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">C</text><line x1="416" y1="376" x2="424" y2="384" stroke="#b03a2e" stroke-width="1.4"/><line x1="416" y1="384" x2="424" y2="376" stroke="#b03a2e" stroke-width="1.4"/><text x="420" y="370" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">D</text><text x="60" y="452" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Short circuit fault 1</text><text x="60" y="463" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Short circuit fault 2</text><text x="60" y="474" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Open circuit fault</text><text x="60" y="485" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Open circuit fault.</text><text x="60" y="496" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power supplies 1, 2 and 3 connected in parallel to intrinsically</text><text x="60" y="507" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">safe apparatus</text></svg><figcaption class="figcap">Hình 13.42 · Ảnh hưởng của sự cố trong cáp nhiều lõi</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.42.</b> Các dòng 18236–18246 và 18254–18259 của lớp văn bản OCR là mảnh sơ đồ bị gãy; nhãn và chú giải đọc từ trang render được giữ. Chú giải chỉ có 'D = Open circuit fault.' có dấu chấm cuối; các mục A–C không có dấu chấm và dòng 'Power supplies 1, 2 and 3 connected in parallel to intrinsically safe apparatus' cũng không có dấu chấm.</div><h4>Cáp loại 'd' <span class="en">Type 'd' cable</span></h4><p>Ở cáp loại 'd', không áp dụng quy định nào về cách điện và vỏ bọc cho mục đích an toàn nội tại và nó có thể không đáp ứng bất kỳ yêu cầu nào của cáp loại 'a', 'b' hoặc 'c'. Bất kỳ số hư hỏng lõi/lõi đồng thời nào với bất kỳ số hư hỏng hở mạch đồng thời nào đều được coi là có thể xảy ra. Các giới hạn của cáp loại 'c' áp dụng còn mạnh hơn cho loại cáp này và nó ít được dùng nói chung.</p><figure class="figure" id="fig-43"><svg viewBox="0 0 680 478" role="img" aria-label="Fig 13.43"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd43" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd43" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd43" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd43" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="478" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.43 · Ảnh hưởng của sự cố trong cáp nhiều lõi / Figure 13.43 · Effects of faults in multicore cables</text><text x="190" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Associated apparatus</text><text x="490" y="48" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Intrinsically safe apparatus</text><text x="340" y="44" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Multicore cable</text><text x="340" y="55" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">type 'C'</text><rect x="150" y="64" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="85" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="95" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="105" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><rect x="440" y="64" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="130" x2="190" y2="142" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="142" x2="196" y2="142" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="145.5" x2="194" y2="145.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="149" x2="192" y2="149" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="82" x2="440" y2="82" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="100" x2="440" y2="100" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="82" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="100" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="190" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="211" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="221" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="231" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><rect x="440" y="190" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="256" x2="190" y2="268" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="268" x2="196" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="271.5" x2="194" y2="271.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="275" x2="192" y2="275" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="208" x2="440" y2="208" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="226" x2="440" y2="226" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="208" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="226" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="150" y="316" width="80" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.1"/><text x="190" y="337" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power</text><text x="190" y="347" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">source</text><text x="190" y="357" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><rect x="440" y="316" width="80" height="56" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.1"/><line x1="190" y1="382" x2="190" y2="394" stroke="#2a2a2a" stroke-width="1.0"/><line x1="184" y1="394" x2="196" y2="394" stroke="#2a2a2a" stroke-width="0.9"/><line x1="186" y1="397.5" x2="194" y2="397.5" stroke="#2a2a2a" stroke-width="0.9"/><line x1="188" y1="401" x2="192" y2="401" stroke="#2a2a2a" stroke-width="0.9"/><line x1="230" y1="334" x2="440" y2="334" stroke="#2a2a2a" stroke-width="1.0"/><line x1="230" y1="352" x2="440" y2="352" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="334" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="390" cy="352" r="2.6" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="390" y1="82" x2="390" y2="140" stroke="#b03a2e" stroke-width="1.1"/><line x1="390" y1="154" x2="390" y2="208" stroke="#b03a2e" stroke-width="1.1"/><text x="397" y="147" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">A</text><line x1="390" y1="226" x2="390" y2="280" stroke="#b03a2e" stroke-width="1.1"/><line x1="390" y1="294" x2="390" y2="334" stroke="#b03a2e" stroke-width="1.1"/><text x="397" y="287" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">B</text><line x1="356" y1="78" x2="364" y2="86" stroke="#b03a2e" stroke-width="1.4"/><line x1="356" y1="86" x2="364" y2="78" stroke="#b03a2e" stroke-width="1.4"/><text x="360" y="72" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">C</text><line x1="326" y1="204" x2="334" y2="212" stroke="#b03a2e" stroke-width="1.4"/><line x1="326" y1="212" x2="334" y2="204" stroke="#b03a2e" stroke-width="1.4"/><text x="330" y="198" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">D</text><line x1="371" y1="222" x2="379" y2="230" stroke="#b03a2e" stroke-width="1.4"/><line x1="371" y1="230" x2="379" y2="222" stroke="#b03a2e" stroke-width="1.4"/><text x="375" y="216" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">E</text><line x1="356" y1="330" x2="364" y2="338" stroke="#b03a2e" stroke-width="1.4"/><line x1="356" y1="338" x2="364" y2="330" stroke="#b03a2e" stroke-width="1.4"/><text x="360" y="324" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">F</text><text x="60" y="408" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A = Short circuit fault 1</text><text x="60" y="418.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B = Short circuit fault 2</text><text x="60" y="429" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C = Open circuit fault</text><text x="60" y="439.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">D = Open circuit fault</text><text x="60" y="450" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">E = Open circuit fault</text><text x="60" y="460.5" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">F = Open circuit fault</text></svg><figcaption class="figcap">Hình 13.43 · Ảnh hưởng của sự cố trong cáp nhiều lõi</figcaption></figure><div class="note"><b>Lưu ý về Hình 13.43.</b> Các dòng 18262–18281 của lớp văn bản OCR là mảnh sơ đồ bị gãy; nhãn và chú giải đọc từ trang render được giữ. Chú giải có các mục A đến F, không mục nào có dấu chấm cuối, và các hộp thiết bị bên phải để trống.</div><h4>Ngắn mạch màn chắn trong cáp nhiều lõi <span class="en">Screen short circuits in multicore cables</span></h4><p>Việc nối dẫn mạch của bất kỳ mạch an toàn nội tại nào vào màn chắn được coi là hoạt động bình thường trong tất cả các loại cáp trên nhưng không ảnh hưởng xấu đến an toàn nội tại, miễn là cả hai màn chắn được tiếp đất tại cùng một điểm đối với cáp loại 'a' (điều này tạo thành hai nối song song) hoặc, trong trường hợp cáp loại 'b', dẫn màn chắn có kích thước đủ để không hỏng (xem trước đó trong chương này) và nối tiếp đất của nó cũng không hỏng. Nếu không phải vậy trong cáp loại 'b', màn chắn phải được cách điện với thân các dẫn ở mức giống như các dẫn được cách điện với nhau, để có thể bỏ qua hư hỏng bên trong cáp.</p><p>Điều này không đúng đối với cáp loại 'c' và 'd' và trong những trường hợp này phải xét nhiều kết nối màn chắn/dẫn dưới góc độ tác động của nhiều điểm tiếp đất và nối kết. Đây là một lý do nữa để tránh các loại cáp này nếu có thể.</p><h4>13.14.2 Đo thông số cáp <span class="en">13.14.2 Cable parameter measurement</span></h4><p>Tính toán các thông số điện cảm và điện dung của cáp khá phức tạp vì cấu hình của cáp không phải là của một cuộn cảm hay một tụ điện điển hình (với điện cảm, đó là một cuộn dây một vòng dài và hẹp, và với tụ điện, đó là hai bản cực có kích thước rất không lý tưởng). Vì lý do này, cách hiệu quả hơn nhiều là đo các thông số này trên một đoạn cáp cụ thể. Sau đó chúng có thể được ngoại suy sang chiều dài lớn hơn một cách chắc chắn nhờ tính đều đặn của cấu tạo cáp. Cần nhớ rằng cả thông số lõi/lõi và lõi/màn chắn đều quan trọng.</p><h4>Điện dung cáp <span class="en">Cable capacitance</span></h4><p>Điện dung cáp trở thành vấn đề khi các mạch nhóm con IIC có điện áp mạch hở đáng kể. Một cáp đo lường điển hình có thể có điện dung giữa các lõi, hoặc giữa một lõi và màn chắn, thấp tới 50 picofarads/metre nhưng con số này có thể tăng tới hơn 100 picofarads/metre ở một số cáp, và giữa một lõi và màn chắn. Thường cần biết điện dung của một loại cáp cụ thể là bao nhiêu. Ví dụ, nếu điện dung lõi/lõi hoặc lõi/màn chắn là 200 pF/m thì đối với mạch IIC có đầu ra mạch hở 30 V, chiều dài cáp tối đa bị giới hạn ở 330m đối với cáp không chắn, nhưng có thể nhỏ hơn 115m đối với cáp có màn chắn vì trong trường hợp sau có hai điện dung song song (xem Hình 13.44). Dù con số này có vẻ là chiều dài đủ, cần nhớ rằng do phải đi đường vòng bắt buộc, các khoảng cách này tương đương với những khoảng cách nhỏ hơn nhiều tính theo đường chim bay.</p><p>Trong trường hợp nghi ngờ, rất dễ đo điện dung của một đoạn cáp 10m của một loại cáp cụ thể bằng một cầu đo điện dung thông thường và ngoại suy, vì điện dung tỷ lệ với chiều dài, hoặc lấy thông số của nhà sản xuất.</p><div class="note"><b>Lưu ý về cách viết 'picofarads' và 'manufacturers'.</b> Bản in viết '50 pico-farads/metre' chỉ bị ngắt dòng ở 'pico- / farads/metre', không phải một từ ghép có dấu gạch ngang; lớp văn bản OCR đọc nhầm thành '50 pico-farads/metre' liền. Bản in cũng viết 'obtain the manufacturers specification' không có dấu nháy đơn, và dùng '330m', '115m', '10m' không dấu cách.</div><h4>Điện cảm cáp <span class="en">Cable inductance</span></h4><p>Điện cảm cáp có thể được đo bằng một cầu đo điện cảm trên một đoạn cáp ngắn rồi ngoại suy cho chiều dài lớn hơn, vì điện cảm tỷ lệ với chiều dài. Nếu điện trở của đoạn đó cũng được đo thì có thể thu được tỷ số L/R của cáp và tỷ số này tất nhiên không phụ thuộc vào chiều dài. Tuy nhiên cần có phép đo chính xác vì một cáp đo lường điển hình có điện cảm 1 μH/m và điện trở 0.1 Ω/m (10 μH/Ω).</p><div class="note"><b>Lưu ý về 'ration' và các giá trị điện cảm.</b> Bản in viết 'the L/R ration of the cable can also be obtained' — 'ration' (không phải 'ratio') — và dạng này được giữ nguyên trong bản tiếng Anh. Lớp văn bản OCR đọc nhầm '1 μH/m and 0.1 Ω/m (10 μH/Ω)' thành '1 pH/m and O.lQ/m (lOpH/Q)'; trang render cho thấy các giá trị đúng.</div><p>Tình huống với điện cảm tốt hơn một chút so với điện dung vì năng lượng tích trữ trong điện cảm liên quan đến dòng chứ không phải điện áp. Đặt các dẫn song song có tác dụng chia dòng (xem Hình 13.45) và khi mỗi cuộn cảm riêng biệt, làm giảm một nửa năng lượng tích trữ. Sự giảm này không có khả năng xảy ra trên thực tế nhưng nó cho thấy tác động của nối kết lõi/lõi hoặc lõi/màn chắn trong cáp là làm giảm năng lượng tích trữ, chứ không làm tăng.</p><figure class="figure" id="fig-44"><svg viewBox="0 0 680 326" role="img" aria-label="Fig 13.44"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd44" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd44" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd44" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd44" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="326" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.44 · Ảnh hưởng của màn chắn đến điện dung cáp C_T / Figure 13.44 · Effects of screen on cable capacitance C_T</text><circle cx="340" cy="150" r="95" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="150" r="91" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="3 2"/><circle cx="300" cy="150" r="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="150" r="7" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="307" y1="150" x2="373" y2="150" stroke="#888" stroke-width="1.0" stroke-dasharray="3 2"/><text x="340" y="143" text-anchor="middle" style="font:7.8px Inter,Helvetica,sans-serif;fill:#111;">C_1</text><text x="276" y="143" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">C_s1</text><text x="404" y="143" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">C_s2</text><text x="230" y="72" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Cable cores</text><line x1="278" y1="78" x2="298" y2="143" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><line x1="288" y1="78" x2="378" y2="143" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><text x="430" y="72" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Screen</text><line x1="430" y1="78" x2="405" y2="90" stroke="#888" stroke-width="0.9" marker-end="url(#a7__sd44)"/><text x="340" y="268" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Capacitance between cores at worst</text><text x="340" y="282" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_T = C_1 + C_2 × C_3/C_2 + C_3</text><text x="340" y="296" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">If C_2 = C_3</text><text x="340" y="310" text-anchor="start" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">C_T = C_1 + 1/2C_2</text></svg><figcaption class="figcap">Hình 13.44 · Ảnh hưởng của màn chắn đến điện dung cáp C_T</figcaption></figure><div class="note"><b>Lưu ý về phép suy diễn trong Hình 13.44.</b> Bản in viết 'Capacitance between cores at worst' (không phải 'worst case') rồi 'C_T = C_1 + C_2 × C_3/C_2 + C_3', 'If C_2 = C_3' và 'C_T = C_1 + 1/2C_2'; giữ nguyên đại số bất thường này. Lớp văn bản OCR đọc nhầm dòng cuối thành 'CT = c1 + 1/2c2'.</div><figure class="figure" id="fig-45"><svg viewBox="0 0 680 400" role="img" aria-label="Fig 13.45"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd45" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd45" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd45" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd45" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="400" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 13.45 · Ảnh hưởng của ngắn mạch cáp đến năng lượng cảm ứng / Figure 13.45 · Effect of short circuit cable faults on inductive stored energy</text><line x1="250" y1="48" x2="560" y2="48" stroke="#888" stroke-width="0.9"/><line x1="250" y1="43" x2="250" y2="53" stroke="#888" stroke-width="0.9"/><line x1="560" y1="43" x2="560" y2="53" stroke="#888" stroke-width="0.9"/><text x="405" y="44" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><circle cx="250" cy="76" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="250" cy="96" r="3" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="250,76 560,76 560,96 250,96" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><line x1="190" y1="76" x2="238" y2="76" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd45)"/><text x="160" y="70" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Current i</text><text x="405" y="112" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Two core cable</text><text x="405" y="132" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#111;">Stored energy = 0.5 L i²</text><line x1="290" y1="162" x2="560" y2="162" stroke="#888" stroke-width="0.9"/><line x1="290" y1="157" x2="290" y2="167" stroke="#888" stroke-width="0.9"/><line x1="560" y1="157" x2="560" y2="167" stroke="#888" stroke-width="0.9"/><text x="425" y="158" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><circle cx="225" cy="200" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="225" cy="210" r="2.5" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="260" cy="205" r="3.5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="225" y1="200" x2="260" y2="205" stroke="#2a2a2a" stroke-width="1.0"/><line x1="225" y1="210" x2="260" y2="205" stroke="#2a2a2a" stroke-width="1.0"/><line x1="260" y1="205" x2="290" y2="180" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="180" x2="560" y2="180" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="195" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="195" x2="560" y2="195" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="220" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="220" x2="560" y2="220" stroke="#2a2a2a" stroke-width="1.1"/><line x1="260" y1="205" x2="290" y2="235" stroke="#2a2a2a" stroke-width="1.0"/><line x1="290" y1="235" x2="560" y2="235" stroke="#2a2a2a" stroke-width="1.1"/><line x1="560" y1="180" x2="560" y2="195" stroke="#2a2a2a" stroke-width="1.1"/><line x1="560" y1="220" x2="560" y2="235" stroke="#2a2a2a" stroke-width="1.1"/><text x="272" y="192" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">0.5 i</text><text x="272" y="222" text-anchor="start" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">0.5 i</text><text x="150" y="194" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Current</text><text x="150" y="207" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">i</text><line x1="290" y1="255" x2="560" y2="255" stroke="#888" stroke-width="0.9"/><line x1="290" y1="250" x2="290" y2="260" stroke="#888" stroke-width="0.9"/><line x1="560" y1="250" x2="560" y2="260" stroke="#888" stroke-width="0.9"/><text x="425" y="265" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#888;">Loop inductance L</text><text x="60" y="296" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Stored energy</text><text x="60" y="310" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;"></text><text x="60" y="324" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Total stored energy</text><text x="60" y="338" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;"></text><text x="270" y="296" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.5 L × (0.5 i)²</text><text x="270" y="310" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.125L i²</text><text x="270" y="324" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 2 × 0.125 L i²</text><text x="270" y="338" text-anchor="start" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">= 0.25 L i²</text><text x="340" y="362" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Lưu ý: Phép tính này không tính đến liên kết giữa hai vòng,</text><text x="340" y="373" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">nhưng cho thấy ảnh hưởng của việc chia dòng điện.</text><text x="340" y="384" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">Note: This does not take account of mutual coupling between the two loops but does indicate the effects of current division.</text></svg><figcaption class="figcap">Hình 13.45 · Ảnh hưởng của sự cố ngắn mạch cáp đến năng lượng tích trữ cảm ứng</figcaption></figure><div class="note"><b>Lưu ý về phép suy diễn trong Hình 13.45.</b> Dòng đầu in 'Stored energy = 0.5 L i²'; các dòng tách vòng ghi '= 0.5 L × (0.5 i)²', '= 0.125L i²', '= 2 × 0.125 L i²' và '= 0.25 L i²' với khoảng cách riêng; giữ nguyên từng khoảng cách. Lớp văn bản OCR đọc nhầm '0.5 L i²' thành '0.5 Liz'. Ghi chú trong hình nói rằng phép tính không tính đến ghép tương hỗ giữa hai vòng nhưng cho thấy tác động của việc chia dòng.</div><div class="note"><b>Lưu ý về danh sách tài liệu tham khảo do phần shell cung cấp.</b> Các đặc điểm in trong danh mục gồm: mục 4 'BS 5501.' và mục 8 'IEC 79–11.' có dấu chấm cuối ở cột trái; mục 2 viết thường 'service'; mục 6 'Physicalisch'; mục 9 'Comite' không dấu; mục 10 'Electrical apparatus' viết thường 'apparatus'; mục 16 'Under moist Conditions'. Lớp văn bản OCR đọc nhầm mục 4 thành 'Intrinsic Safety, 3’.' và mục 10 như in. Phần shell của chương giữ các dạng này.</div><p>L/R thường không gây vấn đề vì đại đa số mạch an toàn nội tại được thiết kế có giá trị L/R cho phép trên 25 μH/Ω, lớn hơn nhiều so với cáp đo lường điển hình.</p><ol class="ref-list"><li>BS 1259 (1958) — Intrinsically Safe Electrical Apparatus and Circuits for use in Explosive Atmospheres.</li><li>EECS/BASEEFA — Health and Safety Executive, Electrical Equipment Certification Service. British Approval Service for Electrical Equipment in Flammable Atmospheres.</li><li>SFA 3012 (1972) — BASEEFA Certification Standard Intrinsic Safety.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 7 (1977). Intrinsic Safety 'i'.</li><li>EN 50020 (1977) — Electrical Apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>PTB — Physikalisch Technische Bundesanstalt.</li><li>IEC — International Electrotechnical Commission.</li><li>IEC 79-11 — Electrical Apparatus for Explosive Gas Atmospheres. Part 11 (1984). Construction and Test of Intrinsically Safe and Associated Apparatus.</li><li>CENELEC — Comité Européen de Normalisation Électrique.</li><li>BS/EN 50020 (1995) — Electrical apparatus for Potentially Explosive Atmospheres. Intrinsic Safety 'i'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 9 (1982). Intrinsically Safe Systems 'i'.</li><li>BS 5501 — Electrical Apparatus for Potentially Explosive Atmospheres. Part 1 (1977). General Requirements.</li><li>BS/EN 60127 (1991) — Miniature Fuses. Part 1, Definitions for miniature fuses and general requirements for miniature fuse links. Part 2, Specification for Cartridge Fuse Links. Part 3, Specification for Sub-Miniature Fuse Links.</li><li>HSE GS43 (1987) — Lithium Batteries.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosures (IP).</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and the Proof Tracking Indices of Solid Insulating Materials Under moist Conditions.</li><li>BS/EN 50019 (1985) — Electrical Apparatus for Potentially Explosive Atmospheres. Increased Safety 'e'.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 96 trang in (331-426; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 45 hình (13.1-13.45), 12 bảng (13.1-13.12) và 17 tài liệu tham khảo. Mọi nhãn hình, ô bảng, dòng điện, năng lượng, điện áp, nhiệt độ, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ 'Fig. 13.1 1', 'Table 13.1 2', '20 FJ', '25pH/Q', 'BSIEN 50020' và '13.70.4'). Nhiều chi tiết in được giữ nguyên kèm ghi chú. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch12-apparatus-with-protection-concept-increased-safety-e/"><span class="k">← Chương 12</span>Thiết bị theo nguyên lý an toàn tăng cường 'e'</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>