<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Thiết bị theo nguyên lý &#x27;N&#x27; (&#x27;n&#x27;) · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 14 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch14-apparatus-using-protection-concept-n/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 14</div><h1>Thiết bị theo nguyên lý 'N' ('n')</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 14 · 29 trang gốc · 17.777 từ · 5 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> nguyên lý bảo vệ 'N' / 'n' · khu vực Zone 2 · thiết bị không phát tia lửa trong điều kiện làm việc bình thường · thiết bị đóng cắt kín · linh kiện không gây cháy · ngăn chặn truyền ngọn lửa · vỏ hở kín hạn chế hô hấp · mạch năng lượng hạn chế · hệ số hô hấp hạn chế S · điện trở đường dây · khoảng cách rò (creepage) · khoảng hở và khoảng cách phân tách · CTI · BS 6941 · IEC 79-15 · BS/EN 50019<h2>14 — Thiết bị theo nguyên lý 'N' ('n') <span class="en">14 — Apparatus using protection concept 'N' ('n')</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS 6941 (1988))<br>(IEC 79-15 (1987))</b></p><p>Khác với các nguyên lý bảo vệ đã được mô tả trước đây, nguyên lý bảo vệ (loại bảo vệ) ‘N’ chỉ được thiết kế để lắp đặt trong các khu vực Vùng 2. Ở những khu vực này, nguy cơ xuất hiện bầu khí quyển nổ thấp hơn rất nhiều so với Vùng 0 và Vùng 1, đến mức người ta từng coi rằng việc lắp đặt thiết bị công nghiệp ‘chất lượng cao’, vốn không phát sinh tia lửa hay bề mặt nóng có khả năng gây đánh lửa trong vận hành bình thường, là đủ để đối phó với nguy cơ đó. Việc dùng thuật ngữ ‘chất lượng cao’ không hàm ý thiết bị đặc biệt, mà được dùng để bảo đảm rằng người lắp đặt không cắt giảm công đoạn và sử dụng thiết bị thực sự không dành cho môi trường công nghiệp. Trước đây, bất kỳ thiết bị không phát sinh tia lửa nào được thiết kế riêng cho môi trường công nghiệp và không có tính năng đặc biệt nào đòi hỏi mức bảo trì cao hơn mức bình thường đều được chấp nhận. Đối với thiết bị có phát sinh tia lửa hoặc trở nên đủ nóng để gây đánh lửa trong vận hành bình thường, phải sử dụng các nguyên lý bảo vệ tương thích với Vùng 1.</p><div class="note"><b>Ghi chú về các nét in đặc biệt ở đoạn mở đầu.</b> Từ ‘historically’ xuất hiện hai lần và câu cuối in là ‘the Zone 1 compatible protection concepts would, have to be used’ với dấu phẩy thừa sau ‘would’. Cả hai được giữ nguyên trong bản tiếng Anh; bản tiếng Việt nêu theo nghĩa định.</div><p>Tình hình này tiếp diễn cho đến năm 1972, khi một Tiêu chuẩn Anh lần đầu tiên đưa vào khả năng thiết bị có thể tạo ra hồ quang hoặc tia lửa được ban hành. Tiêu chuẩn này đề xuất một số phương pháp tránh đánh lửa từ các tia lửa đó, dựa trên các cách tiếp cận dùng cho Vùng 1, nhưng với mức độ an toàn thấp hơn để phản ánh khả năng thấp hơn của sự hiện diện của bầu khí quyển nổ.</p><h3>14.1 Tình hình liên quan đến việc chuẩn hóa <span class="en">14.1 The situation in respect of standardization</span></h3><p>Cách tiếp cận trong lựa chọn và sử dụng thiết bị cho Vùng 2 ban đầu được mô tả trong BS/CP1003, Phần 3¹ (sử dụng) và trong BS 4137², được xây dựng để cung cấp chi tiết về lựa chọn thiết bị công nghiệp không phát sinh tia lửa dùng trong Vùng 2. Cách tiếp cận này tiếp tục được áp dụng đến ngày nay và việc sử dụng ‘thiết bị công nghiệp được lựa chọn’ vẫn được công nhận, nhưng hiện nay BS 5345, Phần 1³ quy định các phẩm chất cần có của những người lựa chọn thiết bị như sau: thứ nhất, họ phải quen thuộc với các yêu cầu của mọi Tiêu chuẩn và Quy thực hành liên quan, kể cả cách diễn giải của chúng. (Yêu cầu này rõ ràng nhằm bảo đảm rằng họ có một mức độ chuyên môn nhất định về cấu tạo và lắp đặt thiết bị được bảo vệ chống nổ); thứ hai, họ phải có được mọi thông tin cần thiết để có thể thực hiện việc lựa chọn. (Điều này có nghĩa là họ cần biết chi tiết thiết kế và mục đích sử dụng của thiết bị); và thứ ba, nếu cần thử nghiệm thì các thử nghiệm đó phải được thực hiện bằng thiết bị và quy trình thử nghiệm tương tự như những gì được dùng bởi các phòng thử nghiệm bên thứ ba được công nhận. (Điều này có nghĩa là các phương tiện và kiến thức sẵn có của những người lựa chọn thiết bị phải tương tự như những gì mà các ‘Tổ chức thông báo’ có theo Chỉ thị 76/117/EEC⁴ hoặc 94/9/EC⁵).</p><p>Các yêu cầu nêu trên cho thấy rõ rằng việc lựa chọn thiết bị công nghiệp dựa trên tính chất không phát sinh tia lửa và không trở nên đủ nóng để gây đánh lửa không phải, và chưa từng là, một cách tiếp cận tương đối lỏng lẻo do mọi người lắp đặt sử dụng, mà là một cách tiếp cận tương đối trang trọng và, dù được sử dụng bởi những bên không phải là tổ chức chứng nhận/phê duyệt bên thứ ba, vẫn được dự định bao gồm mức độ chi tiết tương tự như mức độ sẽ liên quan nếu một tổ chức chứng nhận/phê duyệt bên thứ ba được sử dụng.</p><p>Tình hình lựa chọn chưa bao giờ hoàn toàn thỏa đáng và dẫn đến việc ngành công nghiệp tìm kiếm một hình thức phê duyệt bên thứ ba nào đó cho thiết bị họ dự định sử dụng và, không có gì ngạc nhiên, đã hướng sang HM Factory Inspectorate, cơ quan quản lý công nghiệp ngoài ngành khai thác than. Vì không có Tiêu chuẩn cụ thể và do đó không có bộ quy tắc chi tiết để phê duyệt các thiết bị như vậy, Factory Inspectorate không thể phê duyệt thiết bị nhưng có thể xác nhận rằng thiết bị không có tiếp điểm phát sinh tia lửa, không có bề mặt nóng và không có đặc điểm kỳ lạ nào khác khiến nó không được chấp nhận theo hiểu biết hiện có vào thời điểm đó. Điều này được thực hiện thông qua việc ban hành một ‘Thư không có ý kiến phản đối’, được coi là sự phê duyệt, nhưng thực tế thì không phải vậy. Đó đúng là những gì nó nói – một sự xác nhận rằng Factory Inspectorate không biết có lý do gì khiến thiết bị không được lắp đặt trong Vùng 2. Khác với hầu hết các chứng nhận vẫn tiếp tục có giá trị ngay cả sau khi các yêu cầu thay đổi, miễn là không có bằng chứng về nguy hiểm sắp xảy ra, thì thư này sẽ trở nên vô hiệu nếu sự hiểu biết gia tăng làm lộ ra vấn đề.</p><p>Tình hình này, ngoại trừ đặc thù của Anh về ‘Thư không có ý kiến phản đối’, gần như giống hệt tình hình Vùng 2 ở hầu hết các quốc gia phát triển khác – chẳng hạn Đức có yêu cầu lựa chọn trong tài liệu lắp đặt VDE 0165, và Hoa Kỳ có Điều 500 của Bộ quy tắc điện quốc gia.</p><div class="note"><b>Ghi chú về ‘counties’.</b> Bản in viết ‘most other developed counties’ (counties thay vì countries); hình thức in này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt dịch theo nghĩa ‘các quốc gia’.</div><p>Khi công nghiệp phát triển, đã có nhu cầu đáng kể về thiết bị Vùng 2 có phát sinh tia lửa, vì người ta nhận ra rằng các yêu cầu của Vùng 0 và Vùng 1 từng được áp dụng trước đây quá hạn chế đối với Vùng 2 và, như trong mọi lĩnh vực khác, sự xuất hiện của bóng bán dẫn đã đưa thêm nhiều phức tạp vào lĩnh vực này, tạo ra nhiều thiết bị hơn được lắp đặt trong khu vực nguy hiểm. Bên cạnh đó, nhu cầu ngày càng tăng về các yêu cầu cấu tạo dứt khoát đối với thiết bị Vùng 2 nhằm loại bỏ yếu tố ‘phán đoán’ vốn có trong các quy trình lựa chọn. Điều này dẫn đến việc công bố Tiêu chuẩn Anh đầu tiên về sản xuất thiết bị cho Vùng 2, có tên là ‘Thiết bị có loại bảo vệ ’N’ và là BS 4683, Phần 3 (1972)⁶. Tiêu chuẩn này bắt đầu quá trình chuyển các tiêu chí lựa chọn thiết bị thành các yêu cầu về cấu tạo và mở đường cho việc chứng nhận đầy đủ bởi bên thứ ba.</p><p>Sự quan tâm quốc tế đối với các yêu cầu cấu tạo về thiết bị dùng trong Vùng 2 cũng tăng lên trong giai đoạn này và một ủy ban IEC⁷ đã được thành lập để xây dựng Tiêu chuẩn quốc tế cho loại thiết bị này, dùng ký hiệu quốc tế ‘n’ (Tiêu chuẩn Anh dùng ‘N’ để cho thấy nguyên lý bảo vệ là nguyên lý quốc gia, không phải quốc tế). Ủy ban IEC, không có gì ngạc nhiên khi đây là nỗ lực đầu tiên nhằm quốc tế hóa một tình hình vốn mang tính quốc gia cho đến thời điểm đó và bao gồm rất nhiều ý tưởng quốc gia khác nhau mà một số quốc gia khác không chấp nhận hoặc thậm chí không hiểu, đã gặp rất nhiều khó khăn trong việc đi đến thỏa thuận.</p><p>Đồng thời, những hạn chế của BS 4683, Phần 3, khi xét theo những tiến bộ tiếp theo, ngày càng rõ ràng và có nhiều ủng hộ việc thay thế nó bằng một Tiêu chuẩn chi tiết hơn bao gồm tất cả các ý tưởng trong ủy ban IEC⁷ mà Anh đồng ý (về cơ bản tất cả đều giống nhau, ngoại trừ khái niệm thở hạn chế do Thụy Sĩ phát triển). Tiêu chuẩn này được công bố năm 1988 với tên BS 6941⁸. Tiêu chuẩn này cũng đề cập đến các loại thiết bị cụ thể, chẳng hạn như động cơ điện loại ‘N’ (cũng được đề cập trong BS 5000, Phần 16 (1972)⁹) và các thiết bị chiếu sáng có bảo vệ loại ‘N’. (Cũng được đề cập trong BS 4533, Phần 2, Mục 2.1 (1976)¹⁰).</p><p>Cuối cùng ủy ban IEC đã hoàn thiện văn bản của mình thành IEC 79-15 (1987)¹¹ nhưng, do sự khác biệt về quan điểm trong IEC⁷, văn bản được ban hành dưới dạng báo cáo thay vì Tiêu chuẩn. Tuy nhiên, thực tế là BS 6941⁸ theo gần như chính xác văn bản của IEC 79-15¹¹ (ngoại trừ khái niệm thở hạn chế) khiến việc sử dụng Tiêu chuẩn này trở thành một cách tiếp cận cơ bản hợp lệ cho các yêu cầu kỹ thuật của loại bảo vệ ‘N’.</p><p>IEC và CENELEC¹² hiện đang xây dựng một Tiêu chuẩn sẽ vừa mang tính châu Âu vừa mang tính quốc tế, dựa trên IEC 79-15¹¹, điều này càng làm tăng sức nặng cho các yêu cầu trong BS 6941⁸.</p><p>Mặc dù hiện đã có một tiêu chuẩn cấu tạo chi tiết, sự linh hoạt trong lựa chọn thiết bị cho Vùng 2 mà không có yêu cầu bắt buộc phải được bên thứ ba phê duyệt vẫn tồn tại cả ở cấp quốc gia tại Anh và trong Chỉ thị 94/9/EC⁵ của EU. Tuy nhiên, các quy tắc mà theo đó việc lựa chọn này được thực hiện giờ sẽ là các quy tắc hiện có trong BS 6941⁸ và người kế nhiệm cấp châu Âu và quốc tế của nó.</p><div class="note"><b>Ghi chú về lỗi in ở cuối 14.1.</b> Bản in viết ‘The rules against which this selection takes place, however, will now by those exist in BS 6941⁸ and its European and international successor.’; cụm ‘by those exist’ được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><h3>14.2 Yêu cầu cơ bản của khái niệm bảo vệ <span class="en">14.2 Basic requirements of the protection concept</span></h3><p>Định nghĩa của thiết bị Loại ‘N’ (n) là thiết bị không có khả năng gây đánh lửa bầu khí quyển nổ trong vận hành bình thường và lỗi khiến thiết bị có khả năng đó là khó có thể xảy ra. Giờ đây, khi tia lửa được chấp nhận là một phần của nguyên lý bảo vệ, định nghĩa cơ bản này có thể được mở rộng để bao hàm điều đó như sau: thứ nhất, trong vận hành bình thường thiết bị không được tạo ra hồ quang hay tia lửa có thể gây đánh lửa bầu khí quyển nổ, trừ khi hồ quang hoặc tia lửa đó được ngăn không gây đánh lửa bằng cách hạn chế dòng điện hoặc bằng một số biện pháp khác được xác định là có khả năng ngăn chặn sự đánh lửa đó; và thứ hai, thiết bị không được tạo ra nhiệt độ bề mặt có khả năng gây đánh lửa bầu khí quyển nổ, trừ khi nhiệt độ bề mặt đó được ngăn không gây đánh lửa bằng cách bao chứa hoặc bằng một biện pháp phù hợp khác.</p><p>Mặc dù các ‘Yêu cầu chung’ được xác định ở Chương 8 nói chung không áp dụng cho thiết bị Loại ‘N’, nhưng một số yêu cầu vẫn phù hợp – ví dụ việc phân nhóm thành IIA, IIB và IIC được thực hiện đối với thiết bị phát sinh tia lửa. Tương tự, phương pháp phân loại nhiệt độ bề mặt được dùng trong các nguyên lý bảo vệ khác cũng phù hợp với thiết bị Loại ‘N’.</p><div class="note"><b>Ghi chú về dấu nháy chưa đóng.</b> Câu cuối in là ‘also appropriate to Type ‘N apparatus.’ – không có dấu nháy đóng sau ‘N’; nhan đề in ở trang trước, ‘Apparatus with Type of Protection ’N’ and was BS 4683, Part 3 (1972)⁶’, cũng có cách đặt dấu nháy bất thường. Cả hai được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa định.</div><p>Thiết bị cũng được kỳ vọng, giống như các thiết bị được bảo vệ khác, sẽ có các tính năng bổ sung khi được sử dụng trong những môi trường khắc nghiệt hơn môi trường ngoài trời bình thường, chẳng hạn như những nơi có thể xuất hiện hơi dung môi và nơi vỏ bằng nhựa có thể không phù hợp. Các yêu cầu bổ sung này, như trường hợp của các nguyên lý bảo vệ khác, được thỏa thuận trong từng trường hợp cụ thể liên quan đến từng rủi ro cụ thể, chẳng hạn như tiếp xúc thêm với hư hỏng cơ học hoặc hư hỏng hóa học, môi trường ẩm bất thường, v.v.</p><div class="note"><b>Ghi chú về ‘etc..’.</b> Bản in viết ‘etc..’ với hai dấu chấm; hình thức in này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt viết ‘v.v.’.</div><h3>14.3 Yêu cầu chung về cấu tạo <span class="en">14.3 General constructional requirements</span></h3><p>Các yêu cầu chung về cấu tạo là những yêu cầu áp dụng cho mọi loại thiết bị Loại ‘N’ và đề cập đến bảo vệ môi trường, độ bền cơ học và các kết nối điện.</p><h4>14.3.1 Bảo vệ môi trường <span class="en">14.3.1 Environmental protection</span></h4><p>Vì thiết bị Loại ‘N’ được giả định là bao gồm các mạch điện có thể chứa năng lượng gây cháy, nên sự xâm nhập của môi trường được giả định là có thể gây ra các lỗi bên trong cho phép các năng lượng đó được giải phóng. Vì lý do này, cũng như đối với các hình thức bảo vệ khác có hiện tượng tương tự, vỏ bọc của thiết bị được yêu cầu phải cung cấp mức độ bảo vệ thích hợp chống lại sự xâm nhập của chất lỏng và chất rắn có trong môi trường bên ngoài. Mức độ bảo vệ cần thiết trong trường hợp này như sau: đối với sử dụng chung, cần IP54 khi thiết bị chứa các bộ phận mang điện trần, giảm xuống IP44 khi tất cả các bộ phận mang điện bên trong được che phủ bằng vật liệu cách điện, vật liệu đóng gói hoặc biện pháp bảo vệ tương tự; đối với thiết bị dự định lắp đặt ở những khu vực mà nguy cơ xâm nhập của vật thể rắn lạ hoặc chất lỏng đã được ngăn chặn bằng biện pháp khác, chẳng hạn như lắp đặt trong nhà trong môi trường sạch, mức bảo vệ do vỏ bọc cung cấp có thể giảm xuống IP4X đối với bộ phận mang điện trần và IP2X khi các bộ phận mang điện được che phủ bằng vật liệu cách điện, vật liệu đóng gói hoặc biện pháp bảo vệ tương tự. (X cho biết không có yêu cầu cơ bản về loại trừ chất lỏng).</p><p>Tiêu chuẩn phù hợp để xác định xếp hạng IP là BS 5490¹³ trong trường hợp chung và BS 4999¹⁴ đối với máy quay. Những vỏ bọc này chỉ cần thiết khi có thể xâm nhập và điều đó có thể tạo ra tình huống có khả năng gây đánh lửa. Trong những trường hợp như nhiệt kế điện trở, cảm biến biến dạng và các thiết bị năng lượng thấp tương tự, khi có thể loại trừ tia lửa có khả năng gây đánh lửa, thì các mức vỏ bọc nêu trên không áp dụng và, tương tự, trong một số trường hợp được xác định trong nguyên lý bảo vệ thì yêu cầu mức bảo vệ cao hơn. Cũng cần nhấn mạnh rằng xếp hạng IP là mức cần thiết để bảo đảm hoạt động đúng của thiết bị, chứ không chỉ là mức cần thiết để tránh các tình huống có khả năng gây đánh lửa.</p><h4>14.3.2 Độ bền cơ học <span class="en">14.3.2 Mechanical strength</span></h4><p>Vỏ bọc của thiết bị được yêu cầu phải chống được hư hỏng cơ học và điều này được chứng minh bằng cách cho thiết bị chịu thử nghiệm va đập cơ học được mô tả trong Chương 8. Tuy nhiên, do khả năng hiện diện của bầu khí quyển nổ ở Vùng 2 thấp hơn và khả năng rằng một quy trình kiểm tra hợp lý có thể phát hiện hư hỏng trước khi bầu khí quyển đó xuất hiện, thử nghiệm độ bền được giảm xuống mức số liệu cho trong Bảng 14.1. Điều đó rõ ràng có nghĩa là trong nhiều trường hợp thiết bị thử va đập tiêu chuẩn ở 1 Kg sẽ cần độ cao 20cms trở xuống, khiến thử nghiệm khó xác định hơn. Vì lý do này, thử nghiệm có thể được tiến hành với thiết bị thử có khối lượng giảm theo Bảng 14.2.</p><div class="note"><b>Ghi chú về các nét in đặc biệt trong 14.3.2.</b> Bản in viết ‘1 Kg’ (K viết hoa), ‘20cms’ (không có dấu cách) và ‘the test may, be carried out’ với dấu phẩy thừa sau ‘may’. Cả ba được giữ nguyên trong bản tiếng Anh; bản tiếng Việt nêu theo nghĩa định.</div><p>Thử nghiệm này có thể làm sứt mẻ thiết bị hoặc gây biến dạng vỏ bọc nhưng trong cả hai trường hợp, mức độ bảo vệ (xếp hạng IP) của vỏ bọc cũng như hoạt động đúng của thiết bị không được bị ảnh hưởng bất lợi.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Bộ phận của thiết bị</th><th>Nguy cơ hư hỏng<br>bình thường</th><th>Nguy cơ hư hỏng<br>thấp</th></tr></thead><tbody><tr><td>Tất cả các bộ phận của vỏ bọc, kể cả tấm che và mũ quạt, không tính các bộ phận truyền sáng không có tấm che và những bộ phận được che (Các bộ phận này được thử khi đã tháo bỏ tấm che)</td><td>3.5</td><td>2.0</td></tr><tr><td>Các bộ phận truyền sáng</td><td>2.0</td><td>1.0</td></tr><tr><td>Các bộ phận truyền sáng có tấm che (Các bộ phận này được thử khi đã tháo bỏ tấm che)</td><td>1.0</td><td>0.5</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.1 Thử va đập các bộ phận của vỏ bọc<br>Năng lượng va đập (J)</p><div class="note"><p>(theo BS 6941)</p><p>Ghi chú của người dịch: tiêu đề phía trên 'Impact energy (J)' trải rộng trên hai cột con 'Normal damage risk' và 'Low damage risk' và được đưa vào nhan đề (dòng thứ hai). Nhãn của hàng đầu tiên bị nối dài trong bản in và lặp lại cụm từ 'which are guarded (These are tested with their guards removed)' vốn cũng xuất hiện ở hàng thứ ba; cả hai lần xuất hiện đều được giữ nguyên.</p><p>Ghi chú của người dịch: dòng nguồn được in nghiêng. Lớp văn bản OCR đọc 'from' thành 'ffrorn' và '1.0' thành '1 .o'; ảnh trang in là nguồn quyết định.</p></div><div class="table-wrap"><table class="tbl"><thead><tr><th>Năng lượng va đập<br>(J)</th><th>Khối lượng đầu thử va đập<br>(K)</th><th>Độ cao thử va đập<br>(m)</th></tr></thead><tbody><tr><td>3.5</td><td>1.0</td><td>0.35</td></tr><tr><td>2.0</td><td>0.25</td><td>0.8</td></tr><tr><td>1.0</td><td>0.25</td><td>0.4</td></tr><tr><td>0.5</td><td>0.25</td><td>0.2</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.2 Sử dụng đầu thử va đập có khối lượng nhỏ hơn để thử nghiệm</p><div class="note"><p>(theo BS 6941)</p><p>Ghi chú: Đối với mục đích của Bảng này, gₙ (gia tốc do trọng lực) trong công thức, độ cao rơi = năng lượng (khối lượng × gₙ), được lấy là 10m/s² để tiện lợi, thay vì giá trị chính xác hơn là 9.81 m/s².</p><p>Ghi chú của người dịch: đơn vị khối lượng được in là '(K)' trong tiêu đề thứ hai, không phải 'kg'; hình thức in này được giữ nguyên ở đây và trong tiêu đề tiếng Việt. Nhan đề được in trên hai dòng. Chỉ số dưới trong gₙ và chỉ số trên trong 'm/s²' được khôi phục từ ảnh trang in, vì lớp văn bản OCR đã làm hỏng chúng.</p></div><h4>14.3.3 Dây dẫn và các kết nối bên trong <span class="en">14.3.3 Wiring and internal connections</span></h4><h4>Dây dẫn <span class="en">Wiring</span></h4><p>Dây dẫn bên trong của thiết bị Loại ‘N’ chỉ cần đáp ứng các yêu cầu đối với thiết bị công nghiệp thông thường, ngoại trừ việc cần cẩn trọng thêm để tránh hư hỏng do cọ xát với các bộ phận kim loại hoặc cạnh sắc. Điều này thường đạt được bằng cách cố định dây dẫn bên tại nơi tiếp xúc với các bộ phận khác của thiết bị để ngăn chuyển động và hư hỏng, đồng thời bảo đảm không có cạnh sắc bên trong thiết bị.</p><h4>Các kết nối bên trong <span class="en">Internal connections</span></h4><p>Dây dẫn có thể được nối vào các linh kiện và bộ phận kim loại khác bằng các phương pháp sau, tất cả đều được coi là không phát sinh tia lửa:</p><ol><li>các nối vặn hoặc nối bulông, kể cả vít kẹp, khi dây dẫn không bị hư hỏng bởi vít, bulông hoặc phương pháp nối;</li><li>các nối ép (crimped);</li><li>hàn thiếc;</li><li>hàn cứng (brazing);</li><li>hàn (welding);</li><li>đầu nối dây dạng ép, trong đó kết nối được thực hiện bằng cách đưa dây vào giữa hai mảnh kim loại được lò xo ép lại và tạo áp lực lên dây dẫn đã đưa vào, ngăn không cho dây dịch chuyển;</li><li>quấn máy dây dẫn quanh một chốt (thường được gọi là quấn kiểu súng) nhưng trong trường hợp này kỹ thuật chỉ giới hạn ở dây dẫn có dòng điện không vượt quá 1 A khi vận hành bình thường;</li><li>phích cắm và ổ cắm, với điều kiện việc tách chúng yêu cầu tác dụng một lực ít nhất 15N và chúng được bố trí sao cho không thể cắm sai hoặc cắm sai được nhận biết rõ bằng một hình thức sắp xếp hoặc đánh dấu nào đó.</li></ol><div class="note"><b>Ghi chú về ‘1 A’ và ‘15N’.</b> Khoản 7 in ‘1 A or less’ có dấu cách giữa số và đơn vị, còn khoản 8 in ‘a force of at least 15N’ không có dấu cách. Cả hai hình thức in đều được giữ nguyên trong bản tiếng Anh.</div><p>Mọi hình thức kết nối khác và mọi phích cắm và ổ cắm không đáp ứng các điều nêu trên phải được coi là bình thường phát sinh tia lửa.</p><h4>14.3.4 Phương tiện kết nối bên ngoài <span class="en">14.3.4 External connection facilities</span></h4><p>Đó thường là phích cắm và ổ cắm hoặc các cọc đấu dây, trừ khi thiết bị được trang bị dây dẫn rời (cáp nối liền vĩnh viễn).</p><p>Bên cạnh các yêu cầu đối với phích cắm và ổ cắm bên trong, các yêu cầu đối với kết nối bên ngoài cần được bố trí sao cho tia lửa khó có thể xuất hiện do việc ngắt điện áp không chủ ý. Có thể đạt được điều này bằng cách liên khóa chúng để xảy ra sự cô lập nếu cố tách khi tổ hợp còn có điện, hoặc bằng cách giữ chúng lại với nhau bằng các chi tiết bắt chặt kèm nhãn cảnh báo quy định phải cô lập trước khi tách. Điều quan trọng là bộ phận cố định của tổ hợp phích cắm và ổ cắm không làm ảnh hưởng bất lợi đến mức độ bảo vệ (IP) của vỏ bọc khi bộ phận di động đã được tháo ra, và không để bụi, chất lỏng hay vật lạ tích tụ khi phích cắm và ổ cắm bị tách ra. Điều này nhiều khả năng là vấn đề đối với ổ cắm, nơi sự tích tụ sẽ không dễ thấy.</p><p>Cọc đấu dây dùng để kết nối bên ngoài cần đáp ứng các yêu cầu tương tự như cọc dùng cho các loại bảo vệ Vùng 1 (xem Chương 8 và Chương 12), nhưng trong trường hợp này, độ chắc chắn của cọc đấu dây có thể chỉ cần đạt được bằng ma sát.</p><p>Cáp có thể đi vào vỏ bọc của thiết bị Loại ‘N’ qua các đầu nối cáp hoặc ống dẫn, nhưng trong cả hai trường hợp mức độ bảo vệ (IP) của vỏ bọc phải được duy trì. Điều này đặc biệt đúng khi dùng ống dẫn, vì cần dùng hộp chặn để bịt kín đầu ống dẫn. Trường hợp dùng cáp, các loại đầu nối cáp thông thường dùng ngoài trời sẽ thường đủ. Điều quan trọng là đối với đầu nối cáp, đầu nối phải kẹp chặt cơ học cáp để ngăn ứng suất tác dụng lên cọc đấu dây.</p><p>Các loại cáp thường dùng sẽ là cáp cách điện và vỏ bọc bằng polyetylen hoặc PVC. Vì lý do này, thiết bị sinh nhiệt có thể làm nhiệt độ cáp vượt quá nhiệt độ vận hành tối đa. Do đó, khi nhiệt độ tại vị trí lắp đầu nối cáp vượt quá 70 °C, hoặc nhiệt độ tại vị trí dây dẫn tách ra bên trong vỏ bọc vượt quá 80°C, cần đưa ra cảnh báo (thường bằng nhãn) cho người lắp đặt để họ lựa chọn cáp phù hợp.</p><div class="note"><b>Ghi chú về ‘70 °C’ và ‘80°C’.</b> Bản in viết nhiệt độ tại đầu nối là ‘70 °C’ (có dấu cách trước °C) nhưng nhiệt độ tại điểm dây dẫn tách ra là ‘80°C’ (không có dấu cách). Sự không nhất quán này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt nêu theo nghĩa định.</div><h4>14.3.5 Cách điện và phân tách dây dẫn <span class="en">14.3.5 Conductor insulation and separation</span></h4><p>Như đối với an toàn tăng cường ‘e’ (Chương 12) và an toàn nội tại ‘i’ (Chương 13), cũng có các yêu cầu về phân tách các dây dẫn không cách điện trong không khí (khoảng hở), phân tách các dây dẫn không cách điện trên bề mặt vật liệu cách điện (độ rò trong không khí), phân tách các dây dẫn không cách điện trên bề mặt đã phủ vecni (độ rò dưới lớp phủ), và phân tách qua vật liệu đóng gói, khi việc phân tách này bị phá vỡ có thể tạo ra tia lửa gây cháy tại điểm phá vỡ hoặc ở nơi khác. Các khoảng cách tối thiểu liên quan được cho trong Bảng 14.3. Cần lưu ý rằng</p><div class="table-wrap"><table class="tbl"><thead><tr><th>ac<br>(V)</th><th>dc<br>(V)</th><th>Trong không khí<br>(mm)</th><th>phủ<br>(mm)</th><th>Đóng gói<br>(mm)</th><th>CTI 125<br>(mm)</th><th>CTI 175<br>(mm)</th><th>CTI 250<br>(mm)</th><th>CTI 500<br>(mm)</th></tr></thead><tbody><tr><td>12</td><td>15</td><td>0.4</td><td>0.3</td><td>0.13</td><td>1.0</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>30</td><td>36</td><td>0.8</td><td>0.3</td><td>0.26</td><td>1.0</td><td>1.0</td><td>1.0</td><td>1.0</td></tr><tr><td>60</td><td>75</td><td>1.3</td><td>0.43</td><td>0.43</td><td>1.3</td><td>1.3</td><td>1.3</td><td>1.3</td></tr><tr><td>130</td><td>160</td><td>2.0</td><td>1.0</td><td>0.66</td><td>2.5</td><td>2.0</td><td>1.7</td><td>1.4</td></tr><tr><td>250</td><td>300</td><td>2.0</td><td>1.7</td><td>0.66</td><td>4.0</td><td>3.4</td><td>2.8</td><td>2.3</td></tr><tr><td>380</td><td>500</td><td>2.8</td><td>2.6</td><td>0.73</td><td>6.7</td><td>5.1</td><td>4.3</td><td>3.7</td></tr><tr><td>500</td><td>600</td><td>3.4</td><td>3.0</td><td>0.9</td><td>7.1</td><td>6.0</td><td>5.1</td><td>4.4</td></tr><tr><td>660</td><td>900</td><td>5.0</td><td>4.4</td><td>1.1</td><td>11.0</td><td>9.0</td><td>7.5</td><td>6.5</td></tr><tr><td>1000</td><td>1200</td><td>6.8</td><td>5.8</td><td>1.7</td><td>14.0</td><td>12.0</td><td>10.0</td><td>8.6</td></tr><tr><td>3000</td><td>N/A</td><td>23.0</td><td>N/A</td><td>N/A</td><td>60.0</td><td>42.0</td><td>35.0</td><td>28.0</td></tr><tr><td>6000</td><td>N/A</td><td>45.0</td><td>N/A</td><td>N/A</td><td>N/A</td><td>85.0</td><td>70.0</td><td>55.0</td></tr><tr><td>10,000</td><td>N/A</td><td>75.0</td><td>N/A</td><td>N/A</td><td>N/A</td><td>N/A</td><td>100.0</td><td>80.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.3 Khoảng cách rò, khoảng hở và khoảng cách phân tách tối thiểu giữa các dây dẫn<br>Điện áp nguồn rms danh định (Un) hoặc điện áp rms danh định giữa các bộ phận dẫn điện (Ghi chú 1 và 2) — ac / dc (V)<br>Khoảng cách phân tách tối thiểu trong không khí, dưới lớp phủ (Ghi chú 3 và 4) — Trong không khí / phủ / Đóng gói (mm)<br>Khoảng cách rò tối thiểu trong không khí ở các giá trị CTI khác nhau (Ghi chú 5) — CTI 125 / CTI 175 / CTI 250 / CTI 500 (mm)</p><div class="note"><p>(theo BS 6941)</p><p>Ghi chú :</p><p>1 Điện áp cao nhất có thể xuất hiện giữa bất kỳ bộ phận dẫn điện nào sẽ được dùng, ngay cả khi ở một số điểm, do nhân điện áp, giá trị này có thể vượt quá điện áp nguồn danh định.</p><p>2 Điện áp thực tế có thể vượt quá giá trị danh định tới 10% mà không cần tăng điện áp dùng để áp dụng bảng.</p><p>3 Giá trị 'phủ' áp dụng cho các bộ phận dẫn điện được phủ một lớp phủ bảo vệ đồng hình. Khi các bộ phận đó nhô ra khỏi lớp phủ bảo vệ, khoảng cách rò được áp dụng và lớp phủ phải có CTI yêu cầu ngoài lớp cách điện nâng đỡ.</p><p>4 Giá trị 'đóng gói' áp dụng khi các bộ phận dẫn điện được bao quanh bởi vật liệu đóng gói với độ sâu ít nhất 0.4mm. Khi bất kỳ bộ phận dẫn điện nào thoát ra khỏi lớp đóng gói, khoảng cách rò trong bảng được áp dụng và vật liệu đóng gói phải có CTI yêu cầu ngoài lớp cách điện nâng đỡ.</p><p>5 CTI được xác định theo BS 5901,¹⁵, mặc dù thực tế điện áp tăng lên các giá trị vượt quá những giá trị mà tiêu chuẩn đó áp dụng</p><p>Ghi chú của người dịch: ba tiêu đề phía trên trải rộng trên cặp cột ac/dc, bộ ba cột Trong không khí/phủ/Đóng gói và bốn cột CTI; chúng được đưa thành các dòng nhan đề bổ sung. Các tiêu đề phụ 'coated' và 'Encapsulated' viết hoa hỗn hợp được giữ nguyên. Ghi chú 5 in 'BS 5901,¹⁵' với số tham chiếu dạng chỉ số trên và không có dấu chấm cuối câu trong bản gốc; cả hai đều được bảo lưu. '0.4mm', '10%', 'CTI' và các ô 'N/A' là hình thức in được giữ nguyên từng chữ.</p><p>Ghi chú của người dịch: dòng nguồn và các Ghi chú được in nghiêng. Lớp văn bản OCR đọc 'rms' thành 'nns', 'encapsulant' thành 'cncapsulant' và 'BS 5901,¹⁵' thành 'BS 5901,15'; ảnh trang in là nguồn quyết định.</p></div><p>không có yêu cầu nào về phân tách qua cách điện rắn nhưng, khi thiếu các yêu cầu này, nên dùng vật liệu cách điện đáp ứng khoảng cách phân tách qua cách điện rắn. Bảng 14.3 đi theo cách tiếp cận tương tự như các bảng trong các nguyên lý bảo vệ ‘e’ và ‘i’, được rút ra từ công việc của IEC về khoảng cách phân tách tối thiểu trong các điều kiện môi trường khác nhau. Tuy nhiên, bảng được rút ra bởi các ủy ban khác nhau vào những thời điểm khác nhau và dù các tiêu chí rút ra cơ bản giống nhau, sự khác biệt là không thể tránh khỏi. Những khác biệt này không ảnh hưởng bất lợi đến an toàn, vì chúng là những thay đổi nhỏ; và việc so sánh chúng với các bảng tương ứng của các nguyên lý bảo vệ khác cho thấy rõ chúng lớn hơn một phần ba so với các khoảng cách kia. Điều đó là đủ, xét rằng con số này đại diện cho một mức lỗi đếm được trong an toàn nội tại (chương 13), vốn đủ cho Vùng 2 theo rủi ro thấp hơn về sự hiện diện của bầu khí quyển nổ.</p><div class="note"><b>Ghi chú về cụm từ in bất thường.</b> Bản in viết ‘they are in excess of one third of the other distances’ và ‘(chapter 13)’ với chữ ‘c’ thường; cả hai được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa so sánh định.</div><p>Bảng trong Tiêu chuẩn dành cho Loại ‘N’ (BS 6941) khác với các bảng trong các Tiêu chuẩn khác ở chỗ dùng các thuật ngữ khác, nhưng điều đó chỉ là do một ủy ban khác đã xây dựng các yêu cầu chứ không phải do có bất kỳ khác biệt nào về ý định. Ý nghĩa thực tế của các thuật ngữ như sau.</p><h4>Độ rò <span class="en">Creepage</span></h4><p>Độ rò là khoảng cách rò trên bề mặt cách điện không được bảo vệ và trong các tài liệu khác được gọi là ‘khoảng cách rò trong không khí’.</p><h4>Khoảng hở và phân tách trong không khí <span class="en">Clearance and separation in air</span></h4><p>Khoảng hở và phân tách trong không khí là khoảng cách trực tiếp ngắn nhất trong không khí giữa hai bộ phận dẫn điện không được cách điện và ở nơi khác được gọi là ‘khoảng hở’.</p><h4>Phân tách – kín <span class="en">Separation – sealed</span></h4><p>Đây là khoảng cách tối thiểu trên bề mặt cách điện mà bề mặt và các bộ phận dẫn điện được phủ vecni hoặc tương tự, và được gọi ở nơi khác là ‘độ rò dưới lớp phủ’. Lớp phủ trong trường hợp này được gọi là lớp phủ đồng hình và BS 5917¹⁶ được viện dẫn là tiêu chuẩn kiểm soát nó. Tuy nhiên, tham chiếu đến IEC 79-15¹¹ cho thấy ý định, vì văn bản này quy định dùng một lớp môi trường đông cứng mềm hoặc hai lớp sơn mài hay vecni. Ý định là bảo đảm lớp phủ hoàn chỉnh, không có lỗ kim. Khi các bộ phận dẫn điện không cách điện thoát ra khỏi lớp phủ, thì như ở nơi khác, số liệu độ rò trong không khí được áp dụng và cả vật liệu phủ lẫn lớp cách điện nâng đỡ đều cần có CTI cần thiết.</p><h4>Phân tách – đóng gói <span class="en">Separation – encapsulated</span></h4><p>Đây là khoảng cách giữa hai bộ phận dẫn điện không cách điện xuyên qua lớp vật liệu đóng gói và ở nơi khác được gọi là ‘khoảng cách phân tách qua hợp chất đúc’. Yêu cầu ở đây là vật liệu đóng gói phải bao quanh cả hai bộ phận dẫn điện với độ sâu ít nhất 0.4mm. Tuy nhiên, con số 0.4mm chỉ quan trọng đến 500V, vì trên điện áp này yêu cầu phân tách là 0.9mm và đường từ cả hai bộ phận dẫn điện tới bề mặt vật liệu đóng gói chỉ là 0.8mm. Trong trường hợp này không thể cộng thêm độ rò trên bề mặt vật liệu đóng gói, vì trong Loại ‘N’ không có phương pháp quy định cho việc đó và độ sâu của vật liệu đóng gói sẽ cần được tăng lên để đạt được sự phân tách cần thiết. Không có quy định giảm thêm cụ thể nào cho sự phân tách qua cách điện rắn, vì vậy các yêu cầu này cũng áp dụng cho cách điện rắn.</p><h4>Thử nghiệm cách điện giữa các dây dẫn <span class="en">Insulation tests between conductors</span></h4><p>Các yêu cầu của Bảng 14.3 không quá nặng nề, vì chúng có thể được miễn nếu cách điện giữa hai dây dẫn (ví dụ bảng mạch in nâng đỡ, vật liệu đóng gói, vật liệu cách điện, v.v.) vượt qua thử nghiệm độ bền điện sau đây. Một điện áp có giá trị tối thiểu (1500 + 2U) V rms (xoay chiều hoặc một chiều tùy theo trường hợp) phải được đặt giữa hai bộ phận dẫn điện trong một phút mà không làm phá vỡ cách điện.</p><div class="note"><b>Ghi chú về lỗi in trong ví dụ.</b> Bản in viết ‘the encapsulant the insulation, etc.’ – thiếu từ nối trước ‘the insulation’. Cụm này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt nêu theo nghĩa định.</div><p>Có thể áp dụng điện áp này bằng cách tăng điện áp tới mức cần thiết trong 10 giây rồi giữ ở mức đó trong một phút. Mọi dòng rò phải giữ ổn định hoặc giảm trong khi thử nghiệm. Sự tăng lên được coi là dấu hiệu báo trước của hỏng cách điện.</p><p>Đây là thử nghiệm thường quy và phải được áp dụng cho mọi thiết bị khi không đáp ứng các yêu cầu của Bảng 14.3. Trong thiết bị điện tử, các linh kiện như bóng bán dẫn và mạch tích hợp có thể bị hỏng do thử nghiệm thì không cần lắp vào thời điểm thử nghiệm, vì thử nghiệm nhằm chứng minh riêng tính toàn vẹn của cách điện.</p><h4>Thử nghiệm cách điện giữa các dây dẫn và khung hoặc đất <span class="en">Insulation tests between conductors and the frame or earth</span></h4><p>Bên cạnh đó, khi thiết bị không được nối với khung hoặc đất, trong mọi trường hợp – kể cả khi đã đáp ứng các yêu cầu của Bảng 14.3 – cách điện giữa các mạch điện và đất phải đáp ứng các thử nghiệm điện áp sau đây.</p><p>Thứ nhất, khi cả điện áp nguồn cấp cho thiết bị và mọi điện áp bên trong đều vượt quá 90 V peak, cách điện hoặc khoảng cách phân tách giữa đất hoặc khung và các mạch điện không được phá vỡ khi một điện áp thử (1000 + 2U)Vrms xoay chiều hoặc một chiều tùy theo trường hợp được đặt giữa chúng, như trước. Các tụ điện triệt nhiễu RF phải được đưa vào thử nghiệm và dòng điện của chúng, nếu thử nghiệm dùng điện áp xoay chiều, phải được tính đến khi xác định sự phá vỡ.</p><div class="note"><b>Ghi chú về ‘90 V peak’ và ‘90V peak’.</b> Thử nghiệm điện áp cao hơn ở đoạn trên in ‘90 V peak’ (có dấu cách), còn thử nghiệm điện áp giảm ở đoạn sau in ‘90V peak’ (không có dấu cách). Cả hai hình thức được giữ nguyên trong bản tiếng Anh.</div><p>Thứ hai, khi điện áp nguồn cấp cho thiết bị không vượt quá 90V peak và tương tự các điện áp bên trong không vượt quá giá trị đó (không có quy định tăng điện áp bên trong), điện áp thử giữa đất hoặc khung có thể giảm xuống 500Vrms xoay chiều hoặc một chiều tùy theo trường hợp.</p><div class="note"><b>Lưu ý về mốc dòng được giao.</b> Đề bài ban đầu đặt '=== PAGE 458 ===' ở dòng thô 18939; thực tế dòng 18939 là '=== PAGE 459 ==='. Điểm bắt đầu đúng của PDF trang 458 (trang in 437) là dòng thô 18896 và phạm vi được giao kết thúc ở dòng 19275, với '=== PAGE 468 ===' ở dòng 19276. Mô-đun này theo phạm vi đã hiệu chỉnh 18896–19275.</div><p>Tất cả các điện áp thử nghiệm nêu trên đều là giá trị tối thiểu và không cần thiết phải kiểm soát điện áp nhiều hơn là chỉ bảo đảm rằng nó không vượt quá +5 phần trăm của con số này.</p><div class="note"><b>Lưu ý về đoạn mở đầu.</b> Đoạn 'Tất cả các điện áp thử nghiệm nêu trên...' bắt đầu ở trang in 437 như phần tiếp nối của văn bản từ trang in 436 nằm ngoài phạm vi mô-đun này. Đoạn được giữ ở dạng chưa trọn vẹn ở đầu như bản in.</div><h3>14.4 Yêu cầu bổ sung cho một số loại thiết bị không phát tia lửa <span class="en">14.4 Additional requirements for certain types of non-sparking apparatus</span></h3><p>Tiếp nối chủ đề rằng các yêu cầu cơ bản đối với thiết bị Kiểu ‘N’ là các yêu cầu công nghiệp bình thường sẽ tạo ra một thiết bị đáng tin cậy, chỉ có một tập hợp hạn chế các yêu cầu bổ sung được áp dụng cho các thiết bị cụ thể.</p><h3>14.4.1 Máy điện quay <span class="en">14.4.1 Rotating electrical machines</span></h3><p>Cả BS 6941⁸ và IEC 79-15¹¹ đều đặt tiền đề ban đầu rằng các máy phải đáp ứng các Tiêu chuẩn công nghiệp cơ bản, tiêu chuẩn liên quan ở Vương quốc Anh là BS 5000, Phần 16⁹, trong đó nêu chi tiết các máy Kiểu ‘N’, còn Tiêu chuẩn quốc tế là IEC 34¹⁷, một tiêu chuẩn tổng quát hơn cho các máy điện quay. Tài liệu IEC là tài liệu tổng quát hơn, để dành các bổ sung đặc biệt cho Kiểu ‘n’ trong IEC 79-15¹¹. Những vấn đề cơ bản cần xem xét là chẳng hạn như độ an toàn khi lắp các thanh rôto, vỏ bọc, v.v. Cũng như các máy Kiểu ‘e’, các thanh rôto được yêu cầu phải được cố định trong các rãnh sao cho giảm thiểu khả năng dịch chuyển của chúng và do đó sinh tia lửa. Các phương pháp cố định tương tự như đối với máy Kiểu ‘e’ (ví dụ, nhôm đúc, v.v.) được đề xuất là phù hợp và tia lửa có thể phát sinh cần được giải quyết, như đối với Kiểu ‘e’, trong cả khi khởi động và khi chạy. Mũ che quạt phải được chế tạo sao cho giảm nguy cơ hư hỏng gây tiếp xúc với quạt và, ngoài việc chịu được các thử nghiệm va đập cho Kiểu ‘N như đã mô tả ở trên, khe hở khi chạy giữa chúng và quạt được bao bọc phải có giá trị cơ bản ít nhất là 1 phần trăm đường kính quạt. Có giới hạn cho việc này ở chỗ khe hở cũng phải ít nhất 1 mm nhưng không cần vượt quá 5 mm.</p><div class="note"><b>Lưu ý về 'premiss', 'machmes' và các chi tiết liên quan.</b> Bản in viết 'initial premiss' (không phải 'premise'), 'Type ‘N’ machmes' (không phải 'machines'), 'so as to minimize, the possibility' (dấu phẩy thừa) và để dấu nháy chưa đóng trong 'impact tests for Type ‘N described earlier'. Tất cả được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>Máy Kiểu ‘N’ phải đáp ứng các yêu cầu về vỏ bọc đã nêu ở phần trước của chương này nhưng trong trường hợp này BS 4999¹⁴ là Tiêu chuẩn phù hợp được dùng. Nếu máy được lắp một hộp đấu dây thì hộp đó phải đạt IP54 đối với môi trường bên ngoài nhưng chỉ cần đạt IP44 đối với bên trong máy, vì bên trong máy đã được bảo vệ bằng vỏ bọc riêng của nó và bằng sự bảo vệ bên ngoài của hộp đấu dây.</p><p>Cuối cùng, do nguy cơ thấp về môi trường nổ trong Khu vực 2, việc phân loại nhiệt độ bề mặt của máy có thể chỉ xét đến tình trạng chạy dưới tải tối đa được công nhận và loại trừ các điều kiện khởi động, vì những điều kiện này khó có thể trùng với sự hiện diện của môi trường nổ bên trong máy, nơi thường xảy ra nhiệt độ cao nhất. Nếu máy dùng cho chu trình làm việc liên tục khởi động và</p><p>dừng, như trường hợp xảy ra trong một quy trình theo mẻ hoặc khi máy được dùng để bổ sung vào một bể chứa hoặc bình tương tự, thì lập luận loại trừ các điều kiện khởi động khỏi việc phân loại nhiệt độ không còn hợp lệ và các điều kiện đó sẽ phải được tính đến.</p><div class="note"><b>Lưu ý về cụm 'where it is regularly started and stopped'.</b> Bản in tách cụm này qua ranh giới trang in 437 sang 438; hai nửa được giữ thành hai đoạn riêng như bản in.</div><p>Không có yêu cầu đặc biệt nào cho thời gian tₑ liên quan đến các sự cố, vì các sự cố đó không được xem xét đối với máy Kiểu ‘n’.</p><div class="note"><b>Lưu ý về 'tₑ'.</b> Bản in viết chỉ số dưới e trong 'tₑ' và bỏ mạo từ trong câu 'There is not special requirement for tₑ time...'. Cả hai được giữ trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><h3>14.4.2 Cầu chảy và giá đỡ cầu chảy <span class="en">14.4.2 Fuse links and fuseholders</span></h3><p>Nhìn chung, sự đứt của cầu chảy, miễn là phần tử được bao bọc, không được coi là một sự kiện có khả năng đánh lửa. Vì vậy, miễn các phần tử cầu chảy là loại hộp không chỉ thị, thường chứa cát khi dùng cho điện áp trên 60 V, hồ quang do phần tử tạo ra trong lúc đứt có thể được bỏ qua như một nguồn đánh lửa, miễn là phần tử cầu chảy đáp ứng các yêu cầu lắp đặt cần thiết.</p><p>Hiện nay, các cầu chảy ngắt điện áp dưới 60 V có thể được lắp trong giá đỡ hở giữ bằng kẹp đầu lò xo hoặc hàn thiếc tại chỗ, trong khi những cầu chảy làm việc ở điện áp trên 60 V cần có giá đỡ kín bên trong thiết bị, dù giá đỡ đó có thể tiếp cận được từ bên ngoài thiết bị. Rõ ràng cầu chảy dưới 60 V cũng có thể lắp trong những giá đỡ như vậy, nhưng đó là lựa chọn và có lẽ chỉ cần thiết khi cần tiếp cận cầu chảy từ bên ngoài vỏ bọc. Khi các giá đỡ cầu chảy có thể tiếp cận như vậy thì các cảnh báo thông thường được áp dụng và các vỏ bọc phải đạt IP54.</p><div class="note"><b>Lưu ý về 'where have access is needed'.</b> Bản in viết 'where have access is needed to the fuse from the outside of the enclosure'. Cụm được giữ nguyên trong bản tiếng Anh.</div><p>Khi một số cầu chảy được lắp trong một vỏ bọc cầu chảy (vỏ bọc dành riêng cho cầu chảy) thì các quy tắc này có thể không áp dụng, nhưng bản thân vỏ bọc cần phải cung cấp sự bảo vệ IP và điều khiển cần thiết để ngăn việc rút cầu chảy khi đang có điện (tức là, liên kết cơ khí hoặc bắt chặt kèm nhãn cảnh báo). Trong những trường hợp như vậy, có thể áp dụng hệ số đa dạng khi xác định nhiệt độ tối đa. Nhiệt độ này thường được xác định khi cầu chảy mang dòng định mức, vì dòng cao hơn được coi là hoạt động bất thường, nhưng khi có nhiều cầu chảy thì nhiệt độ có thể tăng thêm do nhiều cầu chảy cùng mang dòng đó đồng thời. Trong các trường hợp không có khả năng đó, có thể áp dụng hệ số đa dạng (ví dụ, giả định rằng không phải tất cả cầu chảy đều mang dòng đó cùng một lúc), miễn là người sử dụng thiết bị biết cơ sở áp dụng hệ số đa dạng đó để thiết bị có thể được dùng an toàn.</p><h3>14.4.3 Đèn cố định <span class="en">14.4.3 Fixed luminaires</span></h3><p>Đèn cố định (bộ đèn chiếu sáng) phải tuân theo các yêu cầu bổ sung nhằm giảm nguy cơ phát tia lửa và không cho phép dùng đèn natri áp suất thấp, như trường hợp của bảo vệ Kiểu ‘e’. Tiêu chuẩn Anh BS 4533¹⁰ được viện dẫn cho một số đèn trong BS 6941⁸, cũng như BS 5042¹⁸ cho giá đỡ đèn kiểu bayonet, BS 6766¹⁹ cho giá đỡ đèn kiểu vặn, BS 6702²⁰ cho giá đỡ đèn hai chân và giá đỡ bộ khởi động, BS 3772²¹ cho bộ khởi động, và BS 2818²² cùng 4782²³ cho ballast. Tất cả các tiêu chuẩn này đều bao phủ thiết bị thông thường, một lần</p><p>nữa, lại nhấn mạnh việc dùng thiết bị công nghiệp chất lượng tốt trong Khu vực 2. IEC 79-15¹¹ cũng giải quyết vấn đề này tương tự bằng cách viện dẫn IEC 61²⁴, IEC 238²⁵ và IEC 400²⁶ cho giá đỡ đèn, cùng IEC 262²⁷ và IEC 598-1²⁸ cho thiết bị phụ trợ. Cả hai tiêu chuẩn cũng đề cập đến các yêu cầu an toàn tối thiểu có thể không xuất hiện trong một số tiêu chuẩn công nghiệp này và bao phủ các đặc điểm quan trọng của các thiết bị đó như sau.</p><h4>Giá đỡ đèn <span class="en">Lampholders</span></h4><p>Các giá đỡ đèn cần phải thực sự không phát tia lửa trong hoạt động bình thường, không bao gồm việc thay đèn. Điều này dẫn đến các yêu cầu cụ thể mà giá đỡ đèn phải đáp ứng nhưng có thể không phải là yêu cầu trong Tiêu chuẩn công nghiệp liên quan. Các yêu cầu cơ bản như sau.</p><p>1. Giá đỡ đèn kiểu vặn phải được chứng minh là đủ chắc chống lại sự lỏng ra để có thể bỏ qua khả năng nó là nguồn phát tia lửa gây cháy. Vì mục đích này, các yêu cầu như trong Bảng 12.5 (Chương 12) quy định rằng đèn phải được vặn chặt trong giá đỡ với một mô-men xác định, sau đó nới lỏng đi 15°, sau đó mô-men tháo ra phải ít nhất là một giá trị xác định. Các giá trị siết và nhả được lặp lại trong Bảng 14.4. Bảng này áp dụng cho ba kích cỡ Tiêu chuẩn E14, E27 và E40 nhưng không áp dụng cho kích cỡ nhỏ nhất là E10, ở đó thử nghiệm mô-men được coi là không cần thiết và chỉ yêu cầu đèn được lắp chặt. Điều này là vì các đèn dùng E10 thường rất nhỏ, chẳng hạn như loại dùng trong đèn pin, và vấn đề lỏng do rung động thông thường được coi là nhỏ hơn.</p><div class="note"><b>Lưu ý về lỗi dẫn đến Bảng 12.5.</b> Mục 1 dẫn đến 'Bảng 12.5 (Chương 12)', bảng này không được in trong phần này; không tạo bảng mới ở đây.</div><p>2. Giá đỡ đèn kiểu bayonet gây ra một vấn đề đặc biệt ở chỗ mỗi tiếp điểm thường gồm hai phần đồng tâm với một lò xo xoắn bên trong để bảo đảm phần dưới duỗi ra hoàn toàn (xem Hình 14.1). Dòng điện tới đèn thường đi qua sự kết hợp giữa tiếp điểm ma sát giữa hai phần đồng tâm và lò xo xoắn. Điều này làm cho kiểu kết nối này rất dễ bị bẩn giữa hai phần hoặc bị yếu lò xo. Một cách có thể làm lò xo yếu đi là sự nóng lên do dòng điện chạy qua và vì mục đích này phải có một phương pháp chính khác</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Cỡ đui đèn</th><th>Mô-men xoắn khi lắp<br>Nm</th><th>Mô-men xoắn tháo ra<br>tối thiểu<br>Nm</th></tr></thead><tbody><tr><td>E10</td><td>Ghi chú</td><td>Ghi chú</td></tr><tr><td>E14</td><td>1.0 ± 0.1</td><td>0.3</td></tr><tr><td>E27</td><td>1.5 ± 0.1</td><td>0.5</td></tr><tr><td>E40</td><td>3.0 ± 0.1</td><td>1.0</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.4 Thử nghiệm mô-men xoắn cho đui đèn kiểu vặn</p><div class="note"><p>(theo BS/EN 50019)</p><p>Ghi chú: Không cần thực hiện thử nghiệm nào cho cỡ đèn nhỏ này.</p><p>Ghi chú của người dịch: tiêu đề thứ hai in 'Insertion torque' với 'Nm' ở dòng thứ hai; tiêu đề thứ ba in 'Minimum removal torque' trên ba dòng, với 'Nm' ở dòng cuối. Hàng E10 in chữ 'Note' ở cả hai cột số, viện dẫn đến dòng Ghi chú in bên dưới vạch kẻ. Dòng nguồn và dòng Ghi chú được in nghiêng.</p></div><p>để dẫn dòng điện ngoài lò xo, và sự tiếp xúc tình cờ giữa hai phần của đầu bayonet là không đủ. Có nhiều cách để làm điều này, ví dụ, bổ sung các tiếp điểm trượt lò xo không đóng vai trò trong việc duỗi đầu bayonet, và các kết nối mềm bổ sung giữa điểm nối và phần dưới của đầu bayonet. Nhìn chung, tuy nhiên, giá đỡ đèn kiểu vặn được ưu tiên hơn nhờ kết nối chắc chắn đạt được.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 280" role="img" aria-label="Fig 14.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="280" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.1 · Đầu đèn kiểu bayonet dùng trong đèn lắp bayonet / Figure 14.1 · Typical bayonet used in bayonet fitting luminaires</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · lò xo, tiếp điểm ma sát ngẫu nhiên, đầu nối và chốt / Section · coil spring, fortuitous frictional contact, connection facility and bayonet</text><rect x="210" y="120" width="100" height="88" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="262" cy="164" r="21" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="194" y="142" width="16" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="124" width="205" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="194" width="205" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="310" y="134" width="205" height="60" fill="#ffffff" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,155 351,173 360,155 369,173 378,155 387,173 396,155 405,173 414,155 423,173 432,155 441,173 450,155 459,173" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><rect x="300" y="204" width="34" height="12" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="440" y="150" width="145" height="26" fill="#dedede" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="585,150 605,163 585,176" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.1"/><rect x="466" y="138" width="10" height="12" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="470" y1="194" x2="505" y2="194" stroke="#b03a2e" stroke-width="2.2"/><circle cx="488" cy="194" r="2.4" fill="#b03a2e" stroke="#2a2a2a" stroke-width="0"/><text x="360" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo / Coil spring (must not be the only</text><text x="360" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">current carrying element)</text><line x1="360" y1="98" x2="386" y2="152" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="550" y="82" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm ma sát ngẫu nhiên / Fortuitous</text><text x="550" y="94" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">frictional contact (Note 1)</text><line x1="550" y1="98" x2="490" y2="190" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="55" y="160" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đầu nối / Connection facility</text><line x1="178" y1="157" x2="194" y2="155" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="670" y="214" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chốt bayonet / Bayonet</text><line x1="576" y1="211" x2="596" y2="176" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd1)"/><text x="340" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in: (1) lò xo lá trong ống ngoài; (2) nối rộng giữa chốt và ống · Printed Notes (1)/(2) as set out in the caption</text></svg><figcaption class="figcap">Hình 14.1 · Đầu đèn kiểu bayonet dùng trong đèn lắp bayonet. Ghi chú: Thông thường không thể tin cậy tiếp điểm này để truyền dòng tới đèn. Ngoài lò xo, cần có thêm các phần tử dẫn điện khác, ví dụ: (1) Một lò xo lá bên trong ống ngoài để ép chốt bayonet và bảo đảm tiếp điểm chịu áp lực, nếu điều đó đạt được mà vẫn cho phép chốt bayonet dịch động thỏa đáng; hoặc (2) Một kết nối rộng giữa chốt bayonet và ống ngoài, ở bên trong hoặc bên ngoài ống</figcaption></figure><div class="note"><b>Lưu ý về nhan đề Hình 14.1.</b> Nhan đề in viết 'In addition of the spring' (không phải 'to the spring'), dùng 'e.g.:' và các phương án đánh số '(1)', '(2)', đồng thời có nhãn 'Fortuitous frictional contact (Note 1)'. Việc dẫn 'Note 1' không được giải thích bằng một chú giải nào trong phần này. Tất cả được giữ nguyên như bản in.</div><p>3. Đối với ống huỳnh quang và các đèn tương tự, các phương pháp nối hai chân thông thường được cho phép, cho phép hoạt động với catốt nóng. Trong trường hợp này dòng điện tới đèn có thể được dẫn qua lò xo ngang dùng để ép vào các chân khi lắp ống, nhưng phải có cách bảo đảm là các chân ống không bị cong vào trong dưới áp lực đó, điều có thể xảy ra với nhiều giá đỡ tiêu chuẩn. Để bảo đảm điều này chỉ cần có một chốt cách điện ở giữa làm điểm tựa cho các tiếp điểm (xem Hình 14.2).</p><h4>Thiết bị điều khiển đèn <span class="en">Lamp control gear</span></h4><p>Thiết bị điều khiển đèn như loại dùng cho bộ đèn huỳnh quang cũng phải không phát tia lửa. Trong trường hợp Kiểu ‘N, bộ khởi động kiểu công tắc được chấp nhận miễn là các tiếp điểm công tắc, thường là một ống phóng điện, được chứa trong một vỏ bọc bịt kín kín khí (xem phần sau trong chương này) được bảo vệ cơ học bổ sung (ví dụ, một vỏ bọc kín khí bên trong một hộp kim loại hoặc nhựa bổ sung tuân thủ BS 3772). Vì là các thiết bị được biết là có chu kỳ hỏng hóc định kỳ, các bộ khởi động thường là loại cắm vào, và các tiếp điểm ở đáy bộ khởi động và trong ổ cắm của nó phải có độ tin cậy tương tự như các tiếp điểm dùng cho ống. Ngoài ra, thông thường không được chấp nhận là bộ khởi động dựa vào các tiếp điểm này để</p><div class="note"><b>Lưu ý về dấu nháy chưa đóng trong 'In the case of Type ‘N, switch starters'.</b> Bản in bỏ dấu nháy đóng sau chữ N. Bản tiếng Anh giữ nguyên; bản tiếng Việt theo nghĩa đúng.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 14.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.2 · Cách bố trí giá đỡ chân đèn / Figure 14.2 · Method of tube pin support provision</text><text x="340" y="29" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt đầu đèn · hai chân đèn, hai lò xo lá và chốt cách điện trung tâm / Tube end view · two pins, leaf springs and the central insulating boss</text><rect x="210" y="100" width="260" height="12" fill="#e2e2e2" stroke="#2a2a2a" stroke-width="1.0"/><path d="M210,106 Q200,100 194,106 M470,106 Q480,100 486,106" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><rect x="248" y="78" width="28" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="404" y="78" width="28" height="22" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="250,78 256,70 268,70 274,78" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="406,78 412,70 424,70 430,78" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="340" cy="205" r="62" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.2"/><rect x="252" y="150" width="12" height="20" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="416" y="150" width="12" height="20" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M258,110 C240,140 240,196 258,224" fill="none" stroke="#2a2a2a" stroke-width="2.2"/><path d="M422,110 C440,140 440,196 422,224" fill="none" stroke="#2a2a2a" stroke-width="2.2"/><rect x="328" y="264" width="24" height="10" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tới đầu nối điện / To electrical connection</text><text x="340" y="68" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">facilities providing electrical connection</text><line x1="300" y1="72" x2="262" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><line x1="380" y1="72" x2="418" y2="80" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="560" y="110" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Giá đỡ cách điện / Insulating</text><text x="560" y="122" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">mounting</text><line x1="556" y1="114" x2="468" y2="106" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="35" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo lá dẫn điện / Leaf spring</text><text x="35" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">providing electrical</text><text x="35" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connection</text><line x1="152" y1="180" x2="255" y2="185" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="530" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Lò xo lá dẫn điện / Leaf spring</text><text x="530" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">providing electrical</text><text x="530" y="189" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">connection</text><line x1="528" y1="180" x2="425" y2="185" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="55" y="228" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân đèn / Tube pin</text><line x1="125" y1="225" x2="255" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="545" y="228" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Chân đèn / Tube pin</text><line x1="543" y1="225" x2="425" y2="162" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="340" y="305" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đỡ chân đèn cách điện / Insulating tube pin support</text><line x1="340" y1="296" x2="340" y2="275" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd2)"/><text x="340" y="325" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Chốt cách điện trung tâm chống biến dạng chân đèn / Central insulating boss prevents the pins distorting inwards</text></svg><figcaption class="figcap">Hình 14.2 · Cách bố trí giá đỡ chân đèn</figcaption></figure><p>đỡ nó, và cần có giá đỡ bổ sung để ngăn sự dịch chuyển không mong muốn của bộ khởi động tại chỗ. Vòng đỡ thông thường thường là đủ cho mục đích này.</p><p>Ballast (cuộn cảm) và các thiết bị tương tự trong trường hợp này có cấu tạo công nghiệp bình thường vì hỏng hóc là điều bất thường. Khác với cuộn cảm Kiểu ‘e’, tuy nhiên, không có yêu cầu ngăn quá nhiệt hoặc hỏng hóc trong trường hợp ống bị hỏng, vì khả năng điều này xảy ra đồng thời với sự hiện diện của môi trường nổ trong Khu vực 2 là rất nhỏ. Tuy nhiên, không thể chấp nhận tình huống cuộn cảm trở nên rất nóng mà không bị hỏng theo cách làm các phần tử bảo vệ hoạt động, cô lập bộ đèn. Vì vậy, nếu cuộn cảm vượt quá phân loại nhiệt độ hoặc giới hạn hoạt động của lớp cách điện khi đèn hỏng, nó phải hỏng theo cách làm thiết bị an toàn (chẳng hạn như cầu chảy mạch) hoạt động trong một thời gian ngắn. Không đưa ra thời gian cụ thể nhưng bất kỳ thời gian nào vượt quá khoảng 30 phút khó có thể được chấp nhận.</p><div class="note"><b>Lưu ý về 'say 30 minutes'.</b> Bản in không nêu thời gian cố định cho hoạt động của cầu chảy; giá trị được diễn đạt như một ước lượng và được giữ như bản in.</div><h3>14.4.4 Đèn di động và các nguồn sáng khác <span class="en">14.4.4 Portable luminaires and other light sources</span></h3><p>Đèn di động và các nguồn sáng khác, chẳng hạn như những nguồn là bộ phận của thiết bị khác thay vì là đèn, phải đáp ứng các yêu cầu giống như đã nêu ở trên trừ khi có thể chứng minh là chúng không phù hợp (ví dụ, trong trường hợp đèn báo hàn chết thì yêu cầu về giá đỡ đèn rõ ràng là không phù hợp). Ngoài ra, trong trường hợp đèn di động, đèn phải có khả năng bị rơi bốn lần từ độ cao 1 m xuống sàn bê tông nhẵn mà không bị gì khác ngoài</p><div class="note"><b>Lưu ý về 'eg.,'.</b> Bản in viết 'eg.,' (thay vì 'e.g.,') trong đoạn về đèn di động. Hình thức này được giữ nguyên.</div><p>hư hỏng bề mặt và đặc biệt là vỏ đèn không bị vỡ. Điều kiện tiến hành thử nghiệm rơi này được nêu trong Chương 8 và giống như đối với các khái niệm bảo vệ khác.</p><h3>14.4.5 Thiết bị điện tử và công suất thấp <span class="en">14.4.5 Electronic and low power apparatus</span></h3><p>Loại thiết bị này được xác định riêng vì nó thường hoạt động ở điện áp và công suất thấp, thường gồm thiết bị đo lường và thiết bị truyền tín hiệu thông minh. Loại thiết bị này được miễn yêu cầu phải đạt mức tách biệt các phần dẫn điện, hoặc bằng cách đáp ứng các yêu cầu về chiều dài đường rò hoặc khoảng hở của Bảng 14.3, hoặc bằng các thử nghiệm cách điện giữa các phần dẫn điện được đưa ra như giải pháp thay thế việc tuân thủ Bảng đó (xem ở phần trước của chương này), nhưng không được miễn các yêu cầu cách điện giữa mạch và đất hoặc khung, miễn là nó đáp ứng tất cả ba yêu cầu sau.</p><div class="note"><b>Lưu ý về 'as it normally operated at low voltage and power'.</b> Bản in bỏ từ 'is' trong mệnh đề này. Cách viết được giữ trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>1. Vỏ bọc thiết bị phải ít nhất là IP54 khi được thử nghiệm, như đã mô tả ở phần trước của chương này, hoặc phải được dự định lắp đặt ở một vị trí mà bản thân vị trí đó cung cấp mức bảo vệ này. Nếu là trường hợp sau thì người sử dụng thiết bị cần được thông báo về các yêu cầu lắp đặt và không được kỳ vọng là vỏ bọc thiết bị sẽ được phép giảm xuống dưới IP20 trong những trường hợp như vậy.</p><p>2. Điện áp định mức của loại thiết bị này (hoặc các phần thiết bị đang xét) không được vượt quá 60 Vrms xoay chiều hoặc 75 V một chiều. Theo đó, không nên sinh điện áp cao hơn bên trong thiết bị.</p><div class="note"><b>Lưu ý về '60Vrms ac or 75V dc'.</b> Bản in viết các giá trị này không có dấu cách quanh đơn vị. Hình thức được giữ nguyên trong bản tiếng Anh.</div><p>3. Cần có biện pháp bên trong thiết bị hoặc theo quy định lắp đặt để ngăn nguồn cấp cho thiết bị vượt quá đáng kể các giá trị định mức trong bất kỳ khoảng thời gian nào. Khi biện pháp đó nằm ngoài thiết bị, yêu cầu của nó phải được làm rõ cho người lắp đặt bằng thông tin đi kèm thiết bị và bằng ký hiệu trên thiết bị (thường là ký hiệu ‘X’ để thu hút sự chú ý đến các yêu cầu lắp đặt bất thường).</p><p>Vì thiết bị thường không phát tia lửa, nên những sự tăng điện áp tạm thời nhỏ không được kỳ vọng gây phát tia lửa hoặc quá nhiệt và vì lý do này thiết bị được đánh giá ở điện áp nguồn tối đa bình thường của nó. Phương pháp ngăn cấp điện áp quá mức thường là một thiết bị như diode zener, hoặc tổ hợp các diode zener mắc song song với nguồn có cầu chảy mắc nối tiếp giữa nguồn và các diode. Các diode cần có giá trị dẫn tối thiểu, có lẽ cao hơn 10 phần trăm so với điện áp nguồn tối đa và với dung sai bình thường sẽ cho phép, tạm thời, mức tăng khoảng 30 phần trăm trong thời gian cầu chảy đứt. Năng lượng truyền vào thiết bị trong thời gian này, tính bằng mili giây, thường không được kỳ vọng gây vấn đề vì trong trường hợp hiếm hoi có tia lửa phát sinh trong thời gian đó thì khả năng môi trường nổ hiện diện đồng thời trong tình huống Khu vực 2 được coi là khó xảy ra.</p><h3>14.5 Thiết bị phát sinh hồ quang, tia lửa và/hoặc bề mặt nóng có khả năng đánh lửa <span class="en">14.5 Apparatus producing arcs, sparks and/or ignition-capable hot surfaces</span></h3><p>Như đã thảo luận ở phần trước của chương này, sự xuất hiện của loại bảo vệ ‘N’ không chỉ nhằm xác định rõ hơn các yêu cầu lựa chọn đối với thiết bị không phát tia lửa vốn theo truyền thống được dùng để lựa chọn cho Khu vực 2 mà còn nhằm đưa vào các phương pháp bảo vệ đơn giản hóa đối với tia lửa và bề mặt nóng có khả năng đánh lửa do thiết bị tạo ra trong hoạt động bình thường, để loại bỏ sự cần thiết phải dùng các khái niệm bảo vệ Khu vực 1. Các kỹ thuật dùng cho những phương pháp đơn giản hóa này tương tự về mặt khái niệm với các phương pháp cổ điển hơn được phát triển cho Khu vực 1, với việc bổ sung khả năng được thừa nhận là môi trường nổ có thể được loại trừ với mức độ tin cậy đủ cho Khu vực 2, một cách tiếp cận không được coi là phù hợp cho Khu vực 0 và 1.</p><h3>14.5.1 Thiết bị ngắt kín và linh kiện không gây cháy <span class="en">14.5.1 Enclosed break devices and non-incendive components</span></h3><div class="note"><b>Lưu ý về số mục 14.5.1.</b> Lớp OCR đọc '74.5.7'; ảnh trang in cho thấy rõ '14.5.1'. Cách đọc theo ảnh trang được dùng.</div><p>Các phương pháp ngăn ngừa nói chung sự đánh lửa do tiếp điểm phát tia lửa (hoặc, dù tiêu đề của thiết bị có nói gì, do bề mặt nóng) thực chất là một dạng cấu tạo chống cháy nổ được đơn giản hóa. Giữa chúng có rất ít khác biệt về cấu tạo nhưng, trong thiết bị ngắt kín, người ta bảo đảm là bất kỳ môi trường nổ nào đi vào thiết bị đều bị đánh lửa và sự bảo vệ nằm ở việc ngăn truyền ngọn lửa ra môi trường nổ xung quanh. Trong linh kiện không gây cháy, người ta không cố gắng bảo đảm đánh lửa bên trong và sự bảo vệ có thể giống như đối với thiết bị ngắt kín nhưng, cũng có thể là cấu hình tiếp điểm hoặc cấu hình bề mặt bên trong linh kiện làm dập tắt ngọn lửa mới hình thành và ngăn đánh lửa bên trong có hiệu quả.</p><h4>Cấu tạo <span class="en">Construction</span></h4><div class="note"><b>Lưu ý về các tiêu đề phụ không đánh số.</b> 'Cấu tạo' xuất hiện hai lần, dưới 14.5.1 và lại dưới 14.5.2, trong khi 'Thử nghiệm kiểu' và 'Việc thử nghiệm kiểu' là hai cụm in khác nhau. Cả ba được giữ phân biệt.</div><p>Cả hai loại vỏ bọc đều có thể được mở trong khi sử dụng và có thể chứa các gioăng nhiệt dẻo hoặc cao su đàn hồi. Nhìn chung các gioăng này phải chống được sự xuống cấp và điều đó đòi hỏi bất kỳ gioăng nào chứa vật liệu nhiệt dẻo hoặc cao su đàn hồi phải được tiền xử lý trước khi tiến hành bất kỳ thử nghiệm nào. Đối với gioăng chứa vật liệu nhiệt dẻo, việc đó gồm đặt các gioăng vào lò ở 80±2°C trong 168 giờ (7 ngày), còn đối với gioăng chứa vật liệu cao su đàn hồi, việc đó gồm đặt các gioăng vào buồng chứa oxy nguyên chất ở 70±2°C với áp suất đo 2 × 10⁶ N/m² trong 96 giờ (4 ngày). Ngoài ra, bất kỳ gioăng nào dùng để bịt nắp được mở trong lúc sử dụng hoặc không được bảo vệ chống lại hoặc không chịu được các điều kiện cơ học hoặc điều kiện môi trường khác (ví dụ, tiếp xúc với ánh sáng) phải được tháo bỏ hoàn toàn hoặc một phần – tùy theo trường hợp nào xấu hơn. Tháo bỏ một phần có thể tệ hơn vì nó có thể gây ra sự phun tia, làm cho việc truyền ngọn lửa dễ xảy ra hơn và có thể cần thử nghiệm cả trong trường hợp tháo bỏ hoàn toàn lẫn tháo bỏ một phần (khoảng 1 phần trăm gioăng).</p><div class="note"><b>Lưu ý về các giá trị tiền xử lý.</b> Bản in viết '80±2°C for 168 hours (7 days)', '70±2°C' và '2 × 10⁶ N/m² for 96 Hours (4 days)' với chữ H viết hoa trong 'Hours', cùng dấu gạch ngang trong 'removed – whichever is considered worst' và 'say 1 per cent of the gasket'. Tất cả được giữ như bản in.</div><p>Các gioăng đúc dùng làm gioăng vĩnh viễn và không bị tách ra trong hoạt động bình thường phải có điểm nóng chảy ít nhất cao hơn 20°C so với nhiệt độ tối đa mà thiết bị dự kiến đạt được khi hoạt động ở nhiệt độ môi trường tối đa.</p><p>Thể tích tự do bên trong của cả thiết bị ngắt kín và linh kiện không gây cháy không được vượt quá 20 cm³.</p><div class="note"><b>Lưu ý về 'at least 20°C higher' và '20 cm³'.</b> Bản in viết '20°C' không có dấu cách ở đây và thể tích với chỉ số trên 3. Cả hai được giữ như bản in.</div><h4>Định mức <span class="en">Ratings</span></h4><p>Cũng có các giới hạn về định mức của các thiết bị này như sau.</p><p>Thứ nhất, thiết bị ngắt kín không được có định mức điện áp vượt quá 660V và có định mức dòng vượt quá 15A.</p><div class="note"><b>Lưu ý về các giá trị định mức.</b> Bản in viết '660V' và '15A' không có dấu cách, nhưng '250 V' và '15 A' có dấu cách trong đoạn ngay sau đó. Sự không nhất quán được giữ nguyên.</div><p>Thứ hai, linh kiện không gây cháy có các giới hạn tuyệt đối tương tự nhưng thấp hơn là 250 V và 15 A. Trong trường hợp này, do bản chất của thiết bị, mạch cấp cho bất kỳ tiếp điểm nào phát tia lửa rất quan trọng vì sự dập tắt ngọn lửa là phương tiện bảo vệ có thể có. Chúng chỉ dùng được trong các mạch cụ thể và thử nghiệm đánh lửa phải được thực hiện trong các mạch điển hình như mạch mà linh kiện dự định được sử dụng. Vì lý do này, linh kiện không gây cháy thường chỉ xuất hiện như bộ phận của thiết bị khác và không phải là thiết bị tự thân – khác với thiết bị ngắt kín có thể đứng riêng dễ dàng hơn.</p><h4>Thử nghiệm kiểu <span class="en">Type tests</span></h4><p>Để thực hiện các thử nghiệm kiểu cần thiết, các thiết bị được đổ đầy và bao quanh bằng môi trường nổ quy định trong Bảng 14.5.</p><p>Trong trường hợp thiết bị ngắt kín, môi trường bên trong vỏ bọc sẽ bị đánh lửa bởi các tiếp điểm bên trong nó hoặc bởi bề mặt nóng bên trong, và sự đánh lửa được kiểm chứng bằng một phương tiện nào đó (ví dụ, cặp nhiệt điện hoặc phát hiện ion hóa). Môi trường bên ngoài không được bị đánh lửa. Thử nghiệm sẽ được lặp lại ba lần, mỗi lần dùng môi trường nổ mới, và sự đánh lửa sẽ do các tiếp điểm làm việc ở định mức tối đa của chúng hoặc bề mặt nóng ở nhiệt độ tối đa của nó.</p><p>Trong trường hợp linh kiện không gây cháy, không cần xác nhận đánh lửa bên trong. Vỏ bọc được đổ đầy và bao quanh bằng môi trường nổ</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân nhóm</th><th>Hỗn hợp khí thử</th></tr></thead><tbody><tr><td>IIA</td><td>6.5 ± 0.5% etylen trong không khí</td></tr><tr><td>IIB</td><td>28.2 ± 2% hydro trong không khí</td></tr><tr><td>IIC</td><td>34 ± 2% hydro/17 ± 1% oxy trong nitơ</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.5 Hỗn hợp thử truyền ngọn lửa trong<br>thiết bị ngắt kín và linh kiện<br>không gây cháy</p><div class="note"><p>(theo BS 6941)</p><p>Ghi chú của người dịch: nhan đề được in trên ba dòng ('transmission in' / 'non-incendive' / 'components'); cách viết liền được giữ nguyên qua các ngắt dòng '<br>'. Các ô hỗn hợp khí giữ nguyên dung sai '±', dấu '%' và dấu '/' trong hàng IIC. Không có dòng Ghi chú nào được in bên dưới bảng này; dòng nguồn được in nghiêng.</p></div><p>như trước và bề mặt nóng hoặc các tiếp điểm bên trong được cho hoạt động trong điều kiện khắc nghiệt nhất trong mạch mà chúng được dùng. Trong trường hợp tiếp điểm, chúng được tiền xử lý bằng cách cho hoạt động 6000 lần với tốc độ khoảng 6 lần thao tác mỗi phút ở tải định mức của chúng (không phải tải của mạch). Sau đó các tiếp điểm được cho hoạt động ở tải mạch tối đa 50 lần với tốc độ đại loại như vậy khi có môi trường nổ hiện diện và không được xảy ra đánh lửa môi trường nổ bên ngoài. Không nêu tiêu chí thời gian nào cho bề mặt nóng nhưng cho phép thử nghiệm tiến hành trong 10 phút là được. Các thử nghiệm này cũng phải được lặp lại ba lần, mỗi lần dùng môi trường nổ mới.</p><p>Thiết bị trong trường hợp này được phân nhóm con IIA, IIB hoặc IIC tùy theo hỗn hợp thử nghiệm được dùng. Một cách dùng điển hình của thiết bị ngắt kín được thể hiện trong Hình 14.3, ở đó nó được dùng như một thiết bị cô lập tự động cho giá đỡ đèn kiểu vặn. Một công tắc vi mô là linh kiện không gây cháy điển hình được thể hiện trong Hình 14.4.</p><h3>14.5.2 Thiết bị được bịt kín kín khí <span class="en">14.5.2 Hermetically sealed devices</span></h3><div class="note"><b>Lưu ý về số mục 14.5.2.</b> Lớp OCR đọc '74.5.2'; ảnh trang in cho thấy rõ '14.5.2'. Cách đọc theo ảnh trang được dùng.</div><p>Thiết bị bịt kín kín khí là thiết bị được bịt kín vĩnh viễn bằng các phương thức như hàn chảy. Loại gioăng này được dùng trong thiết bị thông thường cho các thứ như tiếp điểm và rơ le để tạo ra một môi trường được kiểm soát quanh các tiếp điểm nhằm đạt hiệu quả và tuổi thọ tối đa. Trong Kiểu ‘N, tuy nhiên, chúng có thể được dùng để loại trừ môi trường nổ.</p><div class="note"><b>Lưu ý về dấu nháy chưa đóng trong 'In Type ‘N, however'.</b> Bản in bỏ dấu nháy đóng sau chữ N. Bản tiếng Anh giữ nguyên; bản tiếng Việt theo nghĩa đúng.</div><figure class="figure" id="fig-3"><svg viewBox="0 0 680 350" role="img" aria-label="Fig 14.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="350" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.3 · Tự động ngắt đèn khi tháo đèn bằng kỹ thuật ngắt kín/linh kiện không gây cháy</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.3 · Automatic isolation of lamp on removal using enclosed break/non-incendive component technique</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Hai hình chiếu · trái: ngắt kín, pít-tông lò xo, đèn; phải: tiếp điểm đầu và bên</text><text x="340" y="52" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Two views · left: enclosed break, spring loaded plunger, lamp; right: end and side connections</text><rect x="150" y="100" width="110" height="75" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="182" y="112" width="46" height="40" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0"/><rect x="193" y="118" width="24" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="205" y1="175" x2="205" y2="232" stroke="#2a2a2a" stroke-width="1.6"/><line x1="190" y1="190" x2="220" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="197" x2="220" y2="197" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="204" x2="220" y2="204" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="211" x2="220" y2="211" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="218" x2="220" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="190" y1="225" x2="220" y2="225" stroke="#2a2a2a" stroke-width="1.0"/><rect x="193" y="224" width="24" height="12" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M155,300 C155,244 180,234 187,232 L223,232 C230,234 255,244 255,300 Z" fill="#f3f3f3" stroke="#2a2a2a" stroke-width="1.2"/><line x1="187" y1="244" x2="223" y2="244" stroke="#888" stroke-width="0.8"/><line x1="187" y1="252" x2="223" y2="252" stroke="#888" stroke-width="0.8"/><line x1="187" y1="260" x2="223" y2="260" stroke="#888" stroke-width="0.8"/><line x1="187" y1="268" x2="223" y2="268" stroke="#888" stroke-width="0.8"/><rect x="420" y="100" width="110" height="75" fill="url(#h6__sd3)" stroke="#2a2a2a" stroke-width="1.1"/><rect x="452" y="112" width="46" height="40" fill="#fbfbfb" stroke="#2a2a2a" stroke-width="1.0"/><rect x="463" y="118" width="24" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="475" y1="175" x2="475" y2="232" stroke="#2a2a2a" stroke-width="1.6"/><line x1="460" y1="190" x2="490" y2="190" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="197" x2="490" y2="197" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="204" x2="490" y2="204" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="211" x2="490" y2="211" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="218" x2="490" y2="218" stroke="#2a2a2a" stroke-width="1.0"/><line x1="460" y1="225" x2="490" y2="225" stroke="#2a2a2a" stroke-width="1.0"/><rect x="463" y="224" width="24" height="12" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><path d="M425,300 C425,244 450,234 457,232 L493,232 C500,234 525,244 525,300 Z" fill="#f3f3f3" stroke="#2a2a2a" stroke-width="1.2"/><line x1="457" y1="244" x2="493" y2="244" stroke="#888" stroke-width="0.8"/><line x1="457" y1="252" x2="493" y2="252" stroke="#888" stroke-width="0.8"/><line x1="457" y1="260" x2="493" y2="260" stroke="#888" stroke-width="0.8"/><line x1="457" y1="268" x2="493" y2="268" stroke="#888" stroke-width="0.8"/><text x="45" y="85" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ngắt kín / Enclosed</text><text x="45" y="97" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">break</text><line x1="130" y1="92" x2="190" y2="124" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="30" y="255" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Pít-tông lò xo / Spring</text><text x="30" y="267" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">loaded plunger</text><line x1="126" y1="258" x2="196" y2="216" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="205" y="330" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Đèn / Lamp</text><line x1="205" y1="320" x2="205" y2="292" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="430" y="63" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm điện đầu / End</text><text x="430" y="75" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">electrical connection</text><line x1="472" y1="80" x2="472" y2="114" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/><text x="545" y="265" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm điện bên / Side</text><text x="545" y="277" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">electrical connection</text><line x1="542" y1="268" x2="528" y2="168" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd3)"/></svg><figcaption class="figcap">Hình 14.3 · Tự động ngắt đèn khi tháo đèn bằng kỹ thuật ngắt kín/linh kiện không gây cháy</figcaption></figure><div class="note"><b>Lưu ý về nhan đề Hình 14.3.</b> Nhan đề in xuống dòng sau 'non-' trong 'enclosed break/non-incendive component technique'; lớp OCR đọc sai dấu gạch chéo thành 'breawnon'. Cách đọc theo ảnh trang được dùng trong hình vẽ lại.</div><figure class="figure" id="fig-4"><svg viewBox="0 0 680 340" role="img" aria-label="Fig 14.4"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="340" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.4 · Microswitch dùng kỹ thuật ngắt kín/linh kiện không gây cháy</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.4 · Microswitch using enclosed break/non-incendive component technique.</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · vỏ công tắc, tiếp điểm cố định và di động, cần thao tác và vỏ che / Cross-section · switch enclosure, fixed and moving contacts, operating rod and shroud</text><rect x="228" y="126" width="224" height="96" fill="url(#h6__sd4)" stroke="#2a2a2a" stroke-width="1.2"/><rect x="234" y="132" width="212" height="84" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="340" y1="72" x2="340" y2="166" stroke="#2a2a2a" stroke-width="2.0"/><rect x="330" y="88" width="20" height="18" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="332" y="108" width="16" height="25" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="300" cy="180" r="6" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><line x1="300" y1="180" x2="392" y2="164" stroke="#2a2a2a" stroke-width="2.6"/><line x1="444" y1="158" x2="392" y2="158" stroke="#2a2a2a" stroke-width="1.5"/><line x1="444" y1="200" x2="390" y2="200" stroke="#2a2a2a" stroke-width="1.5"/><circle cx="392" cy="158" r="3.5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="390" cy="200" r="3.5" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><rect x="222" y="184" width="10" height="14" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="452" y="184" width="10" height="14" fill="#cfcfcf" stroke="#2a2a2a" stroke-width="1.0"/><rect x="318" y="70" width="46" height="48" fill="none" stroke="#888" stroke-width="1.0" stroke-dasharray="4 3"/><rect x="358" y="100" width="16" height="8" fill="#dedede" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="58" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cần thao tác / Operating rod</text><line x1="340" y1="62" x2="340" y2="76" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="205" y="105" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Cách điện / Insulation</text><line x1="288" y1="105" x2="332" y2="112" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="30" y="130" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Điểm quay tiếp điểm / Moving</text><text x="30" y="142" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contact pivot point</text><line x1="138" y1="138" x2="296" y2="178" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="45" y="250" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm di động / Moving</text><text x="45" y="262" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contact</text><line x1="142" y1="248" x2="330" y2="180" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="150" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khít chặt / Tight fit</text><line x1="175" y1="286" x2="232" y2="208" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="250" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ công tắc / Switch enclosure</text><line x1="340" y1="240" x2="340" y2="220" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="290" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khít chặt / Tight fit</text><line x1="470" y1="286" x2="450" y2="208" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="78" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vỏ che bảo vệ / Protection shroud</text><text x="470" y="90" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="468" y1="84" x2="362" y2="78" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="470" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Khe hở / Clearance fit</text><line x1="468" y1="116" x2="368" y2="100" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="560" y="155" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kẹp vỏ che / Shroud</text><text x="560" y="167" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Clamp</text><line x1="558" y1="160" x2="372" y2="104" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="560" y="200" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Tiếp điểm cố định / Fixed</text><text x="560" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">contacts</text><line x1="558" y1="204" x2="435" y2="158" stroke="#2a2a2a" stroke-width="0.8" marker-end="url(#a7__sd4)"/><text x="340" y="315" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in: tháo vỏ che để thử / Printed Note: The shroud is removed for testing</text></svg><figcaption class="figcap">Hình 14.4 · Microswitch dùng kỹ thuật ngắt kín/linh kiện không gây cháy. Ghi chú: Tháo vỏ che để thử nghiệm</figcaption></figure><div class="note"><b>Lưu ý về nhan đề và Lưu ý của Hình 14.4.</b> Nhan đề kết thúc bằng dấu chấm và theo sau là 'Note: The shroud is removed for testing'; nhãn trong hình ghi 'Protection shroud (Note 1)'. Việc dẫn 'Note 1' không được giải thích bằng chú giải nào trong phần này. Tất cả được giữ như bản in.</div><h4>Cấu tạo <span class="en">Construction</span></h4><p>Gioăng được tạo bằng các cách như hàn chảy kính/kim loại, hàn, hàn đồng hoặc hàn thiếc. Gioăng làm bằng các miếng đệm không thể được gọi là gioăng kín khí. Khi dùng bịt kín kín khí, gioăng không được bị hư hỏng khi lắp thiết bị này vào thiết bị khác và không được bị hư hỏng bởi các thử nghiệm va đập và, nếu phù hợp, thử nghiệm rơi được áp dụng bình thường.</p><h4>Việc thử nghiệm kiểu <span class="en">Type testing</span></h4><p>Sau khi gioăng đã được tạo thì không thể thực hiện bất kỳ phép đo nào bên trong vỏ bọc và thử nghiệm duy nhất có thể thực hiện là thử nghiệm rò rỉ. Có thể thực hiện thử nghiệm này bằng cách đặt thiết bị vào nước nóng để giãn nở khí bên trong (dùng nước ở 75 °C đến 85 °C và nhiệt độ ban đầu của thiết bị là giữa 15 °C và 35 °C), hoặc bằng cách hút chân không không khí phía trên mặt nước mà thiết bị được nhúng vào để khuyến khích sự rò rỉ (trong trường hợp này nhiệt độ của cả vật thử và nước đều nằm giữa 15 °C và 35 °C và áp suất trên mặt nước được giảm đến giá trị tuyệt đối là 5 × 10³ N/m² tuyệt đối).</p><p>Thử nghiệm chênh nhiệt độ thường kéo dài 2 phút và sự rò rỉ được quan sát bằng cách ghi nhận một đám bọt khí lớn duy nhất trên bề mặt thiết bị, hoặc một chuỗi bọt khí trong ít nhất 20 giây. Sự thoát khí thông thường từ bề mặt khi mới nhúng lần đầu phải được bỏ qua dù nó cho các dấu hiệu tương tự trong một thời gian ngắn. Trong trường hợp giảm áp suất, một chuỗi bọt khí liên tục sẽ được ghi nhận cho đến khi vỏ bọc đạt đến áp suất của không khí phía trên chất lỏng.</p><div class="note"><b>Lưu ý về 'a single large production of bubbles'.</b> Bản in dùng chính cụm từ này (thay vì, ví dụ, 'a single large bubble') trong mô tả thử nghiệm rò rỉ. Cụm được giữ nguyên.</div><div class="note"><b>Lưu ý về điểm kết thúc phạm vi của mô-đun này.</b> Đoạn cuối kết thúc ở trang in 446; trang in 447 mở §14.5.3 thuộc về mô-đun tiếp theo.</div><div class="note"><b>Lưu ý về ký tự dòng tiêu đề chạy.</b> Trang in chẵn 447 mang dòng tiêu đề 'Protection concept ‘N’ (‘n’) 447'; lớp văn bản OCR đọc nhầm thành '‘ny 447'. Dấu ngoặc kép kiểu cong được giữ nguyên, dấu đọc nhầm chỉ được ghi nhận.</div><h3>14.5.3 Thiết bị kín <span class="en">14.5.3 Sealed devices</span></h3><p>Thiết bị kín hoạt động tương tự như thiết bị kín hàn kín (hermetically sealed) nhưng dùng các gioăng làm kín và các lớp chót đổ khuôn, và thường được cố định với nhau bằng các thứ như đinh tán. Giống như vỏ bọc kín hàn kín, chúng không được thiết kế để mở trong quá trình sử dụng và do việc dùng các thứ như đinh tán hoặc keo dán, chúng bị phá hủy khi mở ra.</p><h4>Kết cấu <span class="en">Construction</span></h4><p>Khác với thiết bị kín hàn kín, thiết bị kín bị giới hạn về kích thước, ở mức 100 cm³. Các gioăng của chúng được điều hòa như đối với thiết bị ngắt kín (enclosed break devices) nhưng tại chỗ, và chúng phải được bảo vệ chống hư hại cơ học hoặc hư hại do môi trường theo cùng cách. Các lớp chót đổ khuôn cũng chịu cùng các giới hạn đó.</p><div class="note"><b>Lưu ý về cách viết '100 cm³'.</b> Lớp văn bản thô ghi '100cm3' không có dấu cách và không ở dạng mũ; trang in cho thấy '100 cm³' có dấu cách và số 3 ở dạng mũ. Cách đọc theo trang in được dùng.</div><h4>Thử nghiệm kiểu <span class="en">Type testing</span></h4><p>Các thử nghiệm kiểu áp dụng cho thiết bị kín giống hệt như các thử nghiệm áp dụng cho thiết bị kín hàn kín.</p><h3>14.5.4 Thiết bị và mạch giới hạn năng lượng <span class="en">14.5.4 Energy limited apparatus and circuits</span></h3><p>Kỹ thuật này rất giống với an toàn nội tại ở chỗ nó dựa trên việc giới hạn công suất và năng lượng trong mạch đang xét tới các mức mà, ngay cả khi được giải phóng dưới dạng tia lửa hoặc truyền tới sự nóng lên của bề mặt, sẽ không gây ra tia lửa hay bề mặt nóng có khả năng gây cháy. Cách tiếp cận này đơn giản hơn nhiều.</p><p>Có hai loại thiết bị giới hạn năng lượng: loại thứ nhất, 'thiết bị chứa mạch giới hạn năng lượng', là thiết bị được nối vào một mạch chứa năng lượng có khả năng gây cháy, trong đó sự giới hạn nằm bên trong thiết bị, nơi có các tiếp điểm phát tia lửa hoặc các bề mặt nóng có thể có; loại thứ hai, 'Thiết bị để nối vào mạch giới hạn năng lượng', là thiết bị được nối vào một mạch thường được khởi đầu ở vùng không nguy hiểm, trong đó toàn bộ mạch ở vùng nguy hiểm – cả bên trong lẫn bên ngoài thiết bị – không chứa mức năng lượng gây cháy.</p><h4>Kết cấu <span class="en">Construction</span></h4><p>Thiết bị chứa mạch giới hạn năng lượng được cấp từ một nguồn không giới hạn năng lượng và sẽ được giới hạn bằng các phương tiện đã mô tả trước đó cho mạch không phát tia lửa hoặc bằng lưới điện. Thiết bị thường chứa thêm các thiết bị hạn chế điện áp, chẳng hạn như máy biến áp nếu cấp từ lưới, hoặc các đi-ốt zener. Thường cũng có thêm các thiết bị hạn chế dòng như điện trở, mục tiêu là xác định rõ công suất và năng lượng có thể đưa tới các tiếp điểm phát tia lửa hoặc các bề mặt nóng có khả năng gây cháy. Trong trường hợp tiếp điểm phát tia lửa, tia lửa luôn hiện diện (khác với tia lửa do sự cố gây ra) và do đó khả năng tia lửa trùng hợp với khí quyển nổ được tăng lên. Điều này có nghĩa là điện áp và dòng điện vượt qua cực đại của các thiết bị hạn chế, trong trường hợp lưới điện tăng 10 phần trăm, trở nên quan trọng và tạo thành cơ sở đánh giá an toàn cho cả gây cháy do tia lửa lẫn gây cháy do bề mặt nóng, thay vì các thông số mạch giới hạn vận hành bình thường. Như vậy điện áp và dòng điện trong mọi trường hợp đều dựa trên dung sai của các linh kiện hạn chế điện áp và dòng điện trong thiết bị. Trong nhiều trường hợp các phần tử này không tạo thành một phần của mạch vận hành và do đó, nếu dùng các thiết bị hạn chế điện áp như đi-ốt zener và sự hỏng của chúng không được nhận diện qua hoạt động sai của mạch, chúng phải được nhân đôi nếu chúng bảo vệ một tiếp điểm phát tia lửa. Điều này cũng áp dụng cho các thứ như điện trở dùng ở chế độ song song để hạn chế điện áp nhưng không áp dụng cho các thiết bị đó dùng nối tiếp. Khi các linh kiện như vậy được dùng để triệt tiêu cảm ứng, sự nối của chúng với cuộn cảm phải được làm cho đáng tin cậy bằng cách đặt chúng càng gần cuộn cảm càng tốt, với các sắp xếp để hạn chế khả năng chúng bị ngắt kết nối mà không ngắt kết nối đồng thời cuộn cảm, trừ khi sự ngắt kết nối của chúng được nhận diện qua hoạt động sai của thiết bị.</p><div class="note"><b>Lưu ý về ranh giới trang trong mục 'Kết cấu' của 14.5.4.</b> Đoạn trên bắt đầu ở cuối trang in 447 bằng 'It will normally contain further' và tiếp tục ở đầu trang in 448 bằng 'voltage limiting devices...'. Hai nửa được gộp thành một đoạn liên tục; không có nội dung nào được thêm vào.</div><p>Thiết bị để nối vào mạch giới hạn năng lượng có thể có hoặc không có bên trong các thiết bị hạn chế để ngăn quá nhiệt hoặc tia lửa gây cháy nhưng, chúng sẽ dựa trên nguồn giới hạn năng lượng đã quy định để nối vào thiết bị. Trường hợp này, các thiết bị đó chủ yếu dùng để hạn chế nhiệt độ hoặc hạn chế năng lượng trong trường hợp có thể xảy ra sự tích trữ bên trong thiết bị, chẳng hạn như cuộn cảm hoặc tụ điện được gồm trong đó.</p><p>Điều quan trọng ở đây là quy định điện áp hở mạch cực đại, dòng ngắn mạch cực đại và khả năng truyền công suất cần thiết trong mạch mà thiết bị được nối vào, cùng với độ tự cảm và điện dung cực đại (với tỷ số L/R như một khả năng thay thế cho độ tự cảm) có thể có trong mạch đó. Sau đó trách nhiệm của người lắp đặt là đảm bảo các thông số này được tuân thủ. Điều này thường có nghĩa là thiết bị ở vùng không nguy hiểm chứa sự hạn chế điện áp và dòng điện ở mức tương tự như mức yêu cầu đối với loại thiết bị này.</p><div class="note"><b>Lưu ý về cụm 'L/R ration'.</b> Bản in ghi '(with L/R ration as a possible alternative to inductance)' dùng 'ration' thay vì 'ratio'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng là 'tỷ số L/R'.</div><p>Cần nhớ ở đây rằng việc dùng cách tiếp cận mạch không gây cháy, trong đó toàn bộ mạch là không gây cháy, nhằm cho phép làm việc khi có điện ở mức tương tự như đối với an toàn nội tại (xem phần sau trong cuốn sách này).</p><h4>Thử nghiệm <span class="en">Testing</span></h4><p>Thử nghiệm tính không gây cháy được thực hiện tại các điểm mà tia lửa sẽ xuất hiện, dùng thiết bị thử tia lửa và các hỗn hợp thử giống như đối với an toàn nội tại (xem Chương 13), nhưng trong trường hợp này không dùng hệ số an toàn. Các hỗn hợp khí thử và dòng hiệu chuẩn cho thiết bị thử tia lửa được lặp lại trong Bảng 14.6 và Bảng 14.7, với các dòng hiệu chuẩn bổ sung cho mạch điện trở. Sự hiện diện của các dòng hiệu chuẩn điện trở bắt nguồn từ quan điểm lịch sử trong an toàn nội tại, nơi người ta cho rằng sự khác biệt giữa hiệu chuẩn cảm ứng và hiệu chuẩn điện trở đủ lớn để đòi hỏi hiệu chuẩn riêng cho mạch điện trở và mạch điện dung khác với hiệu chuẩn dùng cho mạch cảm ứng. Sự khác biệt này hiện đã được chấp nhận trong an toàn nội tại là không đáng kể và chỉ hiệu chuẩn cảm ứng được dùng. Dù có thể mong đợi rằng tình huống tương tự sẽ xảy ra đối với Loại 'N', hiện không phải như vậy và do đó hai dòng hiệu chuẩn khác nhau vẫn còn tồn tại. Một khác biệt khác ở đây là thử nghiệm có thể được thực hiện với đĩa thiếc trong thiết bị thử tia lửa thay vì cadmi thông thường. Điều này cho mức công suất và năng lượng gây cháy cao hơn vì thiếc không có tác dụng tăng cường gây cháy. Điều này không được phép đối với an toàn nội tại do khó khăn trong việc loại trừ cadmi, kẽm và magiê, tất cả đều có tác dụng tăng cường gây cháy. Tuy nhiên, trong Loại 'N', nơi rủi ro ít hơn, người ta kết luận rằng mức độ chú ý để đảm bảo đầy đủ sự vắng mặt của các vật liệu này có thể ít nghiêm ngặt hơn và do đó là khả thi. Tuy nhiên, mặc dù vậy, vẫn khuyến nghị dùng thử nghiệm với đĩa cadmi (tức là nhạy hơn) khi có thể.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 448 và 449.</b> Đoạn thử nghiệm kết thúc trang in 448 bằng '...but in this case no safety factors are used.' và tiếp tục ở đầu trang in 449 bằng 'The test gas mixtures...'. Hai nửa được gộp thành một đoạn liên tục.</div><div class="note"><b>Lưu ý về cách viết 'rigourous'.</b> Bản in ghi 'may be less rigourous' thay vì 'rigorous'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng từ đúng nghĩa.</div><div class="note"><b>Lưu ý về cụm 'Notwithstanding ths'.</b> Bản in ghi 'Notwithstanding ths, however,' với 'ths' thay vì 'this'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>Việc đánh giá các mạch phát tia lửa là có thể đối với loại 'N' bằng cách dùng các đường cong cho trong Chương 13 (Hình 13.5, 13.6, 13.8 và 13.10). Các đường cong có thể được dùng trực tiếp vì không có các hệ số an toàn bổ sung như trong an toàn nội tại.</p><div class="note"><b>Lưu ý về sự thay đổi viết hoa của 'Type ‘N’'.</b> Bản in dùng 'Type ‘N’' với chữ T hoa trong đoạn trước nhưng 'type ‘N’' với chữ t thường ở đây. Sự không nhất quán này được giữ nguyên theo bản in.</div><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân nhóm</th><th>Khí thử</th></tr></thead><tbody><tr><td>IIA</td><td>5.25 ± 0.25% propan trong không khí</td></tr><tr><td>IIB</td><td>7.8 ± 0.5% ethylen trong không khí</td></tr><tr><td>IIC</td><td>21 ± 2% hydro trong không khí</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.6 Khí thử cho tia lửa không gây cháy</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân nhóm</th><th>Mạch cảm ứng<br>Đĩa cadmi<br>(mA)</th><th>Mạch cảm ứng<br>Đĩa khác<br>(mA)</th><th>Mạch điện trở<br>Đĩa cadmi<br>(A)</th><th>Mạch điện trở<br>Đĩa khác<br>(A)</th></tr></thead><tbody><tr><td>IIA</td><td>100</td><td>125</td><td>1.0</td><td>2.75</td></tr><tr><td>IIB</td><td>65</td><td>100</td><td>0.7</td><td>2.0</td></tr><tr><td>IIC</td><td>30</td><td>52</td><td>0.3</td><td>1.65</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 14.7 Dòng điện hiệu chuẩn cho thiết bị thử tia lửa</p><div class="note"><b>Lưu ý về dấu ± trong Bảng 14.6 và 14.7.</b> Lớp văn bản thô ghi nhầm dấu ± thành các ký tự rác; trang in cho thấy '±' trong cả ba hàng. Các ô dòng trong Bảng 14.7 là số thuần túy. Cách đọc theo trang in được dùng.</div><h3>14.5.5 Vỏ bọc hạn chế hít thở <span class="en">14.5.5 Restricted breathing enclosures</span></h3><p>Đây là một loại hình bảo vệ khá bất thường, không dựa trên sự bịt kín hoàn toàn mà dựa trên việc hạn chế sự ra vào của khí (hít thở). Trước đây nó chỉ được dùng cho một số đồ đạc chiếu sáng ở Vương quốc Anh và không được coi là chấp nhận được đối với thiết bị phát tia lửa. Tuy nhiên, ở Thụy Sĩ, nơi kỹ thuật này được dùng nhiều hơn rất nhiều, tình hình lại hoàn toàn ngược lại. Kỹ thuật do người Thụy Sĩ dùng không cho phép bề mặt nóng mà chỉ cho phép các tiếp điểm phát tia lửa. Việc sử dụng nó phổ biến hơn nhiều, ví dụ nó có thể được áp dụng cho các bảng phân phối lớn.</p><p>Cách tiếp cận lịch sử của Vương quốc Anh, vẫn còn hiệu lực hiện nay, là dùng hạn chế hít thở cho các đèn chiếu sáng và loại trừ nó cho các tiếp điểm phát tia lửa. Điều này bắt nguồn từ quan điểm rằng các đèn chiếu sáng không được bật tắt thường xuyên và rằng, ngay cả khi có một số hít thở, khó có thể có bất cứ thứ gì giống như một khí quyển nổ lý tưởng tồn tại trong vỏ bọc. Vì lý do này, người ta coi cách tiếp cận này là chấp nhận được cho Vùng 2 và, thực tế, việc sử dụng lịch sử cách tiếp cận này không gặp vấn đề gì ủng hộ điều đó. Dù cách tiếp cận này được coi là phù hợp cho các đèn chiếu sáng không được bật tắt thường xuyên (tức là không chịu chu trình làm việc), không có bằng chứng ủng hộ bất kỳ sử dụng nào khác mà ở đó chu trình nhiệt độ bên trong vỏ bọc xảy ra thường xuyên hơn. Điều này không phải là vấn đề đối với Vương quốc Anh vì hạn chế hít thở trước đây chỉ giới hạn ở đèn chiếu sáng và hiện vẫn tiếp tục như vậy. Sau đây là tình hình đối với hạn chế hít thở như được thực hành ở Vương quốc Anh.</p><div class="note"><b>Lưu ý về cách viết 'practiced'.</b> Bản in dùng 'as practiced in the UK' với cách viết kiểu Mỹ thay vì 'practised'. Cách viết này được giữ nguyên trong bản tiếng Anh.</div><h4>Kết cấu <span class="en">Construction</span></h4><p>Không có yêu cầu kết cấu nào đối với vỏ bọc hạn chế hít thở ngoài việc các gioăng nhiệt dẻo và cao su đàn hồi được điều hòa trước, như đối với các gioăng trong thiết bị ngắt kín, trước khi thực hiện bất kỳ thử nghiệm kiểu nào, và rằng chúng cần được bảo vệ chống hư hại cơ học và môi trường theo cùng cách. Tương tự, các lớp chót đổ khuôn chịu cùng các yêu cầu như những lớp trong thiết bị ngắt kín.</p><p>Các vỏ bọc hạn chế hít thở được yêu cầu phải có phương tiện để thực hiện thử nghiệm hạn chế hít thở trong quá trình sử dụng và do đó phải có phương tiện cho phép nối một thiết bị thử.</p><h4>Thử nghiệm <span class="en">Testing</span></h4><p>Thử nghiệm kiểu cho vỏ bọc hạn chế hít thở khá đơn giản vì nó chỉ là thử nghiệm sự hít vào của vỏ bọc (sự thở ra không quan trọng). Áp suất trong vỏ bọc được giảm xuống dưới 0.97 × 10⁵ N/m² tuyệt đối (xấp xỉ 0.97 atmotphe) và sau đó đo thời gian để không khí xâm nhập đủ làm áp suất thay đổi từ 0.97 × 10⁵ lên 0.985 × 10⁵. Thời gian này không được nhỏ hơn ba phút. Có thể xác định thời gian này chỉ với áp suất dư bên trong khi có thể chứng minh rằng tính năng của vỏ bọc đối với áp suất dư cũng giống như đối với áp suất âm.</p><div class="note"><b>Lưu ý về cụm 'restrictive breathing enclosures'.</b> Bản in ghi 'Type testing for restrictive breathing enclosures' dùng 'restrictive' thay vì 'restricted'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng là 'vỏ bọc hạn chế hít thở'.</div><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 450 và 451.</b> Đoạn thử nghiệm kết thúc trang in 450 bằng '...with an internal overpressure only' và tiếp tục đầu trang in 451 bằng 'where it can be shown...'. Lớp văn bản thô ghi nhầm '0.97 × 10⁵' thành '0.97 x lo5' và '0.985 × 10⁵' thành '0.985 x lo5'; cách đọc theo trang in được dùng. Hai nửa được gộp thành một đoạn liên tục.</div><p>Thử nghiệm này có thể cần được thực hiện sau khi đóng lại thiết bị, đôi khi sau mỗi lần mở, và cần có sự bố trí trong kết cấu để cho phép thực hiện việc đó. Thường thì điều này được thực hiện bằng cách có một thiết bị đầu vào cho một thiết bị hút chân không đơn giản có thể được bịt kín bằng một van hoặc một vít và gioăng sau khi thử nghiệm.</p><h4>Cách tiếp cận khác cho vỏ bọc hạn chế hít thở <span class="en">Other approaches to restricted breathing enclosure</span></h4><p>Quốc gia khác từng dùng hạn chế hít thở như một khái niệm bảo vệ trong lịch sử là Thụy Sĩ, nơi khái niệm này được dùng theo cách hoàn toàn khác. Ở đây khái niệm này đã được dùng cho thiết bị có thể phát tia lửa trong vận hành bình thường, chẳng hạn như thiết bị đóng cắt, và nó bị giới hạn ở thiết bị mà công suất tiêu tán bên trong không đủ làm nhiệt độ bên trong tăng quá 10°C. Do đó không thể dùng nó cho đèn chiếu sáng. Dù các yêu cầu kết cấu cơ bản không khác nhau nhiều, việc thử nghiệm thì có. Một trong ba thử nghiệm đã được áp dụng như sau.</p><ol><li>Áp dụng thử nghiệm thời gian bán khuếch tán, trong đó carbon dioxide được đưa vào vỏ bọc mà không làm tăng áp suất cho đến khi mức nồng độ carbon dioxide bên trong là 25 phần trăm. Sau đó nồng độ carbon dioxide bên trong được theo dõi trong thời gian đủ để vẽ được một đường cong thẳng biểu thị sự giảm nồng độ theo thời gian. Đường cong này sau đó được ngoại suy để ước tính thời gian cần để nồng độ carbon dioxide bên trong giảm xuống 12.5 phần trăm, thời gian này không được nhỏ hơn 80 giờ. Khi thiết bị đo áp suất làm tăng đáng kể thể tích của vỏ bọc (hơn chẳng hạn 10 phần trăm), thời gian nêu trên cần được nhân với tổng thể tích chia cho thể tích vỏ bọc.</li><li>Ngoài ra, khi vỏ bọc có thể tích nhỏ hơn 10 lít, nó nên được nâng hoặc hạ (tùy chọn) tới áp suất cao hơn hoặc thấp hơn áp suất khí quyển 500 N/m² và đo sự giảm chênh lệch áp suất. Thời gian để chênh lệch giảm từ 400 N/m² xuống 200 N/m² trong trường hợp này phải ít nhất là 80 giây. Cách nhân thời gian tương tự như đối với thử nghiệm carbon dioxide được áp dụng khi thiết bị đo có thể tích đáng kể.</li><li>Phương án thứ ba là tạo áp suất trong vỏ bọc cao hơn áp suất khí quyển 400 N/m² và tính thể tích không khí cần mỗi giờ để duy trì áp suất dư đó. Thể tích đó, chia cho thể tích vỏ bọc, không được vượt quá giá trị 0.125.</li></ol><div class="note"><b>Lưu ý về các giá trị trong danh sách thử nghiệm kiểu Thụy Sĩ.</b> Các mục trên được đưa vào danh sách đánh số của bản in. Lớp văn bản thô ghi nhầm 'less than 10 litres' thành 'less than lolitres' và bỏ dấu cách trong '500 N/m²', '400 N/m²', '200 N/m²'; trang in cho thấy các giá trị có dấu cách như trên. Cách đọc theo trang in được dùng.</div><h4>Sử dụng khái niệm <span class="en">Use of the concept</span></h4><p>Cũng như cách tiếp cận của Vương quốc Anh, cách tiếp cận của Thụy Sĩ, như được định nghĩa trong IEC 79–15¹¹, bị giới hạn ở thiết bị không chịu chu trình làm việc, vì chu trình này có thể gây ra những thay đổi nhiệt độ đáng kể. Ngoài ra, kỹ thuật này trong dạng thức Thụy Sĩ/IEC bị giới hạn ở các khí và hơi có hệ số hạn chế hít thở (s) nhỏ hơn 20. Hệ số này liên quan đến điểm sôi (bp), trọng lượng phân tử (m) và giới hạn nổ dưới (LEL) của khí hoặc hơi đang xét và được suy ra từ Hình 14.5. Điểm sôi được xác định trên phía bên trái của Hình 14.5 và trọng lượng phân tử ở phía bên phải. Sau đó hai điểm này được nối bằng một đường thẳng, tạo ra một điểm Z trên đường giữa. LEL của khí hoặc hơi sau đó được xác định trên phía bên phải của Hình 14.5 và một đường được vẽ sang phía bên trái đi qua điểm Z trên đường giữa. Khi đó hệ số hạn chế hít thở có thể được đọc trên phía bên trái.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 451 và 452.</b> Đoạn 'Use of the concept' kết thúc trang in 451 bằng '...which can cause' và tiếp tục đầu trang in 452 bằng 'significant temperature changes.' Lớp văn bản thô ghi nhầm 'IEC 79–15¹¹' thành 'IEC 79-1511'; trang in cho thấy dấu gạch ngang và số 11 ở dạng mũ. Hai nửa được gộp thành một đoạn liên tục.</div><p>Dù cách tiếp cận hạn chế hít thở này hiện không được dùng ở Vương quốc Anh, việc sắp ban hành một Tiêu chuẩn Châu Âu cho loại bảo vệ 'N' có thể đưa nó vào vì cách tiếp cận này có trong IEC 79–15¹¹, và tài liệu này sẽ tạo thành cơ sở cho Tiêu chuẩn Châu Âu. Sự tồn tại của một Tiêu chuẩn Châu Âu như vậy có thể tạo ra tình huống mà Vương quốc Anh có thể thấy bắt buộc phải sử dụng loại thiết bị này và vì lý do đó nó được đưa vào. Tính an toàn của thiết bị như vậy có thể bị đặt câu hỏi nhưng việc sử dụng lâu dài của nó ở Thụy Sĩ không đưa ra bằng chứng nào ủng hộ những nghi ngờ đó.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 470" role="img" aria-label="Fig 14.5"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="470" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="15" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 14.5 · Xác định hệ số thở hạn chế (S)</text><text x="340" y="28" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 14.5 · Determination of restricted breathing factor (S)</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ba thang đứng · S và °C bên trái, M/LEL % bên phải; đường nét đứt đi qua Z / Three vertical scales · S and °C at left, M/LEL % at right; dashed constructions via Z</text><text x="120" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">S</text><line x1="120" y1="60" x2="120" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="205" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">°C</text><line x1="205" y1="60" x2="205" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="480" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">M</text><line x1="480" y1="60" x2="480" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><text x="555" y="56" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">LEL %</text><line x1="555" y1="60" x2="555" y2="70" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a7__sd5)"/><line x1="150" y1="70" x2="150" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="145" y1="88" x2="150" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="90.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><text x="160" y="90.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40°C (Note 2)</text><line x1="145" y1="108" x2="150" y2="108" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="110.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><text x="160" y="110.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50°</text><line x1="145" y1="128" x2="150" y2="128" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="130.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="160" y="130.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">60°</text><line x1="145" y1="148" x2="150" y2="148" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="150.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="160" y="150.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">70°</text><line x1="145" y1="168" x2="150" y2="168" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="170.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="160" y="170.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">80°</text><line x1="145" y1="188" x2="150" y2="188" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="190.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><text x="160" y="190.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">90°</text><line x1="145" y1="208" x2="150" y2="208" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="210.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><text x="160" y="210.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100°</text><line x1="145" y1="228" x2="150" y2="228" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="230.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><text x="160" y="230.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">110°</text><line x1="145" y1="248" x2="150" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="250.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><text x="160" y="250.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">120°</text><line x1="145" y1="268" x2="150" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="270.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><text x="160" y="270.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">130°</text><line x1="145" y1="296" x2="150" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="298.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="145" y1="320" x2="150" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="322.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="145" y1="344" x2="150" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="346.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><line x1="145" y1="368" x2="150" y2="368" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="370.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><line x1="340" y1="90" x2="340" y2="390" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="206" text-anchor="middle" style="font:8.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Z</text><text x="340" y="220" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(Note 1)</text><line x1="520" y1="70" x2="520" y2="420" stroke="#2a2a2a" stroke-width="1.1"/><line x1="515" y1="88" x2="520" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="88" x2="525" y2="88" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="90.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><text x="532" y="90.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="515" y1="102" x2="520" y2="102" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="102" x2="525" y2="102" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="104.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><text x="532" y="104.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="515" y1="116" x2="520" y2="116" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="116" x2="525" y2="116" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="118.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><text x="532" y="118.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">9</text><line x1="515" y1="130" x2="520" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="130" x2="525" y2="130" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="132.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><text x="532" y="132.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><line x1="515" y1="144" x2="520" y2="144" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="144" x2="525" y2="144" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="146.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><text x="532" y="146.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">7</text><line x1="515" y1="158" x2="520" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="158" x2="525" y2="158" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="160.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><text x="532" y="160.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><line x1="515" y1="172" x2="520" y2="172" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="172" x2="525" y2="172" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="174.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><text x="532" y="174.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">5</text><line x1="515" y1="186" x2="520" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="186" x2="525" y2="186" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="188.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><text x="532" y="188.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="515" y1="200" x2="520" y2="200" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="200" x2="525" y2="200" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="202.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><text x="532" y="202.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">3</text><line x1="515" y1="224" x2="520" y2="224" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="224" x2="525" y2="224" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="226.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">30</text><text x="532" y="226.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">20</text><line x1="515" y1="236" x2="520" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="236" x2="525" y2="236" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="238.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">40</text><text x="532" y="238.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">18</text><line x1="515" y1="248" x2="520" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="248" x2="525" y2="248" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="250.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">50</text><text x="532" y="250.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">16</text><line x1="515" y1="260" x2="520" y2="260" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="260" x2="525" y2="260" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="262.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">60</text><text x="532" y="262.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">14</text><line x1="515" y1="272" x2="520" y2="272" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="272" x2="525" y2="272" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="274.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">70</text><text x="532" y="274.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">12</text><line x1="515" y1="284" x2="520" y2="284" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="284" x2="525" y2="284" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="286.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">80</text><text x="532" y="286.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">10</text><line x1="515" y1="296" x2="520" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="296" x2="525" y2="296" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="298.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">90</text><text x="532" y="298.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">8</text><line x1="515" y1="308" x2="520" y2="308" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="308" x2="525" y2="308" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="310.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">100</text><text x="532" y="310.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">6</text><line x1="515" y1="320" x2="520" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="320" x2="525" y2="320" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="322.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">200</text><text x="532" y="322.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">4</text><line x1="515" y1="332" x2="520" y2="332" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="332" x2="525" y2="332" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="334.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">300</text><text x="532" y="334.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">2</text><line x1="515" y1="344" x2="520" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><line x1="520" y1="344" x2="525" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><text x="508" y="346.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">400</text><text x="532" y="346.4" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">1</text><text x="508" y="382" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">0.5</text><text x="575" y="155" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1)</text><line x1="152" y1="150" x2="520" y2="222" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><line x1="520" y1="300" x2="152" y2="72" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><line x1="152" y1="250" x2="520" y2="326" stroke="#888" stroke-width="1.0" stroke-dasharray="5 4" marker-end="url(#a7__sd5)"/><text x="408" y="180" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Etan / ethane</text><text x="408" y="296" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#1f5f8b;">Etilklorür / ethylchloride</text><text x="340" y="455" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Nét đứt: nối điểm sôi với khối lượng phân tử, rồi nối LEL qua Z để đọc S · Dashed construction: boiling point to molecular weight, then LEL via Z to read S</text></svg><figcaption class="figcap">Hình 14.5 · Xác định hệ số thở hạn chế (S). Ghi chú: (1) Kẻ một đường thẳng nối điểm sôi của vật liệu và khối lượng phân tử của nó. Đường này cắt đường tâm tại Z. Kẻ một đường từ LEL đi qua Z để xác định S – hệ số thở. (2) Khi nhiệt độ sôi nhỏ hơn 40 °C, người ta lấy 40°C để dùng hình này</figcaption></figure><div class="note"><b>Lưu ý về chú thích của Hình 14.5.</b> Bản in ghi 'between the material boiling point end its molecular weight' dùng 'end' thay vì 'and', và 'less then 40 °C' dùng 'then' thay vì 'than' (với '40°C' không có dấu cách ở lần lặp thứ hai). Các quirk này được giữ nguyên trong chú thích tiếng Anh của hình; bản tiếng Việt dùng nghĩa đúng.</div><ol class="ref-list"><li>BS/CP 1003 (1967) — Part 3. Division 2 Areas.</li><li>BS 4137 (1967) — Guide to the Selection of Electrical Equipment for Use in Division 2 Areas.</li><li>BS 5345 — Installation and Maintenance of Electrical Apparatus for Use in Potentially Explosive Atmospheres. Part 1 (1976). Basic Requirements for All Parts of the Code.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning electrical Equipment for Use in Potentially Explosive Atmospheres. 18th December.</li><li>94/9/EC (1994) — Directive of the European Parliament and Council on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres. 23rd March.</li><li>BS 4683 — Electrical Apparatus for Explosive Atmospheres. Part 3 (1972). Type of Protection N.</li><li>IEC — International Electrotechnical Commission.</li><li>BS 6941 (1988) — Electrical Apparatus for Explosive Atmospheres with Type of Protection N.</li><li>BS 5000 — Specification for Rotating Electrical Machines of Particular Types for Particular Applications. Part 16 (1972). Rotating Electrical Machines with Type of Protection N.</li><li>BS 4533 (1976) — Luminaires: Part 101, Specification for General Requirements and Tests; Part 102 Particular Requirements: (Section 51) Specification for Luminaires with Type of Protection N.</li><li>IEC 79–15 — Electrical Apparatus for Explosive Gas Atmospheres. Part 15 (1987). Electrical Apparatus With Type of Protection n.</li><li>CENELEC — Comite Europeen de Normalisation Electrique.</li><li>BS/EN 60529 (1988) — Specification for Classification of Degrees of Protection Provided by Enclosures (replaced BS 5490).</li><li>BS 4999 — General Requirements for Rotating Electrical Machines. Part 105 (1988). Classification of Types of Enclosure.</li><li>BS 5901 (1980) — Method of Test for Determining the Comparative and Proof Tracking Indices of Solid Insulating Materials under Moist Conditions.</li><li>BS 5917 (1988) (withdrawn) — Specification for Conformal Coating Material for Use on Printed Circuit Assemblies. This Standard has been replaced by the following: BS/EN 61086-1 (1995); BS/EN 61086-2 (1995); BS/EN 60086-3 (1995).</li><li>IEC 34 — Rotating Electrical Machines. Part 5 (1991). Classification of degrees of protection provided by the enclosures of rotating machines.</li><li>BS 5042 (1987) — Specification for Lampholders and Starter Holders.</li><li>BS 6776 (1990) (withdrawn) — Specification for Edison Screw Lampholders: this Standard has been replaced by BS/EN 60238 (1992).</li><li>BS 6702 (1991) (withdrawn) — Specification for Lampholders for Tubular Fluorescent Lamps and Starter Holders: this Standard has been replaced by BS/EN 60400 (1992).</li><li>BS 3772 (1980) — Specific for Starters for Fluorescent Lamps.</li><li>BS 2818 (withdrawn) — Ballasts for Tubular Fluorescent Lamps. This standard has been replaced by the following: BS/EN 60920 (1991); BS/EN 60921 (1991).</li><li>BS 4782 (1971) (withdrawn) — Specification for Ballasts for Discharge Lamps (Excluding Ballasts for Tubular Fluorescent Lamps). This standard has been replaced by the following: BS/EN 60922 (1991); BS/EN 60923 (1991).</li><li>IEC 61 (1969) — Lamp Caps and Holders Together with Gauges for Control of Interchangeability and Safety.</li><li>IEC 238 (1982) — Edison Screw Lampholders</li><li>IEC 400 (1982) — Lampholders for Tubular Fluorescent Lamps and Starter Holders.</li><li>IEC 262 (1969) — Ballasts for High Pressure Mercury Vapour Lamps.</li><li>IEC 598–1 — Luminaires. Part 1 (1979). General Requirements and Tests.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 29 trang in (427-455; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 5 hình (14.1-14.5), 7 bảng (14.1-14.7) và 28 tài liệu tham khảo. Không có phương trình được đánh số hay phương trình trình bày riêng; công thức trong chú thích Bảng 14.2 và các điện áp thử được giữ dạng văn bản. Mọi nhãn hình, ô bảng, điện áp, dòng điện, nhiệt độ, khoảng cách, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ '74.5.1' thay vì 14.5.1, '±' bị đọc sai thành các ký tự khác, và '0.97 x lo5'). Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm 'L/R ration', 'Notwithstanding ths', 'less then 40 °C', 'Specific for Starters' và mục 25 không có dấu chấm cuối. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch13-apparatus-and-systems-using-intrinsic-safety-i/"><span class="k">← Chương 13</span>Thiết bị và hệ thống theo nguyên lý an toàn nội tại 'i'</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>