<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Nguyên lý bảo vệ thiết bị cho nguy cơ bụi · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 15 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch15-protection-concepts-for-dust-risks/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 15</div><h1>Nguyên lý bảo vệ thiết bị cho nguy cơ bụi</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 15 · 18 trang gốc · 12.350 từ · 2 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> bụi dễ cháy · khu vực Zone 20 / 21 / 22 · vỏ kín bụi · vỏ chống bụi · IP5X / IP6X · nhiệt độ tự bắt cháy của bụi · đám mây bụi / lớp bụi · mối nối không có gioăng · mối nối bán cố định · vòng ‘o’ · tiết diện dẫn bảo vệ · BS 6467 · BS 7535 · BS/EN 60529 · BS 6941<h2>15 — Nguyên lý bảo vệ thiết bị cho nguy cơ bụi <span class="en">15 — Protection concepts for apparatus for dust risks</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p><b>(BS 6467, Part 1 (1985))<br>(BS 7535 (1992))</b></p><p>Cách tiếp cận bảo vệ thiết bị dùng trong môi trường có bụi dễ cháy luôn khác khá nhiều so với cách tiếp cận dành cho khí và hơi. Việc các đám mây bụi nhìn thấy rõ, tạo ra mức độ che khuất cao, đã dẫn đến tình huống là quá trình chế biến bụi cần có mức kiểm soát cao đối với các đám mây bụi để công việc có thể tiến hành. Ngoài ra, việc ngăn không cho các hạt vật chất như bụi xâm nhập vào bên trong thiết bị điện tương đối dễ dàng thông qua việc quy định cấp bảo vệ của vỏ bọc, khác với trường hợp khí và hơi vốn khó đạt được và duy trì điều đó.</p><p>Ngược lại, bụi lắng xuống, khác với khí và hơi, và một sự rò rỉ dẫn đến đám mây bụi sẽ để lại một lớp bụi quanh điểm rò rỉ thay vì phân tán đi. Điều này đòi hỏi tiêu chuẩn vệ sinh công nghiệp cao và phải xem xét ảnh hưởng của các lớp bụi (danh nghĩa giả định có độ dày tối đa 5 mm) đến nhiệt độ bề mặt của vỏ bọc. Điều này đã ảnh hưởng đến cách tiếp cận sử dụng thiết bị điện trong môi trường có nguy cơ bụi và dẫn đến tình huống là cấu tạo thiết bị dựa trên khả năng loại trừ bụi, và một hình thức kiểm soát chứng nhận ít nghiêm ngặt hơn đã được áp dụng. Ảnh hưởng của các lớp bụi làm tăng nhiệt độ vỏ bọc được xử lý trong khâu lựa chọn thiết bị, chứ không phải trong khâu chế tạo.</p><div class="note"><b>Ghi chú về lớp bụi 5 mm.</b> Bản in giả định danh nghĩa lớp bụi có độ dày tối đa 5 mm; hình thức này được giữ nguyên trong bản tiếng Anh.</div><h3>15.1 Tình hình liên quan đến việc chuẩn hóa <span class="en">15.1 Situation in respect of standardization</span></h3><p>Mặc dù việc lắp đặt thiết bị trong các khu vực có nguy cơ bụi đã được thực hiện từ rất nhiều năm, thiết bị nói chung được lựa chọn từ các dòng thiết bị công nghiệp dựa trên khả năng loại trừ bụi của chúng và không có Tiêu chuẩn chính thức hay quy trình Chứng nhận/Phê duyệt nào tồn tại. Tình hình này thay đổi vào năm 1985 với việc công bố BS 6467, Phần 1¹, lần đầu tiên quy định khá chi tiết các yêu cầu cấu tạo đối với thiết bị dùng cho loại bầu khí quyển nổ này.</p><p>BS 6467, Phần 1 (1985)¹ quy định hai loại thiết bị: thiết bị kín bụi và thiết bị được bảo vệ chống bụi. Điều này phản ánh cách tiếp cận thời đó, chia các khu vực nguy hiểm có bụi thành hai khu vực, Vùng Z và Vùng Y, khu vực trước có định nghĩa tương tự Vùng 1 trong trường hợp khí và hơi, còn khu vực sau tương tự Vùng 2 — cách tiếp cận này sau đó được xác nhận trong BS 6467, Phần 2¹ năm 1988. Cách tiếp cận này loại trừ mọi xem xét đối với các khu vực như bên trong bình chứa bụi, vốn sẽ là Vùng 0 trong trường hợp khí hoặc hơi, và các Vùng này được coi là những nơi không nên lắp thiết bị điện, hoặc chỉ lắp trong điều kiện đặc biệt và trong những trường hợp đó thì được xử lý riêng. Điều này không gây quá nhiều khó khăn vì các lắp đặt trong những Vùng này mà bụi là vấn đề có xu hướng hiếm, và thường là các thiết bị như cặp nhiệt điện, nhiệt kế điện trở và các thiết bị tương tự, chỉ cần đưa một ống thép không gỉ hoặc ống tương tự được bịt kín vào khu vực đó. Chính trên cơ sở này mà các yêu cầu trong BS 6467, Phần 1 (1985) đối với ‘Thiết bị có bảo vệ bằng vỏ bọc để sử dụng trong môi trường có bụi dễ cháy’ được xây dựng. (Việc dùng thuật ngữ ‘Bụi dễ cháy’ thay vì ‘bụi cháy được’ nhằm nhấn mạnh rằng bụi có hành vi khác với khí và hơi).</p><p>BS 6467, Phần 1¹ thực chất xem xét thiết bị được bảo vệ chống sự xâm nhập của bụi, trong đó bụi có thể vào nhưng không đủ số lượng để cản trở hoạt động của thiết bị, và thiết bị kín bụi, trong đó bụi bị loại trừ hoàn toàn. Lý do có hai mức độ khác nhau là để liên hệ với Vùng Z, nơi cần thiết bị kín bụi, và Vùng Y, nơi chỉ cần thiết bị được bảo vệ chống bụi, trừ khi bụi dẫn điện (khi đó không phân biệt vì nguy cơ chập mạch bên trong do bụi tăng thêm).</p><p>Ngoài BS 6467, Phần 1¹, còn có một Tiêu chuẩn khác, BS 7535 (1992)², đưa ra hướng dẫn về lựa chọn thiết bị theo dãy Tiêu chuẩn BS/EN 500 (Thiết bị điện cho bầu khí quyển có khả năng nổ dạng khí/không khí, hơi/không khí hoặc sương/không khí, xem các Chương 7 đến 14) để sử dụng trong môi trường có bụi dễ cháy. Do tuổi đời của Tiêu chuẩn này, thực tế nó viện dẫn các Tiêu chuẩn Châu Âu ở phiên bản đầu tiên (dãy BS 5501), nhưng các tiêu chí của nó cũng liên quan như nhau đến các phiên bản thứ hai (dãy BS/EN 500). Lại cũng do tuổi đời của nó, Tiêu chuẩn này vẫn viện dẫn Vùng Z và Y.</p><p>Như đã giải thích trước đó trong Chương 6, tình hình liên quan đến phân loại khu vực đối với bụi sắp thay đổi trong thời gian rất ngắn sang một hệ thống ba Vùng tương tự như hệ thống dành cho khí. Điều này dựa trên một dự thảo tài liệu của IEC (IEC 1241-3), đã được phê duyệt với tư cách là một Tiêu chuẩn Anh mới tiềm năng và xác định các vùng sau.</p><h4>Vùng 20 <span class="en">Zone 20</span></h4><p>Vùng 20 được định nghĩa là nơi các đám mây bụi hiện diện thường xuyên, chẳng hạn như bên trong bình chứa, và có định nghĩa tương tự Vùng 0 đối với khí và hơi.</p><h4>Vùng 21 <span class="en">Zone 21</span></h4><p>Vùng 21 được định nghĩa là nơi các đám mây bụi được tạo ra thường xuyên, chẳng hạn như các cửa nạp liệu, và có định nghĩa tương tự Vùng 1 đối với khí và hơi.</p><h4>Vùng 22 <span class="en">Zone 22</span></h4><p>Vùng 22 được định nghĩa là nơi các đám mây bụi hiếm khi xuất hiện, thường được tạo ra do sự xáo trộn các lớp bụi đã hình thành dù đã yêu cầu mức độ vệ sinh công nghiệp cao trong các khu vực này, và có định nghĩa tương tự Vùng 2 đối với khí và hơi.</p><p>Các yêu cầu cấu tạo cụ thể cho thiết bị dùng trong môi trường có nguy cơ bụi liên quan đến các Vùng này hiện vẫn chưa tồn tại, vì việc xây dựng các Tiêu chuẩn liên quan vẫn chưa hoàn tất. Tuy nhiên, về vấn đề này có một số hướng dẫn. Thứ nhất, Vùng 21 có thể liên hệ với Vùng Z, do đó thiết bị dùng cho Vùng Z, như đã mô tả trước đó, cũng có thể được coi là phù hợp cho Vùng 21, và thiết bị dùng cho Vùng Y cho Vùng 22. Còn lại Vùng 20, nơi mà trong lịch sử chưa từng có cách tiếp cận nào ở cấp quốc gia hay quốc tế. Tuy nhiên, vấn đề này không phải là mới và vào năm 1973, một Bộ quy tắc riêng của một công ty (RoSPA/IC13), nhận ra khả năng cuối cùng sẽ cần đến thiết bị đo lường tinh vi trong cái sau này sẽ là Vùng 20, đã dùng hệ thống phân loại ba Vùng cho bụi. Điều này dẫn đến một số hướng dẫn về thiết bị an toàn nội tại trong Vùng 20 xuất hiện cả trong bộ quy tắc đó lẫn trong các tài liệu khác dựa trên việc sử dụng thiết bị an toàn nội tại ‘ia’ đặt bên trong vỏ bọc IP6X theo BS/EN 60529⁴ (cũng như trường hợp rủi ro khí và hơi, thiết bị an toàn nội tại là loại thiết bị duy nhất có khả năng được chấp nhận trong những vùng có nguy cơ cao như vậy vì sự hiện diện liên tục hoặc gần như liên tục của bầu khí quyển nổ).</p><div class="note"><b>Ghi chú về (RoSPA/IC13) và IP6X.</b> Bản in viết ‘(RoSPA/IC13)’ và ‘an IP6X enclosure to BS/EN 60529⁴’; cả hai được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><h3>15.2 Các loại thiết bị cơ bản để sử dụng với bụi dễ cháy <span class="en">15.2 Basic types of apparatus for use with combustible dusts</span></h3><p><i>(apparatus in accordance with BS 6467, Part 1)</i></p><p>Phương pháp làm cho thiết bị này phù hợp để sử dụng trong bầu khí quyển nổ gồm bụi và không khí là loại trừ bụi ra khỏi bên trong vỏ bọc. Loại thiết bị này được thử nghiệm để bảo đảm rằng nó làm được điều đó.</p><div class="note"><b>Ghi chú về dấu phẩy thừa.</b> Bản in viết ‘This type of apparatus is, tested to ensure that it does so.’ với dấu phẩy thừa sau ‘is’; hình thức này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><p>Cần nhận ra khả năng áp suất giảm trong mọi vỏ bọc do thay đổi nhiệt độ, dù là nhiệt độ môi trường hay nhiệt độ vận hành, và vì vậy mọi vỏ bọc kín bụi đều được thử nghiệm trên cơ sở áp suất bên trong giảm như đã quy định trong Tiêu chuẩn thích hợp.</p><p>Mặc dù việc thử nghiệm sự xâm nhập của bụi là tất cả những gì cần thiết để đáp ứng các yêu cầu cơ bản của loại thiết bị này, cần nhận ra rằng thử nghiệm sự xâm nhập của chất lỏng cũng cần thiết cho mọi thiết bị dùng ngoài trời.</p><h4>15.2.1 Mức độ vỏ bọc <span class="en">15.2.1 Degrees of enclosure</span></h4><p>Có hai loại thiết bị được phân biệt bởi mức độ vỏ bọc của chúng. Đó là những loại sau.</p><h4>Thiết bị có vỏ bọc kín bụi <span class="en">Apparatus with dust tight enclosures</span></h4><p>Đây là thiết bị có vỏ bọc được chế tạo sao cho loại trừ hoàn toàn sự xâm nhập của các hạt bụi có thể nhìn thấy. Điều này có nghĩa là thiết bị kín bụi, vì không có bụi nhìn thấy nào xâm nhập trong các thử nghiệm về tính phù hợp của vỏ bọc, vốn bao gồm việc cho vỏ bọc vận hành trong môi trường thử bụi ở áp suất giảm để tạo mọi cơ hội cho bụi xâm nhập. Những vỏ bọc như vậy phải được thử nghiệm theo Cấp bảo vệ IP6X phù hợp với BS/EN 60529⁴ (đối với các vỏ bọc cũ hơn được sản xuất trước khi đưa vào BS/EN 60529 thì Tiêu chuẩn đã dùng là BS 5490⁵, và đối với thiết bị đóng cắt, hiện được đưa vào BS/EN 60529 và do đó không có Tiêu chuẩn riêng biệt nào, BS 5420⁶ từng là Tiêu chuẩn phù hợp về mặt lịch sử). Đáng chú ý là ngay cả máy quay cũng phải đáp ứng yêu cầu này thay vì các yêu cầu của EN 60034, Phần 5⁷ (được sản xuất tại Anh với tên BS 4999, Phần 10⁵⁸), vốn cho phép các sai khác riêng liên quan đến vỏ bọc của máy quay và trong những trường hợp khác thường được coi là đủ. Đối với thiết bị dùng ngoài trời, cần có một gói toàn vẹn vỏ bọc hoàn chỉnh IP65, và mức vỏ bọc này được coi là cần thiết cho mọi thiết bị dùng trong Vùng Z và, trong trường hợp bụi dẫn điện, cho thiết bị dùng trong Vùng Y.</p><div class="note"><b>Ghi chú về các Tiêu chuẩn và câu IP65.</b> Bản in viết ‘BS 4999, Part 10⁵⁸’ với hai chỉ số trên 5 và 8 chạy liền nhau, và câu ‘For apparatus for outdoor use is a total enclosure integrity package of IP65 is required’ với cấu trúc lặp; cả hai được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><h4>Vỏ bọc được bảo vệ chống bụi <span class="en">Dust-protected enclosures</span></h4><p>Đây là mức độ toàn vẹn vỏ bọc thấp hơn, và yêu cầu ở đây là vỏ bọc ít nhất phải đạt IP5X theo BS/EN 60529⁴ hoặc các Tiêu chuẩn tương đương cũ hơn đã nêu ở trên. Ngoài ra, do mục đích sử dụng khác nhau, loại thiết bị này chỉ được giới hạn cho Vùng Y và chỉ được chấp nhận khi đó đối với bụi không dẫn điện). Ngoài ra, các vỏ bọc đạt IP5X theo EN 60034, Phần 5⁷ (BS 4999, Phần 10⁵⁸) được chấp nhận trong những trường hợp này dù chúng cung cấp mức bảo vệ thấp hơn một chút do yêu cầu đối với máy quay thông thường. Tuy nhiên, trong trường hợp này có một quy định bổ sung ngoài các quy định trong các Tiêu chuẩn IP đã nêu ở trên, đó là lượng bụi xâm nhập vào vỏ bọc trong thử nghiệm không được vượt quá tương đương 10 g/m³, được suy ra từ khối lượng bụi xâm nhập chia cho thể tích tự do (sau khi trừ thể tích của các linh kiện và cụm lắp ráp bên trong vỏ bọc khỏi tổng thể tích bên trong của vỏ bọc) của vỏ bọc. Đây là một cách xác định các tiêu chí đậu thử nghiệm và giảm sự phụ thuộc vào ý kiến của chuyên gia thực hiện thử nghiệm, và một lần nữa cần nhớ rằng mức bụi nêu trên chỉ áp dụng cho bụi không dẫn điện. Điều này có nghĩa là vỏ bọc IP54 để sử dụng ngoài trời.</p><div class="note"><b>Ghi chú về 10 g/m³ và dấu ngoặc.</b> Bản in viết ‘10 g/m³’ và câu kết thúc bằng ‘only then acceptable for non-conducting dusts).’ với dấu ngoặc đóng thừa; cả hai được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><h3>15.3 Yêu cầu vận hành <span class="en">15.3 Operational requirements</span></h3><p>Thiết bị có thể phát sinh tia lửa hoặc không bên trong vỏ bọc, vì chính vỏ bọc là biện pháp bảo vệ. Do đó không có yêu cầu giới hạn năng lượng của tia lửa hoặc hồ quang, mà chỉ cần giới hạn nhiệt độ bề mặt bên ngoài tối đa của vỏ bọc. Nhiệt độ vỏ bọc cần được xác định trong các điều kiện sau: thứ nhất, với vỏ bọc được lắp ở vị trí lắp đặt bình thường bất lợi nhất (vị trí cho nhiệt độ cao nhất tại bất kỳ điểm nào trên bề mặt vỏ bọc); thứ hai, điện áp nguồn cấp phải được điều chỉnh đến bất kỳ giá trị nào trong dung sai vận hành để cho nhiệt độ cao nhất tại vị trí nêu trên (khi không có dung sai điện áp nguồn được nêu, thường dùng ±10 phần trăm).</p><div class="note"><b>Ghi chú về ±10 per cent.</b> Bản in viết dung sai mặc định là ‘±10 per cent’ (dùng chữ ‘per cent’ chứ không phải ký hiệu %); hình thức này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu là ‘phần trăm’.</div><p>Trong các điều kiện trên, nhiệt độ bề mặt tối đa của thiết bị phải thấp hơn 10°C so với nhiệt độ tối đa cho phép của bất kỳ đám mây bụi hoặc lớp bụi nào mà thiết bị dự định được sử dụng. Các nhiệt độ cho phép đó như sau.</p><p>Thứ nhất, nhiệt độ bề mặt tối đa của vỏ bọc thiết bị phải không vượt quá hai phần ba trừ đi 10°C so với nhiệt độ bắt lửa của đám mây bụi mà thiết bị có thể hoạt động trong đó. (Điều này có nghĩa, ví dụ, đối với loại bụi có nhiệt độ bắt lửa đám mây là 280°C (lưu huỳnh), nhiệt độ bề mặt tối đa của vỏ bọc không được vượt quá 176°C {[280 × 2/3] − 10) ở nhiệt độ môi trường tối đa (mức tăng nhiệt độ bề mặt là 136 °C ở nhiệt độ môi trường 40 °C)).</p><div class="note"><b>Ghi chú về ngoặc trong ví dụ lưu huỳnh.</b> Bản in viết biểu thức là ‘{[280 × 2/3] − 10)’ với dấu ngoặc nhọn mở không được đóng và dấu ngoặc tròn đóng không được mở; hình thức này được giữ nguyên trong bản tiếng Anh.</div><p>Thứ hai, nhiệt độ bề mặt tối đa của vỏ bọc thiết bị không được vượt quá nhiệt độ thấp hơn 85°C so với nhiệt độ bắt lửa tối thiểu của một lớp bụi 5mm. (Điều này có nghĩa là đối với lignit, có nhiệt độ bắt lửa lớp là 225°C, nhiệt độ bề mặt vỏ bọc tối đa cho phép sẽ là 140°C (225 − 75 − 10) hay mức tăng 100 °C ở nhiệt độ môi trường 40 °C).</p><div class="note"><b>Ghi chú về mâu thuẫn 85 °C và 225 − 75 − 10.</b> Bản in nêu quy định ‘85°C lower’ nhưng ví dụ lignit lại tính ‘140°C (225 − 75 − 10)’, và viết ‘5mm’ không có dấu cách cùng ‘an layer ignition temperature’; tất cả được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><p>Mức dự phòng 10 °C thường được đưa vào nhiệt độ bề mặt làm việc tối đa quy định cho thiết bị theo BS 6467, Phần 1¹ và do đó chỉ cần nhân nhiệt độ đám mây bụi với hai phần ba và trừ 75 °C từ nhiệt độ bắt lửa lớp của nó để xác định tính phù hợp của thiết bị. Trường hợp thiết bị đáp ứng các yêu cầu này cũng được dùng trong môi trường có nguy cơ khí và hơi và vì thế được phân loại nhiệt độ, thì</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Phân loại nhiệt độ</th><th>Khái niệm bảo vệ — Đám mây</th><th>Khái niệm bảo vệ — Lớp bụi</th><th>Loại hình bảo vệ ‘N(’n’)’ — Đám mây</th><th>Loại hình bảo vệ ‘N(’n’)’ — Lớp bụi</th></tr></thead><tbody><tr><td>T1 (450°C)</td><td>675 °C¹</td><td>525 °C</td><td>685°C¹</td><td>535 °C</td></tr><tr><td>T4 (125°C)</td><td>195 °C</td><td>205 °C¹</td><td>203 °C</td><td>210°C¹</td></tr><tr><td>T2 (300°C)</td><td>450 °C¹</td><td>375 °C</td><td>465 °C¹</td><td>385 °C</td></tr><tr><td>T3 (200°C)</td><td>308 °C¹</td><td>280 °C</td><td>315 °C¹</td><td>285 °C</td></tr><tr><td>T5 (100°C)</td><td>158°C</td><td>180 °C¹</td><td>165 °C</td><td>185 °C¹</td></tr><tr><td>T6 (85°C)</td><td>135°C</td><td>165°C¹</td><td>143°C</td><td>170 °C¹</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 15.1 Nhiệt độ đánh lửa bụi tối thiểu tương đương cho các cấp nhiệt độ của khí/hơi<br>Nhiệt độ đánh lửa bụi tối thiểu chấp nhận được<br>Khái niệm bảo vệ / Loại hình bảo vệ<br>‘d’ ‘e’ ‘i’ ‘m’ ‘o’ ‘p’ và ‘q’ / ‘N(’n’)’ — Đám mây / Lớp bụi / Đám mây / Lớp bụi</p><div class="note"><p>Ghi chú: ¹Vì đám mây bụi trên thực tế không thể tồn tại mà không có lớp bụi hình thành, và lớp bụi lại là kết quả của đám mây bụi, giá trị này là giá trị chủ đạo trong quy trình lựa chọn thiết bị và phải luôn được sử dụng.</p><p>Ghi chú của người dịch: thứ tự hàng không theo số của bản in T1, T4, T2, T3, T5, T6 được giữ nguyên, cũng như chỉ số trên ¹ trên từng giá trị chủ đạo (giá trị đám mây đối với T1/T2/T3 và giá trị lớp bụi đối với T4/T5/T6). Bốn hàng tiêu đề xếp chồng được đưa vào các dòng nhan đề; tiêu đề phẳng chỉ giữ năm cột cuối. Dấu ngoặc đơn đôi trong 'N(’n’)’' và cách viết khoảng cách không nhất quán quanh °C trong '675 °C¹' so với '685°C¹', '158°C' so với '180 °C¹' đều được bảo lưu.</p></div><div class="note"><b>Ghi chú về các nét in đặc biệt của Bảng 15.1.</b> Bản in xếp các dòng theo thứ tự T1, T4, T2, T3, T5, T6, dùng nhan đề ‘N(’n’)’ với dấu ngoặc đôi, và đánh dấu ¹ vào giá trị chiếm ưu thế trong từng dòng; các hình thức này được giữ nguyên trong bản tiếng Anh, còn bản tiếng Việt nêu theo nghĩa định.</div><p>mức dự phòng 10 °C không nhất thiết được tính đến trong phân loại nhiệt độ. Đối với mọi loại bảo vệ thích hợp cho rủi ro khí hoặc hơi, ngoại trừ loại bảo vệ ‘N’, chỉ dùng hệ số 5 °C cho các cấp nhiệt độ T3–T6, với 10 °C chỉ được áp dụng cho T1 và T2. (Đối với loại bảo vệ ‘N’ không dùng hệ số nào cả.) Trường hợp thiết bị đã được phân loại nhiệt độ theo BS/EN 50014⁹ được dùng trong môi trường bụi mà không thay đổi gì vì, ngoài các xét đoán về nhiệt độ bề mặt, có thể chứng minh là nó đáp ứng BS 6467, phần 1,⁴ thì cách sử dụng được phép của thiết bị được cho trong Bảng 15.1.</p><div class="note"><b>Ghi chú về ‘part 1,⁴’.</b> Bản in viết chữ ‘part’ thường ở cụm ‘BS 6467, part 1,⁴’ (khác với ‘Part 1¹’ ở nơi khác); hình thức này được giữ nguyên trong bản tiếng Anh.</div><h3>15.4 Yêu cầu cấu tạo cơ bản <span class="en">15.4 Basic constructional requirements</span></h3><p>Như có thể dự liệu, các yêu cầu về cấu tạo của loại thiết bị này chủ yếu xoay quanh nhu cầu về toàn vẹn vỏ bọc đã được đề cập trong Mục 15.2. Tuy nhiên, vẫn có các yêu cầu về độ bền vật lý và kết nối điện, nhưng những yêu cầu này rất tổng quát và không khác nhiều so với những yêu cầu áp dụng cho thiết bị dùng trong môi trường có nguy cơ khí và hơi.</p><h4>15.4.1 Vật liệu vỏ bọc và độ bền cơ học <span class="en">15.4.1 Enclosure materials and mechanical strength</span></h4><h4>Vật liệu vỏ bọc <span class="en">Enclosure materials</span></h4><p>Yêu cầu cơ bản về vật liệu vỏ bọc là nó phải chịu được các điều kiện môi trường và các điều kiện vận hành khác mà nó có thể phải đối mặt trong vận hành. Những điều này chủ yếu là vấn đề bảo đảm rằng thông số kỹ thuật vật liệu của nhà sản xuất phù hợp với mục đích sử dụng đã chọn và với các tiêu chí lựa chọn. Tuy nhiên, có một yêu cầu cụ thể là bảo đảm rằng mọi vật liệu vỏ bọc không bị vận hành vượt quá các định mức của nhà sản xuất khi chịu nhiệt độ cao hơn 10 °C so với nhiệt độ tối đa mà chúng sẽ đạt được ở nhiệt độ môi trường tối đa và trong các điều kiện dịch vụ khắc nghiệt nhất mà chúng được thiết kế. Điều này dễ xác định ở giai đoạn chế tạo và cần thiết để bảo đảm có thể duy trì độ bền vỏ bọc và xếp hạng IP. Yêu cầu này đương nhiên không khắc nghiệt hơn các yêu cầu áp dụng cho thiết bị dùng trong môi trường có nguy cơ khí và hơi.</p><p>Như đối với vỏ bọc của thiết bị dùng trong môi trường có nguy cơ khí và hơi, có một hạn chế về hàm lượng magiê trong bất kỳ vỏ bọc kim loại nhẹ nào tiếp xúc bên ngoài hoặc trong các bộ phận của nó, nhằm giảm thiểu nguy cơ tia lửa nhiệt nhôm (thermite) nếu vỏ bọc bị vật thể thép bị ôxy hóa (gỉ) va chạm.</p><p>Một yêu cầu cuối cùng là vật liệu không được cháy hoặc lan truyền ngọn lửa nếu bị đánh lửa. Đây không chủ yếu là yêu cầu đối với vỏ bọc, vì nếu vỏ bọc bị đánh lửa từ bên ngoài thì nguồn gây đánh lửa bụi đã hiện diện sẵn.</p><p>các yêu cầu nhằm ngăn ngừa sự đánh lửa như vậy. Nếu điều đó xảy ra, có một nguy cơ thực sự là nhiệt độ tăng cao có thể làm hư hỏng tính toàn vẹn của vỏ bọc, dẫn đến đánh lửa bất kỳ đám mây hoặc lớp bụi nào bao quanh, và vì vậy yêu cầu này có tầm quan trọng lớn hơn trong bối cảnh này. Các phương pháp chứng minh tính không cháy và sự ngăn ngừa truyền lửa không được xác định cụ thể liên quan đến nguy cơ đặc biệt này và các phương pháp chứng minh công nghiệp điển hình được chấp nhận (ví dụ, BS 2782, BS 6458 và BS 6334 là các Tiêu chuẩn điển hình có thể được dùng cho mục đích này nhưng chúng không phải là duy nhất và có thể dùng các phương pháp được công nhận khác).</p><div class="note"><b>Lưu ý về đoạn mở đầu.</b> B1 là phần tiếp nối của một đoạn bắt đầu ở trang in 461, nằm ngoài phạm vi mô-đun này. Đoạn được giữ ở dạng chưa trọn vẹn ở đầu như bản in.</div><h4>Độ bền cơ học <span class="en">Mechanical strength</span></h4><p>Độ bền cơ học của vỏ bọc được yêu cầu phải sao cho nó không bị hư hỏng, ngoại trừ hư hỏng bề mặt, bởi các thử nghiệm va đập và rơi. Các thử nghiệm này giống hệt với các thử nghiệm dùng cho thiết bị dùng cho nguy cơ khí và hơi (xem Chương 8), ngoại trừ việc, vì vỏ bọc là yếu tố then chốt, mức thử nghiệm va đập thấp hơn dành cho vỏ bọc dự định chỉ lắp đặt ở những khu vực có nguy cơ va đập cơ học thấp là không được chấp nhận; luôn luôn yêu cầu mức cao hơn.</p><h3>15.4.2 Mối nối dự định được mở trong điều kiện sử dụng bình thường <span class="en">15.4.2 Joints intended to be opened in normal service</span></h3><div class="note"><b>Lưu ý về ‘normal service’.</b> Lớp OCR đọc tiêu đề là '15.4.2 Joints intended to be opened in normal setvice'; ảnh trang in cho thấy rõ 'normal service'. Bản tiếng Anh giữ cách đọc theo ảnh trang in.</div><h4>Các mối nối không dùng gioăng <span class="en">Non-gasketted joints</span></h4><p>Các mối nối kim loại/kim loại và các mối nối tương tự trong vỏ bọc không dùng gioăng nén có thể được sử dụng miễn là có thể chứng minh vỏ bọc đạt được cấp IP mong muốn. Những mối nối này phải tuân theo các yêu cầu tối thiểu nhằm bảo đảm tính lặp lại, đó là mối nối phải khít chặt và có chiều rộng tối thiểu mà tại đó đạt được sự khít chặt, được định nghĩa là đường xâm nhập của bụi. Không đưa ra con số nào cho sự khít chặt nhưng khuyến nghị áp dụng giới hạn tách biệt tối đa là 0.5 mm, với điều kiện vỏ bọc phải đáp ứng cấp IP cần thiết. Điều này cho phép sử dụng tất cả các vỏ bọc chống cháy nổ đáp ứng phép thử IP cần thiết. Yêu cầu tối thiểu về độ phẳng của mối nối ít nhất là 6.3 μm cũng được áp dụng vì lý do tương tự. Các mối nối điển hình được cho trong Hình 15.1.</p><div class="note"><b>Lưu ý về ‘0.5mm’, ‘6.3μm’ và ‘necessary IP-rating’.</b> Bản in viết 'a maximum separation limit of 0.5mm' (không có dấu cách), 'at least 6.3μm' (chữ μ Hy Lạp, không dấu cách; lớp OCR đã bỏ mất đơn vị) và 'the necessary IP-rating' (OCR đọc 'necessary E'-rating'). Cả ba được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>Đường xâm nhập bụi tối thiểu (chiều rộng) cho các mối nối như sau:</p><ul><li>Mối nối mặt bích phẳng – 5 mm</li><li>Mối nối dạng chốt (spigot) – 3 mm</li><li>Mối nối trụ – 3 mm</li><li>Mối nối nón – 3 mm</li><li>Mối nối ren – 5 mm</li></ul><div class="note"><b>Lưu ý về danh sách năm mục.</b> Bản in liệt kê năm mục với dấu gạch ngang (en dash) và không có dấu cách trước giá trị: 'Flat flanged joints – 5mm', 'Spigot joints – 3mm', 'Cylindrical joints – 3mm', 'Conical joints – 3mm', 'Threaded joints – 5mm'. Cách viết và dấu gạch ngang được giữ nguyên trong bản tiếng Anh.</div><p>Các mối nối này không được dùng các biện pháp bổ sung như hợp chất bịt kín không đông cứng để hỗ trợ đạt được cấp IP cần thiết mà phải</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 452" role="img" aria-label="Fig 15.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="452" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 15.1 · Kích thước tối thiểu của mối nối không có gioăng</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 15.1 · Minimum dimensions for ungasketted joints</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · mối nối mặt bích, mối nối chốt/trụ/nón và mối nối ren / Sections · flanged, spigot, cylindrical, conical and threaded joints</text><rect x="117" y="76" width="116" height="14" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="158" y="90" width="34" height="42" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="117" y1="68" x2="193" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="117" y1="64" x2="117" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="193" y1="64" x2="193" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="126" y1="68" x2="117" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="184" y1="68" x2="193" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="155" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><text x="175" y="146" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A ≥ 5 mm</text><text x="245" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note)</text><rect x="442" y="76" width="116" height="14" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="483" y="90" width="34" height="42" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="76" x2="500" y2="90" stroke="#2a2a2a" stroke-width="0.9"/><rect x="493" y="84" width="14" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="442" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="442" y1="64" x2="442" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="64" x2="500" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="451" y1="68" x2="442" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="491" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="471" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">X</text><line x1="500" y1="68" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="64" x2="500" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="558" y1="64" x2="558" y2="72" stroke="#2a2a2a" stroke-width="0.9"/><line x1="509" y1="68" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="549" y1="68" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="529" y="61" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Y</text><text x="500" y="146" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(X + Y) ≥ 5 mm</text><text x="570" y="84" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">(Note)</text><text x="45" y="165" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="177" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joint faces to be as close as possible (no deliberate gap).</text><text x="340" y="193" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối mặt bích / Flanged joints</text><rect x="110" y="208" width="60" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="127" y="216" width="26" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="115" y="216" width="9" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="156" y="216" width="9" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><line x1="96" y1="216" x2="96" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="92" y1="216" x2="100" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="92" y1="268" x2="100" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="96" y1="225" x2="96" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="96" y1="259" x2="96" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="89" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="140" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><rect x="312" y="208" width="56" height="8" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="314" y="216" width="8" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="358" y="216" width="8" height="52" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="326" y="222" width="7" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><rect x="347" y="222" width="7" height="46" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="296" y1="216" x2="296" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="216" x2="300" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="292" y1="268" x2="300" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="296" y1="225" x2="296" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="296" y1="259" x2="296" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="289" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="340" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><polygon points="510,216 570,216 562,268 518,268" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><polygon points="523,208 557,208 550,260 530,260" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="496" y1="216" x2="496" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="492" y1="216" x2="500" y2="216" stroke="#2a2a2a" stroke-width="0.9"/><line x1="492" y1="268" x2="500" y2="268" stroke="#2a2a2a" stroke-width="0.9"/><line x1="496" y1="225" x2="496" y2="216" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="496" y1="259" x2="496" y2="268" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="489" y="244.4" text-anchor="end" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">B</text><text x="540" y="282" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">B ≥ 3 mm</text><text x="140" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối chốt / Spigot joint</text><text x="340" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối trụ / Cylindrical joint</text><text x="540" y="294" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Mối nối nón / Conical joint</text><text x="45" y="312" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="324" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Joint faces to be as close fitting as possible (interference fit).</text><line x1="298" y1="344" x2="382" y2="344" stroke="#2a2a2a" stroke-width="0.9"/><line x1="298" y1="340" x2="298" y2="348" stroke="#2a2a2a" stroke-width="0.9"/><line x1="382" y1="340" x2="382" y2="348" stroke="#2a2a2a" stroke-width="0.9"/><line x1="307" y1="344" x2="298" y2="344" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><line x1="373" y1="344" x2="382" y2="344" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd1)"/><text x="340" y="337" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">≥ 5 mm</text><rect x="240" y="354" width="200" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="240" y="394" width="200" height="10" fill="url(#h6__sd1)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="298" y="364" width="84" height="30" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="298,364 308.5,369 319,364 329.5,369 340,364 350.5,369 361,364 371.5,369 382,364" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><polyline points="298,394 308.5,389 319,394 329.5,389 340,394 350.5,389 361,394 371.5,389 382,394" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="340" y="412" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối ren / Threaded joint</text><text x="45" y="428" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Ghi chú / Note :</text><text x="45" y="440" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Three full threads must be engaged.</text></svg><figcaption class="figcap">Hình 15.1 · Kích thước tối thiểu của mối nối không có gioăng</figcaption></figure><div class="note"><b>Lưu ý về các kích thước trong Hình 15.1.</b> Ảnh trang in cho thấy rõ 'A ≥ 5 mm', '(X + Y) ≥ 5 mm' và 'B ≥ 3 mm' (ba lần), cũng như '≥ 5 mm' cho mối nối ren; lớp OCR làm phẳng các dấu ≥ thành '25'. Ba khối 'Note :' trong hình cũng được giữ như bản in.</div><p>đạt được cấp IP cần thiết ở trạng thái ‘khô’ chỉ bằng sự khít giữa hai phần của mối nối.</p><div class="note"><b>Lưu ý về ranh giới trang in 462→463 và ‘IP-rating ‘dry’’.</b> Câu 'These joints may not use ... but must' bị tách qua ranh giới trang; phần tiếp nối được giữ thành một đoạn riêng như bản in. Bản in dùng dấu nháy đơn cong trong '‘dry’' (OCR dùng dấu nháy thẳng) và cách viết đó được giữ trong bản tiếng Anh.</div><p>Ngoài việc đáp ứng yêu cầu về chiều dài, các mối nối ren phải có ít nhất ba ren được ăn khít hoàn toàn, dù là ren song song hay ren côn. Cần nhận dạng các mối nối này nếu chúng dự định được mở trong điều kiện sử dụng bình thường, xét đến tầm quan trọng của chúng đối với sự bảo vệ do thiết bị cung cấp. Thêm vào đó, và đặc biệt, cần nhận dạng thực tế là không dùng hợp chất nào khi hoàn thiện chúng. Người mua thiết bị phải biết những vấn đề này để thiết bị được sử dụng an toàn.</p><h4>Các mối nối có gioăng và các loại thiết bị bịt kín khác <span class="en">Joints having gaskets and other types of sealing device</span></h4><p>Các mối nối phẳng có thể dùng gioăng phẳng để ngăn bụi xâm nhập vào vỏ bọc như cho trong Hình 15.2, miễn là chiều rộng của gioăng ít nhất là</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 356" role="img" aria-label="Fig 15.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="356" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 15.2 · Sử dụng gioăng và vòng ‘o’</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 15.2 · Use of gaskets and ‘o’ rings.</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Mặt cắt · hai mối nối có gioăng phẳng và một mối nối kín bằng vòng ‘o’ / Sections · two flat-gasket joints and one ‘o’ ring sealed joint</text><rect x="122" y="72" width="116" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="163" y="86" width="34" height="52" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="155" y="82" width="50" height="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><line x1="122" y1="64" x2="198" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="122" y1="60" x2="122" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="198" y1="60" x2="198" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="131" y1="64" x2="122" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="189" y1="64" x2="198" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="160" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">A</text><text x="180" y="150" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">A ≥ 3 mm</text><text x="225" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gioăng / Gasket</text><line x1="223" y1="114" x2="200" y2="86" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><rect x="442" y="72" width="116" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="483" y="86" width="34" height="52" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="475" y="82" width="50" height="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><line x1="500" y1="72" x2="500" y2="86" stroke="#2a2a2a" stroke-width="0.9"/><rect x="494" y="88" width="12" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><line x1="442" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="442" y1="60" x2="442" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="60" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="451" y1="64" x2="442" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="491" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="471" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">X</text><line x1="500" y1="64" x2="558" y2="64" stroke="#2a2a2a" stroke-width="0.9"/><line x1="500" y1="60" x2="500" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="558" y1="60" x2="558" y2="68" stroke="#2a2a2a" stroke-width="0.9"/><line x1="509" y1="64" x2="500" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><line x1="549" y1="64" x2="558" y2="64" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="529" y="57" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Y</text><text x="500" y="150" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(X+Y) ≥ 3 mm</text><text x="545" y="118" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Gioăng / Gasket</text><line x1="543" y1="114" x2="520" y2="86" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="166" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối có gioăng / Gasketed joints</text><rect x="235" y="196" width="210" height="14" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="235" y="244" width="210" height="10" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="324" y="210" width="32" height="34" fill="url(#h6__sd2)" stroke="#2a2a2a" stroke-width="1.0"/><rect x="348" y="210" width="24" height="12" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="360" cy="216" r="8" fill="#555555" stroke="#2a2a2a" stroke-width="1.0"/><text x="392" y="212" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Vòng ‘o’ / ‘o’ ring</text><line x1="390" y1="209" x2="369" y2="214" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a7__sd2)"/><text x="340" y="278" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(no defined minimum dimension)</text><text x="340" y="296" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Mối nối kín bằng vòng ‘o’ / ‘o’ ring sealed joints</text><text x="45" y="314" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Ghi chú in / Printed Note:</text><text x="45" y="326" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">Gaskets must be secured to one face of joint and ‘o’ rings in slots (by adhesive or other means</text><text x="45" y="338" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888;">which does not adversely affect sealing of joint)</text></svg><figcaption class="figcap">Hình 15.2 · Sử dụng gioăng và vòng ‘o’. Ghi chú: Gioăng phải được cố định vào một mặt của mối nối, còn vòng ‘o’ phải nằm trong rãnh (bằng keo dán hoặc biện pháp khác không làm ảnh hưởng xấu đến khả năng làm kín của mối nối)</figcaption></figure><div class="note"><b>Lưu ý về chú thích của Hình 15.2 và ‘‘o’ ring’.</b> Cụm 'Note: Gaskets must be secured to one face of joint and ‘o’ rings in slots (by adhesive or other means which does not adversely affect sealing of joint)' được in ngay trên cùng dòng với nhan đề hình, không phải chú giải riêng. Chữ 'o' là chữ cái thường đặt trong dấu nháy đơn cong, không phải số không như lớp OCR đọc. Cả hai được giữ nguyên trong nhan đề hình tiếng Anh.</div><p>3 mm. Các mối nối này bao gồm các mối nối mặt bích thường và các mối nối dạng chốt (spigot), trong đó gioăng nằm ở phần phẳng và do đó phần chốt lồi không còn quan trọng nữa. Trong trường hợp này, các gioăng phải thực sự liên tục, nghĩa là mọi mối nối bên trong chúng cần được dán kết nối với nhau chứ không chỉ dựa vào áp lực. Gioăng nên được cố định vào một trong các phần của mối nối, có thể bằng keo dán, để ngăn sự dịch chuyển của chúng, nhưng vật liệu chế tạo gioăng phải sao cho chúng không dính ngoài ý muốn vào các bề mặt đối tiếp. Chúng cũng phải được chế tạo từ vật liệu không bị hư hỏng bởi các điều kiện sử dụng cực đoan, do lão hóa hoặc do hoạt động ngoài thông số kỹ thuật của vật liệu.</p><p>Có thể dùng các loại bộ phận bịt kín khác, chẳng hạn như vòng ‘o’, và trong trường hợp này không cần cố định vòng vào một phía của mối nối vì những vòng như vậy cần được lắp trong các rãnh lõm, và chính điều này thực hiện tác vụ bịt kín cần thiết. Phớt môi (lip seal) cũng có thể dùng, trong đó sự bịt kín được thực hiện bằng một vòng định hình ở mép mối nối. Một lần nữa, các phớt này được tạo hình và định vị chắc chắn nhờ chính hình dạng của chúng.</p><h3>15.4.3 Mối nối bán cố định <span class="en">15.4.3 Semi-permanent joints</span></h3><div class="note"><b>Lưu ý về ‘Semi-permanent’.</b> Lớp OCR đọc '15.4.3 Semipermanent joints'; ảnh trang in cho thấy rõ 'Semi-permanent' (có dấu gạch nối). Bản tiếng Anh giữ theo ảnh trang in.</div><p>Các mối nối là một phần của thiết bị không được tiếp cận trong sử dụng bình thường và ít khi được mở ra, về nguyên tắc cần tuân thủ các yêu cầu nêu trên. Tuy nhiên, được phép nới lỏng trong trường hợp</p><div class="note"><b>Lưu ý về ‘in principal’.</b> Bản in viết 'need in principal to comply' (không phải 'in principle'). Cụm được giữ nguyên trong bản tiếng Anh.</div><p>các mối nối mặt bích và mối nối ren, trong đó đường đi của bụi qua mối nối được giảm xuống còn 3 mm miễn là bề mặt mối nối được phủ một hợp chất bịt kín không đông cứng có thông số kỹ thuật thích hợp trước khi lắp ráp. Những hợp chất không đông cứng này, khác với trường hợp các mối nối thường xuyên được mở, có thể được dùng để hỗ trợ loại trừ bụi trong mọi trường hợp mà mối nối ít khi được mở trong sử dụng và là mối nối mặt bích, trụ, nón hoặc dạng chốt (spigot) và là mối nối tĩnh.</p><div class="note"><b>Lưu ý về ‘cylindrical conical’.</b> Bản in viết 'is flanged, cylindrical conical or a spigot joint' (không có 'or' hay dấu phẩy giữa hai tính từ). Cụm được giữ nguyên trong bản tiếng Anh.</div><p>Yêu cầu cơ bản đối với những hợp chất không đông cứng này là chúng phải ổn định về hóa học và nhiệt, và trơ ở nhiệt độ thấp hơn 5 °C so với nhiệt độ môi trường tối thiểu quy định cho thiết bị và cao hơn 20 °C so với nhiệt độ tối đa mà chúng có thể đạt được, với thiết bị được vận hành ở nhiệt độ môi trường tối đa trong điều kiện nguồn điện và lắp đặt bất lợi nhất. Chúng cũng cần không bị suy giảm do môi trường (ví dụ, độ ẩm) hoặc được bảo vệ khỏi tiếp xúc với môi trường đó.</p><h3>15.4.4 Trục và trục quay <span class="en">15.4.4 Spindles and shafts</span></h3><p>Các trục và trục quay chuyển động hoặc quay nên được bịt kín để ngăn bụi xâm nhập ở mức không chấp nhận được bằng các bạc lót phù hợp, việc lắp phớt loại trừ bụi, mối nối mê cung (labyrinth) hoặc sự kết hợp của các loại thiết bị này. Các mối nối trụ đơn giản không được coi là phù hợp cho mục đích này. Ngoài ra, đặc tính loại trừ bụi của các mối nối phải được duy trì khi không có bất kỳ mỡ hoặc dầu nào được bôi lên mối nối vì lý do vận hành và mối nối chỉ dựa vào các bộ phận rắn của nó để hoạt động.</p><p>Không quy định chiều dài tối thiểu của đường đi bụi cho các mối nối này và kích thước của chúng chỉ phụ thuộc vào khả năng đạt được cấp IP cần thiết.</p><h3>15.4.5 Bộ phận truyền sáng <span class="en">15.4.5 Light-transmitting parts</span></h3><p>Các bộ phận truyền sáng cần được cố định vào vỏ bọc bằng một trong các kỹ thuật mối nối đã nêu ở trên hoặc được cố định bằng phương pháp dán xi măng hoặc tương tự. Bất kỳ vật liệu trong suốt hoặc bán trong suốt nào cũng có thể dùng miễn là nó đáp ứng các yêu cầu về vật liệu đã nêu, và việc cố định vào vỏ bọc chỉ bằng keo dán xi măng là được chấp nhận miễn là keo dính vào cả bộ phận truyền sáng lẫn vỏ bọc. Cụm lắp ráp bao gồm bộ phận truyền sáng cần đạt được cấp IP cần thiết và không bị hư hỏng bởi các thử nghiệm va đập đã mô tả ở trên. Các loại xi măng dùng cho cụm bộ phận truyền sáng dán xi măng cần đáp ứng các yêu cầu tương tự như đã quy định đối với hợp chất bịt kín không đông cứng (tất nhiên là ngoại trừ việc xi măng được yêu cầu phải đông cứng). Nếu bộ phận truyền sáng bằng kính thì yêu cầu thử nghiệm sốc nhiệt bằng cách phun tia nước 1 mm ở 10–15 °C lên kính khi kính đang ở nhiệt độ hoạt động tối đa.</p><div class="note"><b>Lưu ý về ‘needs to satisfy’, ‘1 mm’ và ‘10–15 °C’.</b> Bản in viết 'The cements used ... needs to satisfy' (số ít 'needs' với chủ ngữ số nhiều), 'a 1 mm jet of water' (có dấu cách sau chữ số 1) và '10–15 °C' (dấu gạch ngang và dấu cách trước °C). Tất cả được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><h3>15.4.6 Chi tiết bắt vít <span class="en">15.4.6 Fasteners</span></h3><p>Các chi tiết bắt vít dùng để cố định các phần của vỏ bọc đóng một vai trò quan trọng trong khái niệm bảo vệ. Trừ khi có một thiết bị bổ sung cụ thể để ngăn bụi xâm nhập qua lỗ lắp hoặc lỗ bắt vít của chúng, các lỗ này không được xuyên vào bên trong vỏ bọc và độ dày của kim loại hoặc vật liệu vỏ bọc khác giữa thành và đáy lỗ với bên trong vỏ bọc cần không nhỏ hơn một phần ba đường kính lỗ, để bảo đảm vỏ bọc đủ bền, ngăn không bị nứt trong sử dụng.</p><div class="note"><b>Lưu ý về ‘roll’.</b> Bản in viết 'play an important roll in the protection concept' (không phải 'role'). Cụm được giữ nguyên trong bản tiếng Anh.</div><p>Nắp bản lề được chấp nhận miễn là bản lề không tạo ra áp lực cần thiết cho việc bịt kín. Vì vậy, trong những trường hợp như vậy cần có bản lề mềm cho phép nắp dịch chuyển trong lúc siết các chi tiết bắt. Ngoài ra, vì chuyển động đó có thể làm nắp bị lệch trong lúc siết, có thể cần các chốt định vị.</p><h3>15.5 Yêu cầu bổ sung cụ thể cho các loại thiết bị điện và kết nối đặc biệt <span class="en">15.5 Specific additional requirements for particular types of electrical apparatus and connections</span></h3><p>Như trường hợp các khái niệm bảo vệ khác, có những yêu cầu cụ thể liên quan đến các kết nối, đầu vào cáp và đối với các loại thiết bị cụ thể. Những yêu cầu này nhìn chung tương tự như các yêu cầu đối với các loại thiết bị dùng cho nguy cơ khí và hơi và thường có thể được mô tả là những yêu cầu áp dụng cho thiết bị công nghiệp nhưng kèm theo một số quy định bổ sung.</p><h3>15.5.1 Phương tiện kết nối <span class="en">15.5.1 Connection facilities</span></h3><p>Các yêu cầu đối với kết nối với thiết bị rất tương tự như các yêu cầu đối với thiết bị dùng cho nguy cơ khí và hơi. Điều này đòi hỏi phải bố trí các phương tiện kết nối (trừ thiết bị được chế tạo với cáp nối cố định) sao cho: dễ tiếp cận và cho phép kẹp chặt hiệu quả cáp đầu vào; nối các dây dẫn mà không dựa vào bất kỳ bộ phận bằng nhựa nào trong trường hợp cọc đầu nối và các đầu nối khác dựa vào áp lực để giữ dây dẫn; có khoảng cách đủ để giảm thiểu nguy cơ đoản mạch ngoài ý muốn theo mức công nghiệp thông thường; và có vỏ bọc bảo đảm cấp IP yêu cầu sau khi lắp và nối các dây dẫn.</p><p>Yêu cầu nối đất trong hộp cọc đầu nối, gần các kết nối mạch khác, và khi vỏ bọc hoặc bất kỳ bộ phận có thể tiếp cận nào của nó dẫn điện, thì cũng yêu cầu nối đất bên ngoài vỏ bọc. Các phương tiện nối đất bên trong và bên ngoài cần có khả năng chứa một dây dẫn có kích thước ít nhất bằng kích thước yêu cầu theo Bảng 15.2, với kích thước tối thiểu của dây dẫn bên ngoài là 4 mm, không khác nhiều so với yêu cầu cụ thể đối với thiết bị dùng cho nguy cơ khí và hơi. Không cần phương tiện nối đất bên ngoài đối với vỏ bọc hoàn toàn cách điện vì mục đích của nó là liên kết vỏ bọc tại chỗ để loại bỏ mọi nguy cơ nó có điện thế khác với</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Tiết diện dây dẫn pha<br>(mm²)</th><th>Tiết diện tối thiểu yêu cầu của dây dẫn bảo vệ<br>(mm²)</th></tr></thead><tbody><tr><td>≤16</td><td>Bằng tiết diện dây dẫn pha</td></tr><tr><td>>16 nhưng ≤35</td><td>16</td></tr><tr><td>>35</td><td>Một nửa tiết diện dây dẫn pha</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 15.2 Tiết diện tối thiểu của dây dẫn bảo vệ tương ứng với dây dẫn pha</p><div class="note"><b>Lưu ý về các toán tử trong Bảng 15.2.</b> Bản in viết '≤16', '>16 but ≤35' và '>35' (không có dấu cách sau toán tử) và dùng '(mm²)' ở cả hai tiêu đề cột; lớp OCR đọc sai các dấu này. Cách viết theo bản in được giữ trong bản tiếng Anh.</div><p>điện thế so với các bộ phận kim loại tại chỗ. Phương tiện nối đất bên trong cũng có thể bỏ qua khi nó không có mục đích gì (ví dụ, trong thiết bị cách điện kép) hoặc khi nó bị cấm cụ thể đối với một loại thiết bị nhất định.</p><div class="note"><b>Lưu ý về ranh giới trang in 466→467 và ‘4mm’.</b> Câu '... risk of it being at a different' bị tách qua ranh giới trang; phần tiếp nối được giữ thành một đoạn riêng như bản in. Bản in cũng viết 'of 4mm' (không có dấu cách) và cách viết đó được giữ trong bản tiếng Anh.</div><h3>15.5.2 Đầu vào cáp và ống dẫn <span class="en">15.5.2 Cable and conduit entries</span></h3><p>Khi cáp hoặc ống dẫn đi vào vỏ bọc, phương pháp vào phải bảo đảm duy trì được tính toàn vẹn của vỏ bọc. Điều này có thể bao gồm việc lắp vòng đệm tại điểm vào và bịt kín các khe hở của cáp, đặc biệt khi dùng cáp được bọc băng (tape bedded cable).</p><p>Ống dẫn gần như chắc chắn sẽ cần lắp hộp chặn (stopper box) gần điểm vào, nếu không ống dẫn sẽ phải được coi là một phần của vỏ bọc.</p><p>Đầu nối cáp (cable gland) phải kẹp chặt vỏ bọc hoặc lớp giáp của cáp để cố định cáp và ngăn ứng suất tác dụng lên các kết nối điện. Các yêu cầu ở đây giống hệt với yêu cầu đối với đầu vào cáp của thiết bị dùng cho nguy cơ khí và hơi (xem Chương 8), yêu cầu thử nghiệm trên cáp đã kẹp, bao gồm việc áp dụng một ứng suất kéo cụ thể với các giá trị cụ thể trong những thời gian cụ thể cho cáp đã kẹp mà không có sự dịch chuyển đáng kể của cáp. Chi tiết về các thử nghiệm này được cho trong BS/EN 50014⁹.</p><div class="note"><b>Lưu ý về ‘BS/EN 50014⁹’.</b> Bản in có chỉ số trên ⁹ sau '50014'; lớp OCR viết '500149'. Chỉ số trên được giữ nguyên trong bản tiếng Anh.</div><h3>15.5.3 Cầu chảy và thiết bị đóng cắt <span class="en">15.5.3 Fuses and switchgear</span></h3><p>Vỏ bọc của cầu chảy và của thiết bị đóng cắt điều khiển từ xa, bao gồm cả thiết bị có tiếp điểm đóng cắt, nên được liên khóa để ngăn mở vỏ bọc khi thiết bị đang có điện và, trong cả hai trường hợp, liên khóa phải được định mức cho hoạt động có tải (on-load rated). Nếu không bổ sung liên khóa, vỏ bọc cần được dán nhãn cảnh báo không được mở trong khu vực nguy hiểm khi cầu chảy hoặc thiết bị đóng cắt bên trong đang có điện. Thuật ngữ ‘điều khiển từ</p><div class="note"><b>Lưu ý về điểm kết thúc của mô-đun này.</b> Đoạn cuối kết thúc ở trang in 467 tại cụm chưa trọn 'The term ‘remotely' với dấu nháy mở chưa đóng. Phần tiếp nối 'operated’ is used in relation to switchgear ...' nằm ở trang in 468 và thuộc về mô-đun tiếp theo.</div><p>Thuật ngữ 'vận hành từ xa' được dùng để chỉ thiết bị đóng cắt, vì thiết bị đóng cắt vận hành tại chỗ luôn được giả định là có khóa liên động cơ khí để ngăn việc mở vỏ bọc, trừ khi thiết bị đóng cắt ở vị trí đã cô lập. Trong trường hợp hiếm hoi là không như vậy, thì các yêu cầu về khóa liên động hoặc cảnh báo cũng áp dụng cho thiết bị đóng cắt vận hành tại chỗ.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 467 và 468.</b> Đoạn kết thúc trang in 467 bằng 'The term ‘remotely' và tiếp tục đầu trang in 468 bằng 'operated’ is used in relation to switchgear ...'. Hai nửa được gộp thành một đoạn liên tục; bản tiếng Anh giữ nguyên chỗ bắt đầu giữa câu của bản in.</div><p>Dao cắt (cầu dao cách ly) là một vấn đề đặc biệt vì chúng là thiết bị 'ngắt không tải' và không được thiết kế để vận hành khi có tải. Vì vậy, cần lắp khóa liên động ngăn không cho chúng vận hành khi có tải, hoặc phải đưa ra cảnh báo cụ thể chống lại hành động như vậy.</p><div class="note"><b>Lưu ý về dấu ngoặc kép trong '’off load’'.</b> Cả dấu mở lẫn dấu đóng trong bản in và lớp OCR đều là dấu ngoặc đơn cong bên phải; bản tiếng Anh giữ nguyên cách viết này.</div><p>Thiết bị khóa liên động được dùng trong bất kỳ trường hợp nào phải sao cho không thể dễ dàng bị phá vỡ bằng các dụng cụ như tuốc-nơ-vít hoặc kìm mà nhân viên thường mang theo. Mục tiêu của việc này là giảm thiểu rủi ro do sai sót và đây là yêu cầu tương tự như yêu cầu áp dụng cho khóa liên động của thiết bị dùng trong môi trường có nguy cơ do khí và hơi.</p><h3>15.5.4 Phích cắm và ổ cắm <span class="en">15.5.4 Plugs and sockets</span></h3><p>Cũng như đối với thiết bị dùng trong môi trường có nguy cơ do khí và hơi, phích cắm và ổ cắm cần được khóa liên động để ngăn việc tách rời khi đang có điện, hoặc nếu không có khóa liên động, phải được nhận diện bằng cảnh báo là những bộ phận không được tách rời như vậy. Phần cố định của phích cắm và ổ cắm (phần tạo thành một bộ phận của thiết bị) cũng được yêu cầu duy trì xếp hạng IP của vỏ bọc khi phần di động không có mặt. Một lần nữa, các thiết bị khóa liên động, nếu được lắp, phải vận hành được khi có tải và không thể bị phá vỡ bằng các dụng cụ thường được mang theo.</p><h3>15.5.5 Đèn và thiết bị tương tự <span class="en">15.5.5 Luminaires and similar apparatus</span></h3><p>Thiết bị như đèn, mà vỏ bọc được mở dễ dàng hơn so với các thiết bị khác vì nhu cầu thay bóng đèn, v.v., cũng nên có nhãn cảnh báo không được mở khi đang có điện, trừ khi chúng cũng được khóa liên động tương tự. Điều này là cần thiết vì trong điều kiện công nghiệp tiêu chuẩn, việc thực hiện các thao tác như thay bóng đèn khi đang có điện là bình thường, và điều đó không được phép xảy ra ở các khu vực nguy hiểm.</p><h3>15.6 Thiết bị phù hợp với các khái niệm bảo vệ thích hợp cho nguy cơ do khí, hơi và sương mù <span class="en">15.6 Apparatus conforming to the protection concepts appropriate to gas, vapour and mist risks</span></h3><p>Có rất nhiều thiết bị được thiết kế và thường được chứng nhận/phê duyệt để vận hành trong khí quyển nổ của khí, hơi hoặc sương mù, và không khí. Chúng phải tuân theo các yêu cầu kết cấu chi tiết không khác biệt hay kém hơn so với các yêu cầu đối với thiết bị dùng trong khí quyển nổ của bụi và không khí. Việc chứng nhận kết cấu của thiết bị cho nguy cơ do khí/hơi/sương mù và không khí được thực hiện bởi bên thứ ba, mang lại mức độ tin cậy cao về kết cấu của thiết bị. Thêm vào đó, nhiều khu vực nguy hiểm được tạo ra bởi cả nguy cơ bụi/không khí lẫn nguy cơ khí/hơi/sương mù/không khí, đòi hỏi thiết bị phải phù hợp với các tình huống vận hành, vì ngay cả khi thiết bị có thể không gây cháy hỗn hợp bụi/không khí, nó vẫn có thể gây cháy hỗn hợp khí/không khí, và bản thân hỗn hợp này lại có thể trở thành nguồn gây cháy của hỗn hợp bụi/không khí. Vì các lý do trên (và cũng vì tính kinh tế trong thiết kế và chế tạo), có lợi khi dùng một loại thiết bị cho cả hai nguy cơ, dù chúng xuất hiện cùng nhau hay riêng biệt. Vì lý do này, người ta đã xem xét sự phù hợp của thiết bị được chế tạo theo dải Tiêu chuẩn BS/EN 500 liên quan đến BS 6941¹⁰ để dùng trong nguy cơ do bụi, với các kết quả sau.</p><div class="note"><b>Lưu ý về các chỗ gộp từ khi xuống dòng.</b> Lớp OCR tách 'certified/approved' thành 'certi-fied/approved' và 'consideration' thành 'considera-tion'; trang in cho thấy các từ bình thường. Các từ được gộp lại ở đây.</div><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 468 và 469.</b> Đoạn kết thúc trang in 468 bằng '...both dust/air and gas/vapour/mist/air' và tiếp tục đầu trang in 469 bằng 'risks requiring apparatus to be suitable for operational situations ...'. Hai nửa được gộp thành một đoạn liên tục.</div><div class="note"><b>Lưu ý về chỉ số ghi chú 'BS 6941¹⁰'.</b> Trang in cho thấy chỉ số ¹⁰ ở dạng mũ sau 'BS 6941'; lớp OCR làm phẳng chỉ số này thành một dấu ngoặc kép thẳng. Chỉ số mũ được giữ nguyên.</div><h3>15.6.1 Đánh lửa do tia lửa <span class="en">15.6.1 Spark ignition</span></h3><p>Thiết bị được dùng trong khí quyển nổ của khí, hơi hoặc sương mù, và không khí, và trong đó phát sinh tia lửa trong điều kiện vận hành bình thường hoặc điều kiện sự cố được công nhận, được yêu cầu phải bảo vệ chống lại tia lửa bằng các kỹ thuật như an toàn nội tại (Chương 13), vỏ bọc chống cháy nổ (Chương 10) hoặc dùng các kỹ thuật không gây cháy (Chương 14). Điều này là vì nói chung không thể loại trừ hỗn hợp khí/hơi/sương mù và không khí ra khỏi vỏ bọc. Tuy nhiên, trong trường hợp hỗn hợp bụi/không khí thì có thể làm được điều đó, và do đó, miễn là vỏ bọc của thiết bị đáp ứng đủ yêu cầu, tia lửa trở thành vấn đề ít nghiêm trọng hơn nói chung đối với bụi.</p><h3>15.6.2 Đánh lửa do bề mặt nóng <span class="en">15.6.2 Hot surface ignition</span></h3><p>Việc phân loại nhiệt độ bề mặt được thực hiện cho nguy cơ do khí/hơi/sương mù và không khí không phù hợp ngay với các tình huống có bụi, vì nó thường bao gồm nhiệt độ bên trong thiết bị mà hỗn hợp khí/hơi/sương mù và không khí tiếp cận được, nhưng bụi thì không tiếp cận được khi áp dụng các tiêu chí vỏ bọc để loại trừ bụi. Thêm vào đó, các hệ số dùng trong phân loại nhiệt độ bề mặt khác với các hệ số áp dụng cho nguy cơ do bụi đã được giải thích trong chương này.</p><p>Phương pháp đơn giản nhất để chọn thiết bị dùng cho nguy cơ do khí hoặc hơi nhằm sử dụng trong nguy cơ do bụi trên cơ sở Phân loại nhiệt độ bề mặt là dùng Bảng 15.1, nhưng cần nhận ra rằng cách này thường đưa ra giải pháp rất nặng nề vì nó xét đến nhiệt độ bên trong. Ngoài ra, thiết bị có thể được thử nghiệm để xác định nhiệt độ bề mặt bên ngoài cực đại và dùng giá trị thu được cho mục đích lựa chọn. Tuy nhiên, trong trường hợp sau, cần dùng hệ số an toàn 10 °C đã được giải thích trước đó trong chương này.</p><div class="note"><b>Lưu ý về dấu cách trong '10 °C'.</b> Trang in cho thấy một khe hở nhỏ giữa '10' và '°C'; lớp OCR viết '10°C'. Cách đọc theo trang in được dùng.</div><h3>15.6.3 Cơ sở lựa chọn thiết bị có khái niệm bảo vệ phù hợp với nguy cơ do khí/hơi/sương mù và không khí <span class="en">15.6.3 Basis of selection of apparatus with protection concepts appropriate to gas/vapour/mist and air risks</span></h3><p>Như đã chỉ ra, yêu cầu cơ bản đối với thiết bị dùng trong nguy cơ do bụi trong nhiều trường hợp gần như giống với yêu cầu đối với thiết bị dùng cho nguy cơ do khí và hơi. Điều này có nghĩa là, với rất ít hoặc không cần sửa đổi, có thể chứng minh rằng thiết bị như vậy phù hợp với nguy cơ do bụi, miễn là đã thực hiện lựa chọn theo phân loại nhiệt độ như đã mô tả ở trên.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 469 và 470.</b> Đoạn kết thúc trang in 469 bằng '...those required for apparatus for' và tiếp tục đầu trang in 470 bằng 'gas and vapour risks. This means that ...'. Hai nửa được gộp thành một đoạn liên tục.</div><h4>Thiết bị ngâm dầu ‘o’ (Chương 9) <span class="en">Oil-immersed apparatus ‘0’ (Chapter 9)</span></h4><div class="note"><b>Lưu ý về ký hiệu ‘0’ trong tiêu đề này.</b> Bản in dùng chữ số không giữa hai dấu ngoặc kép trong 'Oil-immersed apparatus ‘0’ (Chapter 9)'; ký hiệu bảo vệ ngâm dầu đúng là chữ ‘o’. Bản tiếng Anh giữ chữ số như bản in; bản tiếng Việt theo nghĩa đúng.</div><p>Loại thiết bị này phù hợp trong các trường hợp sau.</p><p>Thứ nhất, vỏ bọc của thiết bị phải là IP5X hoặc IP6X, tùy theo Vùng sử dụng dự kiến (IP5X cho Vùng Y hoặc Vùng 22, và IP 6X cho Vùng Z hoặc Vùng 21). Dù sự thay đổi mức độ kín của vỏ bọc đối với bụi dẫn điện không phù hợp ở đây, vẫn có nguy cơ một số loại bụi làm suy giảm chất lượng dầu, và trong những trường hợp đó luôn yêu cầu IP6X.</p><div class="note"><b>Lưu ý về dấu cách trong 'IP 6X'.</b> Trang in có dấu cách giữa 'IP' và '6X' trong 'IP 6X for Zone Z or Zone 21' (ở những chỗ khác là 'IP6X'). Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng nghĩa đúng.</div><p>Thứ hai, đối với khái niệm bảo vệ này, phân loại nhiệt độ bề mặt được thực hiện cho bề mặt của dầu, về thực tế tương đương với nhiệt độ của vỏ bọc, và không có lợi gì khi bổ sung thêm thử nghiệm nhiệt độ bề mặt. Do đó, nhiệt độ bề mặt cực đại đạt được phải là nhiệt độ cực đại được phép của cấp nhiệt độ bề mặt đã cho.</p><h4>Thiết bị áp lực ‘p’ (Chương 11) <span class="en">Pressurized apparatus ‘p’ (Chapter 11)</span></h4><p>Loại thiết bị này được chấp nhận trong các trường hợp sau.</p><p>Thứ nhất, yêu cầu chung đối với vỏ bọc là phải đáp ứng IP6X (cho Vùng Z hoặc 21) hoặc IP5X (cho Vùng Y hoặc 22) trong trường hợp không có áp lực. Trong trường hợp này, yêu cầu IP6X trong mọi trường hợp đối với bụi dẫn điện là phù hợp vì sự xem xét được thực hiện khi không có áp lực. Ngoài ra, cần xem xét ảnh hưởng của các cửa thoát khí thải trong khu vực nguy hiểm. Những cửa này cần được tính đến trong xếp hạng IP, khác với các cửa vào khí thì không, vì chúng sẽ không tiếp xúc với môi trường có bụi.</p><div class="note"><b>Lưu ý về cách viết 'pressurization'.</b> Bản in dùng cách viết kiểu Mỹ 'pressurization' thay vì 'pressurisation'. Cách viết này được giữ nguyên trong bản tiếng Anh.</div><p>Thứ hai, phân loại nhiệt độ bề mặt đã được thực hiện trên bề mặt ngoài của vỏ bọc, và không có lợi gì khi cố xác định nhiệt độ bề mặt bên ngoài. Do đó, nhiệt độ bề mặt được giả định là nhiệt độ cực đại được phép cho cấp nhiệt độ bề mặt đã được cấp.</p><h4>Thiết bị nhồi bột ‘q’ (Chương 9) <span class="en">Powder-filled apparatus ‘q’ (Chapter 9)</span></h4><p>Loại thiết bị này được chấp nhận trong các trường hợp sau.</p><p>Thứ nhất, loại thiết bị này nên được lựa chọn trên cơ sở các tiêu chí lựa chọn IP (IP6X cho Vùng Z và 21, IP5X cho Vùng Y và 22). Tuy nhiên, một lần nữa, cần có IP6X trong mọi trường hợp mà bụi dẫn điện, vì nếu bụi lọt vào vỏ bọc và trộn với bột, nó có thể ảnh hưởng bất lợi đến hoạt động của thiết bị. Khả năng bụi phản ứng với bột là rất nhỏ vì chất sau thường là thạch anh hoặc thủy tinh.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 470 và 471.</b> Đoạn kết thúc trang in 470 bằng '...There is little' và tiếp tục đầu trang in 471 bằng 'likelihood of the dust reacting with the powder ...'. Hai nửa được gộp thành một đoạn liên tục.</div><p>Thứ hai, phân loại nhiệt độ bề mặt đã được thực hiện trên bề mặt của bột, về thực tế chính là nhiệt độ của vỏ bọc, do đó không có lợi gì khi đo nhiệt độ vỏ bọc. Nhiệt độ bề mặt sẽ là nhiệt độ cực đại được phép theo phân loại nhiệt độ bề mặt đã được cấp.</p><div class="note"><b>Lưu ý về dấu phẩy trong 'will, be'.</b> Bản in có dấu phẩy sau 'will' trong câu 'The surface temperature will, be the maximum temperature permitted ...'. Dấu phẩy này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><h4>Vỏ bọc chống cháy nổ ‘d’ (Chương 10) <span class="en">Flameproof enclosure ‘d’ (Chapter 10)</span></h4><p>Loại thiết bị này được chấp nhận trong các trường hợp sau.</p><p>Thứ nhất, việc lựa chọn thiết bị chống cháy nổ để dùng trong nguy cơ do bụi dựa trên mức độ kín của vỏ bọc. IP6X được yêu cầu cho Vùng Z và 21, IP5X cho Vùng Y và 22. Đối với bụi dẫn điện, luôn yêu cầu IP6X vì sự xâm nhập của bụi vào vỏ bọc có thể gây nổ bụi bên trong, và hiệu năng của vỏ bọc trong những trường hợp như vậy thì chưa được biết.</p><p>Thứ hai, phân loại nhiệt độ của vỏ bọc chống cháy nổ được thực hiện trên bề mặt ngoài của vỏ bọc và việc đo nhiệt độ vỏ bọc không mang lại lợi ích gì. Nhiệt độ bề mặt được giả định là nhiệt độ cực đại được phép theo phân loại nhiệt độ bề mặt đã được cấp.</p><h4>Thiết bị an toàn tăng cường ‘e’ (Chương 12) <span class="en">Increased safety apparatus ‘e’ (Chapter 12)</span></h4><p>Loại thiết bị này được chấp nhận trong các trường hợp sau.</p><p>Thứ nhất, an toàn tăng cường là kỹ thuật dựa một phần vào mức độ kín của vỏ bọc và yêu cầu vỏ bọc IP54, nhờ đó thông thường có thể dùng được ở Vùng Y và 22. Việc nâng mức độ kín của vỏ bọc lên tối thiểu IP64 sẽ làm cho thiết bị phù hợp với Vùng Z và 21. Một điểm cần nhấn mạnh là an toàn tăng cường phụ thuộc đáng kể vào thiết bị bảo vệ trong nguồn cấp của nó, đặc biệt trong trường hợp máy quay. Điều này cũng đúng như vậy đối với nguy cơ do bụi và đặc biệt phải tuân thủ thời gian đó.</p><div class="note"><b>Lưu ý về 'Zone Z an 21'.</b> Bản in ghi 'will make it suitable for Zone Z an 21.' với 'an' (thiếu chữ 'd'). Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng 'và'.</div><div class="note"><b>Lưu ý về cụm 'te time'.</b> Bản in ghi 'and te time particularly must be adhered to.' với 'te' thay vì 'the'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>Một điểm quan trọng là phân loại nhiệt độ dựa trên bộ phận nóng nhất của thiết bị, dù bên trong hay bên ngoài vỏ bọc. Nếu phân loại nhiệt độ của thiết bị thấy quá chặt chẽ khi dùng Bảng 15.1, thì việc đo nhiệt độ bên ngoài vỏ bọc có thể mang lại lợi ích đáng kể. Điều này thậm chí đúng đối với máy quay khi máy nhạy với rô-to (tức là nhiệt độ rô-to quyết định phân loại nhiệt độ bề mặt).</p><div class="note"><b>Lưu ý về '(i.e.,'.</b> Trang in cho thấy '(i.e., the rotor temperature decides ...)' trong khi lớp OCR đọc nhầm thành 'Le.'. Cách đọc theo trang in được dùng.</div><h4>An toàn nội tại ‘i’ (Chương 13) <span class="en">Intrinsic safety ‘i’ (Chapter 13)</span></h4><div class="note"><b>Lưu ý về ký hiệu '‘i’' trong tiêu đề.</b> Trang in cho thấy 'Intrinsic safety ‘i’ (Chapter 13)'; lớp OCR làm sai ký hiệu thành '7’'. Cách đọc theo trang in được dùng.</div><p>Thiết bị loại này được chấp nhận trong các trường hợp sau, nhưng vì an toàn nội tại không dựa vào vỏ bọc để đảm bảo an toàn nên có thể áp dụng cách tiếp cận linh hoạt hơn. Nếu thiết bị an toàn nội tại có vỏ bọc IP6X, nó phù hợp để dùng ở Vùng Z hoặc 21, và nếu có vỏ bọc IP5X thì phù hợp cho Vùng Y hoặc 22 mà không cần xem xét thêm. Như trước đây, với cách tiếp cận này, vỏ bọc cần là IP6X ngay cả đối với Vùng Y hoặc 22 nếu bụi dẫn điện.</p><div class="note"><b>Lưu ý về ranh giới trang giữa các trang in 471 và 472.</b> Đoạn kết thúc trang in 471 bằng '...a more flexible approach is possible.' và tiếp tục đầu trang in 472 bằng 'If the intrinsically safe apparatus has an enclosure of IP6X ...'. Hai nửa được gộp thành một đoạn liên tục.</div><p>Cách tiếp cận trên không tính đến sự an toàn bổ sung của an toàn nội tại, theo đó cần có sự cố thì một lắp đặt mới có khả năng gây cháy. Điều này đúng dù lắp đặt là ‘ia’ hay ‘ib’. Tuy nhiên, trong trường hợp này, có nhiều lợi ích khi xem xét các mạch bên trong. Nếu vỏ bọc không đủ kín thì bụi có thể lọt vào. Ví dụ, khi bụi không dẫn điện, nó chỉ có tác dụng tạo một lớp phủ lên các linh kiện trong vỏ bọc. Điều này khó có thể làm thay đổi đáng kể phân loại nhiệt độ của thiết bị, và vì 'không có sự cố', 'có một sự cố' trong trường hợp ‘ib’ và có hai sự cố trong trường hợp ‘ia’, bất kỳ tia lửa bên trong nào cũng không gây cháy, do đó thiết bị phải phù hợp cho Vùng Z.</p><div class="note"><b>Lưu ý về dấu ngoặc kép trong '‘ia’' và '‘ib’'.</b> Trang in dùng dấu ngoặc kép cong ở 'whether the installation is ‘ia’ or ‘ib’' và ở '‘without fault’, '‘with one fault’ ...'; lớp OCR dùng dấu thẳng. Cách đọc theo trang in được dùng.</div><div class="note"><b>Lưu ý về các lỗi OCR trong đoạn an toàn nội tại.</b> Lớp OCR đọc nhầm 'non-conducting' thành 'non-conduding' và 'significantly alter' thành 'sigruficantly alter'; trang in cho thấy các từ đúng như trên. Cách đọc theo trang in được dùng.</div><p>Nếu bụi dẫn điện, thì mọi bộ phận dẫn điện bên trong thiết bị có thể được giả định là nối liên kết với nhau, trừ khi chúng được phủ (sơn vecni), đóng gói hoặc cách điện. Trong những trường hợp này, thiết bị nên được đánh giá trên cơ sở đó, và nếu vẫn có thể chứng minh rằng tia lửa và bề mặt nóng không gây cháy trong điều kiện hai sự cố đối với ‘ia’ với các kết nối bên trong bổ sung này, thì thiết bị vẫn phù hợp cho Vùng Z hoặc 21. Tương tự, nếu thực hiện đánh giá tương tự cho thiết bị ‘ib’, nó sẽ phù hợp cho Vùng 22 hoặc Vùng Y. Trong điều kiện ẩm độ hoặc các tình huống khác mà bụi có thể được coi là ẩm, thì bụi phải được xem là bụi dẫn điện, ngay cả khi ở trạng thái khô nó không dẫn điện.</p><div class="note"><b>Lưu ý về dấu cách trong 'Zone Z or 21'.</b> Trang in có dấu cách trong 'the equipment remains suitable for Zone Z or 21'; lớp OCR viết 'ZoneZ'. Cách đọc theo trang in được dùng.</div><p>Mở rộng cách tiếp cận này, một thiết bị ‘ia’ đáp ứng các yêu cầu nêu trên cho bụi không dẫn điện hoặc bụi dẫn điện (hoặc bụi ẩm), và cũng được đặt trong vỏ bọc IP6X, có mức độ bảo vệ cao hơn nhiều so với bất kỳ thiết bị nào kể trên. Thiết bị này phải có thể sử dụng an toàn trong Vùng 20 mới cho loại bụi tương ứng mà hiện không có thiết bị được bảo vệ nào khác.</p><div class="note"><b>Lưu ý về 'nonconducting' không có dấu gạch nối.</b> Bản in ghi 'for either nonconducting or conducting (or moist) dusts' với 'nonconducting' không có dấu gạch nối, trong khi ở đoạn trước trên cùng trang là 'non-conducting'. Cách viết này được giữ nguyên trong bản tiếng Anh; bản tiếng Việt dùng nghĩa đúng.</div><h4>Đóng gói ‘m’ (Chương 9) <span class="en">Encapsulation ‘m’ (Chapter 9)</span></h4><p>Theo định nghĩa, thiết bị đóng gói loại trừ bụi ở mức ít nhất IP6X và loại thiết bị này phù hợp cho Vùng Z và 21 (do đó cũng phù hợp cho Vùng Y và 22) mà không cần xem xét thêm. Cấp nhiệt độ bề mặt dựa trên nhiệt độ bên ngoài của vật liệu đóng gói, và nhiệt độ cực đại thường nên lấy là nhiệt độ cực đại được phép theo phân loại nhiệt độ bề mặt.</p><p>Tuy nhiên, cần lưu ý rằng các phương tiện kết nối của loại thiết bị này thường sử dụng các khái niệm bảo vệ thay thế, và yêu cầu của chúng cũng cần được xem xét.</p><h4>Thiết bị có loại bảo vệ ‘N’ (n) (Chương 14) <span class="en">Apparatus with type of protection ‘N’ (n) (Chapter 14)</span></h4><div class="note"><b>Lưu ý về chữ '(n)' viết thường trong tiêu đề cuối.</b> Bản in ghi 'Apparatus with type of protection ‘N’ (n) (Chapter 14)': ‘N’ viết hoa trong dấu ngoặc kép nhưng (n) viết thường trong dấu ngoặc tròn. Cách viết này được giữ nguyên trong bản tiếng Anh.</div><p>Loại thiết bị này thường chỉ được chấp nhận ở Vùng Y hoặc 22, và chỉ khi có mức độ kín vỏ bọc IP5X đối với bụi không dẫn điện và IP6X đối với bụi dẫn điện. Vì nhiệt độ bề mặt của nó có thể được xác định dựa trên các linh kiện bên trong, việc đo nhiệt độ vỏ bọc có thể hữu ích khi nhiệt độ cực đại được phép theo phân loại nhiệt độ bề mặt không được chấp nhận.</p><div class="note"><b>Lưu ý về 'Part 1, (1985).' trong tài liệu tham khảo 1.</b> Dấu phẩy sau 'Part 1' có trong bản in và được giữ nguyên trong danh sách tài liệu tham khảo do phần chung của chương trình bày.</div><div class="note"><b>Lưu ý về cách in '1000V ac and 1200V dc' trong tài liệu tham khảo 6.</b> Trang in cho thấy các chữ số trong '1000V ac and 1200V dc'; lớp OCR đọc giá trị đầu là '1OOOV' với chữ O. Cách đọc theo trang in được giữ nguyên.</div><div class="note"><b>Lưu ý về chữ 'Electrical machines' viết thường trong tài liệu tham khảo 8.</b> Tài liệu tham khảo 8 in 'General Requirements for Rotating Electrical machines.' với 'machines' viết thường, trong khi tài liệu tham khảo 7 lại viết 'Machines.'. Cách viết theo bản in được giữ nguyên.</div><div class="note"><b>Lưu ý về thứ tự hai cột của danh sách tài liệu tham khảo trong lớp OCR.</b> Lớp OCR đặt mô tả của các tài liệu tham khảo 3, 7, 8, 9 và 10 trước nhãn cột trái của chúng; trang in xác lập các cặp đúng là 3 RoSPA/ICI, 7 EN 60034, 8 BS 4999, 9 BS/EN 50014 (1993) và 10 BS 6941 (1988). Các cặp theo trang in được dùng.</div><ol class="ref-list"><li>BS 6467 — Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dust. Part 1, (1985). Specification for Apparatus. Part 2 (1988). Guide to Selection, Installation and Maintenance.</li><li>BS 7535 (1992) — Guide to the Selection of Apparatus Complying with BS 5501 or BS 6941 in the Presence of Combustible Dust.</li><li>RoSPA/ICI — Engineering Codes and Regulations, Electrical Equipment in Flammable Atmospheres (1973). Group C (Electrical), Volume 1.5.</li><li>BS/EN 60529 (1991) — Specification for Degrees of Protection Provided by Enclosure.</li><li>BS 5490 (1977) (withdrawn) — Specification for Degrees of Protection Provided by Enclosure. This Standard has been replaced by BS/EN 60529 (1992).</li><li>BS 5420 (1977) (withdrawn) — Specification for Degrees of Enclosure of Switchgear and Control Gear for Voltages up to and including 1000V ac and 1200V dc. This Standard has been replaced by BS/EN 60947-1 (1992).</li><li>EN 60034 — General Requirements for Rotating Electrical Machines. Part 5 (1986). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS 4999 — General Requirements for Rotating Electrical machines. Part 105 (1988). Classification of Degrees of Protection Provided by Enclosures for Rotating Machinery.</li><li>BS/EN 50014 (1993) — Electrical Apparatus for Potentially Explosive Atmospheres. General Requirements.</li><li>BS 6941 (1988) — Electrical Apparatus for Explosive Atmospheres with Type of Protection N.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 18 trang in (456-473; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 2 hình (15.1-15.2), 2 bảng (15.1-15.2) và 10 tài liệu tham khảo. Không có phương trình được đánh số hay phương trình trình bày riêng; mọi công thức và giá trị nhiệt độ đều nằm trong văn bản, bảng hoặc nhãn hình. Mọi nhãn hình, ô bảng, nhiệt độ, kích thước, ký hiệu tiêu chuẩn và năm được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn (ví dụ OCR đọc ≥ thành ký tự sai, bỏ mất μm trong '6.3μm', đọc '‘o’ ring' thành số 0, và đảo thứ tự cột của tài liệu tham khảo). Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm '{[280 × 2/3] − 10)', quy tắc 85 °C nhưng phép tính '225 − 75 − 10', thứ tự hàng T1/T4/T2/T3/T5/T6 và dấu ngoặc kép '‘N(’n’)’'. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch14-apparatus-using-protection-concept-n/"><span class="k">← Chương 14</span>Thiết bị theo nguyên lý 'N' ('n')</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>