<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Phương pháp bảo vệ khác và yêu cầu thiết bị trong tương lai · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 16 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch16-other-methods-of-protection-and-future-apparatus-requirements/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 16</div><h1>Phương pháp bảo vệ khác và yêu cầu thiết bị trong tương lai</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 16 · 8 trang gốc · 4.863 từ · 2 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> Chỉ thị 76/117/EEC · Chỉ thị 94/9/EC · yêu cầu thiết yếu · cơ quan được thông báo · Giấy chứng nhận hợp quy · Giấy chứng nhận kiểm tra · Dấu cộng đồng (CE) · Dấu bảo vệ chống nổ (Ex) · dấu G / dấu D · hệ thống bảo vệ · an toàn nội tại ‘ia’ · Vùng 0 / 20 / 1 / 21 / 2 / 22 · CENELEC · Tạp chí EU<h2>16 — Phương pháp bảo vệ khác và yêu cầu thiết bị trong tương lai <span class="en">16 — Other methods of protection and future apparatus requirements</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p>Để hiểu đầy đủ cách tiếp cận trong tương lai đối với thiết bị dùng trong bầu khí quyển nổ, cần xem xét các vấn đề của hệ thống hiện hành vốn dựa trên Chỉ thị 76/117/EEC¹ và các Chỉ thị bổ sung. Các Chỉ thị này xác định các tiêu chuẩn cấu tạo chi tiết mà thiết bị phải tuân thủ để đủ điều kiện được chứng nhận hợp quy chính thức bởi một ‘cơ quan được thông báo’, như đã mô tả trong các chương trước. Phương thức xác định này đã hạn chế hiệu quả các loại thiết bị có thể được sử dụng trong Vùng 0 và 1, bởi dù Chỉ thị chỉ đề cập đến chứng nhận hợp quy như một phương thức thâm nhập thị trường châu Âu, nó lại trên thực tế xác định những gì có thể được dùng trong các Vùng đó, vì ngành công nghiệp người sử dụng phần lớn không sẵn sàng dùng bất kỳ loại thiết bị nào khác. Điều này không áp dụng cho Vùng 2, do cách tiếp cận ở đây thoải mái hơn nhiều vì mức rủi ro được hình dung thấp hơn rất nhiều.</p><p>Tuy nhiên, trong trường hợp Vùng 0 và 1, cách tiếp cận đó dẫn đến những hạn chế đáng kể và không thể đáp ứng được sự tiến bộ công nghệ cũng như các hoàn cảnh đặc biệt. Theo đó, trong phạm vi quốc gia, Vương quốc Anh đã áp dụng khái niệm bảo vệ được gọi là bảo vệ đặc biệt ‘s’. Mục tiêu của khái niệm này là cung cấp một cơ chế cho phép phê duyệt chính thức thiết bị mà, dù không tuân thủ (hoặc không tuân thủ hoàn toàn) bất kỳ khái niệm bảo vệ chuẩn hóa nào (‘d’, ‘e’, ‘i’, ‘m’, ‘o’, ‘p’, ‘q’), vẫn đạt được mức an toàn tối thiểu yêu cầu về khả năng gây cháy nổ. Mục đích của việc này không phải là chứng nhận những ‘trường hợp suýt sót’ mà là tạo điều kiện cho những tiến bộ trong công nghệ. Giá trị của cách tiếp cận này thể hiện rõ khi người ta nhận ra rằng nó đã được dùng cho các khái niệm bảo vệ như bọc kín ‘m’ và các thiết bị không có đường dẫn ngọn lửa đo được, chẳng hạn như các tấm thiêu kết (sinter), trước khi những cái đó được đưa vào Tiêu chuẩn khái niệm bảo vệ tương ứng và được Chỉ thị công nhận cụ thể. Gần đây hơn, cách tiếp cận này đã được dùng để cho phép các ống hai chân (bi-pin) hoạt động ở chế độ catốt lạnh trong các đèn chiếu sáng, trên cơ sở có nhiều (ít nhất là bốn) kết nối cho phép dự phòng — một cách tiếp cận không được công nhận trong an toàn tăng cường ‘e’ — và để công nhận các máy dò khí đo oxy cùng các thiết bị tương tự, trong đó nồng độ oxy của bầu khí quyển nổ được tăng lên và không thuộc phạm vi các khái niệm bảo vệ tiêu chuẩn, trên cơ sở thử nghiệm đặc biệt (thường trong bầu khí quyển giàu oxy).</p><div class="note"><b>Ghi chú về cụm ‘Zone 0 and 1’ và chữ ‘q’.</b> Bản in viết ‘Zone 0 and 1’ ở hai chỗ (không lặp lại ‘Zone 1’), và danh sách khái niệm bảo vệ kết thúc bằng ‘q’, không phải ‘4’ như bản OCR đọc nhầm; bản tiếng Anh giữ nguyên cả hai.</div><p>Tại Vương quốc Anh, chứng nhận quốc gia theo một bộ yêu cầu thỏa thuận đã từ lâu sẵn có trên cùng một cơ sở như đối với các cách tiếp cận cấu tạo cổ điển hơn. Chỉ thị 76/117/EEC¹ đã cố gắng giải quyết vấn đề này bằng cách đưa vào Giấy chứng nhận kiểm tra, cho phép chứng nhận các phương pháp bảo vệ đặc biệt. Tuy nhiên, giấy chứng nhận này khác biệt rõ rệt với Giấy chứng nhận hợp quy và trước khi cấp cần có sự đồng ý của tất cả các cơ quan được thông báo của châu Âu, những cơ quan này có quyền tự tiến hành thử nghiệm của mình với chi phí do nhà sản xuất chịu trước khi cấp phê duyệt như vậy. Kết quả của hai tình huống này làm cho cách tiếp cận Giấy chứng nhận kiểm tra trở nên rất kém hấp dẫn và dẫn đến rất ít giấy chứng nhận được cấp và, hệ quả là, sự tiến bộ công nghệ diễn ra chậm chạp trong bối cảnh châu Âu. Ngoài ra, 76/117/EEC chỉ đề cập đến tình huống khí, hơi và sương mù, để lại bụi nằm ngoài pháp luật châu Âu.</p><div class="note"><b>Ghi chú về ‘resultantly, slow advance’.</b> Bản in viết ‘resultantly, slow advance in technology in the European scenario’; bản tiếng Anh giữ nguyên cách diễn đạt này.</div><p>Trong quá trình soạn thảo Chỉ thị mới 94/9/EC², người ta đã cố gắng khắc phục cả hai vấn đề trên. Chỉ thị mới không viện dẫn các Tiêu chuẩn châu Âu để xác định yêu cầu cấu tạo mà đưa các yêu cầu đó vào chính văn bản của mình như những ‘yêu cầu thiết yếu’. Điều này cho phép một phương thức đơn giản hơn nhiều trong việc đề cập đến các Tiêu chuẩn châu Âu, chỉ bằng cách viện dẫn chúng trên Tạp chí EU³ như những Tiêu chuẩn xác định các yêu cầu cấu tạo đáp ứng các yêu cầu thiết yếu, đồng thời bỏ cách tiếp cận Giấy chứng nhận kiểm tra cồng kềnh trước đây bằng cách dùng Giấy chứng nhận hợp quy trong mọi trường hợp và cung cấp một lộ trình chấp nhận nhanh hơn cho sự tiến bộ công nghệ. Ngoài ra, thiết bị dành cho nguy cơ bụi hiện được đưa vào cùng với các hệ thống bảo vệ, chẳng hạn như những hệ thống dùng với thiết bị áp suất ‘p’, vốn trước đây chưa được đề cập đầy đủ.</p><p>Tuy nhiên, một khía cạnh tiêu cực của Chỉ thị mới là yêu cầu về sự tuân thủ. Theo 76/117/EEC¹, việc sử dụng thiết bị phù hợp là tùy chọn, Chỉ thị chỉ nêu rằng các quốc gia thành viên không được cản trở việc nhập khẩu thiết bị đó. Chỉ thị 94/9/EC² thì hoàn toàn khác, vì nó cấm đưa ra thị trường và đưa vào sử dụng thiết bị không phù hợp với Chỉ thị, từ đó làm giảm tính linh hoạt quốc gia được dùng rộng rãi. Dù Chỉ thị cho phép tiếp cận theo 76/117/EEC cho đến cuối tháng 6 năm 2003, và do đó cho phép sử dụng thiết bị có Giấy chứng nhận hợp quy hoặc Giấy chứng nhận kiểm tra cho đến thời điểm đó, việc đưa ra thị trường tại các quốc gia thành viên của thiết bị không phù hợp với 76/117/EEC hoặc 94/9/EC đã có hiệu lực, kể từ khi Chỉ thị mới được thực thi.</p><h3>16.1 Chấp nhận các yêu cầu kỹ thuật <span class="en">16.1 Acceptance of technical requirements</span></h3><p>Như đã nêu, các yêu cầu thiết yếu đối với cấu tạo của thiết bị nhằm tuân thủ 94/9/EC được chứa ngay trong bản thân Chỉ thị. Tuy nhiên, những yêu cầu này được coi là chưa đủ chi tiết để cho phép chế tạo thiết bị, và CENELEC⁴ có nhiệm vụ xây dựng các Tiêu chuẩn đáp ứng ‘các yêu cầu thiết yếu’ và chứa đựng mức độ chi tiết cần thiết. Dự kiến hoạt động này sẽ hoàn thành đối với ‘d’, ‘e’, ‘i’, ‘m’, ‘o’, ‘p’ và ‘q’ vào giữa năm 1997 và muộn hơn một chút đối với một số loại. Tình hình đối với ‘n’ không khó khăn bằng, vì Chỉ thị duy trì mức độ trang trọng thấp hơn của chứng nhận vốn trước đây được dùng cho thiết bị Vùng 2. Khi được ban hành, các Tiêu chuẩn châu Âu này sẽ được xác định trên Tạp chí EU là đáp ứng ‘các yêu cầu thiết yếu’, và mọi bổ sung trong tương lai cũng sẽ đi theo lộ trình này. Như vậy, tiến bộ công nghệ được đặt rõ ràng vào tay cơ quan xây dựng tiêu chuẩn kỹ thuật, và một lộ trình công nhận nhanh hơn nhiều được mở ra. Cách thức vận hành cuối cùng của hệ thống này vẫn chưa rõ, nhưng nếu cách tiếp cận mang tính tích cực thì một tình huống linh hoạt hơn nhiều sẽ xuất hiện.</p><div class="note"><b>Ghi chú về ‘technical-standards-making body’ và ‘94/9/EC’.</b> Bản in viết ‘technical-standards-making body’ với hai dấu gạch ngang, và trong mục 16.1 viết ‘94/9/EC’ không có chỉ số trên ²; bản tiếng Anh giữ nguyên cả hai.</div><h3>16.2 Các yêu cầu thiết yếu <span class="en">16.2 Essential requirements</span></h3><p>‘Các yêu cầu thiết yếu’, mặc dù có tác động kỹ thuật, thực chất được viết bởi các nhân viên của Ủy ban Châu Âu, với những lời khuyên mà họ thấy cần thiết. Những yêu cầu này có xu hướng nêu mục tiêu cần đạt được một cách chung chung và để các quy tắc kỹ thuật cần thiết để đạt được những mục tiêu đó cho người khác. Dù cách tiếp cận này nhìn chung hợp lý, nó vẫn nảy sinh một số điểm bất thường kỳ lạ như sẽ thấy trong chương này.</p><div class="note"><b>Ghi chú về ‘not withstanding’.</b> Bản in viết ‘not withstanding’ thành hai từ; bản tiếng Anh giữ nguyên dù nghĩa là ‘mặc dù’.</div><p>Các yêu cầu này áp dụng, khác với yêu cầu của 76/117/EEC,¹ cho cả rủi ro điện và rủi ro cơ khí, dù việc thực thi đối với trường hợp rủi ro cơ khí bị trì hoãn vì hiện chưa có Tiêu chuẩn nào có thể dùng để xác định yêu cầu chi tiết. Chúng được chia thành ba phần:</p><div class="note"><b>Ghi chú về ‘76/117/EEC,¹’.</b> Bản in đặt chỉ số tham chiếu ¹ sau dấu phẩy; bản tiếng Anh giữ nguyên.</div><h4>16.2.1 Yêu cầu chung <span class="en">16.2.1 General requirements</span></h4><p>Những yêu cầu này xác định năm yêu cầu cơ bản mà thiết bị phải đáp ứng:</p><h4>Các nguyên tắc <span class="en">Principles</span></h4><p>Thiết bị được yêu cầu ngăn ngừa, nếu có thể, việc hình thành bất kỳ bầu khí quyển nổ nào từ bất kỳ khí, hơi, sương mù hoặc bụi nào mà chính nó có thể giải phóng, và ngăn ngừa, trong chừng mực có thể, bất kỳ sự cháy nổ nào của bầu khí quyển nổ được hình thành từ sự giải phóng của chính nó hoặc từ nguồn khác. Khi không thể làm được điều đó, thiết bị được yêu cầu hạn chế vụ nổ trong chừng mực có thể để ngăn ngừa hư hỏng hoặc thương tích.</p><div class="note"><b>Ghi chú về ‘formed by is own release’.</b> Bản in viết ‘is’, không phải ‘its’, trong cụm ‘formed by is own release or otherwise’; bản tiếng Anh giữ nguyên, còn bản tiếng Việt dịch theo ý định là ‘sự giải phóng của chính nó’.</div><h4>Yêu cầu về môi trường <span class="en">Environmental requirements</span></h4><p>Thiết bị hoặc hệ thống bảo vệ (các hệ thống bảo vệ, chẳng hạn như hệ thống dừng hoạt động, được bao gồm) được yêu cầu phải có khả năng hoạt động mà không bị hư hỏng hoặc suy giảm trong các điều kiện môi trường mà nó được dự định sử dụng. Đây không phải là yêu cầu riêng của bầu khí quyển nổ nhưng rất quan trọng trong bối cảnh bầu khí quyển nổ; nếu thiết bị suy giảm quá mức thì các bộ phận bảo vệ chống nổ của nó cũng có thể suy giảm theo. Vì vậy, bất kỳ vấn đề nào đã được xác định liên quan đến môi trường của thiết bị không được ảnh hưởng bất lợi đến khả năng bảo vệ chống nổ của nó.</p><h4>Cấu tạo và sử dụng cơ bản <span class="en">Basic construction and use</span></h4><p>Thiết bị hoặc hệ thống bảo vệ phải được thiết kế và chế tạo sao cho, trong phạm vi dung sai quy định, trong vận hành bình thường và sau khi đã xảy ra bất kỳ lỗi nào dự kiến, và có tính đến bất kỳ việc kiểm tra và bảo trì nào mà nhà thiết kế dự liệu, nó không tạo ra điều kiện nguy hiểm. Điều kiện nguy hiểm trong ngữ cảnh này có nghĩa là nguy cơ cháy nổ không thể chấp nhận được.</p><div class="note"><b>Ghi chú về ‘Dangerous condition in this context means’.</b> Bản in lặp lại cụm ‘Dangerous condition’ trong cùng một câu; bản tiếng Anh giữ nguyên sự lặp này.</div><h4>Thông tin <span class="en">Information</span></h4><p>Phải cung cấp đủ thông tin cùng với thiết bị để cho phép sử dụng an toàn. Nhà sản xuất có thể được yêu cầu cung cấp đủ thông tin cho phép sửa chữa; một mức độ thông tin mà một số nhà sản xuất không muốn cung cấp vì khả năng sao chép bản thiết kế.</p><h4>Ghi nhãn <span class="en">Marking</span></h4><p>Mọi thiết bị tuân thủ Chỉ thị đều được yêu cầu mang Dấu cộng đồng (Hình 16.1), Dấu bảo vệ chống nổ (Hình 16.2) và một dấu hiệu để thể hiện mối nguy mà nó được dự định giải quyết (là ‘G’ đối với bầu khí quyển nổ dạng khí, hơi hoặc sương mù, và ‘D’ nếu nó được dự định sử dụng cho nguy cơ bụi). Điều này, một cách quan trọng, thể hiện sự mở rộng việc sử dụng dấu ‘Ex’ (Hình 16.2) sang cả hệ thống bảo vệ bên cạnh thiết bị được bảo vệ. Việc sử dụng ‘G’ và ‘D’ cũng là mới và có thể gây nhầm lẫn nếu không được xác định rõ cùng với dấu ‘Ex’.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 366" role="img" aria-label="Fig 16.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="366" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 16.1 · Dấu cộng đồng</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 16.1 · The community mark</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Biểu tượng · chữ C và E đen đặc, không có nhãn bên trong / Symbol · solid black C and E, no labels inside</text><path d="M290.54 334.92 A130 130 0 1 1 290.54 75.08 L289.28 111.06 A94 94 0 1 0 289.28 298.94 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><path d="M523.54 334.92 A130 130 0 1 1 523.54 75.08 L522.28 111.06 A94 94 0 1 0 522.28 298.94 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="389" y="184" width="136" height="42" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/></svg><figcaption class="figcap">Hình 16.1 · Dấu cộng đồng</figcaption></figure><div class="note"><b>Ghi chú về câu dùng ‘G’ và ‘D’ và về chú thích hình.</b> Bản in dùng ‘are’ với cấu trúc số ít ‘The use of the G and D’, và chú thích Hình 16.1 viết thường chữ ‘community’; bản tiếng Anh giữ nguyên cả hai.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 410" role="img" aria-label="Fig 16.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="410" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="16" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Hình 16.2 · Dấu bảo vệ chống nổ</text><text x="340" y="28" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Figure 16.2 · The explosion protection mark</text><text x="340" y="41" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Biểu tượng · lục giác viền đậm bao quanh chữ Ex / Symbol · bold hexagon enclosing the letters Ex</text><polygon points="180,240 260,102 420,102 500,240 420,378 260,378" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="14"/><path d="M328.93 323.95 A84 84 0 1 1 328.93 156.05 L328.16 178.04 A62 62 0 1 0 328.16 301.96 Z" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="242" y="229" width="89" height="22" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="358.81,228.68 444.81,308.68 431.19,323.32 345.19,243.32" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="444.81,243.32 358.81,323.32 345.19,308.68 431.19,228.68" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/></svg><figcaption class="figcap">Hình 16.2 · Dấu bảo vệ chống nổ</figcaption></figure><p>Thiết bị và hệ thống bảo vệ cũng được yêu cầu phải được nhận dạng theo kiểu, số seri và năm chế tạo, trong đó năm chế tạo là một yêu cầu trước đây chưa từng được áp dụng.</p><h4>16.2.2 Vật liệu chế tạo <span class="en">16.2.2 Materials of construction</span></h4><div class="note"><b>Lưu ý về ‘16.2.2’.</b> Lớp OCR đọc tiêu đề là '76.2.2 Materials of construction'; ảnh trang in cho thấy rõ '16.2.2 Materials of construction'. Bản tiếng Anh giữ theo ảnh trang in.</div><p>Các ‘yêu cầu thiết yếu’ bao gồm các yêu cầu cơ bản đối với vật liệu dùng để chế tạo, cụ thể là:</p><ol><li>Chúng không được tự mình gây ra vụ nổ trong bất kỳ ứng suất nào tác dụng khi sử dụng. Yêu cầu này làm nổi bật các vấn đề có thể xảy ra nếu kim loại nhẹ được dùng không hạn chế ở các bộ phận bên ngoài của vỏ bọc, do nguy cơ phát tia lửa ma sát (nhiệt nhôm) mà một số trong các vật liệu này thể hiện khi bị thép gỉ va đập.</li><li>Vật liệu chế tạo không được có tính chất phản ứng với bất kỳ khí dễ cháy, hơi, sương mù hoặc bụi dễ cháy nào theo cách làm suy giảm khả năng bảo vệ chống nổ. Vấn đề chính nhiều khả năng liên quan đến các bộ phận bằng nhựa và vật liệu cao su đàn hồi có thể bị suy giảm khi tiếp xúc với hóa chất, làm hư hỏng tính toàn vẹn của vỏ bọc hoặc giảm chất lượng cách điện. Cần xem xét mọi phản ứng như vậy giữa bất kỳ vật liệu chế tạo nào với khí quyển nổ.</li><li>Vật liệu chế tạo phải ổn định trong phạm vi dung sai vận hành của thiết bị. Phải nhận dạng các điểm không ổn định (ví dụ, sự ăn mòn hoặc thay đổi trạng thái của vật liệu do nhiệt độ) và chứng minh là chúng không ảnh hưởng đến khả năng bảo vệ chống nổ hoặc hoạt động của hệ thống bảo vệ.</li></ol><h4>16.2.3 Yêu cầu chung về thiết kế và cấu tạo <span class="en">16.2.3 General design and constructional requirements</span></h4><p>Các yêu cầu cơ bản đối với các bộ phận dùng trong thiết bị được bảo vệ và hệ thống bảo vệ là chúng chỉ được sử dụng trong giới hạn định mức của nhà sản xuất và, xét theo trình độ kiến thức kỹ thuật tại thời điểm chế tạo, chúng sẽ có khả năng thực hiện chức năng của mình trong suốt thời gian sử dụng dự kiến. (Thiết bị dùng nói chung thường được kỳ vọng là có khả năng hoạt động, với mức bảo trì tối thiểu, trong khoảng mười năm).</p><div class="note"><b>Lưu ý về ‘expected be capable’.</b> Bản in viết 'would normally be expected be capable of operating', thiếu chữ 'to' sau 'expected'. Cụm được giữ nguyên trong bản tiếng Anh; bản tiếng Việt theo nghĩa đúng.</div><p>Chỉ thị tiếp tục xác định các yêu cầu về kiểm soát rò rỉ từ thiết bị, cho phép hình thành lớp bụi mà không gây nguy hiểm, quá tải thiết bị, nhận dạng các nguy cơ phát sinh do phải mở thiết bị, và kiểm soát các điểm đánh lửa bên trong. Ngoài ra, chỉ thị còn xác định tia lửa, hồ quang, nhiệt độ bề mặt, tĩnh điện và sự thay đổi áp suất là các nguồn đánh lửa tiềm ẩn cần được phòng tránh.</p><p>Các yêu cầu chung tiếp tục theo cách tương tự nhưng trong mọi trường hợp đều xác định các vấn đề và yêu cầu phải phòng tránh chúng mà không nêu chi tiết cách thực hiện. Vì vậy, việc xây dựng các Tiêu chuẩn và viện dẫn chúng trên Tạp chí EU³ có tầm quan trọng lớn, vì nếu không có chúng thì không thể tin tưởng vào sự tuân thủ Chỉ thị.</p><div class="note"><b>Lưu ý về ‘vane’.</b> Bản in viết 'in much the same vane' (không phải 'vein'); bản tiếng Anh giữ nguyên cách viết này.</div><h4>16.2.4 Yêu cầu cụ thể cho các loại thiết bị và hệ thống bảo vệ đặc thù <span class="en">16.2.4 Specific requirements for particular types of apparatus and protective systems</span></h4><p>Ngoài các yêu cầu chung áp dụng cho mọi thiết bị và hệ thống bảo vệ chống nổ, còn có các yêu cầu bổ sung áp dụng cho các loại thiết bị chống nổ cụ thể. Sự phân định về cơ bản dựa trên mức độ bảo vệ được áp dụng, liên quan đến Vùng sử dụng dự kiến.</p><h4>Thiết bị và hệ thống bảo vệ Loại 1 <span class="en">Category 1 apparatus and protective systems</span></h4><p>Theo yêu cầu của mình, thiết bị và hệ thống bảo vệ Loại 1 được dự định hoạt động trong mọi khu vực nguy hiểm, bao gồm Vùng 0 nếu có nguy cơ khí, hơi hoặc sương mù và Vùng 20 nếu có nguy cơ bụi. Yêu cầu cơ bản không phân định giữa hai trường hợp này, đó là: thiết bị phải được bảo vệ bằng ít nhất hai phương tiện bảo vệ độc lập sao cho khi một phương tiện hỏng thì phương tiện kia vẫn hoạt động; hoặc thiết bị phải luôn không gây đánh lửa cả trong vận hành bình thường lẫn khi có tới hai lỗi được áp dụng.</p><p>Tiêu chí hai lỗi dễ dàng được nhận ra là tiêu chí dùng trong an toàn nội tại (xem Chương 13), nhưng cách tiếp cận bảo vệ kép là mới và chưa từng được giải quyết đầy đủ ở cấp quốc tế trong bất kỳ diễn đàn kỹ thuật nào. Vì vậy, nó đại diện cho một ẩn số và là vấn đề sẽ cần được xem xét kỹ lưỡng về mặt kỹ thuật trước khi có thể triển khai đầy đủ. Câu hỏi về thế nào là một ‘phương pháp bảo vệ độc lập’ vẫn còn là vấn đề gây tranh cãi. Chống cháy nổ</p><div class="note"><b>Lưu ý về ‘not has been fully addressed’.</b> Bản in viết 'not has been fully addressed internationally'; cách viết sai ngữ pháp này được giữ nguyên trong bản tiếng Anh, bản tiếng Việt theo nghĩa đúng.</div><div class="note"><b>Lưu ý về điểm kết thúc của mô-đun này.</b> Trang in kết thúc bằng một từ duy nhất 'Flameproof'. Phần tiếp nối 'enclosure ‘d’ (Chapter 10) …' nằm trên trang in 480 và thuộc về mô-đun tiếp theo.</div><p>Vỏ bọc chống cháy nổ ‘d’ (Chương 10) và an toàn tăng cường ‘e’ (Chương 12) thoạt nhìn có vẻ hoàn toàn độc lập, nhưng khi xem xét kỹ hơn thì có bằng chứng cho thấy vỏ bọc chống cháy nổ có thể không chống nổi hậu quả của một sự cố điện thảm khốc bên trong. Do đó, nếu thiết bị an toàn tăng cường được đặt bên trong một vỏ bọc chống cháy nổ, thì sự cố được chấp nhận trong thiết bị an toàn tăng cường có thể đồng thời làm hỏng vỏ bọc chống cháy nổ. Dù có vẻ là độc lập, hai khái niệm bảo vệ này có thể không thực sự độc lập và có thể không đáp ứng được các yêu cầu đối với thiết bị Category 1. Điều này cho thấy tầm quan trọng của việc xây dựng các Tiêu chuẩn kỹ thuật để được viện dẫn trên tạp chí EU, vì bất kỳ Tiêu chuẩn nào dành cho thiết bị Category 1 dựa trên các khái niệm bảo vệ độc lập sẽ giải quyết chi tiết những vấn đề này.</p><p>Đáng lưu ý là cho đến nay chỉ thiết bị an toàn nội tại ‘ia’ nói chung được phép dùng trong Vùng 0 đối với khí, hơi và sương mù, còn Vùng 20 mới chỉ vừa hình thành nên chưa có tiền lệ. Trong những hoàn cảnh đó, ngành công nghiệp đã xử lý rất tốt và người ta khuyến nghị rằng thiết bị điện, đặc biệt là thiết bị không an toàn nội tại, không nên được đặt trong Vùng 0 hoặc Vùng 20 trừ khi điều đó là hoàn toàn cần thiết (chứ không chỉ là tiện lợi), do mức độ rủi ro rất cao liên quan đến sự hiện diện liên tục, hoặc gần như liên tục, của một khí quyển nổ.</p><p>Hiện nay, loại thiết bị duy nhất đáp ứng rõ ràng Category 1 và có một Tiêu chuẩn chi tiết là an toàn nội tại cấp cao hơn ‘ia’, và loại này chỉ được thiết kế cho nguy cơ do khí, hơi và sương mù. Một cách tiếp cận có thể đáp ứng Chỉ thị và cho phép sử dụng nó trong Vùng 20 được nêu trong Chương 15.</p><div class="note"><b>Lưu ý về chữ 'chapter 15' viết thường.</b> Bản in ghi 'identified in chapter 15.' với 'chapter' viết thường, trong khi những chỗ khác viết 'Chapter'. Bản tiếng Anh giữ nguyên cách viết của bản in; bản tiếng Việt dùng 'Chương 15' theo nghĩa đúng.</div><p>Chỉ thị tiếp tục xác định biện pháp bảo vệ chống lại các nguy cơ cụ thể, nhưng những vấn đề này sẽ cần được giải quyết sâu hơn trong các Tiêu chuẩn (trong trường hợp an toàn nội tại thì những điều đó đã được xác định).</p><h4>Thiết bị và hệ thống bảo vệ Category 2 <span class="en">Category 2 apparatus and protective systems</span></h4><p>Thiết bị và hệ thống bảo vệ Category 2 theo đặc tính kỹ thuật của chúng được dự định lắp đặt trong Vùng 1 và 2 nếu dùng cho khí, hơi hoặc sương mù, hoặc trong Vùng 21 và 22 nếu dùng cho bụi. Yêu cầu đối với mức bảo vệ tối thiểu được bảo đảm là thiết bị phải được thiết kế và chế tạo sao cho ngăn được sự đánh lửa của khí quyển nổ, ngay cả trong trường hợp xảy ra thường xuyên các sự nhiễu loạn hoặc lỗi vận hành mà thông thường phải được tính đến.</p><div class="note"><b>Lưu ý về 'is' số ít trong yêu cầu của Category 2.</b> Bản in viết 'The requirements of the minimum level of protection afforded is that ...' với động từ 'is' ở số ít dù chủ ngữ ở số nhiều; bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><p>Những yêu cầu này dễ dàng được nhận ra là những yêu cầu hiện có trong tất cả các loại bảo vệ tiêu chuẩn được định nghĩa và mô tả trong các Chương 9, 10, 11, 12, 13 và 15, và cấu thành yêu cầu cho hầu hết các khái niệm bảo vệ chống nổ hiện đang được sử dụng.</p><div class="note"><b>Lưu ý về dấu cách sau dấu phẩy trong 'Chapters 9,10,11,12,13 and 15'.</b> Bản in không có dấu cách sau các dấu phẩy; bản tiếng Anh giữ nguyên cách in này, còn bản tiếng Việt dùng dấu cách như thường lệ.</div><h4>Thiết bị và hệ thống bảo vệ Category 3 <span class="en">Category 3 apparatus and protective systems</span></h4><p>Loại thiết bị và hệ thống bảo vệ này được dự định lắp đặt trong Vùng 2 nếu có nguy cơ do khí, hơi hoặc sương mù và trong Vùng 22 nếu có nguy cơ do bụi. Yêu cầu thiết bị phải duy trì an toàn trong vận hành bình thường đã được công nhận từ trước trong loại bảo vệ ‘N’ (Chương 14) đối với nguy cơ do khí, hơi và bụi, và trong các khái niệm được mô tả tại Chương 15 đối với nguy cơ do bụi. Chỉ thị cũng cho phép cách tiếp cận chứng nhận linh hoạt hơn cho những thiết bị như vậy.</p><h3>16.3 Sử dụng thiết bị <span class="en">16.3 Use of apparatus</span></h3><p>Việc các yêu cầu thiết yếu nằm ngay trong 94/9/EC, thay vì được xác định bằng cách viện dẫn các Tiêu chuẩn như trước đây, theo như có thể xác định hiện nay, không nhằm mục đích cho phép đo lường trực tiếp thiết bị theo Chỉ thị, mà nhằm xác định tính phù hợp của nội dung chi tiết của các tiêu chuẩn kỹ thuật mà theo đó thiết bị sẽ được thiết kế và chế tạo. Việc chế tạo thiết bị đặc biệt, chẳng hạn như loại trước đây được xác định bằng Chứng nhận kiểm tra nhưng trong tình hình mới sẽ nhận được Chứng nhận phù hợp, có lẽ vẫn sẽ được chấp nhận. Chưa có cơ chế nào được xác định để đạt được sự chấp nhận các yêu cầu đặc biệt đó từ tất cả các tổ chức được thông báo, nhưng dự kiến là nó sẽ không khác mấy so với những gì hiện có trong cách vận hành của nó.</p><ol class="ref-list"><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Equipment for Use in Potentially Explosive Atmospheres. 18 December.</li><li>94/9/EC (1994) — European Parliament and Council Directive on the approximation of the Laws of Member States Concerning Equipment and Protective Systems for Use in Potentially Explosive Atmospheres. 23 March.</li><li>EU Journal — The Journal of the European communities.</li><li>CENELEC — Centre Européen de Normalization Electriques.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 8 trang in (474-481; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 2 hình (16.1-16.2), không có bảng nào và 4 tài liệu tham khảo. Không có phương trình được đánh số hay phương trình trình bày riêng; mọi số Chỉ thị, tên Tiêu chuẩn và ngày tháng đều nằm trong văn bản. Mọi nhãn hình và chi tiết in được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn, ví dụ OCR đọc chữ ‘q’ thành ‘4’, đọc ‘16.2.2’ thành ‘76.2.2’, đọc số trang ‘481’ thành ‘48 1’, và đảo thứ tự cột của tài liệu tham khảo 3 và 4. Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm ‘Zone 0 and 1’, ‘not withstanding’, ‘formed by is own release’, ‘in much the same vane’, ‘not has been’, ‘chapter 15’ viết thường và ‘Chapters 9,10,11,12,13 and 15’ không có dấu cách sau dấu phẩy. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch15-protection-concepts-for-dust-risks/"><span class="k">← Chương 15</span>Nguyên lý bảo vệ thiết bị cho nguy cơ bụi</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>