<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Lựa chọn nguồn điện, thiết bị và hệ thống cáp liên kết cho cả nguy cơ khí/hơi/sương mù và bụi · Lắp đặt điện trong khu vực nguy hiểm</title><meta name="description" content="Bản dịch tiếng Việt Chương 17 của Lắp đặt điện trong khu vực nguy hiểm."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/electrical-installations-hazardous-areas/ch17-selection-of-power-supply-apparatus-and-cabling/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/electrical-installations-hazardous-areas/">Lắp đặt điện trong khu vực nguy hiểm</a> · Chương 17</div><h1>Lựa chọn nguồn điện, thiết bị và hệ thống cáp liên kết cho cả nguy cơ khí/hơi/sương mù và bụi</h1><p class="byline">Alan McMillan · Electrical Installations in Hazardous Areas (Butterworth-Heinemann, 1998)</p><div class="meta-line">Chương 17 · 21 trang gốc · 13.530 từ · 3 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính của chương.</b> hệ thống TN-C-S · hệ thống TN-S · dẫn dẫn PEN / PE · nối đất · bảo vệ quá dòng · cách ly · MIC · MESG · nhóm thiết bị IIA / IIB / IIC · cấp nhiệt độ T1–T6 · nhiệt độ môi trường · chứng nhận · Vùng 0 / 1 / 2 · Vùng 20 / 21 / 22 · bọc kín ‘m’ · an toàn tăng cường ‘e’ · an toàn nội tại ‘i’ · tạo áp ‘p’ · chống cháy ‘d’ · kiểu ‘N’ ('n') · cáp bọc thép · ống dẫn · rào chắn cát · hộp chặn<h2>17 — Lựa chọn nguồn điện, thiết bị và hệ thống cáp liên kết <span class="en">17 — Selection of power supply, apparatus and interconnecting cabling</span></h2><h3>Mở đầu chương <span class="en">Chapter opening</span></h3><p>Sau khi đã xác định mức độ rủi ro và các phương pháp khác nhau mà thiết bị điện và dụng cụ đo có thể được chế tạo để giải quyết rủi ro đó, giờ đây cần xem xét đến việc lựa chọn thực tế thiết bị nhằm giải quyết các rủi ro đó, việc lắp đặt và các nguồn điện liên quan, cũng như bảo vệ, vì tất cả những yếu tố này đều ảnh hưởng đến an toàn tổng thể chống cháy nổ và vụ nổ do đó gây ra. Có ba vấn đề cơ bản cần giải quyết: Thứ nhất, nguồn điện cơ bản cho mọi thiết bị trong khu vực nguy hiểm và mọi thiết bị khác có thể ảnh hưởng đến an toàn, bao gồm bảo vệ điện và các yêu cầu về cân bằng thế (nối liên kết); thứ hai, các loại thiết bị nên được lựa chọn cho những rủi ro cụ thể; và thứ ba, các phương pháp liên kết thiết bị với nguồn điện cũng như mọi kết nối cần thiết khác với các mạch điện bên ngoài bản thân thiết bị.</p><h3>17.1 Hệ thống cấp điện <span class="en">17.1 Electrical supply systems</span></h3><p>Đa số thiết bị điện ở Vương quốc Anh được thiết kế để được cấp từ nguồn điện có điện áp danh định 240 V rms xoay chiều một pha (tức là pha đến trung tính) ở 50 Hz hoặc, trong trường hợp các thiết bị như máy quay, 415 V rms ba pha (tức là pha/pha), vì đây là nguồn điện thường được dùng trên khắp Vương quốc Anh. (Để phù hợp với các Chỉ thị của EU, điện áp danh định này sẽ được đổi thành 230V, nhưng sự thay đổi này không được coi là đáng kể vì nó nằm trong dải dung sai của chuẩn cấp điện hiện hành.) Nguồn điện này được lấy từ một điện áp cao hơn nhiều như 3300, 6600, 11000 hoặc 33000V bằng các máy biến áp giảm áp như trong Hình 17.1. Hệ thống thường dùng chỉ dùng hai dây cho nguồn một pha (bốn dây cho nguồn ba pha), dẫn trung tính hoặc dẫn về được kết hợp với dẫn bảo vệ (tiếp đất) (hệ thống TN-C-S¹ -xem Hình 17.1.) Dẫn này được tin cậy để mang cả dòng về và mọi dòng sự cố phát sinh, vì nói chung không có kết nối dẫn trực tiếp nào giữa một lắp đặt và nguồn cấp ngoài dẫn bảo vệ và trung tính kết hợp (PEN) được nối với</p><div class="note"><b>Ghi chú về khoảng trắng trong điện áp và tần số.</b> Bản in viết ‘240 V rms’, ‘50 Hz’ và ‘415 V rms’ có khoảng trắng, còn ‘230V’ và ‘33000V’ thì không; bản tiếng Anh giữ nguyên. Cụm ‘(TN-C-S system¹ -see Fig. 17.1.)’ cũng được giữ nguyên, gồm dấu gạch ngang trước ‘see’ và dấu chấm nằm trong ngoặc đơn.</div><figure class="figure" id="fig-1"><svg viewBox="0 0 680 240" role="img" aria-label="Fig 17.1"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="240" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="146" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="24,126 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,146 46,146" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,166 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="56,126 50.46,129.48 54.04,137.52 45.46,139.48 49.04,147.52 40.46,149.48 44.04,157.52 35.46,159.48 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="36,166 41,169.4 46,162.6 51,169.4 56,162.6 61,169.4 66,162.6 71,169.4 76,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 76.54,159.48 67.96,157.52 71.54,149.48 62.96,147.52 66.54,139.48 57.96,137.52 61.54,129.48 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="56" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="36" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="76" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="56,126 120,126 120,54 140,54" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 120,166 120,108 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,54 136.2,58.5 143.8,63 136.2,67.5 143.8,72 136.2,76.5 143.8,81 136.2,85.5 143.8,90 136.2,94.5 143.8,99 136.2,103.5 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,54 160.2,58.5 167.8,63 160.2,67.5 167.8,72 160.2,76.5 167.8,81 160.2,85.5 167.8,90 160.2,94.5 167.8,99 160.2,103.5 164,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,60.75 158,60.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,74.25 158,74.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,87.75 158,87.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,101.25 158,101.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,96 188,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 191,88.67 185,81.33 191,74 185,66.67 191,59.33 188,52" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 193.47,93.37 191.53,85.63 199.47,84.71 197.53,76.96 205.47,76.04 206,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 194.65,97.6 199.35,90.4 206.65,94.93 211.35,87.74 218.65,92.26 224,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="96" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,106 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,52 548,52" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,70 548,70" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,88 548,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,106 548,106" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="296,48 297.5,50.67 298.6,53.33 299,56 298.6,58.67 297.5,61.33 296,64 294.5,66.67 293.4,69.33 293,72 293.4,74.67 294.5,77.33 296,80 297.5,82.67 298.6,85.33 299,88 298.6,90.67 297.5,93.33 296,96 294.5,98.67 293.4,101.33 293,104 293.4,106.67 294.5,109.33 296,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="304,48 305.5,50.67 306.6,53.33 307,56 306.6,58.67 305.5,61.33 304,64 302.5,66.67 301.4,69.33 301,72 301.4,74.67 302.5,77.33 304,80 305.5,82.67 306.6,85.33 307,88 306.6,90.67 305.5,93.33 304,96 302.5,98.67 301.4,101.33 301,104 301.4,106.67 302.5,109.33 304,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,48 397.5,50.67 398.6,53.33 399,56 398.6,58.67 397.5,61.33 396,64 394.5,66.67 393.4,69.33 393,72 393.4,74.67 394.5,77.33 396,80 397.5,82.67 398.6,85.33 399,88 398.6,90.67 397.5,93.33 396,96 394.5,98.67 393.4,101.33 393,104 393.4,106.67 394.5,109.33 396,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="404,48 405.5,50.67 406.6,53.33 407,56 406.6,58.67 405.5,61.33 404,64 402.5,66.67 401.4,69.33 401,72 401.4,74.67 402.5,77.33 404,80 405.5,82.67 406.6,85.33 407,88 406.6,90.67 405.5,93.33 404,96 402.5,98.67 401.4,101.33 401,104 401.4,106.67 402.5,109.33 404,112" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="350,52 350,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="347.4,159 352.6,159 350,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,70 342,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="339.4,159 344.6,159 342,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="334,88 334,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="331.4,159 336.6,159 334,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="326,106 326,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="323.4,159 328.6,159 326,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="316,106 316,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="316,132 316,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="309,132 323,132" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="311.5,136 320.5,136" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="314,140 318,140" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="450,52 450,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="447.4,159 452.6,159 450,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="442,70 442,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="439.4,159 444.6,159 442,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,88 434,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,159 436.6,159 434,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="426,106 426,164" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="423.4,159 428.6,159 426,165" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="416,106 416,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="416,132 416,132" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="409,132 423,132" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="411.5,136 420.5,136" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="414,140 418,140" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><text x="556" y="54.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="72.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="90.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="108.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Combined</text><text x="556" y="118.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">neutral and</text><text x="556" y="128.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">protective</text><text x="556" y="138.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">CDR (PEN)</text><text x="54" y="186" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="54" y="195" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply</text><text x="54" y="204" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">from</text><text x="54" y="213" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="141" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="312" y="146" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="412" y="146" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="338" y="178" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P P</text><text x="338" y="192" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="338" y="205" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="438" y="178" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P P</text><text x="438" y="192" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="438" y="205" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text></svg><figcaption class="figcap">Hình 17.1 · Hệ thống phân phối điện điển hình nhiều ổ cắm T–N–C–S. Lưu ý: Tất cả kim loại hở đều được nối với dây dẫn PEN</figcaption></figure><p>đất tại nguồn cấp. Để bảo đảm điện áp của các vỏ dẫn điện cục bộ của thiết bị điện có cùng thế với dẫn PEN và mọi bề mặt dẫn điện cục bộ khác kể cả mặt đất, dẫn PEN thường được nối đất tại mỗi địa điểm người dùng. Điều này dẫn đến vấn đề là, nếu dẫn PEN bị đứt giữa các địa điểm thì mọi dòng trung tính về sẽ chảy vào đất và xuất hiện lại tại điểm gần nhất mà dẫn PEN vẫn còn nối với nguồn cấp, thường là kết nối đất tại địa điểm của người dùng lân cận. Điều này rõ ràng không thể chấp nhận được đối với các địa điểm có khu vực nguy hiểm, vì nó tạo ra tình huống mà các lắp đặt điện của họ có thể bị xâm nhập bởi dòng điện từ các địa điểm khác và nằm ngoài tầm kiểm soát của họ. Vì lý do này, không nên dùng các loại nguồn cấp như vậy cho các địa điểm chứa khu vực nguy hiểm; thay vào đó dùng nguồn cấp sử dụng dẫn bảo vệ riêng (TN-S¹-Hình 17.2) được nối với dẫn trung tính và nối đất tại nguồn cấp. Dẫn trung tính giờ đây không còn được nối đất tại mỗi điểm người dùng và sự cố đã mô tả ở trên thường không thể xảy ra.</p><div class="note"><b>Ghi chú về chú thích các hình.</b> Chú thích Hình 17.1 dùng dấu gạch ngang dài trong ‘T–N–C–S’, trong khi thân bài dùng ‘TN-C-S’ với dấu gạch ngang thường. Chú thích Hình 17.2 viết ‘TN-S¹-Fig. 17.2’ không có khoảng trắng sau dấu gạch ngang. Cả hai được giữ nguyên.</div><figure class="figure" id="fig-2"><svg viewBox="0 0 680 240" role="img" aria-label="Fig 17.2"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="240" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="146" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="24" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="24,126 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,146 46,146" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="24,166 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="56,126 50.46,129.48 54.04,137.52 45.46,139.48 49.04,147.52 40.46,149.48 44.04,157.52 35.46,159.48 36,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="36,166 41,169.4 46,162.6 51,169.4 56,162.6 61,169.4 66,162.6 71,169.4 76,166" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 76.54,159.48 67.96,157.52 71.54,149.48 62.96,147.52 66.54,139.48 57.96,137.52 61.54,129.48 56,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="56" cy="126" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="36" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="76" cy="166" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="56,126 120,126 120,50 140,50" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="76,166 120,166 120,104 140,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,50 136.2,54.5 143.8,59 136.2,63.5 143.8,68 136.2,72.5 143.8,77 136.2,81.5 143.8,86 136.2,90.5 143.8,95 136.2,99.5 140,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,50 160.2,54.5 167.8,59 160.2,63.5 167.8,68 160.2,72.5 167.8,77 160.2,81.5 167.8,86 160.2,90.5 167.8,95 160.2,99.5 164,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,56.75 158,56.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,70.25 158,70.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,83.75 158,83.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,97.25 158,97.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,94 188,94" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 191,86.33 185,78.67 191,71 185,63.33 191,55.67 188,48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 193.57,90.54 191.43,82.46 199.57,80.54 197.43,72.46 205.57,70.54 206,64" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,94 195.09,94.46 198.91,86.54 207.09,89.8 210.91,81.87 219.09,85.13 224,80" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="94" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,96 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,48 548,48" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,64 548,64" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,80 548,80" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 548,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,112 548,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,112 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="296,44 297.5,47.08 298.6,50.17 299,53.25 298.6,56.33 297.5,59.42 296,62.5 294.5,65.58 293.4,68.67 293,71.75 293.4,74.83 294.5,77.92 296,81 297.5,84.08 298.6,87.17 299,90.25 298.6,93.33 297.5,96.42 296,99.5 294.5,102.58 293.4,105.67 293,108.75 293.4,111.83 294.5,114.92 296,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="304,44 305.5,47.08 306.6,50.17 307,53.25 306.6,56.33 305.5,59.42 304,62.5 302.5,65.58 301.4,68.67 301,71.75 301.4,74.83 302.5,77.92 304,81 305.5,84.08 306.6,87.17 307,90.25 306.6,93.33 305.5,96.42 304,99.5 302.5,102.58 301.4,105.67 301,108.75 301.4,111.83 302.5,114.92 304,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,44 397.5,47.08 398.6,50.17 399,53.25 398.6,56.33 397.5,59.42 396,62.5 394.5,65.58 393.4,68.67 393,71.75 393.4,74.83 394.5,77.92 396,81 397.5,84.08 398.6,87.17 399,90.25 398.6,93.33 397.5,96.42 396,99.5 394.5,102.58 393.4,105.67 393,108.75 393.4,111.83 394.5,114.92 396,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="404,44 405.5,47.08 406.6,50.17 407,53.25 406.6,56.33 405.5,59.42 404,62.5 402.5,65.58 401.4,68.67 401,71.75 401.4,74.83 402.5,77.92 404,81 405.5,84.08 406.6,87.17 407,90.25 406.6,93.33 405.5,96.42 404,99.5 402.5,102.58 401.4,105.67 401,108.75 401.4,111.83 402.5,114.92 404,118" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="358,48 358,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="355.4,163 360.6,163 358,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="350,64 350,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="347.4,163 352.6,163 350,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="342,80 342,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="339.4,163 344.6,163 342,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="334,96 334,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="331.4,163 336.6,163 334,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="326,112 326,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="323.4,163 328.6,163 326,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="458,48 458,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="455.4,163 460.6,163 458,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="450,64 450,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="447.4,163 452.6,163 450,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="442,80 442,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="439.4,163 444.6,163 442,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,96 434,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,163 436.6,163 434,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="426,112 426,168" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="423.4,163 428.6,163 426,169" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="556" y="50.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="66.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="82.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Phase CDR</text><text x="556" y="98.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Neutral CDR</text><text x="556" y="108.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">Protective</text><text x="556" y="118.5" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#111;">CDR (PE)</text><text x="54" y="186" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="54" y="195" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply</text><text x="54" y="204" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">from</text><text x="54" y="213" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="132" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="141" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="342" y="182" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P PP</text><text x="342" y="196" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="342" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">1</text><text x="442" y="182" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PEN P P PP</text><text x="442" y="196" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Outlet (consumer)</text><text x="442" y="209" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">2</text></svg><figcaption class="figcap">Hình 17.2 · Hệ thống phân phối điện điển hình nhiều ổ cắm TN-S. Lưu ý: Tất cả kim loại hở đều được nối với dây dẫn PE</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 310" role="img" aria-label="Fig 17.3"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="0" y="0" width="680" height="310" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="74.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="72" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="94.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="92" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="36" y="114.5" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">A</text><circle cx="42" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="42,72 86,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="42,92 66,92" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="42,112 66,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="86,72 80.46,75.48 84.04,83.52 75.46,85.48 79.04,93.52 70.46,95.48 74.04,103.52 65.46,105.48 66,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="66,112 71,115.4 76,108.6 81,115.4 86,108.6 91,115.4 96,108.6 101,115.4 106,112" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="106,112 106.54,105.48 97.96,103.52 101.54,95.48 92.96,93.52 96.54,85.48 87.96,83.52 91.54,75.48 86,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="86" cy="72" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="66" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="106" cy="112" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="86,72 122,72 122,54 140,54" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="106,112 122,112 122,108 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="140,54 136.2,58.5 143.8,63 136.2,67.5 143.8,72 136.2,76.5 143.8,81 136.2,85.5 143.8,90 136.2,94.5 143.8,99 136.2,103.5 140,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="164,54 160.2,58.5 167.8,63 160.2,67.5 167.8,72 160.2,76.5 167.8,81 160.2,85.5 167.8,90 160.2,94.5 167.8,99 160.2,103.5 164,108" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="146,60.75 158,60.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,74.25 158,74.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,87.75 158,87.75" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="146,101.25 158,101.25" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><polyline points="164,96 188,96" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 191,89.33 185,82.67 191,76 185,69.33 191,62.67 188,56" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 193.4,93.8 191.6,86.2 199.4,85.8 197.6,78.2 205.4,77.8 206,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,96 194.65,97.6 199.35,90.4 206.65,94.93 211.35,87.74 218.65,92.26 224,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="188" cy="96" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="188,104 188,126" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="181,126 195,126" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="183.5,130 192.5,130" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="186,134 190,134" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="188,56 470,56" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="206,72 470,72" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="224,88 470,88" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="188,104 470,104" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="276,50 277.5,52.5 278.6,55 279,57.5 278.6,60 277.5,62.5 276,65 274.5,67.5 273.4,70 273,72.5 273.4,75 274.5,77.5 276,80 277.5,82.5 278.6,85 279,87.5 278.6,90 277.5,92.5 276,95 274.5,97.5 273.4,100 273,102.5 273.4,105 274.5,107.5 276,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="284,50 285.5,52.5 286.6,55 287,57.5 286.6,60 285.5,62.5 284,65 282.5,67.5 281.4,70 281,72.5 281.4,75 282.5,77.5 284,80 285.5,82.5 286.6,85 287,87.5 286.6,90 285.5,92.5 284,95 282.5,97.5 281.4,100 281,102.5 281.4,105 282.5,107.5 284,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="346,50 347.5,52.5 348.6,55 349,57.5 348.6,60 347.5,62.5 346,65 344.5,67.5 343.4,70 343,72.5 343.4,75 344.5,77.5 346,80 347.5,82.5 348.6,85 349,87.5 348.6,90 347.5,92.5 346,95 344.5,97.5 343.4,100 343,102.5 343.4,105 344.5,107.5 346,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="354,50 355.5,52.5 356.6,55 357,57.5 356.6,60 355.5,62.5 354,65 352.5,67.5 351.4,70 351,72.5 351.4,75 352.5,77.5 354,80 355.5,82.5 356.6,85 357,87.5 356.6,90 355.5,92.5 354,95 352.5,97.5 351.4,100 351,102.5 351.4,105 352.5,107.5 354,110" fill="none" stroke="#2a2a2a" stroke-width="1.2"/><polyline points="396,56 396,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="396" cy="56" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="418,72 418,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="418" cy="72" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="440,88 440,148" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="440" cy="88" r="2.1" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="396,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="418,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="440,148 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="418,152 411.66,156.75 414.34,166.25 404.99,169.42 407.68,178.92 398.32,182.08 398,190" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="398,190 404.67,193.4 411.33,186.6 418,193.4 424.67,186.6 431.33,193.4 438,190" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="438,190 437.68,182.08 428.32,178.92 431.01,169.42 421.66,166.25 424.34,156.75 418,152" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><circle cx="418" cy="152" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="398" cy="190" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="438" cy="190" r="1.9" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="396" y="196" width="44" height="4" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="418,200 414,202.67 422,205.33 414,208 422,210.67 414,213.33 422,216 414,218.67 422,221.33 414,224 422,226.67 414,229.33 418,232" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="396,196 396,224" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polyline points="389,224 403,224" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="391.5,228 400.5,228" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="394,232 398,232" fill="none" stroke="#2a2a2a" stroke-width="1.3"/><polyline points="410,232 410,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="407.4,257 412.6,257 410,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="422,232 422,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="419.4,257 424.6,257 422,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="434,232 434,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="431.4,257 436.6,257 434,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polyline points="446,232 446,262" fill="none" stroke="#2a2a2a" stroke-width="1.1"/><polygon points="443.4,257 448.6,257 446,263" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="86" y="134" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Electrical</text><text x="86" y="143" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">supply from</text><text x="86" y="152" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">generator</text><text x="142" y="134" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Supply</text><text x="142" y="143" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="212" y="128" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="486" y="59" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="75" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="91" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="486" y="107" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="516" y="62" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Either PEN</text><text x="516" y="72" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">CDR or just</text><text x="516" y="82" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">N if separate</text><text x="516" y="92" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">PE CDR</text><text x="516" y="102" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">exits)</text><text x="390" y="68" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="412" y="84" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="434" y="100" text-anchor="end" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">B</text><text x="444" y="112" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Note 1)</text><text x="380" y="176" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Local outlet</text><text x="380" y="186" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">isolating</text><text x="380" y="196" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">transformer</text><text x="368" y="240" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Earth rod</text><text x="368" y="250" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(local to</text><text x="368" y="260" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">outlet)</text><text x="368" y="270" text-anchor="end" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">(Note 2)</text><text x="410" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">PE</text><text x="422" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">NP</text><text x="434" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="446" y="276" text-anchor="middle" style="font-style:italic;font:7.6px Inter,Helvetica,sans-serif;fill:#111;">P</text><text x="428" y="292" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#111;">Outlet</text></svg><figcaption class="figcap">Hình 17.3 · Bố trí tiếp đất điển hình cho các lắp đặt có nguy cơ cháy nổ do khí quyển nổ. Ghi chú: (1) Các điểm ‘B’ có thể được cấp điện trực tiếp từ máy phát điện nếu nhu cầu lớn hoặc nếu thuận tiện. (2) Cọc tiếp đất chỉ dành riêng cho lắp đặt cụ thể đó</figcaption></figure><div class="note"><b>Ghi chú về nhãn trong Hình 17.3.</b> Nhãn trong hình in là ‘(Either PEN CDR or just N if separate PE CDR exits)’ — chữ ‘exits’, không phải ‘exists’. Chú thích có hai Ghi chú đánh số (1) và (2) với dấu ngoặc kém kiểu in; bản tiếng Anh giữ nguyên.</div><p>Tuy nhiên, vẫn còn khả năng rằng sự cố tại các địa điểm người dùng khác, mà không thể kiểm soát được, có thể khiến dòng điện đi qua đất sang dẫn bảo vệ trong một khu vực nguy hiểm và do đó, ngoài việc dùng hệ thống phân phối TN-S, nên tách nguồn cấp đến các địa điểm có khu vực nguy hiểm khỏi mọi nguồn cấp khác, đặc biệt là những nguồn mà người dùng trong khu vực nguy hiểm không kiểm soát được (xem Hình 17.3). Ở các địa điểm lớn như nhà máy lọc dầu hoặc nhà máy hóa chất, việc này dễ thực hiện vì nguồn cấp thường được đưa đến nhà máy ở điện áp cao và được biến áp sau khi đến nơi, do đó có sự cách ly galvanic giữa nhà máy cụ thể và các lắp đặt khác. Tình hình khó khăn hơn đối với các lắp đặt nhỏ biệt lập, chẳng hạn như các trạm bơm, vì nguồn cấp của chúng thường ở điện áp nguồn thông thường đã mô tả ở trên và dùng chung với người dùng khác. Trong trường hợp này, nên lắp máy biến áp để tạo cách ly galvanic giữa các nguồn cấp được dùng và nguồn cấp đến, trừ khi có thể bảo đảm rằng vấn đề xâm nhập không nghiêm trọng. Trong trường hợp nguồn cấp chỉ dùng chung cho chính người dùng đó, ví dụ cấp cho các phần khác nhau của cùng một địa điểm, thì phân tích có thể cho thấy không cần cách ly bổ sung, nhưng đó sẽ là ngoại lệ chứ không phải quy tắc.</p><p>Vì vậy, yêu cầu chung cần áp dụng là mọi nguồn cấp cho thiết bị trong khu vực nguy hiểm đều phải có dẫn về (trung tính) và dẫn bảo vệ (tiếp đất) riêng biệt, và phải được cách ly bằng máy biến áp khỏi những người dùng khác của nguồn cấp, trừ khi những người dùng đó nằm dưới sự kiểm soát của người dùng trong khu vực nguy hiểm và một đánh giá đã chỉ ra rằng máy biến áp đó là không cần thiết.</p><h3>17.2 Bảo vệ điện <span class="en">17.2 Electrical protection</span></h3><p>Bảo vệ điện cho mọi nguồn cấp đến thiết bị trong khu vực nguy hiểm (bầu khí quyển nổ) có tầm quan trọng cơ bản. Thiết bị được bảo vệ như mô tả trong các Chương 7 đến 16 được chế tạo sao cho khó có khả năng tạo ra tình huống có khả năng gây cháy nổ trong vận hành bình thường hoặc do sự cố. Cần nhớ rằng, dù rất hiếm, vẫn có khả năng thiết bị trở nên có khả năng gây cháy. Khi điều đó xảy ra, thời gian của nó phải được giới hạn để cơ hội gây cháy nổ ở mức có thể chấp nhận được, do khả năng trùng hợp thấp, hoặc do tình huống không phát sinh trước khi kiểm tra và bảo trì định kỳ phát hiện bất kỳ sự suy giảm nào có thể dẫn đến cháy nổ và hành động cần thiết được thực hiện.</p><p>Bảo vệ điện nên được chỉnh với mức tác động càng gần mức vận hành bình thường càng tốt mà không tạo ra tình huống mà các sự cắt ngang gây phiền nhiễu trở thành vấn đề, và nên bao gồm quá tải, ngắn mạch nguồn cấp và sự cố tiếp đất. Bảo vệ điện phải như nhau bất kể vùng rủi ro, nhưng phải hết sức cẩn trọng đối với bất kỳ mạch nào đi vào Vùng 0 hoặc 20, do thực tế là bầu khí quyển nổ được giả định là luôn hiện diện và rằng thời gian đáng kể của quá tải, sự cố, sự cố ngắn mạch hoặc sự cố tiếp đất là điều khó chấp nhận nhất trong những hoàn cảnh này.</p><div class="note"><b>Ghi chú về cụm ‘nuisance rips’.</b> Bản in viết ‘nuisance rips become a problem’, không phải ‘trips’; bản tiếng Anh giữ nguyên. Đoạn sau đó cũng giữ ‘it is this type of faults which is most likely’ (số nhiều ‘faults’ đi với ‘which is’ ở số ít).</div><p>Ngoài những điều trên, các phương tiện bảo vệ/cách ly điện cách ly tất cả dẫn pha và dẫn trung tính (nhưng không cách ly dẫn cân bằng thế hoặc dẫn bảo vệ) phải hiện diện ở các khu vực không nguy hiểm để cho phép cách ly các mạch đi vào khu vực nguy hiểm. Việc cách ly trung tính bằng công tắc cách ly các dẫn pha được khuyến nghị nhưng không thiết yếu trong những hoàn cảnh này. Yêu cầu tối thiểu là một liên kết riêng trong dẫn trung tính, có thể cung cấp cách ly thủ công. Tuy nhiên, khi cần phương tiện cách ly bổ sung trong khu vực nguy hiểm, thiết bị cách ly phải được bảo vệ bằng một trong các khái niệm được đề cập trong các Chương 7 đến 16 và thiết bị cách ly phải cách ly trung tính đồng thời với các dẫn pha. Điều này là vì trung tính có thể đang mang dòng sự cố từ các nguồn khác ngay cả khi các dẫn pha đã bị cách ly, và trong những hoàn cảnh đó, cách ly trung tính bằng một liên kết thủ công có thể tạo ra tia lửa có khả năng gây cháy nổ.</p><p>Các mạch điện áp cao, chẳng hạn như mạch dùng để cấp điện cho máy quay lớn, nên được đối xử như các mạch cấp điện khác nhưng cách ly ở đây đặc biệt quan trọng và phải nhanh nhất có thể. Việc cách ly sự cố tiếp đất đặc biệt quan trọng vì chính loại sự cố này có khả năng gây ra tia lửa không được bảo vệ cao nhất, và phải cách ly gần như tức thời.</p><p>Các yêu cầu nêu trên áp dụng cho mọi mạch đi vào khu vực nguy hiểm, trừ mạch an toàn nội tại (Chương 13) và mạch không gây cháy (Chương 14), trong đó điện áp và dòng điện trong mạch được hạn chế đến mức ngăn ngừa tia lửa có khả năng gây cháy nổ, nhưng trong những trường hợp này, yêu cầu bảo vệ điện nói chung vẫn áp dụng cho thiết bị ở khu vực không nguy hiểm tạo ra các mạch đó.</p><h3>17.3 Lựa chọn thiết bị <span class="en">17.3 Selection of apparatus</span></h3><p>Khu vực nguy hiểm là một loại địa điểm đặc biệt, nơi mà ngoài các vấn đề môi trường bình thường còn có thể xuất hiện bầu khí quyển nổ. Các tiêu chí lựa chọn cơ bản bao gồm những điều sau.</p><ol><li>Vỏ của thiết bị phải đủ để ngăn sự xâm nhập của chất lỏng và chất rắn ở mức có thể làm suy giảm hoạt động của thiết bị bằng cách gây ngắn mạch một phần hoặc toàn phần, ăn mòn hoặc bất kỳ sự suy giảm nào khác làm giảm độ tin cậy của thiết bị hoặc làm hư hỏng các đặc tính an toàn của nó. Đối với thiết bị lắp ngoài trời, điều này thường có nghĩa là cấp bảo vệ vỏ IP54.</li><li>Vỏ của thiết bị và mọi bộ phận bên trong cần thiết để duy trì hoạt động tin cậy, cũng như khái niệm bảo vệ, phải chống được sự tấn công hóa học từ các vật liệu hiện có tại vị trí của nó.</li><li>Định mức của thiết bị phải đủ để bao phủ các điều kiện vận hành tại điểm lắp đặt (các định mức này là các giá trị do khái niệm bảo vệ đưa ra, có thể bao gồm các hệ số an toàn thay vì các định mức công nghiệp cơ bản).</li><li>Thiết bị và vỏ của nó phải đủ chắc chắn để chịu được mọi va đập cơ học do va chạm, do rơi rụng nếu là thiết bị di động, hoặc do rung động. Các yêu cầu về cấu tạo bao gồm rơi rụng hoặc va chạm bình thường, nhưng không nhất thiết bao gồm rung động và những vị trí mà va chạm đặc biệt dữ dội.</li><li>Phải giải quyết khả năng cụ thể hình thành tĩnh điện trên thiết bị có vỏ bằng vật liệu nhựa.</li><li>Phải tính đến rủi ro tia lửa nhiệt nhôm (thermite) khi dùng kim loại nhẹ hoặc hợp kim trong vỏ thiết bị. Điều này chỉ được tính đến một phần trong các yêu cầu về cấu tạo của thiết bị.</li></ol><h4>Vỏ kim loại nhẹ <span class="en">Light metal enclosures</span></h4><p>Phải đặc biệt cẩn trọng trong trường hợp sau cùng là thiết bị có vỏ kim loại nhẹ. Các Tiêu chuẩn cấu tạo cho thiết bị có tính đến hàm lượng magiê nhưng vẫn còn rủi ro dư do khả năng có mặt của nhôm hoặc titan, và rủi ro này cũng hiện diện khi dùng cáp bọc nhôm. Rủi ro chủ yếu đến từ khả năng kim loại nhẹ bị kim loại ferit đã bị oxy hóa (gỉ) đập vào, khi tia lửa tạo ra thường dữ dội hơn so với trường hợp tiếp xúc giữa hai kim loại ferit hoặc giữa kim loại ferit với đồng hoặc đồng thau. Điều này dẫn đến rủi ro đáng kể về tia lửa có khả năng gây cháy nổ.</p><div class="note"><b>Ghi chú về cách viết ‘oxidized’.</b> Bản in dùng cách viết theo tiếng Mỹ ‘oxidized (rusty) ferrous metal’; bản tiếng Anh giữ nguyên.</div><p>Rủi ro là không đáng kể trong Vùng 2 vì khả năng trùng hợp giữa tia lửa và bầu khí quyển nổ là rất thấp, ở mức có thể chấp nhận được. Trong trường hợp Vùng 22 về cơ bản cũng đúng, nhưng ở đây có rủi ro là một cú đập vào vỏ kim loại nhẹ có thể đồng thời gây lắng đọng bụi trên</p><p>thiết bị, tạo thành một đám mây, sản sinh sự trùng hợp không thể chấp nhận được. Vì vậy, trong Vùng 22, không nên dùng thiết bị có vỏ kim loại nhẹ nếu có thể, nhưng dù sao thì thiết bị cũng phải được bảo vệ khỏi va đập nhờ vị trí lắp đặt hoặc che chắn, hoặc phải được chế tạo và lắp đặt sao cho loại trừ được sự lắng đọng bụi (ví dụ, không có bề mặt phẳng nằm ngang hoặc có nắp che để ngăn bụi lắng đọng). Thiết bị có vỏ kim loại nhẹ dự định dùng cho Vùng 1 không bị coi là rủi ro không thể chấp nhận, trừ khi nó được lắp ở vị trí có rủi ro va đập cơ học cao, chẳng hạn gần đường giao thông, hoặc nơi công nhân thường xuyên làm việc với dụng cụ. Trong những trường hợp đó, nên tránh dùng hoặc phải có tấm che để ngăn va đập trực tiếp vào vỏ thiết bị. Yêu cầu đối với Vùng 21 cũng giống như yêu cầu nêu trên về va đập đối với Vùng 22. Trong trường hợp này, vấn đề bụi chủ yếu là đám mây chứ không phải lớp (như trường hợp Vùng 22), nhưng rủi ro trùng hợp không lớn hơn. Trong trường hợp Vùng 0 và 20, bầu khí quyển nổ được coi là luôn hiện diện và không va đập nào được chấp nhận. Trừ khi có thể bảo đảm hoàn toàn không có va đập nào, không nên dùng thiết bị có vỏ kim loại nhẹ trong Vùng 0 hoặc 20.</p><h3>17.3.1 Lựa chọn theo khí, hơi và sương mù <span class="en">17.3.1 Selection in respect of gases, vapours and mists</span></h3><p>Thiết bị dùng cho rủi ro khí, hơi và sương mù được định nghĩa, đối với công nghiệp trên mặt đất, là thiết bị Nhóm II (thiết bị Nhóm I dùng cho việc sử dụng dưới lòng đất trong hầm mỏ than và các hầm mỏ khác có thể có khí dễ cháy). Nếu thiết bị không tạo ra tia lửa mà bầu khí quyển nổ có thể tiếp cận được (tức là được bảo vệ bằng tạo áp ‘p’ (Chương 11), nhồi bột ‘q’ (Chương 9), ngâm dầu ‘o’ (Chương 9), bọc kín ‘m’ (Chương 9), an toàn tăng cường ‘e’ (Chương 12) hoặc Kiểu ‘N’ trong ngữ cảnh không phát tia lửa (Chương 14)), thì việc lựa chọn thiết bị Nhóm II là đủ, với điều kiện phải xét đến nhiệt độ bề mặt.</p><div class="note"><b>Ghi chú về ‘Group II apparatus’ và dấu ngoặc đơn không được đóng.</b> Bản in viết ‘Group II apparatus’ và ‘Group I apparatus’ bằng chữ số La Mã (không phải chữ số 1), và đoạn kết thúc bằng ‘… surface temperature considerations.’ mà không đóng dấu ngoặc đơn mở trước ‘i.e.’; bản tiếng Anh giữ nguyên cả hai.</div><h4>Gây cháy bằng tia lửa và hồ quang <span class="en">Ignition by sparks and arcs</span></h4><p>Khi phát sinh tia lửa mà bầu khí quyển nổ thực sự có thể tiếp cận được, chúng sẽ được làm cho không có khả năng gây cháy bằng an toàn nội tại ‘i’ (Chương 13) hoặc khái niệm hạn chế năng lượng trong Kiểu ‘N’ (Chương 14), hoặc chúng sẽ bị ngăn không gây nổ dù vẫn có khả năng gây cháy nhờ dùng khái niệm vỏ chống cháy ‘d’ (Chương 10) hoặc khái niệm linh kiện không gây cháy trong Kiểu ‘N’ (Chương 14). Trong những trường hợp này, mức độ gây cháy thay đổi theo khả năng gây cháy của hỗn hợp khí, hơi, sương mù và không khí, và điều này cho phép thay đổi mức độ nghiêm ngặt của việc hạn chế cấu tạo thiết bị, và thiết bị như vậy được chia thành ba Nhóm phụ IIA, IIB và IIC, tùy theo khả năng gây cháy của chúng. Các khí và hơi được liên kết với các phân nhóm này để cho phép lựa chọn loại phù hợp nhất theo đặc tính gây cháy của chúng. Cần nhớ rằng việc hạn chế năng lượng, chẳng hạn</p><p>như được dùng trong an toàn nội tại và khái niệm Kiểu ‘N’, dựa trên việc sử dụng thiết bị thử nghiệm như trong Hình 13.2 tại Chương 13, còn kỹ thuật phòng nổ dùng trong vỏ chống cháy và khái niệm Kiểu ‘N’ dựa trên thiết bị thử nghiệm như trong Hình 8.1 tại Chương 8. Bất kỳ khí hoặc hơi cụ thể nào cũng có thể được đo trong các thiết bị thử nghiệm này để xác định Dòng điện gây cháy tối thiểu (MIC), liên quan đến khả năng gây cháy của tia lửa, và Khe hở an toàn thử nghiệm tối đa (MESG), liên quan đến hiệu quả của vỏ tia lửa trong việc ngăn sự truyền của sự cháy do tia lửa gây ra ra khỏi vỏ. May mắn thay, hai khía cạnh này của đặc tính của khí hoặc hơi có liên quan với nhau, nên có thể dùng một cách tiếp cận chung. Như vậy, khí, hơi và sương mù được liên kết với nhóm phụ của thiết bị dựa trên MIC của chúng (thường được nêu như một phần của MIC của metan) và MESG của chúng (thường được nêu bằng mm) như sau:</p><div class="eq">Nhóm phụ IIA&#160;&#160;&#160;MIC &gt; 0.8<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG &gt; 0.9 mm<br>Nhóm phụ IIB&#160;&#160;&#160;MIC ≤ 0.45 và ≥ 0.8<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG ≤ 0.5 mm và ≥ 0.9 mm<br>Nhóm phụ IIC&#160;&#160;&#160;MIC ≥ 0.45<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;MESG ≥ 0.5 mm</div><div class="note"><b>Ghi chú về giới hạn Nhóm phụ IIB.</b> Bản in cho ‘MIC ≤ 0.45 và ≥ 0.8’ và ‘MESG ≤ 0.5 mm và ≥ 0.9 mm’. Các giới hạn có vẻ bị đảo ngược nhưng được sao chép đúng như bản in.</div><p>Thông thường chỉ cần đo một trong hai thông số này để xác định nhóm phụ mà khí hoặc hơi được liên kết, trừ khi thông số được đo cho thấy khí đó nằm gần giới hạn như sau:</p><p>Nếu MIC đo được nằm giữa 0.8 và 0.9 thì nhóm phụ được xác định bởi MESG và không nhất thiết là IIA.</p><p>Nếu MIC đo được nằm giữa 0.45 và 0.5 thì nhóm phụ được xác định bởi MESG và không nhất thiết là IIB.</p><p>Nếu MESG đo được nằm giữa 0.5 và 0.55 thì nhóm phụ được xác định bởi MIC và không nhất thiết là IIB.</p><p>Các tình huống trên dựa trên kiến thức về đặc tính của khí và hơi đã được đo cho đến nay, và số lượng của chúng lớn đến mức người ta tin rằng đây là những tình huống duy nhất cần đo thêm thông số kia.</p><p>Nhiều khí và hơi đã được xác định, cả ở cấp quốc gia lẫn quốc tế, là liên kết với các nhóm phụ cụ thể bằng phép đo hoặc bằng đánh giá dựa trên sự tương đồng về cấu trúc hóa học của chúng với các khí và hơi khác mà nhóm phụ tương ứng đã được xác định bằng phép đo. Chúng được cho trong Bảng 4.3 tại Chương 4. Chưa có công trình nào được ghi nhận về sương mù hình thành từ chất lỏng ở dưới nhiệt độ sôi của chúng, và có thể hợp lý cho rằng, do kích thước hạt lớn hơn, chúng sẽ khó gây cháy hơn hơi hình thành từ cùng một chất lỏng nếu chất đó được đưa lên trên nhiệt độ sôi của nó. Vì vậy, nhóm phụ chọn cho một đám sương mù nên giống như nhóm phụ của hơi sẽ hình thành nếu</p><div class="note"><b>Ghi chú về ‘particular subgroups’ và ‘other, gases and vapours’.</b> Bản in dùng ‘subgroups’ viết liền ở đây (nơi khác là ‘sub-group’) và đặt dấu phẩy sau ‘other’; bản tiếng Anh giữ nguyên cả hai.</div><p>chất lỏng tạo sương mù được đưa lên trên nhiệt độ sôi của nó. Dù điều này có thể là nặng nề, không thể nới lỏng trừ khi có thể chứng minh là hợp lệ bằng cách đo nhiệt độ gây cháy của một đám sương mù cụ thể với kích thước hạt nhỏ nhất có thể trong trường hợp đó, và rất khó có thể làm được điều này một cách đáng tin cậy.</p><p>Hệ thống phân nhóm ở Hoa Kỳ, vốn tìm cách thực hiện chức năng giống như phân nhóm ở châu Âu, được cho trong Bảng 8.1 tại Chương 8. Nó khác với hệ thống dùng ở châu Âu ở chỗ dùng một chữ cái duy nhất, hydro và axetilen được tách riêng và carbon disulphide không được đề cập. Nếu thiết bị của Hoa Kỳ được cho là phù hợp về mặt khác, nên dùng hệ thống phân nhóm của Hoa Kỳ để lựa chọn nó nhưng, vì có thể gây nhầm lẫn, không nên dùng thiết bị đó trừ khi mọi người tham gia vào việc lựa chọn, lắp đặt và bảo trì thiết bị đều nắm rõ hệ thống này và mối liên hệ của nó với hệ thống châu Âu. Dù sao đi nữa, việc thực hiện Chỉ thị mới của EU 94/9/EC² có khả năng khiến việc sử dụng thiết bị như vậy bị loại dần, trừ khi nó đáp ứng các yêu cầu của Tiêu chuẩn châu Âu, dùng hệ thống phân nhóm châu Âu.</p><div class="note"><b>Ghi chú về các cụm in trong đoạn về Hoa Kỳ.</b> Bản in viết ‘carbon disulphide in not addressed’ (chữ ‘in’, không phải ‘is’), ‘It is different to that used in Europe’ và ‘EU Directive 94/9/EC²’ kèm chỉ số tham chiếu ²; bản tiếng Anh giữ nguyên cả ba.</div><h4>Gây cháy bằng bề mặt nóng <span class="en">Ignition by hot surfaces</span></h4><p>Thiết bị được chế tạo theo mọi khái niệm bảo vệ được mô tả trong các Chương 7 đến 14 được phân loại theo nhiệt độ tối đa đạt được của bất kỳ bề mặt nào mà bầu khí quyển nổ có thể tiếp cận, và bất kỳ sự gây cháy nào gây ra cũng sẽ dẫn đến một vụ nổ không được thiết bị chứa giữ. Hệ thống phân loại nhiệt độ bề mặt được mô tả trong Chương 8 và thiết bị được cấp một cấp nhiệt độ từ T1 đến T6 ở châu Âu tùy theo nhiệt độ bề mặt tối đa của nó. Bảng 4.3 tại Chương 4 quy định cấp nhiệt độ bề mặt tối đa yêu cầu đối với thiết bị dự định dùng trong các khí và hơi cụ thể, dựa trên nhiệt độ gây cháy tối đa đã đo được của khí hoặc hơi. Một đám sương mù sẽ mang cùng cấp nhiệt độ tối đa như hơi sẽ hình thành bằng cách nâng nhiệt độ của chất lỏng tạo sương mù lên trên nhiệt độ sôi của nó. Có thể dùng thiết bị có cấp nhiệt độ hạn chế hơn trong các khí, hơi và sương mù cụ thể như sau:</p><div class="eq">T6 – chỉ thiết bị có phân loại T6 mới được dùng<br>T5 – thiết bị có phân loại T5 và T6 được dùng<br>T4 – thiết bị có phân loại T4, T5 và T6 được dùng<br>T3 – thiết bị có phân loại T6, T5, T4 và T3 được dùng<br>T2 – thiết bị có phân loại T6, T5, T4, T3 và T2 được dùng<br>T1 – thiết bị có phân loại T6, T5, T4, T3, T2 và T1 được dùng</div><div class="note"><b>Ghi chú về thứ tự các cấp nhiệt độ.</b> Ở mỗi dòng, bản in liệt kê các cấp theo thứ tự giảm dần T6, T5, T4, T3, T2, T1, kể cả các dòng T3–T1; bản tiếng Anh giữ nguyên thứ tự này.</div><p>Trong một số hoàn cảnh, có thể chứng minh rằng thiết bị đáp ứng yêu cầu của một khái niệm bảo vệ cụ thể ở nhiệt độ môi trường cao hơn nhiều so với 40 °C thường dùng để phân loại nhiệt độ (ví dụ, điện trở nhiệt, cặp nhiệt điện). Trong những trường hợp như vậy, phân loại nhiệt độ đôi khi dựa trên nhiệt độ môi trường tối đa có thể và điều này sẽ do nhà cung cấp thiết bị xác định. Tuy nhiên,</p><div class="note"><b>Ghi chú về ‘40 °C’ và điểm nối giữa các phần.</b> Bản in có khoảng trắng trong ‘40 °C’; bản tiếng Anh giữ nguyên. Đoạn cuối cùng kết thúc đúng tại ‘However,’; phần tiếp theo bắt đầu bằng ‘a surface temperature classification may be given…’.</div><p>một phân loại nhiệt độ bề mặt có thể được đưa ra cho nhiệt độ môi trường 40 °C, dù nhiệt độ hoạt động tối đa được quy định là một nhiệt độ cao hơn. Trong những trường hợp như vậy phải nhớ rằng phân loại nhiệt độ dựa trên sự tăng nhiệt của thiết bị so với môi trường và, ví dụ, thiết bị T5 được giả định có tự nâng nhiệt 60 °C nếu được phân loại ở 40 °C. Vì vậy, nếu thiết bị như vậy có thể dùng an toàn ở nhiệt độ môi trường 100 °C, nhiệt độ bề mặt của nó khi sử dụng sẽ là 160 °C (tức là tương đương với T3 – hạn chế hơn hai cấp). Khi điều này xảy ra, cấp nhiệt độ thực tế khi sử dụng nên được suy ra như sau:</p><div class="eq">T<sub>x</sub> = T<sub>c</sub> − T<sub>a1</sub> + T<sub>a2</sub></div><div class="eq">where  T<sub>x</sub>  = nhiệt độ bề mặt tối đa khi sử dụng thực tế<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>c</sub>  = phân loại nhiệt độ bề mặt tại T<sub>a1</sub><br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>a1</sub> = nhiệt độ môi trường tối đa dùng để phân loại<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;nhiệt độ bề mặt<br>&#160;&#160;&#160;&#160;&#160;&#160;&#160;T<sub>a2</sub> = nhiệt độ môi trường tối đa khi sử dụng thực tế</div><p>Cần nhấn mạnh rằng cách tiếp cận này chỉ có thể áp dụng khi thiết bị đáp ứng yêu cầu của khái niệm bảo vệ tại T<sub>a2</sub>.</p><p>Thiết bị từ Hoa Kỳ theo các yêu cầu hiện hành của Hoa Kỳ có hệ thống phân loại nhiệt độ phức tạp hơn nhiều – T2, T3 và T4 được chia nhỏ thêm. Nếu thiết bị như vậy được xác định là phù hợp về mặt khác, nên bỏ qua các phân chia nhỏ đó (tức là thiết bị T2A, T2B, T2C và T2D nên được xem là T2). Dù về nguyên tắc có thể sử dụng chúng nếu nhiệt độ gây cháy của khí, hơi hoặc sương mù đã biết, việc sử dụng chúng có khả năng gây nhiều nhầm lẫn và có thể dẫn đến nguy hiểm trừ khi mọi người liên quan đến việc lựa chọn, lắp đặt và bảo trì thiết bị đều hiểu rõ. Tương tự, thiết bị theo hệ thống cũ của Hoa Kỳ, trong đó nhiệt độ bề mặt không được xác định riêng mà liên quan đến hệ thống phân nhóm của Hoa Kỳ, có thể dùng được về mặt kỹ thuật nhưng việc sử dụng có thể gây nhầm lẫn đáng kể và nên tránh nếu có thể, trừ khi tình huống được hiểu rõ như trước. Việc thực hiện Chỉ thị mới của EU 94/9/EC có khả năng yêu cầu loại dần việc sử dụng thiết bị như vậy dù sao đi nữa, trừ khi nó đáp ứng Tiêu chuẩn châu Âu, khi đó sẽ yêu cầu dùng hệ thống phân loại nhiệt độ bề mặt của châu Âu.</p><div class="note"><b>Ghi chú về các cụm in trong đoạn về Hoa Kỳ.</b> Bản in viết ‘EU Directive 94/9/EU’ (chữ ‘EU’, không phải ‘EC’ như ở các chỗ khác), ‘the equivalent of T3 – two classes more restrictive’ (dấu gạch ngang dài) và ‘a self elevation of 60 °C’ (hai từ, không có dấu nối); bản tiếng Việt theo nghĩa đúng, bản tiếng Anh giữ nguyên.</div><h4>Lựa chọn trên cơ sở chứng nhận <span class="en">Selection on the basis of certification</span></h4><p>Hiện nay, chứng nhận thiết bị không phải là yêu cầu pháp lý ở Vương quốc Anh đối với thiết bị dùng trong bất kỳ vùng nguy hiểm nào. Tuy nhiên, mặc dù vậy, các Quy tắc Quốc gia (BS 5345, Phần 1³) khuyến nghị mạnh mẽ việc chứng nhận bởi một tổ chức chứng nhận được công nhận quốc gia cho Vùng 0 và 1, và dù khuyến nghị này yếu hơn đáng kể đối với Vùng 2 thì nó vẫn còn tồn tại. Ở Vương quốc Anh, theo truyền thống đã có một thói quen chỉ sử dụng thiết bị đã được chứng nhận ở Vùng 0 và 1 và chủ yếu dùng thiết bị đã chứng nhận ở Vùng 2. Chỉ trong những trường hợp đặc biệt, chẳng hạn như sử dụng các loại thiết bị đặc biệt sản xuất một lần, cách tiếp cận chung này mới được thay đổi và ngay cả khi đó cũng phải hết sức cẩn thận bảo đảm rằng việc đánh giá bởi những người có chuyên môn tương đương với nhân viên của các tổ chức chứng nhận được thực hiện, và việc đánh giá như vậy được khuyến nghị trong BS 5345, Phần 1³. Tình huống này sẽ được củng cố bởi Chỉ thị mới 94/9/EC², theo đó sẽ yêu cầu chứng nhận cho mọi thiết bị được đưa ra thị trường để dùng ở Vùng 0 và 1, và bởi một Chỉ thị khác về An toàn và Sức khỏe sẽ áp đặt giới hạn việc sử dụng thiết bị chưa được chứng nhận.</p><p>Vì vậy, rất khôn ngoan là luôn sử dụng thiết bị đã được chứng nhận bởi bên thứ ba ở Vùng 0 và 1, trừ những trường hợp rất đặc biệt, và cố gắng áp dụng cách tiếp cận tương tự ở Vùng 2 dù trong trường hợp này hiện nay có thể linh hoạt hơn về chính sách. Tuy nhiên, mọi thiết bị chưa được chứng nhận đều nên luôn được đánh giá bởi chuyên gia để bảo đảm rằng nó không đưa vào một rủi ro không thể chấp nhận.</p><h3>17.3.2 Lựa chọn thiết bị cho nguy cơ bụi <span class="en">17.3.2 Selection of apparatus for dust risks</span></h3><p>Sự phân biệt giữa phát tia lửa và không phát tia lửa thường không có vị trí trong việc lựa chọn thiết bị cho nguy cơ bụi, vì bảo vệ thường là bằng cách loại trừ bụi ra khỏi bên trong vỏ bọc và loại trừ nó khỏi vùng lân cận của các tiếp điểm phát tia lửa. Các tiêu chí, được nêu trong BS 6467, Phần 2⁴, đơn giản hơn nhiều.</p><h4>Lựa chọn trên cơ sở bảo vệ bằng vỏ bọc <span class="en">Selection on the basis of enclosure protection</span></h4><p>Thiết bị dùng trong bầu khí quyển nổ của bụi và không khí cần đáp ứng yêu cầu về cấu tạo của BS 6467, Phần 1⁴, vỏ bọc của chúng loại trừ bầu khí quyển nổ ở mức độ cần thiết như quy định trong Tiêu chuẩn đó (IP5X hoặc IP6X) tùy theo Vùng sử dụng dự kiến (xem phần sau trong chương này). Bất kể Vùng sử dụng, vỏ bọc IP6X luôn được yêu cầu khi bụi là bụi dẫn điện. Trong thực tế điều này có nghĩa là đối với mọi môi trường bình thường sẽ cần vỏ bọc IP65 hoặc IP54 tùy theo Vùng sử dụng và loại bụi, với các chữ số thứ hai nhỏ hơn chỉ được chấp nhận khi có thể loại trừ sự xâm nhập của chất lỏng (chẳng hạn như trong môi trường trong nhà được kiểm soát về sự hiện diện của độ ẩm).</p><div class="note"><b>Ghi chú về ‘enlosures’ và ‘are much more simple’.</b> Bản in viết ‘enlosures of IP6X’ (thiếu chữ ‘c’) và ‘are much more simple’; bản tiếng Anh giữ nguyên cả hai, bản tiếng Việt theo nghĩa đúng.</div><h4>Lựa chọn trên cơ sở nhiệt độ bề mặt bên ngoài <span class="en">Selection on the basis of external surface temperature</span></h4><p>Thiết bị theo BS 6467, Phần 1⁴ được cấp một nhiệt độ bề mặt tối đa trên cơ sở nhiệt độ bề mặt tối đa mà nó đạt được trong các thử nghiệm theo Tiêu chuẩn đó. Thiết bị như vậy có thể được dùng với lớp bụi và đám bụi như sau: thứ nhất, với bất kỳ loại bụi nào mà một lớp dày 5 mm không thể bị gây cháy bởi nhiệt độ cao hơn 75 °C so với nhiệt độ bề mặt tối đa của thiết bị; và thứ hai, với bất kỳ loại bụi nào có nhiệt độ gây cháy tối thiểu của đám bụi bằng 1,5 lần nhiệt độ bề mặt tối đa của thiết bị.</p><div class="note"><b>Ghi chú về ‘ignition ignition’.</b> Bản in viết ‘minimum cloud ignition ignition temperature’ (từ ‘ignition’ lặp lại) và có khoảng trắng trong ‘5 mm’ và ‘75 °C’; bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h4>Lựa chọn thiết bị cũng đáp ứng yêu cầu về nguy cơ khí và hơi <span class="en">Selection of apparatus complying also with requirements for gas and vapour risks</span></h4><p>Nhiều công việc đã được thực hiện để đưa ra các yêu cầu đối với thiết bị dùng cho nguy cơ khí và hơi, và có thể thu được lợi ích đáng kể bằng cách mở rộng việc sử dụng thiết bị như vậy vào các khu vực có nguy cơ bụi. Ngoài ra, nhiều khu vực nguy hiểm trở nên nguy hiểm do sự hiện diện đồng thời của bầu khí quyển nổ của cả khí và bụi, nên thiết bị phải phù hợp với cả hai nguy cơ. Điều này trở nên dễ dàng nhờ thực tế là nhiều yêu cầu về độ bền và các yêu cầu khác áp dụng cho thiết bị dùng cho nguy cơ khí rất giống với các yêu cầu đối với nguy cơ bụi.</p><div class="note"><b>Ghi chú về cách diễn đạt tự tham chiếu.</b> Bản in viết ‘requirements applicable to apparatus for dust risks are very similar to those required for dust risks’ (chỗ đầu đáng lẽ là ‘gas risks’); bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><p>Việc lựa chọn thiết bị như vậy chủ yếu là bằng cách xác định, ngoài các yêu cầu áp dụng cho nguy cơ khí và hơi, tính toàn vẹn của vỏ bọc là IP5X hoặc IP6X như đối với thiết bị theo BS 6467, Phần 1⁴. Các yêu cầu lựa chọn thực tế liên quan đến từng khái niệm bảo vệ khí/hơi được quy định trong BS 7535⁵ và được thảo luận chi tiết trong Chương 15.</p><p>Như đã nêu, không giống như trường hợp khí/hơi, không có hệ thống phân loại chính thức, nên mỗi thiết bị được quy định có một nhiệt độ bề mặt tối đa cụ thể và nhiệt độ đó phải được so sánh với nhiệt độ gây cháy tối thiểu của từng loại bụi để chứng minh sự phù hợp.</p><p>Khi thiết bị được chứng minh rõ ràng là phù hợp với nguy cơ khí và hơi và có phân loại nhiệt độ bề mặt, nhìn chung có thể lấy phân loại nhiệt độ bề mặt làm chỉ dẫn về nhiệt độ bề mặt của bên ngoài thiết bị (xem Chương 15). Tuy nhiên, vì hệ số an toàn đối với các cấp nhiệt độ T3, T4, T5 và T6 chỉ là 5 °C (tức là cấp nhiệt độ dựa trên nhiệt độ cao hơn 5 °C so với nhiệt độ bề mặt tối đa đo được), thay vì 10 °C dùng trong trường hợp nguy cơ bụi (xem BS 6467, Phần 1), mối quan hệ giữa cấp nhiệt độ và nhiệt độ gây cháy tối thiểu của lớp bụi và đám bụi nên là như cho trong Bảng 15.1 trong chương 15. Tất nhiên, điều này giả định rằng thiết bị phù hợp về mặt khác với nguy cơ bụi.</p><div class="note"><b>Ghi chú về ‘Table 15.1 in chapter 15’.</b> Bản in viết ‘chapter’ thường (chữ ‘c’ thường), không phải ‘Chapter’; bản tiếng Anh giữ nguyên.</div><h4>Lựa chọn trên cơ sở chứng nhận <span class="en">Selection on the basis of certification</span></h4><p>Khác với tình huống trong lĩnh vực nguy cơ khí, hơi và sương mù, có rất ít lịch sử về chứng nhận và rất ít thiết bị đã được chứng nhận có sẵn, ngoại trừ thiết bị được chứng nhận cho nguy cơ khí và hơi cũng phù hợp với nguy cơ bụi. Ngay cả trong trường hợp sau, chứng nhận chỉ mở rộng đến mức phù hợp với nguy cơ khí và hơi, để lại mọi yêu cầu bổ sung đối với nguy cơ bụi phải được đánh giá riêng. Chỉ thị mới 94/9/EC² sẽ thay đổi tất cả điều này, đưa thiết bị dùng cho nguy cơ bụi vào cùng một khuôn khổ với thiết bị dùng cho nguy cơ khí, hơi và sương mù, và yêu cầu chứng nhận bởi một tổ chức được thông báo đối với bất kỳ thiết bị như vậy được đưa ra thị trường trong EU cho Vùng 20 và 21. Điều này cuối cùng sẽ dẫn đến một văn hóa chứng nhận tương tự như văn hóa dành cho khí/hơi và sương mù, cho tất cả các Vùng có nguy cơ bụi. Tuy nhiên, điều này không thể xảy ra cho đến khi có các Tiêu chuẩn châu Âu cho thiết bị dùng cho nguy cơ bụi, và mặc dù hiện đang soạn thảo các tiêu chuẩn này, rất khó có khả năng bất kỳ thay đổi nào có thể trở thành bắt buộc trong vài năm tới.</p><div class="note"><b>Ghi chú về ‘the gas/vapour, mist culture’ và ‘Zone 20 and 21’.</b> Bản in đặt dấu phẩy sau ‘gas/vapour’ và viết ‘Zone 20 and 21’ (không lặp lại chữ ‘Zone’); bản tiếng Anh giữ nguyên cả hai.</div><p>Ngoài các Tiêu chuẩn đã tồn tại khi cách tiếp cận đối với nguy cơ bụi ban đầu được hình thành, còn có các Tiêu chuẩn dành cho thiết bị dùng cho nguy cơ bụi mang tính xác định hơn nhiều, chứa các thử nghiệm cụ thể để xác định sự phù hợp. Việc thực hiện các thử nghiệm này có khả năng đòi hỏi các tổ chức tương tự như các tổ chức chứng nhận hiện được công nhận đối với thiết bị dùng cho nguy cơ khí và hơi, và các tổ chức chứng nhận này sẽ ngày càng tham gia nhiều hơn vì mong muốn của nhà sản xuất là thể hiện rõ thiết bị phù hợp và mong muốn của người sử dụng là có một số bảo đảm về điều đó. Vì vậy, chứng nhận có thể được kỳ vọng sẽ tăng nhanh như con đường ưu tiên để thể hiện sự phù hợp, bất kể Chỉ thị EU mất bao lâu để thực hiện, và đây là một sự phát triển hợp lý.</p><h3>17.3.3 Lựa chọn trên cơ sở vùng nguy cơ <span class="en">17.3.3 Selection on the basis of zone of risk</span></h3><h4>Nguy cơ khí và hơi <span class="en">Gas and vapour risks</span></h4><p>Ba Vùng phù hợp với nguy cơ khí, hơi và sương mù là Vùng 0, Vùng 1 và Vùng 2 theo thứ tự mức độ nghiêm trọng giảm dần.</p><h4>Vùng 0 <span class="en">Zone 0</span></h4><p>Cần nhớ lại (xem Chương 2) rằng Vùng 0 thực sự là những nơi rất nguy hiểm, được giả định là luôn có bầu khí quyển nổ hiện diện. Vì lý do này, các vùng này rất hạn chế về kích thước và được ngăn chứa bằng một cách nào đó vì nguy cơ truy cập trái phép, với nguy cơ nổ kèm theo, là quá lớn. Ngoài ra, chỉ có một trong các dạng bảo vệ tiêu chuẩn phù hợp để lắp đặt ở Vùng 0, đó là an toàn nội tại ở hạng cao hơn ‘ia’. Điều này dẫn đến chính sách sau đây cần được áp dụng trong mọi trường hợp.</p><div class="note"><b>Ghi chú về các cụm in ở Vùng 0.</b> Bản in viết ‘that Zone 0 are very dangerous places indeed’ (số nhiều ‘are’), ‘contained in some way as the risk’ (‘as’ thay vì ‘against’) và ‘This installation is instrumentation’; bản tiếng Anh giữ nguyên cả ba.</div><ol><li>Không nên có bất kỳ lắp đặt điện nào ở Vùng 0 trừ khi có thể xác định rõ một nhu cầu, chẳng hạn như lợi ích đáng kể về tối ưu hóa hoặc tăng cường an toàn vận hành. Mọi lắp đặt đề xuất ở Vùng 0 nên được xem xét cẩn thận theo các tiêu chí này trước khi thực hiện, để việc sử dụng nó có thể được biện minh trên cơ sở vững chắc và nhân viên không bị đặt vào bất kỳ rủi ro không cần thiết bổ sung nào.</li><li>Khi các tiêu chí nêu trên được đáp ứng, các lắp đặt nên, trong chừng mực có thể, là các lắp đặt an toàn nội tại hạng ‘ia’. Điều này nên đáp ứng hầu hết các yêu cầu vì có nhiều kinh nghiệm vận hành xác định các giải pháp thay thế cho các lắp đặt ở Vùng 0 đối với hầu hết mọi loại lắp đặt điện, ngoại trừ các cảm biến cung cấp thông tin vận hành và an toàn. Lắp đặt này là thiết bị đo đạc và gần như luôn có thể được bảo vệ bằng an toàn nội tại hạng ‘ia’ nếu cần lắp đặt ở Vùng 0.</li><li>Khi thiết bị không thể được bảo vệ bằng an toàn nội tại hạng ‘ia’ được lắp đặt ở Vùng 0, gần như chắc chắn theo định nghĩa nó mạnh hơn và có khả năng gây cháy lớn hơn. Do đó, các lắp đặt của thiết bị như vậy phải được xem xét phê phán hơn nhiều. Bất kỳ thiết bị nào như vậy thường là đối tượng của một cuộc đánh giá bởi tổ chức chứng nhận được công nhận quốc gia và chứng nhận là Loại ‘s’, được xác định riêng là đã được chế tạo để dùng ở Vùng 0. Số lượng thiết bị sẽ rất hạn chế và điều này một lần nữa ủng hộ lập luận rằng các lắp đặt ở Vùng 0 của thiết bị như vậy hiếm khi cần thiết. Khuyến nghị rằng chỉ xem xét loại lắp đặt này khi thực sự cần thiết. Một lắp đặt mà lý do tồn tại (raison d’être) chỉ là tăng nhẹ tính kinh tế vận hành thì khó có thể được coi là hợp lý, trong khi một lắp đặt quan trọng cho an toàn tổng thể thì có.</li></ol><div class="note"><b>Ghi chú về các cụm in ở mục 3.</b> Bản in viết ‘In Zone the presence’ (thiếu ‘1’), ‘certification as Type ‘s’’ với dấu ngoặc nhọn, cụm tiếng Pháp nghiêng ‘raison d’être’ và ‘BS/EN 60079⁶ which will supersede BS 5345, will remove that restriction’ (dấu phẩy đôi); bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h4>Vùng 1 <span class="en">Zone 1</span></h4><p>Ở Vùng 1 sự hiện diện của bầu khí quyển nổ được dự kiến trong chưa tới 10 phần trăm thời gian của năm và, không giống như tình huống ở Vùng 0, nơi bầu khí quyển nổ luôn được dự kiến hiện diện, có thêm an toàn do khả năng thấp hơn là bầu khí quyển nổ trùng hợp với các lỗi có khả năng gây cháy, miễn là bảo vệ điện cho các lắp đặt là đầy đủ. Tình huống này được thừa nhận trong các khái niệm bảo vệ đa dạng cho thiết bị hiện có cho Vùng 1. Dù việc biện minh cho tất cả các lắp đặt điện vẫn cần thiết, vì ngay cả các lắp đặt được bảo vệ đúng cách cũng thực sự làm tăng nhẹ rủi ro so với mức sẽ tồn tại nếu chúng không có ở đó, các tiêu chí biện minh có thể được nới lỏng và các yếu tố kinh tế được coi trọng hơn. Cần nhớ, tuy nhiên, rằng Vùng 1 thường rất nhỏ và chỉ cần một chút suy nghĩ, nhiều lắp đặt có thể được đặt ở Vùng 2 lân cận hoặc các khu vực không nguy hiểm mà không mất nhiều hiệu quả. Với giả định rằng đã thực hiện các đánh giá như vậy, các khái niệm bảo vệ sau đây được chấp nhận cho Vùng 1:</p><ol><li>Bất kỳ thiết bị nào phù hợp cho Vùng 0 nhìn chung cũng được chấp nhận cho Vùng 1.</li><li>Mạch an toàn nội tại ‘ib’ (xem Chương 13).</li><li>Vỏ chống cháy ‘d’ (xem Chương 10).</li><li>Thiết bị áp lực ‘p’ (xem Chương 11). Trong trường hợp này, hành động thực hiện khi mất áp là quan trọng và nhìn chung nên cách ly hoàn toàn mọi nguồn điện, dù trực tiếp hay gián tiếp qua các mạch truyền tín hiệu, ngay khi áp lực bị mất.</li><li>Thiết bị nhồi bột ‘q’ (xem Chương 9). Ấn bản hiện hành của BS 5345, Phần 1³ không công nhận loại thiết bị này cho Vùng 1 nhưng BS/EN 60079⁶ mới được công bố, sẽ thay thế BS 5345, sẽ bỏ hạn chế đó.</li><li>Thiết bị ngâm dầu ‘o’ (xem Chương 9). Một lần nữa, ấn bản hiện hành của BS 5345, Phần 1 không công nhận loại thiết bị này cho Vùng 1 nhưng BS/EN 60079–14 mới được công bố, sẽ thay thế BS 5345, bỏ hạn chế đó.</li><li>Thiết bị an toàn tăng cường ‘e’ (xem Chương 12).</li><li>Thiết bị bọc kín ‘m’ ( xem Chương 9). Khái niệm bảo vệ này không được ấn bản hiện hành của BS 5345, Phần 1 công nhận vì nó ra đời sau khi tài liệu đó được soạn thảo. Tuy nhiên, nó được công nhận trong BS/EN 60079 mới được công bố và sẽ thay thế BS 5345.</li><li>Thiết bị được chứng nhận là Loại ‘s’ (có bảo vệ đặc biệt – xem Chương 16) bởi một tổ chức chứng nhận được công nhận quốc gia.</li><li>Thiết bị được chứng nhận là Loại ‘s’ bởi một tổ chức chứng nhận châu Âu được thông báo theo Chỉ thị 76/117/EEC⁷, dùng giấy chứng nhận kiểm tra.</li></ol><div class="note"><b>Ghi chú về các cụm in ở các mục 5, 6 và 8.</b> Bản in viết ‘BS/EN 60079⁶ which will supersede BS 5345, will remove that restriction’ (dấu phẩy đôi), ‘BS/EN 60079–14 … remove that restriction’ (dấu gạch ngang dài; ‘remove’ chứ không phải ‘will remove’) và ‘‘m’ ( see Chapter 9)’ (có khoảng trắng sau dấu ngoặc) cùng ‘BS/EN 60079 recently published and which will supersede BS 5345’ (thiếu ‘which was’); bản tiếng Anh giữ nguyên.</div><h4>Vùng 2 <span class="en">Zone 2</span></h4><p>Vùng 2 là vùng ít nguy hiểm nhất trong số các khu vực nguy hiểm liên quan đến nguy cơ khí, hơi và sương mù, có bầu khí quyển nổ hiện diện không quá 0,1 phần trăm thời gian của năm. Mức bảo vệ tối thiểu cho thiết bị điện được giảm và những thiết bị sau đây được chấp nhận:</p><ol><li>Bất kỳ thiết bị nào được chấp nhận dùng ở Vùng 0 nhìn chung cũng được chấp nhận ở Vùng 2.</li><li>Bất kỳ thiết bị nào được chấp nhận dùng ở Vùng 1 nhìn chung cũng được chấp nhận ở Vùng 2.</li><li>Thiết bị có dạng bảo vệ ‘N’ (xem Chương 14). Hiện đang soạn thảo một Tiêu chuẩn Châu Âu và Quốc tế cho dạng bảo vệ ‘n’. Thiết bị theo Tiêu chuẩn đó nhìn chung cũng sẽ được chấp nhận.</li><li>Thiết bị công nghiệp không phát hồ quang hay tia lửa và không tạo ra bề mặt nóng có khả năng gây cháy trong vận hành bình thường cũng được chấp nhận, miễn là đã được các chuyên gia đánh giá như vậy. Rất có thể nhu cầu về thiết bị như vậy sẽ dần biến mất theo thời gian khi thiết bị Loại ‘N’ hoặc ‘n’ trở nên sẵn có hơn. Cần nhấn mạnh rằng nếu thiết bị Loại ‘N’ hoặc ‘n’ có sẵn thì lý do biện minh cho việc sử dụng thiết bị công nghiệp này yếu hơn nhiều.</li></ol><h4>Thiết bị cho nguy cơ bụi <span class="en">Apparatus for dust risks</span></h4><p>Dù không rõ ràng bằng, sự phân chia giữa các Vùng bụi về cơ bản là giữa các Vùng khí và hơi. Có những cách tiếp cận tương tự cũng tồn tại nhưng cần nhớ rằng Vùng 20, tương đương với Vùng 0, trước đây chưa từng tồn tại và cách tiếp cận đối với các lắp đặt trong Vùng này yếu hơn nhiều.</p><h4>Vùng 20 <span class="en">Zone 20</span></h4><p>Vùng 20, là Vùng mà các đám bụi luôn hoặc gần như luôn hiện diện, thường là một Vùng được ngăn chứa bên trong các bình chế biến bụi. Như với tương đương khí/hơi của nó (Vùng 0), các lắp đặt điện chỉ nên được đặt ở Vùng 20 khi thực sự cần thiết. Tình huống trở nên nghiêm trọng hơn ở đây vì ảnh hưởng của bụi xâm nhập vào bên trong vỏ bọc và gây ra các vấn đề đặc biệt do sự hiện diện liên tục của nó bên trong, và khái niệm bảo vệ dẫn đến là loại trừ bụi. Điều này có nghĩa là không có thiết bị điện nào có thể được bảo vệ hiệu quả để dùng ở Vùng 20 nếu nguồn cấp và các kết nối điện khác của nó chứa năng lượng có khả năng gây cháy. Ngoại lệ là an toàn nội tại, trong đó nguồn cấp đến thiết bị không có khả năng gây cháy nhưng, ngay cả ở đây, sự hiện diện của bụi bên trong, dù dẫn điện hay không, có thể gây chập mạch bên trong, đặc biệt trong điều kiện ẩm ướt. Vì vậy, thiết bị duy nhất có thể được sử dụng ở Vùng 20 là mạch an toàn nội tại hạng ‘ia’ (xem Chương 13), trong đó vỏ bọc ít nhất là IP6X và mạch được đánh giá lại với giả định khả năng kết nối giữa bất kỳ bộ phận dẫn điện bên trong nào không được phủ, bọc kín hoặc cách điện.</p><div class="note"><b>Ghi chú về câu cuối của Vùng 20.</b> Bản in viết ‘the only apparatus which could possibly be used in Zone 20 intrinsically safe circuits category ‘ia’’ (thiếu ‘is’ sau ‘Zone 20’); bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h4>Vùng 21 (Vùng Z) <span class="en">Zone 21 (Zone Z)</span></h4><p>Đây là tương đương của Vùng 1 và cách tiếp cận đối với thiết bị phù hợp tương tự nhưng có tính đến các vấn đề lắng đọng riêng của bụi. Vì vậy, các thiết bị sau đây được chấp nhận:</p><ol><li>Thiết bị phù hợp cho Vùng 20 nhìn chung được chấp nhận.</li><li>Thiết bị theo BS 6467, Phần 1⁴ với vỏ bọc IP6X (xem Chương 15).</li><li>Thiết bị ngâm dầu ‘o’ (xem các Chương 9 và 15), miễn là vỏ bọc của nó ít nhất là IP6X.</li><li>Thiết bị áp lực ‘p’ (xem các Chương 11 và 15), miễn là vỏ bọc của nó ít nhất là IP6X (không tính các lối xả) khi không có áp lực. Hành động thực hiện khi mất áp lực nên giống như yêu cầu ở Vùng 1.</li><li>Thiết bị nhồi bột ‘q’ (xem các Chương 9 và 15), miễn là vỏ bọc của nó ít nhất là IP6X.</li><li>Vỏ chống cháy ‘p’ (xem các Chương 10 và 15), với điều kiện vỏ bọc của nó ít nhất là IP6X.</li><li>Thiết bị an toàn tăng cường ‘e’ (xem các Chương 12 và 15), miễn là vỏ bọc của nó ít nhất là IP6X.</li><li>Mạch an toàn nội tại thuộc cả hai hạng ‘ia’ và ‘ib’ (xem các Chương 13 và 15), miễn là vỏ bọc của chúng ít nhất là IP6X hoặc, nếu không phải vậy, hạng ‘ia’ với việc đánh giá lại giả định rằng mọi bộ phận dẫn điện không được phủ, bọc kín hoặc cách điện được giả định là có khả năng kết nối với nhau.</li><li>Thiết bị bọc kín ‘m’ (xem Chương 9). Trong trường hợp này, chất bọc kín được xem là đầy đủ mà không cần vỏ bọc IP6X, dù vỏ bọc như vậy vẫn cần thiết cho bất kỳ đầu nối tiếp xúc nào bị lộ.</li></ol><div class="note"><b>Ghi chú về mục 6 của Vùng 21.</b> Bản in viết ‘Flameproof enclosures ‘p’ (see Chapters 10 and 15)’ – ký hiệu ‘p’ thay vì ‘d’ như ở mục 3 của Vùng 1 – và dùng ‘providing’ thay vì ‘provided’; bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h4>Vùng 22 (Vùng Y) <span class="en">Zone 22 (Zone Y)</span></h4><p>Đây lại là khu vực ít nguy hiểm nhất trong số các khu vực nguy hiểm liên quan đến bụi, có mức rủi ro tương tự như Vùng 2. Tính phù hợp của thiết bị phản ánh điều này như sau:</p><ol><li>Thiết bị phù hợp cho Vùng 20 nhìn chung cũng phù hợp cho Vùng 22 (Vùng Y).</li><li>Thiết bị phù hợp cho Vùng 21 (Vùng Z) nhìn chung cũng phù hợp cho Vùng 22 (Vùng Y).</li><li>Thiết bị phù hợp với BS 6467, Phần 1⁴ (Xem Chương 15) với vỏ bọc ít nhất là IP5X, với điều kiện bụi không dẫn điện.</li><li>Thiết bị ngâm dầu ‘o’ (xem các Chương 9 và 15) với vỏ bọc ít nhất IP5X, với điều kiện bụi không dẫn điện và bụi không gây làm hư hỏng dầu.</li><li>Thiết bị tạo áp ‘p’ (xem các Chương 11 và 15), với điều kiện vỏ bọc là IP5X (không tính các lối xả) và bụi không dẫn điện. Hành động thực hiện khi mất áp nên ít nhất tương đương với yêu cầu ở Vùng 2.</li><li>Thiết bị nhồi bột ‘q’ (xem các Chương 9 và 15), với điều kiện vỏ bọc ít nhất là IP5X và bụi không dẫn điện.</li><li>Vỏ chống cháy ‘d’ (xem các Chương 10 và 15), với điều kiện vỏ bọc của nó ít nhất là IP5X và bụi không dẫn điện.</li><li>Thiết bị an toàn tăng cường ‘e’ (xem các Chương 12 và 15), với điều kiện vỏ bọc của nó ít nhất là IP5X và bụi không dẫn điện.</li><li>Mạch an toàn nội tại ‘ia’ hoặc ‘ib’ (xem các Chương 13 và 15), với điều kiện vỏ bọc của thiết bị ít nhất là IP5X và bụi không dẫn điện. Thiết bị an toàn nội tại ‘ib’ cũng được chấp nhận nếu vỏ bọc không đạt IP5X, với điều kiện thiết bị được đánh giá lại với giả định rằng mọi bộ phận dẫn điện không được phủ, bọc kín hoặc cách điện có thể được nối với nhau. Cách tiếp cận này cũng được chấp nhận đối với bụi dẫn điện.</li></ol><div class="note"><b>Ghi chú về các mục trong danh sách Vùng 22.</b> Bản in viết mục 3 là ‘(See Chapter 15)’ với chữ ‘S’ viết hoa, khác với các dạng ‘see Chapter’ khác; mục 4 dùng chữ cái ‘o’ trong ‘Oil-immersed apparatus’ (OCR đọc là chữ số 0); mục 7 viết ‘Flameproof enclosure ‘d’’ – ký hiệu đúng, khác với mục 6 trên trang in 496 viết ‘p’; và mục 5 viết ‘provided the enclosure is IP5X’ mà bỏ qua cụm ‘at least’. Bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h3>17.4 Lựa chọn hệ thống ống dẫn hoặc cáp <span class="en">17.4 Selection of conduit or cable systems</span></h3><p>Cáp dùng để liên kết thiết bị trong khu vực nguy hiểm với thiết bị trong khu vực không nguy hiểm, và các thiết bị khác nhau trong khu vực nguy hiểm, phải chịu về cơ bản cùng một yêu cầu dù chúng liên quan đến rủi ro khí/hơi/sương mù hay rủi ro bụi. Hai đặc tính của cáp là quan trọng, cụ thể là mức đầy đủ của nó về các ứng suất điện (điện áp và dòng điện, kể cả sự tăng nhiệt phát sinh) và mức đầy đủ của chúng đối với môi trường (nhiệt, lạnh, độ ẩm, hóa chất trong không khí, v.v.). Các yêu cầu nêu ở đây phù hợp với môi trường ngoài trời bình thường nhưng bất kỳ tình huống bất thường nào (chẳng hạn như sự hiện diện của nồng độ dung môi bất thường cao trong khí quyển, v.v.) cần được giải quyết riêng về vật liệu chế tạo và vị trí lắp đặt cáp, mục tiêu là đạt ít nhất cùng mức độ an toàn mà các khuyến nghị nêu ở đây sẽ đạt được trong một môi trường công nghiệp bình thường.</p><h3>17.4.1 Vùng 0 và Vùng 20 <span class="en">17.4.1 Zone 0 and Zone 20</span></h3><p>Khái niệm bảo vệ tiêu chuẩn duy nhất phù hợp để dùng ở Vùng 0 và Vùng 20 là an toàn nội tại ở hạng cao hơn ‘ia’. Dạng bảo vệ này dựa trên giả định rằng mức năng lượng trong khu vực nguy hiểm là không gây cháy, do đó các yêu cầu đối với hệ thống cáp và ống dẫn là tối thiểu và chỉ là những yêu cầu cần thiết trong một lắp đặt bình thường không có khu vực nguy hiểm. Tương tự, trong trường hợp dùng ống dẫn thì chỉ cần đáp ứng các yêu cầu công nghiệp cơ bản.</p><p>Tuy nhiên, trong cả hai trường hợp, cần giải quyết nhu cầu ngăn bầu khí quyển nổ xâm nhập vào khu vực không nguy hiểm qua cáp hoặc ống dẫn. Điều này thường yêu cầu bịt kín các ống dẫn nhưng có thể không yêu cầu bố trí bổ sung nào cho cáp, trừ khi cáp có các khe hở mở hoặc khi nó được nối với một thiết bị, chẳng hạn như bộ phát, có thể có bầu khí quyển nổ ở áp suất lớn hơn áp suất khí quyển bên trong. Các biện pháp phòng ngừa như vậy thường gồm bịt kín cáp hoặc ống dẫn, hoặc thông hơi chúng để ngăn sự truyền sang bất kỳ khu vực nào có thể bị ảnh hưởng bất lợi (khu vực không nguy hiểm hoặc khu vực có mức nguy hiểm thấp hơn).</p><p>Trong những trường hợp đặc biệt, người ta dùng các lắp đặt không an toàn nội tại được bảo vệ đặc biệt, trong đó cáp hoặc ống dẫn có thể mang năng lượng rất dễ gây cháy và cần một cách tiếp cận hoàn toàn khác. Hư hỏng hoặc suy giảm của cáp hoặc của các dẫn bên trong ống dẫn có thể gây hậu quả nghiêm trọng hơn nhiều và do đó việc lựa chọn cáp hoặc hệ thống ống dẫn trở nên quan trọng hơn nhiều.</p><h4>Cáp <span class="en">Cables</span></h4><p>Đối với mạch an toàn nội tại, về mặt lịch sử không có yêu cầu tối thiểu nào ngoài các yêu cầu đối với cáp nhiều lõi chứa hơn một mạch an toàn nội tại và yêu cầu mỗi mạch phải nằm trong một màn chắn riêng (xem trong Chương 22). Sự ra đời của BS/EN 60079⁶ được đề xuất đã lần đầu tiên đưa vào các khuyến nghị cho các loại cáp này, theo đó cáp không được có dẫn hoặc sợi dẫn nào nhỏ hơn 0,1 mm đường kính và lớp cách điện phải phù hợp cho vận hành xoay chiều 500 V rms. Vì cần phải quy định điện cảm và điện dung của cáp, một lớp vỏ bọc tổng thể cũng là cần thiết để xác định vị trí của các dẫn. Có thể dùng cáp chứa hơn một mạch an toàn nội tại để mang các mạch đi vào Vùng 0, nhưng loại cáp đó phải sao cho mỗi mạch được chứa riêng trong một màn chắn có thể được nối vào hệ thống cân bằng thế (nối liên kết) để loại trừ sự nối liên kết giữa các mạch (xem trong Chương 22). Ngoài ra, cáp chỉ được chứa các mạch ‘ia’ và các màn chắn phải hoặc được cách điện với nhau, hoặc đều được nối vào hệ thống cân bằng thế (nối liên kết) tại cùng một điểm và tại cùng điểm với các mạch chứa bên trong chúng.</p><div class="note"><b>Ghi chú về các cụm in trong đoạn cáp an toàn nội tại.</b> Bản in viết ‘has, for the first time introduced recommendations’ (dấu phẩy sau ‘has’, không có dấu phẩy sau ‘time’), ‘(see in Chapter 22)’ hai lần với chữ ‘in’ thừa, và ‘potential equalization’ dùng cách viết Mỹ với chữ ‘z’, hai lần. Bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><p>Trong những trường hợp đặc biệt, khi các mạch không an toàn nội tại được bảo vệ đặc biệt được lắp đặt ở Vùng 0, khả năng hư hỏng cáp giải phóng năng lượng gây cháy nghiêm trọng hơn nhiều. Ở đây giải pháp thực sự duy nhất là ngăn sự giải phóng ra ngoài của năng lượng đó, và cách tốt nhất để làm điều này là bảo đảm rằng cáp mang các đặc tính cần thiết để giảm thiểu rủi ro đó. Các khuyến nghị cơ bản cho loại cáp này sẽ như sau:</p><ol><li>Cáp nên có lớp cách điện nhiệt dẻo hoặc elastomer (hoặc cách điện bằng vật liệu đáp ứng các yêu cầu tương tự, chẳng hạn như cách điện khoáng trong cáp bọc kim loại) trên các lõi của nó, đủ cho sử dụng công nghiệp bình thường.</li><li>Các lõi nên được chứa trong một lớp lót bằng vật liệu tương tự, trừ khi cáp được cách điện khoáng, khi đó lớp cách điện khoáng là đủ.</li><li>Cáp nên được bọc lớp giáp bằng dây thép hoặc dây bện lên lớp lót của nó, trừ khi nó có vỏ kim loại liên tục, chẳng hạn như cáp cách điện khoáng bọc kim loại, để giảm thiểu rủi ro hư hỏng. Điều này cũng tạo ra một đoạn ngắn mạch bên trong cáp trong trường hợp hư hỏng, giúp giảm thiểu rủi ro hồ quang hoặc tia lửa bên ngoài cáp trước khi bảo vệ mạch tác động.</li><li>Mọi cáp, kể cả loại có vỏ kim loại liên tục, nên được lắp một lớp vỏ bên ngoài bằng polyvinyl chloride (PVC), polyethylene clo-sunfat (CSP), polychloropren (PCP), polyethylene clo hóa (CSP) hoặc vật liệu tương tự để ngăn các sự cố tiếp đất tới lớp giáp dọc chiều dài cáp và bảo vệ cáp khỏi môi trường.</li></ol><div class="note"><b>Ghi chú về cụm ‘(CSP)’ lặp lại.</b> Mục 4 in ‘chloro-sulphinated polyethylene (CSP), polychloroprene (PCP), chlorinated polyethylene (CSP)’ – ‘(CSP)’ xuất hiện hai lần, lần thứ hai có lẽ đáng lẽ là ‘(CPE)’ – được giữ nguyên. Các đoạn khác cũng in ‘Zone 0 or 20’ mà không lặp lại chữ ‘Zone’; bản tiếng Anh giữ nguyên.</div><p>Hầu hết các Tiêu chuẩn về cáp được bảo vệ bằng lớp giáp để dùng trong công nghiệp bình thường sẽ đáp ứng các yêu cầu này mà không cần áp dụng thêm các khái niệm bảo vệ nào.</p><p>Một khuyến nghị mới được đưa vào BS/EN 60079-14⁶ là tất cả cáp, trừ loại dùng trong rãnh lấp cát hoặc tương tự, cần được chế tạo từ vật liệu có thể đáp ứng các yêu cầu của IEC 332, Phần 1⁸ về khả năng truyền ngọn lửa khi đang cháy. Dù điều này chưa được đưa vào các khuyến nghị quốc gia, nên giải quyết vấn đề này vì nó sẽ giảm thiểu rủi ro lan truyền đám cháy khắp một lắp đặt nếu đám cháy xảy ra bên trong.</p><div class="note"><b>Ghi chú về các ký hiệu tiêu chuẩn.</b> Ở đây bản in viết ‘BS/EN 60079-14⁶’ với dấu gạch ngang thường và ‘IEC 332, Part 1⁸’ có dấu phẩy; bản tiếng Anh giữ nguyên.</div><p>Rất khó có khả năng thiết bị cầm tay hoặc có thể di chuyển không an toàn nội tại được xem xét để dùng ở Vùng 0 hoặc 20, nhưng trong trường hợp ít có khả năng đó được xem xét thì không có sự nới lỏng nào đối với yêu cầu về cáp được coi là hợp lý và, thêm vào đó, ảnh hưởng của sự uốn cong đối với lớp giáp nên được xem xét cẩn thận để bảo đảm rằng gãy do uốn cong là khó xảy ra.</p><h4>Ống dẫn <span class="en">Conduits</span></h4><p>Đối với mạch an toàn nội tại, yêu cầu duy nhất đối với ống dẫn là nó phải ràng buộc các dẫn được chứa bên trong sao cho các thông số có thể được xác định và nó phải được lắp một thiết bị ngăn để ngăn khí, hơi, sương mù hoặc bụi đi từ khu vực nguy hiểm này sang khu vực nguy hiểm khác hoặc sang khu vực không nguy hiểm. Ngoài ra, mỗi mạch an toàn nội tại riêng lẻ bên trong ống dẫn nên, như trong trường hợp cáp, được chứa trong một màn chắn riêng và các màn chắn đó nên đáp ứng các yêu cầu như đối với màn chắn cáp.</p><p>Đối với các mạch khác, nên dùng ống dẫn kéo liền hoặc hàn đường hàn theo BS 4568⁹, hoặc ống dẫn kim loại hoặc nhựa dẻo có phân loại độ bền cơ học cao và một lớp vỏ nhựa tổng thể (xem BS 731, Phần 1¹⁰) để giảm thiểu khả năng hư hỏng và ngăn sự xâm nhập của bầu khí quyển nổ. Các hệ thống ống dẫn như vậy được yêu cầu lắp các thiết bị bịt kín được công nhận (hộp bịt) tại những vị trí mà các ống dẫn đó đi ra khỏi khu vực nguy hiểm để vào một khu vực ít nguy hiểm hơn hoặc khu vực không nguy hiểm.</p><div class="note"><b>Ghi chú về các chỉ số tham chiếu và ‘eg.’.</b> Bản in nâng các chỉ số tham chiếu trong ‘BS 4568⁹’ và ‘BS 731, Phần 1¹⁰’, và viết ‘(eg., where the risk of mechanical damage is high’ – ‘eg.’ có dấu phẩy, không có dấu chấm sau chữ ‘g’. Bản tiếng Anh giữ nguyên cả ba.</div><p>Nếu có thể, nên lấp đầy ống dẫn bằng khí trơ có áp, bột hoặc vật liệu độn tương tự để ngăn sự xâm nhập của bầu khí quyển nổ, dù điều này không bắt buộc chặt chẽ.</p><h3>17.4.2 Vùng 1 và Vùng 21 <span class="en">17.4.2 Zone 1 and Zone 21</span></h3><p>Ở Vùng 1 và Vùng 21, khả năng cáp hoặc hệ thống ống dẫn bị hư hỏng theo cách và với tần suất gây ra sự trùng hợp giữa tia lửa có khả năng gây cháy và sự hiện diện của bầu khí quyển nổ thấp hơn nhiều. Do đó, trong một số trường hợp có thể áp dụng cách tiếp cận nới lỏng hơn một chút. Một lần nữa, BS/EN 60079–14⁶ yêu cầu cáp không nằm trong rãnh lấp cát phải tuân thủ IEC 332 Phần 1⁸ về sự truyền ngọn lửa.</p><div class="note"><b>Ghi chú trong đoạn mở đầu của 17.4.2.</b> Bản in viết ‘BS/EN 60079–14⁶’ với dấu gạch ngang dài (so với dấu gạch ngang thường ở ‘BS/EN 60079-14⁶’ nêu trên), ‘IEC 332 Part 1⁸’ không có dấu phẩy, và ‘requires’ (OCR đọc nhầm thành ‘requks’). Bản tiếng Anh giữ nguyên.</div><h4>Cáp cho lắp đặt không an toàn nội tại <span class="en">Cables for non-intrinsically safe installations</span></h4><p>Cáp bọc giáp dây thép và cáp bện thép được mô tả là phù hợp để dùng ở Vùng 0 và 20 cũng phù hợp để dùng ở Vùng 1 và 21 đối với các lắp đặt bình thường và đặc biệt đối với các lắp đặt có nguy cơ va đập cơ học cao hơn bình thường. Trong điều kiện lắp đặt bình thường, lớp giáp ít cần thiết hơn và cáp như đã mô tả để dùng ở Vùng 0 và 20, nhưng không có lớp giáp, sẽ phù hợp với điều kiện lớp vỏ bên ngoài phù hợp cho một lắp đặt công nghiệp tiêu chuẩn. Ngoài ra, cáp có lớp vỏ bán cứng có thể được dùng không cần lớp giáp ở những nơi có nguy cơ va đập cơ học cao hơn bình thường. Các Tiêu chuẩn về cáp công nghiệp thông thường loại này nhìn chung sẽ đủ để đáp ứng các yêu cầu này.</p><p>Đối với thiết bị cầm tay và có thể di chuyển, các loại cáp sau đây được chấp nhận để sử dụng:</p><ol><li>Cáp mềm bọc cao su chắc chắn loại thường hoặc loại chịu lực nặng;</li><li>Cáp mềm bọc polychloropren loại thường hoặc loại chịu lực nặng;</li><li>Cáp có kết cấu chắc chắn tương đương.</li></ol><p>Trong mọi trường hợp, việc lựa chọn cáp nên được xác định bởi mục đích sử dụng (ví dụ, khi nguy cơ hư hỏng cơ học cao, cáp luôn nên được lắp lớp giáp dây thép hoặc dây bện và, đặc biệt trong trường hợp cáp mềm, nên dùng cáp chịu lực nặng). Dù không cần thiết trong mọi trường hợp, lớp giáp dây thép hoặc dây bện là một biện pháp phòng ngừa khôn ngoan nhờ giá trị bảo vệ và sự ngăn chứa các sự cố trong khi thiết bị bảo vệ đang hoạt động, và thông lệ thông thường ở Vương quốc Anh là dùng loại cáp đó ở các khu vực nguy hiểm trừ khi cáp được bảo vệ rất tốt khỏi hư hỏng (chẳng hạn như được dẫn trong rãnh lấp cát). Có thể cần các biện pháp phòng ngừa khác trong một số trường hợp, chẳng hạn như bổ sung lớp vỏ chì tổng thể, khi cáp có khả năng tiếp xúc với các sản phẩm dầu mỏ trong thời gian dài (chẳng hạn như khi được lắp trong rãnh hoặc chôn).</p><h4>Cáp cho mạch an toàn nội tại <span class="en">Cables for intrinsically safe circuits</span></h4><p>Yêu cầu đối với các loại cáp này về cơ bản như đã nêu để dùng ở Vùng 0 và 20. Có thể dùng cáp nhiều lõi được bảo vệ kém hơn ở Vùng 1 và 21, tuy nhiên, không cần xét đến sự cố giữa các mạch an toàn nội tại riêng biệt trong cáp nhiều lõi. Yêu cầu tối thiểu đối với loại cáp này là sợi dẫn không được nhỏ hơn 0,1 mm, mỗi dẫn phải có ít nhất 2 mm lớp cách điện polyethylene hoặc PVC hoặc độ dày tương đương bằng các loại cách điện khác (ví dụ, có thể chứng minh rằng cách điện mỏng hơn bằng polytetrafluoroethylene (PTFE) là tương đương) phải có khả năng chịu được thử nghiệm điện áp 500 V rms và cáp được cố định và bảo vệ ở những nơi có khả năng chịu ứng suất cơ học. Loại cáp này chỉ được dùng cho các mạch an toàn nội tại có điện áp thấp hơn 60 V đỉnh xoay chiều hoặc một chiều</p><div class="note"><b>Ghi chú ở cuối yêu cầu về cáp an toàn nội tại.</b> Đoạn kết thúc bằng ‘…voltages of less than 60 V peak ac or dc’ không có dấu chấm cuối; bản tiếng Anh giữ nguyên. Đoạn cũng in ‘(e.g., thinner insulation of polytetrafluoroethylene (PTFE)’ với dấu phẩy sau ‘e.g.’ và từ ‘polytetrafluoro-ethylene’ bị gãy dòng trong bản in; được nối lại và giữ nguyên.</div><p>Bất kỳ cáp nhiều lõi nào không đáp ứng các yêu cầu nêu trên hoặc các yêu cầu để dùng ở Vùng 0 hoặc 20 được giả định là có khả năng gây nối liên kết giữa các mạch an toàn nội tại riêng biệt bên trong nó, và do đó chỉ có thể được dùng nếu thực hiện đánh giá về các sự nối liên kết đó.</p><p>Thông tin chi tiết hơn về chủ đề cáp cho mạch an toàn nội tại được đưa ra trong Chương 22.</p><h4>Ống dẫn <span class="en">Conduits</span></h4><p>Yêu cầu đối với ống dẫn trong mạch an toàn nội tại hoặc không an toàn nội tại về cơ bản giống như yêu cầu đối với lắp đặt ống dẫn ở Vùng 0 và 20, ngoại trừ việc các lõi của từng mạch an toàn nội tại không cần nằm trong màn chắn riêng. Tuy nhiên, chúng phải có một dạng vỏ bọc tổng thể nào đó để bảo đảm rằng các thông số điện cảm và điện dung của chúng được biết rõ, trừ khi các thông số này dựa trên khoảng cách lớn nhất có thể xảy ra trong ống dẫn.</p><div class="note"><b>Ghi chú về cụm ‘overall serving’.</b> Bản in viết ‘some form of overall serving’ (không phải ‘sheathing’); bản tiếng Anh giữ nguyên, bản tiếng Việt theo nghĩa đúng.</div><h3>17.4.3 Vùng 2 và Vùng 22 <span class="en">17.4.3 Zone 2 and Zone 22</span></h3><p>Mọi hệ thống cáp và ống dẫn phù hợp cho Vùng 0 và 20 và các Vùng 1 và 21 cũng sẽ phù hợp cho Vùng 2 và 22. Ngoài ra, phải nhớ rằng rủi ro ở Vùng 2 và 22 thấp hơn nhiều và, với điều kiện loại trừ bụi cần thiết mà mọi cáp có lớp vỏ bọc tổng thể bằng nhựa hoặc elastomer hoặc tương đương sẽ đáp ứng, các yêu cầu đối với cáp và ống dẫn ở Vùng 2 và 22 không nặng nề hơn các yêu cầu áp dụng cho một lắp đặt công nghiệp trong tình huống tương tự khi không có bầu khí quyển nổ, ngoại trừ việc vật liệu chế tạo không được truyền ngọn lửa (IEC 332 Phần 1⁸).</p><ol class="ref-list"><li>IEE (1991) — Regulations for Electrical Installations (16th edition).</li><li>94/9/EC (1994) — Directive of the European Parliament and Council on the Approximation of the Laws of Member States concerning Equipment and Protective Systems for Use in Potentially Explosive Atmospheres 23 March.</li><li>BS 5345 — Selection, Installation and Maintenance of electrical Apparatus for Use in Potentially Explosive Atmospheres (Other than Mining Applications or Explosive Processing and Manufacture): Part 1 (1989). General Recommendations; Part 4 (1977) Installation and Maintenance Requirements for Electrical Apparatus with Type of Protection ‘i’. Intrinsically Safe electrical Apparatus and Systems: Part 7 (1979). Installation and Maintenance Requirements for Electrical Apparatus with Type of Protection ‘N’.</li><li>BS 6467 — Electrical Apparatus with Protection by Enclosure for Use in the Presence of Combustible Dusts. Part 1 (1985) Specification for Apparatus; Part 2 (1988) Guide to Selection, installation and maintenance.</li><li>BS 7535 (1992) — Guide to the Use of Electrical Apparatus Complying with BS 5501 or BS 6941 in the Presence of Combustible Dust.</li><li>BS/EN 60079 — Electrical Apparatus for Explosive Gas Atmospheres. Part 14 (1997) Electrical Installations in Explosive Gas Atmospheres.</li><li>76/117/EEC (1975) — Council Directive on the Approximation of the Laws of Member States Concerning Electrical Equipment for Use in Potentially Explosive Atmospheres 18 December.</li><li>IEC 332 — Tests on Electric Cables Under Fire Conditions. Part 1 (1993). Test on a Single Vertical Insulated Cable or Wire.</li><li>BS 4568 — Specification for Steel Conduit and Fittings with Metric Threads of ISO Form for Electrical Installations. Part 1 (1970). Steel Conduit, Bends and Couplers; Part 2 (1970). Fittings and Components.</li><li>BS 731 — Flexible Steel Conduit for Cable Protection and Flexible Steel Tubing to Enclose Flexible Drives. Part 1 (1952) Flexible Steel Conduit and Adaptors for the Protection of Electric Cable.</li></ol><div class="note"><b>Đặc điểm của nguyên bản.</b> Chương gồm 21 trang in (482-502; in = PDF − 21), không có trang <i>MISSING PAGE</i> nào, và gồm 3 hình (17.1-17.3), bốn khối trình bày không đánh số (Ma trận MIC/MESG, danh sách cấp nhiệt độ T6-T1, phương trình nhiệt độ bề mặt và bốn dòng giải thích ‘where’) cùng 10 tài liệu tham khảo. Không có bảng nào và không có phương trình được đánh số. Mọi nhãn hình, giá trị và câu chữ in được đối chiếu từ trang render vì lớp văn bản PDF bị xáo trộn rất nhiều. Nhiều chi tiết in được giữ nguyên kèm ghi chú, gồm ‘240 V rms’, ‘nuisance rips’, ‘carbon disulphide in not addressed’, ‘exits’ trong Hình 17.3, giới hạn IIB dường như đảo ngược, danh sách T3-T1 liệt kê giảm dần, ‘94/9/EU’ trong thân bài, ‘ignition ignition’, ‘enlosures’, ‘raison d’être’, ‘Type ‘s’’, ‘Flameproof enclosures ‘p’’, ‘(See Chapter 15)’, ‘(CSP)’ lặp lại, dấu chấm bị thiếu sau ‘60 V peak ac or dc’ và thứ tự hai cột của tài liệu tham khảo 6, 8, 9 bị OCR đảo lộn. Không lỗi in nào được sửa lặng lẽ.</div><p><i>Đây là bản dịch không chính thức để học tập. Nội dung gốc © 1998 Reed Educational and Professional Publishing Ltd.</i></p><div class="chapter-nav"><a href="/vi/books/read/electrical-installations-hazardous-areas/ch16-other-methods-of-protection-and-future-apparatus-requirements/"><span class="k">← Chương 16</span>Phương pháp bảo vệ khác và yêu cầu thiết bị trong tương lai</a><a href="/vi/books/read/electrical-installations-hazardous-areas/" style="text-align:right;"><span class="k">Mục lục →</span>Lắp đặt điện trong khu vực nguy hiểm</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 1998 Reed Educational and Professional Publishing Ltd.</p></footer></body></html>