<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Phương pháp đo tiên tiến cho các cơ sở hạt nhân: Tổng quan · Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</title><meta name="description" content="Bản dịch tiếng Việt Chương 2 của Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/handbook-power-plant-instrumentation-control/ch02-advanced-measuring-methods-for-nuclear-installations/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/handbook-power-plant-instrumentation-control/">Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a> · Chương 2</div><h1>Phương pháp đo tiên tiến cho các cơ sở hạt nhân: Tổng quan</h1><p class="byline">Wang Qiu-kuan · Lin Chang-hua · Yang Yan · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chương 2 · 26 trang gốc · 9.725 từ · 7 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính.</b> phương pháp đo tiên tiến · cơ sở hạt nhân · lò phản ứng nghiên cứu · lò ATR · detector MMGAS · nhiệt kế nhiễu (noise thermometer) · buồng đếm tỷ lệ mô mô (tissue equivalent proportional counter) · quang phổ kế đa cầu (multisphere spectrometer) · buồng phân hạch urani / plutoni · detector neutron tự cấp (self-powered neutron detector) · detector gamma tự cấp · antineutrino lò phản ứng · detector scintillator chất lỏng pha Gadolinium · cảm biến sợi quang (OFS) · giao thoa kế quét bước sóng (SWI) · chu trình nhiên liệu hạt nhân · đầu / giữa / cuối chu trình · nhiên liệu đã chiếu xạ · lò phản ứng công suất · an toàn và an ninh hạt nhân · kiểm kê vật liệu (materials accountancy) · kiểm soát bao chứa (containment verification) · kiểm tra không phá hủy (NDA) · IAEA · bảo vệ và an ninh nội địa · tai nạn hạt nhân · mất nước làm mát (LOCA) · mất toàn bộ nước cấp (TLOFW) · đứt ống SGTR · mất điện trạm (SBO) · SVC · GMDH · SVM · SVR · PNN · BPNA · AFDS · GS · AMS · SSNTD · sản phẩm phân hạch (FP) · quang phổ gamma · phản xạ miền thời gian (TDR) · ESMADP · MPBR · đầu dò Cherenkov nước áp lực.<h2>TÓM TẮT</h2><p>Công nghệ hạt nhân đã được sử dụng rộng rãi trên thế giới. Nghiên cứu về đo lường trong các cơ sở hạt nhân bao gồm nhiều khía cạnh, như lò phản ứng hạt nhân, chu trình nhiên liệu hạt nhân, an toàn và an ninh, tai nạn hạt nhân, công tác xử lý sau sự cố, phân tích và các ứng dụng môi trường. Trong những thập kỷ gần đây, nhiều thiết bị và kỹ thuật đo lường tiên tiến đã được áp dụng rộng rãi trong các cơ sở hạt nhân. Bài báo này chủ yếu giới thiệu sự phát triển của các phương pháp đo lường (thiết bị đo) cho các cơ sở hạt nhân và các ứng dụng của những thiết bị và phương pháp này.</p><h2>GIỚI THIỆU</h2><p>Trong thập kỷ qua, công nghệ hạt nhân đã phát triển nhanh chóng và trở nên quan trọng hơn đối với xã hội loài người cùng với sự phát triển của khoa học và công nghệ. Công nghệ hạt nhân có nhiều ưu điểm, chẳng hạn như không phát thải carbon, độc lập năng lượng và an toàn. Hiện nay, các cơ sở hạt nhân phổ biến hơn bao giờ hết. Do đó, cùng với sự phát triển nhanh chóng và ứng dụng rộng rãi của công nghệ hạt nhân, nhiều công nghệ mới đã xuất hiện nhằm đảm bảo độ tin cậy và an toàn, trong đó các thiết bị và kỹ thuật đo lường có thể đo và giám sát chính xác các cơ sở hạt nhân có tầm quan trọng đặc biệt.</p><p>Bài báo này là một bài tổng quan về những tiến bộ trong các lĩnh vực trọng tâm của công nghệ đo lường (thiết bị đo) có ứng dụng trong các cơ sở hạt nhân. Các thiết bị được sử dụng trong các cơ sở hạt nhân chủ yếu bao gồm nhiều loại đầu dò, cảm biến và đồng hồ đo. Các phương pháp đo lường trong công nghệ hạt nhân phần lớn bao gồm các phương pháp đo không phá hủy. Bài báo trình bày nhiều thiết bị và phương pháp đo lường được sử dụng rộng rãi trong lò phản ứng điện hạt nhân, chu trình nhiên liệu hạt nhân, kiểm soát hạt nhân và an ninh quốc gia, tai nạn hạt nhân, công tác sau sự cố và phân tích.</p><h2>LÒ PHẢN ỨNG ĐIỆN HẠT NHÂN</h2><h3>Thiết bị đo lường trong lò phản ứng điện hạt nhân</h3><p>Trong phần này, các thiết bị đo dùng để đo phân hạt neutron, liều neutron, thông lượng, tốc độ phân hạt trong lò và nhiệt độ được thảo luận. Ở đây, các thiết bị bao gồm đầu dò Micro-Me-gas, nhiệt kế nhiễu, bộ đếm tỷ lệ tương đương mô, cặp nhiệt điện nhiệt độ cao, đầu dò nhấp nháy lỏng, máy quang phổ, cảm biến sợi quang, buồng phân hạt Uranium, buồng phân hạt Plutonium, Đầu dò neutron tự cấp nguồn, buồng Ionization, Đầu dò gamma tự cấp nguồn, nhiệt lượng kế vi phân, Nhiệt kế Gamma và Cảm biến sợi quang, v.v.</p><p>Một bố trí thí nghiệm mới tại cơ sở n_TOF của Hội đồng Châu Âu về Nghiên cứu Hạt nhân (Conseil Europeen pour la Recherche Nucleaire - CERN) đã được xây dựng và thử nghiệm bởi Guerrero và cộng sự, cho phép đo đồng thời các phản ứng neutron, phân hạt do neutron gây ra và bắt giữ neutron bằng cách kết hợp một Máy đo nhiệt lượng hấp thụ toàn phần 4π (4π Total Absorption Calorimeter - TAC) với một số đầu dò Micro-Me-gas (MMGAS) [1]. Sơ đồ được thể hiện trong Hình 1.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 320" role="img" aria-label="Figure 2.1 - Detail of the MMGAS detectors"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="150" y="102" width="36" height="24" fill="#2f3a8f" stroke="#2f3a8f" stroke-width="1.2"/><rect x="494" y="102" width="36" height="24" fill="#2f3a8f" stroke="#2f3a8f" stroke-width="1.2"/><rect x="150" y="126" width="380" height="18" fill="#000000" stroke="#000000" stroke-width="1.0"/><rect x="152" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="166.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="181" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="195.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="210" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="224.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="239" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="253.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="268" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="282.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="297" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="311.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="326" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="340.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="355" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="369.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="384" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="398.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="413" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="427.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="442" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="456.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="471" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="485.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="500" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="514.5" y="146" width="12.5" height="30" fill="#f4e7c8" stroke="#7a6a45" stroke-width="0.7"/><rect x="140" y="176" width="400" height="12" fill="#a6cf14" stroke="#6b8b06" stroke-width="1.1"/><rect x="150" y="188" width="36" height="70" fill="#2f3a8f" stroke="#2f3a8f" stroke-width="1.2"/><rect x="494" y="188" width="36" height="70" fill="#2f3a8f" stroke="#2f3a8f" stroke-width="1.2"/><rect x="186" y="188" width="308" height="70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="252" y="242" width="176" height="5" fill="#b03a2e" stroke="#b03a2e" stroke-width="0"/><rect x="150" y="258" width="380" height="14" fill="#000000" stroke="#000000" stroke-width="1.0"/><line x1="268" y1="96" x2="306" y2="126" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd1)"/><text x="248" y="90" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Anode pad</text><line x1="486" y1="96" x2="516" y2="104" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd1)"/><text x="478" y="90" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Plexiglas</text><line x1="308" y1="202" x2="334" y2="180" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd1)"/><text x="266" y="206" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Micromesh</text><line x1="430" y1="196" x2="446" y2="180" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd1)"/><text x="426" y="206" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Kapton pillar</text><line x1="452" y1="234" x2="496" y2="232" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd1)"/><text x="408" y="238" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Drift electrode</text><text x="340" y="236" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#b03a2e;font-weight:600;">U235</text></svg><figcaption class="figcap">Hình 2.1 · Chi tiết của đầu dò MMGAS.</figcaption></figure><p>Bolshakova và cộng sự đã thảo luận các vấn đề trong việc chế tạo thiết bị đo dùng để đo các cảm biến từ trường bán dẫn trong quá trình chiếu xạ bằng neutron trong lò phản ứng hạt nhân, đến mức thông lượng tương tự như thông lượng neutron tại vị trí cảm biến trạng thái ổn định trong lò thử nghiệm nhiệt hạch quốc tế [2]. Họ đã sử dụng bộ đếm tỷ lệ tương đương mô để đo liều neutron và suất liều tương đương, và máy quang phổ đa cầu được dùng để đo phân bố năng lượng [3].</p><p>Fourmentel và cộng sự đã thực hiện nhiều công trình để đo chính xác hơn thông lượng photon, nhiệt lượng hạt nhân và thông lượng neutron trong lò phản ứng [4]. Các thiết bị đo thông lượng photon bằng hai loại cảm biến khác nhau (buồng Ionization và Đầu dò gamma tự cấp nguồn), nhiệt lượng hạt nhân bằng hai thiết bị khác nhau (nhiệt lượng kế vi phân và Nhiệt kế Gamma), và thông lượng neutron bằng ba loại cảm biến khác nhau (buồng phân hạt Uranium, buồng phân hạt Plutonium và Đầu dò neutron tự cấp nguồn).</p><p>Một kỹ thuật then chốt trong các cơ sở hạt nhân là giám sát nhiệt độ. Brixy đã sử dụng nhiệt kế nhiễu để đo nhiệt độ trong lò phản ứng hạt nhân [5]. Nhiệt kế nhiễu dựa trên định lý Nyquist, được dùng để xác định nhiệt độ tuyệt đối. Cả hai điện trở đều có điện áp nhiễu, một điện trở ở nhiệt độ chưa biết, điện trở kia ở nhiệt độ phòng. So sánh với tỷ số của các điện trở, khi điện áp nhiễu từ hai điện trở khớp nhau, tỷ số nhiệt độ tuyệt đối của chúng được xác định.</p><p>Bily và Sklenka đã thiết kế một thiết bị đo mới để đo các hiệu ứng nhiệt trên lò phản ứng huấn luyện gọi là VR-1 [6].</p><p>Rempe và cộng sự đã đối chiếu các loại cảm biến sẵn có để hỗ trợ đo chiếu xạ trong lò và các cảm biến hiện có tại Lò thử nghiệm tiên tiến (Advanced Test Reactor - ATR) [7]. Những thành tựu từ nỗ lực triển khai công nghệ cảm biến mới rất đáng chú ý, với việc mô tả các cảm biến nhiệt và độ dẫn nhiệt mới hiện có cho người sử dụng ATR. Sơ đồ được thể hiện trong Hình 2.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 420" role="img" aria-label="Figure 2.2 - The irradiation locations of ATR core cross-section"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><circle cx="340" cy="210" r="150" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.6"/><rect x="130" y="168" width="60" height="84" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.3"/><line x1="130" y1="189" x2="190" y2="189" stroke="#5f7f92" stroke-width="0.7"/><line x1="130" y1="210" x2="190" y2="210" stroke="#5f7f92" stroke-width="0.7"/><line x1="130" y1="231" x2="190" y2="231" stroke="#5f7f92" stroke-width="0.7"/><line x1="150" y1="168" x2="150" y2="252" stroke="#5f7f92" stroke-width="0.7"/><line x1="170" y1="168" x2="170" y2="252" stroke="#5f7f92" stroke-width="0.7"/><rect x="490" y="168" width="60" height="84" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.3"/><line x1="490" y1="189" x2="550" y2="189" stroke="#5f7f92" stroke-width="0.7"/><line x1="490" y1="210" x2="550" y2="210" stroke="#5f7f92" stroke-width="0.7"/><line x1="490" y1="231" x2="550" y2="231" stroke="#5f7f92" stroke-width="0.7"/><line x1="510" y1="168" x2="510" y2="252" stroke="#5f7f92" stroke-width="0.7"/><line x1="530" y1="168" x2="530" y2="252" stroke="#5f7f92" stroke-width="0.7"/><circle cx="270" cy="130" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="130" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="410" cy="130" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="270" cy="210" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="410" cy="210" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="270" cy="290" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="290" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="410" cy="290" r="24" fill="#909090" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="210" r="31" fill="#0aa197" stroke="#2a2a2a" stroke-width="1.4"/><circle cx="340" cy="210" r="12" fill="#b03a2e" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="340" cy="60" r="8" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="490" cy="210" r="8" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="340" cy="360" r="8" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="190" cy="210" r="8" fill="#000000" stroke="#000000" stroke-width="0"/><line x1="392" y1="48" x2="346" y2="58" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd2)"/><text x="400" y="42" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Positions</text><line x1="504" y1="114" x2="428" y2="128" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd2)"/><text x="510" y="108" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Control drums</text><line x1="552" y1="152" x2="522" y2="180" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd2)"/><text x="556" y="146" text-anchor="start" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Capsule irradiation tank</text><line x1="246" y1="174" x2="276" y2="194" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd2)"/><text x="220" y="168" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fuel assembly</text><line x1="296" y1="322" x2="324" y2="238" stroke="#2a2a2a" stroke-width="0.9" marker-end="url(#a6__sd2)"/><text x="250" y="332" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">In-pile tubes</text></svg><figcaption class="figcap">Hình 2.2 · Vị trí chiếu xạ trên mặt cắt lõi ATR.</figcaption></figure><p>Những tiến bộ vượt bậc đạt được trong thập kỷ qua trong hiểu biết về vật lý neutrino cơ bản đã cho phép chúng ta đưa vào sử dụng việc phát hiện tín hiệu phản neutrino từ lò phản ứng để phục vụ công tác điều tra tự động và không xâm lấn nhà máy điện hạt nhân. Porta và cộng sự đã trình bày thí nghiệm NUCIFER, sử dụng một đầu dò nhấp nháy lỏng pha gadolinium (Gd) 1 tấn được lắp đặt cách lõi lò phản ứng vài chục mét để đo hàm lượng Plutonium và công suất nhiệt [8]. Thiết kế của một đầu dò khối nhỏ như vậy tập trung vào khả năng loại bỏ nhiễu nền tốt và hiệu suất phát hiện cao.</p><p>Việc thẩm định tiên tiến các cặp nhiệt điện nhiệt độ cao đổi mới, đặc biệt dành cho ứng dụng trong lò, đã được Villard và cộng sự thiết kế [9]. Loại cặp nhiệt điện mới này dựa trên các phần tử nhiệt điện niobi và molypden, gần như không thay đổi dưới thông lượng neutron nhiệt ngay cả trong môi trường hạt nhân khắc nghiệt, trong khi các loại cặp nhiệt điện nhiệt độ cao điển hình như Loại C hoặc Loại S bị thay đổi đáng kể do sai lệch gây ra bởi biến dạng vật liệu trong cùng điều kiện.</p><p>Vấn đề then chốt khác cho các chương trình chiếu xạ tiên tiến trong lò phản ứng nghiên cứu hạt nhân là đo tại chỗ, đặc biệt trong Lò thử nghiệm vật liệu (Material Testing Reactors - MTR). Về triển vọng này, Cảm biến sợi quang (Optical Fiber Sensors - OFSs) là một lựa chọn tốt. OFS có thể cung cấp các đặc tính nổi bật mang lại ưu điểm vốn có so với các phương pháp cảm biến truyền thống. Một điều kiện ban đầu để phát triển OFS là đảm bảo sự hấp thụ do bức xạ (Radiation-Induced Absorption - RIA) của ánh sáng trong sợi không vượt quá ngưỡng định trước. Cheymol và cộng sự đã báo cáo kết quả của một nghiên cứu chiếu xạ kéo dài, thực hiện trên nhiều loại sợi, bao gồm sợi chế độ đơn (Single Mode - SM), sợi đa chế độ (Multimode - MM) và sợi có lõi rỗng dải tần quang tử (Photonic Band Gap - PBG) [10]. Đối với ứng dụng của Giao thoa kế Fabry-Perot sợi quang (Fiber Optic Fabry-Perot Interferometer - FOFPI) trong đo sự thay đổi áp suất tại các lò nước của nhà máy điện hạt nhân, các cảm biến thông minh có thể góp phần cải thiện an toàn và độ ổn định đo lường dài hạn [11]. Thuật toán tự hiệu chuẩn của cảm biến áp suất dựa trên thực tế rằng chiều dài buồng FOFPI phụ thuộc vào áp suất khi phổ của nguồn quang không đổi đang được xem xét. Kết quả cho thấy việc chế tạo phần tử nhạy FOFPI dựa trên công nghệ xếp lớp phân tử mang lại sự cải thiện đáng kể chất lượng của đồng hồ đo.</p><h3>Phương pháp đo lường trong lò phản ứng điện hạt nhân</h3><p>Trong phần này, các phương pháp đo lường trong lò phản ứng điện hạt nhân được thảo luận. Ở đây, các phương pháp đo lường bao gồm phương pháp lá indi, phát hiện vết hạt nhân trạng thái rắn, kỹ thuật thời gian bay, phương pháp truyền sóng vi ba, đo liều quang học, quang phổ khối gia tốc, quang phổ gamma và giao thoa kế quét bước sóng, v.v. Các phương pháp đo lường này có thể được dùng để đo thông lượng neutron, tốc độ phân hạt trong lò, năng lượng tuyệt đối của neutron lạnh, cường độ trường bức xạ, suất liều kích thích điện tử, dịch chuyển nguyên tử, thông lượng neutron nhiệt và phân hạt bay hơi.</p><p>Papastefanou đã báo cáo phép đo suất phản xạ albedo của nước và thông lượng neutron nhiệt bằng lá indi, cùng với việc phân tích hệ số nhân, chiều dài giảm, khuếch đại neutron, chiều dài di chuyển và các thông số của lò phản ứng hạt nhân [12]. Li và cộng sự đã mô tả nguyên lý và phương pháp đo tốc độ phân hạt của lò phản ứng bằng phát hiện vết hạt nhân trạng thái rắn và trình bày kết quả đo cho lò phản ứng hạt nhân nguồn neutron thu nhỏ [13]. Phương pháp này có ưu điểm so với các phương pháp vật lý khác vì tránh được giả định xấp xỉ của một số phương pháp khác trong đo tốc độ phân hạt.</p><p>Laurie và cộng sự đã tổng hợp dữ liệu thu được từ các thử nghiệm chiếu xạ trước đó dưới dạng dữ liệu cặp nhiệt điện [14]. Khentout và Meftah đã trình bày phương pháp đo tại cơ sở nhiễu xạ neutron của lò điện hạt nhân Es-Salam và đo năng lượng tuyệt đối của neutron lạnh tại cơ sở tán xạ góc nhỏ của lò điện hạt nhân NUR bằng kỹ thuật thời gian bay [15].</p><p>Bhattacharya và cộng sự đã báo cáo một nghiên cứu về đo cường độ trường bức xạ trong lõi của lò phản ứng hạt nhân xung, sử dụng sự truyền vi ba qua một loại khí hiếm được lựa chọn phù hợp đặt trong lò điện hạt nhân [16].</p><p>Meirav và cộng sự đã sử dụng phương pháp quang phổ khối gia tốc, được áp dụng để đo nồng độ của sản phẩm phân hạt bay hơi có chu kỳ bán rã dài trong Bể nhiên liệu đã chiếu xạ (Irradiated Fuel Bay - IFB) của một lò điện hạt nhân và hệ thống Vận chuyển nhiệt chính (Primary Heat Transport - PHT) [17].</p><p>Coulon và cộng sự đã sử dụng quang phổ gamma để giám sát công suất của Lò phản ứng nhanh natri thế hệ thứ tư (Sodium Fast Reactor - SFR) [18]. Mô phỏng cho thấy có thể giám sát công suất với độ chính xác cao và thời gian đáp ứng ngắn bằng cách đo các nguồn phát gamma trễ được tạo ra trong natri lỏng. Suất tạo nguồn phát gamma trong lõi lò được tính toán bằng dữ liệu kỹ thuật và hạt nhân như mật độ nguyên tử, phổ neutron, vận tốc natri và thiết diện neutron tới của các phản ứng phân hạt, cũng như các phản ứng hoạt hóa natri tạo ra nguồn phát gamma.</p><p>Sang và cộng sự đã báo cáo các ứng dụng của Giao thoa kế quét bước sóng (Swept Wavelength Interferometry - SWI) trong đo nhiệt độ phân bố bằng sợi quang trong lò phản ứng hạt nhân, cảm biến gồm 2 đoạn sợi quang chế độ đơn [19]. Sơ đồ được thể hiện trong Hình 3.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 330" role="img" aria-label="Figure 2.3 - Optical network applied for polarization diverse measurement of Rayleigh backscatter"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><line x1="344" y1="130" x2="292" y2="190" stroke="#b03a2e" stroke-width="1.5"/><line x1="344" y1="250" x2="292" y2="190" stroke="#b03a2e" stroke-width="1.5"/><line x1="292" y1="190" x2="238" y2="190" stroke="#b03a2e" stroke-width="1.7"/><polygon points="236,190 248,185 248,195" fill="#b03a2e" stroke="#b03a2e" stroke-width="0"/><line x1="360" y1="148" x2="360" y2="172" stroke="#b03a2e" stroke-width="1.5"/><ellipse cx="360" cy="190" rx="7" ry="18" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.1"/><line x1="360" y1="208" x2="360" y2="232" stroke="#b03a2e" stroke-width="1.5"/><circle cx="360" cy="130" r="17" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="360" cy="250" r="17" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="360" y1="113" x2="360" y2="72" stroke="#b03a2e" stroke-width="1.5"/><line x1="360" y1="72" x2="432" y2="72" stroke="#b03a2e" stroke-width="1.5"/><rect x="432" y="62" width="76" height="22" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.2"/><line x1="436" y1="84" x2="504" y2="64" stroke="#1f5f8b" stroke-width="1.0"/><line x1="508" y1="73" x2="550" y2="73" stroke="#b03a2e" stroke-width="1.4"/><polygon points="552,73 542,69 542,77" fill="#b03a2e" stroke="#b03a2e" stroke-width="0"/><line x1="470" y1="84" x2="470" y2="112" stroke="#b03a2e" stroke-width="1.4"/><polygon points="470,114 466,104 474,104" fill="#b03a2e" stroke="#b03a2e" stroke-width="0"/><line x1="360" y1="267" x2="360" y2="294" stroke="#b03a2e" stroke-width="1.5"/><line x1="360" y1="294" x2="420" y2="294" stroke="#b03a2e" stroke-width="1.5"/><rect x="420" y="287" width="16" height="14" fill="#c8d2d8" stroke="#2a2a2a" stroke-width="1.0"/><rect x="436" y="282" width="56" height="24" fill="#4f9d32" stroke="#2e6b1c" stroke-width="1.2"/><text x="250" y="176" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Heat applied</text><text x="386" y="134" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Coupler</text><text x="386" y="194" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Polariz controller</text><text x="470" y="52" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Polariz beam splitter</text><text x="560" y="76" text-anchor="middle" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P</text><text x="480" y="114" text-anchor="middle" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">S</text><text x="464" y="298" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#ffffff;font-weight:600;">TSL</text></svg><figcaption class="figcap">Hình 2.3 · Mạng quang dùng cho đo tán xạ Rayleigh phân cực đa dạng.</figcaption></figure><p>Yarovoi và cộng sự đã áp dụng thiết bị hologram trong chẩn đoán kết cấu của nhà máy điện hạt nhân. Có khả năng ứng dụng kỹ thuật giao thoa và kỹ thuật hologram trong điều kiện của nhà máy điện hạt nhân [20].</p><h2>CHU TRÌNH NHIÊN LIỆU HẠT NHÂN</h2><h3>Thiết bị đo lường trong chu trình nhiên liệu hạt nhân</h3><p>Chu trình nhiên liệu hạt nhân gồm các bước ở giai đoạn đầu (front end), đó là chuẩn bị nhiên liệu; các bước trong giai đoạn khai thác, trong đó nhiên liệu được sử dụng trong quá trình vận hành lò phản ứng; và các bước ở giai đoạn cuối (back end), cần thiết để quản lý, chứa đựng an toàn và tái chế hoặc xử lý nhiên liệu hạt nhân đã qua sử dụng. Các thiết bị đo lường có thể đo quá trình tái chế nhiên liệu hạt nhân, nhiên liệu hạt nhân trong bể, cụm nhiên liệu đã chiếu xạ, thông lượng tích phân theo năng lượng tuyệt đối và phổ năng lượng của phản neutrino được phát ra, với cảm biến sợi quang được áp dụng, đầu dò germani độ phân giải cao, liều kế alanine và phổ năng lượng.</p><p>Một khung các chỉ số hiệu năng, kết hợp với mô hình lò phản ứng tập trung bậc nhất để xác định cân bằng số lượng nuclide, có thể được dùng để định lượng những ưu và nhược điểm nêu trên cho nhiều tổ hợp khác nhau giữa lò phản ứng và chu trình nhiên liệu hạt nhân [21]. Khung này gồm các chỉ số như tái chế nhiên liệu, hiệu suất nhiên liệu, độ độc của nhiên liệu đã qua sử dụng và khả năng chống phổ biến vũ khí hạt nhân. Tái chế nhiên liệu hạt nhân đòi hỏi mức axit cao cần được kiểm soát nhanh và chính xác nhằm tối ưu hóa quá trình chiết tách và hiệu suất thu hồi [22].</p><p>Một cảm biến sợi quang mới dựa trên màng sol-gel pha tạp chỉ thị nhạy axit đã được phát triển nhằm cải thiện việc giám sát từ xa và trực tuyến chu trình nhiên liệu hạt nhân. Hệ thống dựa trên một vỏ bọc có thể chìm ngập, chứa đầu dò germani độ phân giải cao, cho phép đo nhiên liệu hạt nhân trong bể [23]. Hệ thống có thể được vận chuyển tới bể lưu trữ nhiên liệu của bất kỳ nhà máy điện hạt nhân nào để đo trong bể trong thời gian dừng lò bảo trì.</p><p>Phép đo bức xạ từ một cụm nhiên liệu hạt nhân đã chiếu xạ dựa trên việc sử dụng các đầu dò thụ động, chẳng hạn như đầu dò vết cho bức xạ neutron và liều kế alanine cho bức xạ gamma [24]. Battaglieri và cộng sự trình bày hiệu năng dự kiến của một đầu dò mới nhằm đo phổ năng lượng và thông lượng tích phân theo năng lượng tuyệt đối của phản neutrino do chu trình nhiên liệu của một nhà máy điện hạt nhân phát ra [25].</p><h3>Phương pháp đo lường trong chu trình nhiên liệu hạt nhân</h3><p>Một mô tả khác về chu trình nhiên liệu hạt nhân gồm chế tạo phần tử nhiên liệu lò phản ứng và chuẩn bị nhiên liệu, chu trình vật liệu nhiên liệu hạt nhân, thành phần của thanh nhiên liệu, tái chế nhiên liệu lò phản ứng nhanh, định lượng nhiên liệu đã qua sử dụng, xử lý nhiên liệu đã qua sử dụng, và quá trình chế tạo và tái chế nhiên liệu hạt nhân. Tất cả các bước này có thể được đo bằng kỹ thuật hấp thụ neutron, phương pháp phát hiện tia gamma năng lượng cao phát ra, phương pháp DFT, phương pháp âm thanh không phá hủy, kỹ thuật đo độ dẫn, kỹ thuật truyền siêu âm, công nghệ luyện kim nhiệt, kỹ thuật đo không phá hủy, quang phổ gamma photon, v.v.</p><p>Một phương pháp không phá hủy dựa trên kỹ thuật hấp thụ neutron đã được phát triển để phân tích kiểm soát quá trình hàm lượng 235U trong chế tạo phần tử nhiên liệu lò phản ứng [26]. Perret và Jordan áp dụng một kỹ thuật mới để đo nhiên liệu tồn dư của các sự phân hạt sau khi chiếu xạ lại ở công suất thấp [27]. Kỹ thuật này dựa trên việc phát hiện các tia gamma năng lượng cao do neutron trễ và các sản phẩm phân hạt có chu kỳ bán rã ngắn phát ra. Liu và cộng sự đã xem xét tình trạng mô phỏng chu trình vật liệu nhiên liệu hạt nhân bằng Thuyết Mật độ Chức năng (DFT) từ nguyên lý đầu [28]. Mô phỏng DFT từ nguyên lý đầu đã trở thành một phương pháp chặt chẽ về định lượng, được sử dụng rộng rãi để nghiên cứu chu trình vật liệu hạt nhân.</p><p>Rosenkrantz và cộng sự phát triển một phương pháp âm thanh không phá hủy cho phép tiếp cận dễ dàng thành phần và áp suất của hỗn hợp khí bên trong ở buồng trên của một thanh nhiên liệu tiêu chuẩn [29]. Subbuthai và cộng sự thử nghiệm kỹ thuật đo độ dẫn để xác định pha thứ ba, một pha hình thành do pha hữu cơ bị tách trong trường hợp sự cố vận hành [30]. Kamei và Serizawa quan tâm đến một phát triển mới của kỹ thuật truyền siêu âm để đo dòng màng [31]. Kỹ thuật này dùng một gương phản xạ quay, có khả năng đo phân bố không gian theo thời gian của độ dày màng lỏng quanh một thanh nhiên liệu hạt nhân mô phỏng.</p><p>Inoue đề xuất công nghệ luyện kim nhiệt, một trong những phương pháp tiềm năng cho chu trình nhiên liệu hạt nhân trong tương lai [32]. Công nghệ chính là tinh luyện điện để tách U và Pu, có thể áp dụng cho nhiên liệu oxit thông qua quá trình khử cũng như cho nhiên liệu kim loại.</p><p>Phương pháp quang học có tầm quan trọng đối với đo lường trong chu trình nhiên liệu hạt nhân. Normand và cộng sự giới thiệu một khái niệm mới về hệ thống thiết bị đo hạt nhân [33]. Hệ thống đo mới này có thể thực hiện phép đo trong điều kiện neutron hoạt động, đặc biệt là gắn dấu thời gian, cũng như quang phổ gamma photon. Hệ thống đo được phát triển này nhằm tối ưu hóa chu trình nhiên liệu hạt nhân.</p><p>Badawy và EI-Gammal đo các viên nhiên liệu chu trình uranium làm giàu thấp cho một lò phản ứng hạt nhân bằng kỹ thuật định lượng không phá hủy thụ động [34]. Phương pháp này dùng máy quang phổ tia gamma với đầu dò germani độ phân giải cao. Phép đo dựa trên việc đo một đỉnh tia gamma đặc trưng nhất định của U235 trong các viên nhiên liệu hạt nhân.</p><p>Gavron và cộng sự phân tích khả năng tiềm năng của việc dùng công nghệ máy quang phổ chậm chì trong định lượng nhiên liệu đã qua sử dụng [35]. Das và cộng sự mô tả việc phát triển một phương pháp quang phổ để xác định hàm lượng vết U(VI) trong quá trình tái chế và hậu xử lý chế tạo nhiên liệu hạt nhân trong các ngành công nghiệp sạch [36].</p><p>Hawari và cộng sự đánh giá tính khả thi của phép định lượng quang phổ tia gamma thụ động như một cách xác định độ cháy trực tuyến cho nhiên liệu của Lò phản ứng giường viên nhiên liệu module (MPBR) [37]. Sơ đồ được thể hiện trong Hình 4.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 340" role="img" aria-label="Figure 2.4 - The multipass MPBR of fuel circulation"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd4" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd4" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd4" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd4" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><path d="M160,104 Q230,76 300,104 L228,272 Z" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.5"/><circle cx="190" cy="112" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="214" cy="108" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="240" cy="110" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="268" cy="114" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="288" cy="118" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="202" cy="132" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="228" cy="130" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="256" cy="134" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="278" cy="138" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="214" cy="152" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="244" cy="150" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="266" cy="155" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="226" cy="172" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="250" cy="174" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="232" cy="194" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="246" cy="196" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="236" cy="216" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="228" cy="236" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="380" y="96" width="200" height="44" rx="8" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="480" y="123" text-anchor="middle" style="font:10.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fuel circulation and reload</text><rect x="380" y="232" width="200" height="44" rx="8" fill="#d6ecf7" stroke="#2a2a2a" stroke-width="1.4"/><text x="480" y="259" text-anchor="middle" style="font:10.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Burn monitor system</text><line x1="380" y1="118" x2="304" y2="112" stroke="#6fa8c8" stroke-width="2.2" marker-end="url(#a6__sd4)"/><circle cx="384" cy="118" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="306" cy="112" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="480" y1="232" x2="480" y2="142" stroke="#6fa8c8" stroke-width="2.2" marker-end="url(#a6__sd4)"/><circle cx="480" cy="236" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="480" cy="138" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="228" y1="272" x2="228" y2="286" stroke="#6fa8c8" stroke-width="2.2"/><line x1="228" y1="286" x2="378" y2="258" stroke="#6fa8c8" stroke-width="2.2" marker-end="url(#a6__sd4)"/><circle cx="228" cy="272" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="380" cy="258" r="5" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><line x1="580" y1="246" x2="632" y2="210" stroke="#6fa8c8" stroke-width="2.0" marker-end="url(#a6__sd4)"/><text x="612" y="202" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Fuel discharge</text></svg><figcaption class="figcap">Hình 2.4 · MPBR đa lượt cho tuần hoàn nhiên liệu.</figcaption></figure><p>Meier và cộng sự minh họa việc sử dụng giàn thử nghiệm áp suất cao có thể tiếp cận quang học kết hợp với các phương pháp thử quang học như một phần của quá trình phát triển khái niệm cháy phun nhiên liệu nghèo. Các kỹ thuật tạo ảnh và dựa trên laser được dùng để đặc trưng hóa chuẩn bị nhiên liệu, nhiệt độ, giải phóng nhiệt và chu trình nhiên liệu hạt nhân [38].</p><h2>KIỂM SOÁT HẠT NHÂN VÀ AN NINH QUỐC GIA</h2><p>Trong phần này, nhiều thiết bị đo lường và phương pháp đo hạt nhân cho các ứng dụng môi trường an toàn và an ninh sẽ được thảo luận. Gần đây, các thiết bị đo lường và phương pháp đo hạt nhân chủ yếu gồm kỹ thuật định lượng không phá hủy (NDA), đầu dò bán dẫn nhiệt độ (TS), đầu dò Na/I, đầu dò xenon áp suất cao (HPXe), đầu dò nhấp nháy nhựa, thuật toán lập trình di truyền, thiết bị phòng thí nghiệm hóa phân tích tự động và thiết bị đo mức chất lỏng/kiểm kê chống can thiệp — hệ thống có thể được dùng để bảo đảm kiểm soát hạt nhân và an ninh quốc gia.</p><p>Kiểm soát hạt nhân phụ thuộc một phần vào việc kiểm chứng vật liệu hạt nhân bằng NDA. Thông thường, Cơ quan Năng lượng Nguyên tử Quốc tế (IAEA) dựa vào cả kỹ thuật NDA dựa trên neutron và tia gamma cho các phép đo kiểm chứng. Các phép kiểm chứng này có thể mang tính định tính hoặc định lượng. Belian và cộng sự mô tả các kỹ thuật dùng để hiệu chuẩn thiết bị NDA bằng phương pháp Monte Carlo (MC) và báo cáo kết quả của các lần hiệu chuẩn đó [39].</p><p>Peter và cộng sự phác thảo cách tiếp cận thiết bị kiểm soát truyền thống và các nỗ lực nhằm kiểm chứng tính đúng đắn của thông tin về vật liệu và cơ sở hạt nhân đã khai báo, chủ yếu gồm kiểm kê vật liệu, đo thành phần vật liệu và kiểm tra vỏ bọc chứa đựng [40]. Các công nghệ đo truyền thống để phát hiện vật liệu đã khai báo gồm NDA, chủ yếu là phương pháp đo neutron và gamma, Hệ thống giám sát bức xạ không người trực tiếp (URMSs) và các hệ thống đo và giám sát khác.</p><p>LaFleur và cộng sự trình bày một kỹ thuật NDA gọi là Đo mật độ cộng hưởng neutron tự thăm dò (SINRD), hiện đang được phát triển tại Phòng thí nghiệm Quốc gia Los Alamos (LANL) nhằm cải tiến các phép đo kiểm soát hạt nhân hiện có cho cụm nhiên liệu lò phản ứng nước nhẹ (LWR) [41]. East và cộng sự mô tả bốn hệ thống được phát triển tại Phòng thí nghiệm Khoa học Los Alamos (LASL) để phân tích không phá hủy vật liệu nhiên liệu hạt nhân [42]. Họ dùng máy tính nhỏ hoặc máy tính lập trình được để phân tích dữ liệu và kiểm soát phép đo.</p><p>Một vấn đề quan trọng trong kiểm soát hạt nhân là kiểm chứng dữ liệu do đơn vị vận hành khai báo về nhiên liệu hạt nhân đã qua sử dụng. Nhiều kỹ thuật đã được giao cho mục đích này. Một cách tiếp cận không phá hủy được dùng trong đo bức xạ gamma từ các cụm nhiên liệu hạt nhân đã chiếu xạ. Với kỹ thuật này, các thông số như độ cháy và thời gian làm nguội có thể được tính toán hoặc kiểm chứng.</p><p>Willman và cộng sự dùng tia gamma từ 137Cs, 134Cs và 154Eu để xác định tính nhất quán của thông tin do đơn vị vận hành khai báo [43]. Khusainov và cộng sự phát triển một máy quang phổ gamma di động với đầu dò TS độc đáo hoạt động gần nhiệt độ phòng nhằm lấp khoảng trống này [44]. Swoboda và cộng sự nghiên cứu một đầu dò gamma quang phổ mới có khả năng dùng trong thiết bị nhận dạng đồng vị phóng xạ cầm tay. Đầu dò Na/I tiêu chuẩn, gọi là như vậy, được so sánh với các đầu dò nhấp nháy và đầu dò TS nhiệt độ phòng mới khác [45].</p><p>Đã có nhu cầu kéo dài về một hệ thống đầu dò tia gamma nhiệt độ phòng có hiệu suất cao và độ phân giải thỏa đáng cho các ứng dụng kiểm soát hạt nhân [46]. Đầu dò HPXe có độ phân giải, hiệu suất, khả năng chống bức xạ nội tại và độ ổn định nhiệt độ, có thể là ứng viên phù hợp cho ứng dụng rộng rãi trong kiểm soát hạt nhân. Wang và cộng sự dùng hai mẫu plutonium có thành phần đồng vị đã biết và nhiều chuẩn uranium tia gamma để trình bày thông tin tia gamma từ các đầu dò Germani độ tinh khiết cao (HPGe) dạng triệt tiêu và một đầu dò dạng phẳng [47].</p><p>Các phép đo kiểm soát hạt nhân chủ động dựa trên tương quan thời gian giữa tia gamma nhanh và các neutron phóng xạ từ cùng một sự phân hạt đang trở thành một kỹ thuật hữu ích. Marseguerra và cộng sự báo cáo kết quả dùng nguồn 252Cf để hiệu chuẩn đầu dò nhấp nháy nhựa trong các thí nghiệm kiểm soát hạt nhân [48].</p><p>Pozzi và Segovia trình bày một phương pháp ước tính khối lượng mẫu uranium oxit dựa trên phép đo phân tích nhiễu do nguồn 252Cf điều khiển [49]. Kết quả thí nghiệm cho thấy khối lượng mẫu có thể được dự đoán thành công bằng thuật toán lập trình di truyền. Vermaercke và cộng sự cùng Frazzini lần lượt thảo luận phép đo rất nhanh và chính xác hàm lượng plutonium và uranium trong vật liệu hạt nhân [50, 51]. Thiết bị gồm máy chuẩn độ coulomb dòng không đổi và máy chuẩn độ trọng lượng để đo uranium, cùng hệ thống coulomb thế kiểm soát để đo plutonium.</p><p>Họ đã tạo ra Đánh giá An toàn Xác suất (PSA), được chứng minh là phương pháp hiệu quả cho phân tích an toàn và các quyết định dựa trên rủi ro [52]. Lu và Jiang trình bày tổng quan về ứng dụng của PSA trong ba lĩnh vực của hệ thống Đo lường và Điều khiển (IC) kỹ thuật số tại nhà máy điện hạt nhân [53].</p><p>Giám sát bức xạ là một trong các phương pháp chẩn đoán cho phép đo kiểm soát hạt nhân, được dùng để chống trộm cắp Vật liệu hạt nhân đặc biệt (SNM) bởi người đi bộ rời khỏi khu vực tiếp cận SNM [54].</p><p>Letourneau và cộng sự xem xét đầu dò Nucifer, tập trung phát triển các kỹ thuật kiểm soát mới cho thế hệ lò phản ứng tiếp theo [55]. Thông lượng lớn neutrino thoát ra từ lò phản ứng hạt nhân mang thông tin về hai đại lượng đáng quan tâm đối với kiểm soát hạt nhân là công suất lò và tồn lượng vật liệu phân hạch [56].</p><p>Cabrera-Palmer và cộng sự đã chứng minh rằng giám sát lò phản ứng hạt nhân dựa trên phản neutrino là khả thi khi dùng một đầu dò khối lập phương tương đối nhỏ chế từ chất nhấp nháy lỏng pha gadolinium, đặt cách lò phản ứng nước áp lực (PWR) hàng chục mét [57]. Sơ đồ được thể hiện trong Hình 5. Parsons và Wells đã thử nghiệm và phát triển một hệ thống thiết bị đo mức chất lỏng chống can thiệp cho công tác kiểm soát [58]. Các thử nghiệm của họ chứng minh độ chính xác của phép đo mức chất lỏng dùng kỹ thuật phản xạ miền thời gian (TDR) và độ chính xác của phép đo chênh lệch nhiệt độ và áp suất dùng đầu dò cảm biến mức chất lỏng thiết kế riêng.</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 300" role="img" aria-label="Figure 2.5 - A schematic of the pressurized water Cherenkov detector"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd5" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd5" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd5" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd5" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="208" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="248" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="288" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="328" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="368" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="408" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="448" y="70" width="24" height="44" fill="#232323" stroke="#232323" stroke-width="0"/><rect x="232" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="272" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="312" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="352" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="392" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="432" y="62" width="16" height="60" fill="#ffffff" stroke="#b7dce8" stroke-width="1.0"/><rect x="211" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M206,152 A14,8 0 0 1 234,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="251" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M246,152 A14,8 0 0 1 274,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="291" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M286,152 A14,8 0 0 1 314,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="331" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M326,152 A14,8 0 0 1 354,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="371" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M366,152 A14,8 0 0 1 394,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="411" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M406,152 A14,8 0 0 1 434,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="451" y="128" width="18" height="22" fill="#e53935" stroke="#e53935" stroke-width="0"/><path d="M446,152 A14,8 0 0 1 474,152 Z" fill="#8bc34a" stroke="#5a9216" stroke-width="0.8"/><rect x="200" y="152" width="280" height="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><rect x="200" y="210" width="280" height="46" fill="#2b2b2b" stroke="#2b2b2b" stroke-width="1.2"/></svg><figcaption class="figcap">Hình 2.5 · Sơ đồ đầu dò Cherenkov nước áp lực.</figcaption></figure><h2>TAI NẠN HẠT NHÂN, HẬU XỬ LÝ VÀ PHÂN TÍCH</h2><p>Tai nạn hạt nhân là điều rùng rợn đối với nhân loại, vì vậy chúng ta cần tích cực ngăn ngừa tai nạn hạt nhân và phân tích thiệt hại do tai nạn hạt nhân gây ra. Có nhiều thiết bị và phương pháp đo lường khác nhau được dùng để chẩn đoán điều kiện sự cố, giám sát và báo động thiết bị hạt nhân trong điều kiện sự cố, và phân tích tai nạn hạt nhân. Các phương pháp thiết bị và đo lường gồm Phân loại Vectơ Hỗ trợ (SVC), Phương pháp Nhóm xử lý Dữ liệu (GMDH), Máy Vectơ Hỗ trợ (SVM), Hồi quy Vectơ Hỗ trợ (SVR), Mạng nơ-ron Xác suất (PNN), Thuật toán Mạng Lan truyền Ngược (BPNA), Hệ thống Lọc và Chẩn đoán Báo động (AFDS), Phổ kế Gamma (GS), Phổ kế Khối lượng Gia tốc (AMS), Đầu dò Vết Hạt nhân Thể rắn (SSNTD), v.v.</p><p>Là một biện pháp quản lý hiệu quả các tai nạn nghiêm trọng tại nhà máy điện hạt nhân, việc xác định và chẩn đoán các sự kiện khởi phát tai nạn trong một khoảng thời gian ngắn là rất quan trọng [59]. Mục tiêu chính của nhiều hệ thống là chẩn đoán Sự cố Mất chất làm mát (LOCA) sử dụng các kỹ thuật trí tuệ nhân tạo như GMDH và SVC. Chụp chiếu neutron (NR) đã được áp dụng để nghiên cứu hành vi của thanh điều khiển và vỏ bọc nhiên liệu hạt nhân trong quá trình oxy hóa bằng hơi nước ở nhiệt độ giữa 1123 và 1673 K trong điều kiện tai nạn hạt nhân nghiêm trọng [60]. Các người vận hành nhà máy điện hạt nhân chỉ được cung cấp thông tin một phần trong suốt tai nạn, hoặc họ có thể không có đủ thời gian để phân tích dữ liệu dù được cung cấp lượng thông tin đáng kể, nên rất khó cho người vận hành dự đoán diễn biến của LOCA.</p><p>Na và cộng sự đã dùng SVM để xác định vị trí vỡ của LOCA và dự đoán kích thước vết vỡ bằng SVC và SVR [61]. Na và cộng sự thiết kế một PNN đã được áp dụng hiệu quả cho các bài toán phân loại nhằm phân loại tai nạn thành các nhóm sự kiện ban đầu như LOCA, Mất điện toàn bộ trạm (SBO), Mất hoàn toàn nước cấp (TLOFW), và Vỡ ống sinh hơi (SGTR). Họ cũng thiết kế một Mạng nơ-ron Mờ (FNN) để nhận diện các kịch bản tai nạn nghiêm trọng chính sau các sự kiện khởi phát [62]. Sơ đồ được thể hiện trong Hình 6.</p><figure class="figure" id="fig-6"><svg viewBox="0 0 680 360" role="img" aria-label="Figure 2.6 - The probabilistic neural network"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd6" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd6" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd6" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd6" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><line x1="150" y1="90" x2="300" y2="80" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="90" x2="300" y2="130" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="90" x2="300" y2="180" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="90" x2="300" y2="230" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="90" x2="300" y2="280" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="150" x2="300" y2="80" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="150" x2="300" y2="130" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="150" x2="300" y2="180" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="150" x2="300" y2="230" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="150" x2="300" y2="280" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="210" x2="300" y2="80" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="210" x2="300" y2="130" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="210" x2="300" y2="180" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="210" x2="300" y2="230" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="210" x2="300" y2="280" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="310" x2="300" y2="80" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="310" x2="300" y2="130" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="310" x2="300" y2="180" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="310" x2="300" y2="230" stroke="#9aa0a6" stroke-width="0.7"/><line x1="150" y1="310" x2="300" y2="280" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="80" x2="430" y2="110" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="80" x2="430" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="80" x2="430" y2="270" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="130" x2="430" y2="110" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="130" x2="430" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="130" x2="430" y2="270" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="180" x2="430" y2="110" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="180" x2="430" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="180" x2="430" y2="270" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="230" x2="430" y2="110" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="230" x2="430" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="230" x2="430" y2="270" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="280" x2="430" y2="110" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="280" x2="430" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="300" y1="280" x2="430" y2="270" stroke="#9aa0a6" stroke-width="0.7"/><line x1="430" y1="110" x2="560" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="430" y1="190" x2="560" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><line x1="430" y1="270" x2="560" y2="190" stroke="#9aa0a6" stroke-width="0.7"/><circle cx="150" cy="90" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="150" cy="150" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="150" cy="210" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="150" cy="310" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="300" cy="80" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="300" cy="130" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="300" cy="180" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="300" cy="230" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="300" cy="280" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="430" cy="110" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="430" cy="190" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="430" cy="270" r="11" fill="#000000" stroke="#000000" stroke-width="0"/><circle cx="560" cy="190" r="22" fill="#000000" stroke="#000000" stroke-width="0"/><line x1="40" y1="150" x2="92" y2="150" stroke="#8fc7d9" stroke-width="8"/><polygon points="104,150 90,141 90,159" fill="#8fc7d9" stroke="#8fc7d9" stroke-width="0"/><text x="68" y="138" text-anchor="middle" style="font:10.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Input</text><line x1="586" y1="190" x2="638" y2="190" stroke="#8fc7d9" stroke-width="8"/><polygon points="650,190 636,181 636,199" fill="#8fc7d9" stroke="#8fc7d9" stroke-width="0"/><text x="616" y="178" text-anchor="middle" style="font:10.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Output</text><text x="128" y="94" text-anchor="end" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x1</text><text x="128" y="154" text-anchor="end" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x2</text><text x="128" y="214" text-anchor="end" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">x3</text><text x="128" y="262" text-anchor="end" style="font:12.0px Inter,Helvetica,sans-serif;fill:#888;">…</text><text x="128" y="314" text-anchor="end" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">xn</text><text x="548" y="158" text-anchor="middle" style="font:11.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Y</text></svg><figcaption class="figcap">Hình 2.6 · Mạng nơ-ron xác suất.</figcaption></figure><p>Gần đây, tai nạn Fukushima cho thấy Mất điện toàn bộ trạm (SBO) là nguyên nhân quan trọng gây tai nạn nghiêm trọng hư hại lõi và phát thải phóng xạ [63]. Patterson và Sc đã mô tả phân tích báo động gọi là Hệ thống Máy tính Kỹ thuật số (DCS), được lắp đặt và hiện đang vận hành tại lò phản ứng điện hạt nhân Oldbury [64]. Cheon và cộng sự báo cáo nghiên cứu khả thi của hệ thống xử lý và chẩn đoán đa báo động dùng Mạng nơ-ron (NNs) [65]. BPNA được áp dụng để huấn luyện các mẫu báo động đa dạng nhằm nhận diện hư hỏng trong hệ thống Bơm nước làm mát lò phản ứng (RCP). Khả năng ánh xạ tổng quát của NN cho phép nhận diện hư hỏng dễ dàng. Một hệ thống chuyên gia mờ trực tuyến gọi là AFDS đã được mô tả nhằm cung cấp cho người vận hành hình ảnh báo động sống động và thông tin hư hỏng rộng khắp của hệ thống trong các trạng thái bất thường thông qua chẩn đoán và lọc báo động [66]. Cheon và cộng sự mô tả chiến lược phát triển của một hệ thống chuyên gia nguyên mẫu gọi là Hệ thống Chuyên gia cho Chẩn đoán và Xử lý Đa báo động (ESMADP) để chẩn đoán và xử lý đa báo động trong nhà máy điện hạt nhân [67]. Sơ đồ được thể hiện trong Hình 7. Hệ thống này được thiết kế để hỗ trợ người vận hành chẩn đoán sự cố nhà máy điện hạt nhân và nhanh chóng xác định một báo động nguyên nhân chi phối trong số nhiều báo động được kích hoạt.</p><figure class="figure" id="fig-7"><svg viewBox="0 0 680 420" role="img" aria-label="Figure 2.7 - The functional structure of ESMADP"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd7" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd7" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd7" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd7" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><rect x="150" y="40" width="380" height="34" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="62" text-anchor="middle" style="font:11.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">All kinds of emergency</text><line x1="300" y1="74" x2="300" y2="112" stroke="#000000" stroke-width="3.0" marker-end="url(#a6__sd7)"/><line x1="430" y1="74" x2="430" y2="112" stroke="#000000" stroke-width="3.0" marker-end="url(#a6__sd7)"/><text x="215" y="96" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Alarm processing</text><text x="500" y="96" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Alarm diagnosis</text><rect x="170" y="112" width="170" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="182" y="126" width="62" height="52" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.1"/><rect x="256" y="126" width="76" height="52" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.1"/><text x="213" y="146" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Alarm</text><text x="213" y="158" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">order</text><text x="294" y="143" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Intelligent</text><text x="294" y="155" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">processor</text><line x1="244" y1="143" x2="254" y2="143" stroke="#000000" stroke-width="2.2" marker-end="url(#a6__sd7)"/><line x1="256" y1="165" x2="246" y2="165" stroke="#000000" stroke-width="2.2" marker-end="url(#a6__sd7)"/><rect x="370" y="112" width="170" height="104" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><rect x="382" y="132" width="72" height="44" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.1"/><rect x="466" y="132" width="64" height="44" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.1"/><text x="418" y="149" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Emergency</text><text x="418" y="161" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">action</text><text x="498" y="149" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Failure</text><text x="498" y="161" text-anchor="middle" style="font:8.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">diagnosis</text><ellipse cx="340" cy="206" rx="58" ry="17" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.2"/><text x="340" y="210" text-anchor="middle" style="font:9.5px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Inference engine</text><line x1="294" y1="180" x2="306" y2="194" stroke="#000000" stroke-width="1.8" marker-end="url(#a6__sd7)"/><line x1="410" y1="180" x2="398" y2="194" stroke="#000000" stroke-width="1.8" marker-end="url(#a6__sd7)"/><rect x="200" y="278" width="280" height="56" rx="12" fill="#cfe8e8" stroke="#2a2a2a" stroke-width="1.3"/><text x="340" y="310" text-anchor="middle" style="font:11.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">ESMADP control room</text><line x1="276" y1="180" x2="276" y2="278" stroke="#000000" stroke-width="2.6" marker-end="url(#a6__sd7)"/><line x1="340" y1="223" x2="340" y2="278" stroke="#000000" stroke-width="2.6" marker-end="url(#a6__sd7)"/><line x1="466" y1="176" x2="466" y2="278" stroke="#000000" stroke-width="2.6" marker-end="url(#a6__sd7)"/><line x1="240" y1="368" x2="240" y2="282" stroke="#000000" stroke-width="2.6" marker-end="url(#a6__sd7)"/><line x1="440" y1="368" x2="440" y2="282" stroke="#000000" stroke-width="2.6" marker-end="url(#a6__sd7)"/><text x="390" y="254" text-anchor="start" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Information</text><text x="170" y="382" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Multiple alarm input</text><text x="520" y="382" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Symptom input</text></svg><figcaption class="figcap">Hình 2.7 · Cấu trúc chức năng của ESMADP.</figcaption></figure><p>Sự phát thải các Sản phẩm Phân hạt (FPs) đóng vai trò then chốt trong nguồn phát thải ra môi trường; sự phát thải FP từ Lò phản ứng nước áp lực (PWR) trong một tai nạn nghiêm trọng giả định là mục tiêu chính trong đánh giá an toàn lò phản ứng hạt nhân. Phổ kế gamma là công cụ chính dùng để định lượng sự phát thải FP ra môi trường. Ducros và cộng sự áp dụng thiết bị phổ kế gamma trực tuyến để nghiên cứu mẫu nhiên liệu và đo động học phát thải FP trong các thí nghiệm, cùng với bàn quét gamma chuyên tính toán cân bằng FP sau thử nghiệm [68]. Mitev và cộng sự báo cáo kết quả đo 131I, 134Cs và 137Cs trong các mẫu môi trường sau tai nạn Fukushima tại Bulgaria [69]. Các phép đo được thực hiện bằng lấy mẫu không khí thể tích lớn trên bộ lọc sol khí bằng sợi thủy tinh; kết quả cho thấy nồng độ 131I nằm trong khoảng 31–2240 ut Bq/m3, nồng độ 134Cs và 137Cs lần lượt nằm trong khoảng 33–456 ut Bq/m3 và 38–637 ut Bq/m3. Ngoài ra, Endo và cộng sự tiến hành lấy mẫu đất ở giai đoạn sớm của tai nạn Nhà máy điện hạt nhân Fukushima Dai-ichi (FDNPP) [70]. Họ dùng đầu dò Ge để xác định và đo các chất ô nhiễm phóng xạ trong đất gồm 129mTe, 129Te, 131I, 132Te, 132I, 134Cs, 136Cs, 137Cs, 140Ba và 140La. Kết quả cho thấy một lượng lớn chất phóng xạ đã được thải ra môi trường sau tai nạn hạt nhân Fukushima. Amano và cộng sự thu thập mẫu không khí và nước máy hàng ngày ngay sau sự cố hạt nhân Fukushima và đo độ phóng xạ của chúng bằng phổ kế gamma [71]. Perrot và cộng sự thực hiện các phép đo phổ kế gamma nền thấp về hoạt độ của 137Cs, 131I và 134I bằng đầu dò HPGe tại nền tảng prisma đặt tại phòng thí nghiệm Centre d'Etudes Nucléaires de Bordeaux Gradignan (CENBG) ở Bordeaux, Pháp [72].</p><p>Tai nạn lò phản ứng hạt nhân Chernobyl xảy ra ngày 26 tháng 4 năm 1986 được biết đến rộng rãi là đã đưa một loạt lượng lớn nuclide phóng xạ vào khí quyển. Paul và cộng sự đo nồng độ của nuclide phóng xạ sống lâu 129I trong các mẫu môi trường thu thập tại Israel và châu Âu sau tai nạn lò phản ứng hạt nhân [73]. Các phép đo được thực hiện bằng Máy gia tốc Pelletron Rehovot (RPA) và Phổ kế Khối lượng Gia tốc (AMS). Gasparro và cộng sự mô tả các phép đo quang phổ tia γ thực hiện tại một loạt phòng thí nghiệm ngầm nhằm mục đích đo 60Co hơn 2 năm sau sự kiện tới hạn của lò phản ứng hạt nhân Chernobyl [74]. Kết quả đo cho thấy thông lượng neutron xác định từ hoạt độ của 60Co phù hợp với các phép đo trước đó dùng các nuclide phóng xạ sống ngắn 59Fe và 51Cr. Nikolaev áp dụng nhiều phương pháp và thiết bị vết để nghiên cứu diễn biến sau các tai nạn bức xạ tại lò phản ứng hạt nhân Chernobyl. Họ dùng SSNTD để đo nhiễm bẩn trong không khí, nước, đất, đối tượng sinh học và các đối tượng khác của các nuclide phóng xạ tia α, cũng như để ước tính liều neutron bằng liều kế sự cố [75]. Ngoài ra, Bernhardsson và cộng sự thảo luận về sự biến đổi và khác biệt của phơi nhiễm bức xạ bên trong và bên ngoài của cư dân một số ngôi làng ở vùng Bryansk của Nga gần Chernobyl [76].</p><h2>KẾT LUẬN</h2><p>Trong bài báo này, các phương pháp đo lường tiên tiến và thiết bị đo lường cho các cơ sở hạt nhân được xem xét. Việc phát triển các phương pháp đo lường (thiết bị đo) cho các cơ sở hạt nhân và các ứng dụng của những thiết bị và phương pháp này được trình bày. Nhiều thiết bị và phương pháp đo lường được dùng trong mọi mặt của công nghệ hạt nhân, cụ thể là lò phản ứng điện hạt nhân, chu trình nhiên liệu hạt nhân, kiểm soát hạt nhân và an ninh quốc gia, tai nạn hạt nhân, hậu xử lý và phân tích, được thảo luận chi tiết. Các thiết bị chủ yếu gồm mọi loại đầu dò, nhiệt kế, bộ đếm, cặp nhiệt điện, máy quang phổ, cảm biến sợi quang, buồng đo và calo kế. Các phương pháp đo lường chủ yếu gồm nhiều phương pháp đo không tiếp xúc dựa trên quang học, điện tử và từ tính.</p><h2>LỜI CẢM ƠN</h2><p>Công trình này được hỗ trợ bởi Quỹ Khoa học Tự nhiên Quốc gia Trung Quốc (11272368), bởi Dự án Quỹ Khoa học Tự nhiên của CQ CSTC (2010BB2087), và bởi Dự án Quỹ Khoa học Tự nhiên của Ủy ban Giáo dục Trùng Khánh (CQEC, KJ110822).</p><h2>TÀI LIỆU THAM KHẢO</h2><ol class="ref-list"><li>C. Guerrero, E. Berthoumieux, D. Cano-Ott, F. Gunsing, E. Mendoza, and S. Andriamonje, “A new set-up for the simultaneous measurement of neutro-induced capture and fission reactions,” in Proceedings of the 2nd International Conference on Advancements in Nuclear Instrumentation Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>I. Bolshakova, V. Chekanov, I. Duran et al., “Methods and instrumentation for investigating hall sensors during their irradiation in nuclear research reactors,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>R. I. Scherpelz and J. E. Tanner, “Neutron measurements at nuclear power reactors [55],” Nuclear Instruments and Methods in Physics Research A, vol. 476, no. 1-2, pp. 400–404, 2002.</li><li>D. Fourmentel, J.-F. Villard, A. Lyoussi et al., “Combined analysis of neutron and photon flux measurements for the Jules Horowitz reactor core mapping,” in Proceedings of the 2nd International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>H. G. Brixy, “Temperature measurement in nuclear reactors by noise thermometry,” Nuclear Instruments and Methods, vol. 97, no. 1, pp. 75–80, 1971.</li><li>T. Bily and L. Sklenka, “Neutronic design of instrumentation for thermal effects measurement on VR-1 reactor,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>J. L. Rempe, D. L. Knudson, J. E. Daw et al., “Enhanced in-pile instrumentation at the advanced test reactor,” in Proceedings of the 2nd International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>A. Porta, V. M. Bui, M. Cribier et al., “Reactor neutrino detection for non-proliferation with the NUCIFER experiment,” IEEE Transactions on Nuclear Science, vol. 57, no. 5, pp. 2732–2739, 2010.</li><li>J. F. Villard, S. Fourrez, D. Fourmentel, and A. Legrand, “Improving high-temperature measurements in nuclear reactors with Mo/Nb thermocouples,” International Journal of Thermophysics, vol. 29, no. 5, pp. 1848–1857, 2008.</li><li>G. Cheymol, B. Brichard, and J. F. Villard, “Fibre optics for metrology in nuclear research reactors applications to dimensional measurements,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>G. Y. Buimistriuc and A. M. Rogov, “Intelligent fiber optic pressure sensor for measurements in extreme conditions,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>C. Papastefanou, “Measurement of neutron flux and albedo of water for thermal neutrons with foils of indium in a subcritical nuclear reactor,” Journal of Radioanalytical and Nuclear Chemistry, vol. 261, no. 3, pp. 671–678, 2004.</li><li>Y. G. Li, Y. Q. Shi, Y. B. Zhang, and P. Xia, “Reactor fission rate measurement for miniature neutron source reactor by solid state nuclear track detector,” Radiation Measurements, vol. 34, no. 1–6, pp. 589–591, 2001.</li><li>M. Laurie, M. A. Fütterer, J. M. Lapetite, S. Fourrez, and R. MoriceNew, “new temperature monitoring devices for high-temperature irradiation experiments in the high flux reactor petten,” Nuclear Science, vol. 58, pp. 2319–2324, 2011.</li><li>N. Khentout and B. Meftah, “Design and realization of a measurement system of cold neutron speeds by TOF method,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>A. K. Bhattacharya, J. T. Verdeyen, F. T. Adler, and L. Goldstein, “Measurement of the local radiation field in a nuclear reactor by microwave interferometric techniques,” Nuclear Instruments and Methods, vol. 95, no. 2, pp. 313–325, 1971.</li><li>O. Meirav, M. Adam, E. Boaretto et al., “Measurements of 129I in a nuclear power reactor by accelerator mass spectrometry,” International Journal of Radiation Applications and Instrumentation A, vol. 43, no. 11, pp. 1420–1424, 1992.</li><li>R. Coulon, S. Normand, G. Ban et al., “Sodium fast reactor power monitoring using 20F tagging agent,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>A. K. Sang, M. E. Froggatt, D. K. Gifford, S. T. Kreger, and B. D. Dickerson, “One centimeter spatial resolution temperature measurements in a nuclear reactor using Rayleigh scatter in optical fiber,” IEEE Sensors Journal, vol. 8, no. 7, pp. 1375–1380, 2008.</li><li>L. K. Yarovoi, L. Y. Robur, A. V. Gnatovsky, and E. P. Vdalov, “holographic equipment for testing the construction of the nuclear power plant,” in Proceedings of the 4th Regional Meeting, 1997.</li><li>S. D. Eastham, D. J. Coates, and G. T. Parks, “A novel method for rapid comparative quantitative analysis of nuclear fuel cycles,” Annals of Nuclear Energy, vol. 42, pp. 80–88, 2012.</li><li>M. H. Noiré, L. Couston, E. Douarre, D. Pouyat, C. Bouzon, and P. Marty, “A new sol-gel derived optical fiber sensor for high acidity measurements: application in nuclear fuel reprocessing,” Journal of Sol-Gel Science and Technology, vol. 17, no. 2, pp. 131–136, 2000.</li><li>I. Matsson, B. Grapengiesser, and B. Andersson, “LOKET-a gamma-ray spectroscopy system for in-pool measurements of thermal power distribution in irradiated nuclear fuel,” Nuclear Instruments and Methods in Physics Research A, vol. 569, no. 3, pp. 872–882, 2006.</li><li>L. Viererbl, Z. Lahodová, A. Voljanskij et al., “Measurement of gamma and neutron radiations inside spent fuel assemblies with passive detectors,” Nuclear Instruments and Methods in Physics Research A, vol. 652, no. 1, pp. 90–93, 2011.</li><li>M. Battaglieri, R. de Vita, G. Firpo et al., “An anti-neutrino detector to monitor nuclear reactor’s power and fuel composition,” Nuclear Instruments and Methods in Physics Research A, vol. 617, no. 1–3, pp. 209–213, 2010.</li><li>P. F. Peck, “Control analysis of 235U in nuclear fuel by a neutron absorption method,” Journal of Radioanalytical Chemistry, vol. 48, no. 1-2, pp. 73–82, 1979.</li><li>G. Perret and K. A. Jordan, “On the combination of delayed neutron and delayed gamma techniques for fission rate measurement in nuclear fuel,” in Proceedings of the 2nd International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>X. Y. Liu, D. A. Andersson, and B. P. Uberuaga, “First-principles DFT modeling of nuclear fuel materials,” Journal of Materials Science, vol. 47, no. 21, pp. 7367–7384, 2012.</li><li>E. Rosenkrantz, J. Y. Ferrandis, G. Leveque, and D. Baron, “Ultrasonic measurement of gas pressure and composition for nuclear fuel rods,” Nuclear Instruments and Methods in Physics Research A, vol. 603, no. 3, pp. 504–509, 2009.</li><li>S. Subbuthai, P. Sahoo, R. Ananthanarayanan, A. Nageswara Rao, and R. V. Subba Rao, “Feasibility studies for the detection of third phase during reprocessing of fast reactor fuel,” Journal of Radioanalytical and Nuclear Chemistry, vol. 291, no. 2, pp. 879–883, 2012.</li><li>T. Kamei and A. Serizawa, “Measurement of 2-dimensional local instantaneous liquid film thickness around simulated nuclear fuel rod by ultrasonic transmission technique,” Nuclear Engineering and Design, vol. 184, no. 2-3, pp. 349–362, 1998.</li><li>T. Inoue, “Actinide recycling by pyro-process with metal fuel FBR for future nuclear fuel cycle system,” Progress in Nuclear Energy, vol. 40, no. 3-4, pp. 547–554, 2002.</li><li>S. Normand, V. Kondrasov, G. Corre, and C. Passard, “PING: a new approach for nuclear fuel cycle instrumentation,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>I. Badawy and W. A. EI-Gammal, “Measurement of low enriched uranium fuel pellets,” in Proceedings of the 16th National Conference on Radio Science, Cairo, Egypt, February 1999.</li><li>A. Gavron, L. E. Smith, and J. J. Ressler, “Analysis of spent fuel assemblies using a lead slowing down spectrometer,” Nuclear Instruments and Methods in Physics Research A, vol. 602, no. 2, pp. 581–587, 2009.</li><li>S. K. Das, C. S. Kedari, and S. C. Tripathi, “Spectrophotometric determination of trace amount of uranium (VI) in different aqueous and organic streams of nuclear fuel processing using 2-(5-bromo-2-pyridylazo-5-diethylaminophenol),” Journal of Radioanalytical and Nuclear Chemistry, vol. 285, no. 3, pp. 675–681, 2010.</li><li>A. I. Hawari, J. Chen, B. J. Su, and Z. X. Zhao, “Assessment of on-line burnup monitoring of pebble bed reactor fuel using passive gamma-ray spectrometry,” IEEE Transactions on Nuclear Science, vol. 49, no. 3, pp. 1249–1253, 2002.</li><li>U. Meier, J. Heinze, L. Lange, C. Hassa, L. Rackwitz, and T. Doerr, “Characterisation of the combustion performance of low emission fuel injectors with laser measurements,” CEAS Aeronautical Journal, vol. 3, no. 1, pp. 45–53, 2012.</li><li>A. P. Belian, L. C. Bourva, S. C. Kane, and A. R. Lebrun, “The use of Monte Carlo techniques for the calibration of IAEA safeguards instrumentation,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>N. Peter, M. Koskelo, and M. Stein, “The role of the nuclear industry in advancing safeguards instrumentation,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>A. M. Lafleur, W. S. Charlton, H. O. Menlove, and M. T. Swinhoe, “Comparison of fresh fuel experimental measurements to MCNPX calculations using self-interrogation neutron resonance densitometry,” Nuclear Instruments and Methods in Physics Research A, vol. 680, pp. 168–178, 2012.</li><li>L. V. East, E. R. Martin, T. L. Atwell, R. H. Augustson, and H. O. Menlove, “Automated nondestructive assay instrumentation for nuclear materials safeguards,” Nuclear Science, vol. 22, no. 1, pp. 739–743, 1975.</li><li>C. Willman, A. Håkansson, O. Osifo, A. Bäcklin, and S. J. Svärd, “Nondestructive assay of spent nuclear fuel with gamma-ray spectroscopy,” Annals of Nuclear Energy, vol. 33, no. 5, pp. 427–438, 2006.</li><li>A. K. Khusainov, T. A. Antonova, V. V. Lysenko et al., “High resolution, portable gamma spectrometer not requiring liquid nitrogen cooling for field use for nuclear security and safeguards applications,” in Proceedings of the Nuclear Science Symposium Conference, Dresden, Germany, October 2008.</li><li>M. Swoboda, R. Arlt, V. Gostilo et al., “Spectral gamma detectors for hand-held radioisotope identification devices (RIDs) for nuclear security applications,” in Proceedings of the Nuclear Science Symposium, Medical Imaging Conference, Symposium on Nuclear Power Systems and the 14th International Workshop on Room Temperature Semiconductor X- and Gamma-Ray Detectors, pp. 4296–4302, Rome, Italy, October 2004.</li><li>D. H. Beddingfield, A. Beyerle, P. A. Russo, K. Ianakiev, D. T. Vo, and V. Dmitrenko, “High-pressure xenon ion chambers for gamma-ray spectroscopy in nuclear safeguards,” Nuclear Instruments and Methods in Physics Research A, vol. 505, no. 1-2, pp. 474–477, 2003.</li><li>T. F. Wang, S. M. Horne, R. A. Henderson, K. E. Roberts, and D. K. Vogt, “Exploring simultaneous single and coincident gamma-ray measurements for U/Pu assay in safeguards,” in Proceedings of the 2nd International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>M. Marseguerra, E. Padovani, and S. A. Pozzi, “Use of the MCNP-Polimi code for time-correlation safeguards measurements,” Progress in Nuclear Energy, vol. 43, no. 1–4, pp. 305–311, 2003.</li><li>S. A. Pozzi and J. Segovia, “ 252Cf source-correlated transmission measurements and genetic programming for nuclear safeguards,” Nuclear Instruments and Methods in Physics Research A, vol. 491, no. 1-2, pp. 326–341, 2002.</li><li>P. Vermaercke, F. F. Arboccò, L. Sneyers, A. Leal, and M. Bruggeman, “Environmental monitoring for safeguards using k0-standardised neutron activation analysis,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>T. L. Frazzini, “Application of automated analytical instrumentation to the determination of uranium and plutonium for nuclear safeguards measurements,” IEEE Transactions on Nuclear Science, vol. 29, no. 1, pp. 866–868, 1981.</li><li>Thomas H. Smith, Ronald J. Hall, and L. Donald Williams, “Analytic methods for fuel-cycle safety studies,” IEEE Transactions on Reliability, vol. R-25, no. 3, pp. 184–190, 1976.</li><li>L. Lu and J. Jiang, “Probabilistic safety assessment for instrumentation and control systems in nuclear power plants: an overview,” Journal of Nuclear Science and Technology, vol. 41, no. 3, pp. 323–330, 2004.</li><li>P. E. Fehlaul, “Integrated neutrod gamma-ray portal monitors for nuclear safeguards,” Nuclear Science, vol. 41, no. 4, pp. 922–926, 1994.</li><li>A. Letourneau, V.-M. Bui, M. Cribier et al., “Nucifer: a small electron-antineutrino detector for fundamental and safeguard studies,” in 2nd International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’11), Ghent, Belgium, June 2011.</li><li>R. Baskaran, V. Subramanian, J. Misra, R. Indira, P. Chellapandi, and B. Raj, “Aerosol characterization and measurement techniques towards SFR safety studies,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>B. Cabrera-Palmer, D. Reyna, L. Sadler et al., “Advances towards readily deployable antineutrino detectors for reactor monitoring and safeguards,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>B. B. Parsons and J. L. Wells, “Tamper and radiation resistant instrumentation for safeguarding special nuclear material,” IEEE Transactions on Nuclear Science, vol. NS-24, no. 1, pp. 616–620, 1976.</li><li>S. H. Lee, Y. G. No, M. G. Na, K. I. Ahn, and S. Y. Park, “Diagnostics of loss of coolant accidents using SVC and GMDH models,” IEEE Transactions on Nuclear Science, vol. 58, no. 1, pp. 267–276, 2011.</li><li>M. Große, M. Steinbrück, J. Stuckert, A. Kastner, and B. Schillinger, “Application of neutron radiography to study material processes during hypothetical severe accidents in nuclear reactors,” Journal of Materials Science, vol. 47, no. 18, pp. 6505–6512, 2012.</li><li>M. G. Na, W. S. Park, and D. H. Lim, “Detection and diagnostics of loss of coolant accidents using support vector machines,” IEEE Transactions on Nuclear Science, vol. 55, no. 1, pp. 628–636, 2008.</li><li>M. G. Na, S. H. Shin, S. M. Lee et al., “Prediction of major transient scenarios for severe accidents of nuclear power plants,” IEEE Transactions on Nuclear Science, vol. 51, no. 2, pp. 313–321, 2004.</li><li>W. K. Lu and B. Zhao, “Preliminary evaluation of the effect of several management measures for the station blackout severe accident of the pressurized water reactor nuclear power plant,” in Proceedings of the International Conference on Information Systems for Crisis Response and Management (ISCRAM’11), pp. 455–460, Harbin, China, November 2011.</li><li>D. Patterson, “Application of a computerised alarm-analysis system to a nuclear power station,” Electrical Engineers, vol. 115, no. 12, pp. 1858–1864, 1968.</li><li>S. W. Cheon, S. H. Chang, H. Y. Chung, and Z. N. Bien, “Application of neural networks to multiple alarm processing and diagnosis in nuclear power plants,” IEEE Transactions on Nuclear Science, vol. 40, no. 1, pp. 11–20, 1993.</li><li>S. S. Choi, K. S. Kang, H. G. Kim, and S. H. Chang, “Development of an on-line fuzzy expert system for integrated alarm processing in nuclear power plants,” IEEE Transactions on Nuclear Science, vol. 42, no. 4, pp. 1406–1418, 1995.</li><li>S. W. Cheon, S. H. Chang, and H. Y. Chung, “Development strategies of an expert system for multiple alarm processing and diagnosis in nuclear power plants,” IEEE Transactions on Nuclear Science, vol. 40, no. 1, pp. 21–30, 1993.</li><li>G. Ducros, S. Bernard, M. P. Ferroud-Plattet, and O. Ichim, “Use of gamma spectrometry for measuring fission product releases during a simulated PWR severe accident: application to the VERDON experimental program,” in Proceedings of the 1st International Conference on Advancements in Nuclear Instrumentation, Measurement Methods and Their Applications (ANIMMA’09), Marseille, France, June 2009.</li><li>K. Mitev, R. T. sibranski, V. Avramov et al., “Measurements of 133I, 134Cs and 137Cs In environmental samples in Bulgaria after the Fukushima accident,” in Proceedings of the Nuclear Science Symposium and Medical Imaging Conference, Valencia, Spain, October 2011.</li><li>S. Endo, S. Kimura, T. Takatsuji, K. Nanasawa, T. Imanaka, and K. Shizuma, “Measurement of soil contamination by radionuclides due to the Fukushima Dai-ichi nuclear power plant accident and associated estimated cumulative external dose estimation,” Journal of Environmental Radioactivity, vol. 111, pp. 18–27, 2012.</li><li>H. Amano, M. Akiyama, B. Chunlei et al., “Radiation measurements in the Chiba Metropolitan Area and radiological aspects of fallout from the Fukushima Dai-ichi nuclear power plants accident,” Journal of Environmental Radioactivity, vol. 111, pp. 42–52, 2012.</li><li>F. Perrot, P. Hubert, C. Marquet et al., “Evidence of 131I and 134,137Cs activities in Bordeaux, France due to the Fukushima nuclear accident,” Journal of Environmental Radioactivity, vol. 114, pp. 61–65, 2012.</li><li>M. Paul, D. Fink, G. Hollos, A. Kaufman, W. Kutschera, and M. Magaritz, “Measurement of 129I concentrations in the environment after the Chernobyl reactor accident,” Nuclear Instruments and Methods in Physics Research B, vol. 29, no. 1-2, pp. 341–345, 1987.</li><li>J. Gasparro, M. Hult, K. Komura et al., “Measurements of 60Co in spoons activated by neutrons during the JCO criticality accident at Tokai-mura in 1999,” Journal of Environmental Radioactivity, vol. 73, no. 3, pp. 307–321, 2004.</li><li>V. A. Nikolaev, “Application of SSNTDs to investigations of radiation accident after-effects,” Radiation Measurements, vol. 25, no. 1–4, pp. 337–345, 1995.</li><li>C. Bernhardsson, I. Zvonova, C. Rääf, and S. Mattsson, “Measurements of long-term external and internal radiation exposure of inhabitants of some villages of the Bryansk region of Russia after the Chernobyl accident,” Science of the Total Environment, vol. 409, no. 22, pp. 4811–4817, 2011.</li></ol><h3>Về nguồn tài liệu <span class="en">About the source</span></h3><p>Chương 2 chiếm PDF tr. 29–54, tương ứng tr. 13–38 của bản in; PAGES_SRC = 26 đếm toàn bộ phân đoạn nguồn này. Các mục theo mục lục là Abstract, Introduction, Nuclear Power Reactors, Nuclear Fuel Cycle, Safeguards and Homeland Security, Nuclear Accident, After Action, and Analysis, Conclusions, Acknowledgments và References. Nguyên bản có đúng bảy hình đánh số Figure 1 – Figure 7, không có bảng, và 76 tài liệu tham khảo đánh số 1–76; tất cả được giữ lại ở đây.</p><div class="note"><b>Đặc điểm của nguyên bản.</b> Lớp văn bản OCR có các dấu gạch nối khi xuống dòng («Self-Powered», «ANALY-SIS», «nondestructive assay» bị tách dòng); bản dịch ghép lại thành từ hoàn chỉnh. Các tiêu đề in viết hoa toàn bộ được giữ dạng viết hoa trong bản Anh và dịch sang chữ thường có nhấn trọng âm trong bản Việt. Nhiều câu trong nguyên bản mang đặc điểm ngôn ngữ của tác giả không phải bản ngữ Anh (ví dụ «in last decade», «instrumentations to measuring», «the technology which persisted nearly unchanged», «there is a possibility of application … in condition of NPP»); bản Anh giữ nguyên các cấu trúc đó, bản Việt dùng nghĩa đúng tự nhiên. Ký hiệu đồng vị và đơn vị được trình bày dạng văn bản thuần (ví dụ 131I, 134Cs, 137Cs, ut Bq/m3) để tránh lỗi HTML. Tham chiếu [3] của nguồn có ký hiệu «[55]» ngay trong nhan đề; bản dịch giữ nguyên. Hình 2.4 giữ hướng mũi tên như bản in. Cả bảy hình là bản vẽ lại vector đã đơn giản hóa, không phải ảnh gốc.</div><p><i>Đây là bản dịch không chính thức, dùng cho mục đích học tập. Nội dung gốc © 2019 Bibliotex; các chương của sách phát hành theo giấy phép Creative Commons.</i></p><div class="chapter-nav"><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch01-catalytic-reduction-of-dissolved-oxygen/"><span class="k">← Chương 1</span>Ảnh hưởng của các thông số khác nhau đến hiệu quả khử xúc tác oxy hòa tan</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">Mục lục →</span>Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 2019 Bibliotex; từng chương © tác giả tương ứng, giấy phép Creative Commons.</p></footer></body></html>