<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Phát triển bảo vệ và điều khiển hệ thống điện · Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</title><meta name="description" content="Bản dịch tiếng Việt Chương 6 của Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/handbook-power-plant-instrumentation-control/ch06-developments-of-power-system-protection-and-control/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/handbook-power-plant-instrumentation-control/">Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a> · Chương 6</div><h1>Phát triển bảo vệ và điều khiển hệ thống điện</h1><p class="byline">Z. Q. Bo · X. N. Lin · Q. P. Wang · Y. H. Yi · F. Q. Zhou · XUJI Group Corporation, Xuchang, China · Huazhong University of Science and Technology, Wuhan, China</p><div class="meta-line">Chương 6 · 18 trang gốc · 6.642 từ · 3 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chính.</b> bảo vệ hệ thống điện · bảo vệ diện rộng · bảo vệ và điều khiển tích hợp · nền tảng thông tin · truyền thông đồng bộ tốc độ cao · hệ thống phân cấp ba cấp · cấp địa phương · cấp trạm biến áp/nhà máy · cấp diện rộng/khu vực · ba tuyến phòng thủ · rơ-le quá dòng điện cơ · rơ-le vi sai · rơ-le hướng · rơ-le khoảng cách · bảo vệ thích ứng · trí tuệ nhân tạo · mạng nơ-ron nhân tạo · bảo vệ dựa trên sóng truyền · đồng bộ GPS · PMU · RTU · phasor đồng bộ · phối hợp diện rộng · mất ổn định dây chuyền · thiết bị thông minh đa chức năng · MU · nền tảng thông tin thời gian thực · điện toán đám mây phân tán · tự phục hồi · IEEE-1588 · PTN · SDH · UFLS · UVLS · digital computer protection.<p class="lead">Chương này xem lại lịch sử phát triển của bảo vệ hệ thống điện, nhấn mạnh các tiến bộ gần đây về bảo vệ diện rộng và bảo vệ tích hợp, rồi giới thiệu khái niệm bảo vệ và điều khiển diện rộng tích hợp (IWAPC) với cấu trúc phân cấp ba cấp và nền tảng thông tin thời gian thực làm chỗ dựa chung.</p><h2>TÓM TẮT</h2><p>Truyền thông diện rộng đồng bộ đã trở thành một công nghệ chín muồi, làm cho sự tương tác thời gian thực giữa các trạm biến áp và hệ thống bảo vệ, điều khiển diện rộng trở thành hiện thực. Tuy nhiên, người ta nhận ra rằng hệ thống bảo vệ và điều khiển hiện nay còn thiếu sót trong việc xử lý dữ liệu thời gian thực này. Bài viết bắt đầu bằng việc xem lại lịch sử phát triển của bảo vệ hệ thống điện, đặc biệt chú ý đến những phát triển gần đây trong lĩnh vực bảo vệ diện rộng và bảo vệ tích hợp, nhằm nhìn vào tương lai của hệ thống bảo vệ và điều khiển. Tiếp theo, khái niệm bảo vệ và điều khiển diện rộng tích hợp được giới thiệu: một hệ thống phân cấp cung cấp bảo vệ và điều khiển cho các trạm biến áp hoặc nhà máy điện diện rộng/khu vực và các mạng lưới điện liên quan. Hệ thống được chia chủ yếu thành ba cấp: cấp địa phương, cấp trạm biến áp/nhà máy và cấp diện rộng/khu vực. Chức năng tích hợp ở mỗi cấp được mô tả chi tiết nhằm xây dựng cơ chế phối hợp tối ưu giữa các cấp. Yếu tố then chốt của hệ thống đề xuất là nền tảng thông tin bảo vệ và điều khiển diện rộng thời gian thực; nền tảng này không chỉ cho phép hợp nhất ba tuyến phòng thủ của bảo vệ và điều khiển hệ thống điện, mà còn cung cấp một công cụ tốt cho việc áp dụng điện toán đám mây trong các trạm biến áp và mạng lưới điện.</p><h2>TỪ KHÓA</h2><p><b>Từ khóa.</b> Bảo vệ hệ thống điện · Bảo vệ diện rộng · Bảo vệ và điều khiển tích hợp · Nền tảng thông tin</p><h2>GIỚI THIỆU</h2><p>Bảo vệ hệ thống điện ra đời vào đầu thế kỷ trước cùng với việc áp dụng rơ-le quá dòng điện cơ đầu tiên. Hầu hết các nguyên lý bảo vệ hiện vẫn được dùng — quá dòng, hướng, khoảng cách và vi sai — đã được phát triển trong ba thập kỷ đầu của thế kỷ trước, như thể hiện trong Hình 1. Sự phát triển của khoa học và công nghệ hiện đại, đặc biệt là điện tử và máy tính, đã thúc đẩy kỹ thuật rơ-le cả về vật liệu, linh kiện và quy trình chế tạo cấu trúc phần cứng, đồng thời mang lại tiến bộ lớn về phần mềm và thuật toán bảo vệ. Từ khi bảo vệ ra đời đến cuối những năm 1990, rơ-le bảo vệ đã đi qua nhiều giai đoạn, từ cơ khí-điện sang bán dẫn, rồi đến mạch tích hợp và vi xử lý. Ngày nay rơ-le số và rơ-le kỹ thuật số dựa trên vi xử lý đang thay thế rơ-le truyền thống trong mọi lĩnh vực của bảo vệ hệ thống điện, dù nhiều nguyên lý bảo vệ cũ vẫn giữ vai trò chủ đạo.</p><p>Cuối những năm 1960, người ta đã đề xuất hệ thống bảo vệ trạm biến áp tập trung dựa trên máy tính tập trung [1]. Đây là một cột mốc quan trọng trong lịch sử bảo vệ hệ thống điện. Ý tưởng này khớp tốt với khái niệm bảo vệ tích hợp toàn diện, trong đó gói bảo vệ không chỉ giám sát các thiết bị riêng lẻ của một nhà máy mà còn cả một đoạn của mạng lưới. Tuy nhiên, ý tưởng chỉ được áp dụng rộng rãi về sau, vì khi ấy chưa có phần cứng, phần mềm máy tính hay công nghệ truyền thông phù hợp để hỗ trợ. Từ đó, kỹ thuật rơ-le phát triển thành công dựa trên công nghệ số. Việc đưa vi xử lý vào bảo vệ trong thập niên 1980 nói chung vẫn đi theo cách tiếp cận truyền thống, với các nền tảng xử lý phân tán tập trung vào bảo vệ từng thiết bị riêng lẻ; bảo vệ tích hợp khi ấy chỉ ở mức hạn chế dưới dạng bảo vệ dự phòng và vì thế vẫn là chức năng phụ.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 400" role="img" aria-label="History of power system protection"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="12" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">History of power system protection (1900-2010)</text><rect x="80" y="22" width="160" height="24" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.8"/><text x="160" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Conventional Protection</text><rect x="240" y="22" width="145" height="24" fill="#e3efe2" stroke="#2a2a2a" stroke-width="0.8"/><text x="312.5" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Modern Protection</text><rect x="385" y="22" width="175" height="24" fill="#f4ead6" stroke="#2a2a2a" stroke-width="0.8"/><text x="472.5" y="38" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">New development</text><line x1="240" y1="46" x2="240" y2="300" stroke="#b0b0b0" stroke-width="0.7" stroke-dasharray="3 3"/><line x1="385" y1="46" x2="385" y2="300" stroke="#b0b0b0" stroke-width="0.7" stroke-dasharray="3 3"/><rect x="84" y="150" width="124" height="104" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="146" y="183.69" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Early principles:</text><text x="146" y="191.94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Overcurrent (1801)</text><text x="146" y="200.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Differential (1908)</text><text x="146" y="208.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Directional (1910)</text><text x="146" y="216.69" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Distance (1923)</text><text x="146" y="224.94" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Power-line carrier (1927)</text><ellipse cx="232" cy="116" rx="46" ry="16" fill="#f3e6f0" stroke="#2a2a2a" stroke-width="0.9"/><text x="232" y="113" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Computer relay</text><text x="232" y="123" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#111;">(1970)</text><rect x="246" y="156" width="120" height="62" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="306" y="180.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Artificial Intelligence</text><text x="306" y="189.38" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and Adaptive</text><text x="306" y="197.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1980s-1990s)</text><rect x="250" y="228" width="104" height="32" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="302" y="242.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Travelling wave</text><text x="302" y="250.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">(1970s)</text><ellipse cx="400" cy="130" rx="38" ry="15" fill="#e7eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="400" y="133" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">GPS (1990)</text><rect x="370" y="166" width="84" height="30" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="412" y="179.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated</text><text x="412" y="187.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">schemes (2000s)</text><rect x="420" y="222" width="116" height="34" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="478" y="237.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wide-area protection</text><text x="478" y="245.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and control</text><ellipse cx="505" cy="166" rx="46" ry="15" fill="#f3e6f0" stroke="#2a2a2a" stroke-width="0.9"/><text x="505" y="163" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#111;">Intelligent</text><text x="505" y="173" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">relays</text><rect x="528" y="78" width="140" height="44" fill="#e7eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="598" y="98.08" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated regional</text><text x="598" y="106.83" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">level (about 2010)</text><line x1="208" y1="170" x2="205" y2="134" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="276" y1="122" x2="252" y2="154" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="366" y1="175" x2="395" y2="146" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="438" y1="128" x2="527" y2="104" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="354" y1="238" x2="372" y2="198" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="454" y1="180" x2="460" y2="169" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="536" y1="232" x2="550" y2="183" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="550" y1="158" x2="580" y2="123" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd1)"/><line x1="222" y1="288" x2="222" y2="262" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><line x1="372" y1="275" x2="372" y2="258" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><line x1="560" y1="253" x2="560" y2="240" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd1)"/><polygon points="80,310 600,250 600,280 80,340" fill="#c9d3df" stroke="#2a2a2a" stroke-width="0.9"/><text x="140" y="322" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">electromechanical</text><text x="265" y="307" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#111;">integrated circuit/transistor</text><text x="385" y="293" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#111;">microprocessor</text><text x="475" y="282" text-anchor="middle" style="font:5.8px Inter,Helvetica,sans-serif;fill:#111;">communication/information</text><text x="565" y="272" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">TECHNOLOGY PROGRESS</text><line x1="70" y1="348" x2="628" y2="348" stroke="#2a2a2a" stroke-width="1.0" marker-end="url(#a6__sd1)"/><line x1="80" y1="348" x2="80" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="80" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1900</text><line x1="240" y1="348" x2="240" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="240" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1970</text><line x1="310" y1="348" x2="310" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="310" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1980</text><line x1="385" y1="348" x2="385" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="385" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">1990</text><line x1="465" y1="348" x2="465" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="465" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2000</text><line x1="545" y1="348" x2="545" y2="352" stroke="#2a2a2a" stroke-width="0.7"/><text x="545" y="365" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">2010</text><text x="600" y="365" text-anchor="start" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">year</text><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.1   ·   Figure 6.1</text></svg><figcaption class="figcap">Hình 6.1 · Lịch sử phát triển của bảo vệ hệ thống điện</figcaption></figure><p>Những phát triển trong thập niên 1980 và 1990 đã mang lại cách tiếp cận mới cho bảo vệ hệ thống điện, đặc biệt là bảo vệ thích ứng và bảo vệ dựa trên trí tuệ nhân tạo (AI). Bảo vệ thích ứng bắt nguồn từ việc áp dụng bảo vệ quá dòng với thời gian nghịch đúng tối thiểu (IDMT) từ giai đoạn đầu của lịch sử bảo vệ. Khái niệm này đóng vai trò quan trọng trong thập niên 1980 nhờ tiến bộ của công nghệ máy tính và lý thuyết điều khiển liên quan. Nó được định nghĩa là một loại rơ-le bảo vệ có thể thay đổi hiệu năng, đặc tính hoặc giá trị chỉnh định theo chế độ vận hành và tình trạng sự cố của hệ thống điện. Ý tưởng cơ bản là bảo vệ hệ thống điện tốt nhất có thể nhằm nâng cao hiệu năng bảo vệ. Bảo vệ thích ứng có ưu điểm cải thiện khả năng đáp ứng của hệ thống, tăng độ tin cậy và nâng cao hiệu quả kinh tế, với triển vọng ứng dụng rộng rãi trong bảo vệ khoảng cách, bảo vệ máy biến áp, bảo vệ máy phát, tự động đóng lại và các ứng dụng khác. Nghiên cứu cũng chỉ ra rằng để bảo vệ thích ứng với chế độ vận hành và trạng thái sự cố, cần có thông tin chi tiết hơn về vận hành và sự cố của hệ thống thông qua mạng truyền thông.</p><p>Thập niên 1990 chứng kiến sự phát triển nhanh của điện tử và máy tính, cùng với việc ứng dụng các kỹ thuật trí tuệ nhân tạo như mạng nơ-ron nhân tạo, thuật toán di truyền, thuật toán tiến hóa, logic mờ và các hướng nghiên cứu khác vào bảo vệ rơ-le. Ví dụ, mạng nơ-ron nhân tạo (ANN) được dùng để nhận dạng loại sự cố, đo khoảng cách sự cố và bảo vệ hướng. Mạng nơ-ron có đặc tính lưu trữ phân tán, xử lý song song, tự tổ chức và tự học. Việc ứng dụng trí tuệ nhân tạo sẽ nâng cao tốc độ và độ chính xác của việc phát hiện và phân tích sự cố, đại diện cho tương lai của hệ thống chẩn đoán thông minh. Tuy đã cải thiện đáng kể hiệu năng của rơ-le, những phát triển này chủ yếu hoàn thiện kỹ thuật bảo vệ truyền thống và chưa sinh ra nguyên lý bảo vệ mới đột phá từ kỹ thuật thích ứng và trí tuệ nhân tạo.</p><p>Cùng thời kỳ những năm 1990, với việc mạng lưới điện không ngừng mở rộng, nhu cầu dọn sự cố nhanh để nâng cao độ ổn định hệ thống đã thúc đẩy nghiên cứu các kỹ thuật phát hiện sự cố ngoài tần số công nghiệp nhằm tăng tốc độ đáp ứng của rơ-le. Điều này dẫn đến phát triển cái gọi là bảo vệ dựa trên quá trình chuyển tiếp, dựa trên sóng truyền và các thành phần chồng chất, sử dụng các quá trình chuyển tiếp do sự cố phát sinh để bảo vệ hệ thống truyền tải. Các nghiên cứu đã chỉ ra rằng những chuyển tiếp tần số cao do sự cố sinh ra có thể được phát hiện và định lượng, mở ra khả năng xây dựng nguyên lý và kỹ thuật bảo vệ mới [2]. Hiện đã có nhiều nỗ lực dành cho việc nghiên cứu phát hiện chuyển tiếp tần số cao. Một cột mốc quan trọng khác là việc dùng global positioning system (GPS) trong bảo vệ hệ thống điện như thể hiện trong Hình 1, với nhiều kỹ thuật mới được đề xuất. Đặc biệt, nguyên lý rơ-le bảo vệ mới có khả năng bảo vệ mạng lưới điện diện rộng [3, 4], và sau đó khái niệm bảo vệ diện rộng tập trung vào khía cạnh điều khiển cũng được đưa ra [5].</p><p>Trong những năm gần đây, sự tăng trưởng mạnh về khả năng xử lý tín hiệu của nền tảng rơ-le và sự sẵn có của các phương án truyền thông phù hợp đã tạo cơ hội xem lại khái niệm bảo vệ tập trung. Nghiên cứu [6] về khái niệm bảo vệ tích hợp cho thấy thông tin thu được từ nhiều nhà máy và phần tử điện có thể được dùng để rút ra nguyên lý và sơ đồ bảo vệ mới, có ưu thế đáng kể so với kỹ thuật bảo vệ dựa trên từng nhà máy hay thiết bị riêng lẻ. Liền theo đó, bảo vệ khu vực trạm biến áp [7] nhanh chóng trở thành một hướng phát triển và ứng dụng thực tiễn. Hơn nữa, sự phát triển của công nghệ thông tin đã khơi dậy sự quan tâm đến việc sử dụng điện toán đám mây [8] và kỹ thuật dữ liệu lớn như thể hiện trong Hình 1, nhằm nâng cao hiệu năng bảo vệ và điều khiển hệ thống điện.</p><p>Ở một hướng khác, các phát triển trong công nghệ tự động hóa tích hợp trạm biến áp tạo nền tảng kỹ thuật cho việc tối ưu hóa sự kết hợp và tích hợp hệ thống của các thiết bị và hệ thống giám sát, điều khiển, bảo vệ và đo lường. Việc triển khai bảo vệ rơ-le và tự động hóa tích hợp thể hiện ở tính tích hợp và chia sẻ tài nguyên, điều khiển từ xa và chia sẻ thông tin. Với rơ-le vi máy tính và thiết bị bảo vệ vi xử lý làm hạt nhân, các mạch điều khiển, tín hiệu, đo lường, tính toán hóa đơn và các mạch khác được tích hợp vào hệ thống máy tính để thay thế tủ bảo vệ-điều khiển truyền thống, giúp giảm diện tích và vốn đầu tư thiết bị đồng thời tăng độ tin cậy của hệ thống thứ cấp. Nhờ máy tính và mạng truyền thông tiên tiến, thiết bị bảo vệ rơ-le thực chất là một máy tính đa chức năng, hiệu năng cao, là một terminal thông minh của toàn bộ mạng máy tính hệ thống điện. Thiết bị có thể lấy từ mạng bất kỳ thông tin nào về vận hành và sự cố của hệ thống điện, và truyền bất kỳ thông tin nào về thiết bị được bảo vệ tới trung tâm điều khiển hoặc bất kỳ terminal nào. Vì vậy mỗi thiết bị bảo vệ vi xử lý không chỉ thực hiện chức năng bảo vệ rơ-le mà còn thực hiện đo lường, điều khiển, truyền dữ liệu và các chức năng khác trong điều kiện vận hành bình thường, hiện thực hóa sự tích hợp giữa bảo vệ, điều khiển, đo lường và truyền dữ liệu.</p><h2>PHÁT TRIỂN GẦN ĐÂY TRONG BẢO VỆ VÀ ĐIỀU KHIỂN HỆ THỐNG ĐIỆN</h2><p>Cùng với sự tiến bộ nhanh của mạng truyền thông tốc độ cao và công nghệ thông tin, đã có những phát triển đáng kể trong bảo vệ hệ thống điện, điều khiển hệ thống điện và điều khiển diện rộng trong những năm gần đây, đặc biệt là trong bảo vệ diện rộng và bảo vệ tích hợp.</p><h3>Bảo vệ diện rộng</h3><p>Trong những năm gần đây, sự phát triển nhanh của công nghệ truyền thông đã làm cho việc trao đổi thông tin diện rộng trở thành hiện thực. Theo đó, sự xuất hiện của hệ thống đo lường diện rộng (WAMS) đã mang lại ý tưởng mới cho thiết kế hệ thống bảo vệ hệ thống điện. Nguyên lý bảo vệ diện rộng đầu tiên bắt nguồn từ bảo vệ dựa trên quá trình chuyển tiếp năm 1996 [2], trong đó đồng bộ thời gian GPS đóng vai trò chính trong thiết kế [3]. Ngay sau đó, một bài tổng kết năm 1997 đã phác thảo một cách hệ thống khái niệm gọi là bảo vệ diện rộng [4], chủ yếu tập trung vào khía cạnh điều khiển của khu vực. Bảo vệ diện rộng dựa trên các thuật toán mới, rút ra từ phép đo tại nhiều điểm thông tin, có khả năng dọn sự cố nhanh, tin cậy và chính xác, phân tích ảnh hưởng đến độ ổn định hệ thống dựa trên phân tích hệ thống sự cố, và thực hiện các biện pháp điều khiển cần thiết để thực hiện các chức năng bảo vệ rơ-le, an toàn và điều khiển ổn định nhằm ngăn ngừa sụp đổ điện áp. Bảo vệ rơ-le diện rộng nhanh chóng trở thành đề tài nghiên cứu sôi động với nhiều kết quả được công bố, đặc biệt trong những năm gần đây.</p><h3>Bảo vệ tích hợp</h3><p>Với sự phát triển của công nghệ số, ngày càng nhiều chức năng bảo vệ cho một thiết bị nhất định (đường dây, máy biến áp, máy phát, v.v.) được triển khai trong một thiết bị bảo vệ duy nhất nhằm đạt được một mức độ tích hợp nhất định. Ví dụ, một rơ-le bảo vệ đường dây kỹ thuật số có thể có chức năng khoảng cách hoặc vi sai dòng điện làm bảo vệ chính, và các chức năng hướng và quá dòng làm bảo vệ dự phòng. Những phát triển gần đây về vi xử lý và truyền thông đã mang lại cách thức mới để rút ra nguyên lý và sơ đồ bảo vệ dựa trên thông tin thu được từ nhiều nhà máy và phần tử điện, có thể có ưu thế đáng kể so với kỹ thuật bảo vệ dựa trên từng nhà máy hay phần tử riêng lẻ [5]. Khác với bảo vệ tập trung (hay bảo vệ khu vực trạm biến áp), bảo vệ tích hợp không chỉ đơn giản tập trung phần cứng và phần mềm rơ-le, mà tập trung vào phát triển các khái niệm và thuật toán mới dựa trên phép đo tại nhiều điểm; theo cách này, người ta hy vọng nâng cao đáng kể hiệu năng bảo vệ. Cũng đã có nghiên cứu về bảo vệ diện rộng tích hợp [9].</p><h3>Điều khiển diện rộng</h3><p>Việc triển khai ngày càng nhiều phép đo diện rộng sẽ nâng cao đáng kể vận hành và điều khiển hệ thống điện diện rộng. Các phép đo này cung cấp thông tin phasor điện áp và dòng điện được đồng bộ với độ chính xác cao theo một tham chiếu thời gian chung do GPS cung cấp. Nhờ đó, có thể triển khai nhiều ứng dụng giám sát và điều khiển hệ thống điện để cải thiện nhận thức và độ tin cậy của hệ thống, bao gồm ước trạng thái nâng cao từ phép đo hỗn hợp của Remote Terminal Unit (RTU) và Phasor Measurement Unit (PMU) [10], ước và kiểm chứng mô hình động trực tuyến [11], quản lý tắc nghẽn thời gian thực, ước ổn định thời gian thực [12], phát hiện và triệt tiêu dao động liên vùng [13]. Tuy nhiên, các ứng dụng quan trọng nhất và thách thức nhất là phát hiện và điều khiển ổn định diện rộng theo thời gian thực nhằm ngăn ngừa mất điện diện rộng [14]. Cũng có nghiên cứu về bảo vệ và điều khiển tích hợp [15].</p><h3>Remote Terminal Unit (RTU) và Phasor Measurement Unit (PMU)</h3><p>RTU thu thập dữ liệu đo lường tại chỗ từ các thiết bị trong trạm biến áp và thực hiện các lệnh điều khiển do trung tâm gửi tới; RTU là nền tảng của hệ thống điều khiển và giám sát (SCADA) truyền thống. PMU thì cung cấp các phasor điện áp và dòng điện được đóng dấu thời gian theo một tham chiếu chung, cho phép quan sát động trực tiếp các dao động của hệ thống mà các phép đo SCADA thông thường không thấy được. Sự kết hợp giữa phép đo RTU và PMU làm nền tảng cho ước trạng thái nâng cao [10], đồng thời mở đường cho giám sát và điều khiển diện rộng động với độ chi tiết và độ tin cậy cao hơn. Chính luồng dữ liệu đồng bộ này là nguồn thông tin cho các sơ đồ bảo vệ và điều khiển diện rộng được mô tả trong chương này.</p><h3>Khái niệm và phát triển mới</h3><p>Dựa trên những phát triển kể trên, một khái niệm mới về bảo vệ và điều khiển diện rộng tích hợp (IWAPC) đã được đề xuất gần đây. Trọng tâm của khái niệm này [16, 17] là sự tích hợp giữa bảo vệ và điều khiển, đặc biệt ở cấp diện rộng hoặc khu vực, nhằm mang lại nhiều lợi ích cho hệ thống bảo vệ và điều khiển tương lai, ví dụ khả năng hợp nhất hệ thống ba tuyến phòng thủ và ra quyết định tự phục hồi trực tuyến, để ngăn ngừa việc cắt dây chuyền diện rộng. Khái niệm IWAPC được giới thiệu với một hệ thống phối hợp phân cấp ba cấp, được hỗ trợ bởi mạng truyền thông diện rộng đồng bộ thời gian thực được thiết kế riêng, cung cấp bảo vệ và điều khiển cho các trạm biến áp hoặc nhà máy điện diện rộng/khu vực và mạng lưới điện liên quan. Yếu tố then chốt là nền tảng thông tin bảo vệ và điều khiển diện rộng tích hợp, nhận dữ liệu đồng bộ thời gian thực từ mạng truyền thông để hỗ trợ tích hợp bảo vệ và điều khiển ở cấp diện rộng/khu vực.</p><p>Nền tảng thông tin cũng hỗ trợ ứng dụng hệ thống điện toán đám mây được thiết kế riêng để thực hiện một số chức năng thứ cấp cho trạm biến áp và mạng lưới điện. Ngoài các chức năng cơ bản của bảo vệ rơ-le, nền tảng cần có dung lượng lớn để lưu trữ thông tin và dữ liệu sự cố, khả năng xử lý dữ liệu nhanh, khả năng truyền thông mạnh và các chức năng khác; nó cho phép các thiết bị bảo vệ, điều khiển và mạng điều độ cùng chia sẻ toàn bộ dữ liệu, thông tin và tài nguyên mạng của hệ thống, đồng thời có thể thực  hiện giám sát từ xa với hệ thống máy tính giám sát truyền thông của trạm biến áp. Với nền tảng đề xuất, cấu trúc của thiết bị trạm biến áp tương lai có thể được định hình lại, tạo một khung linh hoạt để xây dựng lưới điện tương tác và từ đó nâng cao độ tin cậy và an toàn của lưới điện.</p><h2>BẢO VỆ VÀ ĐIỀU KHIỂN DIỆN RỘNG/KHU VỰC TÍCH HỢP</h2><h3>Kiến trúc bảo vệ và điều khiển diện rộng tích hợp</h3><p>Hệ thống bảo vệ và điều khiển diện rộng hoặc khu vực tích hợp (IWAPC) được đề xuất minh họa trong Hình 2. Đã có những phát triển nhanh trong cả mạng truyền tải và phân phối, ví dụ bù dọc trên đường dây AC và đường dây DC cao áp trong hệ thống truyền tải, phát điện phân tán và lưu trữ năng lượng trong hệ thống phân phối. Những phát triển này tạo ra đặc tính phức tạp hơn nhiều so với hệ thống truyền thống. Hệ quả là hệ thống bảo vệ và điều khiển hiện có không còn đủ hiệu quả để đối phó với những hệ thống mới, dẫn đến đề xuất hệ thống IWAPC. Như hình minh họa, hệ thống IWAPC gồm các thiết bị khác nhau ở các tầng khác nhau: từ dưới lên là thiết bị thông minh tích hợp đa chức năng ở cấp địa phương; mạng truyền thông trạm biến áp và bảo vệ, điều khiển trạm biến áp tích hợp ở cấp trạm biến áp; mạng truyền thông diện rộng, nền tảng thông tin diện rộng tích hợp và bảo vệ, điều khiển diện rộng (khu vực) tích hợp ở cấp diện rộng. Các phần then chốt của hệ thống là mạng truyền thông diện rộng tốc độ cao và nền tảng thông tin đồng bộ thời gian thực.</p><p>IWAPC còn được mở rộng sang công tác điều độ nhằm hiện thực hóa tích hợp tự động hóa điều độ, bảo vệ và điều khiển lưới điện, và theo kiến trúc điều độ ba cấp (quốc gia, tỉnh, khu vực) để thực hiện các chức năng bảo vệ, điều khiển và quản lý điều độ khu vực.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 400" role="img" aria-label="Integrated wide area protection and control"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="10" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Integrated wide area protection and control</text><rect x="238" y="16" width="204" height="34" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="30.96" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated regional protection</text><text x="340" y="40.22" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and control functions</text><rect x="70" y="62" width="540" height="32" rx="8" fill="#e8eef7" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="76.08" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional P and C synchronising data platform</text><text x="340" y="84.83" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">supported by a high-speed communication network</text><line x1="320" y1="50" x2="320" y2="62" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><line x1="360" y1="62" x2="360" y2="50" stroke="#888" stroke-width="1.1" marker-end="url(#a6__sd2)"/><rect x="38" y="110" width="148" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="112" y="133.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Integrated substation</text><text x="112" y="142.45" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection and</text><text x="112" y="151.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control functions</text><rect x="248" y="110" width="184" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="340" y="133.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation network</text><text x="340" y="142.38" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">MU, intelligent terminal,</text><text x="340" y="150.88" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">metering, PMU, local protection</text><rect x="494" y="110" width="148" height="60" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="568" y="133.7" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Local protection and</text><text x="568" y="142.45" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">wind-turbine</text><text x="568" y="151.2" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection</text><line x1="100" y1="94" x2="100" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="130" y1="110" x2="130" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="320" y1="94" x2="320" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="350" y1="110" x2="350" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="550" y1="94" x2="550" y2="110" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="580" y1="110" x2="580" y2="94" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><rect x="36" y="204" width="150" height="120" fill="#eaf4ea" stroke="#2a2a2a" stroke-width="1.0"/><text x="111" y="218" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Sources and lines</text><circle cx="62" cy="250" r="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="252.4" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><circle cx="62" cy="292" r="10" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.0"/><text x="62" y="294.4" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;">~</text><line x1="72" y1="250" x2="120" y2="250" stroke="#2a2a2a" stroke-width="1.2"/><line x1="72" y1="292" x2="120" y2="292" stroke="#2a2a2a" stroke-width="1.2"/><text x="100" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">AC line</text><text x="100" y="287" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">DC line</text><circle cx="146" cy="258" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="146" cy="276" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><text x="150" y="306" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">transformer</text><rect x="186" y="204" width="458" height="120" fill="#eaf1f8" stroke="#2a2a2a" stroke-width="1.0"/><text x="415" y="218" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Distribution network</text><line x1="196" y1="236" x2="634" y2="236" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="206" cy="262" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><circle cx="206" cy="280" r="9" fill="none" stroke="#2a2a2a" stroke-width="1.0"/><line x1="206" y1="236" x2="206" y2="253" stroke="#2a2a2a" stroke-width="1.0"/><text x="206" y="231" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#888;">transformer</text><line x1="250" y1="236" x2="250" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="227" y="274" width="46" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="250" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><line x1="312" y1="236" x2="312" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="291" y="274" width="42" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="312" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">PV</text><line x1="372" y1="236" x2="372" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="349" y="274" width="46" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="372" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">load</text><line x1="432" y1="236" x2="432" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="410" y="274" width="44" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="432" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">STC</text><line x1="494" y1="236" x2="494" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="465" y="274" width="58" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="494" y="291.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Storage</text><line x1="580" y1="236" x2="580" y2="274" stroke="#7f9ab0" stroke-width="0.8"/><rect x="540" y="274" width="80" height="30" fill="#f7fafd" stroke="#2a2a2a" stroke-width="0.9"/><text x="580" y="287.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Micro turbine</text><text x="580" y="295.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Wind farm</text><line x1="90" y1="170" x2="90" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="130" y1="204" x2="130" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="318" y1="170" x2="318" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="358" y1="204" x2="358" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="546" y1="170" x2="546" y2="204" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><line x1="586" y1="204" x2="586" y2="170" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd2)"/><text x="18" y="62" transform="rotate(-90 18 62)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Regional level</text><text x="18" y="140" transform="rotate(-90 18 140)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Substation level</text><text x="18" y="270" transform="rotate(-90 18 270)" style="font:7px Inter,Helvetica,sans-serif;fill:#888">Local level</text><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.2   ·   Figure 6.2</text></svg><figcaption class="figcap">Hình 6.2 · Bảo vệ và điều khiển diện rộng tích hợp</figcaption></figure><h3>Thiết bị thông minh đa chức năng ở cấp địa phương</h3><p>Như thể hiện trong Hình 2, thiết bị thông minh ở cấp địa phương là thiết bị thứ cấp tích hợp đa chức năng trong trạm biến áp, chủ yếu gồm MU, terminal thông minh, đo đếm, PMU và bảo vệ địa phương. Thiết bị này lấy mẫu mọi dữ liệu thời gian thực và gửi thông tin tới bảo vệ và điều khiển trạm biến áp tích hợp cũng như bảo vệ và điều khiển diện rộng; đồng thời nó nhận và thực hiện các lệnh điều khiển từ bảo vệ và điều khiển trạm biến áp tích hợp và từ IWAPC. Thiết bị có thể được tích hợp vào thiết bị điện sơ cấp và thực hiện bảo vệ địa phương cho khoảng 90% đoạn đường dây liên quan. Nó có cấu hình dự phòng để bảo đảm độ tin cậy, cùng với các chức năng tích hợp khác như máy ghi sự cố, lưu trữ dữ liệu và phân tích mạng.</p><h3>Bảo vệ và điều khiển trạm biến áp/nhà máy tích hợp</h3><p>Bảo vệ và điều khiển trạm biến áp tích hợp các chức năng bảo vệ đường dây, thanh cái, máy biến áp, chống hỏng cầu dao, tự động đóng lại, chuyển thanh cái tự động, cắt tải theo tần số thấp (UFLS), cắt tải theo điện áp thấp (UVLS), cắt liên khóa quá tải và chức năng điều khiển trạm biến áp. Thiết bị dùng thông tin của toàn trạm biến áp để thực hiện bảo vệ dự phòng cho trạm và điều khiển an toàn tự động. Các cầu dao (CB) được dùng làm đơn vị để cấu hình bảo vệ dự phòng thích ứng, và bảo vệ vi sai dòng được dùng để thay thế bảo vệ quá dòng phân cấp, bảo vệ chống hỏng cầu dao và bảo vệ vùng chết trong hệ thống bảo vệ truyền thống.</p><h3>Bảo vệ và điều khiển diện rộng/khu vực tích hợp</h3><p>IWAPC được thiết kế riêng cho bảo vệ và điều khiển mạng lưới điện, có khả năng cung cấp bảo vệ nhanh. Ngoài ra, hệ thống còn tích hợp các chức năng UFLS và UVLS tự động, điều khiển điện áp và tần số, phát hiện dao động và tách hệ thống khi mất đồng bộ. IWAPC cũng bao gồm chức năng bảo vệ và điều khiển an toàn mặt cắt truyền tải. Khác với bảo vệ và điều khiển truyền thống vốn tách biệt cả trong thiết kế lẫn vận hành, IWAPC tích hợp bảo vệ và điều khiển thành một hệ thống kết hợp tối ưu, phối hợp hiệu quả bảo vệ và điều khiển diện rộng (khu vực) nhằm đạt được cải thiện đáng kể về bảo vệ và điều khiển hệ thống điện.</p><h3>Mạng truyền thông tốc độ cao đồng bộ</h3><p>Mạng truyền thông nhanh là một trong những yếu tố quan trọng nhất của hệ thống IWAPC. Về vấn đề này, Packet Transport Network (PTN) có thể là lựa chọn tốt cho nhiệm vụ này. Mạng truyền thông điện hiện nay chủ yếu dùng nền tảng vận chuyển đa dịch vụ dựa trên Synchronous Digital Hierarchy (SDH). SDH có ưu điểm hiệu quả cao khi chở các dịch vụ TDM, độ trễ thấp, độ tin cậy cao và khả năng quản lý đầu cuối. Tuy nhiên, với xu hướng phát triển lưới điện thông minh, công nghệ SDH dần bộc lộ hạn chế như hiệu quả chở thấp và kém linh hoạt với dịch vụ dữ liệu. Ngược lại, PTN có thể thực hiện ghép kênh thống kê và truyền tải gói tin hiệu quả nhờ lõi chuyển mạch gói, khắc phục nhược điểm băng thông cứng của SDH; đồng thời PTN cung cấp chất lượng dịch vụ, vận hành, quản lý và bảo trì tốt.</p><p>Mạng cáp quang tự phục hồi được dùng để kết nối nhiều trạm biến áp trong khu vực, bảo đảm chia sẻ đầy đủ thông tin động và chuyển tiếp của mọi phép đo điện, trạng thái cầu dao và tác động của bảo vệ; công nghệ IEEE-1588 có độ tin cậy cao được dùng để bảo đảm đồng bộ thời gian của dữ liệu chia sẻ, cung cấp dữ liệu cho bảo vệ và điều khiển diện rộng tích hợp. Tuy nhiên, SDH vẫn là một lựa chọn cho nhiệm vụ này vì nó đã được áp dụng rộng rãi trong mạng điện.</p><h3>Nền tảng thông tin đồng bộ</h3><p>Trạm biến áp được lắp đặt nhiều thiết bị điện với thiết kế phức tạp và khó bảo trì. Khi mức độ tự động hóa và thông minh của hệ thống điện ngày càng tăng, mạng lưới hệ thống tiếp tục mở rộng cùng với khối lượng thông tin bảo vệ và điều khiển rất lớn. Vì mỗi thông tin được thu thập và lưu trữ bởi các thiết bị khác nhau trong các hệ thống riêng biệt, khả năng tương tác dữ liệu nội bộ giữa các hệ thống kém, trong khi các giao thức truyền thông phức tạp dễ tạo ra các «ốc đảo thông tin». Hệ quả là dữ liệu đo lường và cơ chế bảo vệ, điều khiển không được chia sẻ, cản trở tích hợp thông tin. Bảo vệ và điều khiển lưới điện thông minh cần đáp ứng tình huống ứng dụng mới, nâng cao hơn nữa năng lực nền tảng thông tin cho các công nghệ trọng điểm trong tương lai và làm cho hệ thống nền tảng thông tin mở hơn.</p><p>Nền tảng thông tin đồng bộ thời gian thực thu thập chính xác thông tin diện rộng và khai thác dữ liệu để tìm hiểu mối quan hệ logic giữa các thông tin thời gian thực, nhằm nâng cao độ nhạy, độ tin cậy và khả năng chịu lỗi. Dữ liệu nhận từ nền tảng gồm phép đo tĩnh, động, chuyển tiếp và trạng thái của cầu dao. Thông tin có giá trị được trích xuất từ dữ liệu và phân bổ cho các thuật toán tính toán thiết kế riêng trong nền tảng để thực hiện chức năng bảo vệ và điều khiển tiên tiến cho mạng lưới điện. Tốc độ truyền dữ liệu tùy thuộc vào ứng dụng: chậm cho phân tích sự cố, gần thời gian thực cho giám sát, thời gian thực cho điều khiển và tốc độ cao cho bảo vệ diện rộng, đặc biệt là đồng bộ thời gian. Thông tin cũng có thể gồm các loại dữ liệu khác như nhiệt độ dầu và nhiệt độ môi trường của máy biến áp, tốc độ và hướng gió, cường độ ánh sáng mặt trời. Mặt khác, thông tin được lưu trữ theo cách phân cấp thay vì tập trung, phù hợp với hệ thống bảo vệ và điều khiển phân cấp. Được trang bị công nghệ truyền thông đồng bộ tốc độ cao mới nhất, tích hợp kỹ thuật bảo vệ tiên tiến và những phát triển mới nhất của hệ thống điều khiển, hệ thống không chỉ đưa ra bảo vệ nhanh mà còn điều khiển trọn vẹn toàn bộ mạng lưới điện.</p><p>Công nghệ tính toán tiên tiến được đưa vào để xây dựng nền tảng thông tin đồng bộ cho bảo vệ và điều khiển diện rộng, tạo mạng thu thập dữ liệu vận hành và bảo trì toàn cảnh, cung cấp giao diện chuẩn cho thiết bị đầu cuối, hình thành nền tảng thông tin chia sẻ tài nguyên, linh hoạt, tương tác, mở và có trật tự. Tóm lại, công nghệ tính toán tiên tiến được dùng để xây dựng nền tảng thông tin thông minh phân tán, hợp tác, đơn giản hóa thiết bị thu thập dữ liệu đầu cuối và phá vỡ rào cản giữa các hệ thống bảo vệ và điều khiển tại các trạm biến áp khác nhau thông qua nền tảng thông tin đồng bộ được thiết kế riêng.</p><h3>Điện toán đám mây diện rộng</h3><p>Dựa trên nền tảng thông tin kể trên, một hệ thống đám mây phân tán được thiết kế để thực hiện các chức năng ở cấp trạm biến áp và cấp khu vực, như xác định vị trí sự cố diện rộng, chọn đường dây sự cố, giám sát chất lượng điện năng, chỉnh định bảo vệ, v.v. Các chức năng mở rộng còn bao gồm giám sát thiết bị, quản lý vòng đời và quản lý vận hành, như thể hiện trong Hình 3.</p><figure class="figure" id="fig-3"><svg viewBox="0 0 680 400" role="img" aria-label="Structure of distributed power cloud"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd3" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd3" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd3" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd3" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="10" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Structure of distributed power cloud</text><rect x="8" y="30" width="18" height="150" fill="#f4ead6" stroke="#2a2a2a" stroke-width="0.8"/><rect x="8" y="196" width="18" height="118" fill="#e3efe2" stroke="#2a2a2a" stroke-width="0.8"/><text x="17" y="108" transform="rotate(-90 17 108)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888">Wide-area protection and control</text><text x="17" y="256" transform="rotate(-90 17 256)" style="font:6.8px Inter,Helvetica,sans-serif;fill:#888">Substation protection and control</text><rect x="46" y="26" width="506" height="156" rx="18" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="60" y="42" text-anchor="middle" style="font:8.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Monitoring</text><rect x="58" y="56" width="92" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="104" y="78.06" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">P and C layer</text><text x="104" y="86.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample control</text><text x="104" y="94.56" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">platform</text><rect x="160" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="204" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional dynamic</text><text x="204" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">monitoring</text><rect x="254" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="298" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional protection</text><text x="298" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">monitoring</text><rect x="348" y="54" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="392" y="67.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Maintenance and</text><text x="392" y="75.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">management</text><rect x="160" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="204" y="103.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Information</text><text x="204" y="111.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">processing</text><rect x="254" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="298" y="107.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Topology analysis</text><rect x="348" y="90" width="88" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="392" y="103.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Short-circuit</text><text x="392" y="111.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">current</text><line x1="204" y1="121" x2="250" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="298" y1="121" x2="298" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="392" y1="121" x2="350" y2="131" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="196" y="133" width="196" height="32" fill="#dce9f2" stroke="#2a2a2a" stroke-width="0.9"/><text x="294" y="151.59" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Distribution control platform</text><rect x="404" y="128" width="132" height="42" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="470" y="147.19" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Regional information</text><text x="470" y="155.44" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and regional P and C</text><rect x="566" y="60" width="92" height="64" rx="16" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1"/><text x="612" y="96" text-anchor="middle" style="font:8.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">EMS</text><line x1="552" y1="80" x2="566" y2="80" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="566" y1="104" x2="552" y2="104" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="150" y1="182" x2="150" y2="196" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="178" y1="196" x2="178" y2="182" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="510" y1="182" x2="510" y2="196" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="538" y1="196" x2="538" y2="182" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><rect x="66" y="196" width="232" height="118" rx="16" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="80" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Substation cloud 1</text><rect x="76" y="222" width="64" height="22" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="108" y="235.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">FGC layer</text><rect x="76" y="250" width="64" height="34" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="108" y="265.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample control</text><text x="108" y="273.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">platform</text><rect x="148" y="222" width="76" height="34" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="186" y="237.29" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation electrical</text><text x="186" y="245.04" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">quantity acquisition</text><rect x="148" y="262" width="76" height="30" fill="#fbf7e8" stroke="#2a2a2a" stroke-width="0.9"/><text x="186" y="275.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Distributed local</text><text x="186" y="283.24" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control</text><rect x="232" y="222" width="58" height="44" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="261" y="238.42" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Substation backup</text><text x="261" y="246.17" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">protection and</text><text x="261" y="253.92" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">control</text><text x="294" y="306" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#888;">...</text><rect x="466" y="196" width="150" height="118" rx="16" fill="#f7f8f4" stroke="#2a2a2a" stroke-width="1"/><text x="480" y="212" text-anchor="start" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Substation cloud N</text><rect x="482" y="224" width="116" height="56" fill="#eef3fb" stroke="#2a2a2a" stroke-width="0.9"/><text x="540" y="246.06" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample, control</text><text x="540" y="254.31" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">and protection</text><text x="540" y="262.56" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">functions</text><line x1="484" y1="242" x2="596" y2="242" stroke="#b8c4d0" stroke-width="0.5"/><line x1="484" y1="260" x2="596" y2="260" stroke="#b8c4d0" stroke-width="0.5"/><line x1="518" y1="226" x2="518" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><line x1="554" y1="226" x2="554" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><line x1="590" y1="226" x2="590" y2="278" stroke="#b8c4d0" stroke-width="0.5"/><rect x="86" y="332" width="516" height="24" fill="#e8eef7" stroke="#2a2a2a" stroke-width="1.0"/><text x="344" y="348" text-anchor="middle" style="font:7.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;">Sample and control at process level</text><line x1="166" y1="314" x2="166" y2="332" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="196" y1="332" x2="196" y2="314" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="520" y1="314" x2="520" y2="332" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><line x1="550" y1="332" x2="550" y2="314" stroke="#888" stroke-width="1.0" marker-end="url(#a6__sd3)"/><text x="340" y="394" text-anchor="middle" style="font:6.6px Inter,Helvetica,sans-serif;fill:#888;">Hình 6.3   ·   Figure 6.3</text></svg><figcaption class="figcap">Hình 6.3 · Cấu trúc điện toán đám mây phân tán</figcaption></figure><p>Hiện nay, mỗi trạm biến áp lắp đặt nhiều loại thiết bị thứ cấp thực hiện các chức năng khác nhau, và số lượng nguồn năng lượng phân tán công suất nhỏ được đấu vào hệ thống ngày càng nhiều làm tăng mạnh số lượng thiết bị. Việc thực hiện các chức năng phức tạp của những thiết bị này trong một hệ thống «đám mây» phân tán được phát triển riêng sẽ giảm đáng kể vốn đầu tư thiết bị. Đám mây ở cấp trạm biến áp nhận dữ liệu từ cấp quá trình, còn đám mây khu vực nhận dữ liệu từ nền tảng thông tin, gồm phép đo tĩnh, động, chuyển tiếp và trạng thái của cầu dao; nó trích xuất thông tin có giá trị và phân bổ cho các thuật toán tính toán thiết kế riêng trong nền tảng để thực hiện chức năng tiên tiến, xác định đường dây sự cố, vị trí sự cố chính xác và hàm lượng sóng hài.</p><p>Nền tảng điện toán đám mây có thể tận dụng tối đa «năng lực xử lý của đám mây» để giảm tải cho thiết bị thứ cấp đầu cuối. Dựa trên kỹ thuật dữ liệu lớn, các đám mây tính toán có năng lực xử lý mạnh theo yêu cầu. Không cần nâng cấp liên tục để tăng năng lực xử lý của thiết bị, cũng không cần cập nhật phần mềm để thực hiện nhiều tác vụ khác nhau. Hệ thống đám mây còn mang lại nhiều ưu điểm khác như chia sẻ thông tin diện rộng, chuẩn hóa phần mềm và thuật toán, giảm vốn đầu tư thiết bị, diện tích chiếm dụng của trạm biến áp và khối lượng công việc vận hành, bảo trì.</p><h2>KẾT LUẬN</h2><p>Chương này trình bày hệ thống bảo vệ và điều khiển diện rộng tích hợp dựa trên cấu trúc phân cấp, tích hợp bảo vệ và điều khiển ở cấp địa phương, cấp trạm biến áp và cấp khu vực. Bao phủ cả mạng truyền tải và phân phối, hệ thống được hỗ trợ bởi mạng truyền thông đồng bộ tốc độ cao và nền tảng thông tin bảo vệ và điều khiển thời gian thực đề xuất. Hệ thống tích hợp kỹ thuật bảo vệ tiên tiến và những phát triển mới nhất của hệ thống điều khiển, không chỉ cho bảo vệ nhanh mà còn cho điều khiển trọn vẹn toàn bộ mạng lưới điện. Hệ thống mở ra khả năng hợp nhất ba tuyến phòng thủ thành một hệ thống thống nhất nhằm bảo đảm hiệu quả vận hành tin cậy và an toàn của lưới điện. Dựa trên nền tảng thông tin của hệ thống, một hệ thống đám mây điện phân tán cũng được thiết kế để hỗ trợ nhiều ứng dụng tiên tiến cho bảo vệ và điều khiển diện rộng tích hợp.</p><p>Với những tiến bộ liên tục của công nghệ đo lường, truyền thông và thông tin, hệ thống có triển vọng sáng sủa cho ứng dụng thực tiễn; hiệu năng tổng thể của bảo vệ và điều khiển có thể được kỳ vọng cải thiện. Tuy nhiên, để hệ thống thực sự hữu ích trong ứng dụng hệ thống điện, việc triển khai thực tế của nó cũng cần dễ quản lý, thân thiện với người dùng và hiệu quả về chi phí. Tác giả cho rằng, để đạt được những mục tiêu này, bảo vệ và điều khiển tích hợp ở cấp diện rộng là một hướng đi đầy hứa hẹn.</p><h2>TÀI LIỆU THAM KHẢO</h2><ol class="ref-list"><li>Rockefeller, G. D. (1969). Fault protection with digital computer. IEEE Transactions on Power Apparatus and Systems, 88(4), 438–461.</li><li>Bo, Z.Q., Jiang, F., Chen, Z., et al. (2000). Transient based protection for power transmission systems. In: IEEE PES Winter Meeting. Singapore.</li><li>Bo, Z.Q., Jayasinge, J.A.S.B., Aggarwal, R.K., et al. (1996). A new scheme for monitoring and protection of power transmission system based on global positioning system. In: Technol. Educ. Inst. Iraklio The 31st University Power Engineering Conference (pp. 21–24). Crete.</li><li>Bo, Z. Q., Weller, G., &amp; Lomas, T. (2000). Positional protection of transmission system using global positioning system. IEEE Transactions on Power Delivery, 15(4), 1163–1168.</li><li>Ingelsson, B., Lindstrom, P. O., Karlsson, D., et al. (1997). Wide-area protection against voltage collapse. IEEE Computer Applications in Power, 10(4), 30–35.</li><li>Bo, Z. Q., He, J. H., &amp; Dong, X. Z. (2005). Integrated protection of power network. Relay, 33(14), 33–41.</li><li>Gao, H. L., Liu, Y. Q., Su, J. J., et al. (2012). New type of substation-area backup protection for intelligent substation. In 2012 China Smart Grid Seminar.</li><li>Bo, Z.Q., Wang, L., Zhou, F.Q., et al. (2014). Substation cloud computing for secondary auxiliary equipment.In: IEEE Powercon2014. Chengdu.</li><li>Bo, Z. Q., Zhang, B. H., Dong, X. Z., He, J. H., et al. (2013). The development of protection intellectuation and smart relay network. Power System Protection and Control, 41(2), 1–12.</li><li>Guo, Y., Wu, W. C., Zhang, B. M., et al. (2015). A distributed state estimation method for power systems incorporated with linear and nonlinear models. International Journal of Electrical Power &amp; Energy Systems, 64, 608–616.</li><li>Chen, R.Z., Wu, W.C., Sun, H.B., Zhang, &amp; B.M. (2013). A two-level online parameter identification approach. In: IEEE Power &amp; Energy Society General Meeting. Vancouver.</li><li>Liu, M.C., Zhang, B.M., Yao, L.Z., et al. (2008). PMU based voltage stability analysis for the transmission corridor. In: IEEE The 3rd Int. Conf. on Electric Utility Deregulation and Restructing and Power Technologies. Nanjing.</li><li>He, J. B., Lu, C., Wu, X. C., et al. (2007). Design and experiment of heuristic adaptive HVDC supplementary damping controller based on online Prony analysis. In Proc. IEEE Power Engineering Society General Meeting.</li><li>Wu, W.C., Zhang, B.M., Sun, H.B., et al. (2010). Development and application of on-line dynamic security early warning and preventive control system in China. In: IEEE Power &amp; Energy Society General Meeting. Mineapolis.</li><li>Wang, B., Dong, X. Z., Xu, F., Cao, R. B., Liu, K., &amp; Bo, Z. Q. (2011). Analysis of data sharing for protection and control system in smart distribution substation”. In Proceedings of the CSEE (Vol. 31).</li><li>Bo, Z.Q., Ge, S.M., Wang, Q.P., Wang, L., Zhou, F.Q., Liu, X., &amp; Fan, Z.F. (2015). Integrated wide area protection and control systems based on advanced communication network. In: ATLANTIS PRESS 2015 International Conference on Mechanical Engineering, Materials and Energy. Tianjin.</li><li>Bo, Z.Q., Wang, Q.P., Wang, L., Zhou, F.Q., Ge, S.M., &amp; Zhang, B.M. "Architecture design for integrated wide area protection and control systems", APPEEC, April 14 2015, The 7 th Asia-Pacific Power and Energy Engineering Conference (APPEEC 2015).</li></ol><h3>Về nguồn tài liệu</h3><p>Chương 6 chiếm PDF tr. 123–140, tương ứng tr. 107–124 của bản in; PAGES_SRC = 18 đếm toàn bộ phân đoạn nguồn này, kể cả trang PDF cuối để trống. Nguyên bản gồm Tóm tắt, Từ khóa, Giới thiệu, Phát triển gần đây trong bảo vệ và điều khiển hệ thống điện, Bảo vệ và điều khiển diện rộng/khu vực tích hợp, Kết luận, Đóng góp của tác giả và 17 tài liệu tham khảo, cùng ba hình (Hình 6.1 – Hình 6.3). Nguyên bản không có bảng và không có phương trình đánh số.</p><div class="note"><b>Đặc điểm của nguyên bản.</b> Lớp văn bản của PDF giữ lại gần như toàn bộ phần prose và chú thích ba hình, nhưng ba hình trong bản in là ảnh raster; bản dịch vẽ lại từng hình dạng vector rút gọn với nhãn, mũi tên và chú thích tương ứng. Trang PDF cuối cùng để trống sau danh mục tài liệu tham khảo, nhưng vẫn được tính vào PAGES_SRC = 18. Mười bảy tài liệu tham khảo được chép theo đúng thứ tự in, giữ nguyên tên tác giả, năm, tạp chí và kỳ hiệu; các dấu và trong danh sách tác giả và tên tạp chí được mã hóa để hiển thị đúng như bản in. Một số khác biệt nhỏ về dấu câu của nguyên bản (ví dụ mục 8 và mục 15) được giữ lại. Nguyên bản không có bảng nào và không có phương trình đánh số, nên bản dịch không thêm vào.</div><p><i>Đây là bản dịch không chính thức, dùng cho mục đích học tập. Nội dung gốc © 2019 Bibliotex; các chương của sách phát hành theo giấy phép Creative Commons.</i></p><div class="chapter-nav"><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch05-analysis-of-spatial-separation-effects/"><span class="k">← Chương 5</span>Phân tích ảnh hưởng của sự phân tách không gian của nhiên liệu thôri/urani trong lò HTR dạng khối</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">Mục lục →</span>Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 2019 Bibliotex; từng chương © tác giả tương ứng, giấy phép Creative Commons.</p></footer></body></html>