<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Mô hình phân tích độ tin cậy của hệ thống thiết bị đo và điều khiển số cho nhà máy điện hạt nhân · Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</title><meta name="description" content="Bản dịch tiếng Việt Chương 10 của Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,400;0,500;0,600;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><link rel="stylesheet" href="/books/assets/library.css"></head><body><header class="site-header"><a href="/?lang=vi" class="brand"><svg viewBox="0 0 200 200" aria-hidden="true"><circle cx="100" cy="100" r="96" fill="#fff" stroke="#000" stroke-width="4"/><circle cx="100" cy="100" r="68" fill="none" stroke="#000" stroke-width="1.6" stroke-dasharray="1.5 9"/><path d="M100 26 A74 74 0 0 1 174 100" fill="none" stroke="#000" stroke-width="7"/><line x1="100" y1="100" x2="143" y2="57" stroke="#000" stroke-width="5" stroke-linecap="round"/><circle cx="100" cy="100" r="10" fill="#000"/></svg><span>Pro InstControl</span></a><nav class="site-nav"><a href="/?lang=vi">Trang chủ</a><a href="/vi/hot-topics/">Chủ đề nóng</a><a href="/process.html?lang=vi">Quá trình</a><a href="/fundamentals.html?lang=vi">Cơ bản</a><a href="/vi/advanced/">Nâng cao</a><a href="/instruments.html?lang=vi">Thiết bị đo</a><a href="/install.html?lang=vi">Lắp đặt</a><a href="/control.html?lang=vi">Điều khiển</a><a href="/applications.html?lang=vi">Ứng dụng</a><a href="/safety.html?lang=vi">An toàn</a><a href="/tools.html?lang=vi">Công cụ</a><a href="/standards.html?lang=vi">Tiêu chuẩn</a><a href="/vi/glossary.html">Thuật ngữ</a><a href="/education.html?lang=vi">Giáo dục</a><a href="/vi/books/" class="active">Sách</a><a href="/vi/video-library/">Video</a><a href="/books/read/handbook-power-plant-instrumentation-control/ch10-models-for-the-reliability-analysis-of-digital-instrumentation-and-control-systems/" class="lang-switch">EN</a></nav></header><main><article class="intranet-content reader"><div class="reader-hero"><div class="breadcrumb"><a href="/vi/books/">Sách</a> · <a href="/vi/books/read/handbook-power-plant-instrumentation-control/">Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a> · Chương 10</div><h1>Mô hình phân tích độ tin cậy của hệ thống thiết bị đo và điều khiển số cho nhà máy điện hạt nhân</h1><p class="byline">Jonathan M. O. Pinto · Ian B. Gomes · Pedro L. C. Saldanha · Eustério B. Furieri · Paulo F. F. e Melo · Handbook on Power Plant Instrumentation and Control (Bibliotex, 2019)</p><div class="meta-line">Chương 10 · 25 trang gốc · 9.257 từ · 5 hình · bản dịch tiếng Việt</div></div><div class="prose"><b>Thuật ngữ chương 10.</b> độ tin cậy · phân tích rủi ro xác suất (PSA) · hệ thống điều khiển và thiết bị đo số (digital I&amp;C) · DFM (Dynamic Flowgraph Methodology) · Markov/CCMT · Cell-to-Cell Mapping Technique · nút quá trình (PN) · nút điều kiện (CN) · hộp truyền (TB) · hộp chuyển (TT) · bảng quyết định · implicant chính (prime implicant) · sự kiện đỉnh (top event) · FMEA · CVSS · phân vùng ô trạng thái · CPU chính và CPU dự phòng · lỗi nguyên nhân chung (CCF) · SCCF · defence-in-depth · đa dạng (diversity) · SAPHIRE · DYAMONDA · van nước cấp · mức nước trong bình sinh hơi<p class="lead">Chương này so sánh hai phương pháp phân tích độ tin cậy cho hệ thống điều khiển và thiết bị đo số trong nhà máy điện hạt nhân: DFM và Markov/CCMT, qua hai nghiên cứu điển hình về bình áp lực và về điều khiển mức nước bình sinh hơi.</p><div class="note"><b>Ghi chú nguồn.</b> Các tác giả thuộc Ủy ban Năng lượng Nguyên tử Quốc gia, Rio de Janeiro, RJ, Brazil, và Chương trình Sau đại học về Kỹ thuật Hạt nhân, COPPE, Đại học Liên bang Rio de Janeiro, Rio de Janeiro, RJ, Brazil.</div><h2>TÓM TẮT</h2><p>Mục tiêu của chương này là thảo luận hai cách tiếp cận để phân tích độ tin cậy của các hệ thống điều khiển và thiết bị đo số trong nhà máy điện hạt nhân, có tính đến khía cạnh quản lý. Phương pháp Đồ thị Động (Dynamic Flowgraph Methodology, DFM) và Kỹ thuật Ánh xạ Từng ô sang Từng ô (Markov/Cell-to-Cell Mapping Technique, CCMT) được thảo luận và các nghiên cứu điển hình đã phát triển được trình bày. Các nghiên cứu điển hình này liên quan đến các hệ thống điều khiển đơn giản hóa cho một máy phát hơi và một bình áp lực của nhà máy lò phản ứng nước áp lực (Pressurized Water Reactor, PWR), nhằm đánh giá từng phương pháp. Ưu điểm và hạn chế của từng cách tiếp cận được đề cập. Đối với cách tiếp cận DFM, ba mối quan tâm trong tài liệu được giải quyết: mô hình hóa bản thân hệ thống, tích hợp kết quả của phương pháp vào các Đánh giá An toàn Xác suất (Probabilistic Safety Assessment, PSA) hiện có, và nhận diện các lỗi phần mềm. Phương pháp Markov/CCMT, vốn đã được sử dụng trong các đánh giá an toàn xác suất động, được tiếp cận thông qua một hệ thống điều khiển thể tích nước đơn giản hóa có điều khiển số. Phương pháp Markov/CCMT cho ra dữ liệu chi tiết về hành vi độ tin cậy của hệ thống theo thời gian. Tuy nhiên, phương pháp này đòi hỏi nỗ lực tính toán cao hơn bình thường khi độ phức tạp của hệ thống (tức là số lượng linh kiện và trạng thái hỏng hóc) tăng lên. Như một kết luận nghiên cứu về mặt quản lý, các phương pháp trình bày có thể được dùng trong đánh giá rủi ro PSA, góp phần hỗ trợ công tác quản lý.</p><p><b>Từ khóa:</b> DFM, MARKOV/CCMT, hệ thống điều khiển và thiết bị đo số, độ tin cậy</p><h2>GIỚI THIỆU</h2><h3>Vai trò của hệ thống I&amp;C trong nhà máy điện hạt nhân</h3><p>Hệ thống Điều khiển và Thiết bị đo (Instrumentation and Control Systems, I&amp;C) là một yếu tố thiết yếu trong vận hành bình thường, bất thường và khẩn cấp của các nhà máy điện hạt nhân [1]. Các hệ thống này đo hàng ngàn biến số và kích hoạt nhiều thiết bị để điều khiển và bảo vệ nhà máy [2].</p><p>Các hệ thống I&amp;C được thiết kế để giữ các biến số công nghệ trong giới hạn thiết kế của nhà máy. I&amp;C bảo đảm an toàn và hiệu quả sản xuất của nhà máy bằng cách phản ứng phù hợp với các hỏng hóc và sự kiện bất thường [2, 3].</p><h3>Hệ thống số: lợi ích và bài toán độ tin cậy của phần mềm</h3><p>Do các hệ thống số ngày càng được tích hợp vào các nhà máy điện hạt nhân nhờ nhiều ưu điểm so với hệ thống tương tự, một cách tiếp cận riêng biệt đối với phân tích độ tin cậy và rủi ro đã trở nên cần thiết [4]. Các hệ thống này phản ánh nhiều tương tác giữa các thành phần của chúng (biến số công nghệ, phần cứng, phần mềm và hành động của con người). Bên cạnh đó, các linh kiện vật lý của hệ thống đã có một cách tiếp cận độ tin cậy được xác định rõ. Điều này không đúng đối với thành phần phần mềm [5, 6].</p><p>Trong các hệ thống số, phần mềm thúc đẩy tính linh hoạt, giảm chi phí và nâng cao độ tin cậy nhờ khả năng chỉnh sửa cao mà không cần thay thế. Nếu có thể gỡ lỗi hoàn toàn phần mềm, nó sẽ tiếp tục hoạt động vô thời hạn và do đó không có khả năng lão hóa [5]. Tuy nhiên, không có phần mềm nào là hoàn hảo. Quá trình phát triển của nó tiềm ẩn cả lỗi của con người lẫn sai sót về tài liệu và sai lầm nhận thức. Vì vậy, cần một cách tiếp cận độ tin cậy mô phỏng được hành vi của các yếu tố này.</p><h3>Cấp phép và sự sẵn sàng của cơ quan quản lý</h3><p>Việc xây dựng các lò phản ứng mới và hiện đại hóa hệ thống I&amp;C trong các lò đang vận hành đang đặt ra yêu cầu về các hoạt động cấp phép và đánh giá an toàn từ phía các cơ quan quản lý, đặc biệt là sự sẵn sàng về quản lý đối với việc cấp phép các hệ thống I&amp;C dựa trên máy tính.</p><h3>Phòng thủ theo chiều sâu và đa dạng</h3><p>An toàn của các lò phản ứng điện hạt nhân dựa trên các khái niệm xác định như phòng thủ theo chiều sâu và đa dạng nhằm giảm thiểu rủi ro từ các sự kiện bên trong hoặc bên ngoài, những sự kiện có thể dẫn đến lỗi nguyên nhân chung của các hệ thống thụ động và chủ động. Các nghiên cứu rủi ro và bài học kinh nghiệm từ các lò phản ứng đang vận hành đã góp phần cải thiện độ tin cậy của thiết kế hệ thống I&amp;C số mới, nhưng lợi ích của công nghệ số có thể bị suy giảm do độ phức tạp ngày càng tăng của các linh kiện và của kiến trúc I&amp;C, gây khó khăn trong quá trình rà soát của cơ quan quản lý [7].</p><p>Sự kết hợp giữa các cách tiếp cận xác định và xác suất, kiến trúc hệ thống được thiết kế với Phòng thủ theo chiều sâu và đa dạng (khái niệm D-in-D), và việc sử dụng phương pháp ước tính tốt nhất cho các sự kiện vượt quá cơ sở thiết kế, như Lỗi nguyên nhân chung của phần mềm (Software Common Cause Failure, SCCF), đã được chấp nhận để chứng minh tính đầy đủ của các kiến trúc I&amp;C số và việc chức năng của chúng đáp ứng các tiêu chí chấp nhận.</p><h3>Chấp nhận dựa trên rủi ro và những lưu ý từ kinh nghiệm vận hành</h3><p>Trong bối cảnh này, việc định lượng phân tích rủi ro xác suất nhằm chứng minh các thuộc tính chất lượng và độ tin cậy đã phát sinh nhiều cách hiểu khác nhau từ phía ngành công nghiệp và các cơ quan quản lý, ngay cả khi xét đến xác suất rất thấp của sự kết hợp giữa một số tai nạn theo cơ sở thiết kế [như Tai nạn mất chất làm mát do vỡ lớn (Large Break Loss of Coolant Accident, LBLOCA), kết hợp với Lỗi nguyên nhân chung của phần mềm].</p><p>Ở một mức độ nhất định, khó khăn trong ra quyết định quản lý đã phát sinh do các quan điểm và cách giải thích khác nhau giữa ngành công nghiệp và các cơ quan quản lý trong việc giải thích và áp dụng một số con số về xác suất tỷ lệ hỏng hóc đối với công nghệ thiết bị đo số.</p><p>Việc sử dụng kinh nghiệm vận hành trong trường hợp đánh giá đủ điều kiện an toàn của thiết bị đo số cần được xử lý thận trọng tương đối, do có các cách tiếp cận khác nhau trong xử lý dữ liệu kinh nghiệm vận hành và do thiếu dữ liệu thống kê đầy đủ liên quan đến thiết bị đo an toàn.</p><p>Việc áp dụng các khái niệm an toàn truyền thống và triết lý thiết kế của lò phản ứng hạt nhân, trong trường hợp các hệ thống I&amp;C số mới, đã cho thấy những cách giải thích và đánh giá khác nhau về độ tin cậy và tư cách đủ điều kiện của các chức năng, cũng như của các linh kiện và kiến trúc hệ thống I&amp;C số.</p><h3>Khung quản lý quốc gia và phân tích độ tin cậy phần mềm định lượng</h3><p>Mỗi quốc gia có hệ thống pháp luật và quy trình cấp phép riêng để thực hiện rà soát và đánh giá các phân tích an toàn. Vì các chức năng an toàn có thể bị suy giảm do hỏng hóc của hệ thống dự phòng I&amp;C số (thông qua Lỗi nguyên nhân chung [CCF] tiềm ẩn của phần mềm), cách tiếp cận hiện nay gọi là Phân tích Độ tin cậy Phần mềm Định lượng (Quantitative Software Reliability Analysis, QSRA) đã cho thấy những khó khăn trong ra quyết định quản lý. Việc áp dụng cách tiếp cận thận trọng của khái niệm D-in-D (với đa dạng cả về phần mềm lẫn phần cứng) từ Ủy ban Điều hòa Hạt nhân (Nuclear Regulatory Commission, NRC) [7] đã được một số cơ quan quản lý của các quốc gia đang tham gia cấp phép lò phản ứng mới củng cố thêm (tức là thiết kế lò áp lực châu Âu, European Pressurizer Reactors, EPR).</p><p>Ngành công nghiệp cho rằng các con số độ tin cậy của hệ thống I&amp;C số mới đã cho thấy tỷ lệ hỏng hóc bằng hoặc tốt hơn so với hỏng hóc của phần cứng và của con người. Thông tin thêm về các quan điểm quản lý gần đây và các nghiên cứu về phân tích độ tin cậy phần mềm định lượng có thể xem trong tài liệu tham khảo [7]. Có những ví dụ về nghiên cứu quản lý quốc tế nhằm cải thiện cơ sở và công cụ sử dụng phân tích rủi ro định lượng trong rà soát quản lý đối với công nghệ I&amp;C số có kiến trúc phức tạp hơn, bao gồm màn hình số và phân tích yếu tố con người của các phòng điều khiển số được tích hợp cao.</p><h3>Tổ chức chương</h3><p>Có những tương tác động hiện diện trong các hệ thống mà các cách tiếp cận truyền thống (phương pháp cây lỗi) không xử lý được. Bên cạnh đó, còn tồn tại các yêu cầu trong phân tích độ tin cậy và an toàn (ví dụ: cung cấp thông tin liên quan cho người sử dụng dưới dạng tập cắt và xác suất hỏng hóc, và khả năng tích hợp kết quả vào Đánh giá An toàn Xác suất (Probabilistic Safety Assessment, PSA)) phải được đáp ứng cùng với các tương tác động [4, 5, 8].</p><p>Các phương pháp phù hợp để đánh giá an toàn và độ tin cậy là chìa khóa để xác lập tính chấp nhận được của các hệ thống I&amp;C số trong các hệ thống an toàn và điều khiển của nhà máy điện hạt nhân (phần cứng và phần mềm). Các mô hình độ tin cậy phù hợp với hệ thống I&amp;C số đang trong quá trình phát triển hoặc trong quá trình thẩm định.</p><p>Tài liệu [8] nêu các đặc tính mong muốn mà một phương pháp luận đánh giá an toàn xác suất (PSA) của hệ thống số phải có để có thể áp dụng thỏa đáng. Trong số các phương pháp đáp ứng tốt nhất những yêu cầu đó có Phương pháp đồ thị luồng động (DFM) và phương pháp Markov/CCMT (Kỹ thuật ánh xạ ô sang ô).</p><p>Mục tiêu của chương này là trình bày hai cách tiếp cận khác nhau để phân tích độ tin cậy của hệ thống điều khiển và thiết bị đo số, áp dụng các phương pháp nêu trên cho những trường hợp nghiên cứu khác nhau [5, 9–11]. Sau đó, hai cách tiếp cận này được phân tích về mức độ chấp nhận được trong bối cảnh quản lý.</p><p>Chương được tổ chức như sau: thảo luận về Phương pháp đồ thị luồng động và phương pháp Markov/CCMT (Kỹ thuật ánh xạ ô sang ô) được trình bày trong hai mục tiếp theo. Kết luận được đưa ra ở mục cuối cùng.</p><h2>PHƯƠNG PHÁP ĐỒ THỊ LUỒNG ĐỘNG</h2><p>DFM rời rạc hóa các biến quan trọng nhất của hệ thống được phân tích thành những trạng thái phản ánh hành vi của chúng, thiết lập quan hệ liên kết các biến này thông qua các bảng quyết định và cuối cùng thực hiện phân tích hệ thống nhằm, ví dụ, xác định nguyên nhân gốc (các suy diễn chính) của một sự kiện đỉnh cho trước trong cây lỗi.</p><p>Kinh nghiệm tích lũy và được ghi nhận trong tài liệu cho thấy DFM [4, 8] là phương pháp đáp ứng tốt nhất các yêu cầu nêu trong mục trước đối với hệ thống số.</p><p>DFM mô tả các tương tác giữa hệ thống điều khiển và các hệ thống con khác, cũng như các biến quá trình. Phương pháp mô hình hóa toàn bộ hệ thống như một chỉnh thể. Có những ví dụ ứng dụng liên quan đến hỏng hóc của hệ thống điều khiển trong nhà máy điện hạt nhân và hỏng hóc trong các hệ thống điều khiển số không gian (bao gồm cả mô tả sự phụ thuộc) [11–14].</p><p>Mạng lưới được xây dựng dựa trên quan hệ nhân quả và quan hệ thời gian giữa các phần tử của hệ thống. Các phần tử này gồm Nút Quá trình (PN), Nút Điều kiện (CN), Cạnh Điều kiện (CO), Cạnh Nhân quả (CE), Hộp Truyền (TB) và Hộp Chuyển tiếp (TT). Thông tin chi tiết hơn có trong các tài liệu [5, 8, 9, 11, 12, 15].</p><p>Các phần tử chính của hệ thống vật lý và của hệ thống điều khiển là các PN của mô hình. Hành vi rời rạc của các phần tử này được biểu diễn bằng các CN [5]. Các TB và TT phản ánh quan hệ thời gian và nhân quả giữa các biến [5].</p><p>Mỗi bảng quyết định, liên kết với TB/TT tương ứng, được xác định để phản ánh các tổ hợp trạng thái có thể có giữa các biến của mô hình [5].</p><p>Phân tích bao gồm việc xác định một sự kiện đỉnh cần quan tâm và tìm ra cách thức các phần tử có thể kết hợp các trạng thái của chúng trong mô hình [11].</p><p>DFM làm việc với khái niệm suy diễn chính [11, 13, 15, 16], tức là các tổ hợp tối thiểu của các trạng thái biến gây ra sự kiện đỉnh cần quan tâm. Tập hợp các suy diễn chính có thể được dùng để biểu diễn những trạng thái khác nhau mà hệ thống có thể có [11].</p><p>Ví dụ về phương pháp DFM và chi tiết của phương pháp có thể tìm thấy trong các tài liệu [12–15]. Có những ứng dụng về hỏng hóc phần mềm trong hệ thống điều khiển số, sai sót của con người, hỏng hóc của hệ thống điều khiển trong nhà máy điện hạt nhân và hỏng hóc trong hệ thống điều khiển số không gian. Nghiên cứu này trình bày một ví dụ đơn giản hóa [5, 9, 11] dựa trên bình điều áp thực tế của lò phản ứng nước áp lực (PWR) [5].</p><p>Hệ thống đề xuất có chức năng tương tự như hệ thống hiện có nhưng được triển khai bằng hệ thống số, với một số đơn giản hóa và giả định về đối tượng được điều khiển. Hệ thống này và cách mô hình hóa được trình bày trong các tài liệu [5, 9, 11]. Hệ thống gồm máy gia nhiệt, vòi phun, một van xả và một van an toàn. Chế độ hỏng được xem xét cho từng thành phần. Hình 1 minh họa hệ thống số đề xuất. Bảng 1 tóm tắt mạch điều khiển của hệ thống, trong đó P là áp suất, HT là máy gia nhiệt, SP là vòi phun, RV là van xả và SV là van an toàn.</p><figure class="figure" id="fig-1"><svg viewBox="0 0 680 340" role="img" aria-label="Proposed digital system"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd1" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd1" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd1" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd1" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="13" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Proposed digital system · Sơ đồ điều khiển số đề xuất</text><path d="M375,250 L375,100 C375,68 405,62 440,62 C475,62 505,68 505,100 L505,250 C505,272 475,280 440,280 C405,280 375,272 375,250 Z" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.7"/><line x1="377" y1="168" x2="503" y2="168" stroke="#1f5f8b" stroke-width="1.4"/><line x1="411" y1="173" x2="421" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="423" y1="173" x2="433" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="435" y1="173" x2="445" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="447" y1="173" x2="457" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><line x1="459" y1="173" x2="469" y2="173" stroke="#1f5f8b" stroke-width="0.9" stroke-dasharray="3 2"/><text x="440" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">WATER LEVEL</text><text x="440" y="200" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">MỰC NƯỚC</text><path d="M505,116 L462,116 Q452,116 452,126 L452,132" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><polygon points="446,132 458,132 452,141" fill="#cdd6e2" stroke="#2a2a2a" stroke-width="1.0"/><line x1="449.75" y1="143" x2="443" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="450.75" y1="143" x2="447" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="451.75" y1="143" x2="451" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="452.75" y1="143" x2="455" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><line x1="453.75" y1="143" x2="459" y2="153" stroke="#1f5f8b" stroke-width="0.9"/><text x="514" y="120" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SPRAYS</text><text x="514" y="130" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#1f5f8b;">TIA PHUN</text><path d="M400,70 L250,70" fill="none" stroke="#2a2a2a" stroke-width="1.7"/><polygon points="236,62 236,78 250,70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="264,62 264,78 250,70" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="250" y1="62" x2="250" y2="53" stroke="#2a2a2a" stroke-width="1.2"/><circle cx="250" cy="49" r="4" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.2"/><text x="160" y="44" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">RELIEF VALVE</text><text x="160" y="54" text-anchor="middle" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">VAN XẢ</text><line x1="440" y1="62" x2="440" y2="58" stroke="#2a2a2a" stroke-width="1.5"/><polygon points="428,43 428,57 440,50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><polygon points="452,43 452,57 440,50" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.3"/><line x1="440" y1="43" x2="440" y2="37" stroke="#2a2a2a" stroke-width="1.2"/><path d="M436,37 L444,34 L436,31 L444,28" fill="none" stroke="#b03a2e" stroke-width="1.0"/><text x="516" y="44" text-anchor="start" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">SAFETY VALVE</text><text x="516" y="54" text-anchor="start" style="font:6.2px Inter,Helvetica,sans-serif;fill:#b03a2e;">VAN AN TOÀN</text><path d="M505,262 L478,286" fill="none" stroke="#2a2a2a" stroke-width="1.6"/><path d="M418,286 L426,280 L434,291 L442,280 L450,291 L458,280 L466,286" fill="none" stroke="#b03a2e" stroke-width="1.8"/><text x="440" y="305" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;">HEATERS</text><text x="440" y="314" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#b03a2e;">BỘ GIA NHIỆT</text><rect x="55" y="140" width="140" height="65" fill="#eef3fb" stroke="#2a2a2a" stroke-width="1.5"/><text x="125" y="168" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">MICROCONTROLLER</text><text x="125" y="183" text-anchor="middle" style="font:7.0px Inter,Helvetica,sans-serif;fill:#1f5f8b;">BỘ ĐIỀU KHIỂN VI</text><line x1="75" y1="140" x2="75" y2="49" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="75" y1="49" x2="240" y2="49" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="238" y1="49" x2="246" y2="49" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="120" y1="140" x2="120" y2="26" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="120" y1="26" x2="440" y2="26" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="440" y1="26" x2="440" y2="33" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="195" y1="150" x2="350" y2="150" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="150" x2="350" y2="110" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="110" x2="496" y2="110" stroke="#1f5f8b" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="496" y1="110" x2="504" y2="114" stroke="#1f5f8b" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="195" y1="196" x2="350" y2="196" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="196" x2="350" y2="294" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="350" y1="294" x2="460" y2="294" stroke="#b03a2e" stroke-width="1.2" stroke-dasharray="4 3"/><line x1="460" y1="294" x2="466" y2="287" stroke="#b03a2e" stroke-width="1.2" marker-end="url(#a6__sd1)"/><line x1="375" y1="168" x2="215" y2="168" stroke="#2e7d4f" stroke-width="1.3"/><line x1="215" y1="168" x2="198" y2="168" stroke="#2e7d4f" stroke-width="1.3" marker-end="url(#a6__sd1)"/><text x="292" y="164" text-anchor="middle" style="font:6.0px Inter,Helvetica,sans-serif;fill:#2e7d4f;">LEVEL SENSOR / CẢM BIẾN MỰC</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.1   ·   Figure 10.1</text></svg><figcaption class="figcap">Hình 10.1 · Sơ đồ hệ thống điều khiển số đề xuất</figcaption></figure><div class="table-wrap"><table class="tbl"><thead><tr><th>P</th><th>HT</th><th>SP</th><th>RV</th><th>SV</th></tr></thead><tbody><tr><td>Rất thấp</td><td>Bật</td><td>Tắt</td><td>Đóng</td><td>Đóng</td></tr><tr><td>Thấp</td><td>Bật</td><td>Tắt</td><td>Đóng</td><td>Đóng</td></tr><tr><td>Thấp hơn</td><td>Bật</td><td>Tắt</td><td>Đóng</td><td>Đóng</td></tr><tr><td>Bình thường</td><td>Tắt</td><td>Tắt</td><td>Đóng</td><td>Đóng</td></tr><tr><td>Cao hơn</td><td>Tắt</td><td>Bật</td><td>Đóng</td><td>Đóng</td></tr><tr><td>Cao</td><td>Tắt</td><td>Bật</td><td>Mở</td><td>Đóng</td></tr><tr><td>Rất cao</td><td>Tắt</td><td>Bật</td><td>Mở</td><td>Mở</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.1 · Mạch điều khiển của hệ thống</p><div class="note">[i] — P: áp suất; HT: máy gia nhiệt; SP: vòi phun; RV: van xả; SV: van an toàn.</div><p>Hệ thống có bốn cơ chế điều khiển áp suất được kích hoạt bởi một bộ vi xử lý chạy mạch điều khiển bằng phần mềm. Các bộ phận chấp hành này — điều khiển gia nhiệt, điều khiển phun và hai điều khiển van — là những thông số chính của hệ thống điều khiển, do đó chúng sẽ trở thành PN trong mô hình DFM, cũng như biến áp suất, thông số chính của quá trình được điều khiển. Những trạng thái biến này được rời rạc hóa như Bảng 2, trong đó SS là trạng thái cảm biến; HTS là trạng thái máy gia nhiệt; SPS là trạng thái vòi phun; RVS là trạng thái van xả; và SVS là trạng thái van an toàn.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>PN</th><th>Trạng thái</th><th>CN</th><th>Trạng thái</th></tr></thead><tbody><tr><td>P</td><td>Rất cao (169–175 bar)</td><td>SS</td><td>Hỏng ở mức cao</td></tr><tr><td>P</td><td>Cao (166–169 bar)</td><td>SS</td><td>Bình thường</td></tr><tr><td>P</td><td>Cao hơn (160–166 bar)</td><td>SS</td><td>Hỏng ở mức thấp</td></tr><tr><td>P</td><td>Bình thường (156–160 bar)</td><td>HTS</td><td>Hỏng ở trạng thái bật</td></tr><tr><td>P</td><td>Thấp hơn (148–156 bar)</td><td>HTS</td><td>Bình thường</td></tr><tr><td>P</td><td>Thấp (140–148 bar)</td><td>HTS</td><td>Hỏng ở trạng thái tắt</td></tr><tr><td>P</td><td>Rất thấp (131–140 bar)</td><td>SPS</td><td>Hỏng ở trạng thái bật</td></tr><tr><td>RV</td><td>Mở</td><td>SPS</td><td>Bình thường</td></tr><tr><td>RV</td><td>Đóng</td><td>SPS</td><td>Hỏng ở trạng thái tắt</td></tr><tr><td>SV</td><td>Mở</td><td>RVS</td><td>Hỏng ở trạng thái mở</td></tr><tr><td>SV</td><td>Đóng</td><td>RVS</td><td>Bình thường</td></tr><tr><td>HT</td><td>Bật</td><td>RVS</td><td>Hỏng ở trạng thái đóng</td></tr><tr><td>HT</td><td>Tắt</td><td>SVS</td><td>Hỏng ở trạng thái mở</td></tr><tr><td>SP</td><td>Bật</td><td>SVS</td><td>Bình thường</td></tr><tr><td>SP</td><td>Tắt</td><td>SVS</td><td>Hỏng ở trạng thái đóng</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.2 · Nút quá trình và nút điều kiện của mô hình</p><p>Mạch tác động của máy gia nhiệt và của van xả được mô hình hóa trong bảng quyết định liên kết với một hộp truyền (TB) như Bảng 3.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>SS</th><th>P</th><th>HT</th><th>RV</th></tr></thead><tbody><tr><td>Bình thường</td><td>Rất cao</td><td>Tắt</td><td>Mở</td></tr><tr><td>Bình thường</td><td>Cao</td><td>Tắt</td><td>Mở</td></tr><tr><td>Bình thường</td><td>Cao hơn</td><td>Tắt</td><td>Đóng</td></tr><tr><td>Bình thường</td><td>Bình thường</td><td>Tắt</td><td>Đóng</td></tr><tr><td>Bình thường</td><td>Thấp hơn</td><td>Bật</td><td>Đóng</td></tr><tr><td>Bình thường</td><td>Thấp</td><td>Bật</td><td>Đóng</td></tr><tr><td>Bình thường</td><td>Rất thấp</td><td>Bật</td><td>Đóng</td></tr><tr><td>Hỏng ở mức thấp</td><td>–</td><td>Bật</td><td>Đóng</td></tr><tr><td>Hỏng ở mức cao</td><td>–</td><td>Tắt</td><td>Mở</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.3 · Mô hình TB 1</p><h3>Bảng quyết định TT 1 và xác suất của các biến</h3><p>Bước tiếp theo là liên kết các biến của mô hình thông qua các hộp truyền và hộp chuyển tiếp. Mỗi phần tử này có một bảng quyết định tương ứng, thể hiện mối quan hệ nhân–quả tồn tại giữa các biến.</p><p>Logic tác động của nhóm gia nhiệt và van xả được thể hiện trên bảng quyết định liên kết với một TB (Bảng 3). Bảng quyết định liên quan đến một TT được trình bày tại Bảng 4. Bảng quyết định này cho thấy các cơ chế điều khiển của hệ thống [5].</p><div class="table-wrap"><table class="tbl"><thead><tr><th>P (áp suất)</th><th>HT (gia nhiệt)</th><th>SP (vòi phun)</th><th>RV (van xả)</th><th>SV (van an toàn)</th><th>P+</th></tr></thead><tbody><tr><td>Rất thấp</td><td>Tắt</td><td>Tắt</td><td>Đóng</td><td>Đóng</td><td>Rất thấp</td></tr><tr><td>Rất thấp</td><td>Tắt</td><td>Tắt</td><td>Đóng</td><td>Mở</td><td>Rất thấp</td></tr><tr><td>Thấp</td><td>Tắt</td><td>Bật</td><td>Mở</td><td>Mở</td><td>Thấp</td></tr><tr><td>Thấp</td><td>Bật</td><td>Tắt</td><td>Đóng</td><td>Đóng</td><td>Thấp hơn</td></tr><tr><td>Bình thường</td><td>Bật</td><td>Tắt</td><td>Mở</td><td>Mở</td><td>Thấp hơn</td></tr><tr><td>Bình thường</td><td>Bật</td><td>Bật</td><td>Đóng</td><td>Đóng</td><td>Thấp hơn</td></tr><tr><td>Rất cao</td><td>Bật</td><td>Bật</td><td>Đóng</td><td>Mở</td><td>Thấp hơn</td></tr><tr><td>Rất cao</td><td>Bật</td><td>Bật</td><td>Mở</td><td>Mở</td><td>Bình thường</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.4 · Mô hình TT 1</p><h3>Xác suất của các biến trong mô hình</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>Biến</th><th>Trạng thái</th><th>Xác suất</th></tr></thead><tbody><tr><td>SS</td><td>Hỏng cao</td><td>0.033</td></tr><tr><td>SS</td><td>Hỏng thấp</td><td>0.033</td></tr><tr><td>HTS</td><td>Hỏng bật</td><td>0.018</td></tr><tr><td>HTS</td><td>Hỏng tắt</td><td>0.018</td></tr><tr><td>SPS</td><td>Hỏng bật</td><td>0.046</td></tr><tr><td>SPS</td><td>Hỏng tắt</td><td>0.046</td></tr><tr><td>RVS</td><td>Hỏng mở</td><td>0.004</td></tr><tr><td>RVS</td><td>Hỏng đóng</td><td>0.004</td></tr><tr><td>SVS</td><td>Hỏng mở</td><td>0.007</td></tr><tr><td>SVS</td><td>Hỏng đóng</td><td>0.007</td></tr><tr><td>P</td><td>Rất cao</td><td>&lt;10E-166</td></tr><tr><td>P</td><td>Cao</td><td>&lt;10E-96</td></tr><tr><td>P</td><td>Cao hơn</td><td>&lt;10E-14</td></tr><tr><td>P</td><td>Bình thường</td><td>9.0 10E-1</td></tr><tr><td>P</td><td>Thấp hơn</td><td>9.2 10E-2</td></tr><tr><td>P</td><td>Thấp</td><td>&lt;10E-81</td></tr><tr><td>P</td><td>Rất thấp</td><td>&lt;10E-295</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.5 · Xác suất của các biến trong mô hình</p><p>Mô hình DFM cung cấp một phân tích định lượng các kết quả thu được từ xác suất trạng thái của các biến. Sử dụng dữ liệu hỏng hóc từ tài liệu tham khảo [17] và phân bố xác suất ước tính cho áp suất, các xác suất đã được xác định và trình bày tại Bảng 5.</p><p>Đối với các thiết bị điều khiển ở chế độ liên tục, thời gian vận hành 1 năm trong một nhà máy điện hạt nhân đã được xem xét trong phép tính. Đối với các thiết bị điều khiển ở chế độ yêu cầu, một lần tác động theo yêu cầu đã được xem xét. Các chế độ hỏng chung cho từng thiết bị đã được xem xét.</p><p>Xác suất của áp suất ở mỗi trạng thái được tính từ hàm mật độ xác suất trong từng khoảng.</p><h3>Sự kiện đỉnh “Áp suất rất thấp” và các prime implicant</h3><p>Trong phân tích này, sự kiện đỉnh “Áp suất rất thấp”, đại diện cho một trong các hỏng hóc trong điều khiển thiết bị tạo áp và dẫn đến ngắt lò phản ứng sau đó, là một trong những sự kiện đỉnh được quan tâm [5, 9, 11].</p><p>Bộ công cụ DYAMONDA® [15] của ASCA® Inc. đã được sử dụng.</p><p>Các prime implicant, hay nói cách khác, là số nhỏ nhất các tổ hợp trạng thái của các biến trong hệ thống dẫn đến sự kiện đỉnh hỏng hóc, đã được tìm kiếm. Thiết lập câu lệnh “Pressure Very Low @ t = 0”, trong đó t = 0 là ký hiệu chỉ thời điểm kết thúc phân tích, thu được kết quả là 32 prime implicant.</p><p>Giả sử các điều kiện biên gồm cảm biến mức hoạt động đúng và nhóm gia nhiệt ở trạng thái tắt và đang chạy, kết quả là prime implicant được trình bày tại Bảng 6 [5, 9, 11].</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Prime implicant</th></tr></thead><tbody><tr><td>Xác suất Prime Implicant = 1.0609E-06</td></tr><tr><td>Áp suất ở trạng thái Bình thường tại thời điểm −1</td></tr><tr><td>Trạng thái cảm biến ở mức Bình thường tại thời điểm −1</td></tr><tr><td>Trạng thái nhóm gia nhiệt ở mức Bình thường tại thời điểm −1</td></tr><tr><td>Trạng thái van an toàn ở mức Hỏng mở tại thời điểm −1</td></tr><tr><td>Trạng thái van xả ở mức Hỏng mở tại thời điểm −1</td></tr><tr><td>Trạng thái vòi phun ở mức Hỏng bật tại thời điểm −1</td></tr><tr><td>trạng thái vòi phun đã hỏng ở chế độ bật tại thời điểm −1</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.6 · Prime implicant cho “áp suất rất thấp”</p><div class="note">Lưu ý về nguồn: dòng cuối cùng của Bảng 10.6 — “Sprays state was failed on at time −1” — được in trùng lại trong tài liệu gốc, ngay sau dòng “Sprays State was Failed On at time −1”. Chúng tôi giữ nguyên dòng trùng này để phản ánh trung thực bản in.</div><p>Với prime implicant này, các hỏng hóc của van và vòi phun đưa áp suất xuống mức “Rất thấp”. Ngay cả việc cảm biến mức ở trạng thái “Bình thường”, cũng như nhóm gia nhiệt, cũng không cho phép tăng áp suất để bù đắp sự sụt giảm do các cơ chế khác gây ra.</p><h3>Tích hợp kết quả DFM vào phân tích an toàn xác suất</h3><p>Việc thay thế các vòng lặp tương tự bằng các hệ thống số diễn ra dần dần, do đó nhiều hệ thống số vẫn cùng tồn tại với các hệ thống tương tự tại nhiều nhà máy công nghiệp. Cần thiết là kết quả phân tích hỏng hóc của các hệ thống số phải có thể được tích hợp vào các báo cáo phân tích an toàn xác suất hiện có liên quan đến các vòng lặp tương tự. Chỉ khi đó mới có thể thực hiện các phân tích độ bất định và độ quan trọng, ví dụ trên chính các kết quả này, như đã thực hiện cho các cây lỗi khác.</p><p>Các kết quả của DFM đáp ứng yêu cầu này. Có thể tích hợp chúng bằng cách sử dụng một công cụ truyền thống trong phân tích hỏng hóc, chẳng hạn như phần mềm SAPHIRE [18]. Quy trình này được minh họa dưới đây.</p><p>Phần mềm SAPHIRE yêu cầu một tệp văn bản được nhập với phần mở rộng .ftl, được viết theo một định dạng cụ thể. Lấy ví dụ kết quả của sự kiện đỉnh “Áp suất rất thấp”, tệp .ftl sẽ được viết như sau [9]:</p><ul><li>pressure_very_low</li><li>= pressure_very_low or</li><li>pressure_very_low_subsystem_1</li><li>pressure_very_low_subsystem_2</li><li>pressure_very_low_pressurizer</li><li>etc</li><li>…</li></ul><ul><li>pressure_very_low _pressurizer or</li><li>prime_implicant_1</li><li>prime_implicant _1 and</li><li>pressure_normal_t-1</li><li>heaters_normal_t-1</li><li>sensor_normal_t-1</li><li>sprays_failed_on_t-1</li><li>reliefvalve_failed_opened_t-1</li><li>safetyvalve_failed_opened_t-1</li></ul><p>trong đó “pressure_very_low” là sự kiện đỉnh, “pressure_very_low_subsystem1, 2, etc...” đại diện cho các tín hiệu ngắt áp suất “Very_Low” trong các hệ thống tương tự khác, và “pressure_very_low_pressurizer” đại diện cho tín hiệu ngắt của điều khiển thiết bị tạo áp số.</p><p>Có thể tìm thêm chi tiết về việc tích hợp vào PSA trong các tài liệu tham khảo [4, 8], nơi cung cấp các hướng dẫn liên quan.</p><h3>Nhận diện lỗi phần mềm và phân tích độ tin cậy con người</h3><p>DFM có thể được dùng để nhận diện các hỏng hóc phần mềm của hệ thống được phản ánh trong mô hình thông qua định nghĩa của một số bảng quyết định, bằng hai chế độ của nó (quy nạp và suy diễn), như trình bày trong các tài liệu tham khảo [8, 19]. Sau khi sử dụng chế độ suy diễn, có thể dùng chế độ quy nạp từng bước để kiểm chứng tính đúng đắn của logic phần mềm.</p><p>DFM cũng có thể tích hợp Phân tích độ tin cậy con người (HRA) vào phân tích hỏng hóc của hệ thống, như trình bày trong tài liệu tham khảo [20].</p><h2>CÁCH TIẾP CẬN MARKOV/CCMT</h2><p>Cách tiếp cận Markov/CCMT [4, 21–23] kết hợp các quá trình ngẫu nhiên Markov với CCMT nhằm biểu diễn các phụ thuộc giữa các sự kiện hỏng có thể phát sinh từ sự tương tác động giữa hệ thống điều khiển và thiết bị đo số với quá trình được điều khiển, cũng như giữa các thành phần khác nhau của chính hệ thống điều khiển và thiết bị đo số đó.</p><h3>Quá trình Markov và CCMT</h3><p>Các quá trình Markov có thể xử lý các phụ thuộc giữa các sự kiện, chẳng hạn như hỏng do nguyên nhân chung, các thành phần dùng chung tải và việc sửa chữa. CCMT [22–24] là một thủ tục có hệ thống mô tả động lực học của cả hệ thống tuyến tính và phi tuyến trong thời gian rời rạc và không gian trạng thái hệ thống được rời rạc hóa, giống như các quá trình Markov.</p><p>CCMT cung cấp một công cụ rất hiệu quả để tính đến các bất định nhận thức, các khía cạnh phi tuyến của động lực học hệ thống và các dao động ngẫu nhiên trong vận hành của hệ thống động. CCMT tạo ra một mô hình tương thích với cách tiếp cận quá trình Markov trong việc biểu diễn các hỏng [20, 22, 23].</p><p>Chuỗi Markov thông thường biểu diễn sự tiến hóa ngẫu nhiên của một hệ thống thông qua các xác suất chuyển tiếp giữa các trạng thái có thể có của hệ thống. Các chuyển tiếp giữa các trạng thái có thể được biểu diễn bằng đồ thị thông qua các liên kết có hướng (cạnh) trong sơ đồ chuyển tiếp Markov. Ngay cả khi không có dữ liệu hỏng, mô hình Markov/CCMT vẫn có thể được dùng ở cả bước quy nạp và bước suy diễn của PSA — tức là lần lượt là xác định chuỗi sự cố và phân tích hỏng của hệ thống an toàn. Kết quả của bước đầu có thể dùng để thu được các quan hệ giữa sự kiện khởi phát và sự kiện đỉnh hoặc trạng thái vận hành (quan hệ nguyên nhân–hệ quả), còn kết quả của bước sau đó dùng để điều tra các nguyên nhân chính dẫn tới một sự kiện đỉnh hoặc trạng thái hệ thống cụ thể [4].</p><h3>Tích hợp vào PSA và giới hạn tính toán</h3><p>Các phân tích tầm quan trọng (sắp xếp theo tần suất của các sự kiện trong chuỗi hoặc của các thành phần) có thể được thực hiện bằng các công cụ PSA tiêu chuẩn [4, 18]. Nếu có dữ liệu hỏng, tần suất kịch bản và xác suất của sự kiện đỉnh có thể được định lượng. Mô hình Markov/CCMT có thể được tích hợp vào các PSA tiêu chuẩn bằng chính các công cụ PSA tiêu chuẩn đó [4, 8, 18, 24].</p><p>Một mô hình Markov/CCMT đầy đủ rời rạc hóa toàn bộ hệ thống thành các trạng thái do người dùng định nghĩa và thể hiện mọi chuyển tiếp có thể giữa các trạng thái đó. Phân tích được thực hiện bằng cách xác định các sự kiện đỉnh hoặc sự kiện khởi phát cần quan tâm và quan sát hành vi của hệ thống. Việc xây dựng các mô hình lớn bằng Markov/CCMT có thể không khả thi về mặt tính toán — thường thì các mô hình này có vài nghìn trạng thái hệ thống [4, 23, 24].</p><p>Các bước áp dụng Markov/CCMT được mô tả dưới đây [4]:</p><ol><li>Xây dựng mô hình Markov/CCMT biểu diễn hệ thống cần nghiên cứu.</li><li>Phân tích mô hình Markov/CCMT.</li><li>Định lượng các kết quả phân tích suy diễn và quy nạp.</li></ol><p>Đầu vào của việc xây dựng mô hình Markov/CCMT là tập hợp các trạng thái hệ thống đã được rời rạc hóa. Các trạng thái này được xác định từ phân tích chế độ hỏng và ảnh hưởng (FMEA) cũng như từ logic điều khiển của hệ thống. Phải định nghĩa các khoảng loại trừ lẫn nhau cho các biến quá trình liên tục, giống như cách làm trong phương pháp sai phân hữu hạn; các khoảng này được gọi là các ô. Sau đó, thông qua các mô phỏng với điều kiện ban đầu, điều kiện cuối và khoảng bước thời gian, xác suất chuyển tiếp giữa các ô được tìm ra. Xác suất chuyển tiếp trạng thái của hệ thống cũng phải được mô phỏng và kết hợp với xác suất chuyển tiếp của các biến liên tục nêu trên. Dù một số bước trong xây dựng mô hình đã được cơ giới hóa, phần mềm đa năng để xây dựng mô hình vẫn chưa có sẵn [4].</p><p>Tài liệu [8] chỉ ra một số hạn chế của phương pháp. Các hạn chế này gồm khó khăn về tính toán phát sinh từ khối lượng trạng thái mô hình được định nghĩa (độ phức tạp của mô hình), cũng như việc lựa chọn bước thời gian và thời gian nhiệm vụ trong phân tích. Ngoài ra, Markov/CCMT đòi hỏi lượng kiến thức kỹ thuật lớn hơn đáng kể so với phân tích cây sự kiện/cây lỗi truyền thống [4]. Phương pháp tạo ra một lượng dữ liệu lớn; vì vậy cần có một số xử lý hậu kết quả. Ở đây trình bày một ví dụ đơn giản hóa về áp dụng phương pháp cho một hệ thống điều khiển số được điều chỉnh dành cho mức nước của một máy phát hơi nước PWR điển hình [10].</p><h3>Hệ thống điều khiển số điều chỉnh cho mức nước máy phát hơi nước PWR</h3><p>Trong hệ thống số được điều chỉnh này, mức nước được đo bằng hai cảm biến mức và tín hiệu trung bình của chúng được đưa tới bộ điều khiển, nơi so sánh tín hiệu này với giá trị đặt. Sai lệch được đưa vào một chương trình điều khiển PI (Tỷ lệ–Tích phân) tạo ra tín hiệu hiệu chỉnh; tín hiệu này điều khiển một van nước cấp có động cơ và do đó điều khiển lượng nước đi vào máy phát hơi nước. Từ sự điều chỉnh này, một mô phỏng của hệ thống đã được xây dựng và phương pháp Markov/CCMT đã được áp dụng cho hệ thống đó.</p><h3>Các phân tích chế độ hỏng và ảnh hưởng</h3><p>Bước tiếp theo là thực hiện FMEA cho hệ thống. Trong trường hợp này chỉ các thành phần chính được xem xét. Các hỏng do hiện tượng bên ngoài như cháy và bức xạ không được tính đến, cũng như không xét đến việc sửa chữa hoặc thay thế linh kiện. Những hạn chế này không được áp dụng trong một PSA đầy đủ. Tỷ lệ hỏng được lấy từ tài liệu [25].</p><p>Hai máy tính làm việc cùng nhau để bảo đảm vận hành đúng đắn của hệ thống. Nếu xảy ra hỏng ở CPU chính, CPU dự phòng sẽ tiếp nhận điều khiển hệ thống. Có thể xét các chế độ hỏng của cảm biến cũng như của các CPU, vì hậu quả của những hỏng này là như nhau [4]. Bảng 7 trình bày FMEA của CPU chính và Bảng 8 trình bày FMEA của CPU dự phòng.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Mã</th><th>Chế độ hỏng</th><th>Ảnh hưởng</th><th>Tỷ lệ hỏng (/h)</th></tr></thead><tbody><tr><td>MC1</td><td>Mất tín hiệu của một cảm biến</td><td>Máy tính vận hành chỉ với tín hiệu của cảm biến còn lại.</td><td>λ<sub>MC1</sub> = 16,4 × 10<sup>−7</sup>/h</td></tr><tr><td>MC2</td><td>Mất tín hiệu của cả hai cảm biến</td><td>Má tính duy trì van điều khiển mở hoàn toàn.</td><td>λ<sub>MC2</sub> = 8,2 × 10<sup>−7</sup>/h</td></tr><tr><td>MC3</td><td>Lỗi xử lý dữ liệu nhận bởi máy tính</td><td>Điều khiển được chuyển sang Máy tính Dự phòng.</td><td>λ<sub>MC3</sub> = 1,2 × 10<sup>−6</sup>/h</td></tr><tr><td>MC4</td><td>Lỗi liên lạc với van</td><td>Tín hiệu đưa tới van là 0,0 V, giữ van đóng hoàn toàn.</td><td>λ<sub>MC4</sub> = 1,8 × 10<sup>−6</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.7 · FMEA của CPU chính</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Mã</th><th>Chế độ hỏng</th><th>Ảnh hưởng</th><th>Tỷ lệ hỏng (/h)</th></tr></thead><tbody><tr><td>BC1</td><td>Mất tín hiệu của một cảm biến</td><td>Máy tính vận hành chỉ với tín hiệu của cảm biến còn lại.</td><td>λ<sub>BC1</sub> = 16,4 × 10<sup>−7</sup>/h</td></tr><tr><td>BC2</td><td>Mất tín hiệu của cả hai cảm biến</td><td>Máy tính duy trì van điều khiển mở hoàn toàn.</td><td>λ<sub>BC2</sub> = 8,2 × 10<sup>−7</sup>/h</td></tr><tr><td>BC3</td><td>Lỗi xử lý dữ liệu nhận bởi máy tính</td><td>Mất điều khiển tự động của quá trình và van được duy trì ở trạng thái đóng.</td><td>λ<sub>BC3</sub> = 1,2 × 10<sup>−6</sup>/h</td></tr><tr><td>BC4</td><td>Lỗi liên lạc với van</td><td>Tín hiệu đưa tới van là 0,0 V, giữ van đóng hoàn toàn.</td><td>λ<sub>BC4</sub> = 1,8 × 10<sup>−6</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.8 · FMEA của CPU dự phòng</p><p>Các chế độ hỏng khác của CPU là có thể xảy ra nhưng đã được bỏ qua nhằm đơn giản hóa phân tích; chúng phải được xét trong một PSA đầy đủ. Bảng 9 trình bày phân tích chế độ hỏng và ảnh hưởng của van nước cấp. Cũng như đối với các CPU, các chế độ hỏng khác của van nước cấp là có thể xảy ra nhưng đã được bỏ qua để đơn giản hóa phân tích.</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Mã</th><th>Chế độ hỏng</th><th>Ảnh hưởng</th><th>Tỷ lệ hỏng (/h)</th></tr></thead><tbody><tr><td>V1</td><td>Van bị kẹt hoàn toàn ở trạng thái đóng.</td><td>Lưu lượng nước cấp bằng 0 và mức nước giảm liên tục.</td><td>λ<sub>VPC1</sub> = 1,7 × 10<sup>−5</sup>/h</td></tr><tr><td>V2</td><td>Van bị kẹt hoàn toàn ở trạng thái mở.</td><td>Lưu lượng nước cấp là lớn nhất và mức nước tăng liên tục.</td><td>λ<sub>VPC2</sub> = 1,7 × 10<sup>−5</sup>/h</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.9 · FMEA cho van nước cấp</p><h3>Giả định về chuyển tiếp trạng thái của CPU</h3><p>Ví dụ, các giả định sau đã được đưa ra cho các chuyển tiếp trạng thái của các CPU:</p><ol><li>Việc chuyển giao điều khiển giữa hai CPU được thực hiện tức thời ngay khi CPU chính đạt đến trạng thái MC3.</li><li>Chế độ hỏng duy nhất còn có thể xảy ra sau khi một trong hai cảm biến hỏng là hỏng của cảm biến còn lại.</li><li>CPU dự phòng chỉ có thể hỏng sau khi nó bắt đầu vận hành.</li></ol><h3>Các sơ đồ chuyển tiếp Markov</h3><p>Hình 2 trình bày sơ đồ chuyển tiếp Markov cho van nước cấp và Hình 3 trình bày sơ đồ chuyển tiếp Markov cho cả CPU chính và CPU dự phòng.</p><figure class="figure" id="fig-2"><svg viewBox="0 0 680 340" role="img" aria-label="Markov transition diagram for the Feedwater Valve"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><defs><marker id="a6__sd2" markerWidth="7" markerHeight="7" refX="5.5" refY="2.5" orient="auto"><path d="M0,0 L5.5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><marker id="a7__sd2" markerWidth="6" markerHeight="6" refX="5" refY="2.5" orient="auto"><path d="M0,0 L5,2.5 L0,5 Z" fill="#2a2a2a"/></marker><pattern id="h6__sd2" width="7" height="7" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="7" stroke="#9a9a9a" stroke-width="0.7"/></pattern><pattern id="h7__sd2" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="6" stroke="#b9b0a0" stroke-width="0.6"/></pattern></defs><text x="340" y="14" text-anchor="middle" style="font:8.8px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:600;">Markov transition diagram for the Feedwater Valve · Sơ đồ Markov của van nước cấp</text><rect x="115" y="55" width="450" height="225" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.3"/><circle cx="210" cy="168" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="210" y="166" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(0)</text><text x="210" y="176" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₀</text><circle cx="455" cy="118" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="455" y="116" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(1)</text><text x="455" y="126" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₁</text><circle cx="455" cy="218" r="34" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="455" y="216" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(2)</text><text x="455" y="226" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">VPC₂</text><line x1="242" y1="158" x2="423" y2="126" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd2)"/><text x="332" y="130" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">λ₁ VPC</text><line x1="242" y1="178" x2="423" y2="212" stroke="#1f5f8b" stroke-width="1.8" marker-end="url(#a6__sd2)"/><text x="332" y="205" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#1f5f8b;">λ₂ VPC</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.2   ·   Figure 10.2</text></svg><figcaption class="figcap">Hình 10.2 · Sơ đồ chuyển trạng thái Markov của van nước cấp</figcaption></figure><figure class="figure" id="fig-3"><svg viewBox="0 0 680 340" role="img" aria-label="Markov transition diagram for the Main CPU and the Backup CPU"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><rect x="24" y="16" width="310" height="132" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><rect x="222" y="158" width="310" height="150" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><line x1="90.39" y1="85.06" x2="161.61" y2="54.94" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="195.8" y1="48" x2="270.2" y2="48" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="91.8" y1="92.33" x2="270.2" y2="95.67" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="90.92" y1="97.53" x2="161.08" y2="120.47" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="304.39" y1="219.06" x2="375.61" y2="188.94" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="409.8" y1="182" x2="482.2" y2="182" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="305.8" y1="226" x2="482.2" y2="226" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="304.16" y1="233.46" x2="375.84" y2="266.54" stroke="#1f5f8b" stroke-width="1.6" marker-end="url(#a6)"/><line x1="288" y1="114" x2="288" y2="201" stroke="#1f5f8b" stroke-width="1.6" stroke-dasharray="5 4"/><polyline points="283,200 293,200 288,209" fill="#1f5f8b" stroke="#1f5f8b" stroke-width="0"/><circle cx="74" cy="92" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="74" y="90" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(0)</text><text x="74" y="100" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₀</text><circle cx="178" cy="48" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="178" y="46" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(1)</text><text x="178" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₁</text><circle cx="288" cy="48" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="46" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(2)</text><text x="288" y="56" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₂</text><circle cx="288" cy="96" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="94" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(3)</text><text x="288" y="104" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₃</text><circle cx="178" cy="126" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="178" y="124" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(4)</text><text x="178" y="134" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">MC₄</text><circle cx="288" cy="226" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="288" y="224" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(3)</text><text x="288" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₀</text><circle cx="392" cy="182" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="392" y="180" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(5)</text><text x="392" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₁</text><circle cx="500" cy="182" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="500" y="180" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(6)</text><text x="500" y="190" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₂</text><circle cx="500" cy="226" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="500" y="224" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(7)</text><text x="500" y="234" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₃</text><circle cx="392" cy="274" r="16" fill="#ffffff" stroke="#2a2a2a" stroke-width="1.4"/><text x="392" y="272" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#111;">(8)</text><text x="392" y="282" text-anchor="middle" style="font:6.8px Inter,Helvetica,sans-serif;fill:#111;">BC₄</text><text x="126" y="63" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₁ MC</text><text x="233" y="41" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₂ MC</text><text x="181" y="90" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₃ MC</text><text x="126" y="116" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₄ MC</text><text x="340" y="196" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₁ BC</text><text x="446" y="176" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₂ BC</text><text x="394" y="219" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₃ BC</text><text x="340" y="262" text-anchor="middle" style="font:7.2px Inter,Helvetica,sans-serif;fill:#2a2a2a;">λ₄ BC</text><text x="42" y="31" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">Main CPU</text><text x="246" y="280" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">Backup</text><text x="246" y="292" text-anchor="start" style="font:8.6px Inter,Helvetica,sans-serif;fill:#2a2a2a;font-weight:bold;">CPU</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.3   ·   Figure 10.3</text></svg><figcaption class="figcap">Hình 10.3 · Sơ đồ Markov chuyển trạng thái của CPU chính và CPU dự phòng</figcaption></figure><h3>Phương trình vi phân và nghiệm sai phân hữu hạn</h3><p>Từ các sơ đồ chuyển tiếp, các hệ phương trình vi phân được thu được. Các hệ phương trình vi phân này được giải bằng phương pháp sai phân hữu hạn. Cần xác định một bước thời gian, phải như nhau cho cả hai sơ đồ chuyển tiếp. Bước thời gian phải thỏa mãn điều kiện của Phương trình (1):</p><div class="eq"><span class="n">(1)</span>Δt ≤ 1/λ</div><p>Do đó, vì tỷ lệ chuyển tiếp lớn nhất của toàn hệ thống là 3,4 × 10<sup>−5</sup> hỏng/h, bước thời gian phải thỏa mãn Phương trình (2):</p><div class="eq"><span class="n">(2)</span>λ<sup>VPC</sup><sub>1</sub> + λ<sup>VPC</sup><sub>2</sub> = 3.4 × 10<sup>−5</sup> failures/h<br>Δt ≤ 29411.76 h</div><p>Tuân thủ điều kiện này, bước thời gian được chọn là 10 h. Giá trị này được chọn vì nó đủ dài để có thể quan sát các thay đổi trong hành vi của hệ thống và đủ nhỏ để tính đến các thay đổi trong kịch bản vận hành.</p><h3>Phân vùng CCMT và không gian trạng thái biến được điều khiển</h3><p>Giai đoạn tiếp theo là áp dụng CCMT cho hệ thống. Bước đầu tiên là phân vùng Không gian trạng thái biến được điều khiển (CVSS); biến được điều khiển duy nhất trong ví dụ này là mức nước của máy phát hơi nước. Bảng 10 cho thấy các ô CVSS được chọn cho nghiên cứu này. Các ô này sau đó được chia tiếp thành bốn ô con (P = 4).</p><div class="table-wrap"><table class="tbl"><thead><tr><th>Ô</th><th>Miền giá trị</th><th>Trạng thái</th></tr></thead><tbody><tr><td>j = 1</td><td>x ≤ 11,2 m</td><td>Hỏng ở mức thấp</td></tr><tr><td>j = 2</td><td>11,2 m &lt; x ≤ 11,7 m</td><td>Thấp</td></tr><tr><td>j = 3</td><td>11,7 m &lt; x ≤ 12,2 m</td><td>Trung bình-thấp</td></tr><tr><td>j = 4</td><td>12,2 m &lt; x ≤ 12,7 m</td><td>Trung bình-cao</td></tr><tr><td>j = 5</td><td>12,7 cm &lt; x ≤ 13,2 cm</td><td>Cao</td></tr><tr><td>j = 6</td><td>x &gt; 13,2 cm</td><td>Hỏng ở mức cao</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.10 · Các ô của CVSS</p><div class="note">Lưu ý về nguồn: Bảng 10 in đơn vị “cm” cho các hàng j = 5 và j = 6 (12,7 cm &lt; x ≤ 13,2 cm; x &gt; 13,2 cm), trong khi các hàng j = 1–4 dùng “m”. Đây là cách in của tài liệu gốc; chúng tôi giữ nguyên thay vì tự ý đổi đơn vị.</div><p>Khi các ô con đã được định nghĩa, có thể thu được xác suất g(j|j′, nc′, nv′, k) — tức là xác suất để mức nước đi từ ô V<sub>j′</sub> tới ô V<sub>j</sub>, biết rằng nó ở ô V<sub>j′</sub>, các CPU ở trạng thái nc′ và van ở trạng thái nv′ tại thời điểm t = k·Δt. Mô phỏng hệ thống được dùng cho mục đích này.</p><p>Mô phỏng được điều chỉnh sao cho các CPU ở trạng thái nc′, van ở trạng thái nv′ và mức nước ban đầu ở điểm giữa của mỗi ô con của V<sub>j′</sub>. Số A lần đi đến ô V<sub>j</sub> được quan sát và g(j|j′, nc′, nv′, k) được thu được qua Phương trình (3):</p><div class="eq"><span class="n">(3)</span>g(j|j′, nc′, nv′, k) = A/P</div><p>Xác suất xảy ra các sự kiện đỉnh và độ tin cậy của hệ thống được thu được từ các phương trình sau.</p><p>Xác suất để hệ thống ở ô V<sub>j</sub> tại t = (k+1)·Δt, biết rằng nó ở ô V<sub>j′</sub> tại thời điểm t = k·Δt, là [4]:</p><div class="eq"><span class="n">(4)</span>q<sub>j</sub>(k+1|j′,k) = Σ<sub>n′=1</sub><sup>N</sup> g(j|j′,n′,k) h<sub>n′</sub>(k)</div><p>trong đó h<sub>n′</sub>(k) là xác suất để thành phần ở trạng thái n′ tại t = k, thu được từ mô hình Markov. Do đó:</p><div class="eq"><span class="n">(5)</span>p<sub>j</sub>(k+1) = Σ<sub>j′=1</sub><sup>J</sup> g(j,k+1|j′,k) p<sub>j′</sub>(k)</div><p>Vì các ô bao phủ toàn bộ CVSS và loại trừ lẫn nhau đồng thời đầy đủ, có thể khẳng định rằng:</p><div class="eq"><span class="n">(6)</span>Σ<sub>j=1</sub><sup>J</sup> p<sub>j</sub>(k) = 1</div><p>Sau khi đã xác định các sự kiện đỉnh, tức là các ô mà tại đó hệ thống được coi là hỏng (V<sub>i</sub>), có thể thu được xác suất hệ thống hỏng tại một thời điểm:</p><div class="eq"><span class="n">(7)</span>p<sub>ET</sub>(k) = Σ<sub>i=1</sub><sup>I</sup> p<sub>i</sub>(k)</div><p>Do đó, độ tin cậy của hệ thống có thể được thu được từ:</p><div class="eq"><span class="n">(8)</span>R(k) = 1 − Σ<sub>i=1</sub><sup>I</sup> p<sub>i</sub>(k) = 1 − p<sub>ET</sub>(k)</div><h3>Xác suất xảy ra sự kiện đỉnh</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>K</th><th>t</th><th>P1(k)</th><th>P5(k)</th><th>PET(k)</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>1</td><td>10</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>2</td><td>20</td><td>0.0</td><td>0.0</td><td>0</td></tr><tr><td>3</td><td>30</td><td>3.5E-08</td><td>1.78955E-08</td><td>5.3E-08</td></tr><tr><td>4</td><td>40</td><td>2.7E-06</td><td>1.1427E-07</td><td>2.8E-06</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.11 · Xác suất xảy ra một sự kiện đỉnh</p><p>Bảng 11 và Hình 4 trình bày xác suất xảy ra sự kiện đỉnh thu được, còn Bảng 12 và Hình 5 trình bày độ tin cậy của hệ thống thu được.</p><figure class="figure" id="fig-4"><svg viewBox="0 0 680 340" role="img" aria-label="Probability of occurrence of a Top Event"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="16" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Probability of occurrence of a Top Event</text><rect x="70" y="28" width="560" height="206" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="70" y1="234" x2="630" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="234" x2="70" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="236.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.00E+00</text><line x1="70" y1="223.7" x2="630" y2="223.7" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="223.7" x2="70" y2="223.7" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="226" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.40E-07</text><line x1="70" y1="213.4" x2="630" y2="213.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="213.4" x2="70" y2="213.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="215.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.80E-07</text><line x1="70" y1="203.1" x2="630" y2="203.1" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="203.1" x2="70" y2="203.1" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="205.4" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">4.20E-07</text><line x1="70" y1="192.8" x2="630" y2="192.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="192.8" x2="70" y2="192.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="195.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">5.60E-07</text><line x1="70" y1="182.5" x2="630" y2="182.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="182.5" x2="70" y2="182.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="184.8" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">7.00E-07</text><line x1="70" y1="172.2" x2="630" y2="172.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="172.2" x2="70" y2="172.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="174.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">8.40E-07</text><line x1="70" y1="161.9" x2="630" y2="161.9" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="161.9" x2="70" y2="161.9" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="164.2" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">9.80E-07</text><line x1="70" y1="151.6" x2="630" y2="151.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="151.6" x2="70" y2="151.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="153.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.12E-06</text><line x1="70" y1="141.3" x2="630" y2="141.3" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="141.3" x2="70" y2="141.3" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="143.6" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.26E-06</text><line x1="70" y1="131" x2="630" y2="131" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="131" x2="70" y2="131" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="133.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.40E-06</text><line x1="70" y1="120.7" x2="630" y2="120.7" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="120.7" x2="70" y2="120.7" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="123" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.54E-06</text><line x1="70" y1="110.4" x2="630" y2="110.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="110.4" x2="70" y2="110.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="112.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.68E-06</text><line x1="70" y1="100.1" x2="630" y2="100.1" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="100.1" x2="70" y2="100.1" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="102.4" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.82E-06</text><line x1="70" y1="89.8" x2="630" y2="89.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="89.8" x2="70" y2="89.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="92.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.96E-06</text><line x1="70" y1="79.5" x2="630" y2="79.5" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="79.5" x2="70" y2="79.5" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="81.8" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.10E-06</text><line x1="70" y1="69.2" x2="630" y2="69.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="69.2" x2="70" y2="69.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="71.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.24E-06</text><line x1="70" y1="58.9" x2="630" y2="58.9" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="58.9" x2="70" y2="58.9" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="61.2" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.38E-06</text><line x1="70" y1="48.6" x2="630" y2="48.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="48.6" x2="70" y2="48.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="50.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.52E-06</text><line x1="70" y1="38.3" x2="630" y2="38.3" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="38.3" x2="70" y2="38.3" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="40.6" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.66E-06</text><line x1="70" y1="28" x2="630" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="67" y1="28" x2="70" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="64" y="30.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">2.80E-06</text><line x1="70" y1="234" x2="70" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="70" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="210" y1="234" x2="210" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="210" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="350" y1="234" x2="350" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="350" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="490" y1="234" x2="490" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="490" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="630" y1="234" x2="630" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="630" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="350" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">t (hours)</text><text x="40" y="131.0" transform="rotate(-90 40 131.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a"></text><text x="70" y="20" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">TEP(t)</text><polyline points="70,234 210,234 350,234 490,231.43 630,35.36" fill="none" stroke="#1f5f8b" stroke-width="1.8" stroke-dasharray="5 3"/><circle cx="70" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="210" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="234" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="490" cy="231.43" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><circle cx="630" cy="35.36" r="2.2" fill="#1f5f8b" stroke="#2a2a2a" stroke-width="0"/><polyline points="70,234 210,234 350,234 490,232.68 630,225.59" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="70" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="210" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="234" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="490" cy="232.68" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="630" cy="225.59" r="2.2" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><rect x="88" y="42" width="152" height="42" fill="#ffffff" stroke="#2a2a2a" stroke-width="0.9"/><line x1="94" y1="53" x2="111" y2="53" stroke="#1f5f8b" stroke-width="2.0" stroke-dasharray="5 3"/><text x="116" y="57" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">Low Level Failure</text><line x1="94" y1="68" x2="111" y2="68" stroke="#2a2a2a" stroke-width="2.0"/><text x="116" y="72" text-anchor="start" style="font:7.0px Inter,Helvetica,sans-serif;fill:#111;">High Level Failure</text><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.4   ·   Figure 10.4</text></svg><figcaption class="figcap">Hình 10.4 · Xác suất xuất hiện của sự kiện đỉnh</figcaption></figure><h3>Kết quả độ tin cậy</h3><div class="table-wrap"><table class="tbl"><thead><tr><th>k</th><th>t</th><th>PET(t)</th><th>R(t)</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td><td>1.00</td></tr><tr><td>1</td><td>10</td><td>0</td><td>1.00</td></tr><tr><td>2</td><td>20</td><td>0</td><td>1.00</td></tr><tr><td>3</td><td>30</td><td>5.3E-08</td><td>9.9999995E-01</td></tr><tr><td>4</td><td>40</td><td>2.8E-06</td><td>9.9999718E-01</td></tr></tbody></table></div><p style="font-size:.84rem;color:#888;font-style:italic">Bảng 10.12 · Độ tin cậy của hệ thống điều khiển mức nước số</p><figure class="figure" id="fig-5"><svg viewBox="0 0 680 340" role="img" aria-label="Reliability of the digital water level control system"><style>.ax{stroke:#2a2a2a;stroke-width:1.2;fill:none}.gr{stroke:#d8d8d8;stroke-width:.9;fill:none}.c1{stroke:#2a2a2a;stroke-width:2;fill:none}.c2{stroke:#b45309;stroke-width:2;fill:none}.c3{stroke:#888;stroke-width:1.6;fill:none;stroke-dasharray:5 4}.d1{stroke:#2a2a2a;stroke-width:1.4;fill:none;stroke-dasharray:4 4}.t{font:11px Inter,Helvetica,sans-serif;fill:#111}.tb{font:11px Inter,Helvetica,sans-serif;fill:#111;font-weight:600}.ts{font:10px Inter,Helvetica,sans-serif;fill:#666}</style><text x="340" y="16" text-anchor="middle" style="font:9.0px Inter,Helvetica,sans-serif;fill:#111;font-weight:bold;">Reliability of the digital water level control system</text><rect x="80" y="28" width="540" height="206" fill="#fbfaf7" stroke="#2a2a2a" stroke-width="1.0"/><line x1="80" y1="234" x2="620" y2="234" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="234" x2="80" y2="234" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="236.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999960</text><line x1="80" y1="213.4" x2="620" y2="213.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="213.4" x2="80" y2="213.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="215.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999964</text><line x1="80" y1="192.8" x2="620" y2="192.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="192.8" x2="80" y2="192.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="195.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999968</text><line x1="80" y1="172.2" x2="620" y2="172.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="172.2" x2="80" y2="172.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="174.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999972</text><line x1="80" y1="151.6" x2="620" y2="151.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="151.6" x2="80" y2="151.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="153.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999976</text><line x1="80" y1="131" x2="620" y2="131" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="131" x2="80" y2="131" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="133.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999980</text><line x1="80" y1="110.4" x2="620" y2="110.4" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="110.4" x2="80" y2="110.4" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="112.7" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999984</text><line x1="80" y1="89.8" x2="620" y2="89.8" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="89.8" x2="80" y2="89.8" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="92.1" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999988</text><line x1="80" y1="69.2" x2="620" y2="69.2" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="69.2" x2="80" y2="69.2" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="71.5" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999992</text><line x1="80" y1="48.6" x2="620" y2="48.6" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="48.6" x2="80" y2="48.6" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="50.9" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">0.9999996</text><line x1="80" y1="28" x2="620" y2="28" stroke="#dcdcdc" stroke-width="0.5"/><line x1="77" y1="28" x2="80" y2="28" stroke="#2a2a2a" stroke-width="0.7"/><text x="74" y="30.3" text-anchor="end" style="font:6.2px Inter,Helvetica,sans-serif;fill:#888;">1.0000000</text><line x1="80" y1="234" x2="80" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="80" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">0</text><line x1="215" y1="234" x2="215" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="215" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">10</text><line x1="350" y1="234" x2="350" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="350" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">20</text><line x1="485" y1="234" x2="485" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="485" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">30</text><line x1="620" y1="234" x2="620" y2="237" stroke="#2a2a2a" stroke-width="0.7"/><text x="620" y="245" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">40</text><text x="350" y="257" text-anchor="middle" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">t (hours)</text><text x="50" y="131.0" transform="rotate(-90 50 131.0)" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a"></text><text x="80" y="20" text-anchor="start" style="font:7.4px Inter,Helvetica,sans-serif;fill:#2a2a2a;">R(t)</text><polyline points="80,28 215,28 350,28 485,30.58 620,173.23" fill="none" stroke="#2a2a2a" stroke-width="1.8"/><circle cx="80" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="215" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="350" cy="28" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="485" cy="30.58" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><circle cx="620" cy="173.23" r="0" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="80,25 83,28 80,31 77,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="215,25 218,28 215,31 212,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="350,25 353,28 350,31 347,28" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="485,27.58 488,30.58 485,33.58 482,30.58" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><polygon points="620,170.23 623,173.23 620,176.23 617,173.23" fill="#2a2a2a" stroke="#2a2a2a" stroke-width="0"/><text x="340" y="335" text-anchor="middle" style="font:6.4px Inter,Helvetica,sans-serif;fill:#888;">Hình 10.5   ·   Figure 10.5</text></svg><figcaption class="figcap">Hình 10.5 · Độ tin cậy của hệ thống điều khiển mực nước số</figcaption></figure><p>Từ các kết quả, có thể thu được thông tin về sự phát triển của độ tin cậy của hệ thống điều khiển mức nước số được xây dựng cho nghiên cứu này. Quan sát Hình 4, có thể xác nhận rằng sự hỏng có xác suất xuất hiện lớn nhất là mức nước thấp. Mặc dù tỷ lệ hỏng của cả hai chế độ hỏng của van là như nhau, các chế độ hỏng của bộ vi xử lý làm tăng xác suất hệ thống hỏng theo hướng mức nước thấp.</p><p>Điều quan trọng cần lưu ý là dữ liệu trong tài liệu tham khảo [25], được dùng để xác định tỷ lệ hỏng của các thành phần hệ thống, đã được công bố năm 1988. Kể từ khi công bố, các thành phần hệ thống điều khiển và thiết bị đo đã được cải tiến liên tục, do đó làm tăng độ tin cậy của chúng.</p><h2>KẾT LUẬN</h2><p>Các phương pháp thích hợp để đánh giá an toàn và độ tin cậy là then chốt để cơ quan quản lý thiết lập tính chấp nhận được của các hệ thống điều khiển và thiết bị đo số trong các hệ thống an toàn và điều khiển của nhà máy điện hạt nhân.</p><p>Các mô hình độ tin cậy phù hợp với hệ thống điều khiển và thiết bị đo số đang trong quá trình phát triển hoặc trong quá trình thẩm định.</p><p>Cách tiếp cận truyền thống sử dụng cây lỗi không xem xét các tương tác động hiện diện trong các hệ thống đó; vì vậy, cần tìm một phương pháp luận về độ tin cậy tính đến những vấn đề này mà không vi phạm các yêu cầu hiện hành về phân tích an toàn.</p><p>Công trình này thảo luận việc áp dụng DFM và MARKOV/CCMT để mô hình hóa độ tin cậy của các hệ thống số. Như đã nêu trước đó, các phương pháp luận này đáp ứng hầu hết các yêu cầu đối với loại hệ thống này. DFM hiệu quả trong việc mô hình hóa các tương tác giữa các thành phần khác nhau của một hệ thống số (các thiết bị vật lý và phần mềm, với phần mềm được biểu thị ngầm trong logic điều khiển một hoặc nhiều bảng quyết định). Thông qua các prime implicant, phương pháp cho phép hình dung các trạng thái có thể của hệ thống, hỏng hoặc không hỏng. Phân tích suy diễn cho phép nghiên cứu hiệu quả các sự hỏng bằng cách truy tìm nguyên nhân của một sự kiện đỉnh nhất định. Phân tích quy nạp có thể được dùng để giảm thiểu các sự hỏng phát hiện được trong phân tích suy diễn và để kiểm chứng các đặc tả của hệ thống. Phương pháp cũng có thể được dùng để chuẩn bị FMEA, điều tra hậu quả của các điều kiện ban đầu nhất định.</p><p>Một hạn chế của phương pháp luận là cần có hiểu biết về toàn bộ hệ thống, cả trong mô hình hóa lẫn trong công tác giảm thiểu. Nhưng sau khi được xây dựng, hệ thống có thể được phân tích cho nhiều chế độ hỏng và sự kiện đỉnh đáng quan tâm khác nhau.</p><p>Vì nhiều hệ thống số vẫn cùng tồn tại với các vòng lặp tương tự, điều quan trọng là kết quả do bất kỳ phương pháp luận nào báo cáo cũng có thể được đưa vào các PSA hiện có. Chỉ khi đó, các nghiên cứu về độ bất định và tầm quan trọng, chẳng hạn, mới có thể được phát triển cho các hệ thống số như đã thực hiện cho các hệ thống khác trong phân tích hỏng hóc.</p><p>Vì thành phần chính của một hệ thống số là phần mềm (và thực tế là phần mềm chưa có cách tiếp cận độ tin cậy được xác định rõ), sự hiện diện của các công cụ cho phép kiểm chứng lỗi và sau đó hiệu chỉnh các thành phần này là rất thuận tiện.</p><p>Về phương pháp Markov/CCMT, chúng tôi dự định áp dụng phương pháp này cho hệ thống điều khiển bình sinh hơi của PWR để đánh giá khả năng của nó. Mô hình Markov/CCMT có thể được dùng ở cả bước quy nạp và bước suy diễn (tức là, xác định các chuỗi tai nạn và phân tích hỏng của hệ thống an toàn, tương ứng) của một PSA để tạo ra, tương ứng, các quan hệ nguyên nhân–hậu quả (chuỗi và kịch bản sự kiện) giữa các sự kiện khởi phát và các sự kiện đỉnh, hoặc các trạng thái vận hành và các prime implicant dẫn đến một sự kiện đỉnh hoặc trạng thái vận hành nhất định. Khả năng của DFM trong việc tìm các nguyên nhân khả dĩ nhất cho một Sự kiện đỉnh cụ thể có thể được dùng để xác định các điều kiện ban đầu cho Markov/CCMT, từ đó cho ra dữ liệu xác suất chi tiết hơn về hành vi độ tin cậy của hệ thống theo thời gian. Tuy nhiên, phương pháp luận này đòi hỏi nỗ lực tính toán cao hơn bình thường khi độ phức tạp (tức là số lượng thành phần và trạng thái hỏng) của hệ thống tăng lên.</p><p>Các mô hình trình bày có liên quan đến các quyết định dựa trên rủi ro do cơ quan quản lý đưa ra, trong đó các mô hình và kết quả PSA bổ sung cho các yêu cầu mang tính xác định chính (liên quan đến cấu trúc, hệ thống và thành phần) mà đơn vị vận hành phải đáp ứng trong quá trình cấp phép.</p><h2>TÀI LIỆU THAM KHẢO</h2><ol class="ref-list"><li>IAEA. Modern Instrumentation and Control for Nuclear Power Plants: Guidebook. Vienna: International Atomic Energy Agency; 1999.</li><li>Hashemian H. M. Nuclear Power Plant Instrumentation and Control. In: P. Tsvetkov, editor. Nuclear Power—Control, Reliability and Human Factors. Texas: Intechopen; 2011. DOI: 10.5772/18768.</li><li>NRC. Digital Instrument and Controls. Washington, DC: Nuclear Regulatory Commission; 2011.</li><li>Aldemir T., Stovsky M. P., Krischenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Ekici E., Guarro S., Yau M., Johnson B., Elks C., Arndt S. A. S. Dynamic Reliability Modeling of Digital Instrumentation and Control Systems for Nuclear Reactor Probabilistic Risk Assessments, NUREG/CR-6942. Washington, DC: Nuclear Regulatory Commission; 2007.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A DFM/ATHEANA Human Failure Analysis of a Digital Control System for a Pressurizer. In: Proceedings of the European Safety and Reliability Conference, Taylor &amp; Francis, Netherlands; 2013.</li><li>Stamatelatos M. Probabilistic Risk Assessment Procedures Guide for NASA Managers and Practitioners. Washington, DC: NASA; 2002.</li><li>Furieri E. B. Internal Guideline on Review and Assessment of Digital I&amp;C System. Brazil: National Commission of Nuclear Energy, CNEN; 2016.</li><li>Aldemir T., Miller D. W., Stovsky M. P., Kirschenbaum J., Bucci P., Fentman A. W., Mangan L. T. Current State of Reliability Modeling Methodologies for Digital Systems and Their Acceptance Criteria for Nuclear Power Plant Assessment, NUREG/CR-6901. Washington, DC: Nuclear Regulatory Commission; 2006.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A Dynamic Failures Evaluation of a Simplified Digital Control System for a Nuclear Power Plant Pressurizer. In: Proceedings of the European Safety and Reliability Conference, Taylor &amp; Francis, Greece; 2010.</li><li>Gomes I. G., Frutuoso e Melo P. F., Saldanha P. L. C. A Cell-to-Cell Markovian Model for the Reliability of a Digital Control System of a Steam Generators. In: International Nuclear Atlantic Conference, ABEN, Brazil; 2013.</li><li>Pinto J. M. O., Frutuoso e Melo P. F., Saldanha P. L. C. A DFM/Fuzzy/ATHEANA Human Failure Analysis of a Digital Control System for a Pressurizer. Nuclear Technology. 2014;188:20–33. DOI: 10.13182/NT13-48.</li><li>Aldemir T., Stovsky M. P., Krischenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Guarro S., Yau M., Johnson B., Elks C., Arndt S. A., Dion J., Nguyen Q., Ekici, E. A Benchmark Implementation of Two Dynamic Methodologies for the Reliability Modeling of Digital Instrumentation and Control Systems, NUREG/CR-6985. Washington, DC: Nuclear Regulatory Commission; 2009.</li><li>Yau M., Apostolakis G., Guarro S. The Use of Prime Implicants in Dependability Analysis of Software Controlled Systems. Reliability Engineering and System Safety. 1998;62:23–32.</li><li>Guarro S., Yau M., Apostolakis G. Demonstration of the Dynamic Flowgraph Methodology using the Titan II Space Launch Vehicle Digital Flight Control Software. Reliability Engineering and System Safety. 1995;49:335–353.</li><li>Guarro S., Yau M., Motamed M. Development of Tools for Safety Analysis of Control Software in Advanced Reactors. Washington, DC: Nuclear Regulatory Commission; 1996.</li><li>Garret C. J., Apostolakis G. Automated Hazard Analysis of Digital Control Systems. Reliability Engineering and System Safety. 2002;77:1–17.</li><li>IEEE. Equipment Reliability Data for Nuclear-Power Generating Stations. New York: IEEE and John Wiley &amp; Sons; 1984.</li><li>Smith C. L., Wood S. T., Galyean W. J., Schroeder J. A., Beck S. T., Sattison M. B. Systems analysis Programs for Hands-On 17 Integrated Reliability Evaluations (SAPHIRE) Summary Manual, NUREG/CR-6116. 18 Washington, DC: Nuclear Regulatory Commission; 2008.</li><li>Guarro S., Yau M., Motamed M. Development of Tools for Safety Analysis of Control Software in Advanced Reactors, NUREG/CR-6465. Washington, DC: Nuclear Regulatory Commission; 1996.</li><li>Aldemir T., Kirschenbaum J., Mandelli D., Bucci P., Mangan L. A., Miller D. W., Sun X., Guarro S., Yau M., Arndt S. A., Ekici, E. Probabilistic Risk Assessment Modeling of Digital Instrumentation and Control Systems Using Two Dynamic Methodologies. Reliability Engineering and System Safety. 2010;95:1011–1039.</li><li>Aldemir T. Computer-Assisted Markov Failure Modeling of Process Control Systems. IEEE Transactions on Reliability. 1987;R-36:133–144.</li><li>Hsu C. S. Cell-to-Cell Mapping: A Method of Global Analysis for Nonlinear Systems. New York: Springer-Verlag; 1987.</li><li>Aldemir T. Utilization of the Cell-to-Cell Mapping Technique to Construct Markov Failure Models for Process Control Systems. In: Probabilistic Safety and Assessment and Management, PSAM-1, Elsevier, Greece; 1991.</li><li>Aldemir T., Bucci P., Mangan L. A., Kirschenbaum J., Mandelli D., Arndt S. A. Incorporation of Markov Reliability Models for Digital Instrumentation and Control Systems into Existing PRAs. In: Proceedings of NPIC&amp;HMIT 2006, American Nuclear Society, La Grange Park, IL; 2006.</li><li>IAEA. Component Reliability Data for Use in Probabilistic Safety Assessment. Vienna: International Atomic Energy Agency; 1988.</li></ol><h3>Về nguồn tài liệu</h3><p>Chương 10 chiếm PDF tr. 245–269, tương ứng tr. 229–253 của bản in (PDF tr. 270 để trống); PAGES_SRC = 25. Nguyên bản gồm năm hình, mười hai bảng, tám phương trình được đánh số và 25 tài liệu tham khảo.</p><div class="note"><b>Đặc điểm của nguyên bản.</b> Lớp văn bản PDF bỏ sót toàn bộ phương trình và làm sai một số ký hiệu bảng; tám phương trình (1)–(8), nhãn các ô trạng thái và các số liệu bảng được đọc lại từ ảnh trang in. Năm hình gốc (sơ đồ hệ thống, hai sơ đồ Markov và hai đồ thị) được vẽ lại dạng vector. Bảng 6 có một dòng “Sprays” bị lặp lại trong bản in; Bảng 10 chuyển đơn vị từ m sang cm ở hai dòng cuối. Cả hai đặc điểm này được giữ nguyên và ghi chú, không sửa lặng lẽ. Mười hai bảng và 25 tài liệu tham khảo giữ nguyên số hiệu in.</div><p><i>Đây là bản dịch không chính thức, dùng cho mục đích học tập. Nội dung gốc © 2019 Bibliotex; từng chương © tác giả tương ứng, theo giấy phép Creative Commons.</i></p><div class="chapter-nav"><a href="/vi/books/read/handbook-power-plant-instrumentation-control/ch09-predictive-maintenance-based-on-control-charts/"><span class="k">← Chương 9</span>Bảo trì dự đoán dựa trên biểu đồ kiểm soát áp dụng tại nhà máy nhiệt điện</a><a href="/vi/books/read/handbook-power-plant-instrumentation-control/" style="text-align:right;"><span class="k">Mục lục →</span>Sổ tay Thiết bị đo và Điều khiển Nhà máy Điện</a></div></div></article></main><footer class="site-footer"><p>Thư viện Pro InstControl · Bản dịch không chính thức, dùng cho mục đích học tập · Bản gốc © 2019 Bibliotex; từng chương © tác giả tương ứng, giấy phép Creative Commons.</p></footer></body></html>